AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"F1 Business Cent AirSys","SZHP","New",1,324,-99996,58,30,400,10206,95,31.5,0,1,160.3,0.494753,"F1 Business Center","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Corridor AirSys","SZHP","New",1,1444,-99996,58,30,400,45486,95,31.5,0,1,216.6,0.15,"F1 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Fitness Cente AirSys","SZHP","New",1,324,-99996,58,30,400,10206,95,31.5,0,1,48.6,0.15,"F1 Fitness Center","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Laundry AirSys","SZHP","New",1,108,-99996,58,30,400,3402,95,31.5,0,1,16.2,0.15,"F1 Laundry","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Leasing Offic AirSys","SZHP","New",1,216,-99996,58,30,400,6804,95,31.5,0,1,32.4,0.15,"F1 Leasing Office","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Lobby AirSys","SZHP","New",1,540,-99996,58,30,400,17010,95,31.5,0,1,81,0.15,"F1 Lobby","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F1 Stairs AirSys","SZHP","New",1,144,-99996,58,30,400,4536,95,31.5,0,1,21.5,0.149306,"F1 Stairs","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F2 Corridor AirSys","SZHP","New",1,1444,-99996,58,30,400,45486,95,31.5,0,1,216.6,0.15,"F2 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F2 Stairs AirSys","SZHP","New",1,144,-99996,58,30,400,4536,95,31.5,0,1,21.5,0.149306,"F2 Stairs","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F3 Corridor AirSys","SZHP","New",1,1444,-99996,58,30,400,45486,95,31.5,0,1,216.6,0.15,"F3 Corridor","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"F3 Stairs AirSys","SZHP","New",1,144,-99996,58,30,400,4536,95,31.5,0,1,21.5,0.149306,"F3 Stairs","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"F1 Business Cent TrmlUnit","Uncontrolled","New",1,"F1 Business Cent AirSys",1,"F1 Business Center",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Corridor TrmlUnit","Uncontrolled","New",1,"F1 Corridor AirSys",1,"F1 Corridor",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Fitness Cente TrmlUnit","Uncontrolled","New",1,"F1 Fitness Cente AirSys",1,"F1 Fitness Center",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Laundry TrmlUnit","Uncontrolled","New",1,"F1 Laundry AirSys",1,"F1 Laundry",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Leasing Offic TrmlUnit","Uncontrolled","New",1,"F1 Leasing Offic AirSys",1,"F1 Leasing Office",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Lobby TrmlUnit","Uncontrolled","New",1,"F1 Lobby AirSys",1,"F1 Lobby",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F1 Stairs TrmlUnit","Uncontrolled","New",1,"F1 Stairs AirSys",1,"F1 Stairs",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F2 Corridor TrmlUnit","Uncontrolled","New",1,"F2 Corridor AirSys",1,"F2 Corridor",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F2 Stairs TrmlUnit","Uncontrolled","New",1,"F2 Stairs AirSys",1,"F2 Stairs",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F3 Corridor TrmlUnit","Uncontrolled","New",1,"F3 Corridor AirSys",1,"F3 Corridor",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"F3 Stairs TrmlUnit","Uncontrolled","New",1,"F3 Stairs AirSys",1,"F3 Stairs",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"F1 Business Cent ClgCoil","DirectExpansion","New","Electric","F1 Business Cent AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,14.3,-99996,-99996
"F1 Corridor ClgCoil","DirectExpansion","New","Electric","F1 Corridor AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,14.3,-99996,-99996
"F1 Fitness Cente ClgCoil","DirectExpansion","New","Electric","F1 Fitness Cente AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,14.3,-99996,-99996
"F1 Laundry ClgCoil","DirectExpansion","New","Electric","F1 Laundry AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,14.3,-99996,-99996
"F1 Leasing Offic ClgCoil","DirectExpansion","New","Electric","F1 Leasing Offic AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,14.3,-99996,-99996
"F1 Lobby ClgCoil","DirectExpansion","New","Electric","F1 Lobby AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,14.3,-99996,-99996
"F1 Stairs ClgCoil","DirectExpansion","New","Electric","F1 Stairs AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,14.3,-99996,-99996
"F2 Corridor ClgCoil","DirectExpansion","New","Electric","F2 Corridor AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,14.3,-99996,-99996
"F2 Stairs ClgCoil","DirectExpansion","New","Electric","F2 Stairs AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,14.3,-99996,-99996
"F3 Corridor ClgCoil","DirectExpansion","New","Electric","F3 Corridor AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,14.3,-99996,-99996
"F3 Stairs ClgCoil","DirectExpansion","New","Electric","F3 Stairs AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,14.3,-99996,-99996



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"F1 Business Cent HtgCoil","Resistance","New","Electric","F1 Business Cent AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,3,-99996,-99996,0,35,-99996,-99996,-99996,-99996,1,-99996,7.5
"F1 Business Cent HPSuppHtgCoil","Resistance","New","Electric","F1 Business Cent AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"F1 Corridor HtgCoil","Resistance","New","Electric","F1 Corridor AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,3,-99996,-99996,0,35,-99996,-99996,-99996,-99996,1,-99996,7.5
"F1 Corridor HPSuppHtgCoil","Resistance","New","Electric","F1 Corridor AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"F1 Fitness Cente HtgCoil","Resistance","New","Electric","F1 Fitness Cente AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,3,-99996,-99996,0,35,-99996,-99996,-99996,-99996,1,-99996,7.5
"F1 Fitness Cente HPSuppHtgCoil","Resistance","New","Electric","F1 Fitness Cente AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"F1 Laundry HtgCoil","Resistance","New","Electric","F1 Laundry AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,3,-99996,-99996,0,35,-99996,-99996,-99996,-99996,1,-99996,7.5
"F1 Laundry HPSuppHtgCoil","Resistance","New","Electric","F1 Laundry AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"F1 Leasing Offic HtgCoil","Resistance","New","Electric","F1 Leasing Offic AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,3,-99996,-99996,0,35,-99996,-99996,-99996,-99996,1,-99996,7.5
"F1 Leasing Offic HPSuppHtgCoil","Resistance","New","Electric","F1 Leasing Offic AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"F1 Lobby HtgCoil","Resistance","New","Electric","F1 Lobby AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,3,-99996,-99996,0,35,-99996,-99996,-99996,-99996,1,-99996,7.5
"F1 Lobby HPSuppHtgCoil","Resistance","New","Electric","F1 Lobby AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"F1 Stairs HtgCoil","Resistance","New","Electric","F1 Stairs AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,3,-99996,-99996,0,35,-99996,-99996,-99996,-99996,1,-99996,7.5
"F1 Stairs HPSuppHtgCoil","Resistance","New","Electric","F1 Stairs AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"F2 Corridor HtgCoil","Resistance","New","Electric","F2 Corridor AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,3,-99996,-99996,0,35,-99996,-99996,-99996,-99996,1,-99996,7.5
"F2 Corridor HPSuppHtgCoil","Resistance","New","Electric","F2 Corridor AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"F2 Stairs HtgCoil","Resistance","New","Electric","F2 Stairs AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,3,-99996,-99996,0,35,-99996,-99996,-99996,-99996,1,-99996,7.5
"F2 Stairs HPSuppHtgCoil","Resistance","New","Electric","F2 Stairs AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"F3 Corridor HtgCoil","Resistance","New","Electric","F3 Corridor AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,3,-99996,-99996,0,35,-99996,-99996,-99996,-99996,1,-99996,7.5
"F3 Corridor HPSuppHtgCoil","Resistance","New","Electric","F3 Corridor AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"F3 Stairs HtgCoil","Resistance","New","Electric","F3 Stairs AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,3,-99996,-99996,0,35,-99996,-99996,-99996,-99996,1,-99996,7.5
"F3 Stairs HPSuppHtgCoil","Resistance","New","Electric","F3 Stairs AirSys",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"F1 Business Cent SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Business Cent AirSys",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,0.5,"InAirStream",1
"F1 Corridor SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Corridor AirSys",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,1.5,"InAirStream",1
"F1 Fitness Cente SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Fitness Cente AirSys",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,0.5,"InAirStream",1
"F1 Laundry SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Laundry AirSys",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,0.125,"InAirStream",1
"F1 Leasing Offic SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Leasing Offic AirSys",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,0.25,"InAirStream",1
"F1 Lobby SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Lobby AirSys",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,0.5,"InAirStream",1
"F1 Stairs SupFan","ConstantVolume","New","Centrifugal","AirFoil","F1 Stairs AirSys",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,0.125,"InAirStream",1
"F2 Corridor SupFan","ConstantVolume","New","Centrifugal","AirFoil","F2 Corridor AirSys",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,1.5,"InAirStream",1
"F2 Stairs SupFan","ConstantVolume","New","Centrifugal","AirFoil","F2 Stairs AirSys",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,0.125,"InAirStream",1
"F3 Corridor SupFan","ConstantVolume","New","Centrifugal","AirFoil","F3 Corridor AirSys",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,1.5,"InAirStream",1
"F3 Stairs SupFan","ConstantVolume","New","Centrifugal","AirFoil","F3 Stairs AirSys",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,0.125,"InAirStream",1



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"F1 Business Cent OACtrl","NoEconomizer","New",160.3,"F1 Business Cent AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Corridor OACtrl","NoEconomizer","New",216.6,"F1 Corridor AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Fitness Cente OACtrl","NoEconomizer","New",48.6,"F1 Fitness Cente AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Laundry OACtrl","NoEconomizer","New",16.2,"F1 Laundry AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Leasing Offic OACtrl","NoEconomizer","New",32.4,"F1 Leasing Offic AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Lobby OACtrl","NoEconomizer","New",81,"F1 Lobby AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F1 Stairs OACtrl","NoEconomizer","New",21.5,"F1 Stairs AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F2 Corridor OACtrl","NoEconomizer","New",216.6,"F2 Corridor AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F2 Stairs OACtrl","NoEconomizer","New",21.5,"F2 Stairs AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F3 Corridor OACtrl","NoEconomizer","New",216.6,"F3 Corridor AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"F3 Stairs OACtrl","NoEconomizer","New",21.5,"F3 Stairs AirSys",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
