; Tables for Std model AutoHardSize capacity look-up rules
TABLE MF36Unit_3Story_ELEC-CZ0225TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"F1 Business Cent TrmlUnit","Uncontrolled","F1 Business Cent AirSys","F1 Business Center",-99996.000,-99996.000,-99996.000,""
,"F1 Corridor TrmlUnit","Uncontrolled","F1 Corridor AirSys","F1 Corridor",-99996.000,-99996.000,-99996.000,""
,"F1 Fitness Cente TrmlUnit","Uncontrolled","F1 Fitness Cente AirSys","F1 Fitness Center",-99996.000,-99996.000,-99996.000,""
,"F1 Laundry TrmlUnit","Uncontrolled","F1 Laundry AirSys","F1 Laundry",-99996.000,-99996.000,-99996.000,""
,"F1 Leasing Offic TrmlUnit","Uncontrolled","F1 Leasing Offic AirSys","F1 Leasing Office",-99996.000,-99996.000,-99996.000,""
,"F1 Lobby TrmlUnit","Uncontrolled","F1 Lobby AirSys","F1 Lobby",-99996.000,-99996.000,-99996.000,""
,"F1 Stairs TrmlUnit","Uncontrolled","F1 Stairs AirSys","F1 Stairs",-99996.000,-99996.000,-99996.000,""
,"F2 Corridor TrmlUnit","Uncontrolled","F2 Corridor AirSys","F2 Corridor",-99996.000,-99996.000,-99996.000,""
,"F2 Stairs TrmlUnit","Uncontrolled","F2 Stairs AirSys","F2 Stairs",-99996.000,-99996.000,-99996.000,""
,"F3 Corridor TrmlUnit","Uncontrolled","F3 Corridor AirSys","F3 Corridor",-99996.000,-99996.000,-99996.000,""
,"F3 Stairs TrmlUnit","Uncontrolled","F3 Stairs AirSys","F3 Stairs",-99996.000,-99996.000,-99996.000,""
ENDTABLE
TABLE MF36Unit_3Story_ELEC-CZ0225CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"F1 Business Cent ClgCoil","DirectExpansion","F1 Business Cent AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"F1 Corridor ClgCoil","DirectExpansion","F1 Corridor AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"F1 Fitness Cente ClgCoil","DirectExpansion","F1 Fitness Cente AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"F1 Laundry ClgCoil","DirectExpansion","F1 Laundry AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"F1 Leasing Offic ClgCoil","DirectExpansion","F1 Leasing Offic AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"F1 Lobby ClgCoil","DirectExpansion","F1 Lobby AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"F1 Stairs ClgCoil","DirectExpansion","F1 Stairs AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"F2 Corridor ClgCoil","DirectExpansion","F2 Corridor AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"F2 Stairs ClgCoil","DirectExpansion","F2 Stairs AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"F3 Corridor ClgCoil","DirectExpansion","F3 Corridor AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"F3 Stairs ClgCoil","DirectExpansion","F3 Stairs AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
ENDTABLE
TABLE MF36Unit_3Story_ELEC-CZ0225CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"F1 Business Cent HtgCoil","Resistance","F1 Business Cent AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F1 Business Cent HPSuppHtgCoil","Resistance","F1 Business Cent AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F1 Corridor HtgCoil","Resistance","F1 Corridor AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F1 Corridor HPSuppHtgCoil","Resistance","F1 Corridor AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F1 Fitness Cente HtgCoil","Resistance","F1 Fitness Cente AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F1 Fitness Cente HPSuppHtgCoil","Resistance","F1 Fitness Cente AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F1 Laundry HtgCoil","Resistance","F1 Laundry AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F1 Laundry HPSuppHtgCoil","Resistance","F1 Laundry AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F1 Leasing Offic HtgCoil","Resistance","F1 Leasing Offic AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F1 Leasing Offic HPSuppHtgCoil","Resistance","F1 Leasing Offic AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F1 Lobby HtgCoil","Resistance","F1 Lobby AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F1 Lobby HPSuppHtgCoil","Resistance","F1 Lobby AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F1 Stairs HtgCoil","Resistance","F1 Stairs AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F1 Stairs HPSuppHtgCoil","Resistance","F1 Stairs AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F2 Corridor HtgCoil","Resistance","F2 Corridor AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F2 Corridor HPSuppHtgCoil","Resistance","F2 Corridor AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F2 Stairs HtgCoil","Resistance","F2 Stairs AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F2 Stairs HPSuppHtgCoil","Resistance","F2 Stairs AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F3 Corridor HtgCoil","Resistance","F3 Corridor AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F3 Corridor HPSuppHtgCoil","Resistance","F3 Corridor AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F3 Stairs HtgCoil","Resistance","F3 Stairs AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"F3 Stairs HPSuppHtgCoil","Resistance","F3 Stairs AirSys","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
ENDTABLE
TABLE MF36Unit_3Story_ELEC-CZ0225Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff,PwrIdx
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),,(W/cfm)
,"F1 Business Cent SupFan","ConstantVolume","F1 Business Cent AirSys","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,0.500,"InAirStream",1.000,0.0000
,"F1 Corridor SupFan","ConstantVolume","F1 Corridor AirSys","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,1.500,"InAirStream",1.000,0.0000
,"F1 Fitness Cente SupFan","ConstantVolume","F1 Fitness Cente AirSys","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,0.500,"InAirStream",1.000,0.0000
,"F1 Laundry SupFan","ConstantVolume","F1 Laundry AirSys","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,0.125,"InAirStream",1.000,0.0000
,"F1 Leasing Offic SupFan","ConstantVolume","F1 Leasing Offic AirSys","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,0.250,"InAirStream",1.000,0.0000
,"F1 Lobby SupFan","ConstantVolume","F1 Lobby AirSys","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,0.500,"InAirStream",1.000,0.0000
,"F1 Stairs SupFan","ConstantVolume","F1 Stairs AirSys","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,0.125,"InAirStream",1.000,0.0000
,"F2 Corridor SupFan","ConstantVolume","F2 Corridor AirSys","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,1.500,"InAirStream",1.000,0.0000
,"F2 Stairs SupFan","ConstantVolume","F2 Stairs AirSys","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,0.125,"InAirStream",1.000,0.0000
,"F3 Corridor SupFan","ConstantVolume","F3 Corridor AirSys","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,1.500,"InAirStream",1.000,0.0000
,"F3 Stairs SupFan","ConstantVolume","F3 Stairs AirSys","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,0.125,"InAirStream",1.000,0.0000
ENDTABLE
TABLE MF36Unit_3Story_ELEC-CZ0225OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"F1 Business Cent OACtrl","NoEconomizer","F1 Business Cent AirSys","UNDEFINED"
,"F1 Corridor OACtrl","NoEconomizer","F1 Corridor AirSys","UNDEFINED"
,"F1 Fitness Cente OACtrl","NoEconomizer","F1 Fitness Cente AirSys","UNDEFINED"
,"F1 Laundry OACtrl","NoEconomizer","F1 Laundry AirSys","UNDEFINED"
,"F1 Leasing Offic OACtrl","NoEconomizer","F1 Leasing Offic AirSys","UNDEFINED"
,"F1 Lobby OACtrl","NoEconomizer","F1 Lobby AirSys","UNDEFINED"
,"F1 Stairs OACtrl","NoEconomizer","F1 Stairs AirSys","UNDEFINED"
,"F2 Corridor OACtrl","NoEconomizer","F2 Corridor AirSys","UNDEFINED"
,"F2 Stairs OACtrl","NoEconomizer","F2 Stairs AirSys","UNDEFINED"
,"F3 Corridor OACtrl","NoEconomizer","F3 Corridor AirSys","UNDEFINED"
,"F3 Stairs OACtrl","NoEconomizer","F3 Stairs AirSys","UNDEFINED"
ENDTABLE
