Site:Location,
  ONTARIO,	!- Location Name
  34.056,	!- Latitude
  -117.6,	!- Longitude
  -8,		!- Time Zone Relative to GMT
  289.255;	!- Elevation {m}


SizingPeriod:DesignDay,
  ONTARIO Ann Htg 99.6% Condns DB,	!- Name
  12,	!- Month
  21,	!- Day of Month
  WinterDesignDay,	!- Day Type
  3.7,	!- Maximum Dry-Bulb Temperature {C} [38.7 F]
  0.0,	!- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers,	!- Dry-Bulb Temperature Range Modifier Type
  ,	!- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,	!- Humidity Condition Type
  3.7,	!- Wetbulb at Maximum Dry-Bulb {C} [38.7 F]
  ,		!- Humidity Indicating Day Schedule Name
  ,		!- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,		!- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,		!- Daily Wet-Bulb Temperature Range {deltaC}
  97905.4,	!- Barometric Pressure {Pa} [14.2 PSI]
  2.2,	!- Wind Speed {m/s} [5.0 mph] design conditions vs. traditional 3.35 m/s (7.5 mph)
  40,	!- Wind Direction {Degrees; N=0, S=180}
  No,	!- Rain {Yes/No}
  No,	!- Snow on ground {Yes/No}
  No,	!- Daylight Savings Time Indicator
  ASHRAEClearSky,	!- Solar Model Indicator
  ,		!- Beam Solar Day Schedule Name
  ,		!- Diffuse Solar Day Schedule Name
  ,		!- ASHRAE Clear Sky Optical Depth for Beam Irradiance (TauB)
  ,		!- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (TauD)
  0.0;	!- Clearness {0.0 to 1.1}


SizingPeriod:DesignDay,
  ONTARIO  June .4% Condns DB=>MCWB,     !- Name
   6,	!- Month
  21,	!- Day of Month
  SummerDesignDay, !- Day Type
  38.6,	!- Maximum Dry-Bulb Temperature {C} [101.5 F]
  13.8,	!- Daily Dry-Bulb Temperature Range {C} [24.9 F]
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
  ,		!- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,		!- Humidity Condition Type
  20.2,	!- Wetbulb at Maximum Dry-Bulb {C} [68.4 F]
  ,		!- Humidity Indicating Day Schedule Name
  ,		!- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,		!- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,		!- Daily Wet-Bulb Temperature Range {deltaC}
  97905.4,	!- Barometric Pressure {Pa} [14.2 PSI]
  2.2,	!- Wind Speed {m/s} [5.0 mph] design conditions vs. traditional 3.35 m/s (7.5 mph)
  260,	!- Wind Direction {Degrees; N=0, S=180}
  No,	!- Rain {Yes/No}
  No,	!- Snow on ground {Yes/No}
  No,	!- Daylight Savings Time Indicator
  ASHRAETau,	!- Solar Model Indicator
  ,		!- Beam Solar Day Schedule Name
  ,		!- Diffuse Solar Day Schedule Name
  0.362,		!- ASHRAE Clear Sky Optical Depth for Beam Irradiance (TauB)
  2.422;		!- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (TauD)


SizingPeriod:DesignDay,
  ONTARIO  July .4% Condns DB=>MCWB,     !- Name
   7,	!- Month
  21,	!- Day of Month
  SummerDesignDay, !- Day Type
  39.6,	!- Maximum Dry-Bulb Temperature {C} [103.2 F]
  14.9,	!- Daily Dry-Bulb Temperature Range {C} [26.8 F]
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
  ,		!- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,		!- Humidity Condition Type
  21.5,	!- Wetbulb at Maximum Dry-Bulb {C} [70.7 F]
  ,		!- Humidity Indicating Day Schedule Name
  ,		!- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,		!- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,		!- Daily Wet-Bulb Temperature Range {deltaC}
  97905.4,	!- Barometric Pressure {Pa} [14.2 PSI]
  2.2,	!- Wind Speed {m/s} [5.0 mph] design conditions vs. traditional 3.35 m/s (7.5 mph)
  260,	!- Wind Direction {Degrees; N=0, S=180}
  No,	!- Rain {Yes/No}
  No,	!- Snow on ground {Yes/No}
  No,	!- Daylight Savings Time Indicator
  ASHRAETau,	!- Solar Model Indicator
  ,		!- Beam Solar Day Schedule Name
  ,		!- Diffuse Solar Day Schedule Name
  0.377,		!- ASHRAE Clear Sky Optical Depth for Beam Irradiance (TauB)
  2.442;		!- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (TauD)


SizingPeriod:DesignDay,
  ONTARIO  August .4% Condns DB=>MCWB,     !- Name
   8,	!- Month
  21,	!- Day of Month
  SummerDesignDay, !- Day Type
  40.3,	!- Maximum Dry-Bulb Temperature {C} [104.6 F]
  15.3,	!- Daily Dry-Bulb Temperature Range {C} [27.5 F]
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
  ,		!- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,		!- Humidity Condition Type
  21.4,	!- Wetbulb at Maximum Dry-Bulb {C} [70.6 F]
  ,		!- Humidity Indicating Day Schedule Name
  ,		!- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,		!- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,		!- Daily Wet-Bulb Temperature Range {deltaC}
  97905.4,	!- Barometric Pressure {Pa} [14.2 PSI]
  2.2,	!- Wind Speed {m/s} [5.0 mph] design conditions vs. traditional 3.35 m/s (7.5 mph)
  260,	!- Wind Direction {Degrees; N=0, S=180}
  No,	!- Rain {Yes/No}
  No,	!- Snow on ground {Yes/No}
  No,	!- Daylight Savings Time Indicator
  ASHRAETau,	!- Solar Model Indicator
  ,		!- Beam Solar Day Schedule Name
  ,		!- Diffuse Solar Day Schedule Name
  0.361,		!- ASHRAE Clear Sky Optical Depth for Beam Irradiance (TauB)
  2.474;		!- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (TauD)


SizingPeriod:DesignDay,
  ONTARIO  September .4% Condns DB=>MCWB,     !- Name
   9,	!- Month
  21,	!- Day of Month
  SummerDesignDay, !- Day Type
  39.9,	!- Maximum Dry-Bulb Temperature {C} [103.9 F]
  14.3,	!- Daily Dry-Bulb Temperature Range {C} [25.8 F]
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
  ,		!- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,		!- Humidity Condition Type
  20.1,	!- Wetbulb at Maximum Dry-Bulb {C} [68.1 F]
  ,		!- Humidity Indicating Day Schedule Name
  ,		!- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,		!- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,		!- Daily Wet-Bulb Temperature Range {deltaC}
  97905.4,	!- Barometric Pressure {Pa} [14.2 PSI]
  2.2,	!- Wind Speed {m/s} [5.0 mph] design conditions vs. traditional 3.35 m/s (7.5 mph)
  260,	!- Wind Direction {Degrees; N=0, S=180}
  No,	!- Rain {Yes/No}
  No,	!- Snow on ground {Yes/No}
  No,	!- Daylight Savings Time Indicator
  ASHRAETau,	!- Solar Model Indicator
  ,		!- Beam Solar Day Schedule Name
  ,		!- Diffuse Solar Day Schedule Name
  0.345,		!- ASHRAE Clear Sky Optical Depth for Beam Irradiance (TauB)
  2.505;		!- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (TauD)


SizingPeriod:DesignDay,
  ONTARIO  October .4% Condns DB=>MCWB,     !- Name
  10,	!- Month
  21,	!- Day of Month
  SummerDesignDay, !- Day Type
  36.6,	!- Maximum Dry-Bulb Temperature {C} [97.9 F]
  13.1,	!- Daily Dry-Bulb Temperature Range {C} [23.5 F]
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
  ,		!- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,		!- Humidity Condition Type
  17.2,	!- Wetbulb at Maximum Dry-Bulb {C} [62.9 F]
  ,		!- Humidity Indicating Day Schedule Name
  ,		!- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,		!- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,		!- Daily Wet-Bulb Temperature Range {deltaC}
  97905.4,	!- Barometric Pressure {Pa} [14.2 PSI]
  2.2,	!- Wind Speed {m/s} [5.0 mph] design conditions vs. traditional 3.35 m/s (7.5 mph)
  260,	!- Wind Direction {Degrees; N=0, S=180}
  No,	!- Rain {Yes/No}
  No,	!- Snow on ground {Yes/No}
  No,	!- Daylight Savings Time Indicator
  ASHRAETau,	!- Solar Model Indicator
  ,		!- Beam Solar Day Schedule Name
  ,		!- Diffuse Solar Day Schedule Name
  0.338,		!- ASHRAE Clear Sky Optical Depth for Beam Irradiance (TauB)
  2.496;		!- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (TauD)


SizingPeriod:DesignDay,
  ONTARIO  November .4% Condns DB=>MCWB,     !- Name
  11,	!- Month
  21,	!- Day of Month
  SummerDesignDay, !- Day Type
  32.5,	!- Maximum Dry-Bulb Temperature {C} [90.5 F]
  12.8,	!- Daily Dry-Bulb Temperature Range {C} [23.0 F]
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
  ,		!- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,		!- Humidity Condition Type
  14.7,	!- Wetbulb at Maximum Dry-Bulb {C} [58.5 F]
  ,		!- Humidity Indicating Day Schedule Name
  ,		!- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,		!- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,		!- Daily Wet-Bulb Temperature Range {deltaC}
  97905.4,	!- Barometric Pressure {Pa} [14.2 PSI]
  2.2,	!- Wind Speed {m/s} [5.0 mph] design conditions vs. traditional 3.35 m/s (7.5 mph)
  260,	!- Wind Direction {Degrees; N=0, S=180}
  No,	!- Rain {Yes/No}
  No,	!- Snow on ground {Yes/No}
  No,	!- Daylight Savings Time Indicator
  ASHRAETau,	!- Solar Model Indicator
  ,		!- Beam Solar Day Schedule Name
  ,		!- Diffuse Solar Day Schedule Name
  0.301,		!- ASHRAE Clear Sky Optical Depth for Beam Irradiance (TauB)
  2.591;		!- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (TauD)


