  {9ef884a8-2370-41d7-8fd4-f5f91665d6e9}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {f0865c60-cb7a-4161-b729-7f795a4663e8}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {2983688c-ee7e-4fd9-ad2e-985ebf7b162e}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {ae71ed64-43df-4bae-9814-36418d0520cd}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {48c1c452-67e5-4528-b981-5c95f1051bdd}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {9f7c4d44-271d-4125-850a-cdee3832d582}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {901adf85-2d12-4ec2-aac6-da78519e8fd3}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {3faaf04d-481e-4c08-b62c-e56723fd2c97}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {06b8a8d8-731c-4f98-aa68-fc41aae2391f}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {abfde151-0ffc-4cb6-9a43-b7f691869e17}, !- Handle
  OfficeOccupancy,                        !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e281bdfb-949f-41ac-9e21-1379bb113f5d}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {bace2aa3-18ac-485a-853f-fa872d14ab38}, !- Handle
  OfficeReceptacle,                       !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {91910645-5bee-47cf-8722-66f71f9e2af6}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {0bd8fc96-7cc6-4e2c-8d16-85e977e381c8}, !- Handle
  OfficeGasEquip,                         !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {81a82871-6c65-4bf5-9154-f44443a77735}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {d508a8f7-0a5a-4090-b224-3e42b9e823e7}, !- Handle
  OfficeInfiltration,                     !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {bd835afd-52d5-420c-bb82-085333e460fb}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {9eedd141-98fd-480a-b9da-8d8f296db03a}, !- Handle
  OfficeServiceHotWater,                  !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {004e6325-619c-44e1-b9fd-d6c35d1b14be}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {80a7ff1b-5d14-4f57-a879-3d260e8eb952}, !- Handle
  OfficeLights,                           !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8abf8eff-965b-4ffb-95ec-ddf2f2366701}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {9e676684-a76b-4241-8631-d42956da4613}, !- Handle
  WarehouseLights,                        !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {aed02747-e5a1-443c-b303-1fdf92b5a73a}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {7be65cda-4ea5-48ff-b992-90147df8ba0d}, !- Handle
  ResidentialCommonLights,                !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1df1df25-beec-460e-9504-b804be360c40}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {41dcf4fa-87b3-4647-bf5c-6e359cb56a60}, !- Handle
  ParkingLights,                          !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c2542c67-c124-4db1-a86c-da13ca427804}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {8b1aad73-8b2a-46cb-907a-a1a1eeb0e568}, !- Handle
  AssemblyLights,                         !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7a3b59e5-315f-40cb-ae60-5c7982b38848}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {9bde4211-8aab-4bbb-aa19-f074d373fc53}, !- Handle
  RetailLights,                           !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {eec2bd5a-a168-489c-b036-ab0a58135f2b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {359b5a9d-8081-45d0-8bbd-ecc9e0fddd17}, !- Handle
  WarehouseHtgSetpt,                      !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c3b824a2-0b70-425c-ada0-e924c2154c94}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {4bd020dd-99ac-4aee-8c88-e6004fdbb20b}, !- Handle
  ResidentialCommonHtgSetpt,              !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a5604b54-6822-4a8d-9cec-5d5545e24621}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1254ae77-c2ba-4a4c-a75e-9bf9e5b4bdb7}, !- Handle
  ParkingHtgSetpt,                        !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {242f1e65-a34f-438c-8129-03616da0e129}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {5a43ac6e-7e05-4657-aba3-88b55e747242}, !- Handle
  OfficeHtgSetpt,                         !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ee80cac4-8eb1-4d7b-b688-b9a191e71257}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {5d55ba1b-9ac8-4c1b-b1d5-e81cc23bcd4a}, !- Handle
  AssemblyHtgSetpt,                       !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {fbf1ac1b-712b-46a3-a2d0-8d9512e4cc5b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {93c3e6e6-8bc2-449a-ab3e-3cf63c8f6b64}, !- Handle
  RetailHtgSetpt,                         !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1ff46295-ed31-4dbd-ab03-6cd0b2370906}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {212623e2-bad0-45db-9681-0072d55c35e5}, !- Handle
  WarehouseClgSetpt,                      !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5696383f-99d9-4465-ad84-2f45b6d18cb8}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {27b1f6ca-40fd-4f7b-842f-8963a955752e}, !- Handle
  ResidentialCommonClgSetpt,              !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9a45162d-1d2c-4f4b-9486-96fde97a866b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {081fa92c-564a-4f3f-a791-afbef1a0753c}, !- Handle
  ParkingClgSetpt,                        !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {54f9065e-048a-406e-bdd5-2cc324145024}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {94f1139b-ace7-4d7b-bc7f-e62941f5da6a}, !- Handle
  OfficeClgSetpt,                         !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d9b19d28-1744-4605-be2e-67e3ed713ade}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1afff75d-3326-4781-b756-69ab55dcd185}, !- Handle
  AssemblyClgSetpt,                       !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a5ea5777-3887-43d2-b108-446b5d9830ff}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {76f5b139-c3f0-4aa4-8674-94634aad9af8}, !- Handle
  RetailClgSetpt,                         !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f4685599-f55a-4757-829f-697584009d08}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {0e60fd8c-9411-481e-bcef-313faeeaa6aa}, !- Handle
  WarehouseOccupancy,                     !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {76369398-00b2-4c70-8090-d506604330ee}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {f177f259-6247-4426-b638-ce8cdf7ded70}, !- Handle
  ResidentialCommonOccupancy,             !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {63600eda-05d6-4a39-a098-a265c9f076bc}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {ad17bda1-b692-44b3-91ab-51798e8c51e3}, !- Handle
  ParkingOccupancy,                       !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {4db285ea-4e63-4281-8d38-1b62c129a7dc}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {aca9ff57-ddf8-4e4b-b126-6f05c97c1401}, !- Handle
  AssemblyOccupancy,                      !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {db313f62-aaa3-46ae-b653-29741a051ea1}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {9e3544d6-5d51-46f5-8cf8-14eefe4d190a}, !- Handle
  RetailOccupancy,                        !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {77a04115-7ea3-4cc5-98a1-e70415e8a8f5}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {380598ef-7a20-41c8-8f73-352389a09bf5}, !- Handle
  WarehouseReceptacle,                    !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a25b021f-fd5d-42d3-a51d-aa72a8d560b4}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {237d3423-535f-4030-a9b3-a6ee3a67d08e}, !- Handle
  ResidentialCommonReceptacle,            !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {cf7caeed-1e79-4105-bfc6-f5e39e848f6a}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a14e460b-c66e-43a9-b0bb-5e4cc28893d2}, !- Handle
  ParkingReceptacle,                      !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f02743cb-9db0-4abf-b3c5-4380e5831d77}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {eb4cf916-78f8-4afc-b142-74de9539a51e}, !- Handle
  AssemblyReceptacle,                     !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8f12c5aa-bd26-457d-b79b-96491b7c30a6}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {b7167e69-19c8-4fae-a69a-d92e1d49068e}, !- Handle
  RetailReceptacle,                       !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9820b5ac-74ac-4f8a-a0f2-78bfc3c9141b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {0d56d8a6-e5c6-4a95-81c8-c1d8db003122}, !- Handle
  WarehouseGasEquip,                      !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8243f48d-49ac-47b8-af30-ba7024f8a8bf}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {03e5761f-a931-44b7-8e18-f9f9de9101a2}, !- Handle
  ResidentialCommonGasEquip,              !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {69605b62-caaf-488c-b548-d732cf0533e7}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {38b2e066-afd6-47b9-a1b4-6ab37dabdf06}, !- Handle
  ParkingGasEquip,                        !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7ea9502a-9c5e-4a4a-b87e-0b698f267400}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {33f78abf-9267-4c6e-b7fb-19df83807c81}, !- Handle
  AssemblyGasEquip,                       !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {0800b20c-9583-4d2e-9c9d-78c80ef2d00e}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2b72c3e6-e880-4915-808d-da5833c5e38a}, !- Handle
  RetailGasEquip,                         !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c4e6865e-76d8-49f1-b1df-3ddac1e30119}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e0b566d9-fc76-48a5-9e4f-26e2aaeb559b}, !- Handle
  ResidentialLivingElevator,              !- Name
  {1aaf62de-c5b8-4d09-87ce-439344b92371}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {296f8629-068a-4fde-8bf7-cd40e62611df}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {5f96959e-f362-492a-828f-0082c591d449}, !- Handle
  OfficeHVACAvail,                        !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5838c8f2-2fbf-4f06-891a-f16c26268a1b}; !- Week Schedule Until Date 1

OS:RunPeriodControl:SpecialDays,
  {542c4bb4-340f-42cf-acc2-9d77c89bf2d9}, !- Handle
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {f35dddde-f8b7-4b4c-93aa-7b582c20d68f}, !- Handle
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {334b178f-ceee-45d2-b1df-2e5002f45ab0}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {3fb10b91-5b9c-4e6f-becc-e3be4223b4aa}, !- Handle
  Memorial Day,                           !- Name
  5th Monday in May,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {17657a7a-6341-4148-9606-0369836328d5}, !- Handle
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {1bd95027-5f59-4e5c-9a89-463535091deb}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {111621f7-adc5-4035-ac22-9fe2c02533ba}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {9d831a81-e52c-4d0f-bc29-665505e48400}, !- Handle
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {00eef76d-38cf-4fb7-b401-4614ae86b7e8}, !- Handle
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a84202b5-ab88-4d66-8cbf-f7590ab0683a}, !- Handle
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:Site:WaterMainsTemperature,
  {7ae2f8ef-5ba2-41d1-a452-090a6112b782}, !- Handle
  Schedule,                               !- Calculation Method
  {1f7ff203-0d21-4e50-a275-70efec8c37a0}; !- Temperature Schedule Name

OS:Facility,
  {eec7a4ef-f5ba-4841-8a7d-f6db46998cd2}; !- Handle

OS:Building,
  {d923c8bd-534c-4391-8683-f39883853f05}, !- Handle
  <Name>Freedom Circle - Building A</Name>, !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Handle
  Corridor_L01,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {60a389be-8150-4d1c-aa94-0e14b83c1005}, !- Building Story Name
  {b367fdee-00f5-4edd-a4cb-08d07ce9ed14}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {02ba0517-0dfc-47eb-b56a-d5f5cbfe9538}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Handle
  Corridor_L02,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8c886186-12c1-4e9d-b980-7b8d42eaa2d1}, !- Building Story Name
  {a038bceb-8756-4e3d-afd1-a3ca76bdff7b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9059f0c2-2bca-4167-bbd2-7e34b3afa113}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Handle
  Corridor_L03,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {68096d49-07f8-42e3-a9fc-f68b6c1120ba}, !- Building Story Name
  {ef83575a-871e-41ba-ac10-d2a197c6fffb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6b7e7a3d-0cf3-4397-bd24-824056d48247}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Handle
  Corridor_L04,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {884bc1d0-e5ed-463f-857f-ef3db28272aa}, !- Building Story Name
  {b1c6f5e5-4337-45bb-9d24-7baaf8381ff3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9348e3da-16b7-4228-81b0-baaf4c0fa105}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Handle
  Corridor_L05,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a4f0cce9-5e96-4deb-b733-024631f7eb94}, !- Building Story Name
  {02ed0352-cee9-4eaa-8323-062629a51634}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bcc33d57-81de-48e6-b253-8e2e494ea813}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Handle
  Corridor_L06,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e5ec1e02-e0b9-4e9e-af8c-9677f19a8ec5}, !- Building Story Name
  {f49c22f4-8aa8-4391-83f2-f5c91a26a8d0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cc87278a-fba8-4b9e-86da-fb003ad3b60a}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Handle
  Corridor_L07,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bf33a79d-6b42-4f1a-a4ff-6b27c0550c21}, !- Building Story Name
  {67987303-a6bd-40c5-9492-78380607a562}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7824a9ab-aa95-453a-8855-689649f4c11f}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {b367fdee-00f5-4edd-a4cb-08d07ce9ed14}, !- Handle
  TZ-Corridor_L01,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  674.11934502313,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d91a927e-daa1-4d64-a401-0863759f96cb}, !- Zone Air Inlet Port List
  {a72036a0-b44a-4090-8e0b-535d51afa0d4}, !- Zone Air Exhaust Port List
  {ed56b2f5-555e-4d5c-b17f-aba0eac00199}, !- Zone Air Node Name
  {07b9f885-448d-4d91-9313-d9e89ae3a921}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f02c305-f24b-4b23-82d7-5c5888ed52f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2276d3ec-c2e4-4021-9544-c5a0f540fc9e}, !- Handle
  TZ-Corridor_L01 Room Air Node,          !- Name
  {ed56b2f5-555e-4d5c-b17f-aba0eac00199}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed56b2f5-555e-4d5c-b17f-aba0eac00199}, !- Handle
  {76584b11-abb7-4c4b-9ae8-b9a7ce3d8d1a}, !- Name
  {b367fdee-00f5-4edd-a4cb-08d07ce9ed14}, !- Source Object
  11,                                     !- Outlet Port
  {2276d3ec-c2e4-4021-9544-c5a0f540fc9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d91a927e-daa1-4d64-a401-0863759f96cb}, !- Handle
  {c6d2cbcd-c95b-46ba-8742-115811240721}, !- Name
  {b367fdee-00f5-4edd-a4cb-08d07ce9ed14}, !- HVAC Component
  {54929865-a89d-45b3-86ad-219646efc0af}; !- Port 1

OS:PortList,
  {a72036a0-b44a-4090-8e0b-535d51afa0d4}, !- Handle
  {6f907b29-43f9-4d9e-9ac3-f4ebdffde4a2}, !- Name
  {b367fdee-00f5-4edd-a4cb-08d07ce9ed14}; !- HVAC Component

OS:PortList,
  {07b9f885-448d-4d91-9313-d9e89ae3a921}, !- Handle
  {9384828f-d3b0-43b9-b6cf-601aae2f5cb2}, !- Name
  {b367fdee-00f5-4edd-a4cb-08d07ce9ed14}, !- HVAC Component
  {7998dd22-cf8d-4d78-99bd-a5e364a910b4}; !- Port 1

OS:Sizing:Zone,
  {18f77967-c20b-4632-b665-6d7eac2c26f9}, !- Handle
  {b367fdee-00f5-4edd-a4cb-08d07ce9ed14}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d28970dc-b443-478c-a132-22214033437b}, !- Handle
  {1e6ccce1-203e-4b7d-9b7e-d6427ce5825e}, !- Name
  {b367fdee-00f5-4edd-a4cb-08d07ce9ed14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {edeea3ef-a1c1-428b-a3a6-271bbc4dca7e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a038bceb-8756-4e3d-afd1-a3ca76bdff7b}, !- Handle
  TZ-Corridor_L02,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1888.81861822618,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {927ff819-ac90-411b-8a12-26e31b1d34e5}, !- Zone Air Inlet Port List
  {bb74f555-f467-43b0-9296-8f48b30f5187}, !- Zone Air Exhaust Port List
  {2f77a58f-4e8b-46fa-b1bc-7de8f0e82c85}, !- Zone Air Node Name
  {7655d9bf-3e49-4193-923e-7d823662f3b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {424b5211-dcfc-4bc4-ab0a-f39061f63510}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a5aef0c-0b41-452b-b67e-e36fbe0c1ec6}, !- Handle
  TZ-Corridor_L02 Room Air Node,          !- Name
  {2f77a58f-4e8b-46fa-b1bc-7de8f0e82c85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f77a58f-4e8b-46fa-b1bc-7de8f0e82c85}, !- Handle
  {b5e60119-82ee-4bb5-9d4e-674cc05b35f6}, !- Name
  {a038bceb-8756-4e3d-afd1-a3ca76bdff7b}, !- Source Object
  11,                                     !- Outlet Port
  {2a5aef0c-0b41-452b-b67e-e36fbe0c1ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {927ff819-ac90-411b-8a12-26e31b1d34e5}, !- Handle
  {31105b51-40ce-4f5e-9288-5e73072ee173}, !- Name
  {a038bceb-8756-4e3d-afd1-a3ca76bdff7b}, !- HVAC Component
  {f6ccc2e3-792d-451e-b8f9-9d8e57ac0de2}; !- Port 1

OS:PortList,
  {bb74f555-f467-43b0-9296-8f48b30f5187}, !- Handle
  {6e2d1e2f-53cb-4b70-8ebe-126122018e75}, !- Name
  {a038bceb-8756-4e3d-afd1-a3ca76bdff7b}; !- HVAC Component

OS:PortList,
  {7655d9bf-3e49-4193-923e-7d823662f3b1}, !- Handle
  {d0eef0ce-489f-4dd7-aa12-c95810a34189}, !- Name
  {a038bceb-8756-4e3d-afd1-a3ca76bdff7b}, !- HVAC Component
  {34711cf3-8d47-4774-8677-850ad96b068f}; !- Port 1

OS:Sizing:Zone,
  {da6eb96a-c229-4d53-b8ea-40ad239015d5}, !- Handle
  {a038bceb-8756-4e3d-afd1-a3ca76bdff7b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {60960674-cba3-4452-ab99-0f005fbb7bf7}, !- Handle
  {f37032c3-4b7b-4002-ba53-11e18af608a5}, !- Name
  {a038bceb-8756-4e3d-afd1-a3ca76bdff7b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e47a1ded-84c7-4c13-8280-25a68195d389}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ef83575a-871e-41ba-ac10-d2a197c6fffb}, !- Handle
  TZ-Corridor_L03,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  3576.36109087642,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e193044f-f5d0-4667-a890-98691abc7c89}, !- Zone Air Inlet Port List
  {92cb867a-d896-4992-9df9-56a94ca5cb62}, !- Zone Air Exhaust Port List
  {b36b05b4-52b4-402c-8da4-9d117bdf0a01}, !- Zone Air Node Name
  {6a03b42c-a92d-4e20-a68e-cb3ce3944c62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c83b6a3-aba6-4067-9bc8-6100ade7dff1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd27d3f7-4953-4a55-9b28-bd30f6f1dc92}, !- Handle
  TZ-Corridor_L03 Room Air Node,          !- Name
  {b36b05b4-52b4-402c-8da4-9d117bdf0a01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b36b05b4-52b4-402c-8da4-9d117bdf0a01}, !- Handle
  {3d3ed9ed-5c93-43c8-9d90-23772766e802}, !- Name
  {ef83575a-871e-41ba-ac10-d2a197c6fffb}, !- Source Object
  11,                                     !- Outlet Port
  {dd27d3f7-4953-4a55-9b28-bd30f6f1dc92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e193044f-f5d0-4667-a890-98691abc7c89}, !- Handle
  {0d60dfc9-f11c-4e55-b7a6-6293909423ea}, !- Name
  {ef83575a-871e-41ba-ac10-d2a197c6fffb}, !- HVAC Component
  {efa9d5bc-1a55-4acc-82dd-bdb979496fd2}; !- Port 1

OS:PortList,
  {92cb867a-d896-4992-9df9-56a94ca5cb62}, !- Handle
  {9ce42682-cbfd-4af3-9deb-c961c02b82fd}, !- Name
  {ef83575a-871e-41ba-ac10-d2a197c6fffb}; !- HVAC Component

OS:PortList,
  {6a03b42c-a92d-4e20-a68e-cb3ce3944c62}, !- Handle
  {4bd7b49e-4a06-4e53-8c1b-3ea0c687e905}, !- Name
  {ef83575a-871e-41ba-ac10-d2a197c6fffb}, !- HVAC Component
  {404e98df-ab6b-4d6a-b642-7b90058acdf3}; !- Port 1

OS:Sizing:Zone,
  {31a710ba-fa5d-40a4-ac5a-923bf93fc0b4}, !- Handle
  {ef83575a-871e-41ba-ac10-d2a197c6fffb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c9bb11a4-1796-44d5-8c21-d2c8e1e519f3}, !- Handle
  {6ac9b564-7167-435a-a11e-7eed08b30a3f}, !- Name
  {ef83575a-871e-41ba-ac10-d2a197c6fffb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a256f9d4-47e5-41be-a6e5-9d36493dd268}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {b1c6f5e5-4337-45bb-9d24-7baaf8381ff3}, !- Handle
  TZ-Corridor_L04,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2926.5460952832,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfd7b972-1e4e-4cde-800c-43e1b9b1d047}, !- Zone Air Inlet Port List
  {708787f2-c138-4f73-9ed9-ed9b16606253}, !- Zone Air Exhaust Port List
  {5b31931e-1e25-4ad4-95c0-8f45d88e2df4}, !- Zone Air Node Name
  {5a725c78-5a39-41ed-ac12-d6422706b579}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9cde1a90-597a-4fe3-86f6-27b271b078d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b23ee264-e2e6-4dc7-b3fb-bed75e90e95e}, !- Handle
  TZ-Corridor_L04 Room Air Node,          !- Name
  {5b31931e-1e25-4ad4-95c0-8f45d88e2df4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b31931e-1e25-4ad4-95c0-8f45d88e2df4}, !- Handle
  {945b28d3-ad08-494e-9e9b-047ff628a7c9}, !- Name
  {b1c6f5e5-4337-45bb-9d24-7baaf8381ff3}, !- Source Object
  11,                                     !- Outlet Port
  {b23ee264-e2e6-4dc7-b3fb-bed75e90e95e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfd7b972-1e4e-4cde-800c-43e1b9b1d047}, !- Handle
  {c15f8b8c-a885-48a6-9a38-cdf29e0bd824}, !- Name
  {b1c6f5e5-4337-45bb-9d24-7baaf8381ff3}, !- HVAC Component
  {308b8338-82f9-4117-8da9-28bddf95260a}; !- Port 1

OS:PortList,
  {708787f2-c138-4f73-9ed9-ed9b16606253}, !- Handle
  {b90392c2-cecd-406f-881a-4b9e26b89ff3}, !- Name
  {b1c6f5e5-4337-45bb-9d24-7baaf8381ff3}; !- HVAC Component

OS:PortList,
  {5a725c78-5a39-41ed-ac12-d6422706b579}, !- Handle
  {90cf7250-1e53-43c1-8e88-3bc60e037560}, !- Name
  {b1c6f5e5-4337-45bb-9d24-7baaf8381ff3}, !- HVAC Component
  {235f96da-209b-4fe1-9132-afb4ae2a3ab0}; !- Port 1

OS:Sizing:Zone,
  {64cd91b7-5156-49bf-ac0b-34c17d1eb23b}, !- Handle
  {b1c6f5e5-4337-45bb-9d24-7baaf8381ff3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {806d8052-3cf7-44af-899e-d78d8d05c92e}, !- Handle
  {ead96e73-4e43-458d-af96-5e5c03ab7e7a}, !- Name
  {b1c6f5e5-4337-45bb-9d24-7baaf8381ff3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cdca9e67-a5b8-47b3-a6e3-58e020a78fa6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {02ed0352-cee9-4eaa-8323-062629a51634}, !- Handle
  TZ-Corridor_L05,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2740.46760127319,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5beeb8ab-8d64-427e-bf21-e4216d428ac6}, !- Zone Air Inlet Port List
  {f0f0a0fa-a5f0-4833-8c23-d9a37bc55678}, !- Zone Air Exhaust Port List
  {5ca043ec-016f-4673-916e-7c4511c8221c}, !- Zone Air Node Name
  {8bee19ab-27f8-4141-bc1f-3cad183ab4df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf332abd-8cc5-415d-903e-aecc9006f53d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {908bc6f8-13b9-4cc7-88d2-18ebbed8ea82}, !- Handle
  TZ-Corridor_L05 Room Air Node,          !- Name
  {5ca043ec-016f-4673-916e-7c4511c8221c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ca043ec-016f-4673-916e-7c4511c8221c}, !- Handle
  {64ddcb46-a14a-4897-9c8b-f05dfd05909c}, !- Name
  {02ed0352-cee9-4eaa-8323-062629a51634}, !- Source Object
  11,                                     !- Outlet Port
  {908bc6f8-13b9-4cc7-88d2-18ebbed8ea82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5beeb8ab-8d64-427e-bf21-e4216d428ac6}, !- Handle
  {81b7b146-6d95-46d4-9938-bfae76e45976}, !- Name
  {02ed0352-cee9-4eaa-8323-062629a51634}, !- HVAC Component
  {22077061-acb6-4f95-93ac-59721266148a}; !- Port 1

OS:PortList,
  {f0f0a0fa-a5f0-4833-8c23-d9a37bc55678}, !- Handle
  {5ddd35b3-6eef-4056-9715-06ee7e955ce6}, !- Name
  {02ed0352-cee9-4eaa-8323-062629a51634}; !- HVAC Component

OS:PortList,
  {8bee19ab-27f8-4141-bc1f-3cad183ab4df}, !- Handle
  {bdfd6861-36bb-486a-8c46-b7aed0e4d2c3}, !- Name
  {02ed0352-cee9-4eaa-8323-062629a51634}, !- HVAC Component
  {cd717d24-5bee-4274-a98f-bd870b1b425b}; !- Port 1

OS:Sizing:Zone,
  {95a0fbfa-ac51-4bb9-80db-a8b50f2d3148}, !- Handle
  {02ed0352-cee9-4eaa-8323-062629a51634}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0a155d0-3086-4169-959c-cae807e7cb0c}, !- Handle
  {80a60184-48e5-4f59-b8da-5e376eb20559}, !- Name
  {02ed0352-cee9-4eaa-8323-062629a51634}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42127e44-d95d-41c0-8a86-9e5fa3ce3510}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f49c22f4-8aa8-4391-83f2-f5c91a26a8d0}, !- Handle
  TZ-Corridor_L06,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2740.46760127319,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09b0694d-aa1a-414a-8c79-e43cea1bba1e}, !- Zone Air Inlet Port List
  {d846f469-70be-49e0-b5ab-2ce68b5959f9}, !- Zone Air Exhaust Port List
  {76816645-9dbd-4e2c-8ff1-1f173e32e482}, !- Zone Air Node Name
  {2392a584-246a-4111-a57d-0e04871b58a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5cddce3c-3118-44e6-9fbf-9ed416c9f8e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {975752c3-d8ee-4e14-9b00-63a90e3a46a3}, !- Handle
  TZ-Corridor_L06 Room Air Node,          !- Name
  {76816645-9dbd-4e2c-8ff1-1f173e32e482}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76816645-9dbd-4e2c-8ff1-1f173e32e482}, !- Handle
  {396e16ce-314c-4f7c-bad1-16b324601ab9}, !- Name
  {f49c22f4-8aa8-4391-83f2-f5c91a26a8d0}, !- Source Object
  11,                                     !- Outlet Port
  {975752c3-d8ee-4e14-9b00-63a90e3a46a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09b0694d-aa1a-414a-8c79-e43cea1bba1e}, !- Handle
  {fb26fa01-d832-47e4-b36f-f8b8e2ec1605}, !- Name
  {f49c22f4-8aa8-4391-83f2-f5c91a26a8d0}, !- HVAC Component
  {b6efeb9e-5fea-4b69-bceb-e992905af705}; !- Port 1

OS:PortList,
  {d846f469-70be-49e0-b5ab-2ce68b5959f9}, !- Handle
  {032a244c-245f-4f38-97a9-494d6aa78d8d}, !- Name
  {f49c22f4-8aa8-4391-83f2-f5c91a26a8d0}; !- HVAC Component

OS:PortList,
  {2392a584-246a-4111-a57d-0e04871b58a8}, !- Handle
  {172ababb-c157-4bb8-a762-61a6644ead95}, !- Name
  {f49c22f4-8aa8-4391-83f2-f5c91a26a8d0}, !- HVAC Component
  {5aa4a247-55d2-4132-bdf5-18fc78ede37a}; !- Port 1

OS:Sizing:Zone,
  {db8b32bd-7f02-4565-a725-c937afe1d5da}, !- Handle
  {f49c22f4-8aa8-4391-83f2-f5c91a26a8d0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eeb07b2f-aacd-4c9d-96b7-900d28f99467}, !- Handle
  {6442cc19-fbd2-4669-8882-06f94352ad58}, !- Name
  {f49c22f4-8aa8-4391-83f2-f5c91a26a8d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f2a115f-8a5f-43a8-bbd7-01afede988a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {67987303-a6bd-40c5-9492-78380607a562}, !- Handle
  TZ-Corridor_L07,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2740.46760127319,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a4efbde-be18-48bf-b540-f1d7e187c96f}, !- Zone Air Inlet Port List
  {67ed7121-d48e-45dc-8b61-d4aae22ed208}, !- Zone Air Exhaust Port List
  {b01e4e5e-9cb1-4eca-984d-780b5849bba2}, !- Zone Air Node Name
  {42ca2c02-1634-4a13-b3f1-ad16cd867861}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b94be42-13d4-44ac-b3d4-50ad83fa7ed1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba483976-c28c-4b7f-97dd-c8c98c0b1364}, !- Handle
  TZ-Corridor_L07 Room Air Node,          !- Name
  {b01e4e5e-9cb1-4eca-984d-780b5849bba2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b01e4e5e-9cb1-4eca-984d-780b5849bba2}, !- Handle
  {88d21e9b-6f8b-481c-8aec-a709dadf86bb}, !- Name
  {67987303-a6bd-40c5-9492-78380607a562}, !- Source Object
  11,                                     !- Outlet Port
  {ba483976-c28c-4b7f-97dd-c8c98c0b1364}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a4efbde-be18-48bf-b540-f1d7e187c96f}, !- Handle
  {b4a86d9d-1e80-418d-9a5c-934a83976d09}, !- Name
  {67987303-a6bd-40c5-9492-78380607a562}, !- HVAC Component
  {c5619098-8001-4b5b-a8d1-7af0d38a4655}; !- Port 1

OS:PortList,
  {67ed7121-d48e-45dc-8b61-d4aae22ed208}, !- Handle
  {e7dd922e-597a-4d37-88d2-7452a65a462a}, !- Name
  {67987303-a6bd-40c5-9492-78380607a562}; !- HVAC Component

OS:PortList,
  {42ca2c02-1634-4a13-b3f1-ad16cd867861}, !- Handle
  {33a26389-69c2-450e-b205-11f15dadc70f}, !- Name
  {67987303-a6bd-40c5-9492-78380607a562}, !- HVAC Component
  {f4465f0a-0dbe-43de-ac8e-3a83d15c422c}; !- Port 1

OS:Sizing:Zone,
  {dee1bf84-cd3f-46e0-be25-8c5b5aa7f447}, !- Handle
  {67987303-a6bd-40c5-9492-78380607a562}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e16a8a6e-ff97-42cd-9bdb-a3db6704b02a}, !- Handle
  {8866be4f-1733-459d-a6ad-67792faee9e0}, !- Name
  {67987303-a6bd-40c5-9492-78380607a562}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61c0eca6-e9a9-470c-9eb0-a98496d35ec5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {60a389be-8150-4d1c-aa94-0e14b83c1005}, !- Handle
  Corridor_Level_01,                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {c26eb238-b0db-409b-ae6b-eda2905c40e5}, !- Handle
  Corridor_L01 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {0aeee2ec-1b01-448a-a8a9-2d6bf2dd645e}, !- Handle
  Corridor_L01 People,                    !- Name
  {c26eb238-b0db-409b-ae6b-eda2905c40e5}, !- People Definition Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space or SpaceType Name
  {abfde151-0ffc-4cb6-9a43-b7f691869e17}, !- Number of People Schedule Name
  {c367c0e3-2683-473e-bbf0-4eec562ff3cb}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c367c0e3-2683-473e-bbf0-4eec562ff3cb}, !- Handle
  Corridor_L01 People Activity Level,     !- Name
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Schedule Type Limits Name
  {649ae39f-3866-4919-904c-bac622872fa3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {649ae39f-3866-4919-904c-bac622872fa3}, !- Handle
  {cbbeebc2-b39e-47e5-ace6-fcb06a679bd4}, !- Name
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {3da28f68-f2bb-40f9-ab8a-69c1e958203f}, !- Handle
  Corridor_L01 Space Infiltration Design Flow Rate 1, !- Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space or SpaceType Name
  {d508a8f7-0a5a-4090-b224-3e42b9e823e7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001877568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {5735f874-89e3-4691-b662-c849b729289b}, !- Handle
  Corridor_L01 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.03613057226112,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d83d4091-9e20-429b-80c3-8b2e4c560169}, !- Handle
  Corridor_L01 Regulated Lights,          !- Name
  {5735f874-89e3-4691-b662-c849b729289b}, !- Lights Definition Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space or SpaceType Name
  {80a7ff1b-5d14-4f57-a879-3d260e8eb952}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {d9731a5e-b447-46fc-a8fb-e7ccd20a43c1}, !- Handle
  ExtWall (Right 1) : Corridor_L01,       !- Name
  Wall,                                   !- Surface Type
  {f49021e8-75fb-4296-9491-2bab9941d617}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.0418552, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 2.0418552, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd95934-37ba-4216-baba-ebe6aa4f7bb3}, !- Handle
  IntWall : Corridor_L01,                 !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.0122408, -0.0886968, 0,              !- X,Y,Z Vertex 3 {m}
  -1.0122408, -0.0886968, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fdb7f0f-dbc6-44a7-822c-cc2c25a19f8c}, !- Handle
  IntWall : Corridor_L01 2,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.9723608, -0.5285232, 0,              !- X,Y,Z Vertex 3 {m}
  -1.9723608, -0.5285232, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3eea13c-1477-4976-ba1c-91abf80d6dd7}, !- Handle
  IntWall : Corridor_L01 3,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.404872, -1.1213592, 0,               !- X,Y,Z Vertex 3 {m}
  -2.404872, -1.1213592, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3a65218-db03-42d8-965d-027ec546e30b}, !- Handle
  IntWall : Corridor_L01 4,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.5334976, -1.773936, 0,               !- X,Y,Z Vertex 3 {m}
  -2.5334976, -1.773936, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10fa5644-4997-412a-aee6-3828ad6424b2}, !- Handle
  IntWall : Corridor_L01 5,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.2595312, -3.2595312, 0,              !- X,Y,Z Vertex 3 {m}
  -3.2595312, -3.2595312, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5401138b-0835-497e-9ceb-1bbaf28a08aa}, !- Handle
  IntWall : Corridor_L01 6,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.7644872, -2.5200864, 0,              !- X,Y,Z Vertex 3 {m}
  -1.7644872, -2.5200864, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {043a75d8-bc79-4344-b998-23a6f8a6adf7}, !- Handle
  IntWall : Corridor_L01 7,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.2369272, -4.7972472, 0,              !- X,Y,Z Vertex 3 {m}
  -2.2369272, -4.7972472, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da67c6b4-4739-45f6-b066-b334c5f96a62}, !- Handle
  IntWall : Corridor_L01 8,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.6114288, -2.2820376, 0,              !- X,Y,Z Vertex 3 {m}
  -0.6114288, -2.2820376, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b363e4-f8a2-4186-b78c-3b10400edca3}, !- Handle
  IntWall : Corridor_L01 9,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.3188208, -3.6447984, 0,              !- X,Y,Z Vertex 3 {m}
  -0.3188208, -3.6447984, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e039a19-7d51-4362-8294-5f212170aabd}, !- Handle
  IntWall : Corridor_L01 10,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.1801368, -2.060448, 0,                !- X,Y,Z Vertex 3 {m}
  0.1801368, -2.060448, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c1f11fd-2cbe-4774-892f-4f0b91098de8}, !- Handle
  IntWall : Corridor_L01 11,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.3116032, -8.627364, 0,                !- X,Y,Z Vertex 3 {m}
  2.3116032, -8.627364, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaee4d37-6edb-421e-a062-e1cb5815b44b}, !- Handle
  IntWall : Corridor_L01 12,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.0751152, -19.46148, 0,                !- X,Y,Z Vertex 3 {m}
  9.0751152, -19.46148, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a96a041-0489-4c18-9dfd-1a5826bb9a72}, !- Handle
  IntWall : Corridor_L01 13,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.098548, -2.9970984, 0,                !- X,Y,Z Vertex 3 {m}
  2.098548, -2.9970984, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {676f5195-94af-4cea-8ac0-5ce7e7be53f1}, !- Handle
  IntWall : Corridor_L01 14,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.8449056, -0.8449056, 0,               !- X,Y,Z Vertex 3 {m}
  0.8449056, -0.8449056, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1165075a-63b1-486b-9bf0-f1ecd1af0bf4}, !- Handle
  IntWall : Corridor_L01 15,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.4267688, -0.9991344, 0,               !- X,Y,Z Vertex 3 {m}
  1.4267688, -0.9991344, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aed8f721-d42b-442d-b1c2-9a545433aa10}, !- Handle
  IntWall : Corridor_L01 16,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.1198232, -3.3201864, 0,               !- X,Y,Z Vertex 3 {m}
  7.1198232, -3.3201864, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5489aa3c-2df3-4f1d-b8e1-65f12d1a87d0}, !- Handle
  IntWall : Corridor_L01 17,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.0854904, -0.8266176, 0,               !- X,Y,Z Vertex 3 {m}
  3.0854904, -0.8266176, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d18c91de-d391-409d-8b8e-336fbcb45407}, !- Handle
  IntWall : Corridor_L01 18,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.3329392, -0.204216, 0,                !- X,Y,Z Vertex 3 {m}
  2.3329392, -0.204216, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10f61600-f118-4ce1-ad02-4ad9dca08c6b}, !- Handle
  IntWall : Corridor_L01 19,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.12242, 0.3605784, 0,                  !- X,Y,Z Vertex 3 {m}
  4.12242, 0.3605784, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {290fea00-35f8-45e2-b3c5-5b13a930b3e5}, !- Handle
  IntWall : Corridor_L01 20,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.0366736, 0.5458968, 0,                !- X,Y,Z Vertex 3 {m}
  2.0366736, 0.5458968, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee56377-4623-44df-a18a-6f494c905228}, !- Handle
  IntWall : Corridor_L01 21,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.8151816, 1.7791176, 0,                !- X,Y,Z Vertex 3 {m}
  3.8151816, 1.7791176, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43c25e9b-8ce8-4803-8e3c-ad266596d31d}, !- Handle
  IntWall : Corridor_L01 22,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.4194536, 0.9939528, 0,                !- X,Y,Z Vertex 3 {m}
  1.4194536, 0.9939528, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b86a739-09b0-49b1-b85f-5701acefd302}, !- Handle
  IntWall : Corridor_L01 23,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.9281528, 7.9281528, 0,                !- X,Y,Z Vertex 3 {m}
  7.9281528, 7.9281528, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7533c44-7d14-42dc-9bff-f549f8ec5b61}, !- Handle
  IntWall : Corridor_L01 24,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.5944088, 2.2771608, 0,                !- X,Y,Z Vertex 3 {m}
  1.5944088, 2.2771608, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60c0126b-6bff-458d-a729-0dbf3b103276}, !- Handle
  IntWall : Corridor_L01 25,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.8132552, 3.8889432, 0,                !- X,Y,Z Vertex 3 {m}
  1.8132552, 3.8889432, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a83139be-7f72-48ea-9bbe-66592c499bbd}, !- Handle
  IntWall : Corridor_L01 26,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  17.7936144, 66.4064712, 0,              !- X,Y,Z Vertex 3 {m}
  17.7936144, 66.4064712, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1546a725-f187-4e54-bcbf-4d64ff36e374}, !- Handle
  IntWall : Corridor_L01 27,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.1850624, 13.5443976, 0,               !- X,Y,Z Vertex 3 {m}
  1.1850624, 13.5443976, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09040e71-dfab-4de5-8844-708c67e7bcc2}, !- Handle
  IntWall : Corridor_L01 28,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.2417064, 2.7620976, 0,               !- X,Y,Z Vertex 3 {m}
  -0.2417064, 2.7620976, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1554cf-8897-48c6-b8d2-7ba1c35f0cf2}, !- Handle
  IntWall : Corridor_L01 29,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.5742432, 2.1424392, 0,               !- X,Y,Z Vertex 3 {m}
  -0.5742432, 2.1424392, 4.2672;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bdaecf5-e0a1-486f-bd8b-7dd3e817c064}, !- Handle
  IntFlrSurface_ Corridor_L01,            !- Name
  Floor,                                  !- Surface Type
  {b391b851-d8fa-4600-b194-29d4fa80be77}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04038, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  3.04038, -3.04038, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -3.04038, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6271cd46-bf06-45a6-b6f7-d04785c53c2f}, !- Handle
  IntFlrSurface_ Corridor_L01 2,          !- Name
  Floor,                                  !- Surface Type
  {b391b851-d8fa-4600-b194-29d4fa80be77}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.993136, 0.8019288, 0,                 !- X,Y,Z Vertex 1 {m}
  3.7950648, -2.1912072, 0,               !- X,Y,Z Vertex 2 {m}
  0.8019288, -2.993136, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {114dec88-cc2d-44e5-97b8-46383d4267cb}, !- Handle
  IntFlrSurface_ Corridor_L01 3,          !- Name
  Floor,                                  !- Surface Type
  {b391b851-d8fa-4600-b194-29d4fa80be77}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.0641424, 5.2331112, 0,                !- X,Y,Z Vertex 1 {m}
  14.2972536, -3.8310312, 0,              !- X,Y,Z Vertex 2 {m}
  5.2331112, -9.0641424, 0,               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed1d3f6d-e4c7-46cb-bad5-24dfa5ec8456}, !- Handle
  IntFlrSurface_ Corridor_L01 4,          !- Name
  Floor,                                  !- Surface Type
  {b391b851-d8fa-4600-b194-29d4fa80be77}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8395168, 2.8395168, 0,                !- X,Y,Z Vertex 1 {m}
  5.6790336, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  2.8395168, -2.8395168, 0,               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6005f1c-0828-4481-92ea-c8a0ff3f7da5}, !- Handle
  IntFlrSurface_ Corridor_L01 5,          !- Name
  Floor,                                  !- Surface Type
  {b391b851-d8fa-4600-b194-29d4fa80be77}, !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.834896, 3.1778448, 0,                 !- X,Y,Z Vertex 1 {m}
  5.0127408, 1.3429488, 0,                !- X,Y,Z Vertex 2 {m}
  3.1778448, -1.834896, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ec1c2b02-f84a-46a1-bdcd-2375937382a2}, !- Handle
  Corridor_L01 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}; !- Space Name

OS:BuildingStory,
  {8c886186-12c1-4e9d-b980-7b8d42eaa2d1}, !- Handle
  Corridor_Level_02,                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {2e6b791d-a6de-4ebc-b626-8d377763c72e}, !- Handle
  Corridor_L02 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {1855e5c5-e153-40d5-91b2-919e7f1faf87}, !- Handle
  Corridor_L02 People,                    !- Name
  {2e6b791d-a6de-4ebc-b626-8d377763c72e}, !- People Definition Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space or SpaceType Name
  {abfde151-0ffc-4cb6-9a43-b7f691869e17}, !- Number of People Schedule Name
  {38836c20-bbaa-4d0d-95d8-e4f9ee5a3ac7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {38836c20-bbaa-4d0d-95d8-e4f9ee5a3ac7}, !- Handle
  Corridor_L02 People Activity Level,     !- Name
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Schedule Type Limits Name
  {8d3a115d-2e44-4bf8-9f59-e2b2d95763bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d3a115d-2e44-4bf8-9f59-e2b2d95763bc}, !- Handle
  {ccba2d6c-6053-4632-a45a-1e1f38332851}, !- Name
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {9067bde4-791c-46ae-b3b5-4a623460c1c1}, !- Handle
  Corridor_L02 Space Infiltration Design Flow Rate 1, !- Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space or SpaceType Name
  {d508a8f7-0a5a-4090-b224-3e42b9e823e7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001877568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {11901bf6-9207-45da-8b3c-5b5e21f12de0}, !- Handle
  Corridor_L02 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.08476450286233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {728193d1-f12c-4075-a3e6-3d08e16f5e8a}, !- Handle
  Corridor_L02 Regulated Lights,          !- Name
  {11901bf6-9207-45da-8b3c-5b5e21f12de0}, !- Lights Definition Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space or SpaceType Name
  {80a7ff1b-5d14-4f57-a879-3d260e8eb952}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {fc31086b-bbf0-4174-affe-882b2455f338}, !- Handle
  ExtWall (Left 1) : Corridor_L02,        !- Name
  Wall,                                   !- Surface Type
  {f49021e8-75fb-4296-9491-2bab9941d617}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.25121032,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  0, -0.33528, 7.3152,                    !- X,Y,Z Vertex 3 {m}
  0, -0.33528, 8.25121032;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31bd96af-eb97-419d-abdb-455284e9b223}, !- Handle
  Roof (Front 1) : Corridor_L02,          !- Name
  RoofCeiling,                            !- Surface Type
  {9987610e-39de-48b0-bca1-e510fbe7c423}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.8746056, 10.9728,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -9.8746056, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -9.8746056, -9.8746056, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43de2729-7cba-4768-9c2d-e4e177063f9c}, !- Handle
  IntWall : Corridor_L02,                 !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -1.0671048, 2.2884384, 7.3152,          !- X,Y,Z Vertex 3 {m}
  -1.0671048, 2.2884384, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc71c38b-616e-41e3-a367-189cf2c45257}, !- Handle
  IntWall : Corridor_L02 2,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -3.4878264, 4.9810416, 7.3152,          !- X,Y,Z Vertex 3 {m}
  -3.4878264, 4.9810416, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af1fabfa-796d-42bc-8c7c-b68940ea9137}, !- Handle
  IntWall : Corridor_L02 3,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -5.55498, 5.55498, 7.3152,              !- X,Y,Z Vertex 3 {m}
  -5.55498, 5.55498, 10.9728;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f28c8f-d12b-45d4-abe1-67e19f89b8e2}, !- Handle
  IntWall : Corridor_L02 4,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -3.09372, 2.1662136, 7.3152,            !- X,Y,Z Vertex 3 {m}
  -3.09372, 2.1662136, 10.9728;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f824986-281a-4e38-a619-60c6521d41fd}, !- Handle
  IntWall : Corridor_L02 5,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -2.1226272, 0.9896856, 7.3152,          !- X,Y,Z Vertex 3 {m}
  -2.1226272, 0.9896856, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a57dc4-fc69-4364-90ca-2cc3e628c18f}, !- Handle
  IntWall : Corridor_L02 6,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -3.3232344, 0.8903208, 7.3152,          !- X,Y,Z Vertex 3 {m}
  -3.3232344, 0.8903208, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9924c06-e573-4c12-9288-e190f71cf219}, !- Handle
  IntWall : Corridor_L02 7,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -3.3399984, 0.2923032, 7.3152,          !- X,Y,Z Vertex 3 {m}
  -3.3399984, 0.2923032, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc4cecaf-8fb6-447f-9de0-dc643a6c1da6}, !- Handle
  IntWall : Corridor_L02 8,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -2.8785312, -0.2517648, 7.3152,         !- X,Y,Z Vertex 3 {m}
  -2.8785312, -0.2517648, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c105c6d6-246f-488e-bf99-0ff967dd5278}, !- Handle
  IntWall : Corridor_L02 9,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -2.0366736, -0.5458968, 7.3152,         !- X,Y,Z Vertex 3 {m}
  -2.0366736, -0.5458968, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed1fe4d-6eb0-4c87-8d22-f28d152b4f53}, !- Handle
  IntWall : Corridor_L02 10,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -6.4675512, -3.015996, 7.3152,          !- X,Y,Z Vertex 3 {m}
  -6.4675512, -3.015996, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d05b5fd7-bcf8-4ff6-be71-2bc44626b49c}, !- Handle
  IntWall : Corridor_L02 11,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -1.143, -0.8004048, 7.3152,             !- X,Y,Z Vertex 3 {m}
  -1.143, -0.8004048, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5739a267-4bc7-4e39-a409-28716dda15ad}, !- Handle
  IntWall : Corridor_L02 12,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -1.6111728, -1.6111728, 7.3152,         !- X,Y,Z Vertex 3 {m}
  -1.6111728, -1.6111728, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c156bacb-bbf7-46cc-b28a-0343acd66326}, !- Handle
  IntWall : Corridor_L02 13,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -4.8579024, -6.9378576, 7.3152,         !- X,Y,Z Vertex 3 {m}
  -4.8579024, -6.9378576, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cd23322-bc8b-4f15-9926-8dde530bb257}, !- Handle
  IntWall : Corridor_L02 14,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -22.3394016, -47.90694, 7.3152,         !- X,Y,Z Vertex 3 {m}
  -22.3394016, -47.90694, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {973b08cb-ad8b-4d04-8f29-63c8e5367a42}, !- Handle
  IntWall : Corridor_L02 15,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -1.6952976, -6.3264288, 7.3152,         !- X,Y,Z Vertex 3 {m}
  -1.6952976, -6.3264288, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c626e15-c726-4e4a-9217-255417409b98}, !- Handle
  IntWall : Corridor_L02 16,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -0.7882128, -9.009888, 7.3152,          !- X,Y,Z Vertex 3 {m}
  -0.7882128, -9.009888, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d20d2a3-10bc-481d-81a0-7081859aeea9}, !- Handle
  IntWall : Corridor_L02 17,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  0.9192768, -10.5055416, 7.3152,         !- X,Y,Z Vertex 3 {m}
  0.9192768, -10.5055416, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f723c7f4-2de4-495e-9f89-11332ed4bf13}, !- Handle
  IntWall : Corridor_L02 18,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  2.1973032, -8.2000344, 7.3152,          !- X,Y,Z Vertex 3 {m}
  2.1973032, -8.2000344, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78ec7408-568d-4860-9db1-b180b8c8439f}, !- Handle
  IntWall : Corridor_L02 19,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  8.072628, -17.3120304, 7.3152,          !- X,Y,Z Vertex 3 {m}
  8.072628, -17.3120304, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a41fd3-5987-4493-88c7-4b888c4303f1}, !- Handle
  IntWall : Corridor_L02 20,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  3.450336, -4.9277016, 7.3152,           !- X,Y,Z Vertex 3 {m}
  3.450336, -4.9277016, 10.9728;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f91bcf0c-54ff-423a-bd6f-5cc9fe834a28}, !- Handle
  IntWall : Corridor_L02 21,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  1.9656552, -1.9656552, 7.3152,          !- X,Y,Z Vertex 3 {m}
  1.9656552, -1.9656552, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c225800-3631-4b29-9c7a-296c4d2855f3}, !- Handle
  IntWall : Corridor_L02 22,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  2.5200864, -1.7644872, 7.3152,          !- X,Y,Z Vertex 3 {m}
  2.5200864, -1.7644872, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ed1e7b2-2b34-403e-ba99-a2ec0843f0e9}, !- Handle
  IntWall : Corridor_L02 23,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  5.6610504, -2.6398728, 7.3152,          !- X,Y,Z Vertex 3 {m}
  5.6610504, -2.6398728, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4221c23e-e22a-445d-8525-d0a87baca307}, !- Handle
  IntWall : Corridor_L02 24,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  19.4498976, -5.2114704, 7.3152,         !- X,Y,Z Vertex 3 {m}
  19.4498976, -5.2114704, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a204211-b088-434b-a313-d0c4cf1b06d8}, !- Handle
  IntWall : Corridor_L02 25,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  2.231136, -0.195072, 7.3152,            !- X,Y,Z Vertex 3 {m}
  2.231136, -0.195072, 10.9728;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5516683-a01b-41c8-8ce5-77b5348e777e}, !- Handle
  IntWall : Corridor_L02 26,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  4.6917864, 0.4105656, 7.3152,           !- X,Y,Z Vertex 3 {m}
  4.6917864, 0.4105656, 10.9728;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c7c7c17-394e-4727-bf7c-4e77d4952226}, !- Handle
  IntWall : Corridor_L02 27,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  19.8598536, 5.3215032, 7.3152,          !- X,Y,Z Vertex 3 {m}
  19.8598536, 5.3215032, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b253cab1-52d7-48a8-a626-39b7ae743026}, !- Handle
  IntWall : Corridor_L02 28,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  4.3141392, 2.01168, 7.3152,             !- X,Y,Z Vertex 3 {m}
  4.3141392, 2.01168, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8739eabc-9941-4ecf-8efd-38911c2fb2db}, !- Handle
  IntWall : Corridor_L02 29,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  0.6083808, 0.4261104, 7.3152,           !- X,Y,Z Vertex 3 {m}
  0.6083808, 0.4261104, 10.9728;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cead2efc-20ae-4d33-9633-972874c7e959}, !- Handle
  IntWall : Corridor_L02 30,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  4.7268384, 4.7268384, 7.3152,           !- X,Y,Z Vertex 3 {m}
  4.7268384, 4.7268384, 10.9728;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51012039-44c1-4d31-bdce-d93a1dd35be7}, !- Handle
  IntWall : Corridor_L02 31,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.57334128,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  0.1923288, 0.2746248, 7.3152,           !- X,Y,Z Vertex 3 {m}
  0.1923288, 0.2746248, 9.57334128;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69377a64-8d81-4bbd-b024-fa0fe7333da8}, !- Handle
  IntWall : Corridor_L02 32,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  2.1470112, 4.6046136, 7.3152,           !- X,Y,Z Vertex 3 {m}
  2.1470112, 4.6046136, 10.9728;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b5e98c1-db1b-4c3c-aac7-a36a1f35bdc0}, !- Handle
  IntWall : Corridor_L02 33,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  0.524256, 1.956816, 7.3152,             !- X,Y,Z Vertex 3 {m}
  0.524256, 1.956816, 10.9728;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92922ec9-c263-41f3-84b9-800105093d8e}, !- Handle
  IntWall : Corridor_L02 34,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  0.054864, 0.6281928, 7.3152,            !- X,Y,Z Vertex 3 {m}
  0.054864, 0.6281928, 10.9728;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81c288a9-a5e9-4f8f-9564-7c799f90c9f8}, !- Handle
  IntWall : Corridor_L02 35,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -0.5955792, 6.8074032, 7.3152,          !- X,Y,Z Vertex 3 {m}
  -0.5955792, 6.8074032, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3326683-4b82-4f7d-bf11-b1ad93b3b2a0}, !- Handle
  IntWall : Corridor_L02 36,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -1.1106912, 4.1446704, 7.3152,          !- X,Y,Z Vertex 3 {m}
  -1.1106912, 4.1446704, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c26f5c09-da8b-4cbc-811f-016360d45891}, !- Handle
  IntFlrSurface_ Corridor_L02,            !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c89ed5c2-61a7-480e-9cca-e6283fd36fe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3019472, 16.0547304, 7.3152,          !- X,Y,Z Vertex 1 {m}
  20.3566776, 11.7527832, 7.3152,         !- X,Y,Z Vertex 2 {m}
  16.0547304, -4.3019472, 7.3152,         !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3152;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89ed5c2-61a7-480e-9cca-e6283fd36fe1}, !- Handle
  IntFlrSurface_ Corridor_L02 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c26f5c09-da8b-4cbc-811f-016360d45891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0547304, -4.3019472, 7.3152,         !- X,Y,Z Vertex 1 {m}
  20.3566776, 11.7527832, 7.3152,         !- X,Y,Z Vertex 2 {m}
  4.3019472, 16.0547304, 7.3152,          !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3152;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c624b183-df95-403a-a40a-31a08a92e6d6}, !- Handle
  IntFlrSurface_ Corridor_L02 2,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a24edf5e-f1bb-4782-83e6-c79708d95704}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.6822768, 9.6822768, 7.3152,           !- X,Y,Z Vertex 1 {m}
  9.6822768, 0, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 3 {m}
  0, 9.6822768, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a24edf5e-f1bb-4782-83e6-c79708d95704}, !- Handle
  IntFlrSurface_ Corridor_L02 2 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6e399f5-18ec-41f0-95c2-d9777e34cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c624b183-df95-403a-a40a-31a08a92e6d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.6822768, 0, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  9.6822768, 9.6822768, 7.3152,           !- X,Y,Z Vertex 2 {m}
  0, 9.6822768, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3152;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c5ee245-f1cd-4106-9138-8eb461b572b2}, !- Handle
  IntFlrSurface_ Corridor_L02 3,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6122336, 7.988808, 7.3152,            !- X,Y,Z Vertex 1 {m}
  6.3005208, 1.6882872, 7.3152,           !- X,Y,Z Vertex 2 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 3 {m}
  -1.6882872, 6.3005208, 7.3152;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9d86ba2-45bd-40b5-b840-b553c9b22170}, !- Handle
  IntFlrSurface_ Corridor_L02 4,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.5894832, 2.2000464, 7.3152,           !- X,Y,Z Vertex 1 {m}
  1.3947648, 0.8052816, 7.3152,           !- X,Y,Z Vertex 2 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 3 {m}
  -0.8052816, 1.3947648, 7.3152;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4540eedd-1fee-44cf-bcff-a64c26b2d154}, !- Handle
  IntFlrSurface_ Corridor_L02 5,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.1202864, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  2.0601432, 2.0601432, 7.3152,           !- X,Y,Z Vertex 2 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 3 {m}
  -2.0601432, 2.0601432, 7.3152;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b176ecde-d550-4f4b-9b9f-f9fe0392cdd9}, !- Handle
  IntFlrSurface_ Corridor_L02 6,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9351264, 3.4905696, 7.3152,          !- X,Y,Z Vertex 1 {m}
  1.2777216, 2.212848, 7.3152,            !- X,Y,Z Vertex 2 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 3 {m}
  -2.212848, 1.2777216, 7.3152;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c26ce4e7-c052-481c-9091-5c6f6fbf4b14}, !- Handle
  IntFlrSurface_ Corridor_L02 7,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.90322, 5.0282856, 7.3152,            !- X,Y,Z Vertex 1 {m}
  1.0625328, 3.9657528, 7.3152,           !- X,Y,Z Vertex 2 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 3 {m}
  -3.9657528, 1.0625328, 7.3152;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef562bf-7b3e-4a3f-b3c2-db3820ef5ed9}, !- Handle
  IntFlrSurface_ Corridor_L02 8,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.4638936, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -6.4638936, 0, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  -6.4638936, 6.4638936, 7.3152;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d366183e-6cbe-42e7-b375-1c6a0fc8bc19}, !- Handle
  IntFlrSurface_ Corridor_L02 9,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.7089648, 2.6453592, 7.3152,          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -2.6453592, -0.7089648, 7.3152,         !- X,Y,Z Vertex 3 {m}
  -3.354324, 1.9363944, 7.3152;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e4089c2-5da1-4739-b877-7979008aafce}, !- Handle
  IntFlrSurface_ Corridor_L02 10,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.2421088, 3.8837616, 7.3152,          !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -3.8837616, -2.2421088, 7.3152,         !- X,Y,Z Vertex 3 {m}
  -6.1258704, 1.6416528, 7.3152;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9299a807-3c33-402b-bc6f-2f7b4f799d13}, !- Handle
  Corridor_L02 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}; !- Space Name

OS:BuildingStory,
  {68096d49-07f8-42e3-a9fc-f68b6c1120ba}, !- Handle
  Corridor_Level_03,                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {4d366af4-f704-49cc-b713-4f9f6f4c1560}, !- Handle
  Corridor_L03 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {ea635722-a625-4961-8a63-201642aedb07}, !- Handle
  Corridor_L03 People,                    !- Name
  {4d366af4-f704-49cc-b713-4f9f6f4c1560}, !- People Definition Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space or SpaceType Name
  {abfde151-0ffc-4cb6-9a43-b7f691869e17}, !- Number of People Schedule Name
  {ddc77a20-01b0-4d92-a4fe-e84a768523e4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ddc77a20-01b0-4d92-a4fe-e84a768523e4}, !- Handle
  Corridor_L03 People Activity Level,     !- Name
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Schedule Type Limits Name
  {36ccb238-ded9-455c-b731-f5d1e76b6389}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36ccb238-ded9-455c-b731-f5d1e76b6389}, !- Handle
  {f8297701-3e36-4820-9e2b-567ee8958bf7}, !- Name
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d827f537-2cfb-4d16-b255-d6cc1b6ddb9d}, !- Handle
  Corridor_L03 Space Infiltration Design Flow Rate 1, !- Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space or SpaceType Name
  {d508a8f7-0a5a-4090-b224-3e42b9e823e7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001877568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {e06f62da-bf9b-4408-afee-787e99c92d7b}, !- Handle
  Corridor_L03 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.55599773699547,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {26f5ed99-e8ac-4936-ba62-cae2cc1b5433}, !- Handle
  Corridor_L03 Regulated Lights,          !- Name
  {e06f62da-bf9b-4408-afee-787e99c92d7b}, !- Lights Definition Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space or SpaceType Name
  {80a7ff1b-5d14-4f57-a879-3d260e8eb952}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {52aed22d-efc5-4d5f-bded-9bce239cee74}, !- Handle
  ExtWall (Front 1) : Corridor_L03,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.4435816, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -2.4435816, 0, 14.6304;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82541c08-77e5-4559-9faf-3b0202734115}, !- Handle
  Window (Front 1) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {52aed22d-efc5-4d5f-bded-9bce239cee74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.45604824,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.4831568, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -1.4831568, 0, 12.45604824;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d01a9ced-b144-467d-a51f-12797e416bd8}, !- Handle
  ExtWall (Front 2) : Corridor_L03,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.7138904, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -1.7138904, 0, 14.6304;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e72d40da-b18e-4227-b645-90f7064045b9}, !- Handle
  Window (Front 2) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {d01a9ced-b144-467d-a51f-12797e416bd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.45604824,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.4831568, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -1.4831568, 0, 12.45604824;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91fc6841-ff91-4e7d-ba56-910aa9c4da09}, !- Handle
  ExtWall (Left 1) : Corridor_L03,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -3.2132016, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -3.2132016, 0, 14.6304;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ab16b46-0066-41de-a440-daf4338e9d41}, !- Handle
  Window (Left 1) : Corridor_L03,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {91fc6841-ff91-4e7d-ba56-910aa9c4da09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 13.4112,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.5014936, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -2.5014936, 0, 13.4112;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0be3830-6e31-41ec-a76b-025797caa691}, !- Handle
  ExtWall (Left 2) : Corridor_L03,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -0.7037832, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -0.7037832, 0, 14.6304;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa2b1487-2857-41b1-a919-a54ad4d6faec}, !- Handle
  ExtWall (Left 3) : Corridor_L03,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -3.6066984, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -3.6066984, 0, 14.6304;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c193421-4703-48fa-8615-d0f903edc0e8}, !- Handle
  Window (Left 2) : Corridor_L03,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {fa2b1487-2857-41b1-a919-a54ad4d6faec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 13.4112,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.747772, 0, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -2.747772, 0, 13.4112;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36cda545-4ba2-447b-a960-5020adbb4ba8}, !- Handle
  ExtWall (Back 1) : Corridor_L03,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.9610832, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -1.9610832, 0, 14.6304;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9181cb46-467d-41e5-9be4-66951e5e0131}, !- Handle
  Window (Back 1) : Corridor_L03,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {36cda545-4ba2-447b-a960-5020adbb4ba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.612392, 0, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -1.612392, 0, 12.58525296;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21256ed2-2299-4b0f-80ba-3d7323e75a83}, !- Handle
  ExtWall (Back 2) : Corridor_L03,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -4.9319688, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -4.9319688, 0, 14.6304;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1aa180ee-f875-40a8-abff-fa69d31bb162}, !- Handle
  Window (Back 2) : Corridor_L03,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {21256ed2-2299-4b0f-80ba-3d7323e75a83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.612392, 0, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -1.612392, 0, 12.58525296;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e1c476e-858c-4fe6-83de-0ffa79d7e8a3}, !- Handle
  Window (Back 3) : Corridor_L03,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {21256ed2-2299-4b0f-80ba-3d7323e75a83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.612392, 0, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -1.612392, 0, 12.58525296;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87f7bb09-0fe2-44d4-901e-d6d71283cd75}, !- Handle
  Window (Back 4) : Corridor_L03,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {21256ed2-2299-4b0f-80ba-3d7323e75a83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.612392, 0, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -1.612392, 0, 12.58525296;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {525a2d34-0315-42cb-9312-57762e621502}, !- Handle
  ExtWall (Back 3) : Corridor_L03,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.0080224, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -2.0080224, 0, 14.6304;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5f3b4af-fd54-42d8-9ddc-99aa699b94d6}, !- Handle
  ExtWall (Back 4) : Corridor_L03,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -22.3896936, 0, 10.9728,                !- X,Y,Z Vertex 3 {m}
  -22.3896936, 0, 14.6304;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0dd6843-1860-4b5f-82e8-aca9cdc78722}, !- Handle
  Window (Back 5) : Corridor_L03,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {e5f3b4af-fd54-42d8-9ddc-99aa699b94d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.612392, 0, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -1.612392, 0, 12.58525296;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bc21247-dc5e-4a33-8725-103d1631d3cc}, !- Handle
  Window (Back 6) : Corridor_L03,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {e5f3b4af-fd54-42d8-9ddc-99aa699b94d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.612392, 0, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -1.612392, 0, 12.58525296;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6aa9037-46e5-4211-bfd9-a4db54f7a57d}, !- Handle
  Window (Back 7) : Corridor_L03,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {e5f3b4af-fd54-42d8-9ddc-99aa699b94d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.612392, 0, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -1.612392, 0, 12.58525296;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba3711a7-8ba6-43a9-951f-c8cef332eb91}, !- Handle
  Window (Back 8) : Corridor_L03,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {e5f3b4af-fd54-42d8-9ddc-99aa699b94d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.612392, 0, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -1.612392, 0, 12.58525296;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe2a1316-58f8-42f3-9224-171040179ad1}, !- Handle
  Window (Back 9) : Corridor_L03,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {e5f3b4af-fd54-42d8-9ddc-99aa699b94d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.612392, 0, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -1.612392, 0, 12.58525296;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20b76d26-ffef-4e11-9b5b-232382baba03}, !- Handle
  Window (Back 10) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {e5f3b4af-fd54-42d8-9ddc-99aa699b94d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.612392, 0, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -1.612392, 0, 12.58525296;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {770861fc-e456-4342-8c0b-f567f6ce1277}, !- Handle
  Window (Back 11) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {e5f3b4af-fd54-42d8-9ddc-99aa699b94d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.612392, 0, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -1.612392, 0, 12.58525296;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {463eee0d-c326-488f-9e73-f6a567a7ea64}, !- Handle
  Window (Back 12) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {e5f3b4af-fd54-42d8-9ddc-99aa699b94d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.612392, 0, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -1.612392, 0, 12.58525296;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d38e051-9b4a-404f-a3e8-359b15dcebc5}, !- Handle
  Window (Back 13) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {e5f3b4af-fd54-42d8-9ddc-99aa699b94d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.45604824,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.4831568, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -1.4831568, 0, 12.45604824;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc1e5e82-1472-447c-88cf-5dddb023dfe0}, !- Handle
  ExtWall (Back 5) : Corridor_L03,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.5216104, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -2.5216104, 0, 14.6304;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50f8815d-e500-4e42-aa09-119150f39a33}, !- Handle
  Window (Back 14) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {dc1e5e82-1472-447c-88cf-5dddb023dfe0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 13.4112,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.2146768, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -2.2146768, 0, 13.4112;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c10c68-04cf-423e-a63e-f9260b134752}, !- Handle
  ExtWall (Right 1) : Corridor_L03,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.3381208, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -2.3381208, 0, 14.6304;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fadcd5f8-3802-4ce1-b987-255782755c24}, !- Handle
  Window (Right 1) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {a7c10c68-04cf-423e-a63e-f9260b134752}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.45604824,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.4831568, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -1.4831568, 0, 12.45604824;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a69477c4-555e-4f02-aad3-745279e747bb}, !- Handle
  ExtWall (Right 2) : Corridor_L03,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 9.2464128, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  0, 9.2464128, 14.6304;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36fb7e4e-f79e-46ed-8956-2f78a16389bf}, !- Handle
  Window (Right 2) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {a69477c4-555e-4f02-aad3-745279e747bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 10.9728,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 12.58525296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be49b7f9-4ea5-4cfe-8982-01328a08f19c}, !- Handle
  Window (Right 3) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {a69477c4-555e-4f02-aad3-745279e747bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 10.9728,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 12.58525296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a84d428-e352-47ad-b51f-a4c482141b1b}, !- Handle
  Window (Right 4) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {a69477c4-555e-4f02-aad3-745279e747bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 10.9728,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 12.58525296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {843f6f5c-ad8e-4f77-b28e-f262a7573c41}, !- Handle
  Window (Right 5) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {a69477c4-555e-4f02-aad3-745279e747bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 10.9728,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 12.58525296;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a611e8af-3d8c-4c2c-8989-54c71b2c28ef}, !- Handle
  ExtWall (Right 3) : Corridor_L03,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 15.3271728, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  0, 15.3271728, 14.6304;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef7062d0-e881-4ae2-a34b-2b0e21bad7e0}, !- Handle
  Window (Right 6) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {a611e8af-3d8c-4c2c-8989-54c71b2c28ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 10.9728,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 12.58525296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0203fd1-4c6c-456f-9379-b9cdb6709197}, !- Handle
  Window (Right 7) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {a611e8af-3d8c-4c2c-8989-54c71b2c28ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 10.9728,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 12.58525296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5653c03d-d4bb-4b64-97d4-ae4f52fe3f05}, !- Handle
  Window (Right 8) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {a611e8af-3d8c-4c2c-8989-54c71b2c28ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 10.9728,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 12.58525296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64276d98-635b-4c91-9cb2-8f2fbe512625}, !- Handle
  Window (Right 9) : Corridor_L03,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {a611e8af-3d8c-4c2c-8989-54c71b2c28ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 10.9728,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 12.58525296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5368fff1-d286-4965-9c88-37d8dc718e43}, !- Handle
  Window (Right 10) : Corridor_L03,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {a611e8af-3d8c-4c2c-8989-54c71b2c28ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 10.9728,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 12.58525296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4a5579c-71a6-4b26-af4c-fa524f8f0436}, !- Handle
  Window (Right 11) : Corridor_L03,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {a611e8af-3d8c-4c2c-8989-54c71b2c28ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 10.9728,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 12.58525296;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d24f45d4-5a1d-4123-a7d0-2e16434160ca}, !- Handle
  ExtWall (Right 4) : Corridor_L03,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 14.6697192, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  0, 14.6697192, 14.6304;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e3d7f31-318b-4e98-a56b-f1af2f0f2a78}, !- Handle
  Window (Right 12) : Corridor_L03,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {d24f45d4-5a1d-4123-a7d0-2e16434160ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 10.9728,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 12.58525296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4880c44a-f372-4bb5-9603-b60152c3d481}, !- Handle
  Window (Right 13) : Corridor_L03,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {d24f45d4-5a1d-4123-a7d0-2e16434160ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 10.9728,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 12.58525296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fd8ce9a-7914-4ca8-9de3-c786a309c763}, !- Handle
  Window (Right 14) : Corridor_L03,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {d24f45d4-5a1d-4123-a7d0-2e16434160ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 10.9728,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 12.58525296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {453a5f8a-0ab5-41c9-b1bb-e0264e931f8f}, !- Handle
  Window (Right 15) : Corridor_L03,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {d24f45d4-5a1d-4123-a7d0-2e16434160ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.58525296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 10.9728,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 12.58525296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f829a00-c956-48b4-8f45-9be23e258898}, !- Handle
  Window (Right 16) : Corridor_L03,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {d24f45d4-5a1d-4123-a7d0-2e16434160ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.48936288,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.5166848, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  0, 1.5166848, 12.48936288;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef985fdd-2036-4639-8c90-a22b3e4d77ad}, !- Handle
  Window (Right 17) : Corridor_L03,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {d24f45d4-5a1d-4123-a7d0-2e16434160ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.48936288,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0, 1.5166848, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  0, 1.5166848, 12.48936288;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77157314-00ee-4024-a3f2-9722de81c0be}, !- Handle
  Roof (Front 1) : Corridor_L03,          !- Name
  RoofCeiling,                            !- Surface Type
  {9987610e-39de-48b0-bca1-e510fbe7c423}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.7184136, 14.6304,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 14.6304,                          !- X,Y,Z Vertex 2 {m}
  -0.7184136, 0, 14.6304,                 !- X,Y,Z Vertex 3 {m}
  -0.7184136, -0.7184136, 14.6304;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01d65f73-1dc5-4b9a-89c8-ed707710988f}, !- Handle
  Roof (Front 2) : Corridor_L03,          !- Name
  RoofCeiling,                            !- Surface Type
  {9987610e-39de-48b0-bca1-e510fbe7c423}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.5776936, 14.6304,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 14.6304,                          !- X,Y,Z Vertex 2 {m}
  -2.5776936, 0, 14.6304,                 !- X,Y,Z Vertex 3 {m}
  -2.5776936, -2.5776936, 14.6304;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a01f94-b09b-4e8f-8330-735d6285ea64}, !- Handle
  IntWall : Corridor_L03,                 !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -0.3678936, 0.7891272, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -0.3678936, 0.7891272, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cf34a15-ced9-4688-9414-a9b372d59db2}, !- Handle
  IntWall : Corridor_L03 2,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -3.480816, 4.971288, 10.9728,           !- X,Y,Z Vertex 3 {m}
  -3.480816, 4.971288, 14.6304;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b5d2182-8ccc-43aa-a5e4-2b9b0c59dafb}, !- Handle
  IntWall : Corridor_L03 3,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -9.019032, 9.019032, 10.9728,           !- X,Y,Z Vertex 3 {m}
  -9.019032, 9.019032, 14.6304;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4469fe45-0e4a-4ad9-9eb4-b6604511d4cb}, !- Handle
  IntWall : Corridor_L03 4,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -4.719828, 3.3049464, 10.9728,          !- X,Y,Z Vertex 3 {m}
  -4.719828, 3.3049464, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13021c63-6244-4f76-a0ac-ea302dcf2ea0}, !- Handle
  IntWall : Corridor_L03 5,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -7.0866, 3.3046416, 10.9728,            !- X,Y,Z Vertex 3 {m}
  -7.0866, 3.3046416, 14.6304;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2240f6f-e6ae-4111-9388-124df0803114}, !- Handle
  IntWall : Corridor_L03 6,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -5.411724, 1.4502384, 10.9728,          !- X,Y,Z Vertex 3 {m}
  -5.411724, 1.4502384, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64b3b771-4319-4108-af85-744ffa94c950}, !- Handle
  IntWall : Corridor_L03 7,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.5386792, 0.2221992, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -2.5386792, 0.2221992, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aefcc9f-2a40-4202-89e4-735c966bb0ae}, !- Handle
  IntWall : Corridor_L03 8,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.250948, -0.1969008, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -2.250948, -0.1969008, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7276781-7e18-4f2b-bf8f-85802eb0a83a}, !- Handle
  IntWall : Corridor_L03 9,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -3.0208728, -0.8095488, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -3.0208728, -0.8095488, 14.6304;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3daee0c9-3bcd-4bd9-aaae-5ac809c2b9ad}, !- Handle
  IntWall : Corridor_L03 10,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -3.0745176, -1.4334744, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -3.0745176, -1.4334744, 14.6304;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b315f2d7-8677-4d30-9ba4-bed0717eda61}, !- Handle
  IntWall : Corridor_L03 11,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.9468064, -2.063496, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -2.9468064, -2.063496, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14fbb9fd-86ee-4549-b873-90dd74160a43}, !- Handle
  IntWall : Corridor_L03 12,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.2302216, -2.2302216, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -2.2302216, -2.2302216, 14.6304;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {001af100-b99f-4375-8500-0c916edd1609}, !- Handle
  IntWall : Corridor_L03 13,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.309116, -1.8696432, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -1.309116, -1.8696432, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01d0b577-3211-4bc2-a104-f8792eea3345}, !- Handle
  IntWall : Corridor_L03 14,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.229868, -2.6377392, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -1.229868, -2.6377392, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49612fde-d9ad-4ebc-a4dd-136cf4bc9fa3}, !- Handle
  IntWall : Corridor_L03 15,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.1326368, -4.2266616, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -1.1326368, -4.2266616, 14.6304;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a0efc6-a76a-43e1-8d46-8282cca919cf}, !- Handle
  IntWall : Corridor_L03 16,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -0.2642616, -3.022092, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -0.2642616, -3.022092, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65050e3f-244b-42dd-a802-28c430533775}, !- Handle
  IntWall : Corridor_L03 17,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0.1871472, -2.1384768, 10.9728,         !- X,Y,Z Vertex 3 {m}
  0.1871472, -2.1384768, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e9f234b-d7b1-4280-be72-de47b578321b}, !- Handle
  IntWall : Corridor_L03 18,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0.263652, -0.9841992, 10.9728,          !- X,Y,Z Vertex 3 {m}
  0.263652, -0.9841992, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {152392eb-95d7-4745-9722-e5655e9e81f2}, !- Handle
  IntWall : Corridor_L03 19,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  1.2865608, -2.7593544, 10.9728,         !- X,Y,Z Vertex 3 {m}
  1.2865608, -2.7593544, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc576d93-7a12-46f4-a067-3ac27f176169}, !- Handle
  IntWall : Corridor_L03 20,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  1.7224248, -2.4600408, 10.9728,         !- X,Y,Z Vertex 3 {m}
  1.7224248, -2.4600408, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c152f8-7d56-486e-952b-db795b18ee54}, !- Handle
  IntWall : Corridor_L03 21,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  1.2624816, -1.2624816, 10.9728,         !- X,Y,Z Vertex 3 {m}
  1.2624816, -1.2624816, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8644ce69-3139-4675-b81d-b55280faede2}, !- Handle
  IntWall : Corridor_L03 22,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  2.5155144, -1.7614392, 10.9728,         !- X,Y,Z Vertex 3 {m}
  2.5155144, -1.7614392, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bcca68a-b330-48c9-ad4f-e54e40f59bda}, !- Handle
  IntWall : Corridor_L03 23,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  1.5142464, -0.7062216, 10.9728,         !- X,Y,Z Vertex 3 {m}
  1.5142464, -0.7062216, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8df5021d-525b-412d-a506-a29290615aaf}, !- Handle
  IntWall : Corridor_L03 24,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0.8104632, -0.2170176, 10.9728,         !- X,Y,Z Vertex 3 {m}
  0.8104632, -0.2170176, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1b9e9b1-31b3-42d6-8967-ed30d671a033}, !- Handle
  IntWall : Corridor_L03 25,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  2.8093416, -0.2456688, 10.9728,         !- X,Y,Z Vertex 3 {m}
  2.8093416, -0.2456688, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3ad8796-f725-438a-a194-159a849743d2}, !- Handle
  IntWall : Corridor_L03 26,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  2.305812, 0.2017776, 10.9728,           !- X,Y,Z Vertex 3 {m}
  2.305812, 0.2017776, 14.6304;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6186bc15-b1e6-4327-a9d4-6db546c41e8e}, !- Handle
  IntWall : Corridor_L03 27,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  5.3839872, 1.4426184, 10.9728,          !- X,Y,Z Vertex 3 {m}
  5.3839872, 1.4426184, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ecba31b-f84a-4580-90e9-6a2b2fb76b45}, !- Handle
  IntWall : Corridor_L03 28,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  2.4006048, 1.1192256, 10.9728,          !- X,Y,Z Vertex 3 {m}
  2.4006048, 1.1192256, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a05cf7b-9b9c-4d0e-a0ac-5cfe2be12006}, !- Handle
  IntWall : Corridor_L03 29,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  5.1242976, 3.5881056, 10.9728,          !- X,Y,Z Vertex 3 {m}
  5.1242976, 3.5881056, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfbcc777-96f8-457f-8d5b-d34408c1fc84}, !- Handle
  IntWall : Corridor_L03 30,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  3.3110424, 3.3110424, 10.9728,          !- X,Y,Z Vertex 3 {m}
  3.3110424, 3.3110424, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {489a1669-318b-4c26-a8c1-a420933a7d16}, !- Handle
  IntWall : Corridor_L03 31,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  1.8678144, 2.6673048, 10.9728,          !- X,Y,Z Vertex 3 {m}
  1.8678144, 2.6673048, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c8b8ce1-df05-4f62-b26a-74977c8424c1}, !- Handle
  IntWall : Corridor_L03 32,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  1.3322808, 2.8571952, 10.9728,          !- X,Y,Z Vertex 3 {m}
  1.3322808, 2.8571952, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d3b5e23-6440-47ad-b0e0-cbc82ce56dc7}, !- Handle
  IntWall : Corridor_L03 33,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0.7842504, 2.9269944, 10.9728,          !- X,Y,Z Vertex 3 {m}
  0.7842504, 2.9269944, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d11c8b6-93ad-414f-85a0-7c26149a0aa3}, !- Handle
  IntWall : Corridor_L03 34,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  0.5903976, 6.748272, 10.9728,           !- X,Y,Z Vertex 3 {m}
  0.5903976, 6.748272, 14.6304;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c5061e-c4d8-4d12-a183-59aef13fb982}, !- Handle
  IntWall : Corridor_L03 35,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -0.1484376, 1.697736, 10.9728,          !- X,Y,Z Vertex 3 {m}
  -0.1484376, 1.697736, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {304bfad9-b3a1-40bd-b73b-3496d59ef723}, !- Handle
  IntWall : Corridor_L03 36,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -0.2761488, 1.030224, 10.9728,          !- X,Y,Z Vertex 3 {m}
  -0.2761488, 1.030224, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f0475d0-35e0-4cd0-a19e-699203fc85f9}, !- Handle
  IntWall : Corridor_L03 37,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.49352, 3.2031432, 10.9728,           !- X,Y,Z Vertex 3 {m}
  -1.49352, 3.2031432, 14.6304;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a71a62c3-6570-4a94-a96d-5c068464e3bd}, !- Handle
  IntWall : Corridor_L03 38,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.9403568, 2.7709368, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -1.9403568, 2.7709368, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be751c37-7d1f-4f60-bec2-eca46d32d890}, !- Handle
  IntWall : Corridor_L03 39,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.2299168, 2.2299168, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -2.2299168, 2.2299168, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3d05015-bd6c-47e1-ab21-7d1688888e72}, !- Handle
  IntWall : Corridor_L03 40,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.517648, 1.7629632, 10.9728,          !- X,Y,Z Vertex 3 {m}
  -2.517648, 1.7629632, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04b0bbf0-5b64-47ba-9990-574fee80afab}, !- Handle
  IntWall : Corridor_L03 41,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.466088, 0.6836664, 10.9728,          !- X,Y,Z Vertex 3 {m}
  -1.466088, 0.6836664, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d332d4e1-bafc-452c-b5d6-1e4e3fac9057}, !- Handle
  IntWall : Corridor_L03 42,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.7004792, 0.455676, 10.9728,          !- X,Y,Z Vertex 3 {m}
  -1.7004792, 0.455676, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01469020-e386-44ec-aee0-1417f8f2dfc5}, !- Handle
  IntWall : Corridor_L03 43,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -3.0925008, 0.2706624, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -3.0925008, 0.2706624, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7891ed4e-780c-48f4-aee5-13b8fb4cf7cf}, !- Handle
  IntWall : Corridor_L03 44,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -3.0187392, -0.2639568, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -3.0187392, -0.2639568, 14.6304;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21149929-5bb1-41ce-9ed1-ae1a92ca5dc1}, !- Handle
  IntWall : Corridor_L03 45,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.876044, -0.5026152, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -1.876044, -0.5026152, 14.6304;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd441dd4-9f1c-494c-8ffa-8cb86cce7b50}, !- Handle
  IntWall : Corridor_L03 46,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -3.7423344, -1.74498, 10.9728,          !- X,Y,Z Vertex 3 {m}
  -3.7423344, -1.74498, 14.6304;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62c4324-dd95-4184-b6b8-bb1c7f2b21ea}, !- Handle
  IntWall : Corridor_L03 47,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.9727144, -2.0814792, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -2.9727144, -2.0814792, 14.6304;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1ebef8c-90ba-47ea-88f4-da0f1918cbcb}, !- Handle
  IntFlrSurface_ Corridor_L03,            !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7601592, 6.7601592, 10.9728,         !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -6.7601592, -6.7601592, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -13.5203184, 0, 10.9728;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3bc5a63-8b0d-4d54-9267-81ba3fbbcf8f}, !- Handle
  IntFlrSurface_ Corridor_L03 2,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e24af1b4-ca3c-4f74-a299-31120f3ac196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.5727072, 3.79476, 10.9728,           !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -3.79476, -6.5727072, 10.9728,          !- X,Y,Z Vertex 3 {m}
  -10.3674672, -2.7779472, 10.9728;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24af1b4-ca3c-4f74-a299-31120f3ac196}, !- Handle
  IntFlrSurface_ Corridor_L03 2 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3bc5a63-8b0d-4d54-9267-81ba3fbbcf8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.79476, -6.5727072, 10.9728,          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -6.5727072, 3.79476, 10.9728,           !- X,Y,Z Vertex 3 {m}
  -10.3674672, -2.7779472, 10.9728;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d93d19a1-9923-4249-826b-95188216776e}, !- Handle
  IntFlrSurface_ Corridor_L03 3,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7167312, 0.9957816, 10.9728,         !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -0.9957816, -3.7167312, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -4.7125128, -2.7209496, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50335aa2-c987-4da4-9964-8b257aa1adf3}, !- Handle
  IntFlrSurface_ Corridor_L03 4,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecf72a7e-700e-49ba-ae06-fd9c93efe019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, -9.0028776, 10.9728,                 !- X,Y,Z Vertex 2 {m}
  -9.0028776, -9.0028776, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -9.0028776, 0, 10.9728;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecf72a7e-700e-49ba-ae06-fd9c93efe019}, !- Handle
  IntFlrSurface_ Corridor_L03 4 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50335aa2-c987-4da4-9964-8b257aa1adf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.0028776, 10.9728,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -9.0028776, 0, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -9.0028776, -9.0028776, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08c1706d-052c-4867-b3ad-7c366a34e25f}, !- Handle
  IntFlrSurface_ Corridor_L03 5,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  1.2365736, -4.614672, 10.9728,          !- X,Y,Z Vertex 2 {m}
  -3.3780984, -5.8512456, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -4.614672, -1.2365736, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64244467-9b03-469d-9629-22bbd2f95349}, !- Handle
  IntFlrSurface_ Corridor_L03 7,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  2.4283416, -4.2059352, 10.9728,         !- X,Y,Z Vertex 2 {m}
  -1.7775936, -6.6342768, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -4.2059352, -2.4283416, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf6c699-0550-4635-8e43-dac0d06fb069}, !- Handle
  IntFlrSurface_ Corridor_L03 8,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  2.3006304, -2.3006304, 10.9728,         !- X,Y,Z Vertex 2 {m}
  0, -4.6012608, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  -2.3006304, -2.3006304, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60640811-f9a4-4bad-8132-6a07b680b6a7}, !- Handle
  IntFlrSurface_ Corridor_L03 9,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  4.3821096, -2.5301448, 10.9728,         !- X,Y,Z Vertex 2 {m}
  1.8519648, -6.9122544, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -2.5301448, -4.3821096, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d6ea30-596f-45ee-b3b3-1c297e0903f3}, !- Handle
  IntFlrSurface_ Corridor_L03 10,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  9.2802456, -2.4865584, 10.9728,         !- X,Y,Z Vertex 2 {m}
  6.7936872, -11.766804, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -2.4865584, -9.2802456, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b52a93-a11c-498b-8dcd-5d8e3f04c350}, !- Handle
  IntFlrSurface_ Corridor_L03 11,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6155376, 0, 10.9728,                  !- X,Y,Z Vertex 1 {m}
  3.6155376, -3.6155376, 10.9728,         !- X,Y,Z Vertex 2 {m}
  0, -3.6155376, 10.9728,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.9728;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {055209c5-1faf-49e5-8858-68ae0d2a5273}, !- Handle
  IntFlrSurface_ Corridor_L03 12,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6192928, 1.505712, 10.9728,           !- X,Y,Z Vertex 1 {m}
  7.1250048, -4.1135808, 10.9728,         !- X,Y,Z Vertex 2 {m}
  1.505712, -5.6192928, 10.9728,          !- X,Y,Z Vertex 3 {m}
  0, 0, 10.9728;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e88ae9-0350-4cdd-b90a-e05a165b8c93}, !- Handle
  IntFlrSurface_ Corridor_L03 13,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56a9b759-bde2-4413-aed4-28a713355c0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.844796, 2.7971496, 10.9728,           !- X,Y,Z Vertex 1 {m}
  7.6419456, -2.0476464, 10.9728,         !- X,Y,Z Vertex 2 {m}
  2.7971496, -4.844796, 10.9728,          !- X,Y,Z Vertex 3 {m}
  0, 0, 10.9728;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a9b759-bde2-4413-aed4-28a713355c0b}, !- Handle
  IntFlrSurface_ Corridor_L03 13 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45e88ae9-0350-4cdd-b90a-e05a165b8c93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7971496, -4.844796, 10.9728,          !- X,Y,Z Vertex 1 {m}
  7.6419456, -2.0476464, 10.9728,         !- X,Y,Z Vertex 2 {m}
  4.844796, 2.7971496, 10.9728,           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.9728;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {498a4224-1001-4a7c-b8f0-e6421c02f1b9}, !- Handle
  IntFlrSurface_ Corridor_L03 14,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2094952, 2.2094952, 10.9728,          !- X,Y,Z Vertex 1 {m}
  4.4189904, 0, 10.9728,                  !- X,Y,Z Vertex 2 {m}
  2.2094952, -2.2094952, 10.9728,         !- X,Y,Z Vertex 3 {m}
  0, 0, 10.9728;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf0634b-0ed0-460e-98a8-20500acf4001}, !- Handle
  IntFlrSurface_ Corridor_L03 15,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6355568, 2.833116, 10.9728,           !- X,Y,Z Vertex 1 {m}
  4.4686728, 1.1975592, 10.9728,          !- X,Y,Z Vertex 2 {m}
  2.833116, -1.6355568, 10.9728,          !- X,Y,Z Vertex 3 {m}
  0, 0, 10.9728;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e8da79-cf1b-4bc1-b5b8-e4636a3e0dfc}, !- Handle
  IntFlrSurface_ Corridor_L03 16,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4009096, 8.9602056, 10.9728,          !- X,Y,Z Vertex 1 {m}
  11.3611152, 6.559296, 10.9728,          !- X,Y,Z Vertex 2 {m}
  8.9602056, -2.4009096, 10.9728,         !- X,Y,Z Vertex 3 {m}
  0, 0, 10.9728;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {670f1a64-a2d5-4517-8d0f-a484c3c30ad2}, !- Handle
  IntFlrSurface_ Corridor_L03 17,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3051536, 1.3051536, 10.9728,          !- X,Y,Z Vertex 1 {m}
  1.3051536, 0, 10.9728,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 3 {m}
  0, 1.3051536, 10.9728;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f0a6aee-d28d-49a8-971d-a9dec381ddee}, !- Handle
  IntFlrSurface_ Corridor_L03 18,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6274248, 6.2828424, 10.9728,          !- X,Y,Z Vertex 1 {m}
  4.9551336, 1.3277088, 10.9728,          !- X,Y,Z Vertex 2 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 3 {m}
  -1.3277088, 4.9551336, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bbfdbb2-7c7f-46c7-bcb3-a7d59471e811}, !- Handle
  IntFlrSurface_ Corridor_L03 19,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e8f93c5-f7f7-4912-8436-64232bedf14e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.178808, 15.5960064, 10.9728,          !- X,Y,Z Vertex 1 {m}
  9.8874072, 5.7085992, 10.9728,          !- X,Y,Z Vertex 2 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 3 {m}
  -5.7085992, 9.8874072, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e8f93c5-f7f7-4912-8436-64232bedf14e}, !- Handle
  IntFlrSurface_ Corridor_L03 19 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bbfdbb2-7c7f-46c7-bcb3-a7d59471e811}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  9.8874072, 5.7085992, 10.9728,          !- X,Y,Z Vertex 2 {m}
  4.178808, 15.5960064, 10.9728,          !- X,Y,Z Vertex 3 {m}
  -5.7085992, 9.8874072, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc309dcb-b9ba-4c97-8774-17296c4db1fd}, !- Handle
  IntFlrSurface_ Corridor_L03 20,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.9685936, 10.9728,                  !- X,Y,Z Vertex 1 {m}
  2.9842968, 2.9842968, 10.9728,          !- X,Y,Z Vertex 2 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 3 {m}
  -2.9842968, 2.9842968, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e39820d3-b3a0-4960-a437-2ce8169539e7}, !- Handle
  IntFlrSurface_ Corridor_L03 21,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.5294376, 1.9760184, 10.9728,         !- X,Y,Z Vertex 1 {m}
  0.7232904, 1.252728, 10.9728,           !- X,Y,Z Vertex 2 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 3 {m}
  -1.252728, 0.7232904, 10.9728;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a28e92a-253a-47bd-ae75-d5e0f78f382a}, !- Handle
  IntFlrSurface_ Corridor_L03 22,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.509016, 0.8814816, 10.9728,          !- X,Y,Z Vertex 1 {m}
  0.1862328, 0.6952488, 10.9728,          !- X,Y,Z Vertex 2 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 3 {m}
  -0.6952488, 0.1862328, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80e15ec4-ad12-42a0-bad7-6e92ab96e94f}, !- Handle
  IntFlrSurface_ Corridor_L03 23,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.180844, 10.9728,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -2.180844, 0, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -2.180844, 2.180844, 10.9728;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41461f9f-0290-4931-88fa-361804822b73}, !- Handle
  IntFlrSurface_ Corridor_L03 24,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.2715768, 1.01346, 10.9728,           !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.01346, -0.2715768, 10.9728,          !- X,Y,Z Vertex 3 {m}
  -1.2850368, 0.7418832, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57f97620-017a-4d6a-83ee-15e05183fc2a}, !- Handle
  IntFlrSurface_ Corridor_L03 25,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66b074e4-6ac5-4391-a0ba-b05ac7441f59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.6960536, 8.133588, 10.9728,          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -8.133588, -4.6960536, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -12.8296416, 3.4375344, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b074e4-6ac5-4391-a0ba-b05ac7441f59}, !- Handle
  IntFlrSurface_ Corridor_L03 25 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bff88335-d2d0-4069-8925-ff723dfc0f3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57f97620-017a-4d6a-83ee-15e05183fc2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.133588, -4.6960536, 10.9728,         !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -4.6960536, 8.133588, 10.9728,          !- X,Y,Z Vertex 3 {m}
  -12.8296416, 3.4375344, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f2e4725-4e00-493f-87ba-e8124f23c871}, !- Handle
  IntFlrSurface_ Corridor_L03 26,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5581376, 1.5581376, 10.9728,         !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.5581376, -1.5581376, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -3.1162752, 0, 10.9728;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1eec2a5-2592-490d-a01d-eb3522cbe6db}, !- Handle
  IntFlrSurface_ Corridor_L03 27,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8568416, 1.0719816, 10.9728,         !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.0719816, -1.8568416, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -2.9288232, -0.78486, 10.9728;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fcc4232-e4cb-4ef2-b935-890f817dcdea}, !- Handle
  IntFlrSurface_ Corridor_L03 28,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4108096, 1.4499336, 10.9728,         !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9728,                          !- X,Y,Z Vertex 2 {m}
  -1.4499336, -5.4108096, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -6.8607432, -3.960876, 10.9728;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08244be1-83ad-486e-9752-a0e120fe510d}, !- Handle
  IntFlrSurface_ Corridor_L03 29,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0, -2.3923752, 10.9728,                 !- X,Y,Z Vertex 2 {m}
  -2.3923752, -2.3923752, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -2.3923752, 0, 10.9728;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e66ad1cf-0c6e-490b-8c70-ce20d2641f97}, !- Handle
  IntFlrSurface_ Corridor_L03 30,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0.6144768, -2.29362, 10.9728,           !- X,Y,Z Vertex 2 {m}
  -1.6791432, -2.9080968, 10.9728,        !- X,Y,Z Vertex 3 {m}
  -2.29362, -0.6144768, 10.9728;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {438ba57a-3f85-4b74-9aba-6df49063888d}, !- Handle
  IntFlrSurface_ Corridor_L03 31,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0.9710928, -1.6821912, 10.9728,         !- X,Y,Z Vertex 2 {m}
  -0.7110984, -2.653284, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -1.6821912, -0.9710928, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74733f1e-f5f9-4bab-b5a4-a947f7832170}, !- Handle
  IntFlrSurface_ Corridor_L03 32,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  4.664964, -4.664964, 10.9728,           !- X,Y,Z Vertex 2 {m}
  0, -9.329928, 10.9728,                  !- X,Y,Z Vertex 3 {m}
  -4.664964, -4.664964, 10.9728;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f38d8c8-bf37-4e1a-9f05-dc5a03b93648}, !- Handle
  IntFlrSurface_ Corridor_L03 33,         !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9728,                          !- X,Y,Z Vertex 1 {m}
  0.8439912, -0.4870704, 10.9728,         !- X,Y,Z Vertex 2 {m}
  0.3569208, -1.3310616, 10.9728,         !- X,Y,Z Vertex 3 {m}
  -0.4870704, -0.8439912, 10.9728;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c70ccc72-b917-4c8d-ac03-3526d88120c2}, !- Handle
  Corridor_L03 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}; !- Space Name

OS:BuildingStory,
  {884bc1d0-e5ed-463f-857f-ef3db28272aa}, !- Handle
  Corridor_Level_04,                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {f3878cf8-87d8-4270-8058-8f2610da803f}, !- Handle
  Corridor_L04 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {844596e4-ed1e-4f8b-9dbb-5431ba91fa9b}, !- Handle
  Corridor_L04 People,                    !- Name
  {f3878cf8-87d8-4270-8058-8f2610da803f}, !- People Definition Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space or SpaceType Name
  {abfde151-0ffc-4cb6-9a43-b7f691869e17}, !- Number of People Schedule Name
  {78f884a5-0b87-4cd9-bcc3-1f4dfad64408}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {78f884a5-0b87-4cd9-bcc3-1f4dfad64408}, !- Handle
  Corridor_L04 People Activity Level,     !- Name
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Schedule Type Limits Name
  {d27023da-294f-405e-b092-7e38d41655b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d27023da-294f-405e-b092-7e38d41655b0}, !- Handle
  {49211730-af5a-42b5-b2ff-de5b6352c3a7}, !- Name
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {78bbbc39-1fc6-4503-b21e-9dfad3b71976}, !- Handle
  Corridor_L04 Space Infiltration Design Flow Rate 1, !- Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space or SpaceType Name
  {d508a8f7-0a5a-4090-b224-3e42b9e823e7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001877568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {e0b4dc16-5abc-4b1e-8c78-a2634d78c394}, !- Handle
  Corridor_L04 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.83679586803617,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fdc7fe41-664e-4f17-b53f-1c70d3a248ba}, !- Handle
  Corridor_L04 Regulated Lights,          !- Name
  {e0b4dc16-5abc-4b1e-8c78-a2634d78c394}, !- Lights Definition Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space or SpaceType Name
  {80a7ff1b-5d14-4f57-a879-3d260e8eb952}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {fc3d50ec-1be4-43d4-b03f-7eca6c58f14c}, !- Handle
  ExtWall (Left 1) : Corridor_L04,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 3.372612, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 3.372612, 17.6784;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20a0fb94-a6d3-4323-99fe-1719f174e329}, !- Handle
  Window (Left 1) : Corridor_L04,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {fc3d50ec-1be4-43d4-b03f-7eca6c58f14c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 16.02854808,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.7029176, 14.3256,                  !- X,Y,Z Vertex 3 {m}
  0, 1.7029176, 16.02854808;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf76224c-940f-4482-8560-b0e94ca0c4e9}, !- Handle
  ExtWall (Back 1) : Corridor_L04,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 2.0583144, 14.3256,                  !- X,Y,Z Vertex 3 {m}
  0, 2.0583144, 17.6784;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c72cbdd-5e23-4a92-b7a5-3b3e139eda69}, !- Handle
  Window (Back 1) : Corridor_L04,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {cf76224c-940f-4482-8560-b0e94ca0c4e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b054e3b-ca7d-469c-be3f-19d6a2e2ec4b}, !- Handle
  ExtWall (Back 2) : Corridor_L04,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 23.50008, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 23.50008, 17.6784;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70bbd074-dc65-4485-8363-ba3863302a61}, !- Handle
  Window (Back 2) : Corridor_L04,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {7b054e3b-ca7d-469c-be3f-19d6a2e2ec4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4450ff5d-751d-4b8c-9f8e-9523b7152e50}, !- Handle
  Window (Back 3) : Corridor_L04,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {7b054e3b-ca7d-469c-be3f-19d6a2e2ec4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ec91c9c-61ef-4997-96ed-90e5123fefd0}, !- Handle
  Window (Back 4) : Corridor_L04,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {7b054e3b-ca7d-469c-be3f-19d6a2e2ec4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {826a5b9f-3ad1-465c-a728-9ea46e7eb913}, !- Handle
  Window (Back 5) : Corridor_L04,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {7b054e3b-ca7d-469c-be3f-19d6a2e2ec4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc45befc-a4e9-4ce0-9255-76c9463c2c33}, !- Handle
  Window (Back 6) : Corridor_L04,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {7b054e3b-ca7d-469c-be3f-19d6a2e2ec4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2804ab8a-3242-42a8-92f1-19a07f94c7b4}, !- Handle
  Window (Back 7) : Corridor_L04,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {7b054e3b-ca7d-469c-be3f-19d6a2e2ec4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a8b7997-57a2-4c40-9f4a-2e3638794294}, !- Handle
  Window (Back 8) : Corridor_L04,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {7b054e3b-ca7d-469c-be3f-19d6a2e2ec4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb5b8b2f-72d6-4dec-aa4f-46260ecb72e4}, !- Handle
  Window (Back 9) : Corridor_L04,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {7b054e3b-ca7d-469c-be3f-19d6a2e2ec4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f8d4383-87c8-4636-978e-cbb56672250e}, !- Handle
  Window (Back 10) : Corridor_L04,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {7b054e3b-ca7d-469c-be3f-19d6a2e2ec4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.80884824,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.4831568, 14.3256,                  !- X,Y,Z Vertex 3 {m}
  0, 1.4831568, 15.80884824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef2f4dd9-0efe-48be-a206-c8fad23dacab}, !- Handle
  ExtWall (Back 3) : Corridor_L04,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 5.1767232, 14.3256,                  !- X,Y,Z Vertex 3 {m}
  0, 5.1767232, 17.6784;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10e63e9f-cda9-428c-8033-9822c4612d30}, !- Handle
  Window (Back 11) : Corridor_L04,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ef2f4dd9-0efe-48be-a206-c8fad23dacab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e1ba729-9f78-42db-81ca-b58cfec8fd36}, !- Handle
  Window (Back 12) : Corridor_L04,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ef2f4dd9-0efe-48be-a206-c8fad23dacab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9625bc9b-1771-4fd3-9aa4-905b3ae568af}, !- Handle
  Window (Back 13) : Corridor_L04,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ef2f4dd9-0efe-48be-a206-c8fad23dacab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dee4802-fd41-4f90-84d9-aee1d9bd7b7c}, !- Handle
  ExtWall (Right 1) : Corridor_L04,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 9.704832, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 9.704832, 17.6784;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {514b5a4d-7fa1-4cf2-805c-220c7bb7ff54}, !- Handle
  Window (Right 1) : Corridor_L04,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {1dee4802-fd41-4f90-84d9-aee1d9bd7b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ddf5fee-80c6-4f85-8d76-83dd76b962ec}, !- Handle
  Window (Right 2) : Corridor_L04,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {1dee4802-fd41-4f90-84d9-aee1d9bd7b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10d0643e-477d-4a0c-a984-89fb62c5689b}, !- Handle
  Window (Right 3) : Corridor_L04,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {1dee4802-fd41-4f90-84d9-aee1d9bd7b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43879c0a-c102-4668-a4ad-38b1dccd4c29}, !- Handle
  Window (Right 4) : Corridor_L04,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {1dee4802-fd41-4f90-84d9-aee1d9bd7b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac6852fe-97b0-4e2a-ac5e-61f0f2a60156}, !- Handle
  ExtWall (Right 2) : Corridor_L04,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 15.3972768, 14.3256,                 !- X,Y,Z Vertex 3 {m}
  0, 15.3972768, 17.6784;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af01445b-0d4a-45af-b072-4151fc7614b5}, !- Handle
  Window (Right 5) : Corridor_L04,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ac6852fe-97b0-4e2a-ac5e-61f0f2a60156}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eecee534-6a81-4b8d-9e70-595f21c52125}, !- Handle
  Window (Right 6) : Corridor_L04,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ac6852fe-97b0-4e2a-ac5e-61f0f2a60156}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15c4535b-dacb-4761-a40a-cc6c9b10fcc5}, !- Handle
  Window (Right 7) : Corridor_L04,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ac6852fe-97b0-4e2a-ac5e-61f0f2a60156}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be2275a5-be81-4b11-9a49-0a3b0cd29be3}, !- Handle
  Window (Right 8) : Corridor_L04,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ac6852fe-97b0-4e2a-ac5e-61f0f2a60156}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e05a6f18-0628-40a9-bda6-977c6a216074}, !- Handle
  Window (Right 9) : Corridor_L04,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ac6852fe-97b0-4e2a-ac5e-61f0f2a60156}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.84216288,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.5166848, 14.3256,                  !- X,Y,Z Vertex 3 {m}
  0, 1.5166848, 15.84216288;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e946fcc-4bec-4215-adb1-b207a8663837}, !- Handle
  Window (Right 10) : Corridor_L04,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ac6852fe-97b0-4e2a-ac5e-61f0f2a60156}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.84216288,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.5166848, 14.3256,                  !- X,Y,Z Vertex 3 {m}
  0, 1.5166848, 15.84216288;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc39573-26d4-4a39-ad86-41a7e27c69d4}, !- Handle
  ExtWall (Right 3) : Corridor_L04,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 16.0870392, 14.3256,                 !- X,Y,Z Vertex 3 {m}
  0, 16.0870392, 17.6784;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92349449-2efb-4f0c-89e6-606c8f9a27ab}, !- Handle
  Window (Right 11) : Corridor_L04,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {9bc39573-26d4-4a39-ad86-41a7e27c69d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9a0f718-e552-4b10-b980-b6cd2ab13e38}, !- Handle
  Window (Right 12) : Corridor_L04,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {9bc39573-26d4-4a39-ad86-41a7e27c69d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2777efdb-23b4-4080-9c82-1b62441a107d}, !- Handle
  Window (Right 13) : Corridor_L04,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {9bc39573-26d4-4a39-ad86-41a7e27c69d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae1cb306-94ee-4ef4-9b71-8aa6fd0f7a86}, !- Handle
  Window (Right 14) : Corridor_L04,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {9bc39573-26d4-4a39-ad86-41a7e27c69d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65994057-c628-4f82-a3e7-629b4641c291}, !- Handle
  Window (Right 15) : Corridor_L04,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {9bc39573-26d4-4a39-ad86-41a7e27c69d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcdc3ae1-3270-4311-9771-9c2ae21d7339}, !- Handle
  Window (Right 16) : Corridor_L04,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {9bc39573-26d4-4a39-ad86-41a7e27c69d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.93805296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 14.3256,                   !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 15.93805296;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {272d2d8a-2be8-43bc-9fac-32f190b7cafe}, !- Handle
  IntWall : Corridor_L04,                 !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  -1.891284, -1.891284, 14.3256,          !- X,Y,Z Vertex 3 {m}
  -1.891284, -1.891284, 17.6784;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e10fdf3-d5d6-45b4-93ac-8d05bdbe8b5a}, !- Handle
  IntWall : Corridor_L04 2,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  -1.697736, -2.4243792, 14.3256,         !- X,Y,Z Vertex 3 {m}
  -1.697736, -2.4243792, 17.6784;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf6b095-9235-4046-b582-c9664080d7ee}, !- Handle
  IntWall : Corridor_L04 3,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  -1.0021824, -2.1494496, 14.3256,        !- X,Y,Z Vertex 3 {m}
  -1.0021824, -2.1494496, 17.6784;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c87adc6-4951-4761-84a0-dc99cd78427e}, !- Handle
  IntWall : Corridor_L04 4,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  -0.8494776, -3.1705296, 14.3256,        !- X,Y,Z Vertex 3 {m}
  -0.8494776, -3.1705296, 17.6784;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2be0c80-ffb6-488c-8977-88a791f7ff16}, !- Handle
  IntWall : Corridor_L04 5,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  -0.3102864, -3.5469576, 14.3256,        !- X,Y,Z Vertex 3 {m}
  -0.3102864, -3.5469576, 17.6784;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d36a6b8-9ae4-4710-89a8-a74ee037dda0}, !- Handle
  IntWall : Corridor_L04 6,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0.329184, -3.761232, 14.3256,           !- X,Y,Z Vertex 3 {m}
  0.329184, -3.761232, 17.6784;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6238e751-38d1-4312-bbe3-66e6a75b66a3}, !- Handle
  IntWall : Corridor_L04 7,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0.8567928, -3.1976568, 14.3256,         !- X,Y,Z Vertex 3 {m}
  0.8567928, -3.1976568, 17.6784;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd99989-1a6d-4cfd-910e-5032f558098b}, !- Handle
  IntWall : Corridor_L04 8,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  1.0268712, -2.2018752, 14.3256,         !- X,Y,Z Vertex 3 {m}
  1.0268712, -2.2018752, 17.6784;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c38df9-11e5-4ef7-936c-bd2e4e036cd5}, !- Handle
  IntWall : Corridor_L04 9,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  3.3555432, -4.7923704, 14.3256,         !- X,Y,Z Vertex 3 {m}
  3.3555432, -4.7923704, 17.6784;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91f8cb29-4218-49b7-9925-8444cfde44e1}, !- Handle
  IntWall : Corridor_L04 10,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  1.9656552, -1.9656552, 14.3256,         !- X,Y,Z Vertex 3 {m}
  1.9656552, -1.9656552, 17.6784;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e443daab-9e7e-4e63-b161-3747b25b700f}, !- Handle
  IntWall : Corridor_L04 11,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  2.7105864, -1.8979896, 14.3256,         !- X,Y,Z Vertex 3 {m}
  2.7105864, -1.8979896, 17.6784;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f9f911-8a49-4fc9-bfbf-551849fdecf2}, !- Handle
  IntWall : Corridor_L04 12,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  2.8824936, -1.344168, 14.3256,          !- X,Y,Z Vertex 3 {m}
  2.8824936, -1.344168, 17.6784;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0978d36d-ed4d-45e6-b344-3a099c242750}, !- Handle
  IntWall : Corridor_L04 13,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  3.197352, -0.8567928, 14.3256,          !- X,Y,Z Vertex 3 {m}
  3.197352, -0.8567928, 17.6784;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26633063-99b2-4b21-8787-3d8ed9d0c5f7}, !- Handle
  IntWall : Corridor_L04 14,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  3.2135064, -0.2810256, 14.3256,         !- X,Y,Z Vertex 3 {m}
  3.2135064, -0.2810256, 17.6784;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecbef2cf-dace-4885-aac7-3aa1a4e01563}, !- Handle
  IntWall : Corridor_L04 15,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  3.2458152, 0.2840736, 14.3256,          !- X,Y,Z Vertex 3 {m}
  3.2458152, 0.2840736, 17.6784;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dc416ae-9a71-4408-92f0-7bc370d6d941}, !- Handle
  IntWall : Corridor_L04 16,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  3.0720792, 0.8232648, 14.3256,          !- X,Y,Z Vertex 3 {m}
  3.0720792, 0.8232648, 17.6784;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85a82a79-20b3-4d67-a4a0-b0ab1826b425}, !- Handle
  IntWall : Corridor_L04 17,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  2.1710904, 1.0125456, 14.3256,          !- X,Y,Z Vertex 3 {m}
  2.1710904, 1.0125456, 17.6784;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {534c5737-8b45-4c13-b214-30acdf816ba1}, !- Handle
  IntWall : Corridor_L04 18,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  2.5021032, 1.7519904, 14.3256,          !- X,Y,Z Vertex 3 {m}
  2.5021032, 1.7519904, 17.6784;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf6a9b5-cf8e-4449-bd92-cb40591f8985}, !- Handle
  IntWall : Corridor_L04 19,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  3.247644, 3.247644, 14.3256,            !- X,Y,Z Vertex 3 {m}
  3.247644, 3.247644, 17.6784;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5cf121-6b0c-4540-af60-e7490c05c1b1}, !- Handle
  IntWall : Corridor_L04 20,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  1.8263616, 2.6081736, 14.3256,          !- X,Y,Z Vertex 3 {m}
  1.8263616, 2.6081736, 17.6784;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a57e21d-4791-478c-8a3e-441117c32e55}, !- Handle
  IntWall : Corridor_L04 21,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0.9521952, 2.04216, 14.3256,            !- X,Y,Z Vertex 3 {m}
  0.9521952, 2.04216, 17.6784;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecaadbd5-6d68-4634-a971-d3aa589e5645}, !- Handle
  IntWall : Corridor_L04 22,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0.2767584, 1.033272, 14.3256,           !- X,Y,Z Vertex 3 {m}
  0.2767584, 1.033272, 17.6784;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1726ea36-314d-45c9-8eeb-513afb394cc4}, !- Handle
  IntWall : Corridor_L04 23,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  0.2746248, 3.1400496, 14.3256,          !- X,Y,Z Vertex 3 {m}
  0.2746248, 3.1400496, 17.6784;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b88ead3e-3035-467e-ab16-603df4db69de}, !- Handle
  IntWall : Corridor_L04 24,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  -0.1633728, 1.8665952, 14.3256,         !- X,Y,Z Vertex 3 {m}
  -0.1633728, 1.8665952, 17.6784;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa4cb02-e1e9-454b-9660-31f1fc8e3763}, !- Handle
  IntWall : Corridor_L04 25,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  -0.8342376, 3.1132272, 14.3256,         !- X,Y,Z Vertex 3 {m}
  -0.8342376, 3.1132272, 17.6784;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d2121f6-3a3e-4c19-8869-af3b56072932}, !- Handle
  IntWall : Corridor_L04 26,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  -0.7412736, 1.589532, 14.3256,          !- X,Y,Z Vertex 3 {m}
  -0.7412736, 1.589532, 17.6784;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a92d9b86-fc9d-4d3b-9758-555bba3fc0d7}, !- Handle
  IntWall : Corridor_L04 27,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.6784,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 2 {m}
  -0.5050536, 0.7211568, 14.3256,         !- X,Y,Z Vertex 3 {m}
  -0.5050536, 0.7211568, 17.6784;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2f54e5c-8d92-45c5-a540-82b7d445a7e0}, !- Handle
  IntFlrSurface_ Corridor_L04,            !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a9fd970-08d7-4b59-ae1c-db2ddb9f0dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.3256,                          !- X,Y,Z Vertex 1 {m}
  7.3325736, -1.9647408, 14.3256,         !- X,Y,Z Vertex 2 {m}
  5.3678328, -9.2973144, 14.3256,         !- X,Y,Z Vertex 3 {m}
  -1.9647408, -7.3325736, 14.3256;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a9fd970-08d7-4b59-ae1c-db2ddb9f0dad}, !- Handle
  IntFlrSurface_ Corridor_L04 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2f54e5c-8d92-45c5-a540-82b7d445a7e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3678328, -9.2973144, 14.3256,         !- X,Y,Z Vertex 1 {m}
  7.3325736, -1.9647408, 14.3256,         !- X,Y,Z Vertex 2 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 3 {m}
  -1.9647408, -7.3325736, 14.3256;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c8f538b-6c70-489a-b442-3d87e9298718}, !- Handle
  IntFlrSurface_ Corridor_L04 2,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b8e94fa-9f82-4e4a-85bd-7a402f8516c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6950296, 0, 14.3256,                  !- X,Y,Z Vertex 1 {m}
  8.6950296, -8.6950296, 14.3256,         !- X,Y,Z Vertex 2 {m}
  0, -8.6950296, 14.3256,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 14.3256;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b8e94fa-9f82-4e4a-85bd-7a402f8516c8}, !- Handle
  IntFlrSurface_ Corridor_L04 2 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c8f538b-6c70-489a-b442-3d87e9298718}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.6950296, -8.6950296, 14.3256,         !- X,Y,Z Vertex 1 {m}
  8.6950296, 0, 14.3256,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 3 {m}
  0, -8.6950296, 14.3256;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3000028-5b18-498f-a604-a7fc320ce2d6}, !- Handle
  IntFlrSurface_ Corridor_L04 3,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3b0d304-6c74-43b3-a7a5-9ecef8d8a7de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0649472, 3.500628, 14.3256,          !- X,Y,Z Vertex 1 {m}
  16.5655752, -9.5643192, 14.3256,        !- X,Y,Z Vertex 2 {m}
  3.500628, -13.0649472, 14.3256,         !- X,Y,Z Vertex 3 {m}
  0, 0, 14.3256;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3b0d304-6c74-43b3-a7a5-9ecef8d8a7de}, !- Handle
  IntFlrSurface_ Corridor_L04 3 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3000028-5b18-498f-a604-a7fc320ce2d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.500628, -13.0649472, 14.3256,         !- X,Y,Z Vertex 1 {m}
  16.5655752, -9.5643192, 14.3256,        !- X,Y,Z Vertex 2 {m}
  13.0649472, 3.500628, 14.3256,          !- X,Y,Z Vertex 3 {m}
  0, 0, 14.3256;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a083ab-cf84-4244-9b6a-92770b8dfc7a}, !- Handle
  IntFlrSurface_ Corridor_L04 4,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39a38bfb-7fc1-42b3-b6e6-c5a6b880c1e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3400352, 5.9698128, 14.3256,         !- X,Y,Z Vertex 1 {m}
  16.309848, -4.3702224, 14.3256,         !- X,Y,Z Vertex 2 {m}
  5.9698128, -10.3400352, 14.3256,        !- X,Y,Z Vertex 3 {m}
  0, 0, 14.3256;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39a38bfb-7fc1-42b3-b6e6-c5a6b880c1e6}, !- Handle
  IntFlrSurface_ Corridor_L04 4 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74a083ab-cf84-4244-9b6a-92770b8dfc7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9698128, -10.3400352, 14.3256,        !- X,Y,Z Vertex 1 {m}
  16.309848, -4.3702224, 14.3256,         !- X,Y,Z Vertex 2 {m}
  10.3400352, 5.9698128, 14.3256,         !- X,Y,Z Vertex 3 {m}
  0, 0, 14.3256;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc9ab61-7215-4b82-852a-72e9ecedb09b}, !- Handle
  IntFlrSurface_ Corridor_L04 5,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c29023b-e55a-4bea-bf6e-a5548dcb59a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.129016, 8.129016, 14.3256,            !- X,Y,Z Vertex 1 {m}
  16.258032, 0, 14.3256,                  !- X,Y,Z Vertex 2 {m}
  8.129016, -8.129016, 14.3256,           !- X,Y,Z Vertex 3 {m}
  0, 0, 14.3256;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c29023b-e55a-4bea-bf6e-a5548dcb59a6}, !- Handle
  IntFlrSurface_ Corridor_L04 5 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bc9ab61-7215-4b82-852a-72e9ecedb09b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.129016, -8.129016, 14.3256,           !- X,Y,Z Vertex 1 {m}
  16.258032, 0, 14.3256,                  !- X,Y,Z Vertex 2 {m}
  8.129016, 8.129016, 14.3256,            !- X,Y,Z Vertex 3 {m}
  0, 0, 14.3256;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aec08588-e3a1-4978-a96b-ded2b3adb552}, !- Handle
  IntFlrSurface_ Corridor_L04 6,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d9c7450-d9fe-4110-85fd-984333933d09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9519392, 3.3811464, 14.3256,          !- X,Y,Z Vertex 1 {m}
  5.3330856, 1.4292072, 14.3256,          !- X,Y,Z Vertex 2 {m}
  3.3811464, -1.9519392, 14.3256,         !- X,Y,Z Vertex 3 {m}
  0, 0, 14.3256;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d9c7450-d9fe-4110-85fd-984333933d09}, !- Handle
  IntFlrSurface_ Corridor_L04 6 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aec08588-e3a1-4978-a96b-ded2b3adb552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3811464, -1.9519392, 14.3256,         !- X,Y,Z Vertex 1 {m}
  5.3330856, 1.4292072, 14.3256,          !- X,Y,Z Vertex 2 {m}
  1.9519392, 3.3811464, 14.3256,          !- X,Y,Z Vertex 3 {m}
  0, 0, 14.3256;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c8c9725-c463-48a9-bc0c-e82da32fbcf9}, !- Handle
  IntFlrSurface_ Corridor_L04 7,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {629c7f10-5d35-4d7b-a113-83b16346ee14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0672024, 11.4473736, 14.3256,         !- X,Y,Z Vertex 1 {m}
  14.514576, 8.3801712, 14.3256,          !- X,Y,Z Vertex 2 {m}
  11.4473736, -3.0672024, 14.3256,        !- X,Y,Z Vertex 3 {m}
  0, 0, 14.3256;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {629c7f10-5d35-4d7b-a113-83b16346ee14}, !- Handle
  IntFlrSurface_ Corridor_L04 7 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c8c9725-c463-48a9-bc0c-e82da32fbcf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4473736, -3.0672024, 14.3256,        !- X,Y,Z Vertex 1 {m}
  14.514576, 8.3801712, 14.3256,          !- X,Y,Z Vertex 2 {m}
  3.0672024, 11.4473736, 14.3256,         !- X,Y,Z Vertex 3 {m}
  0, 0, 14.3256;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62ceeb63-152d-4b90-931b-75d97fb5a825}, !- Handle
  IntFlrSurface_ Corridor_L04 8,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77d323f1-1048-41cd-9feb-23380c9d488e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2370616, 11.2370616, 14.3256,        !- X,Y,Z Vertex 1 {m}
  11.2370616, 0, 14.3256,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 14.3256,                          !- X,Y,Z Vertex 3 {m}
  0, 11.2370616, 14.3256;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77d323f1-1048-41cd-9feb-23380c9d488e}, !- Handle
  IntFlrSurface_ Corridor_L04 8 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a75e609-01d2-4bb8-9ce7-6a148164f3ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62ceeb63-152d-4b90-931b-75d97fb5a825}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2370616, 0, 14.3256,                 !- X,Y,Z Vertex 1 {m}
  11.2370616, 11.2370616, 14.3256,        !- X,Y,Z Vertex 2 {m}
  0, 11.2370616, 14.3256,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 14.3256;                          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a441995d-901a-42b6-b22b-66e9cdecebc8}, !- Handle
  Corridor_L04 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {a9a9d917-d542-4593-8a27-2059bc99ba04}; !- Space Name

OS:BuildingStory,
  {a4f0cce9-5e96-4deb-b733-024631f7eb94}, !- Handle
  Corridor_Level_05,                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {91157c7b-097a-4297-b8de-dc709e7a44f0}, !- Handle
  Corridor_L05 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {c38193d1-2279-48a0-9491-06cb6925be89}, !- Handle
  Corridor_L05 People,                    !- Name
  {91157c7b-097a-4297-b8de-dc709e7a44f0}, !- People Definition Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space or SpaceType Name
  {abfde151-0ffc-4cb6-9a43-b7f691869e17}, !- Number of People Schedule Name
  {28f2e056-bd63-4e40-9418-52ff508a9d79}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {28f2e056-bd63-4e40-9418-52ff508a9d79}, !- Handle
  Corridor_L05 People Activity Level,     !- Name
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Schedule Type Limits Name
  {02e6e642-59da-452d-bf7c-43eaa8098267}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02e6e642-59da-452d-bf7c-43eaa8098267}, !- Handle
  {e0df3e19-a219-4fce-8835-a3485bd7f141}, !- Name
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ca189f34-fae4-449a-bb5c-76380ef025a2}, !- Handle
  Corridor_L05 Space Infiltration Design Flow Rate 1, !- Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space or SpaceType Name
  {d508a8f7-0a5a-4090-b224-3e42b9e823e7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001877568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {c39dcc69-a8cc-4a0b-96f7-4cacc8398b7c}, !- Handle
  Corridor_L05 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.83261947079449,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {305cd6f9-492e-4b6b-9799-1606f4b0fcdf}, !- Handle
  Corridor_L05 Regulated Lights,          !- Name
  {c39dcc69-a8cc-4a0b-96f7-4cacc8398b7c}, !- Lights Definition Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space or SpaceType Name
  {80a7ff1b-5d14-4f57-a879-3d260e8eb952}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {37929b9a-7f86-447a-81a4-8a7bb89d3697}, !- Handle
  ExtWall (Back 1) : Corridor_L05,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 2.1393912, 17.55138984,              !- X,Y,Z Vertex 3 {m}
  0, 2.1393912, 20.77717968;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8995d405-49a1-4567-b882-ac75b0ca5960}, !- Handle
  Window (Back 1) : Corridor_L05,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {37929b9a-7f86-447a-81a4-8a7bb89d3697}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff0fa641-084b-439a-ac00-dd2b59dc1c74}, !- Handle
  ExtWall (Back 2) : Corridor_L05,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 24.425148, 17.55138984,              !- X,Y,Z Vertex 3 {m}
  0, 24.425148, 20.77717968;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abcf8ce3-f895-4114-88a5-c0c2221a1d4e}, !- Handle
  Window (Back 2) : Corridor_L05,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ff0fa641-084b-439a-ac00-dd2b59dc1c74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50b08e8d-d7cf-4bb0-9483-03df6a83d633}, !- Handle
  Window (Back 3) : Corridor_L05,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ff0fa641-084b-439a-ac00-dd2b59dc1c74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b46b67e-d0d9-4bd5-89e7-da9616b3aaea}, !- Handle
  Window (Back 4) : Corridor_L05,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ff0fa641-084b-439a-ac00-dd2b59dc1c74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3702a6b8-38e2-42b5-bcc1-10ebb29b1802}, !- Handle
  Window (Back 5) : Corridor_L05,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ff0fa641-084b-439a-ac00-dd2b59dc1c74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62dd7001-6468-41e3-87e9-65c6ebd911d9}, !- Handle
  Window (Back 6) : Corridor_L05,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ff0fa641-084b-439a-ac00-dd2b59dc1c74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5fe52dd-52f7-4a6c-aa2a-b4dc93945eba}, !- Handle
  Window (Back 7) : Corridor_L05,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ff0fa641-084b-439a-ac00-dd2b59dc1c74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecc4e4d0-4948-4b61-83af-3223591c41ae}, !- Handle
  Window (Back 8) : Corridor_L05,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ff0fa641-084b-439a-ac00-dd2b59dc1c74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae3cd0bf-ec76-4b30-a7b2-9ed65b3ce4db}, !- Handle
  Window (Back 9) : Corridor_L05,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ff0fa641-084b-439a-ac00-dd2b59dc1c74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf88b5a4-f498-4f3a-b8da-3d9e6440c008}, !- Handle
  Window (Back 10) : Corridor_L05,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {ff0fa641-084b-439a-ac00-dd2b59dc1c74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.03463808,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.4831568, 17.55138984,              !- X,Y,Z Vertex 3 {m}
  0, 1.4831568, 19.03463808;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbcd4ecf-67d8-4e81-9fa7-b5b083248408}, !- Handle
  ExtWall (Back 3) : Corridor_L05,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 5.3803296, 17.55138984,              !- X,Y,Z Vertex 3 {m}
  0, 5.3803296, 20.77717968;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b82d547-3195-48d4-b41f-9ba9ac167176}, !- Handle
  Window (Back 11) : Corridor_L05,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {bbcd4ecf-67d8-4e81-9fa7-b5b083248408}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {543c9649-03dc-4865-ba9d-5daaa1ead947}, !- Handle
  Window (Back 12) : Corridor_L05,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {bbcd4ecf-67d8-4e81-9fa7-b5b083248408}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9cdabde-daaa-4cdc-9790-815fa27a8a0f}, !- Handle
  Window (Back 13) : Corridor_L05,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {bbcd4ecf-67d8-4e81-9fa7-b5b083248408}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e6eedcf-f885-482d-af32-51ee53f81c64}, !- Handle
  ExtWall (Right 1) : Corridor_L05,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 16.7204136, 17.55138984,             !- X,Y,Z Vertex 3 {m}
  0, 16.7204136, 20.77717968;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03729f9f-1afd-46d0-b312-9d63ea5e9ed8}, !- Handle
  Window (Right 1) : Corridor_L05,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {3e6eedcf-f885-482d-af32-51ee53f81c64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0173cb0c-ce16-41e8-be1c-4e44b5a49f57}, !- Handle
  Window (Right 2) : Corridor_L05,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {3e6eedcf-f885-482d-af32-51ee53f81c64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ddeaf2b-b10d-47eb-a42f-d43a934dbc05}, !- Handle
  Window (Right 3) : Corridor_L05,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {3e6eedcf-f885-482d-af32-51ee53f81c64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bcd2041-d59c-48dc-90fa-ddecd4952adb}, !- Handle
  Window (Right 4) : Corridor_L05,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {3e6eedcf-f885-482d-af32-51ee53f81c64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad364a3-0e6c-4db9-9f04-486e18417fde}, !- Handle
  Window (Right 5) : Corridor_L05,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {3e6eedcf-f885-482d-af32-51ee53f81c64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {665f9641-a97d-4297-b1ce-5e941b4bd419}, !- Handle
  Window (Right 6) : Corridor_L05,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {3e6eedcf-f885-482d-af32-51ee53f81c64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19378465-a946-4db2-8701-899a5322ec1f}, !- Handle
  ExtWall (Right 2) : Corridor_L05,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 10.0870512, 17.55138984,             !- X,Y,Z Vertex 3 {m}
  0, 10.0870512, 20.77717968;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f215f98d-6d32-4312-9aa6-de31efb9b74f}, !- Handle
  Window (Right 7) : Corridor_L05,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
