  {19378465-a946-4db2-8701-899a5322ec1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4cb38f6-faab-4ed7-a83c-eaad622f3de4}, !- Handle
  Window (Right 8) : Corridor_L05,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {19378465-a946-4db2-8701-899a5322ec1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b0f2b52-cb94-44ae-a85d-9808950b9a56}, !- Handle
  Window (Right 9) : Corridor_L05,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {19378465-a946-4db2-8701-899a5322ec1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {764aabac-0628-4f36-a5ba-6a7020703547}, !- Handle
  Window (Right 10) : Corridor_L05,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {19378465-a946-4db2-8701-899a5322ec1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d01d1060-9c62-49e5-b964-828d390d313e}, !- Handle
  ExtWall (Right 3) : Corridor_L05,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 16.003524, 17.55138984,              !- X,Y,Z Vertex 3 {m}
  0, 16.003524, 20.77717968;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92f07a5d-1ce1-4b12-a233-25c8dcdfc410}, !- Handle
  Window (Right 11) : Corridor_L05,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {d01d1060-9c62-49e5-b964-828d390d313e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b43759e9-338c-41b5-990a-ac61e4e662fc}, !- Handle
  Window (Right 12) : Corridor_L05,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {d01d1060-9c62-49e5-b964-828d390d313e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cd074e5-fe4f-437a-b555-758102fd5209}, !- Handle
  Window (Right 13) : Corridor_L05,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {d01d1060-9c62-49e5-b964-828d390d313e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da741a04-e909-4aec-84a9-2617450912c5}, !- Handle
  Window (Right 14) : Corridor_L05,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {d01d1060-9c62-49e5-b964-828d390d313e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.1638428,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 17.55138984,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 19.1638428;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40726d91-8c9e-4958-86c5-716b5d8aff68}, !- Handle
  Window (Right 15) : Corridor_L05,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {d01d1060-9c62-49e5-b964-828d390d313e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.06795272,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.5166848, 17.55138984,              !- X,Y,Z Vertex 3 {m}
  0, 1.5166848, 19.06795272;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95fc4d43-660a-41f1-b96c-30e505b6e89b}, !- Handle
  Window (Right 16) : Corridor_L05,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {d01d1060-9c62-49e5-b964-828d390d313e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.06795272,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0, 1.5166848, 17.55138984,              !- X,Y,Z Vertex 3 {m}
  0, 1.5166848, 19.06795272;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a6592b2-b16c-4533-af92-692c840c5ba6}, !- Handle
  IntWall : Corridor_L05,                 !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -1.7855184, 1.7855184, 17.55138984,     !- X,Y,Z Vertex 3 {m}
  -1.7855184, 1.7855184, 20.77717968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e93f566c-eb68-4c40-9166-7fc4b651339b}, !- Handle
  IntWall : Corridor_L05 2,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -4.9810416, 3.4878264, 17.55138984,     !- X,Y,Z Vertex 3 {m}
  -4.9810416, 3.4878264, 20.77717968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cafea81a-28fd-4a0e-ab1d-e79fe2c9885c}, !- Handle
  IntWall : Corridor_L05 3,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -3.1168848, 1.4535912, 17.55138984,     !- X,Y,Z Vertex 3 {m}
  -3.1168848, 1.4535912, 20.77717968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de8f8110-74ad-4217-bcc5-bf030aa2cd94}, !- Handle
  IntWall : Corridor_L05 4,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -3.1930848, 0.8555736, 17.55138984,     !- X,Y,Z Vertex 3 {m}
  -3.1930848, 0.8555736, 20.77717968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b70b0869-0254-4aa0-90a6-9093a5a0bd57}, !- Handle
  IntWall : Corridor_L05 5,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -2.8785312, 0.2517648, 17.55138984,     !- X,Y,Z Vertex 3 {m}
  -2.8785312, 0.2517648, 20.77717968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ba4ee1-f857-465a-93c1-ef2b04671226}, !- Handle
  IntWall : Corridor_L05 6,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -3.427476, -0.2999232, 17.55138984,     !- X,Y,Z Vertex 3 {m}
  -3.427476, -0.2999232, 20.77717968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5cfd640-eb82-4bfb-a32e-9758053e6e46}, !- Handle
  IntWall : Corridor_L05 7,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -3.2388048, -0.8677656, 17.55138984,    !- X,Y,Z Vertex 3 {m}
  -3.2388048, -0.8677656, 20.77717968;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {949dd406-baba-4bbb-9258-b6af132566ca}, !- Handle
  IntWall : Corridor_L05 8,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -3.0690312, -1.431036, 17.55138984,     !- X,Y,Z Vertex 3 {m}
  -3.0690312, -1.431036, 20.77717968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954b92f7-df4a-4448-ae81-0c553d92ba60}, !- Handle
  IntWall : Corridor_L05 9,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -2.7078432, -1.8961608, 17.55138984,    !- X,Y,Z Vertex 3 {m}
  -2.7078432, -1.8961608, 20.77717968;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a84bc401-e4ae-4caa-80b5-e6cbaf707f8a}, !- Handle
  IntWall : Corridor_L05 10,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -1.7608296, -1.7608296, 17.55138984,    !- X,Y,Z Vertex 3 {m}
  -1.7608296, -1.7608296, 20.77717968;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c5ef13b-fb14-4c98-9fb3-bf783e433cb9}, !- Handle
  IntWall : Corridor_L05 11,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -1.82118, -2.6008584, 17.55138984,      !- X,Y,Z Vertex 3 {m}
  -1.82118, -2.6008584, 20.77717968;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12773782-a7d7-4948-bb13-9505a0c411b8}, !- Handle
  IntWall : Corridor_L05 12,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -2.0174712, -4.3263312, 17.55138984,    !- X,Y,Z Vertex 3 {m}
  -2.0174712, -4.3263312, 20.77717968;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bacbcdc-16c2-450d-84e3-41ef4f672f5c}, !- Handle
  IntWall : Corridor_L05 13,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -0.856488, -3.1964376, 17.55138984,     !- X,Y,Z Vertex 3 {m}
  -0.856488, -3.1964376, 20.77717968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c479e7b7-7f97-4be5-af7d-65138791948c}, !- Handle
  IntWall : Corridor_L05 14,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -0.204216, -2.3329392, 17.55138984,     !- X,Y,Z Vertex 3 {m}
  -0.204216, -2.3329392, 20.77717968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77c04f23-3bee-43e5-b47e-cfb7a858136a}, !- Handle
  IntWall : Corridor_L05 15,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0.0969264, -1.1073384, 17.55138984,     !- X,Y,Z Vertex 3 {m}
  0.0969264, -1.1073384, 20.77717968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d28dc5-2836-4b9f-93ae-866d64fe82d6}, !- Handle
  IntWall : Corridor_L05 16,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0.8479536, -3.1644336, 17.55138984,     !- X,Y,Z Vertex 3 {m}
  0.8479536, -3.1644336, 20.77717968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ce6721-88b6-417c-8c06-011221f28b84}, !- Handle
  IntWall : Corridor_L05 17,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0.82296, -1.7650968, 17.55138984,       !- X,Y,Z Vertex 3 {m}
  0.82296, -1.7650968, 20.77717968;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d9c3e62-d44b-4939-8c24-c188d86b59c0}, !- Handle
  IntWall : Corridor_L05 18,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  1.9214592, -2.7441144, 17.55138984,     !- X,Y,Z Vertex 3 {m}
  1.9214592, -2.7441144, 20.77717968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b992f043-32e7-45cf-b205-61fdbc6c85a7}, !- Handle
  IntWall : Corridor_L05 19,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  1.2889992, -1.2889992, 17.55138984,     !- X,Y,Z Vertex 3 {m}
  1.2889992, -1.2889992, 20.77717968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a447754-19d7-431a-8fa2-cbda09c69262}, !- Handle
  IntWall : Corridor_L05 20,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  0.749808, -0.5248656, 17.55138984,      !- X,Y,Z Vertex 3 {m}
  0.749808, -0.5248656, 20.77717968;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7335249-2bfc-4424-b722-1d499a8ea1dd}, !- Handle
  IntWall : Corridor_L05 21,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  2.5194768, -1.175004, 17.55138984,      !- X,Y,Z Vertex 3 {m}
  2.5194768, -1.175004, 20.77717968;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {983916df-a4e3-4284-9811-d05f2a136a01}, !- Handle
  IntWall : Corridor_L05 22,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  2.9714952, -0.7961376, 17.55138984,     !- X,Y,Z Vertex 3 {m}
  2.9714952, -0.7961376, 20.77717968;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02847862-718d-44ed-8b89-465ee9d20fc2}, !- Handle
  IntWall : Corridor_L05 23,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  2.4554688, -0.214884, 17.55138984,      !- X,Y,Z Vertex 3 {m}
  2.4554688, -0.214884, 20.77717968;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5748c647-422b-4c26-9075-8677a5832398}, !- Handle
  IntWall : Corridor_L05 24,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  3.39852, 0.2974848, 17.55138984,        !- X,Y,Z Vertex 3 {m}
  3.39852, 0.2974848, 20.77717968;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cab7ad8c-5c13-424d-9638-021179d14b70}, !- Handle
  IntWall : Corridor_L05 25,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  3.7907976, 1.0155936, 17.55138984,      !- X,Y,Z Vertex 3 {m}
  3.7907976, 1.0155936, 20.77717968;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f36a0b-dbbd-4df1-946b-2852042c0b46}, !- Handle
  IntWall : Corridor_L05 26,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  3.1184088, 1.4542008, 17.55138984,      !- X,Y,Z Vertex 3 {m}
  3.1184088, 1.4542008, 20.77717968;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6674a691-9862-4183-b8df-2163e7903d04}, !- Handle
  IntWall : Corridor_L05 27,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77717968,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  3.031236, 2.1226272, 17.55138984,       !- X,Y,Z Vertex 3 {m}
  3.031236, 2.1226272, 20.77717968;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50e12855-17af-44e5-9370-941c9985d6a0}, !- Handle
  IntFlrSurface_ Corridor_L05,            !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4359b8e6-15fa-4f6d-ae77-fabcdd00385b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5849968, 14.8699728, 17.5512984,      !- X,Y,Z Vertex 1 {m}
  11.7274848, 3.142488, 17.5512984,       !- X,Y,Z Vertex 2 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 3 {m}
  -3.142488, 11.7274848, 17.55138984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4359b8e6-15fa-4f6d-ae77-fabcdd00385b}, !- Handle
  IntFlrSurface_ Corridor_L05 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50e12855-17af-44e5-9370-941c9985d6a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 1 {m}
  11.7274848, 3.142488, 17.5512984,       !- X,Y,Z Vertex 2 {m}
  8.5849968, 14.8699728, 17.5512984,      !- X,Y,Z Vertex 3 {m}
  -3.142488, 11.7274848, 17.55138984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cdd3c9a-2eba-41ad-b69d-1f099fe601ec}, !- Handle
  IntFlrSurface_ Corridor_L05 2,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd82886b-0cf5-4d0c-9143-70470395f02c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6468832, 9.8779584, 17.5512984,       !- X,Y,Z Vertex 1 {m}
  6.2624208, 3.6155376, 17.5512984,       !- X,Y,Z Vertex 2 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 3 {m}
  -3.6155376, 6.2624208, 17.55138984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd82886b-0cf5-4d0c-9143-70470395f02c}, !- Handle
  IntFlrSurface_ Corridor_L05 2 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cdd3c9a-2eba-41ad-b69d-1f099fe601ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 1 {m}
  6.2624208, 3.6155376, 17.5512984,       !- X,Y,Z Vertex 2 {m}
  2.6468832, 9.8779584, 17.5512984,       !- X,Y,Z Vertex 3 {m}
  -3.6155376, 6.2624208, 17.55138984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63826876-02c0-4605-a56f-b810c9b996f4}, !- Handle
  IntFlrSurface_ Corridor_L05 3,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0018ef45-8f0f-4732-beb5-b29103c96b13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.7603424, 17.5512984,              !- X,Y,Z Vertex 1 {m}
  8.3801712, 8.3801712, 17.5512984,       !- X,Y,Z Vertex 2 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 3 {m}
  -8.3801712, 8.3801712, 17.55138984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0018ef45-8f0f-4732-beb5-b29103c96b13}, !- Handle
  IntFlrSurface_ Corridor_L05 3 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63826876-02c0-4605-a56f-b810c9b996f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 1 {m}
  8.3801712, 8.3801712, 17.5512984,       !- X,Y,Z Vertex 2 {m}
  0, 16.7603424, 17.5512984,              !- X,Y,Z Vertex 3 {m}
  -8.3801712, 8.3801712, 17.55138984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bdee55f-b09f-4965-9274-89ad0ab0ba2c}, !- Handle
  IntFlrSurface_ Corridor_L05 4,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e3d3339-437e-4210-a32f-29061e04202f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.1129712, 15.3503376, 17.5512984,     !- X,Y,Z Vertex 1 {m}
  5.6186832, 9.7316544, 17.5512984,       !- X,Y,Z Vertex 2 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 3 {m}
  -9.7316544, 5.6186832, 17.55138984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e3d3339-437e-4210-a32f-29061e04202f}, !- Handle
  IntFlrSurface_ Corridor_L05 4 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bdee55f-b09f-4965-9274-89ad0ab0ba2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 1 {m}
  5.6186832, 9.7316544, 17.5512984,       !- X,Y,Z Vertex 2 {m}
  -4.1129712, 15.3503376, 17.5512984,     !- X,Y,Z Vertex 3 {m}
  -9.7316544, 5.6186832, 17.55138984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c43d96-8248-480f-8cfd-8f496a5e5daf}, !- Handle
  IntFlrSurface_ Corridor_L05 5,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f956aa68-c07f-473c-a772-954deabd582c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3678328, 9.2973144, 17.5512984,      !- X,Y,Z Vertex 1 {m}
  1.9647408, 7.3325736, 17.5512984,       !- X,Y,Z Vertex 2 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 3 {m}
  -7.3325736, 1.9647408, 17.55138984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f956aa68-c07f-473c-a772-954deabd582c}, !- Handle
  IntFlrSurface_ Corridor_L05 5 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66c43d96-8248-480f-8cfd-8f496a5e5daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 1 {m}
  1.9647408, 7.3325736, 17.5512984,       !- X,Y,Z Vertex 2 {m}
  -5.3678328, 9.2973144, 17.5512984,      !- X,Y,Z Vertex 3 {m}
  -7.3325736, 1.9647408, 17.55138984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5caf9e7-63bd-4183-8d2c-5527d490bb70}, !- Handle
  IntFlrSurface_ Corridor_L05 6,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {625cb72a-6ec7-4cd1-84ce-c8f8ad255a9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.5258048, 17.5512984,              !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -13.5258048, 0, 17.55138984,            !- X,Y,Z Vertex 3 {m}
  -13.5258048, 13.5258048, 17.5512984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625cb72a-6ec7-4cd1-84ce-c8f8ad255a9d}, !- Handle
  IntFlrSurface_ Corridor_L05 6 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5caf9e7-63bd-4183-8d2c-5527d490bb70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 1 {m}
  0, 13.5258048, 17.5512984,              !- X,Y,Z Vertex 2 {m}
  -13.5258048, 13.5258048, 17.5512984,    !- X,Y,Z Vertex 3 {m}
  -13.5258048, 0, 17.55138984;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50835f48-e3fc-4ee5-aef8-2e9e3536f1fe}, !- Handle
  IntFlrSurface_ Corridor_L05 7,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae635e67-5de2-4f3c-9a64-16ff86a6a63a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0900624, 11.5327176, 17.5512984,     !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -11.5327176, -3.0900624, 17.55138984,   !- X,Y,Z Vertex 3 {m}
  -14.62278, 8.4426552, 17.5512984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae635e67-5de2-4f3c-9a64-16ff86a6a63a}, !- Handle
  IntFlrSurface_ Corridor_L05 7 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9a9d917-d542-4593-8a27-2059bc99ba04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50835f48-e3fc-4ee5-aef8-2e9e3536f1fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5327176, -3.0900624, 17.55138984,   !- X,Y,Z Vertex 1 {m}
  0, 0, 17.55138984,                      !- X,Y,Z Vertex 2 {m}
  -3.0900624, 11.5327176, 17.5512984,     !- X,Y,Z Vertex 3 {m}
  -14.62278, 8.4426552, 17.5512984;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a11da007-df07-495d-8c0a-a7e4012f83f3}, !- Handle
  Corridor_L05 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {a31a49e1-6fad-45da-a414-442a60360ec0}; !- Space Name

OS:BuildingStory,
  {e5ec1e02-e0b9-4e9e-af8c-9677f19a8ec5}, !- Handle
  Corridor_Level_06,                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {b81fbbcb-efa3-4b62-bfb5-af0b1fbc10fc}, !- Handle
  Corridor_L06 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {e174d03f-7914-452a-a147-bc6b42328621}, !- Handle
  Corridor_L06 People,                    !- Name
  {b81fbbcb-efa3-4b62-bfb5-af0b1fbc10fc}, !- People Definition Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space or SpaceType Name
  {abfde151-0ffc-4cb6-9a43-b7f691869e17}, !- Number of People Schedule Name
  {0a52953e-bd2f-415f-8e6f-8b0abba9b907}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0a52953e-bd2f-415f-8e6f-8b0abba9b907}, !- Handle
  Corridor_L06 People Activity Level,     !- Name
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Schedule Type Limits Name
  {12b1536c-5d88-4d0a-88a9-d6ad8f73bf44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12b1536c-5d88-4d0a-88a9-d6ad8f73bf44}, !- Handle
  {4dd7e90a-0547-491f-957c-2bade62c78cc}, !- Name
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {7f709668-a37b-4d8e-a306-08d00c9eac37}, !- Handle
  Corridor_L06 Space Infiltration Design Flow Rate 1, !- Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space or SpaceType Name
  {d508a8f7-0a5a-4090-b224-3e42b9e823e7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001877568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {7f8b9630-2e5f-47c7-b372-db2b6578436d}, !- Handle
  Corridor_L06 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.83261947079449,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {92ac57dc-9301-459e-a4d6-adf8373412f4}, !- Handle
  Corridor_L06 Regulated Lights,          !- Name
  {7f8b9630-2e5f-47c7-b372-db2b6578436d}, !- Lights Definition Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space or SpaceType Name
  {80a7ff1b-5d14-4f57-a879-3d260e8eb952}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {c7298e46-21f7-44ef-a81d-e59c619ce1b8}, !- Handle
  ExtWall (Back 1) : Corridor_L06,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  2.1393912, 0, 20.77721016,              !- X,Y,Z Vertex 3 {m}
  2.1393912, 0, 24.003;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63df1b58-18ee-4b21-9b7e-3746552b04bc}, !- Handle
  Window (Back 1) : Corridor_L06,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {c7298e46-21f7-44ef-a81d-e59c619ce1b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f61b8845-5be2-46d3-b8f9-5c6514e867f5}, !- Handle
  ExtWall (Back 2) : Corridor_L06,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  24.425148, 0, 20.77721016,              !- X,Y,Z Vertex 3 {m}
  24.425148, 0, 24.003;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22dd1b43-0b00-4ad9-8f4d-85242a73617f}, !- Handle
  Window (Back 2) : Corridor_L06,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {f61b8845-5be2-46d3-b8f9-5c6514e867f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9d82916-931a-4f30-8640-8d48051c245a}, !- Handle
  Window (Back 3) : Corridor_L06,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {f61b8845-5be2-46d3-b8f9-5c6514e867f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38af4229-977d-4903-a762-6e97c172d34c}, !- Handle
  Window (Back 4) : Corridor_L06,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {f61b8845-5be2-46d3-b8f9-5c6514e867f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98f42c40-3c41-4f2c-bb61-9ecfb2d2b8d2}, !- Handle
  Window (Back 5) : Corridor_L06,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {f61b8845-5be2-46d3-b8f9-5c6514e867f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb37b47d-c58d-4734-8ad9-8c06e80058ed}, !- Handle
  Window (Back 6) : Corridor_L06,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {f61b8845-5be2-46d3-b8f9-5c6514e867f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3341039b-2084-4e5e-8103-9dedc35c815f}, !- Handle
  Window (Back 7) : Corridor_L06,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {f61b8845-5be2-46d3-b8f9-5c6514e867f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {080694c4-704c-4932-9b0a-2baf2348fd73}, !- Handle
  Window (Back 8) : Corridor_L06,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {f61b8845-5be2-46d3-b8f9-5c6514e867f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b2f6d53-c889-4326-bc02-efe2b7e81d6f}, !- Handle
  Window (Back 9) : Corridor_L06,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {f61b8845-5be2-46d3-b8f9-5c6514e867f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b58bf12-0894-4400-aee2-5e6159e473ba}, !- Handle
  Window (Back 10) : Corridor_L06,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {f61b8845-5be2-46d3-b8f9-5c6514e867f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.2604584,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.4831568, 0, 20.77721016,              !- X,Y,Z Vertex 3 {m}
  1.4831568, 0, 22.2604584;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21416cb1-3acb-4eb6-93f1-a3b8b55ffd39}, !- Handle
  ExtWall (Back 3) : Corridor_L06,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  5.3803296, 0, 20.77721016,              !- X,Y,Z Vertex 3 {m}
  5.3803296, 0, 24.003;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed300f98-26e1-48ff-aaf3-319640091b56}, !- Handle
  Window (Back 11) : Corridor_L06,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {21416cb1-3acb-4eb6-93f1-a3b8b55ffd39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {475f88a0-0fc9-412d-ba7c-a0fc1b49f044}, !- Handle
  Window (Back 12) : Corridor_L06,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {21416cb1-3acb-4eb6-93f1-a3b8b55ffd39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {223945a4-83c8-4996-a45c-0285ef81fbc1}, !- Handle
  Window (Back 13) : Corridor_L06,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {21416cb1-3acb-4eb6-93f1-a3b8b55ffd39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99edbd95-ad92-4afa-a574-0885d895beef}, !- Handle
  ExtWall (Right 1) : Corridor_L06,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 16.7204136, 20.77721016,             !- X,Y,Z Vertex 3 {m}
  0, 16.7204136, 24.003;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2780b30-3dbd-473c-b521-ed8fc61bfcfe}, !- Handle
  Window (Right 1) : Corridor_L06,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {99edbd95-ad92-4afa-a574-0885d895beef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d09fc356-fba7-4626-961e-0233b78e2d92}, !- Handle
  Window (Right 2) : Corridor_L06,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {99edbd95-ad92-4afa-a574-0885d895beef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ae07478-ee30-4cde-b11b-299569639d9b}, !- Handle
  Window (Right 3) : Corridor_L06,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {99edbd95-ad92-4afa-a574-0885d895beef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9246240d-675c-4b5d-9b6a-5a23609ca643}, !- Handle
  Window (Right 4) : Corridor_L06,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {99edbd95-ad92-4afa-a574-0885d895beef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {386891ef-5e57-4e66-bcd6-18a4f72b78f3}, !- Handle
  Window (Right 5) : Corridor_L06,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {99edbd95-ad92-4afa-a574-0885d895beef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b42bddff-be5b-4878-bfce-42919dc5204c}, !- Handle
  Window (Right 6) : Corridor_L06,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {99edbd95-ad92-4afa-a574-0885d895beef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39fc829a-9459-4113-b056-b3fb1318c6db}, !- Handle
  ExtWall (Right 2) : Corridor_L06,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 10.0870512, 20.77721016,             !- X,Y,Z Vertex 3 {m}
  0, 10.0870512, 24.003;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd916c6a-e7f3-4aba-85f1-92cfc1cd1535}, !- Handle
  Window (Right 7) : Corridor_L06,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {39fc829a-9459-4113-b056-b3fb1318c6db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9a25e59-b71f-4c41-bbab-905cc02a1b8c}, !- Handle
  Window (Right 8) : Corridor_L06,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {39fc829a-9459-4113-b056-b3fb1318c6db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f6ca71d-1db2-4919-a2b4-7cce2f330d7a}, !- Handle
  Window (Right 9) : Corridor_L06,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {39fc829a-9459-4113-b056-b3fb1318c6db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e8e7ca3-ae22-48d5-88e3-9875dd3a31f9}, !- Handle
  Window (Right 10) : Corridor_L06,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {39fc829a-9459-4113-b056-b3fb1318c6db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {779d5b9b-46de-4062-a15b-1af0c36b99be}, !- Handle
  ExtWall (Right 3) : Corridor_L06,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 16.003524, 20.77721016,              !- X,Y,Z Vertex 3 {m}
  0, 16.003524, 24.003;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78b63b12-791b-4ab8-8a34-dbcdfae97211}, !- Handle
  Window (Right 11) : Corridor_L06,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {779d5b9b-46de-4062-a15b-1af0c36b99be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2fc31a4-0e03-4593-849d-8f37c4a3a8ee}, !- Handle
  Window (Right 12) : Corridor_L06,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {779d5b9b-46de-4062-a15b-1af0c36b99be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e4607c6-39b3-4dac-9178-bc54bf1c8a3b}, !- Handle
  Window (Right 13) : Corridor_L06,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {779d5b9b-46de-4062-a15b-1af0c36b99be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4479890-7e47-4caf-935d-e29536e4f46a}, !- Handle
  Window (Right 14) : Corridor_L06,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {779d5b9b-46de-4062-a15b-1af0c36b99be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.38966312,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 20.77721016,               !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 22.38966312;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58e13961-08a1-4976-92e3-9ded99c40d89}, !- Handle
  Window (Right 15) : Corridor_L06,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {779d5b9b-46de-4062-a15b-1af0c36b99be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.29377304,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.5166848, 20.77721016,              !- X,Y,Z Vertex 3 {m}
  0, 1.5166848, 22.29377304;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6198c8ec-2364-423b-a5b4-a3ac0c68d26f}, !- Handle
  Window (Right 16) : Corridor_L06,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {779d5b9b-46de-4062-a15b-1af0c36b99be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.29377304,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0, 1.5166848, 20.77721016,              !- X,Y,Z Vertex 3 {m}
  0, 1.5166848, 22.29377304;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dabf67fa-9238-4d03-8b14-ffbe71dc3761}, !- Handle
  IntWall : Corridor_L06,                 !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.7855184, 1.7855184, 20.77721016,      !- X,Y,Z Vertex 3 {m}
  1.7855184, 1.7855184, 24.003;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {871b3309-d82e-4319-9a77-702f7438f6c0}, !- Handle
  IntWall : Corridor_L06 2,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  3.4878264, 4.9810416, 20.77721016,      !- X,Y,Z Vertex 3 {m}
  3.4878264, 4.9810416, 24.003;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c1a6da9-13e5-486b-b6c2-e320f1d82d3d}, !- Handle
  IntWall : Corridor_L06 3,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.4535912, 3.1168848, 20.77721016,      !- X,Y,Z Vertex 3 {m}
  1.4535912, 3.1168848, 24.003;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27069d3e-6a8e-4661-b87e-68124cdb133f}, !- Handle
  IntWall : Corridor_L06 4,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0.8555736, 3.1930848, 20.77721016,      !- X,Y,Z Vertex 3 {m}
  0.8555736, 3.1930848, 24.003;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {146baf67-bccc-4fdb-8506-67c5a7be0e51}, !- Handle
  IntWall : Corridor_L06 5,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0.2517648, 2.8785312, 20.77721016,      !- X,Y,Z Vertex 3 {m}
  0.2517648, 2.8785312, 24.003;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b67e75f5-a27c-4179-9610-883f19ff8bff}, !- Handle
  IntWall : Corridor_L06 6,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -0.2999232, 3.427476, 20.77721016,      !- X,Y,Z Vertex 3 {m}
  -0.2999232, 3.427476, 24.003;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fb32b6b-8c8a-4d9e-b744-57492dce32c0}, !- Handle
  IntWall : Corridor_L06 7,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -0.8677656, 3.2388048, 20.77721016,     !- X,Y,Z Vertex 3 {m}
  -0.8677656, 3.2388048, 24.003;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18922848-1a05-4dc7-867e-20fea590e57a}, !- Handle
  IntWall : Corridor_L06 8,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -1.431036, 3.0690312, 20.77721016,      !- X,Y,Z Vertex 3 {m}
  -1.431036, 3.0690312, 24.003;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {214529bf-7850-4b55-ae50-9eda29ee04fa}, !- Handle
  IntWall : Corridor_L06 9,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -1.8961608, 2.7078432, 20.77721016,     !- X,Y,Z Vertex 3 {m}
  -1.8961608, 2.7078432, 24.003;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cdf48d5-7526-4659-8f7e-a772f0dfc145}, !- Handle
  IntWall : Corridor_L06 10,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -1.7608296, 1.7608296, 20.77721016,     !- X,Y,Z Vertex 3 {m}
  -1.7608296, 1.7608296, 24.003;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {185f2fa2-de9a-45e5-a529-4fccea1d26e4}, !- Handle
  IntWall : Corridor_L06 11,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -2.6008584, 1.82118, 20.77721016,       !- X,Y,Z Vertex 3 {m}
  -2.6008584, 1.82118, 24.003;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43971834-c43c-4e0b-8273-60fa776febf4}, !- Handle
  IntWall : Corridor_L06 12,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -4.3263312, 2.0174712, 20.77721016,     !- X,Y,Z Vertex 3 {m}
  -4.3263312, 2.0174712, 24.003;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b42a85cd-3743-4751-920b-1096e421b0e4}, !- Handle
  IntWall : Corridor_L06 13,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -3.1964376, 0.856488, 20.77721016,      !- X,Y,Z Vertex 3 {m}
  -3.1964376, 0.856488, 24.003;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0945525e-3da4-48ef-bb96-eadd1ad0c776}, !- Handle
  IntWall : Corridor_L06 14,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -2.3329392, 0.204216, 20.77721016,      !- X,Y,Z Vertex 3 {m}
  -2.3329392, 0.204216, 24.003;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {675047f7-e53b-4357-b81f-eb0d7ecdf8fc}, !- Handle
  IntWall : Corridor_L06 15,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -1.1073384, -0.0969264, 20.77721016,    !- X,Y,Z Vertex 3 {m}
  -1.1073384, -0.0969264, 24.003;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b9ba114-5fa2-4075-be5a-e62e322e7e6b}, !- Handle
  IntWall : Corridor_L06 16,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -3.1644336, -0.8479536, 20.77721016,    !- X,Y,Z Vertex 3 {m}
  -3.1644336, -0.8479536, 24.003;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {545f925d-dfae-4acc-b845-0dab959adf4b}, !- Handle
  IntWall : Corridor_L06 17,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -1.7650968, -0.82296, 20.77721016,      !- X,Y,Z Vertex 3 {m}
  -1.7650968, -0.82296, 24.003;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94b04f83-172c-4644-bf98-6dc549ac7103}, !- Handle
  IntWall : Corridor_L06 18,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -2.7441144, -1.9214592, 20.77721016,    !- X,Y,Z Vertex 3 {m}
  -2.7441144, -1.9214592, 24.003;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01598b6b-d62d-47ec-8344-719cf24cca48}, !- Handle
  IntWall : Corridor_L06 19,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -1.2889992, -1.2889992, 20.77721016,    !- X,Y,Z Vertex 3 {m}
  -1.2889992, -1.2889992, 24.003;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39589689-59f3-41e0-8611-3e771a8a4b2f}, !- Handle
  IntWall : Corridor_L06 20,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -0.5248656, -0.749808, 20.77721016,     !- X,Y,Z Vertex 3 {m}
  -0.5248656, -0.749808, 24.003;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa115696-7645-4f63-99df-af63c2695175}, !- Handle
  IntWall : Corridor_L06 21,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -1.175004, -2.5194768, 20.77721016,     !- X,Y,Z Vertex 3 {m}
  -1.175004, -2.5194768, 24.003;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abf2c39-de6d-45ec-bc80-b5d6e9af2c74}, !- Handle
  IntWall : Corridor_L06 22,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -0.7961376, -2.9714952, 20.77721016,    !- X,Y,Z Vertex 3 {m}
  -0.7961376, -2.9714952, 24.003;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c23a8fed-f77c-4c2f-a2fe-81db9b38ba0d}, !- Handle
  IntWall : Corridor_L06 23,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -0.214884, -2.4554688, 20.77721016,     !- X,Y,Z Vertex 3 {m}
  -0.214884, -2.4554688, 24.003;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f1cbf12-0b9f-4c0e-90f4-307fcb2fe77e}, !- Handle
  IntWall : Corridor_L06 24,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  0.2974848, -3.39852, 20.77721016,       !- X,Y,Z Vertex 3 {m}
  0.2974848, -3.39852, 24.003;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {746eaaf0-17e5-4339-837d-a4b37bc86958}, !- Handle
  IntWall : Corridor_L06 25,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.0155936, -3.7907976, 20.77721016,     !- X,Y,Z Vertex 3 {m}
  1.0155936, -3.7907976, 24.003;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4012d99b-bdae-4d9a-9440-b1ef723191ce}, !- Handle
  IntWall : Corridor_L06 26,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  1.4542008, -3.1184088, 20.77721016,     !- X,Y,Z Vertex 3 {m}
  1.4542008, -3.1184088, 24.003;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a476d2-0586-4f78-9736-db2ee4247079}, !- Handle
  IntWall : Corridor_L06 27,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  2.1226272, -3.031236, 20.77721016,      !- X,Y,Z Vertex 3 {m}
  2.1226272, -3.031236, 24.003;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd27fd42-b3e4-445b-b0cb-1f5f05a5e4c3}, !- Handle
  IntFlrSurface_ Corridor_L06,            !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df802aea-0f64-4f5b-bae8-af69c2507565}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.0707016, 10.5146856, 20.7773016,     !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -10.5146856, -6.0707016, 20.77721016,   !- X,Y,Z Vertex 3 {m}
  -16.5853872, 4.443984, 20.7773016;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df802aea-0f64-4f5b-bae8-af69c2507565}, !- Handle
  IntFlrSurface_ Corridor_L06 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd27fd42-b3e4-445b-b0cb-1f5f05a5e4c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5146856, -6.0707016, 20.77721016,   !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -6.0707016, 10.5146856, 20.7773016,     !- X,Y,Z Vertex 3 {m}
  -16.5853872, 4.443984, 20.7773016;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57c18a95-f6ce-4eb9-9762-adcf268c6c32}, !- Handle
  IntFlrSurface_ Corridor_L06 2,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5706e428-68d0-4637-8c72-49a56a8c83cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.1133248, 5.1133248, 20.7773016,      !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -5.1133248, -5.1133248, 20.77721016,    !- X,Y,Z Vertex 3 {m}
  -10.2266496, 0, 20.7773016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5706e428-68d0-4637-8c72-49a56a8c83cf}, !- Handle
  IntFlrSurface_ Corridor_L06 2 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c18a95-f6ce-4eb9-9762-adcf268c6c32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.1133248, -5.1133248, 20.77721016,    !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -5.1133248, 5.1133248, 20.7773016,      !- X,Y,Z Vertex 3 {m}
  -10.2266496, 0, 20.7773016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {563efbd8-3b50-4041-8707-be9bb8262f99}, !- Handle
  IntFlrSurface_ Corridor_L06 3,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0da6485-542c-4010-805c-88a497ff8283}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2635304, 5.9256168, 20.7773016,     !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -5.9256168, -10.2635304, 20.77721016,   !- X,Y,Z Vertex 3 {m}
  -16.1891472, -4.3379136, 20.7773016;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0da6485-542c-4010-805c-88a497ff8283}, !- Handle
  IntFlrSurface_ Corridor_L06 3 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {563efbd8-3b50-4041-8707-be9bb8262f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.9256168, -10.2635304, 20.77721016,   !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -10.2635304, 5.9256168, 20.7773016,     !- X,Y,Z Vertex 3 {m}
  -16.1891472, -4.3379136, 20.7773016;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355b5028-1626-4cb3-8273-86dd1acb58b1}, !- Handle
  IntFlrSurface_ Corridor_L06 4,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72c2049e-e53b-43d8-bf20-658011e71d0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8542328, 2.9084016, 20.7773016,     !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -2.9084016, -10.8542328, 20.77721016,   !- X,Y,Z Vertex 3 {m}
  -13.7626344, -7.9458312, 20.7773016;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c2049e-e53b-43d8-bf20-658011e71d0d}, !- Handle
  IntFlrSurface_ Corridor_L06 4 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {355b5028-1626-4cb3-8273-86dd1acb58b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9084016, -10.8542328, 20.77721016,   !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -10.8542328, 2.9084016, 20.7773016,     !- X,Y,Z Vertex 3 {m}
  -13.7626344, -7.9458312, 20.7773016;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {026afdd9-4955-4749-a9bc-65a734b21481}, !- Handle
  IntFlrSurface_ Corridor_L06 5,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc97b571-cab0-4df7-a9cb-ce636f9c32d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 1 {m}
  0, -7.5913488, 20.77721016,             !- X,Y,Z Vertex 2 {m}
  -7.5913488, -7.5913488, 20.7773016,     !- X,Y,Z Vertex 3 {m}
  -7.5913488, 0, 20.7773016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc97b571-cab0-4df7-a9cb-ce636f9c32d3}, !- Handle
  IntFlrSurface_ Corridor_L06 5 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {026afdd9-4955-4749-a9bc-65a734b21481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.5913488, 20.77721016,             !- X,Y,Z Vertex 1 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 2 {m}
  -7.5913488, 0, 20.7773016,              !- X,Y,Z Vertex 3 {m}
  -7.5913488, -7.5913488, 20.7773016;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7be1bb7d-84a1-4e57-b5e4-e497b71ce048}, !- Handle
  IntFlrSurface_ Corridor_L06 6,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32781a02-7012-42fb-afce-63072f030706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 1 {m}
  3.500628, -13.0649472, 20.77721016,     !- X,Y,Z Vertex 2 {m}
  -9.5643192, -16.5655752, 20.7773016,    !- X,Y,Z Vertex 3 {m}
  -13.0649472, -3.500628, 20.7773016;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32781a02-7012-42fb-afce-63072f030706}, !- Handle
  IntFlrSurface_ Corridor_L06 6 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7be1bb7d-84a1-4e57-b5e4-e497b71ce048}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5643192, -16.5655752, 20.7773016,    !- X,Y,Z Vertex 1 {m}
  3.500628, -13.0649472, 20.77721016,     !- X,Y,Z Vertex 2 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 3 {m}
  -13.0649472, -3.500628, 20.7773016;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4549a8-bd02-4b6d-bc65-7e022120d77f}, !- Handle
  IntFlrSurface_ Corridor_L06 7,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d58d60b-e78f-453d-b806-63ffcaa5f98f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 1 {m}
  5.9698128, -10.3400352, 20.77721016,    !- X,Y,Z Vertex 2 {m}
  -4.3702224, -16.309848, 20.7773016,     !- X,Y,Z Vertex 3 {m}
  -10.3400352, -5.9698128, 20.7773016;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d58d60b-e78f-453d-b806-63ffcaa5f98f}, !- Handle
  IntFlrSurface_ Corridor_L06 7 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a31a49e1-6fad-45da-a414-442a60360ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4549a8-bd02-4b6d-bc65-7e022120d77f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.3702224, -16.309848, 20.7773016,     !- X,Y,Z Vertex 1 {m}
  5.9698128, -10.3400352, 20.77721016,    !- X,Y,Z Vertex 2 {m}
  0, 0, 20.77721016,                      !- X,Y,Z Vertex 3 {m}
  -10.3400352, -5.9698128, 20.7773016;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3427d35e-e881-425c-bf18-6d9e33f64ff1}, !- Handle
  Corridor_L06 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}; !- Space Name

OS:BuildingStory,
  {bf33a79d-6b42-4f1a-a4ff-6b27c0550c21}, !- Handle
  Corridor_Level_07,                      !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {73511c52-abd0-46b8-9161-a2ab1423761b}, !- Handle
  Corridor_L07 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {0ddab9bb-4118-40ed-8b55-eb2753dbb4f4}, !- Handle
  Corridor_L07 People,                    !- Name
  {73511c52-abd0-46b8-9161-a2ab1423761b}, !- People Definition Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space or SpaceType Name
  {abfde151-0ffc-4cb6-9a43-b7f691869e17}, !- Number of People Schedule Name
  {a8a0c5f7-a51a-4b7d-b49e-26b6d64864e8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a8a0c5f7-a51a-4b7d-b49e-26b6d64864e8}, !- Handle
  Corridor_L07 People Activity Level,     !- Name
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Schedule Type Limits Name
  {4c1cd4ed-9ab2-46ec-82cb-d5fc371251e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c1cd4ed-9ab2-46ec-82cb-d5fc371251e2}, !- Handle
  {3e2385b8-bd47-482f-8312-09eff9313474}, !- Name
  {180041e2-1852-4f76-a252-fee74395ea86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {3b05fd4a-556f-4e66-9589-628a4f4ebd95}, !- Handle
  Corridor_L07 Space Infiltration Design Flow Rate 1, !- Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space or SpaceType Name
  {d508a8f7-0a5a-4090-b224-3e42b9e823e7}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001877568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {a1507f88-924c-47ce-8faa-a1af9b6a9def}, !- Handle
  Corridor_L07 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.83261947079449,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6f1e3274-2ac8-4e86-b0a9-0378e0c297a3}, !- Handle
  Corridor_L07 Regulated Lights,          !- Name
  {a1507f88-924c-47ce-8faa-a1af9b6a9def}, !- Lights Definition Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space or SpaceType Name
  {80a7ff1b-5d14-4f57-a879-3d260e8eb952}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {684eff56-9888-49a5-b4ed-6f2de28f945e}, !- Handle
  ExtWall (Front 1) : Corridor_L07,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -10.6021632, 0, 24.003,                 !- X,Y,Z Vertex 3 {m}
  -10.6021632, 0, 27.22878984;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9382dc5-3d2f-47f5-913f-7fced73c32cb}, !- Handle
  ExtWall (Front 2) : Corridor_L07,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -5.1151536, 0, 24.003,                  !- X,Y,Z Vertex 3 {m}
  -5.1151536, 0, 27.22878984;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b5731f-c552-4f8a-a832-9f859af9defd}, !- Handle
  ExtWall (Back 1) : Corridor_L07,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  2.1393912, 0, 24.003,                   !- X,Y,Z Vertex 3 {m}
  2.1393912, 0, 27.22878984;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {220a3025-1fa2-4f04-9f3a-2f70c199a0f8}, !- Handle
  Window (Back 1) : Corridor_L07,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {71b5731f-c552-4f8a-a832-9f859af9defd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 24.003,                    !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f303e7-3040-4800-ae9e-cd956f79a599}, !- Handle
  ExtWall (Back 2) : Corridor_L07,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  24.425148, 0, 24.003,                   !- X,Y,Z Vertex 3 {m}
  24.425148, 0, 27.22878984;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c147e4ef-d61a-4e80-9891-93bde2b04a6a}, !- Handle
  Window (Back 2) : Corridor_L07,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {96f303e7-3040-4800-ae9e-cd956f79a599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 24.003,                    !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c77a35cd-a5d3-4682-a761-b7fc8fc15d7f}, !- Handle
  Window (Back 3) : Corridor_L07,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {96f303e7-3040-4800-ae9e-cd956f79a599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 24.003,                    !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bd339d6-606a-4875-a595-43fa75400825}, !- Handle
  Window (Back 4) : Corridor_L07,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {96f303e7-3040-4800-ae9e-cd956f79a599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 24.003,                    !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea1cd410-7d3f-43b8-948f-884864e0b974}, !- Handle
  Window (Back 5) : Corridor_L07,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {96f303e7-3040-4800-ae9e-cd956f79a599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 24.003,                    !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0c62298-349b-47a8-a25e-fe3e39472467}, !- Handle
  Window (Back 6) : Corridor_L07,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {96f303e7-3040-4800-ae9e-cd956f79a599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 24.003,                    !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a3753f4-1c28-45a7-a5ca-c7a0cdd33398}, !- Handle
  Window (Back 7) : Corridor_L07,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {96f303e7-3040-4800-ae9e-cd956f79a599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 24.003,                    !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66475a98-ff39-46d0-af95-92d358e2b2e1}, !- Handle
  Window (Back 8) : Corridor_L07,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {96f303e7-3040-4800-ae9e-cd956f79a599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 24.003,                    !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78f59e8d-d71f-423e-b77d-68b21e8a8675}, !- Handle
  Window (Back 9) : Corridor_L07,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {96f303e7-3040-4800-ae9e-cd956f79a599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 24.003,                    !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01e8a930-328d-467b-9c70-3a726694b451}, !- Handle
  Window (Back 10) : Corridor_L07,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {96f303e7-3040-4800-ae9e-cd956f79a599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.48624824,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.4831568, 0, 24.003,                   !- X,Y,Z Vertex 3 {m}
  1.4831568, 0, 25.48624824;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b56ec14-7962-4104-874f-5b4403e61b93}, !- Handle
  ExtWall (Back 3) : Corridor_L07,        !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  5.3803296, 0, 24.003,                   !- X,Y,Z Vertex 3 {m}
  5.3803296, 0, 27.22878984;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ddded22-1782-482d-981e-d8e806ce5aca}, !- Handle
  Window (Back 11) : Corridor_L07,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {2b56ec14-7962-4104-874f-5b4403e61b93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 24.003,                    !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {313a1dbc-6d5c-4355-8e62-74690dc28fb1}, !- Handle
  Window (Back 12) : Corridor_L07,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {2b56ec14-7962-4104-874f-5b4403e61b93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 24.003,                    !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {463aabfc-7d25-4698-b3b2-dcf37cad53eb}, !- Handle
  Window (Back 13) : Corridor_L07,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {2b56ec14-7962-4104-874f-5b4403e61b93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.612392, 0, 24.003,                    !- X,Y,Z Vertex 3 {m}
  1.612392, 0, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59b21805-cc42-452a-bd78-8fcfa044815f}, !- Handle
  ExtWall (Right 1) : Corridor_L07,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 16.7204136, 24.003,                  !- X,Y,Z Vertex 3 {m}
  0, 16.7204136, 27.22878984;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a17ff67d-c994-496a-ba52-60785369d418}, !- Handle
  Window (Right 1) : Corridor_L07,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {59b21805-cc42-452a-bd78-8fcfa044815f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2caddfe-b8a7-4b11-b867-a4ad9f78d098}, !- Handle
  Window (Right 2) : Corridor_L07,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {59b21805-cc42-452a-bd78-8fcfa044815f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65d5d489-f510-4c6d-bf97-6ca1db8b7eb3}, !- Handle
  Window (Right 3) : Corridor_L07,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {59b21805-cc42-452a-bd78-8fcfa044815f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cd0bd8b-0641-428b-88fe-be42cb1e5b3e}, !- Handle
  Window (Right 4) : Corridor_L07,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {59b21805-cc42-452a-bd78-8fcfa044815f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84eaf30b-e64e-4bad-830b-9e72ba5c8f0d}, !- Handle
  Window (Right 5) : Corridor_L07,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {59b21805-cc42-452a-bd78-8fcfa044815f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3354f37-f9a7-495b-8139-d1d67285fbdb}, !- Handle
  Window (Right 6) : Corridor_L07,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {59b21805-cc42-452a-bd78-8fcfa044815f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de5696b5-d9e0-4ab2-81ce-c1c7fa15b499}, !- Handle
  ExtWall (Right 2) : Corridor_L07,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 10.0870512, 24.003,                  !- X,Y,Z Vertex 3 {m}
  0, 10.0870512, 27.22878984;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c561f00f-3273-45cb-9d33-6b127709a9ce}, !- Handle
  Window (Right 7) : Corridor_L07,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {de5696b5-d9e0-4ab2-81ce-c1c7fa15b499}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d7e4d7f-73f2-4604-a051-c5f01b1fbefe}, !- Handle
  Window (Right 8) : Corridor_L07,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {de5696b5-d9e0-4ab2-81ce-c1c7fa15b499}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feded87a-7c00-493b-b5f5-137772be4970}, !- Handle
  Window (Right 9) : Corridor_L07,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {de5696b5-d9e0-4ab2-81ce-c1c7fa15b499}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e08bafc-a17e-40a6-9ce8-757584bcd444}, !- Handle
  Window (Right 10) : Corridor_L07,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {de5696b5-d9e0-4ab2-81ce-c1c7fa15b499}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d9c886-23d5-48d4-8550-8427ae2e3e0b}, !- Handle
  ExtWall (Right 3) : Corridor_L07,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 16.003524, 24.003,                   !- X,Y,Z Vertex 3 {m}
  0, 16.003524, 27.22878984;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3a2915c-d281-41fb-8d35-34a1b101d8b1}, !- Handle
  Window (Right 11) : Corridor_L07,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {23d9c886-23d5-48d4-8550-8427ae2e3e0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ad40433-1980-4079-98dc-5a576f4b8f24}, !- Handle
  Window (Right 12) : Corridor_L07,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {23d9c886-23d5-48d4-8550-8427ae2e3e0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92a67463-c37d-4805-85b5-f4fd5611d741}, !- Handle
  Window (Right 13) : Corridor_L07,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {23d9c886-23d5-48d4-8550-8427ae2e3e0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {119d37f2-8c0b-457d-9323-c2f5bb70753a}, !- Handle
  Window (Right 14) : Corridor_L07,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {23d9c886-23d5-48d4-8550-8427ae2e3e0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.61545296,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.612392, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.612392, 25.61545296;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f803fc2-6527-4724-b633-6a0655505e93}, !- Handle
  Window (Right 15) : Corridor_L07,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {23d9c886-23d5-48d4-8550-8427ae2e3e0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.51956288,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.5166848, 24.003,                   !- X,Y,Z Vertex 3 {m}
  0, 1.5166848, 25.51956288;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db61c568-e363-4f70-b16b-95606c92a3d4}, !- Handle
  Window (Right 16) : Corridor_L07,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {b54b5f3a-cbaa-464f-a936-5d822d6e925f}, !- Construction Name
  {23d9c886-23d5-48d4-8550-8427ae2e3e0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 25.51956288,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.5166848, 24.003,                   !- X,Y,Z Vertex 3 {m}
  0, 1.5166848, 25.51956288;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a4fdce-11aa-4c9b-a042-eaff1dd4b356}, !- Handle
  ExtWall (Right 4) : Corridor_L07,       !- Name
  Wall,                                   !- Surface Type
  {bb44e03b-3ce7-493e-bdd5-d602c0bb30ba}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0, 1.495044, 24.003,                    !- X,Y,Z Vertex 3 {m}
  0, 1.495044, 27.22878984;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62c40b82-477d-4e8c-8195-2fdbb5bda86f}, !- Handle
  Roof (Front 1) : Corridor_L07,          !- Name
  RoofCeiling,                            !- Surface Type
  {9987610e-39de-48b0-bca1-e510fbe7c423}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.1410984, 27.2286984,             !- X,Y,Z Vertex 1 {m}
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 2 {m}
  -12.1410984, 0, 27.22878984,            !- X,Y,Z Vertex 3 {m}
  -12.1410984, -12.1410984, 27.2286984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b93d02b3-9d63-45cb-a5b1-61b449acd1d8}, !- Handle
  Roof (Front 2) : Corridor_L07,          !- Name
  RoofCeiling,                            !- Surface Type
  {9987610e-39de-48b0-bca1-e510fbe7c423}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.2310752, 27.2286984,              !- X,Y,Z Vertex 1 {m}
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 2 {m}
  -7.2310752, 0, 27.22878984,             !- X,Y,Z Vertex 3 {m}
  -7.2310752, -7.2310752, 27.2286984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e7e33d2-3850-4374-8c20-5c5f4b9c40c2}, !- Handle
  Roof (Front 3) : Corridor_L07,          !- Name
  RoofCeiling,                            !- Surface Type
  {9987610e-39de-48b0-bca1-e510fbe7c423}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.8512336, 27.2286984,             !- X,Y,Z Vertex 1 {m}
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 2 {m}
  -11.8512336, 0, 27.22878984,            !- X,Y,Z Vertex 3 {m}
  -11.8512336, -11.8512336, 27.2286984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fae2fb8-5aa6-45b4-ad8a-0ec80198df5b}, !- Handle
  Roof (Front 4) : Corridor_L07,          !- Name
  RoofCeiling,                            !- Surface Type
  {9987610e-39de-48b0-bca1-e510fbe7c423}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.2370616, 27.2286984,             !- X,Y,Z Vertex 1 {m}
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 2 {m}
  -11.2370616, 0, 27.22878984,            !- X,Y,Z Vertex 3 {m}
  -11.2370616, -11.2370616, 27.2286984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {119110b8-890a-49cb-8219-f25b675839c4}, !- Handle
  Roof (Front 5) : Corridor_L07,          !- Name
  RoofCeiling,                            !- Surface Type
  {9987610e-39de-48b0-bca1-e510fbe7c423}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.5913488, 27.2286984,              !- X,Y,Z Vertex 1 {m}
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 2 {m}
  -7.5913488, 0, 27.22878984,             !- X,Y,Z Vertex 3 {m}
  -7.5913488, -7.5913488, 27.2286984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529c8601-ee4a-4668-99b9-dd821cb68619}, !- Handle
  Roof (Front 6) : Corridor_L07,          !- Name
  RoofCeiling,                            !- Surface Type
  {9987610e-39de-48b0-bca1-e510fbe7c423}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.5258048, 27.2286984,             !- X,Y,Z Vertex 1 {m}
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 2 {m}
  -13.5258048, 0, 27.22878984,            !- X,Y,Z Vertex 3 {m}
  -13.5258048, -13.5258048, 27.2286984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ca0b13-6bc6-41cf-9ce1-09fa0fe6dd94}, !- Handle
  Roof (Front 7) : Corridor_L07,          !- Name
  RoofCeiling,                            !- Surface Type
  {9987610e-39de-48b0-bca1-e510fbe7c423}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.9396256, 27.2286984,             !- X,Y,Z Vertex 1 {m}
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 2 {m}
  -11.9396256, 0, 27.22878984,            !- X,Y,Z Vertex 3 {m}
  -11.9396256, -11.9396256, 27.2286984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {945df4eb-ebd3-48f3-ae3c-757099e20418}, !- Handle
  IntWall : Corridor_L07,                 !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.7855184, -1.7855184, 24.003,          !- X,Y,Z Vertex 3 {m}
  1.7855184, -1.7855184, 27.22878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e9d81b0-4cb0-4314-a803-0a159929e0ee}, !- Handle
  IntWall : Corridor_L07 2,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  4.9810416, -3.4878264, 24.003,          !- X,Y,Z Vertex 3 {m}
  4.9810416, -3.4878264, 27.22878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31020fe8-13d2-44ae-b349-02ea7e45ead3}, !- Handle
  IntWall : Corridor_L07 3,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  3.1168848, -1.4535912, 24.003,          !- X,Y,Z Vertex 3 {m}
  3.1168848, -1.4535912, 27.22878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be6e661c-fcdc-4ade-96c0-18794a8d44f9}, !- Handle
  IntWall : Corridor_L07 4,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  3.1930848, -0.8555736, 24.003,          !- X,Y,Z Vertex 3 {m}
  3.1930848, -0.8555736, 27.22878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b198fc9-cb01-4543-b699-e41596c3c44e}, !- Handle
  IntWall : Corridor_L07 5,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  2.8785312, -0.2517648, 24.003,          !- X,Y,Z Vertex 3 {m}
  2.8785312, -0.2517648, 27.22878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b42474c0-c1f9-42ee-9419-07c00e00cf36}, !- Handle
  IntWall : Corridor_L07 6,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  3.427476, 0.2999232, 24.003,            !- X,Y,Z Vertex 3 {m}
  3.427476, 0.2999232, 27.22878984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0938e723-5bd1-4b92-b76c-0a0fdca26520}, !- Handle
  IntWall : Corridor_L07 7,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  3.2388048, 0.8677656, 24.003,           !- X,Y,Z Vertex 3 {m}
  3.2388048, 0.8677656, 27.22878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08cd4f12-85ce-486e-bcb0-859384e5c68d}, !- Handle
  IntWall : Corridor_L07 8,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  3.0690312, 1.431036, 24.003,            !- X,Y,Z Vertex 3 {m}
  3.0690312, 1.431036, 27.22878984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff415b3e-496e-4633-a936-5055ded55f44}, !- Handle
  IntWall : Corridor_L07 9,               !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  2.7078432, 1.8961608, 24.003,           !- X,Y,Z Vertex 3 {m}
  2.7078432, 1.8961608, 27.22878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24b1453-7ab2-44eb-8248-4d7e6cd1d271}, !- Handle
  IntWall : Corridor_L07 10,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.7608296, 1.7608296, 24.003,           !- X,Y,Z Vertex 3 {m}
  1.7608296, 1.7608296, 27.22878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01235511-0dcf-46c6-9a9f-bb62c9510d43}, !- Handle
  IntWall : Corridor_L07 11,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  1.82118, 2.6008584, 24.003,             !- X,Y,Z Vertex 3 {m}
  1.82118, 2.6008584, 27.22878984;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f11e23b3-108e-4675-ac9e-298d1ad3b772}, !- Handle
  IntWall : Corridor_L07 12,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  2.0174712, 4.3263312, 24.003,           !- X,Y,Z Vertex 3 {m}
  2.0174712, 4.3263312, 27.22878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deb5a2ff-0662-4641-b12a-6aeeaf977d5f}, !- Handle
  IntWall : Corridor_L07 13,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0.856488, 3.1964376, 24.003,            !- X,Y,Z Vertex 3 {m}
  0.856488, 3.1964376, 27.22878984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e93ca532-ca6a-4b91-baaf-65b59be87d9d}, !- Handle
  IntWall : Corridor_L07 14,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  0.204216, 2.3329392, 24.003,            !- X,Y,Z Vertex 3 {m}
  0.204216, 2.3329392, 27.22878984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84488669-c7e1-4504-8d6a-f42487eec4a0}, !- Handle
  IntWall : Corridor_L07 15,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -0.0969264, 1.1073384, 24.003,          !- X,Y,Z Vertex 3 {m}
  -0.0969264, 1.1073384, 27.22878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b712f693-8022-49ca-b7fd-7a8b464c4bef}, !- Handle
  IntWall : Corridor_L07 16,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -0.8479536, 3.1644336, 24.003,          !- X,Y,Z Vertex 3 {m}
  -0.8479536, 3.1644336, 27.22878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe0ccb66-96ea-4fa6-a209-da95273923f4}, !- Handle
  IntWall : Corridor_L07 17,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -0.82296, 1.7650968, 24.003,            !- X,Y,Z Vertex 3 {m}
  -0.82296, 1.7650968, 27.22878984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3686684-d9a3-4ee8-a00a-61c286704c64}, !- Handle
  IntWall : Corridor_L07 18,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -1.9214592, 2.7441144, 24.003,          !- X,Y,Z Vertex 3 {m}
  -1.9214592, 2.7441144, 27.22878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a02548-455d-4c3d-a947-98f7f49d745d}, !- Handle
  IntWall : Corridor_L07 19,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -1.2889992, 1.2889992, 24.003,          !- X,Y,Z Vertex 3 {m}
  -1.2889992, 1.2889992, 27.22878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c74b5cc9-2466-41af-9c0c-0c02e9fdba24}, !- Handle
  IntWall : Corridor_L07 20,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -0.749808, 0.5248656, 24.003,           !- X,Y,Z Vertex 3 {m}
  -0.749808, 0.5248656, 27.22878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5879871e-c255-437a-9ec7-fbbd32a88c10}, !- Handle
  IntWall : Corridor_L07 21,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -2.5194768, 1.175004, 24.003,           !- X,Y,Z Vertex 3 {m}
  -2.5194768, 1.175004, 27.22878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65a764dc-efc0-491c-bb1f-4f49f9942854}, !- Handle
  IntWall : Corridor_L07 22,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -2.9714952, 0.7961376, 24.003,          !- X,Y,Z Vertex 3 {m}
  -2.9714952, 0.7961376, 27.22878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c7f148-a921-4367-a6d9-d8f690ec204b}, !- Handle
  IntWall : Corridor_L07 23,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -2.4554688, 0.214884, 24.003,           !- X,Y,Z Vertex 3 {m}
  -2.4554688, 0.214884, 27.22878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c84ed47b-8559-4c98-8d36-04201b677039}, !- Handle
  IntWall : Corridor_L07 24,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -3.39852, -0.2974848, 24.003,           !- X,Y,Z Vertex 3 {m}
  -3.39852, -0.2974848, 27.22878984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ec9560-ceb3-482f-b9ea-f440199a5599}, !- Handle
  IntWall : Corridor_L07 25,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -3.7907976, -1.0155936, 24.003,         !- X,Y,Z Vertex 3 {m}
  -3.7907976, -1.0155936, 27.22878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b60dd776-fc25-444d-9ec6-7a800d7fe021}, !- Handle
  IntWall : Corridor_L07 26,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -3.1184088, -1.4542008, 24.003,         !- X,Y,Z Vertex 3 {m}
  -3.1184088, -1.4542008, 27.22878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10c61852-af50-495a-abcd-88dc94dde120}, !- Handle
  IntWall : Corridor_L07 27,              !- Name
  Wall,                                   !- Surface Type
  {5e078b27-f409-44aa-8f5e-c53e7ebff431}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 27.22878984,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 2 {m}
  -3.031236, -2.1226272, 24.003,          !- X,Y,Z Vertex 3 {m}
  -3.031236, -2.1226272, 27.22878984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75daca99-2e8e-4873-8f47-3bdf635cb3cc}, !- Handle
  IntFlrSurface_ Corridor_L07,            !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {700961ec-1d12-4af2-81b9-cbbaf5e1e100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  8.5849968, -8.5849968, 24.003,          !- X,Y,Z Vertex 2 {m}
  0, -17.1699936, 24.003,                 !- X,Y,Z Vertex 3 {m}
  -8.5849968, -8.5849968, 24.003;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {700961ec-1d12-4af2-81b9-cbbaf5e1e100}, !- Handle
  IntFlrSurface_ Corridor_L07 Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75daca99-2e8e-4873-8f47-3bdf635cb3cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.1699936, 24.003,                 !- X,Y,Z Vertex 1 {m}
  8.5849968, -8.5849968, 24.003,          !- X,Y,Z Vertex 2 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 3 {m}
  -8.5849968, -8.5849968, 24.003;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845990d9-91ae-42df-bfb8-17992621c3d9}, !- Handle
  IntFlrSurface_ Corridor_L07 2,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f3c08d-de0a-434a-be55-615aba62f295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  6.2624208, -3.6155376, 24.003,          !- X,Y,Z Vertex 2 {m}
  2.6468832, -9.8779584, 24.003,          !- X,Y,Z Vertex 3 {m}
  -3.6155376, -6.2624208, 24.003;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4f3c08d-de0a-434a-be55-615aba62f295}, !- Handle
  IntFlrSurface_ Corridor_L07 2 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {845990d9-91ae-42df-bfb8-17992621c3d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6468832, -9.8779584, 24.003,          !- X,Y,Z Vertex 1 {m}
  6.2624208, -3.6155376, 24.003,          !- X,Y,Z Vertex 2 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 3 {m}
  -3.6155376, -6.2624208, 24.003;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5223c572-66ea-46b8-9963-8fe45c6eb461}, !- Handle
  IntFlrSurface_ Corridor_L07 3,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4733b67-3e8a-4809-bef4-84942ae557b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 24.003,                           !- X,Y,Z Vertex 1 {m}
  11.4473736, -3.0672024, 24.003,         !- X,Y,Z Vertex 2 {m}
  8.3801712, -14.514576, 24.003,          !- X,Y,Z Vertex 3 {m}
  -3.0672024, -11.4473736, 24.003;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4733b67-3e8a-4809-bef4-84942ae557b1}, !- Handle
  IntFlrSurface_ Corridor_L07 3 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5223c572-66ea-46b8-9963-8fe45c6eb461}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3801712, -14.514576, 24.003,          !- X,Y,Z Vertex 1 {m}
  11.4473736, -3.0672024, 24.003,         !- X,Y,Z Vertex 2 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 3 {m}
  -3.0672024, -11.4473736, 24.003;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c076716d-0e6f-4277-aed8-e9ce5e945b37}, !- Handle
  IntFlrSurface_ Corridor_L07 4,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04907449-db96-4e92-b971-217cf6e0411b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2370616, 0, 24.003,                  !- X,Y,Z Vertex 1 {m}
  11.2370616, -11.2370616, 24.003,        !- X,Y,Z Vertex 2 {m}
  0, -11.2370616, 24.003,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 24.003;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04907449-db96-4e92-b971-217cf6e0411b}, !- Handle
  IntFlrSurface_ Corridor_L07 4 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c076716d-0e6f-4277-aed8-e9ce5e945b37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2370616, -11.2370616, 24.003,        !- X,Y,Z Vertex 1 {m}
  11.2370616, 0, 24.003,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 24.003,                           !- X,Y,Z Vertex 3 {m}
  0, -11.2370616, 24.003;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a3e616-6653-46e1-98b8-b3be4b824407}, !- Handle
  IntFlrSurface_ Corridor_L07 5,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdad4f68-c10b-4597-a92e-ed4e3eb41d57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3325736, 1.9647408, 24.003,           !- X,Y,Z Vertex 1 {m}
  9.2973144, -5.3678328, 24.003,          !- X,Y,Z Vertex 2 {m}
  1.9647408, -7.3325736, 24.003,          !- X,Y,Z Vertex 3 {m}
  0, 0, 24.003;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdad4f68-c10b-4597-a92e-ed4e3eb41d57}, !- Handle
  IntFlrSurface_ Corridor_L07 5 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8a3e616-6653-46e1-98b8-b3be4b824407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9647408, -7.3325736, 24.003,          !- X,Y,Z Vertex 1 {m}
  9.2973144, -5.3678328, 24.003,          !- X,Y,Z Vertex 2 {m}
  7.3325736, 1.9647408, 24.003,           !- X,Y,Z Vertex 3 {m}
  0, 0, 24.003;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd40d41-9e17-4cc6-921e-e4bd407e2da6}, !- Handle
  IntFlrSurface_ Corridor_L07 6,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfad4c80-8c7e-4727-bcec-91dbeb804e2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.713464, 6.7629024, 24.003,           !- X,Y,Z Vertex 1 {m}
  18.4763664, -4.9505616, 24.003,         !- X,Y,Z Vertex 2 {m}
  6.7629024, -11.713464, 24.003,          !- X,Y,Z Vertex 3 {m}
  0, 0, 24.003;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfad4c80-8c7e-4727-bcec-91dbeb804e2c}, !- Handle
  IntFlrSurface_ Corridor_L07 6 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dd40d41-9e17-4cc6-921e-e4bd407e2da6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7629024, -11.713464, 24.003,          !- X,Y,Z Vertex 1 {m}
  18.4763664, -4.9505616, 24.003,         !- X,Y,Z Vertex 2 {m}
  11.713464, 6.7629024, 24.003,           !- X,Y,Z Vertex 3 {m}
  0, 0, 24.003;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9619c3ab-8377-4c11-b579-c86057ebdb20}, !- Handle
  IntFlrSurface_ Corridor_L07 7,          !- Name
  Floor,                                  !- Surface Type
  {50cac0da-1676-4e3e-b91f-52f034725a93}, !- Construction Name
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c26d16a-62d3-4394-aa9a-ef169181c217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4426552, 8.4426552, 24.003,           !- X,Y,Z Vertex 1 {m}
  16.8853104, 0, 24.003,                  !- X,Y,Z Vertex 2 {m}
  8.4426552, -8.4426552, 24.003,          !- X,Y,Z Vertex 3 {m}
  0, 0, 24.003;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c26d16a-62d3-4394-aa9a-ef169181c217}, !- Handle
  IntFlrSurface_ Corridor_L07 7 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eaf6bf5b-a050-4858-b3f4-c09e0b2561ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9619c3ab-8377-4c11-b579-c86057ebdb20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4426552, -8.4426552, 24.003,          !- X,Y,Z Vertex 1 {m}
  16.8853104, 0, 24.003,                  !- X,Y,Z Vertex 2 {m}
  8.4426552, 8.4426552, 24.003,           !- X,Y,Z Vertex 3 {m}
  0, 0, 24.003;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e79a9c74-4b3a-489d-9f73-fe3ac4789dcd}, !- Handle
  Corridor_L07 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {9790d7b6-8b96-40b8-ba1c-024f98fde16f}; !- Space Name

OS:AirLoopHVAC,
  {830097a2-cdb7-4456-a8d4-64207f2cdbbf}, !- Handle
  DOAS-A1-A2,                             !- Name
  ,                                       !- Controller List Name
  {5f96959e-f362-492a-828f-0082c591d449}, !- Availability Schedule
  {46fc9b1a-18e9-4201-ae28-5d50cb736316}, !- Availability Manager List Name
  2.94967152,                             !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6d7da340-c4ac-431a-9c2c-f21dd5453179}, !- Supply Side Inlet Node Name
  {8b1d6dd6-7f7c-48d3-87f5-f530021a0f6d}, !- Demand Side Outlet Node Name
  {c67a824c-67e0-4145-a6c1-3321c697bdeb}, !- Demand Side Inlet Node A
  {839916ed-e048-48c2-aa95-d47f7cf7ddfe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5d2a746f-dacc-4271-a4a8-0f2293a8d119}, !- Demand Mixer Name
  {2a9d6b6b-a979-4cc1-82cb-e8bf6d8ccde8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {da5179e6-8d7a-4532-86f5-c6ca2b5d0e5e}, !- Handle
  DOAS-A1-A2 Supply Side (Return Air) Inlet Node, !- Name
  {6d7da340-c4ac-431a-9c2c-f21dd5453179}, !- Inlet Port
  {50f9120b-4475-448f-80ec-aab0b208fd07}; !- Outlet Port

OS:Node,
  {cd2d679e-6056-44c5-8a15-d75c92a0d46f}, !- Handle
  Fan_DOAS-A1-A2 Outlet Node,             !- Name
  {7a2a5fab-4513-4f22-a9a2-df768e52a80f}, !- Inlet Port
  {839916ed-e048-48c2-aa95-d47f7cf7ddfe}; !- Outlet Port

OS:Connection,
  {6d7da340-c4ac-431a-9c2c-f21dd5453179}, !- Handle
  {a4d1ea15-e5ec-482c-a182-6bc0f21b3f7c}, !- Name
  {830097a2-cdb7-4456-a8d4-64207f2cdbbf}, !- Source Object
  9,                                      !- Outlet Port
  {da5179e6-8d7a-4532-86f5-c6ca2b5d0e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {839916ed-e048-48c2-aa95-d47f7cf7ddfe}, !- Handle
  {bac74f97-dcce-4042-bea1-bd965ce8ca6a}, !- Name
  {cd2d679e-6056-44c5-8a15-d75c92a0d46f}, !- Source Object
  3,                                      !- Outlet Port
  {830097a2-cdb7-4456-a8d4-64207f2cdbbf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f11aa215-4ed8-4283-a210-d3c7339a84d6}, !- Handle
  DOAS-A1-A2 Demand Side (Supply Air) Inlet Node, !- Name
  {c67a824c-67e0-4145-a6c1-3321c697bdeb}, !- Inlet Port
  {bda8cbea-7d2e-42c6-a511-9727f5cc413f}; !- Outlet Port

OS:Node,
  {ccc27a4d-2c10-4a6c-9a78-80c9ef6e8ca3}, !- Handle
  DOAS-A1-A2 Zone Mixer Outlet Node,      !- Name
  {8f4bc68b-ba69-475a-b254-1589b2a85439}, !- Inlet Port
  {8b1d6dd6-7f7c-48d3-87f5-f530021a0f6d}; !- Outlet Port

OS:Node,
  {de8e980c-7df1-4592-b6ba-0d8c87ec4e67}, !- Handle
  TU_Corridor_L01_DOAS-A1-A2 Outlet Node, !- Name
  {c26fc77a-8cb2-41fe-b99f-70caf50d8c68}, !- Inlet Port
  {54929865-a89d-45b3-86ad-219646efc0af}; !- Outlet Port

OS:Connection,
  {c67a824c-67e0-4145-a6c1-3321c697bdeb}, !- Handle
  {de1014e1-8d75-4d8c-9a77-b16586c18509}, !- Name
  {830097a2-cdb7-4456-a8d4-64207f2cdbbf}, !- Source Object
  11,                                     !- Outlet Port
  {f11aa215-4ed8-4283-a210-d3c7339a84d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1d6dd6-7f7c-48d3-87f5-f530021a0f6d}, !- Handle
  {86e780c5-1d03-4c77-829d-0f5c162229a9}, !- Name
  {ccc27a4d-2c10-4a6c-9a78-80c9ef6e8ca3}, !- Source Object
  3,                                      !- Outlet Port
  {830097a2-cdb7-4456-a8d4-64207f2cdbbf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2a9d6b6b-a979-4cc1-82cb-e8bf6d8ccde8}, !- Handle
  DOAS-A1-A2 Zone Splitter,               !- Name
  {bda8cbea-7d2e-42c6-a511-9727f5cc413f}, !- Inlet Node Name
  {a568274c-764b-4f30-987c-71f8f93dc772}, !- Outlet Node Name 1
  {2e156c79-994e-4883-b52f-cc67f4faafce}, !- Outlet Node Name 2
  {352ae924-31be-44ea-90b5-4aa2759b8581}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {5d2a746f-dacc-4271-a4a8-0f2293a8d119}, !- Handle
  DOAS-A1-A2 Zone Mixer,                  !- Name
  {8f4bc68b-ba69-475a-b254-1589b2a85439}, !- Outlet Node Name
  {4209a9bd-2f1c-4472-b551-e3c872d3197b}, !- Inlet Node Name 1
  {1f5d8327-c900-4849-a5f8-715853e024e8}, !- Inlet Node Name 2
  {b773d9da-2a98-485c-a930-51db3b527c7e}; !- Inlet Node Name 3

OS:Connection,
  {bda8cbea-7d2e-42c6-a511-9727f5cc413f}, !- Handle
  {e2af34d3-c816-4016-a8d9-3d1c150f1c61}, !- Name
  {f11aa215-4ed8-4283-a210-d3c7339a84d6}, !- Source Object
  3,                                      !- Outlet Port
  {2a9d6b6b-a979-4cc1-82cb-e8bf6d8ccde8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4bc68b-ba69-475a-b254-1589b2a85439}, !- Handle
  {a91686b7-5a4d-4d1a-b2a3-aec122c7b465}, !- Name
  {5d2a746f-dacc-4271-a4a8-0f2293a8d119}, !- Source Object
  2,                                      !- Outlet Port
  {ccc27a4d-2c10-4a6c-9a78-80c9ef6e8ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f6c8e8be-bcac-4a99-a86d-d847791c9603}, !- Handle
  {830097a2-cdb7-4456-a8d4-64207f2cdbbf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.150022,                               !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Handle
  Always On Discrete,                     !- Name
  {87d0a908-6ff9-439f-bc2d-04ebf986e230}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {87d0a908-6ff9-439f-bc2d-04ebf986e230}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {46fc9b1a-18e9-4201-ae28-5d50cb736316}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d71cb58f-c182-427f-acda-457be4b7151b}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {d71cb58f-c182-427f-acda-457be4b7151b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {10a793f5-9626-489e-855f-945a1289c725}, !- Control Zone or Zone List Name
  {0671f96d-4e25-40f8-bdcb-5158485668fc}, !- Cooling Control Zone or Zone List Name
  {ef75df76-7116-47d8-a09b-95f70b83e908}, !- Heating Control Zone or Zone List Name
  {e416c0b0-186e-4e7c-bf98-d0ad7be4376e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {10a793f5-9626-489e-855f-945a1289c725}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {0671f96d-4e25-40f8-bdcb-5158485668fc}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ef75df76-7116-47d8-a09b-95f70b83e908}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e416c0b0-186e-4e7c-bf98-d0ad7be4376e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {a63798cf-5c04-4ba1-a79e-289dff34f2e7}, !- Handle
  Fan_DOAS-A1-A2,                         !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule Name
  0.585,                                  !- Fan Total Efficiency
  348.72446,                              !- Pressure Rise {Pa}
  2.94967152,                             !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.6895152145152,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a79447a3-f177-49a9-aee4-cd6c2986f1f5}, !- Air Inlet Node Name
  {7a2a5fab-4513-4f22-a9a2-df768e52a80f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {7a2a5fab-4513-4f22-a9a2-df768e52a80f}, !- Handle
  {72db6dae-64b8-4c1e-907d-e2693e6435d2}, !- Name
  {a63798cf-5c04-4ba1-a79e-289dff34f2e7}, !- Source Object
  17,                                     !- Outlet Port
  {cd2d679e-6056-44c5-8a15-d75c92a0d46f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {145c325b-8bc3-4e44-afab-0266cde39087}, !- Handle
  CH_DOAS-A1-A2,                          !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule Name
  ,                                       !- Efficiency
  75999.776059201,                        !- Nominal Capacity {W}
  {15a8ea47-f5e4-426e-92cf-1abdc7bd61eb}, !- Air Inlet Node Name
  {aab3392b-091c-403d-98f0-7805c5dbfed2}; !- Air Outlet Node Name

OS:Node,
  {7589e92f-f1fa-49ca-bf55-b526fec865fa}, !- Handle
  CH_DOAS-A1-A2 Outlet Node,              !- Name
  {aab3392b-091c-403d-98f0-7805c5dbfed2}, !- Inlet Port
  {a79447a3-f177-49a9-aee4-cd6c2986f1f5}; !- Outlet Port

OS:Connection,
  {aab3392b-091c-403d-98f0-7805c5dbfed2}, !- Handle
  {07021e15-b667-4dcb-b937-ab3a9ae9fa58}, !- Name
  {145c325b-8bc3-4e44-afab-0266cde39087}, !- Source Object
  6,                                      !- Outlet Port
  {7589e92f-f1fa-49ca-bf55-b526fec865fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79447a3-f177-49a9-aee4-cd6c2986f1f5}, !- Handle
  {a233c1f7-51c0-4824-82d8-a02cb420aa30}, !- Name
  {7589e92f-f1fa-49ca-bf55-b526fec865fa}, !- Source Object
  3,                                      !- Outlet Port
  {a63798cf-5c04-4ba1-a79e-289dff34f2e7}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {775788d4-1497-4d5b-b7e9-3e73d61c1d15}, !- Handle
  CC_DOAS-A1-A2,                          !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule Name
  125118.780491136,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.90941112540218,                       !- Rated COP {W/W}
  2.94967152,                             !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0edc00eb-8ef2-4301-a24a-08cd7da5c077}, !- Air Inlet Node Name
  {13f9cb6b-ca92-4e9c-be46-b80410673d91}, !- Air Outlet Node Name
  {5529c7be-0cb1-418e-8e43-f76c7fcc322f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3c100bd3-474e-43f8-82bb-06fd32e618ab}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {460a3d6b-939b-4c2e-9b7f-b3eb4dfbadc0}, !- Energy Input Ratio Function of Temperature Curve Name
  {432a27de-a858-46fe-a6b5-407cd58c83c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {19d9c660-bd70-4f69-b697-66c121f68b63}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  340.985259434679,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0ec2515c-974a-4601-ba3c-a838055fc359}, !- Handle
  CC_DOAS-A1-A2 Outlet Node,              !- Name
  {13f9cb6b-ca92-4e9c-be46-b80410673d91}, !- Inlet Port
  {15a8ea47-f5e4-426e-92cf-1abdc7bd61eb}; !- Outlet Port

OS:Connection,
  {13f9cb6b-ca92-4e9c-be46-b80410673d91}, !- Handle
  {461def85-ddda-46ea-b1bb-0c691a4ac65b}, !- Name
  {775788d4-1497-4d5b-b7e9-3e73d61c1d15}, !- Source Object
  9,                                      !- Outlet Port
  {0ec2515c-974a-4601-ba3c-a838055fc359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a8ea47-f5e4-426e-92cf-1abdc7bd61eb}, !- Handle
  {2af4d24d-df1a-44ca-8092-0d89fdcbee43}, !- Name
  {0ec2515c-974a-4601-ba3c-a838055fc359}, !- Source Object
  3,                                      !- Outlet Port
  {145c325b-8bc3-4e44-afab-0266cde39087}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {27423a0c-0c38-4fba-bfdd-a334f0e5dc39}, !- Handle
  OAC_DOAS-A1-A2,                         !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  22.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7c75e3fa-eb23-40de-9e89-84218d2b93c9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {db863ea5-fa61-4dcf-b03c-e90ba1ed24e4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {78ccfb1a-bd5a-4f92-baa7-0ff6fd0c6571}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {78ccfb1a-bd5a-4f92-baa7-0ff6fd0c6571}, !- Handle
  OAC_DOAS-A1-A2 Mech Vent Controller,    !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5a1cb56d-7573-4642-bca2-bbfe73f49011}, !- Handle
  OAC_DOAS-A1-A2 OA System,               !- Name
  {27423a0c-0c38-4fba-bfdd-a334f0e5dc39}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a9aad348-a73e-4bd6-8af0-ce06fdf4e519}, !- Mixed Air Node Name
  {5be5812c-da88-414a-b18d-be156aba2ac1}, !- Outdoor Air Stream Node Name
  {ad4156be-025d-4885-9556-c5ae2fbf9034}, !- Relief Air Stream Node Name
  {50f9120b-4475-448f-80ec-aab0b208fd07}; !- Return Air Stream Node Name

OS:Node,
  {94c5b8b7-4f8b-4a11-98bf-dc50941f4226}, !- Handle
  OAC_DOAS-A1-A2 OA System OA Node,       !- Name
  ,                                       !- Inlet Port
  {5be5812c-da88-414a-b18d-be156aba2ac1}; !- Outlet Port

OS:Connection,
  {5be5812c-da88-414a-b18d-be156aba2ac1}, !- Handle
  {fe96dbc0-31bf-41ab-9ff0-0f4dccd36f0b}, !- Name
  {94c5b8b7-4f8b-4a11-98bf-dc50941f4226}, !- Source Object
  3,                                      !- Outlet Port
  {5a1cb56d-7573-4642-bca2-bbfe73f49011}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aecbc969-bf7d-43b8-a575-15e58a6a31b3}, !- Handle
  OAC_DOAS-A1-A2 OA System Relief Node,   !- Name
  {ad4156be-025d-4885-9556-c5ae2fbf9034}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad4156be-025d-4885-9556-c5ae2fbf9034}, !- Handle
  {db2e5ab2-0019-4e2b-8948-75f1b3d7a566}, !- Name
  {5a1cb56d-7573-4642-bca2-bbfe73f49011}, !- Source Object
  7,                                      !- Outlet Port
  {aecbc969-bf7d-43b8-a575-15e58a6a31b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {557aa3f3-243b-4e93-853b-5304d790c8f6}, !- Handle
  OAC_DOAS-A1-A2 OA System Mixed Air Node, !- Name
  {a9aad348-a73e-4bd6-8af0-ce06fdf4e519}, !- Inlet Port
  {0edc00eb-8ef2-4301-a24a-08cd7da5c077}; !- Outlet Port

OS:Connection,
  {50f9120b-4475-448f-80ec-aab0b208fd07}, !- Handle
  {99f10685-fd2f-4639-bc88-8a5c44111797}, !- Name
  {da5179e6-8d7a-4532-86f5-c6ca2b5d0e5e}, !- Source Object
  3,                                      !- Outlet Port
  {5a1cb56d-7573-4642-bca2-bbfe73f49011}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a9aad348-a73e-4bd6-8af0-ce06fdf4e519}, !- Handle
  {ec3d348a-764a-45c8-96c1-e74430360a32}, !- Name
  {5a1cb56d-7573-4642-bca2-bbfe73f49011}, !- Source Object
  5,                                      !- Outlet Port
  {557aa3f3-243b-4e93-853b-5304d790c8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0edc00eb-8ef2-4301-a24a-08cd7da5c077}, !- Handle
  {7909ec21-01bf-488f-a155-1b8b8a26880d}, !- Name
  {557aa3f3-243b-4e93-853b-5304d790c8f6}, !- Source Object
  3,                                      !- Outlet Port
  {775788d4-1497-4d5b-b7e9-3e73d61c1d15}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {db863ea5-fa61-4dcf-b03c-e90ba1ed24e4}, !- Handle
  OAC_DOAS-A1-A2 Max OA Schedule,         !- Name
  {5d6466cc-75b8-4f13-930a-7933477d4ebe}, !- Schedule Type Limits Name
  {9b807e6a-4e7b-4d56-9131-2e8784b04278}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b807e6a-4e7b-4d56-9131-2e8784b04278}, !- Handle
  Schedule Day 1,                         !- Name
  {5d6466cc-75b8-4f13-930a-7933477d4ebe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5d6466cc-75b8-4f13-930a-7933477d4ebe}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Year,
  {7c75e3fa-eb23-40de-9e89-84218d2b93c9}, !- Handle
  OAC_DOAS-A1-A2 Schedule,                !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {508565c0-bd69-4d71-ad28-79da31c02c29}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {508565c0-bd69-4d71-ad28-79da31c02c29}, !- Handle
  OAC_DOAS-A1-A2 Schedule Week 1,         !- Name
  ,                                       !- Schedule Rendering Name
  {5e76e8cf-5bf7-4ab1-9be8-703a7156d7e1}, !- Sunday Schedule:Day Name
  {02964286-8eae-4e7f-9f39-382d50ea5aa0}, !- Monday Schedule:Day Name
  {03f281b7-c8ab-4baa-8802-3319bfc17002}, !- Tuesday Schedule:Day Name
  {05e12a29-19b4-4a43-8d66-d8d8062806a5}, !- Wednesday Schedule:Day Name
  {5ae358e0-b6cf-4bc4-8edb-7397dfc9a41f}, !- Thursday Schedule:Day Name
  {a3f2ad12-8f79-404c-beb8-e6128c1ebf03}, !- Friday Schedule:Day Name
  {a1c1370b-d694-4efc-8c4e-02eff39f360a}, !- Saturday Schedule:Day Name
  {2948f0b7-d693-4c06-89de-fbf3b414deb8}, !- Holiday Schedule:Day Name
  {95c21308-dade-43c8-a1d2-ff4f4afc8971}, !- SummerDesignDay Schedule:Day Name
  {5c565a2a-cd44-4860-8f7f-d0eca4b9a5a8}, !- WinterDesignDay Schedule:Day Name
  {6e116cef-797a-47e3-816e-732ae6744cc4}, !- CustomDay1 Schedule:Day Name
  {a837fc87-d2cd-4110-94fd-6b8e44f37912}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5e76e8cf-5bf7-4ab1-9be8-703a7156d7e1}, !- Handle
  OAC_DOAS-A1-A2 Schedule Week 1 Sunday,  !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {02964286-8eae-4e7f-9f39-382d50ea5aa0}, !- Handle
  OAC_DOAS-A1-A2 Schedule Week 1 Monday,  !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {03f281b7-c8ab-4baa-8802-3319bfc17002}, !- Handle
  OAC_DOAS-A1-A2 Schedule Week 1 Tuesday, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {05e12a29-19b4-4a43-8d66-d8d8062806a5}, !- Handle
  OAC_DOAS-A1-A2 Schedule Week 1 Wednesday, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5ae358e0-b6cf-4bc4-8edb-7397dfc9a41f}, !- Handle
  OAC_DOAS-A1-A2 Schedule Week 1 Thursday, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a3f2ad12-8f79-404c-beb8-e6128c1ebf03}, !- Handle
  OAC_DOAS-A1-A2 Schedule Week 1 Friday,  !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a1c1370b-d694-4efc-8c4e-02eff39f360a}, !- Handle
  OAC_DOAS-A1-A2 Schedule Week 1 Saturday, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2948f0b7-d693-4c06-89de-fbf3b414deb8}, !- Handle
  OAC_DOAS-A1-A2 Schedule Week 1 Holiday, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {95c21308-dade-43c8-a1d2-ff4f4afc8971}, !- Handle
  OAC_DOAS-A1-A2 Schedule Week 1 Summer,  !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5c565a2a-cd44-4860-8f7f-d0eca4b9a5a8}, !- Handle
  OAC_DOAS-A1-A2 Schedule Week 1 Winter,  !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6e116cef-797a-47e3-816e-732ae6744cc4}, !- Handle
  OAC_DOAS-A1-A2 Schedule Week 1 Custom 1, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a837fc87-d2cd-4110-94fd-6b8e44f37912}, !- Handle
  OAC_DOAS-A1-A2 Schedule Week 1 Custom 2, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {5a8597ec-ba00-4b66-884d-7d0a5f7153f6}, !- Handle
  DOAS-A1-A2 Supply Air Temp Schedule,    !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  {5106cd68-7a1c-43df-81ae-adbe67b9da0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5106cd68-7a1c-43df-81ae-adbe67b9da0f}, !- Handle
  Schedule Day 2,                         !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5e52be9b-bd18-4b2f-a9b7-0ce32e20e8fe}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {5a8597ec-ba00-4b66-884d-7d0a5f7153f6}, !- Schedule Name
  {cd2d679e-6056-44c5-8a15-d75c92a0d46f}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {c4f4278a-b97b-42bb-a46b-48d9579811ef}, !- Handle
  DOAS-A3-A4,                             !- Name
  ,                                       !- Controller List Name
  {5f96959e-f362-492a-828f-0082c591d449}, !- Availability Schedule
  {2fa9907c-382f-43c3-82f2-d4383863e0c4}, !- Availability Manager List Name
  3.487691605248,                         !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7b03aa6b-76e1-403d-a348-a228c66cb097}, !- Supply Side Inlet Node Name
  {44ea9375-4f54-4552-85d6-4826b2b42605}, !- Demand Side Outlet Node Name
  {f7a59c7b-35df-4dd3-a38e-fa15d25ca327}, !- Demand Side Inlet Node A
  {423a15e9-2f5a-41de-a805-c6b326171c71}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {499a2722-435a-4231-95e9-43958dcd32d6}, !- Demand Mixer Name
  {e8e2f35f-f7ed-45b2-843c-92e2ada556ab}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {30e03009-b52c-4f87-a571-b94dcb40ce38}, !- Handle
  DOAS-A3-A4 Supply Side (Return Air) Inlet Node, !- Name
  {7b03aa6b-76e1-403d-a348-a228c66cb097}, !- Inlet Port
  {648fb6a8-7c14-4f03-9607-090c04d2c10b}; !- Outlet Port

OS:Node,
  {bddb2408-be05-4f40-bb27-de0a97c149b8}, !- Handle
  Fan_DOAS-A1-A2-2 Outlet Node,           !- Name
  {41eba14f-3dd5-443e-91d8-b9533aaabf65}, !- Inlet Port
  {423a15e9-2f5a-41de-a805-c6b326171c71}; !- Outlet Port

OS:Connection,
  {7b03aa6b-76e1-403d-a348-a228c66cb097}, !- Handle
  {c6371f21-1c82-44e6-89c6-ba9b0f8bb5a1}, !- Name
  {c4f4278a-b97b-42bb-a46b-48d9579811ef}, !- Source Object
  9,                                      !- Outlet Port
  {30e03009-b52c-4f87-a571-b94dcb40ce38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423a15e9-2f5a-41de-a805-c6b326171c71}, !- Handle
  {02511f1b-52fd-43cb-9b91-ad3398be3615}, !- Name
  {bddb2408-be05-4f40-bb27-de0a97c149b8}, !- Source Object
  3,                                      !- Outlet Port
  {c4f4278a-b97b-42bb-a46b-48d9579811ef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c1a36ef6-4c12-444b-9ad1-a81c9c9f7167}, !- Handle
  DOAS-A3-A4 Demand Side (Supply Air) Inlet Node, !- Name
  {f7a59c7b-35df-4dd3-a38e-fa15d25ca327}, !- Inlet Port
  {661dc55b-b61e-4006-af10-1056aa334652}; !- Outlet Port

OS:Node,
  {40def61f-f6ff-4243-8850-3e7d6ff25c4e}, !- Handle
  DOAS-A3-A4 Zone Mixer Outlet Node,      !- Name
  {afa6d9e0-e757-4e61-9c93-07a9e034a553}, !- Inlet Port
  {44ea9375-4f54-4552-85d6-4826b2b42605}; !- Outlet Port

OS:Node,
  {b405e11d-9db2-4225-aafd-a2f9ed8c3caa}, !- Handle
  TU_Corridor_L04 Outlet Node,            !- Name
  {4018d78e-b7bd-49a9-a82a-c5f05de7f6d9}, !- Inlet Port
  {308b8338-82f9-4117-8da9-28bddf95260a}; !- Outlet Port

OS:Connection,
  {f7a59c7b-35df-4dd3-a38e-fa15d25ca327}, !- Handle
  {90ea3efd-53bf-4491-aed9-9ba52a916d09}, !- Name
  {c4f4278a-b97b-42bb-a46b-48d9579811ef}, !- Source Object
  11,                                     !- Outlet Port
  {c1a36ef6-4c12-444b-9ad1-a81c9c9f7167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ea9375-4f54-4552-85d6-4826b2b42605}, !- Handle
  {22d3aa29-8da6-459f-a3c4-9c1bf71c534b}, !- Name
  {40def61f-f6ff-4243-8850-3e7d6ff25c4e}, !- Source Object
  3,                                      !- Outlet Port
  {c4f4278a-b97b-42bb-a46b-48d9579811ef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e8e2f35f-f7ed-45b2-843c-92e2ada556ab}, !- Handle
  DOAS-A3-A4 Zone Splitter,               !- Name
  {661dc55b-b61e-4006-af10-1056aa334652}, !- Inlet Node Name
  {e4b5bfba-f8cd-4558-bcec-b9c13122b15e}, !- Outlet Node Name 1
  {c32793be-2107-4143-83b9-8b41dbf60e3b}, !- Outlet Node Name 2
  {586ec13b-dc59-4925-b051-d4f1e4f965b5}, !- Outlet Node Name 3
  {6f905c97-029a-4e4e-807b-ebbb191d744e}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {499a2722-435a-4231-95e9-43958dcd32d6}, !- Handle
  DOAS-A3-A4 Zone Mixer,                  !- Name
  {afa6d9e0-e757-4e61-9c93-07a9e034a553}, !- Outlet Node Name
  {9180893d-4190-4958-9ae6-492cb29db1ea}, !- Inlet Node Name 1
  {42f117e7-5083-4383-8138-9108cfa7998c}, !- Inlet Node Name 2
  {b74a6214-ffcd-4931-ada0-fb769239b965}, !- Inlet Node Name 3
  {fdff2d4d-9877-4f6b-8c71-ca0bd161edf3}; !- Inlet Node Name 4

OS:Connection,
  {661dc55b-b61e-4006-af10-1056aa334652}, !- Handle
  {802b268c-2e05-4390-8267-8434576bebd6}, !- Name
  {c1a36ef6-4c12-444b-9ad1-a81c9c9f7167}, !- Source Object
  3,                                      !- Outlet Port
  {e8e2f35f-f7ed-45b2-843c-92e2ada556ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afa6d9e0-e757-4e61-9c93-07a9e034a553}, !- Handle
  {de974de1-83e2-4a5d-8fa9-d1758ee20ec8}, !- Name
  {499a2722-435a-4231-95e9-43958dcd32d6}, !- Source Object
  2,                                      !- Outlet Port
  {40def61f-f6ff-4243-8850-3e7d6ff25c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {846f9734-2c5e-445d-a221-86ce8b48e9e8}, !- Handle
  {c4f4278a-b97b-42bb-a46b-48d9579811ef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.150026,                               !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2fa9907c-382f-43c3-82f2-d4383863e0c4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {99f75f98-e0a8-409f-8269-0692277d214b}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {99f75f98-e0a8-409f-8269-0692277d214b}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {1fe77422-5b22-43b1-a25b-da2bda354476}, !- Control Zone or Zone List Name
  {4b88108e-c76f-4a36-8328-c0d31133921e}, !- Cooling Control Zone or Zone List Name
  {9b5baac2-ce95-40cd-b0cf-68709726fcdd}, !- Heating Control Zone or Zone List Name
  {8a913cfd-7708-4cc4-85e4-83d331344032}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1fe77422-5b22-43b1-a25b-da2bda354476}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {4b88108e-c76f-4a36-8328-c0d31133921e}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9b5baac2-ce95-40cd-b0cf-68709726fcdd}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8a913cfd-7708-4cc4-85e4-83d331344032}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {1b379c74-b9af-44c5-982b-d7bec9683f5c}, !- Handle
  Fan_DOAS-A1-A2-2,                       !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule Name
  0.585,                                  !- Fan Total Efficiency
  348.72446,                              !- Pressure Rise {Pa}
  3.487691605248,                         !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.3526013722112,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {703ee7da-0b0b-402c-9fe6-76202dca10ac}, !- Air Inlet Node Name
  {41eba14f-3dd5-443e-91d8-b9533aaabf65}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {41eba14f-3dd5-443e-91d8-b9533aaabf65}, !- Handle
  {0891622e-ee79-438c-bb78-a9a5edb883e0}, !- Name
  {1b379c74-b9af-44c5-982b-d7bec9683f5c}, !- Source Object
  17,                                     !- Outlet Port
  {bddb2408-be05-4f40-bb27-de0a97c149b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d62e0270-f702-40ba-8a92-a7559ae93105}, !- Handle
  CH_DOAS-A3-A4,                          !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule Name
  ,                                       !- Efficiency
  66000.1911449248,                       !- Nominal Capacity {W}
  {90efb955-f047-4440-ac24-2187f8b887e0}, !- Air Inlet Node Name
  {5502244e-d969-4e7f-ac76-c7b93d8b6ca9}; !- Air Outlet Node Name

OS:Node,
  {650c7bd2-9638-428c-9fd4-dcc0d68f29e5}, !- Handle
  CH_DOAS-A3-A4 Outlet Node,              !- Name
  {5502244e-d969-4e7f-ac76-c7b93d8b6ca9}, !- Inlet Port
  {703ee7da-0b0b-402c-9fe6-76202dca10ac}; !- Outlet Port

OS:Connection,
  {5502244e-d969-4e7f-ac76-c7b93d8b6ca9}, !- Handle
  {dbdab0c1-c0c7-4c14-8865-532bf8b58622}, !- Name
  {d62e0270-f702-40ba-8a92-a7559ae93105}, !- Source Object
  6,                                      !- Outlet Port
  {650c7bd2-9638-428c-9fd4-dcc0d68f29e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {703ee7da-0b0b-402c-9fe6-76202dca10ac}, !- Handle
  {254b2e39-edb1-462e-8a42-bfa8c6b32932}, !- Name
  {650c7bd2-9638-428c-9fd4-dcc0d68f29e5}, !- Source Object
  3,                                      !- Outlet Port
  {1b379c74-b9af-44c5-982b-d7bec9683f5c}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {f3a8ce8a-625d-4dc4-9164-6c307fff1e4b}, !- Handle
  CC_DOAS-A1-A2-2,                        !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule Name
  85369.258172607,                        !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.90941112540218,                       !- Rated COP {W/W}
  3.487691605248,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9ab02167-692c-44b3-a0cf-d5851448d670}, !- Air Inlet Node Name
  {e6947fd2-b39a-47be-979a-94467f687108}, !- Air Outlet Node Name
  {5529c7be-0cb1-418e-8e43-f76c7fcc322f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3c100bd3-474e-43f8-82bb-06fd32e618ab}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {460a3d6b-939b-4c2e-9b7f-b3eb4dfbadc0}, !- Energy Input Ratio Function of Temperature Curve Name
  {432a27de-a858-46fe-a6b5-407cd58c83c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {19d9c660-bd70-4f69-b697-66c121f68b63}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  232.65710669585,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {3815d59a-d650-4b41-acaa-37658467473f}, !- Handle
  CC_DOAS-A1-A2-2 Outlet Node,            !- Name
  {e6947fd2-b39a-47be-979a-94467f687108}, !- Inlet Port
  {90efb955-f047-4440-ac24-2187f8b887e0}; !- Outlet Port

OS:Connection,
  {e6947fd2-b39a-47be-979a-94467f687108}, !- Handle
  {271e4ecb-dd20-4b12-86dd-b39c7dc7e4ca}, !- Name
  {f3a8ce8a-625d-4dc4-9164-6c307fff1e4b}, !- Source Object
  9,                                      !- Outlet Port
  {3815d59a-d650-4b41-acaa-37658467473f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90efb955-f047-4440-ac24-2187f8b887e0}, !- Handle
  {329018f0-448f-4c79-a9e8-85f5a8d48e96}, !- Name
  {3815d59a-d650-4b41-acaa-37658467473f}, !- Source Object
  3,                                      !- Outlet Port
  {d62e0270-f702-40ba-8a92-a7559ae93105}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d970b69d-c4ee-458b-8b6c-7e31ea482c73}, !- Handle
  OAC_DOAS-A1-A2-2,                       !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  22.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7a288517-fa9f-434c-b5a9-a807e85d1b5b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a69ddbb3-b855-48c8-84f3-28a9d0a70609}, !- Maximum Fraction of Outdoor Air Schedule Name
  {23fc935a-7a96-4c08-862e-271449d90ca1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {23fc935a-7a96-4c08-862e-271449d90ca1}, !- Handle
  OAC_DOAS-A1-A2-2 Mech Vent Controller,  !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c71183a2-832d-4810-be88-740fed53f240}, !- Handle
  OAC_DOAS-A1-A2-2 OA System,             !- Name
  {d970b69d-c4ee-458b-8b6c-7e31ea482c73}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7f4309f5-737d-408a-8502-80ebe1be1304}, !- Mixed Air Node Name
  {3b4951a9-f799-40fb-a994-7b58b8c62e4c}, !- Outdoor Air Stream Node Name
  {ae0da812-ac1d-45ef-8e30-92d6730a5a01}, !- Relief Air Stream Node Name
  {648fb6a8-7c14-4f03-9607-090c04d2c10b}; !- Return Air Stream Node Name

OS:Node,
  {21871175-3669-491b-b2aa-954e3de44a30}, !- Handle
  OAC_DOAS-A1-A2-2 OA System OA Node,     !- Name
  ,                                       !- Inlet Port
  {3b4951a9-f799-40fb-a994-7b58b8c62e4c}; !- Outlet Port

OS:Connection,
  {3b4951a9-f799-40fb-a994-7b58b8c62e4c}, !- Handle
  {467d925d-71d8-4c32-9110-9d1968217516}, !- Name
  {21871175-3669-491b-b2aa-954e3de44a30}, !- Source Object
  3,                                      !- Outlet Port
  {c71183a2-832d-4810-be88-740fed53f240}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {89b5e66d-2664-4613-be8f-ff228609f7b8}, !- Handle
  OAC_DOAS-A1-A2-2 OA System Relief Node, !- Name
  {ae0da812-ac1d-45ef-8e30-92d6730a5a01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae0da812-ac1d-45ef-8e30-92d6730a5a01}, !- Handle
  {e7091d2d-40dc-4ae1-807a-e32e1ec3e086}, !- Name
  {c71183a2-832d-4810-be88-740fed53f240}, !- Source Object
  7,                                      !- Outlet Port
  {89b5e66d-2664-4613-be8f-ff228609f7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ba1e780-7ca9-4159-b9e7-484d80e804e8}, !- Handle
  OAC_DOAS-A1-A2-2 OA System Mixed Air Node, !- Name
  {7f4309f5-737d-408a-8502-80ebe1be1304}, !- Inlet Port
  {9ab02167-692c-44b3-a0cf-d5851448d670}; !- Outlet Port

OS:Connection,
  {648fb6a8-7c14-4f03-9607-090c04d2c10b}, !- Handle
  {60139faa-fc88-4a98-9b79-227e9ea0d9b7}, !- Name
  {30e03009-b52c-4f87-a571-b94dcb40ce38}, !- Source Object
  3,                                      !- Outlet Port
  {c71183a2-832d-4810-be88-740fed53f240}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7f4309f5-737d-408a-8502-80ebe1be1304}, !- Handle
  {f618095b-eb9b-4a5c-a178-e6a8a2104bbd}, !- Name
  {c71183a2-832d-4810-be88-740fed53f240}, !- Source Object
  5,                                      !- Outlet Port
  {4ba1e780-7ca9-4159-b9e7-484d80e804e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab02167-692c-44b3-a0cf-d5851448d670}, !- Handle
  {f8229919-7b55-4d34-9fc7-21d83a7e4dd0}, !- Name
  {4ba1e780-7ca9-4159-b9e7-484d80e804e8}, !- Source Object
  3,                                      !- Outlet Port
  {f3a8ce8a-625d-4dc4-9164-6c307fff1e4b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a69ddbb3-b855-48c8-84f3-28a9d0a70609}, !- Handle
  OAC_DOAS-A1-A2-2 Max OA Schedule,       !- Name
  {5d6466cc-75b8-4f13-930a-7933477d4ebe}, !- Schedule Type Limits Name
  {b2226973-5993-4232-9027-34a06b4b5c61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2226973-5993-4232-9027-34a06b4b5c61}, !- Handle
  Schedule Day 3,                         !- Name
  {5d6466cc-75b8-4f13-930a-7933477d4ebe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {7a288517-fa9f-434c-b5a9-a807e85d1b5b}, !- Handle
  OAC_DOAS-A1-A2-2 Schedule,              !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7c19509b-7b76-42ab-9253-16e3c5f97192}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {7c19509b-7b76-42ab-9253-16e3c5f97192}, !- Handle
  OAC_DOAS-A1-A2-2 Schedule Week 1,       !- Name
  ,                                       !- Schedule Rendering Name
  {fa113770-0f73-4b81-bc73-a26c55a9610c}, !- Sunday Schedule:Day Name
  {0a755bb1-f4d9-42d6-bcaf-8d9eafd120e8}, !- Monday Schedule:Day Name
  {cdeb8290-5a84-460d-bab9-56cbaa761a4b}, !- Tuesday Schedule:Day Name
  {b54c60cc-8c0e-43ed-8b58-fd8adabfafc3}, !- Wednesday Schedule:Day Name
  {1612da24-a176-491b-b34c-5eced4f4bdfc}, !- Thursday Schedule:Day Name
  {d342024f-1d80-4d37-9340-c9f16cba91e2}, !- Friday Schedule:Day Name
  {c19df1c6-2c36-4a7e-b84b-535d886f44bd}, !- Saturday Schedule:Day Name
  {92210b2f-7e5f-487a-bbd6-06ac25e989c6}, !- Holiday Schedule:Day Name
  {847cc753-7492-4ac5-95b6-0a5d2511d607}, !- SummerDesignDay Schedule:Day Name
  {52fc8689-8d7e-4f55-acbf-c1177416ec97}, !- WinterDesignDay Schedule:Day Name
  {d39d456d-f21d-408b-b046-a2777ce7f3ed}, !- CustomDay1 Schedule:Day Name
  {eca8969a-13da-46b9-9f39-9acadef0669a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {fa113770-0f73-4b81-bc73-a26c55a9610c}, !- Handle
  OAC_DOAS-A1-A2-2 Schedule Week 1 Sunday, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0a755bb1-f4d9-42d6-bcaf-8d9eafd120e8}, !- Handle
  OAC_DOAS-A1-A2-2 Schedule Week 1 Monday, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cdeb8290-5a84-460d-bab9-56cbaa761a4b}, !- Handle
  OAC_DOAS-A1-A2-2 Schedule Week 1 Tuesday, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b54c60cc-8c0e-43ed-8b58-fd8adabfafc3}, !- Handle
  OAC_DOAS-A1-A2-2 Schedule Week 1 Wednesday, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1612da24-a176-491b-b34c-5eced4f4bdfc}, !- Handle
  OAC_DOAS-A1-A2-2 Schedule Week 1 Thursday, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d342024f-1d80-4d37-9340-c9f16cba91e2}, !- Handle
  OAC_DOAS-A1-A2-2 Schedule Week 1 Friday, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c19df1c6-2c36-4a7e-b84b-535d886f44bd}, !- Handle
  OAC_DOAS-A1-A2-2 Schedule Week 1 Saturday, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {92210b2f-7e5f-487a-bbd6-06ac25e989c6}, !- Handle
  OAC_DOAS-A1-A2-2 Schedule Week 1 Holiday, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {847cc753-7492-4ac5-95b6-0a5d2511d607}, !- Handle
  OAC_DOAS-A1-A2-2 Schedule Week 1 Summer, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {52fc8689-8d7e-4f55-acbf-c1177416ec97}, !- Handle
  OAC_DOAS-A1-A2-2 Schedule Week 1 Winter, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d39d456d-f21d-408b-b046-a2777ce7f3ed}, !- Handle
  OAC_DOAS-A1-A2-2 Schedule Week 1 Custom 1, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {eca8969a-13da-46b9-9f39-9acadef0669a}, !- Handle
  OAC_DOAS-A1-A2-2 Schedule Week 1 Custom 2, !- Name
  {a8d795f0-b629-4214-8898-1304d95913b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {c83b9b7c-024e-4394-bc46-e0b52720532e}, !- Handle
  DOAS-A3-A4 Supply Air Temp Schedule,    !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  {5940574c-7a8c-4a2c-8498-358f23d224b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5940574c-7a8c-4a2c-8498-358f23d224b9}, !- Handle
  Schedule Day 4,                         !- Name
  {47818272-13da-493d-bd76-3e802c3f0b61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {45785d50-0e09-4676-9ce6-88175a6a9bf6}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {c83b9b7c-024e-4394-bc46-e0b52720532e}, !- Schedule Name
  {bddb2408-be05-4f40-bb27-de0a97c149b8}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f02c305-f24b-4b23-82d7-5c5888ed52f1}, !- Handle
  TZ-Corridor_L01 Thermostat,             !- Name
  {5a43ac6e-7e05-4657-aba3-88b55e747242}, !- Heating Setpoint Temperature Schedule Name
  {94f1139b-ace7-4d7b-bc7f-e62941f5da6a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {02ba0517-0dfc-47eb-b56a-d5f5cbfe9538}, !- Handle
  TZ-Corridor_L01 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {edeea3ef-a1c1-428b-a3a6-271bbc4dca7e}, !- Handle
  TU_Corridor_L01_DOAS-A1-A2,             !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule Name
  {c26fc77a-8cb2-41fe-b99f-70caf50d8c68}, !- Air Outlet Node Name
  {21608556-e0ab-4a6d-ab28-491a8990bbac}, !- Air Inlet Node Name
  0.80231065344,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.120346598016,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {28fff1a7-5f88-4a2e-b7bd-d2dc30dc7b69}, !- Handle
  TZ-Corridor_L01 Return Air Node,        !- Name
  {7998dd22-cf8d-4d78-99bd-a5e364a910b4}, !- Inlet Port
  {4209a9bd-2f1c-4472-b551-e3c872d3197b}; !- Outlet Port

OS:Connection,
  {54929865-a89d-45b3-86ad-219646efc0af}, !- Handle
  {8558517f-0cb1-425d-a762-cf8cf5d10748}, !- Name
  {de8e980c-7df1-4592-b6ba-0d8c87ec4e67}, !- Source Object
  3,                                      !- Outlet Port
  {d91a927e-daa1-4d64-a401-0863759f96cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7998dd22-cf8d-4d78-99bd-a5e364a910b4}, !- Handle
  {f2752917-7e57-437f-adec-77f22a7aa869}, !- Name
  {07b9f885-448d-4d91-9313-d9e89ae3a921}, !- Source Object
  3,                                      !- Outlet Port
  {28fff1a7-5f88-4a2e-b7bd-d2dc30dc7b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4209a9bd-2f1c-4472-b551-e3c872d3197b}, !- Handle
  {a658486e-91ce-467c-873f-623c17b09318}, !- Name
  {28fff1a7-5f88-4a2e-b7bd-d2dc30dc7b69}, !- Source Object
  3,                                      !- Outlet Port
  {5d2a746f-dacc-4271-a4a8-0f2293a8d119}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b967c0a8-45dc-4589-a7ca-4eb070d8b570}, !- Handle
  DOAS-A1-A2 Zone Splitter Outlet Node 1, !- Name
  {a568274c-764b-4f30-987c-71f8f93dc772}, !- Inlet Port
  {21608556-e0ab-4a6d-ab28-491a8990bbac}; !- Outlet Port

OS:Connection,
  {a568274c-764b-4f30-987c-71f8f93dc772}, !- Handle
  {a237da50-fe5f-40fc-83d4-41898c33ec84}, !- Name
  {2a9d6b6b-a979-4cc1-82cb-e8bf6d8ccde8}, !- Source Object
  3,                                      !- Outlet Port
  {b967c0a8-45dc-4589-a7ca-4eb070d8b570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21608556-e0ab-4a6d-ab28-491a8990bbac}, !- Handle
  {dcf2e4d4-8645-4634-93e6-1f158c169b4a}, !- Name
  {b967c0a8-45dc-4589-a7ca-4eb070d8b570}, !- Source Object
  3,                                      !- Outlet Port
  {edeea3ef-a1c1-428b-a3a6-271bbc4dca7e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c26fc77a-8cb2-41fe-b99f-70caf50d8c68}, !- Handle
  {d97f4680-57ed-4a33-9dd3-d28039fc51c3}, !- Name
  {edeea3ef-a1c1-428b-a3a6-271bbc4dca7e}, !- Source Object
  3,                                      !- Outlet Port
  {de8e980c-7df1-4592-b6ba-0d8c87ec4e67}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {424b5211-dcfc-4bc4-ab0a-f39061f63510}, !- Handle
  TZ-Corridor_L02 Thermostat,             !- Name
  {5a43ac6e-7e05-4657-aba3-88b55e747242}, !- Heating Setpoint Temperature Schedule Name
  {94f1139b-ace7-4d7b-bc7f-e62941f5da6a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9059f0c2-2bca-4167-bbd2-7e34b3afa113}, !- Handle
  TZ-Corridor_L02 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {e47a1ded-84c7-4c13-8280-25a68195d389}, !- Handle
  TU_Corridor_L02_DOAS-A1-A2,             !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule Name
  {16dfe469-1425-4d0c-a298-f7d7319b3a71}, !- Air Outlet Node Name
  {7385c9dc-71d8-47ed-bd8c-db2c76257fc8}, !- Air Inlet Node Name
  2.6235558367488,                        !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3936041676288,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {20f212f8-d60f-4708-829e-282b93b02c0b}, !- Handle
  TU_Corridor_L02_DOAS-A1-A2 Outlet Node, !- Name
  {16dfe469-1425-4d0c-a298-f7d7319b3a71}, !- Inlet Port
  {f6ccc2e3-792d-451e-b8f9-9d8e57ac0de2}; !- Outlet Port

OS:Node,
  {057d77f6-1eda-4595-a0de-29213b87475b}, !- Handle
  TZ-Corridor_L02 Return Air Node,        !- Name
  {34711cf3-8d47-4774-8677-850ad96b068f}, !- Inlet Port
  {1f5d8327-c900-4849-a5f8-715853e024e8}; !- Outlet Port

OS:Connection,
  {f6ccc2e3-792d-451e-b8f9-9d8e57ac0de2}, !- Handle
  {c35e728d-e47a-4418-a550-07c9a966b883}, !- Name
  {20f212f8-d60f-4708-829e-282b93b02c0b}, !- Source Object
  3,                                      !- Outlet Port
  {927ff819-ac90-411b-8a12-26e31b1d34e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34711cf3-8d47-4774-8677-850ad96b068f}, !- Handle
  {8bc3e176-be0f-49db-a457-baae2df5b62f}, !- Name
  {7655d9bf-3e49-4193-923e-7d823662f3b1}, !- Source Object
  3,                                      !- Outlet Port
  {057d77f6-1eda-4595-a0de-29213b87475b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f5d8327-c900-4849-a5f8-715853e024e8}, !- Handle
  {7e0ab627-7d42-4009-992d-e686b7cdece9}, !- Name
  {057d77f6-1eda-4595-a0de-29213b87475b}, !- Source Object
  3,                                      !- Outlet Port
  {5d2a746f-dacc-4271-a4a8-0f2293a8d119}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f596c658-ad8e-49d6-86b4-da777e6f7aa2}, !- Handle
  DOAS-A1-A2 Zone Splitter Outlet Node 2, !- Name
  {2e156c79-994e-4883-b52f-cc67f4faafce}, !- Inlet Port
  {7385c9dc-71d8-47ed-bd8c-db2c76257fc8}; !- Outlet Port

OS:Connection,
  {2e156c79-994e-4883-b52f-cc67f4faafce}, !- Handle
  {d7a36fd2-b4b7-43a2-8aa3-aced4e550b64}, !- Name
  {2a9d6b6b-a979-4cc1-82cb-e8bf6d8ccde8}, !- Source Object
  4,                                      !- Outlet Port
  {f596c658-ad8e-49d6-86b4-da777e6f7aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7385c9dc-71d8-47ed-bd8c-db2c76257fc8}, !- Handle
  {13c44ed5-9969-4e8a-8e7d-5ccfbd5e4c4c}, !- Name
  {f596c658-ad8e-49d6-86b4-da777e6f7aa2}, !- Source Object
  3,                                      !- Outlet Port
  {e47a1ded-84c7-4c13-8280-25a68195d389}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {16dfe469-1425-4d0c-a298-f7d7319b3a71}, !- Handle
  {4325096a-5b29-4cf7-9092-15af91197998}, !- Name
  {e47a1ded-84c7-4c13-8280-25a68195d389}, !- Source Object
  3,                                      !- Outlet Port
  {20f212f8-d60f-4708-829e-282b93b02c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4c83b6a3-aba6-4067-9bc8-6100ade7dff1}, !- Handle
  TZ-Corridor_L03 Thermostat,             !- Name
  {5a43ac6e-7e05-4657-aba3-88b55e747242}, !- Heating Setpoint Temperature Schedule Name
  {94f1139b-ace7-4d7b-bc7f-e62941f5da6a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6b7e7a3d-0cf3-4397-bd24-824056d48247}, !- Handle
  TZ-Corridor_L03 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a256f9d4-47e5-41be-a6e5-9d36493dd268}, !- Handle
  TU_Corridor_L03_DOAS-A1-A2,             !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule Name
  {9e6eb590-65e1-445c-a9ac-791c29dcea97}, !- Air Outlet Node Name
  {44d2ab94-04b1-486a-bb03-1ff2fb4161ea}, !- Air Inlet Node Name
  4.96724683968,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.7452050128128,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {87b671c1-3705-455d-96e7-6088f9095304}, !- Handle
  TU_Corridor_L03_DOAS-A1-A2 Outlet Node, !- Name
  {9e6eb590-65e1-445c-a9ac-791c29dcea97}, !- Inlet Port
  {efa9d5bc-1a55-4acc-82dd-bdb979496fd2}; !- Outlet Port

OS:Node,
  {33beaff8-b775-42e8-bdf4-f15a8826067e}, !- Handle
  TZ-Corridor_L03 Return Air Node,        !- Name
  {404e98df-ab6b-4d6a-b642-7b90058acdf3}, !- Inlet Port
  {b773d9da-2a98-485c-a930-51db3b527c7e}; !- Outlet Port

OS:Connection,
  {efa9d5bc-1a55-4acc-82dd-bdb979496fd2}, !- Handle
  {63a804dd-acad-4982-ab7c-bb115e429d77}, !- Name
  {87b671c1-3705-455d-96e7-6088f9095304}, !- Source Object
  3,                                      !- Outlet Port
  {e193044f-f5d0-4667-a890-98691abc7c89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {404e98df-ab6b-4d6a-b642-7b90058acdf3}, !- Handle
  {42e5e5f5-944f-4bdd-9b4a-80d988e7eba0}, !- Name
  {6a03b42c-a92d-4e20-a68e-cb3ce3944c62}, !- Source Object
  3,                                      !- Outlet Port
  {33beaff8-b775-42e8-bdf4-f15a8826067e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b773d9da-2a98-485c-a930-51db3b527c7e}, !- Handle
  {87951991-0b81-4fae-8672-d3d0eaf80706}, !- Name
  {33beaff8-b775-42e8-bdf4-f15a8826067e}, !- Source Object
  3,                                      !- Outlet Port
  {5d2a746f-dacc-4271-a4a8-0f2293a8d119}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {494cf1dd-a3e2-44ec-8d18-c3f5aa4582bf}, !- Handle
  DOAS-A1-A2 Zone Splitter Outlet Node 3, !- Name
  {352ae924-31be-44ea-90b5-4aa2759b8581}, !- Inlet Port
  {44d2ab94-04b1-486a-bb03-1ff2fb4161ea}; !- Outlet Port

OS:Connection,
  {352ae924-31be-44ea-90b5-4aa2759b8581}, !- Handle
  {220b6610-79c6-4d6b-bd50-4f357a7422b5}, !- Name
  {2a9d6b6b-a979-4cc1-82cb-e8bf6d8ccde8}, !- Source Object
  5,                                      !- Outlet Port
  {494cf1dd-a3e2-44ec-8d18-c3f5aa4582bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d2ab94-04b1-486a-bb03-1ff2fb4161ea}, !- Handle
  {d140f6c4-73b0-46cd-99ce-19ee8c668ee7}, !- Name
  {494cf1dd-a3e2-44ec-8d18-c3f5aa4582bf}, !- Source Object
  3,                                      !- Outlet Port
  {a256f9d4-47e5-41be-a6e5-9d36493dd268}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9e6eb590-65e1-445c-a9ac-791c29dcea97}, !- Handle
  {47a25e68-e6d0-4326-8ab7-176dbb5b799b}, !- Name
  {a256f9d4-47e5-41be-a6e5-9d36493dd268}, !- Source Object
  3,                                      !- Outlet Port
  {87b671c1-3705-455d-96e7-6088f9095304}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9cde1a90-597a-4fe3-86f6-27b271b078d7}, !- Handle
  TZ-Corridor_L04 Thermostat,             !- Name
  {5a43ac6e-7e05-4657-aba3-88b55e747242}, !- Heating Setpoint Temperature Schedule Name
  {94f1139b-ace7-4d7b-bc7f-e62941f5da6a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9348e3da-16b7-4228-81b0-baaf4c0fa105}, !- Handle
  TZ-Corridor_L04 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {cdca9e67-a5b8-47b3-a6e3-58e020a78fa6}, !- Handle
  TU_Corridor_L04,                        !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule Name
  {4018d78e-b7bd-49a9-a82a-c5f05de7f6d9}, !- Air Outlet Node Name
  {030e7a7a-9d85-491a-a946-5a80da058faa}, !- Air Inlet Node Name
  4.433946228864,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6649739474688,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9703c8a1-2b96-43bd-93f5-2de7b1eda81a}, !- Handle
  TZ-Corridor_L04 Return Air Node,        !- Name
  {235f96da-209b-4fe1-9132-afb4ae2a3ab0}, !- Inlet Port
  {9180893d-4190-4958-9ae6-492cb29db1ea}; !- Outlet Port

OS:Connection,
  {308b8338-82f9-4117-8da9-28bddf95260a}, !- Handle
  {972f10db-87d9-4492-8deb-050523364592}, !- Name
  {b405e11d-9db2-4225-aafd-a2f9ed8c3caa}, !- Source Object
  3,                                      !- Outlet Port
  {dfd7b972-1e4e-4cde-800c-43e1b9b1d047}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {235f96da-209b-4fe1-9132-afb4ae2a3ab0}, !- Handle
  {227cc7b3-f328-47dd-a99e-cb65ae9267f5}, !- Name
  {5a725c78-5a39-41ed-ac12-d6422706b579}, !- Source Object
  3,                                      !- Outlet Port
  {9703c8a1-2b96-43bd-93f5-2de7b1eda81a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9180893d-4190-4958-9ae6-492cb29db1ea}, !- Handle
  {bfbd4e5c-dcb6-4ec1-9205-f95661912957}, !- Name
  {9703c8a1-2b96-43bd-93f5-2de7b1eda81a}, !- Source Object
  3,                                      !- Outlet Port
  {499a2722-435a-4231-95e9-43958dcd32d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7a4c100-3f9a-455c-ba2f-a10804faa914}, !- Handle
  DOAS-A3-A4 Zone Splitter Outlet Node 1, !- Name
  {e4b5bfba-f8cd-4558-bcec-b9c13122b15e}, !- Inlet Port
  {030e7a7a-9d85-491a-a946-5a80da058faa}; !- Outlet Port

OS:Connection,
  {e4b5bfba-f8cd-4558-bcec-b9c13122b15e}, !- Handle
  {578d97dc-62a1-40d8-ae84-2b58d9c1536f}, !- Name
  {e8e2f35f-f7ed-45b2-843c-92e2ada556ab}, !- Source Object
  3,                                      !- Outlet Port
  {e7a4c100-3f9a-455c-ba2f-a10804faa914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030e7a7a-9d85-491a-a946-5a80da058faa}, !- Handle
  {3bc7f52a-ed39-42a2-b300-3a3954c8d471}, !- Name
  {e7a4c100-3f9a-455c-ba2f-a10804faa914}, !- Source Object
  3,                                      !- Outlet Port
  {cdca9e67-a5b8-47b3-a6e3-58e020a78fa6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4018d78e-b7bd-49a9-a82a-c5f05de7f6d9}, !- Handle
  {52deb267-034c-4fea-817f-213a14010f74}, !- Name
  {cdca9e67-a5b8-47b3-a6e3-58e020a78fa6}, !- Source Object
  3,                                      !- Outlet Port
  {b405e11d-9db2-4225-aafd-a2f9ed8c3caa}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {cf332abd-8cc5-415d-903e-aecc9006f53d}, !- Handle
  TZ-Corridor_L05 Thermostat,             !- Name
  {5a43ac6e-7e05-4657-aba3-88b55e747242}, !- Heating Setpoint Temperature Schedule Name
  {94f1139b-ace7-4d7b-bc7f-e62941f5da6a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bcc33d57-81de-48e6-b253-8e2e494ea813}, !- Handle
  TZ-Corridor_L05 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {42127e44-d95d-41c0-8a86-9e5fa3ce3510}, !- Handle
  TU_Corridor_L05,                        !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule Name
  {f7115877-2f81-4a50-9db2-2b51d7c41bff}, !- Air Outlet Node Name
  {996e2ec2-7853-47c4-a895-17835cdb40ba}, !- Air Inlet Node Name
  4.3154874206208,                        !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6475118920704,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c5ddd82b-7c83-4084-a70b-50f8ab7d1eac}, !- Handle
  TU_Corridor_L05 Outlet Node,            !- Name
  {f7115877-2f81-4a50-9db2-2b51d7c41bff}, !- Inlet Port
  {22077061-acb6-4f95-93ac-59721266148a}; !- Outlet Port

OS:Node,
  {313a3852-f069-4773-b630-34cb33942ff0}, !- Handle
  TZ-Corridor_L05 Return Air Node,        !- Name
  {cd717d24-5bee-4274-a98f-bd870b1b425b}, !- Inlet Port
  {42f117e7-5083-4383-8138-9108cfa7998c}; !- Outlet Port

OS:Connection,
  {22077061-acb6-4f95-93ac-59721266148a}, !- Handle
  {3541dc5d-bd17-4f18-bbb9-3dde60edbc98}, !- Name
  {c5ddd82b-7c83-4084-a70b-50f8ab7d1eac}, !- Source Object
  3,                                      !- Outlet Port
  {5beeb8ab-8d64-427e-bf21-e4216d428ac6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd717d24-5bee-4274-a98f-bd870b1b425b}, !- Handle
  {3fdcf59c-dc90-4016-9ae9-af230bf8bc88}, !- Name
  {8bee19ab-27f8-4141-bc1f-3cad183ab4df}, !- Source Object
  3,                                      !- Outlet Port
  {313a3852-f069-4773-b630-34cb33942ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f117e7-5083-4383-8138-9108cfa7998c}, !- Handle
  {1ba6ae9c-d953-4c08-8f1a-dd704d085a9d}, !- Name
  {313a3852-f069-4773-b630-34cb33942ff0}, !- Source Object
  3,                                      !- Outlet Port
  {499a2722-435a-4231-95e9-43958dcd32d6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0ed85e8a-8160-44d1-b0d3-081ecdab95c2}, !- Handle
  DOAS-A3-A4 Zone Splitter Outlet Node 2, !- Name
  {c32793be-2107-4143-83b9-8b41dbf60e3b}, !- Inlet Port
  {996e2ec2-7853-47c4-a895-17835cdb40ba}; !- Outlet Port

OS:Connection,
  {c32793be-2107-4143-83b9-8b41dbf60e3b}, !- Handle
  {39491791-1057-4743-b4e2-8eda2066d614}, !- Name
  {e8e2f35f-f7ed-45b2-843c-92e2ada556ab}, !- Source Object
  4,                                      !- Outlet Port
  {0ed85e8a-8160-44d1-b0d3-081ecdab95c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {996e2ec2-7853-47c4-a895-17835cdb40ba}, !- Handle
  {34a8526f-1e0e-4d68-8b9d-727f0a6a5718}, !- Name
  {0ed85e8a-8160-44d1-b0d3-081ecdab95c2}, !- Source Object
  3,                                      !- Outlet Port
  {42127e44-d95d-41c0-8a86-9e5fa3ce3510}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f7115877-2f81-4a50-9db2-2b51d7c41bff}, !- Handle
  {b48c0783-9ccd-4453-a18d-babcabcb54ec}, !- Name
  {42127e44-d95d-41c0-8a86-9e5fa3ce3510}, !- Source Object
  3,                                      !- Outlet Port
  {c5ddd82b-7c83-4084-a70b-50f8ab7d1eac}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5cddce3c-3118-44e6-9fbf-9ed416c9f8e5}, !- Handle
  TZ-Corridor_L06 Thermostat,             !- Name
  {5a43ac6e-7e05-4657-aba3-88b55e747242}, !- Heating Setpoint Temperature Schedule Name
  {94f1139b-ace7-4d7b-bc7f-e62941f5da6a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cc87278a-fba8-4b9e-86da-fb003ad3b60a}, !- Handle
  TZ-Corridor_L06 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {5f2a115f-8a5f-43a8-bbd7-01afede988a6}, !- Handle
  TU_Corridor_L06,                        !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule Name
  {cceaa389-0c5f-48f8-826f-e6f7cff9cf4b}, !- Air Outlet Node Name
  {206be230-c161-49d6-b58d-b6d23a658832}, !- Air Inlet Node Name
  4.3154874206208,                        !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6475118920704,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ac38e3f5-aeaf-47e7-9568-e3ef02f51b31}, !- Handle
  TU_Corridor_L06 Outlet Node,            !- Name
  {cceaa389-0c5f-48f8-826f-e6f7cff9cf4b}, !- Inlet Port
  {b6efeb9e-5fea-4b69-bceb-e992905af705}; !- Outlet Port

OS:Node,
  {9c5ff7ba-b22f-499e-adbc-9375d90ee31f}, !- Handle
  TZ-Corridor_L06 Return Air Node,        !- Name
  {5aa4a247-55d2-4132-bdf5-18fc78ede37a}, !- Inlet Port
  {b74a6214-ffcd-4931-ada0-fb769239b965}; !- Outlet Port

OS:Connection,
  {b6efeb9e-5fea-4b69-bceb-e992905af705}, !- Handle
  {ff6d2324-77c2-41ae-81f2-b40a352d3a84}, !- Name
  {ac38e3f5-aeaf-47e7-9568-e3ef02f51b31}, !- Source Object
  3,                                      !- Outlet Port
  {09b0694d-aa1a-414a-8c79-e43cea1bba1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5aa4a247-55d2-4132-bdf5-18fc78ede37a}, !- Handle
  {5dd9d227-76ee-48bd-9a22-1ba7bce30db8}, !- Name
  {2392a584-246a-4111-a57d-0e04871b58a8}, !- Source Object
  3,                                      !- Outlet Port
  {9c5ff7ba-b22f-499e-adbc-9375d90ee31f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74a6214-ffcd-4931-ada0-fb769239b965}, !- Handle
  {6637b6ab-f26f-49ae-96dd-e12399945391}, !- Name
  {9c5ff7ba-b22f-499e-adbc-9375d90ee31f}, !- Source Object
  3,                                      !- Outlet Port
  {499a2722-435a-4231-95e9-43958dcd32d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a237f3de-ab44-4f22-afc2-5baef5fb18dc}, !- Handle
  DOAS-A3-A4 Zone Splitter Outlet Node 3, !- Name
  {586ec13b-dc59-4925-b051-d4f1e4f965b5}, !- Inlet Port
  {206be230-c161-49d6-b58d-b6d23a658832}; !- Outlet Port

OS:Connection,
  {586ec13b-dc59-4925-b051-d4f1e4f965b5}, !- Handle
  {5cd51e68-c07e-4620-95ca-a5e003b03e66}, !- Name
  {e8e2f35f-f7ed-45b2-843c-92e2ada556ab}, !- Source Object
  5,                                      !- Outlet Port
  {a237f3de-ab44-4f22-afc2-5baef5fb18dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {206be230-c161-49d6-b58d-b6d23a658832}, !- Handle
  {d955f663-6fe5-4a95-a25b-56b3d0617c18}, !- Name
  {a237f3de-ab44-4f22-afc2-5baef5fb18dc}, !- Source Object
  3,                                      !- Outlet Port
  {5f2a115f-8a5f-43a8-bbd7-01afede988a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cceaa389-0c5f-48f8-826f-e6f7cff9cf4b}, !- Handle
  {923f6091-2d20-4d8d-b83f-879dacc0985c}, !- Name
  {5f2a115f-8a5f-43a8-bbd7-01afede988a6}, !- Source Object
  3,                                      !- Outlet Port
  {ac38e3f5-aeaf-47e7-9568-e3ef02f51b31}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5b94be42-13d4-44ac-b3d4-50ad83fa7ed1}, !- Handle
  TZ-Corridor_L07 Thermostat,             !- Name
  {5a43ac6e-7e05-4657-aba3-88b55e747242}, !- Heating Setpoint Temperature Schedule Name
  {94f1139b-ace7-4d7b-bc7f-e62941f5da6a}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7824a9ab-aa95-453a-8855-689649f4c11f}, !- Handle
  TZ-Corridor_L07 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {61c0eca6-e9a9-470c-9eb0-a98496d35ec5}, !- Handle
  TU-Corridor_L07,                        !- Name
  {6b6c6dd1-1d8a-4cfe-907e-97329a2d8f00}, !- Availability Schedule Name
  {83e1be59-db3c-4d0a-8a09-bb18170f91fd}, !- Air Outlet Node Name
  {022af16f-b7e4-401b-9050-b3eca0b1c10f}, !- Air Inlet Node Name
  4.3154874206208,                        !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6475118920704,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {38e2b805-d6e0-4f13-a265-281fe2fbcfd5}, !- Handle
  TU-Corridor_L07 Outlet Node,            !- Name
  {83e1be59-db3c-4d0a-8a09-bb18170f91fd}, !- Inlet Port
  {c5619098-8001-4b5b-a8d1-7af0d38a4655}; !- Outlet Port

OS:Node,
  {99e2d429-50e1-432b-ab32-8e0bc21a4abc}, !- Handle
  TZ-Corridor_L07 Return Air Node,        !- Name
  {f4465f0a-0dbe-43de-ac8e-3a83d15c422c}, !- Inlet Port
  {fdff2d4d-9877-4f6b-8c71-ca0bd161edf3}; !- Outlet Port

OS:Connection,
  {c5619098-8001-4b5b-a8d1-7af0d38a4655}, !- Handle
  {a15bc4e2-bfa0-4e2c-8a67-4e9729deb433}, !- Name
  {38e2b805-d6e0-4f13-a265-281fe2fbcfd5}, !- Source Object
  3,                                      !- Outlet Port
  {3a4efbde-be18-48bf-b540-f1d7e187c96f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4465f0a-0dbe-43de-ac8e-3a83d15c422c}, !- Handle
  {864d83f5-b322-4301-bf5e-819c8e36cb7e}, !- Name
  {42ca2c02-1634-4a13-b3f1-ad16cd867861}, !- Source Object
  3,                                      !- Outlet Port
  {99e2d429-50e1-432b-ab32-8e0bc21a4abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdff2d4d-9877-4f6b-8c71-ca0bd161edf3}, !- Handle
  {c9a99ecd-bf14-448e-9e43-64f0db060ee6}, !- Name
  {99e2d429-50e1-432b-ab32-8e0bc21a4abc}, !- Source Object
  3,                                      !- Outlet Port
  {499a2722-435a-4231-95e9-43958dcd32d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43b66b7c-be6a-4fc5-9ca3-5f9a2692d44e}, !- Handle
  DOAS-A3-A4 Zone Splitter Outlet Node 4, !- Name
  {6f905c97-029a-4e4e-807b-ebbb191d744e}, !- Inlet Port
  {022af16f-b7e4-401b-9050-b3eca0b1c10f}; !- Outlet Port

OS:Connection,
  {6f905c97-029a-4e4e-807b-ebbb191d744e}, !- Handle
  {48ca2812-868b-481d-9bd3-b4125bd35fba}, !- Name
  {e8e2f35f-f7ed-45b2-843c-92e2ada556ab}, !- Source Object
  6,                                      !- Outlet Port
  {43b66b7c-be6a-4fc5-9ca3-5f9a2692d44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {022af16f-b7e4-401b-9050-b3eca0b1c10f}, !- Handle
  {6c956526-9b40-4329-8b52-9f73968af888}, !- Name
  {43b66b7c-be6a-4fc5-9ca3-5f9a2692d44e}, !- Source Object
  3,                                      !- Outlet Port
  {61c0eca6-e9a9-470c-9eb0-a98496d35ec5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {83e1be59-db3c-4d0a-8a09-bb18170f91fd}, !- Handle
  {0d089155-b8e5-44de-8fdf-9f50bb721b59}, !- Name
  {61c0eca6-e9a9-470c-9eb0-a98496d35ec5}, !- Source Object
  3,                                      !- Outlet Port
  {38e2b805-d6e0-4f13-a265-281fe2fbcfd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {2d1d5cce-eef4-4fc8-a83b-b5dbcbb881c9}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {37f214b9-f235-4c98-a198-847b8bf40dfd}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b7cabe3e-9453-486f-9248-3fc078a940ba}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d41867a0-a7cc-47ee-b93f-057cd7f18a8e}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c6999949-1881-46fb-b861-6f93a135125f}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {571af126-eff6-44c7-8dbe-343e16313e21}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a8364aac-4fc3-4cfc-861a-b914c3c762f0}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3d8d83e6-0437-493d-a52f-1d2305f74480}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6e152575-ca77-4de3-b8ff-e02282488300}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d71af336-2827-4264-a581-6aa7b6bb2bd7}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d87a5491-230a-4130-adc7-3b2824cbd1a9}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d9e3befb-1b91-4249-8b5a-bfc0027581b4}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f8614101-52fd-4ec4-bec6-46f857d99be5}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1be5df78-335c-4246-a506-0fb69f81f487}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0e06d50a-e0fd-4629-bb28-d0fe3f3bdbd0}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1002afab-a139-4314-bcd2-a73d498d4e30}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {87232c3c-5fd3-4871-b00f-9401bb41069b}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e9f206d9-2ed8-4669-a4f0-93f8dba886d0}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4a5e603b-3ba4-4aef-aa5e-20e149c86e62}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {83ffce20-8d20-47a0-82b2-e0a64a6b1f7b}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {aceba086-d797-46bd-8f86-958a08ee70d4}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a278bf95-92f0-4bde-81ae-1a70d77a1900}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cb7e177f-1442-4170-9ea9-07e128e0a8fe}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7a4e76c6-82a0-4471-9488-45da73bfe763}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8e72d812-fba8-4cb4-bebc-b9a84bf74719}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d8da7240-a553-48b2-81a7-255bef8a88bf}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {40fe05ff-4e68-4e79-9d23-9b128295387d}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5c284d6a-8c57-486a-9392-35cb850b5d55}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5a40b2a0-132d-49c4-bf2c-378f81eb5e58}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ab04c6c6-47d5-4818-9de0-97a35385c4cf}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dc8fc8fd-7bae-42a8-b862-6568245094e9}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {55742fd7-6585-4378-bba7-38b86893f35a}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d3a4d791-768a-41ed-b362-407c83c901ee}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8aa64f6a-e009-456f-adaf-b2d603d6c8fe}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5235b0d6-2c19-4b4a-b0c5-4e873cdb78f4}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6af274e8-d29f-4ec1-893d-7d22848ff20b}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {28832b42-b268-45a8-b612-c4a39f5ead15}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {75f39525-b778-4590-beb9-ff2b82bed3c0}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ad2c8dc1-41a1-4ed5-902a-5768e6048766}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fbd79ddc-0c89-436a-8f8e-4b2610811316}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ff232d94-125f-47fd-a147-766e1c3d0070}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {85cc3c50-4863-4906-bfb9-40cd85273c60}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f3287de5-37c8-4352-bb29-421b5a5efd94}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {72a22ce3-18b7-479c-af52-9fd7c4072026}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cea909e7-bf84-4ad6-bdd4-5a79f99a5ec4}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ecb77ead-7824-492e-ba23-e13c587dc82d}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f7cbc330-08ef-4917-9576-11a89f5f94ee}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6a1e3966-bf40-4923-9339-d2113ff21202}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6726836b-f685-4865-9075-4b87dd5dd0a1}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d6e3f3e3-894e-4eff-ab4b-d5f4b0c2115a}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {11df6a1c-1745-4e90-a076-867fa648d31e}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e23ea295-d7fc-4226-a3a9-69c2cd33a5f2}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fb2e095a-5dc6-4edd-a236-6ba157397b84}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f393b01d-8952-472b-b42c-7bed9cd1a4d3}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0210b0a9-f259-4524-a77e-684e801b689c}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {35def1af-d82d-4b99-ad2e-28fd34c345a6}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {406e1ebb-fffb-45ef-8cc8-738a662e30d4}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {84120b2b-6281-4568-886e-398cb2ad1233}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4a19e344-e0cf-4c45-9b44-f62ea9ed6219}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f8653e35-7cf6-49c8-b981-dd781ee65cbc}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {56526e94-a0c9-4de8-b68c-91e8b3134b60}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e3bdc690-24c1-4ccc-8f61-fa19dfb22edb}, !- Handle
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {46081f69-2e36-49e8-b6d7-820b56a99f89}, !- Handle
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {39ab198c-a9ea-45f7-8739-b2333bff3743}, !- Handle
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {12a5a69c-cbfc-42fb-8afa-8846c36fcc47}, !- Handle
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b39c21f5-7cea-4f11-9574-7561dfdf956e}, !- Handle
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dc16530e-459f-42cc-9752-b56f8b5ea22c}, !- Handle
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f09bdf3b-2737-4f54-b9fc-38d275ea54e3}, !- Handle
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {df7bae15-e07b-40da-840e-903eb51bc3f3}, !- Handle
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a9e31f4c-7b77-46a4-9b9b-85f01ea52a2e}, !- Handle
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4810343b-b59b-4ef6-959b-0b923802f91b}, !- Handle
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2b47f8b6-3d07-4631-b859-95a08358a829}, !- Handle
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {06ab7a60-8cab-4cc2-9e01-32361d87e174}, !- Handle
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9be01406-20bb-4824-bc2a-f14a7a653b76}, !- Handle
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fe7cf10f-f0e1-4371-90d3-bdf3bc8cf227}, !- Handle
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0c4095ed-6c4c-4d8f-8ad3-a7f6c28f7cdb}, !- Handle
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {80f68f8c-8299-444b-b418-61286ce1ef09}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b9d39ec9-cf87-48b4-9abb-c2b09965952e}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ddf82a95-0553-4583-b0e6-301d271dd507}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {95f51b6b-ecd4-4910-a515-968ef2e56072}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3c167854-6ad1-4fc0-aa00-35c43af22753}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2f43c0e4-2009-4179-883d-dde607de8ec1}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2aea91fa-2a87-4e43-ba59-6efa8749a698}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {52da4d55-4613-4e73-a480-96f7923931e4}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {58af4696-eb34-4159-a6cf-3b38cb853a1b}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ca84e14d-df29-4fe0-a3ac-e07138a437aa}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ad67fdc1-67d1-4bdd-9ea0-c3eb95b8a1c6}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1eb55964-1fd5-4684-90c3-96d777bee36d}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4a435d4a-eb3a-442c-b34d-07ccacc18662}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c0b8c1cd-d661-4b57-b218-3798eba4e89b}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ac6a7547-f600-46e1-a128-f792efa894fa}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {7ed42d98-a303-4a4f-851a-9d629524e659}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

