AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys6","VAV","New",1,5245,-99996,55,-99996,-99996,-99996,60,-99996,0,-99996,786.75,-99996,"NONE","Fixed",55,-99996,-99996,-99996,-99996,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-2","VAV","New",1,7266.36,-99996,60,-99996,-99996,-99996,65,-99996,0,-99996,1089.95,-99996,"NONE","Fixed",60,-99996,-99996,-99996,-99996,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-3","VAV","New",1,10334.4,-99996,55,-99996,-99996,-99996,60,-99996,0,-99996,1550.16,-99996,"NONE","Fixed",55,-99996,-99996,-99996,-99996,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-4","VAV","New",1,8678.7,-99996,55,-99996,-99996,-99996,60,-99996,0,-99996,1301.81,-99996,"NONE","Fixed",55,-99996,-99996,-99996,-99996,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-5","VAV","New",1,8294.29,-99996,55,-99996,-99996,-99996,60,-99996,0,-99996,1244.14,-99996,"NONE","Fixed",55,-99996,-99996,-99996,-99996,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-6","VAV","New",1,8294.29,-99996,55,-99996,-99996,-99996,60,-99996,0,-99996,1244.14,-99996,"NONE","Fixed",55,-99996,-99996,-99996,-99996,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-7","VAV","New",1,8294.29,-99996,55,-99996,-99996,-99996,60,-99996,0,-99996,1244.14,-99996,"NONE","Fixed",55,-99996,-99996,-99996,-99996,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"
"ResBaseAirSys_SZHP","SZHP","New",1,789.494,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,38.544,-99996,"ELEC. DIS. INV. RM_L0B","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-2","SZHP","New",1,52.8382,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,38.544,-99996,"ELEV. CTRL 1_L0B","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-3","SZHP","New",1,122.94,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,38.544,-99996,"ELEV. CTRL 2_L0B","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-4","SZHP","New",1,103.92,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,38.544,-99996,"ELEV. CTRL 3_L0B","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-5","SZHP","New",1,100.4,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,38.544,-99996,"MPOE_L0B","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-6","SZHP","New",1,5.16482,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,14.7474,-99996,"ELEV. CONTROL ROOM_L01","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-7","SZHP","New",1,31.419,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,151.161,-99996,"LEASING_L01","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-8","SZHP","New",1,2.45046,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,359.468,-99996,"LOBBY 2_L01","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-9","SZHP","New",1,296.093,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,294.948,-99996,"LOUNGE_L01","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-10","SZHP","New",1,1763.61,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,331.816,-99996,"NEIGHBORHOOD AMENITY_L01","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-11","SZHP","New",1,138.901,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,31.1224,-99996,"IDF 1_L02","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-12","SZHP","New",1,65.0946,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,31.1224,-99996,"IDF 2_L02","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-13","SZHP","New",1,867.837,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,272.321,-99996,"LOUNGE_L02","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-14","SZHP","New",1,20.5052,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,31.1224,-99996,"MECH_L02","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-15","SZHP","New",1,534.728,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,31.1224,-99996,"NEIGHBORHOOD AMENITY_L02","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-16","SZHP","New",1,99.7498,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,116.709,-99996,"POD_L02","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-17","SZHP","New",1,676.132,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,389.03,-99996,"POOL EQUIP_L02","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-18","SZHP","New",1,2325.99,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,1154.69,-99996,"CLUB ROOM_L03","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-19","SZHP","New",1,2007.56,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,1193.18,-99996,"FITNESS CENTER_L03","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-20","SZHP","New",1,132.6,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,38.4895,-99996,"METER 2_L03","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-21","SZHP","New",1,119.345,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,38.4895,-99996,"METER 3_L03","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-22","SZHP","New",1,132.6,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,40,-99996,"IDF 2_L04","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-23","SZHP","New",1,119.345,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,40,-99996,"IDF 3_L04","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-24","SZHP","New",1,132.962,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,20.79,-99996,"METER 2_L05","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-25","SZHP","New",1,119.345,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,20.79,-99996,"METER 3_L05","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-26","SZHP","New",1,132.962,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,40,-99996,"IDF 2_L06","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-27","SZHP","New",1,119.345,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,40,-99996,"IDF 3_L06","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-28","SZHP","New",1,132.6,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,20.735,-99996,"METER 2_L07","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-29","SZHP","New",1,119.345,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,20.735,-99996,"METER 3_L07","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys6",1,"TZ-Corridor_L01",5245,1,-99996,786.75,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys6-2",1,"TZ-Corridor_L02",7266.36,1,-99996,1089.95,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys6-3",1,"TZ-Corridor_L03",10334.4,1,-99996,1550.16,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys6-4",1,"TZ-Corridor_L04",8678.7,1,-99996,1301.81,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",1,"BaseAirSys6-5",1,"TZ-Corridor_L05",8294.29,1,-99996,1244.14,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys6-6",1,"TZ-Corridor_L06",8294.29,1,-99996,1244.14,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",1,"BaseAirSys6-7",1,"TZ-Corridor_L07",8294.29,1,-99996,1244.14,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit","Uncontrolled","New",1,"ResBaseAirSys_SZHP",1,"ELEC. DIS. INV. RM_L0B",8678.7,1,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-2","Uncontrolled","New",1,"ResBaseAirSys_SZHP-2",1,"ELEV. CTRL 1_L0B",8294.29,1,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-3","Uncontrolled","New",1,"ResBaseAirSys_SZHP-3",1,"ELEV. CTRL 2_L0B",8294.29,1,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-4","Uncontrolled","New",1,"ResBaseAirSys_SZHP-4",1,"ELEV. CTRL 3_L0B",8294.29,1,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-5","Uncontrolled","New",1,"ResBaseAirSys_SZHP-5",1,"MPOE_L0B",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-6","Uncontrolled","New",1,"ResBaseAirSys_SZHP-6",1,"ELEV. CONTROL ROOM_L01",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-7","Uncontrolled","New",1,"ResBaseAirSys_SZHP-7",1,"LEASING_L01",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-8","Uncontrolled","New",1,"ResBaseAirSys_SZHP-8",1,"LOBBY 2_L01",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-9","Uncontrolled","New",1,"ResBaseAirSys_SZHP-9",1,"LOUNGE_L01",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-10","Uncontrolled","New",1,"ResBaseAirSys_SZHP-10",1,"NEIGHBORHOOD AMENITY_L01",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-11","Uncontrolled","New",1,"ResBaseAirSys_SZHP-11",1,"IDF 1_L02",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-12","Uncontrolled","New",1,"ResBaseAirSys_SZHP-12",1,"IDF 2_L02",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-13","Uncontrolled","New",1,"ResBaseAirSys_SZHP-13",1,"LOUNGE_L02",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-14","Uncontrolled","New",1,"ResBaseAirSys_SZHP-14",1,"MECH_L02",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-15","Uncontrolled","New",1,"ResBaseAirSys_SZHP-15",1,"NEIGHBORHOOD AMENITY_L02",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-16","Uncontrolled","New",1,"ResBaseAirSys_SZHP-16",1,"POD_L02",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-17","Uncontrolled","New",1,"ResBaseAirSys_SZHP-17",1,"POOL EQUIP_L02",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-18","Uncontrolled","New",1,"ResBaseAirSys_SZHP-18",1,"CLUB ROOM_L03",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-19","Uncontrolled","New",1,"ResBaseAirSys_SZHP-19",1,"FITNESS CENTER_L03",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-20","Uncontrolled","New",1,"ResBaseAirSys_SZHP-20",1,"METER 2_L03",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-21","Uncontrolled","New",1,"ResBaseAirSys_SZHP-21",1,"METER 3_L03",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-22","Uncontrolled","New",1,"ResBaseAirSys_SZHP-22",1,"IDF 2_L04",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-23","Uncontrolled","New",1,"ResBaseAirSys_SZHP-23",1,"IDF 3_L04",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-24","Uncontrolled","New",1,"ResBaseAirSys_SZHP-24",1,"METER 2_L05",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-25","Uncontrolled","New",1,"ResBaseAirSys_SZHP-25",1,"METER 3_L05",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-26","Uncontrolled","New",1,"ResBaseAirSys_SZHP-26",1,"IDF 2_L06",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-27","Uncontrolled","New",1,"ResBaseAirSys_SZHP-27",1,"IDF 3_L06",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-28","Uncontrolled","New",1,"ResBaseAirSys_SZHP-28",1,"METER 2_L07",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-29","Uncontrolled","New",1,"ResBaseAirSys_SZHP-29",1,"METER 3_L07",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys6 CoilClg","ChilledWater","New","- specify -","BaseAirSys6",1,"UNDEFINED",-99996,-99996,"BaseChWPriSupSeg","BaseChWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996,-99996,-99996
"BaseSys6 CoilClg-2","ChilledWater","New","- specify -","BaseAirSys6-2",1,"UNDEFINED",-99996,-99996,"BaseChWPriSupSeg","BaseChWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996,-99996,-99996
"BaseSys6 CoilClg-3","ChilledWater","New","- specify -","BaseAirSys6-3",1,"UNDEFINED",-99996,-99996,"BaseChWPriSupSeg","BaseChWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996,-99996,-99996
"BaseSys6 CoilClg-4","ChilledWater","New","- specify -","BaseAirSys6-4",1,"UNDEFINED",-99996,-99996,"BaseChWPriSupSeg","BaseChWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996,-99996,-99996
"BaseSys6 CoilClg-5","ChilledWater","New","- specify -","BaseAirSys6-5",1,"UNDEFINED",-99996,-99996,"BaseChWPriSupSeg","BaseChWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996,-99996,-99996
"BaseSys6 CoilClg-6","ChilledWater","New","- specify -","BaseAirSys6-6",1,"UNDEFINED",-99996,-99996,"BaseChWPriSupSeg","BaseChWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996,-99996,-99996
"BaseSys6 CoilClg-7","ChilledWater","New","- specify -","BaseAirSys6-7",1,"UNDEFINED",-99996,-99996,"BaseChWPriSupSeg","BaseChWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg","DirectExpansion","New","Electric","ResBaseAirSys_SZHP",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-2","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-2",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-3","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-3",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-4","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-4",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-5","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-5",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-6","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-6",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-7","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-7",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-8","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-8",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-9","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-9",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-10","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-10",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-11","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-11",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-12","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-12",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-13","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-13",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-14","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-14",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-15","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-15",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-16","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-16",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-17","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-17",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-18","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-18",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-19","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-19",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-20","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-20",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-21","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-21",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-22","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-22",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-23","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-23",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-24","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-24",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-25","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-25",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-26","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-26",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-27","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-27",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-28","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-28",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-29","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-29",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys6 CoilHtg","HotWater","New","- specify -","BaseAirSys6",1,"UNDEFINED",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseSys6 CoilHtg-2","HotWater","New","- specify -","BaseAirSys6-2",1,"UNDEFINED",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseSys6 CoilHtg-3","HotWater","New","- specify -","BaseAirSys6-3",1,"UNDEFINED",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseSys6 CoilHtg-4","HotWater","New","- specify -","BaseAirSys6-4",1,"UNDEFINED",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseSys6 CoilHtg-5","HotWater","New","- specify -","BaseAirSys6-5",1,"UNDEFINED",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseSys6 CoilHtg-6","HotWater","New","- specify -","BaseAirSys6-6",1,"UNDEFINED",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseSys6 CoilHtg-7","HotWater","New","- specify -","BaseAirSys6-7",1,"UNDEFINED",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg","Resistance","New","Electric","ResBaseAirSys_SZHP",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-2","Resistance","New","Electric","ResBaseAirSys_SZHP-2",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-3","Resistance","New","Electric","ResBaseAirSys_SZHP-3",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-4","Resistance","New","Electric","ResBaseAirSys_SZHP-4",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-5","Resistance","New","Electric","ResBaseAirSys_SZHP-5",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-6","Resistance","New","Electric","ResBaseAirSys_SZHP-6",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-7","Resistance","New","Electric","ResBaseAirSys_SZHP-7",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-8","Resistance","New","Electric","ResBaseAirSys_SZHP-8",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-9","Resistance","New","Electric","ResBaseAirSys_SZHP-9",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-10","Resistance","New","Electric","ResBaseAirSys_SZHP-10",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-11","Resistance","New","Electric","ResBaseAirSys_SZHP-11",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-12","Resistance","New","Electric","ResBaseAirSys_SZHP-12",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-13","Resistance","New","Electric","ResBaseAirSys_SZHP-13",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-14","Resistance","New","Electric","ResBaseAirSys_SZHP-14",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-15","Resistance","New","Electric","ResBaseAirSys_SZHP-15",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-16","Resistance","New","Electric","ResBaseAirSys_SZHP-16",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-17","Resistance","New","Electric","ResBaseAirSys_SZHP-17",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-18","Resistance","New","Electric","ResBaseAirSys_SZHP-18",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-19","Resistance","New","Electric","ResBaseAirSys_SZHP-19",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-20","Resistance","New","Electric","ResBaseAirSys_SZHP-20",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-21","Resistance","New","Electric","ResBaseAirSys_SZHP-21",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-22","Resistance","New","Electric","ResBaseAirSys_SZHP-22",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-23","Resistance","New","Electric","ResBaseAirSys_SZHP-23",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-24","Resistance","New","Electric","ResBaseAirSys_SZHP-24",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-25","Resistance","New","Electric","ResBaseAirSys_SZHP-25",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-26","Resistance","New","Electric","ResBaseAirSys_SZHP-26",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-27","Resistance","New","Electric","ResBaseAirSys_SZHP-27",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-28","Resistance","New","Electric","ResBaseAirSys_SZHP-28",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-29","Resistance","New","Electric","ResBaseAirSys_SZHP-29",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys6",1,"TZ-Corridor_L01",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys6-2",1,"TZ-Corridor_L02",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys6-3",1,"TZ-Corridor_L03",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys6-4",1,"TZ-Corridor_L04",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys6-5",1,"TZ-Corridor_L05",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys6-6",1,"TZ-Corridor_L06",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys6-7",1,"TZ-Corridor_L07",-99996,-99996,"BaseHWPriSupSeg","BaseHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys6 SupFan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6",1,"UNDEFINED",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"BaseSys6 SupFan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-2",1,"UNDEFINED",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"BaseSys6 SupFan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-3",1,"UNDEFINED",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"BaseSys6 SupFan-4","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-4",1,"UNDEFINED",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"BaseSys6 SupFan-5","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-5",1,"UNDEFINED",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"BaseSys6 SupFan-6","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-6",1,"UNDEFINED",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"BaseSys6 SupFan-7","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-7",1,"UNDEFINED",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-2","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-2",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-3","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-3",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-4","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-4",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-5","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-5",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-6","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-6",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-7","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-7",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-8","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-8",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-9","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-9",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-10","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-10",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-11","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-11",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-12","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-12",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-13","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-13",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-14","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-14",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-15","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-15",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-16","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-16",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-17","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-17",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-18","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-18",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-19","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-19",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-20","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-20",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-21","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-21",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-22","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-22",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-23","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-23",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-24","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-24",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-25","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-25",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-26","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-26",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-27","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-27",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-28","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-28",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-29","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-29",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys6 OACtrl","NoEconomizer","New",786.75,"BaseAirSys6",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-2","NoEconomizer","New",1089.95,"BaseAirSys6-2",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-3","NoEconomizer","New",1550.16,"BaseAirSys6-3",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-4","NoEconomizer","New",1301.81,"BaseAirSys6-4",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-5","NoEconomizer","New",1244.14,"BaseAirSys6-5",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-6","NoEconomizer","New",1244.14,"BaseAirSys6-6",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-7","NoEconomizer","New",1244.14,"BaseAirSys6-7",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl","NoEconomizer","New",38.544,"ResBaseAirSys_SZHP",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-2","NoEconomizer","New",38.544,"ResBaseAirSys_SZHP-2",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-3","NoEconomizer","New",38.544,"ResBaseAirSys_SZHP-3",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-4","NoEconomizer","New",38.544,"ResBaseAirSys_SZHP-4",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-5","NoEconomizer","New",38.544,"ResBaseAirSys_SZHP-5",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-6","NoEconomizer","New",14.7474,"ResBaseAirSys_SZHP-6",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-7","NoEconomizer","New",151.161,"ResBaseAirSys_SZHP-7",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-8","NoEconomizer","New",359.468,"ResBaseAirSys_SZHP-8",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-9","NoEconomizer","New",294.948,"ResBaseAirSys_SZHP-9",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-10","NoEconomizer","New",331.816,"ResBaseAirSys_SZHP-10",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-11","NoEconomizer","New",31.1224,"ResBaseAirSys_SZHP-11",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-12","NoEconomizer","New",31.1224,"ResBaseAirSys_SZHP-12",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-13","NoEconomizer","New",272.321,"ResBaseAirSys_SZHP-13",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-14","NoEconomizer","New",31.1224,"ResBaseAirSys_SZHP-14",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-15","NoEconomizer","New",31.1224,"ResBaseAirSys_SZHP-15",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-16","NoEconomizer","New",116.709,"ResBaseAirSys_SZHP-16",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-17","NoEconomizer","New",389.03,"ResBaseAirSys_SZHP-17",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-18","NoEconomizer","New",1154.69,"ResBaseAirSys_SZHP-18",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-19","NoEconomizer","New",1193.18,"ResBaseAirSys_SZHP-19",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-20","NoEconomizer","New",38.4895,"ResBaseAirSys_SZHP-20",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-21","NoEconomizer","New",38.4895,"ResBaseAirSys_SZHP-21",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-22","NoEconomizer","New",40,"ResBaseAirSys_SZHP-22",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-23","NoEconomizer","New",40,"ResBaseAirSys_SZHP-23",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-24","NoEconomizer","New",20.79,"ResBaseAirSys_SZHP-24",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-25","NoEconomizer","New",20.79,"ResBaseAirSys_SZHP-25",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-26","NoEconomizer","New",40,"ResBaseAirSys_SZHP-26",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-27","NoEconomizer","New",40,"ResBaseAirSys_SZHP-27",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-28","NoEconomizer","New",20.735,"ResBaseAirSys_SZHP-28",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-29","NoEconomizer","New",20.735,"ResBaseAirSys_SZHP-29",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
