; Tables for Std model AutoHardSize capacity look-up rules
TABLE 60-21191-ACM-Mainplace Mall Parcel 3_ResHVAC22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"ResBaseAirSys TrmlUnit","Uncontrolled","ResBaseAirSys_SZHP","ELEC 1_LB",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-2","Uncontrolled","ResBaseAirSys_SZHP-2","ELEC 2_LB",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-3","Uncontrolled","ResBaseAirSys_SZHP-3","DOG WASH_L1",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-4","Uncontrolled","ResBaseAirSys_SZHP-4","FACILITIES_L1",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-5","Uncontrolled","ResBaseAirSys_SZHP-5","IDF 1_L1",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-6","Uncontrolled","ResBaseAirSys_SZHP-6","IDF 2_L1",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-7","Uncontrolled","ResBaseAirSys_SZHP-7","IDF 3_L1",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-8","Uncontrolled","ResBaseAirSys_SZHP-8","INVERTER RM_L1",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-9","Uncontrolled","ResBaseAirSys_SZHP-9","MAIN LOBBY/LEASING_L1",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-10","Uncontrolled","ResBaseAirSys_SZHP-10","MAKER ROOM_L1",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-11","Uncontrolled","ResBaseAirSys_SZHP-11","MPOE_L1",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-12","Uncontrolled","ResBaseAirSys_SZHP-12","STORAGE/SMART LOCKERS_L1",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-13","Uncontrolled","ResBaseAirSys_SZHP-13","ELEC 1_L2",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-14","Uncontrolled","ResBaseAirSys_SZHP-14","ELEC 2_L2",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-15","Uncontrolled","ResBaseAirSys_SZHP-15","IDF 1_L2",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-16","Uncontrolled","ResBaseAirSys_SZHP-16","IDF 2_L2",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-17","Uncontrolled","ResBaseAirSys_SZHP-17","IDF 3_L2",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-18","Uncontrolled","ResBaseAirSys_SZHP-18","IDF 1_L3",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-19","Uncontrolled","ResBaseAirSys_SZHP-19","IDF 2_L3",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-20","Uncontrolled","ResBaseAirSys_SZHP-20","IDF 3_L3",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-21","Uncontrolled","ResBaseAirSys_SZHP-21","CLUB ROOM/LOUNGE_L4",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-22","Uncontrolled","ResBaseAirSys_SZHP-22","FITNESS CTR_L4",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-23","Uncontrolled","ResBaseAirSys_SZHP-23","GAME RM_L4",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-24","Uncontrolled","ResBaseAirSys_SZHP-24","IDF 1_L4",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-25","Uncontrolled","ResBaseAirSys_SZHP-25","IDF 2_L4",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-26","Uncontrolled","ResBaseAirSys_SZHP-26","IDF 3_L4",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-27","Uncontrolled","ResBaseAirSys_SZHP-27","YOGA RM_L4",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-28","Uncontrolled","ResBaseAirSys_SZHP-28","CLUB ROOM/LOUNGE_L5",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-29","Uncontrolled","ResBaseAirSys_SZHP-29","IDF 1_L5",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-30","Uncontrolled","ResBaseAirSys_SZHP-30","IDF 2_L5",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-31","Uncontrolled","ResBaseAirSys_SZHP-31","IDF 3_L5",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-32","Uncontrolled","ResBaseAirSys_SZHP-32","IDF 1_L6",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-33","Uncontrolled","ResBaseAirSys_SZHP-33","IDF 2_L6",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-34","Uncontrolled","ResBaseAirSys_SZHP-34","IDF 3_L6",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-35","Uncontrolled","ResBaseAirSys_SZHP-35","IDF 1_L7",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-36","Uncontrolled","ResBaseAirSys_SZHP-36","IDF 2_L7",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-37","Uncontrolled","ResBaseAirSys_SZHP-37","IDF 3_L7",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-38","Uncontrolled","ResBaseAirSys_SZHP-38","IDF 1_L8",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-39","Uncontrolled","ResBaseAirSys_SZHP-39","IDF 2_L8",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-40","Uncontrolled","ResBaseAirSys_SZHP-40","IDF 3_L8",-99996.000,-99996.000,-99996.000,""
ENDTABLE
TABLE 60-21191-ACM-Mainplace Mall Parcel 3_ResHVAC22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"ResBaseAirSys_SZHP CoilClg","DirectExpansion","ResBaseAirSys_SZHP","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-2","DirectExpansion","ResBaseAirSys_SZHP-2","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-3","DirectExpansion","ResBaseAirSys_SZHP-3","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-4","DirectExpansion","ResBaseAirSys_SZHP-4","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-5","DirectExpansion","ResBaseAirSys_SZHP-5","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-6","DirectExpansion","ResBaseAirSys_SZHP-6","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-7","DirectExpansion","ResBaseAirSys_SZHP-7","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-8","DirectExpansion","ResBaseAirSys_SZHP-8","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-9","DirectExpansion","ResBaseAirSys_SZHP-9","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-10","DirectExpansion","ResBaseAirSys_SZHP-10","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-11","DirectExpansion","ResBaseAirSys_SZHP-11","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-12","DirectExpansion","ResBaseAirSys_SZHP-12","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-13","DirectExpansion","ResBaseAirSys_SZHP-13","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-14","DirectExpansion","ResBaseAirSys_SZHP-14","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-15","DirectExpansion","ResBaseAirSys_SZHP-15","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-16","DirectExpansion","ResBaseAirSys_SZHP-16","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-17","DirectExpansion","ResBaseAirSys_SZHP-17","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-18","DirectExpansion","ResBaseAirSys_SZHP-18","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-19","DirectExpansion","ResBaseAirSys_SZHP-19","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-20","DirectExpansion","ResBaseAirSys_SZHP-20","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-21","DirectExpansion","ResBaseAirSys_SZHP-21","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-22","DirectExpansion","ResBaseAirSys_SZHP-22","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-23","DirectExpansion","ResBaseAirSys_SZHP-23","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-24","DirectExpansion","ResBaseAirSys_SZHP-24","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-25","DirectExpansion","ResBaseAirSys_SZHP-25","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-26","DirectExpansion","ResBaseAirSys_SZHP-26","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-27","DirectExpansion","ResBaseAirSys_SZHP-27","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-28","DirectExpansion","ResBaseAirSys_SZHP-28","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-29","DirectExpansion","ResBaseAirSys_SZHP-29","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-30","DirectExpansion","ResBaseAirSys_SZHP-30","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-31","DirectExpansion","ResBaseAirSys_SZHP-31","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-32","DirectExpansion","ResBaseAirSys_SZHP-32","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-33","DirectExpansion","ResBaseAirSys_SZHP-33","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-34","DirectExpansion","ResBaseAirSys_SZHP-34","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-35","DirectExpansion","ResBaseAirSys_SZHP-35","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-36","DirectExpansion","ResBaseAirSys_SZHP-36","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-37","DirectExpansion","ResBaseAirSys_SZHP-37","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-38","DirectExpansion","ResBaseAirSys_SZHP-38","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-39","DirectExpansion","ResBaseAirSys_SZHP-39","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-40","DirectExpansion","ResBaseAirSys_SZHP-40","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
ENDTABLE
TABLE 60-21191-ACM-Mainplace Mall Parcel 3_ResHVAC22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"ResBaseAirSys_SZHP CoilHtg","Resistance","ResBaseAirSys_SZHP","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-2","Resistance","ResBaseAirSys_SZHP-2","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-3","Resistance","ResBaseAirSys_SZHP-3","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-4","Resistance","ResBaseAirSys_SZHP-4","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-5","Resistance","ResBaseAirSys_SZHP-5","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-6","Resistance","ResBaseAirSys_SZHP-6","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-7","Resistance","ResBaseAirSys_SZHP-7","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-8","Resistance","ResBaseAirSys_SZHP-8","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-9","Resistance","ResBaseAirSys_SZHP-9","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-10","Resistance","ResBaseAirSys_SZHP-10","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-11","Resistance","ResBaseAirSys_SZHP-11","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-12","Resistance","ResBaseAirSys_SZHP-12","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-13","Resistance","ResBaseAirSys_SZHP-13","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-14","Resistance","ResBaseAirSys_SZHP-14","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-15","Resistance","ResBaseAirSys_SZHP-15","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-16","Resistance","ResBaseAirSys_SZHP-16","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-17","Resistance","ResBaseAirSys_SZHP-17","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-18","Resistance","ResBaseAirSys_SZHP-18","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-19","Resistance","ResBaseAirSys_SZHP-19","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-20","Resistance","ResBaseAirSys_SZHP-20","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-21","Resistance","ResBaseAirSys_SZHP-21","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-22","Resistance","ResBaseAirSys_SZHP-22","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-23","Resistance","ResBaseAirSys_SZHP-23","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-24","Resistance","ResBaseAirSys_SZHP-24","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-25","Resistance","ResBaseAirSys_SZHP-25","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-26","Resistance","ResBaseAirSys_SZHP-26","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-27","Resistance","ResBaseAirSys_SZHP-27","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-28","Resistance","ResBaseAirSys_SZHP-28","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-29","Resistance","ResBaseAirSys_SZHP-29","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-30","Resistance","ResBaseAirSys_SZHP-30","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-31","Resistance","ResBaseAirSys_SZHP-31","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-32","Resistance","ResBaseAirSys_SZHP-32","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-33","Resistance","ResBaseAirSys_SZHP-33","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-34","Resistance","ResBaseAirSys_SZHP-34","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-35","Resistance","ResBaseAirSys_SZHP-35","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-36","Resistance","ResBaseAirSys_SZHP-36","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-37","Resistance","ResBaseAirSys_SZHP-37","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-38","Resistance","ResBaseAirSys_SZHP-38","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-39","Resistance","ResBaseAirSys_SZHP-39","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-40","Resistance","ResBaseAirSys_SZHP-40","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
ENDTABLE
TABLE 60-21191-ACM-Mainplace Mall Parcel 3_ResHVAC22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff,PwrIdx
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),,(W/cfm)
,"ResBaseAirSys_SZHP SupFan","ConstantVolume","ResBaseAirSys_SZHP","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-2","ConstantVolume","ResBaseAirSys_SZHP-2","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-3","ConstantVolume","ResBaseAirSys_SZHP-3","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-4","ConstantVolume","ResBaseAirSys_SZHP-4","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-5","ConstantVolume","ResBaseAirSys_SZHP-5","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-6","ConstantVolume","ResBaseAirSys_SZHP-6","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-7","ConstantVolume","ResBaseAirSys_SZHP-7","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-8","ConstantVolume","ResBaseAirSys_SZHP-8","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-9","ConstantVolume","ResBaseAirSys_SZHP-9","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-10","ConstantVolume","ResBaseAirSys_SZHP-10","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-11","ConstantVolume","ResBaseAirSys_SZHP-11","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-12","ConstantVolume","ResBaseAirSys_SZHP-12","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-13","ConstantVolume","ResBaseAirSys_SZHP-13","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-14","ConstantVolume","ResBaseAirSys_SZHP-14","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-15","ConstantVolume","ResBaseAirSys_SZHP-15","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-16","ConstantVolume","ResBaseAirSys_SZHP-16","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-17","ConstantVolume","ResBaseAirSys_SZHP-17","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-18","ConstantVolume","ResBaseAirSys_SZHP-18","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-19","ConstantVolume","ResBaseAirSys_SZHP-19","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-20","ConstantVolume","ResBaseAirSys_SZHP-20","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-21","ConstantVolume","ResBaseAirSys_SZHP-21","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-22","ConstantVolume","ResBaseAirSys_SZHP-22","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-23","ConstantVolume","ResBaseAirSys_SZHP-23","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-24","ConstantVolume","ResBaseAirSys_SZHP-24","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-25","ConstantVolume","ResBaseAirSys_SZHP-25","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-26","ConstantVolume","ResBaseAirSys_SZHP-26","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-27","ConstantVolume","ResBaseAirSys_SZHP-27","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-28","ConstantVolume","ResBaseAirSys_SZHP-28","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-29","ConstantVolume","ResBaseAirSys_SZHP-29","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-30","ConstantVolume","ResBaseAirSys_SZHP-30","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-31","ConstantVolume","ResBaseAirSys_SZHP-31","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-32","ConstantVolume","ResBaseAirSys_SZHP-32","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-33","ConstantVolume","ResBaseAirSys_SZHP-33","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-34","ConstantVolume","ResBaseAirSys_SZHP-34","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-35","ConstantVolume","ResBaseAirSys_SZHP-35","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-36","ConstantVolume","ResBaseAirSys_SZHP-36","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-37","ConstantVolume","ResBaseAirSys_SZHP-37","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-38","ConstantVolume","ResBaseAirSys_SZHP-38","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-39","ConstantVolume","ResBaseAirSys_SZHP-39","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-40","ConstantVolume","ResBaseAirSys_SZHP-40","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
ENDTABLE
TABLE 60-21191-ACM-Mainplace Mall Parcel 3_ResHVAC22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"ResBaseAirSys_SZHP OACtrl","NoEconomizer","ResBaseAirSys_SZHP","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-2","NoEconomizer","ResBaseAirSys_SZHP-2","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-3","NoEconomizer","ResBaseAirSys_SZHP-3","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-4","NoEconomizer","ResBaseAirSys_SZHP-4","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-5","NoEconomizer","ResBaseAirSys_SZHP-5","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-6","NoEconomizer","ResBaseAirSys_SZHP-6","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-7","NoEconomizer","ResBaseAirSys_SZHP-7","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-8","NoEconomizer","ResBaseAirSys_SZHP-8","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-9","NoEconomizer","ResBaseAirSys_SZHP-9","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-10","NoEconomizer","ResBaseAirSys_SZHP-10","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-11","NoEconomizer","ResBaseAirSys_SZHP-11","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-12","NoEconomizer","ResBaseAirSys_SZHP-12","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-13","NoEconomizer","ResBaseAirSys_SZHP-13","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-14","NoEconomizer","ResBaseAirSys_SZHP-14","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-15","NoEconomizer","ResBaseAirSys_SZHP-15","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-16","NoEconomizer","ResBaseAirSys_SZHP-16","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-17","NoEconomizer","ResBaseAirSys_SZHP-17","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-18","NoEconomizer","ResBaseAirSys_SZHP-18","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-19","NoEconomizer","ResBaseAirSys_SZHP-19","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-20","NoEconomizer","ResBaseAirSys_SZHP-20","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-21","NoEconomizer","ResBaseAirSys_SZHP-21","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-22","NoEconomizer","ResBaseAirSys_SZHP-22","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-23","NoEconomizer","ResBaseAirSys_SZHP-23","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-24","NoEconomizer","ResBaseAirSys_SZHP-24","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-25","NoEconomizer","ResBaseAirSys_SZHP-25","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-26","NoEconomizer","ResBaseAirSys_SZHP-26","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-27","NoEconomizer","ResBaseAirSys_SZHP-27","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-28","NoEconomizer","ResBaseAirSys_SZHP-28","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-29","NoEconomizer","ResBaseAirSys_SZHP-29","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-30","NoEconomizer","ResBaseAirSys_SZHP-30","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-31","NoEconomizer","ResBaseAirSys_SZHP-31","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-32","NoEconomizer","ResBaseAirSys_SZHP-32","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-33","NoEconomizer","ResBaseAirSys_SZHP-33","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-34","NoEconomizer","ResBaseAirSys_SZHP-34","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-35","NoEconomizer","ResBaseAirSys_SZHP-35","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-36","NoEconomizer","ResBaseAirSys_SZHP-36","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-37","NoEconomizer","ResBaseAirSys_SZHP-37","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-38","NoEconomizer","ResBaseAirSys_SZHP-38","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-39","NoEconomizer","ResBaseAirSys_SZHP-39","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-40","NoEconomizer","ResBaseAirSys_SZHP-40","UNDEFINED"
ENDTABLE
