Site:Location,
  FULLERTON,	!- Location Name
  33.872,	!- Latitude
  -117.979,	!- Longitude
  -8,		!- Time Zone Relative to GMT
  29.2608;	!- Elevation {m}


SizingPeriod:DesignDay,
  FULLERTON Ann Htg 99.6% Condns DB,	!- Name
  12,	!- Month
  21,	!- Day of Month
  WinterDesignDay,	!- Day Type
  4.4,	!- Maximum Dry-Bulb Temperature {C} [40.0 F]
  0.0,	!- Daily Dry-Bulb Temperature Range {C}
  DefaultMultipliers,	!- Dry-Bulb Temperature Range Modifier Type
  ,	!- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,	!- Humidity Condition Type
  4.4,	!- Wetbulb at Maximum Dry-Bulb {C} [40.0 F]
  ,		!- Humidity Indicating Day Schedule Name
  ,		!- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,		!- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,		!- Daily Wet-Bulb Temperature Range {deltaC}
  100939,	!- Barometric Pressure {Pa} [14.6 PSI]
  1.3,	!- Wind Speed {m/s} [2.9 mph] design conditions vs. traditional 3.35 m/s (7.5 mph)
  90,	!- Wind Direction {Degrees; N=0, S=180}
  No,	!- Rain {Yes/No}
  No,	!- Snow on ground {Yes/No}
  No,	!- Daylight Savings Time Indicator
  ASHRAEClearSky,	!- Solar Model Indicator
  ,		!- Beam Solar Day Schedule Name
  ,		!- Diffuse Solar Day Schedule Name
  ,		!- ASHRAE Clear Sky Optical Depth for Beam Irradiance (TauB)
  ,		!- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (TauD)
  0.0;	!- Clearness {0.0 to 1.1}


SizingPeriod:DesignDay,
  FULLERTON  June .4% Condns DB=>MCWB,     !- Name
   6,	!- Month
  21,	!- Day of Month
  SummerDesignDay, !- Day Type
  34.1,	!- Maximum Dry-Bulb Temperature {C} [93.4 F]
  8.9,	!- Daily Dry-Bulb Temperature Range {C} [16.0 F]
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
  ,		!- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,		!- Humidity Condition Type
  21.2,	!- Wetbulb at Maximum Dry-Bulb {C} [70.1 F]
  ,		!- Humidity Indicating Day Schedule Name
  ,		!- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,		!- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,		!- Daily Wet-Bulb Temperature Range {deltaC}
  100939,	!- Barometric Pressure {Pa} [14.6 PSI]
  1.3,	!- Wind Speed {m/s} [2.9 mph] design conditions vs. traditional 3.35 m/s (7.5 mph)
  210,	!- Wind Direction {Degrees; N=0, S=180}
  No,	!- Rain {Yes/No}
  No,	!- Snow on ground {Yes/No}
  No,	!- Daylight Savings Time Indicator
  ASHRAETau,	!- Solar Model Indicator
  ,		!- Beam Solar Day Schedule Name
  ,		!- Diffuse Solar Day Schedule Name
  0.386,		!- ASHRAE Clear Sky Optical Depth for Beam Irradiance (TauB)
  2.384;		!- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (TauD)


SizingPeriod:DesignDay,
  FULLERTON  July .4% Condns DB=>MCWB,     !- Name
   7,	!- Month
  21,	!- Day of Month
  SummerDesignDay, !- Day Type
  34.9,	!- Maximum Dry-Bulb Temperature {C} [94.9 F]
  9.8,	!- Daily Dry-Bulb Temperature Range {C} [17.7 F]
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
  ,		!- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,		!- Humidity Condition Type
  21.3,	!- Wetbulb at Maximum Dry-Bulb {C} [70.4 F]
  ,		!- Humidity Indicating Day Schedule Name
  ,		!- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,		!- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,		!- Daily Wet-Bulb Temperature Range {deltaC}
  100939,	!- Barometric Pressure {Pa} [14.6 PSI]
  1.3,	!- Wind Speed {m/s} [2.9 mph] design conditions vs. traditional 3.35 m/s (7.5 mph)
  210,	!- Wind Direction {Degrees; N=0, S=180}
  No,	!- Rain {Yes/No}
  No,	!- Snow on ground {Yes/No}
  No,	!- Daylight Savings Time Indicator
  ASHRAETau,	!- Solar Model Indicator
  ,		!- Beam Solar Day Schedule Name
  ,		!- Diffuse Solar Day Schedule Name
  0.389,		!- ASHRAE Clear Sky Optical Depth for Beam Irradiance (TauB)
  2.444;		!- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (TauD)


SizingPeriod:DesignDay,
  FULLERTON  August .4% Condns DB=>MCWB,     !- Name
   8,	!- Month
  21,	!- Day of Month
  SummerDesignDay, !- Day Type
  36.1,	!- Maximum Dry-Bulb Temperature {C} [97.0 F]
  10.6,	!- Daily Dry-Bulb Temperature Range {C} [19.0 F]
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
  ,		!- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,		!- Humidity Condition Type
  21.2,	!- Wetbulb at Maximum Dry-Bulb {C} [70.2 F]
  ,		!- Humidity Indicating Day Schedule Name
  ,		!- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,		!- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,		!- Daily Wet-Bulb Temperature Range {deltaC}
  100939,	!- Barometric Pressure {Pa} [14.6 PSI]
  1.3,	!- Wind Speed {m/s} [2.9 mph] design conditions vs. traditional 3.35 m/s (7.5 mph)
  210,	!- Wind Direction {Degrees; N=0, S=180}
  No,	!- Rain {Yes/No}
  No,	!- Snow on ground {Yes/No}
  No,	!- Daylight Savings Time Indicator
  ASHRAETau,	!- Solar Model Indicator
  ,		!- Beam Solar Day Schedule Name
  ,		!- Diffuse Solar Day Schedule Name
  0.373,		!- ASHRAE Clear Sky Optical Depth for Beam Irradiance (TauB)
  2.475;		!- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (TauD)


SizingPeriod:DesignDay,
  FULLERTON  September .4% Condns DB=>MCWB,     !- Name
   9,	!- Month
  21,	!- Day of Month
  SummerDesignDay, !- Day Type
  38.3,	!- Maximum Dry-Bulb Temperature {C} [100.9 F]
  11.0,	!- Daily Dry-Bulb Temperature Range {C} [19.8 F]
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
  ,		!- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,		!- Humidity Condition Type
  21.0,	!- Wetbulb at Maximum Dry-Bulb {C} [69.8 F]
  ,		!- Humidity Indicating Day Schedule Name
  ,		!- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,		!- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,		!- Daily Wet-Bulb Temperature Range {deltaC}
  100939,	!- Barometric Pressure {Pa} [14.6 PSI]
  1.3,	!- Wind Speed {m/s} [2.9 mph] design conditions vs. traditional 3.35 m/s (7.5 mph)
  210,	!- Wind Direction {Degrees; N=0, S=180}
  No,	!- Rain {Yes/No}
  No,	!- Snow on ground {Yes/No}
  No,	!- Daylight Savings Time Indicator
  ASHRAETau,	!- Solar Model Indicator
  ,		!- Beam Solar Day Schedule Name
  ,		!- Diffuse Solar Day Schedule Name
  0.359,		!- ASHRAE Clear Sky Optical Depth for Beam Irradiance (TauB)
  2.505;		!- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (TauD)


SizingPeriod:DesignDay,
  FULLERTON  October .4% Condns DB=>MCWB,     !- Name
  10,	!- Month
  21,	!- Day of Month
  SummerDesignDay, !- Day Type
  36.7,	!- Maximum Dry-Bulb Temperature {C} [98.1 F]
  11.5,	!- Daily Dry-Bulb Temperature Range {C} [20.7 F]
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
  ,		!- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,		!- Humidity Condition Type
  17.2,	!- Wetbulb at Maximum Dry-Bulb {C} [62.9 F]
  ,		!- Humidity Indicating Day Schedule Name
  ,		!- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,		!- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,		!- Daily Wet-Bulb Temperature Range {deltaC}
  100939,	!- Barometric Pressure {Pa} [14.6 PSI]
  1.3,	!- Wind Speed {m/s} [2.9 mph] design conditions vs. traditional 3.35 m/s (7.5 mph)
  210,	!- Wind Direction {Degrees; N=0, S=180}
  No,	!- Rain {Yes/No}
  No,	!- Snow on ground {Yes/No}
  No,	!- Daylight Savings Time Indicator
  ASHRAETau,	!- Solar Model Indicator
  ,		!- Beam Solar Day Schedule Name
  ,		!- Diffuse Solar Day Schedule Name
  0.363,		!- ASHRAE Clear Sky Optical Depth for Beam Irradiance (TauB)
  2.465;		!- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (TauD)


SizingPeriod:DesignDay,
  FULLERTON  November .4% Condns DB=>MCWB,     !- Name
  11,	!- Month
  21,	!- Day of Month
  SummerDesignDay, !- Day Type
  33.1,	!- Maximum Dry-Bulb Temperature {C} [91.6 F]
  12.3,	!- Daily Dry-Bulb Temperature Range {C} [22.1 F]
  DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
  ,		!- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,		!- Humidity Condition Type
  15.2,	!- Wetbulb at Maximum Dry-Bulb {C} [59.3 F]
  ,		!- Humidity Indicating Day Schedule Name
  ,		!- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,		!- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,		!- Daily Wet-Bulb Temperature Range {deltaC}
  100939,	!- Barometric Pressure {Pa} [14.6 PSI]
  1.3,	!- Wind Speed {m/s} [2.9 mph] design conditions vs. traditional 3.35 m/s (7.5 mph)
  210,	!- Wind Direction {Degrees; N=0, S=180}
  No,	!- Rain {Yes/No}
  No,	!- Snow on ground {Yes/No}
  No,	!- Daylight Savings Time Indicator
  ASHRAETau,	!- Solar Model Indicator
  ,		!- Beam Solar Day Schedule Name
  ,		!- Diffuse Solar Day Schedule Name
  0.317,		!- ASHRAE Clear Sky Optical Depth for Beam Irradiance (TauB)
  2.593;		!- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (TauD)


