  ,                                       !- Lighting Level {W}
  4.84375968751936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {cbdb72ed-eda0-4c4a-9e3b-af59f4964e0e}, !- Handle
  Cafeteria_Spc Regulated Lights,         !- Name
  {8300ff1a-9e6e-43cf-8d8f-f4e13c317308}, !- Lights Definition Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {036d84ff-03e3-47aa-8d7e-5d7027e8a441}, !- Handle
  Cafeteria_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f33a4415-fc3f-4788-9f5c-7816ff2bdd74}, !- Handle
  Cafeteria_Spc Recepticle Loads,         !- Name
  {036d84ff-03e3-47aa-8d7e-5d7027e8a441}, !- Electric Equipment Definition Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {50691b2c-728a-44f7-be15-2675c1d3ae7e}, !- Handle
  Cafeteria_Spc Refrigeration Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f8e853bc-6d27-4c70-973c-15d9ec8f5b8c}, !- Handle
  Cafeteria_Spc Refrigeration Loads,      !- Name
  {50691b2c-728a-44f7-be15-2675c1d3ae7e}, !- Electric Equipment Definition Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space or SpaceType Name
  {5d10eca6-4ff2-42b6-800e-7775dac70af2}, !- Schedule Name
  ,                                       !- Multiplier
  Refrig;                                 !- End-Use Subcategory

OS:Surface,
  {b8c12738-e594-4e4d-b2df-46979bf1adb2}, !- Handle
  OS:Surface 170,                         !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 46.0001112, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  17.99999448, 46.0001112, 0,             !- X,Y,Z Vertex 2 {m}
  9.9476052e-14, 46.0001112, 0,           !- X,Y,Z Vertex 3 {m}
  9.9476052e-14, 46.0001112, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {620b1119-0351-4d77-ab35-56174a0eb7fd}, !- Handle
  OS:SubSurface 22,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {b8c12738-e594-4e4d-b2df-46979bf1adb2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.60126728, 46.0001112, 3.36267552,    !- X,Y,Z Vertex 1 {m}
  16.60126728, 46.0001112, 0.622672872,   !- X,Y,Z Vertex 2 {m}
  0.99127056, 46.0001112, 0.622672872,    !- X,Y,Z Vertex 3 {m}
  0.99127056, 46.0001112, 3.36267552;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ff214e-8bdf-4e53-bf4e-d1765e771aa7}, !- Handle
  OS:Surface 171,                         !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 28.25566104, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  17.99999448, 28.25566104, 0,            !- X,Y,Z Vertex 2 {m}
  17.99999448, 46.0001112, 0,             !- X,Y,Z Vertex 3 {m}
  17.99999448, 46.0001112, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fdd1bf2-2595-4e11-acac-50f066c4d375}, !- Handle
  OS:SubSurface 21,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {15ff214e-8bdf-4e53-bf4e-d1765e771aa7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.99999448, 29.69267112, 3.36267552,   !- X,Y,Z Vertex 1 {m}
  17.99999448, 29.69267112, 0.622672872,  !- X,Y,Z Vertex 2 {m}
  17.99999448, 45.122592, 0.622672872,    !- X,Y,Z Vertex 3 {m}
  17.99999448, 45.122592, 3.36267552;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {456531bd-eef4-4e5f-9741-c3a2fb4d045c}, !- Handle
  OS:Surface 173,                         !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 28.25566104, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  17.99999448, 46.0001112, 4.50000624,    !- X,Y,Z Vertex 2 {m}
  9.9476052e-14, 46.0001112, 4.50000624,  !- X,Y,Z Vertex 3 {m}
  0, 39.0000744, 4.50000624,              !- X,Y,Z Vertex 4 {m}
  5.00000016, 39.0000744, 4.50000624,     !- X,Y,Z Vertex 5 {m}
  5.00000016, 28.25566104, 4.50000624;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {806e20a0-ac4b-49b4-9617-e335ac7a0925}, !- Handle
  OS:Surface 164,                         !- Name
  Floor,                                  !- Surface Type
  {a7620810-0211-4b6d-9c56-998de9e773a0}, !- Construction Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 46.0001112, 0,             !- X,Y,Z Vertex 1 {m}
  17.99999448, 28.25566104, 0,            !- X,Y,Z Vertex 2 {m}
  5.00000016, 28.25566104, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 39.0000744, 0,              !- X,Y,Z Vertex 4 {m}
  0, 39.0000744, 0,                       !- X,Y,Z Vertex 5 {m}
  9.9476052e-14, 46.0001112, 0;           !- X,Y,Z Vertex 6 {m}

OS:Construction:FfactorGroundFloor,
  {a7620810-0211-4b6d-9c56-998de9e773a0}, !- Handle
  OS:Surface 164 SlabOnOrBelowGradeF073,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  265.677936411529,                       !- Area {m2}
  35.7445056;                             !- PerimeterExposed {m}

OS:Surface,
  {1c8a1d0e-39f0-41c4-ad03-2340a40a1fe8}, !- Handle
  OS:Surface 165,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe0f8ac9-47fd-46a8-9afd-7db93f2524b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 28.25566104, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  5.00000016, 28.25566104, 0,             !- X,Y,Z Vertex 2 {m}
  14.00001264, 28.25566104, 0,            !- X,Y,Z Vertex 3 {m}
  14.00001264, 28.25566104, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe0f8ac9-47fd-46a8-9afd-7db93f2524b0}, !- Handle
  OS:Surface 165 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8294535-2d2c-4865-9650-304e44b185ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c8a1d0e-39f0-41c4-ad03-2340a40a1fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.00001264, 28.25566104, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  14.00001264, 28.25566104, 0,            !- X,Y,Z Vertex 2 {m}
  5.00000016, 28.25566104, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 28.25566104, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d4a567-7d2a-415b-97f0-7550e04c78ca}, !- Handle
  OS:Surface 166,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f146a0e3-d685-4fff-a77c-38c31928f3aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 39.0000744, 4.50000624,     !- X,Y,Z Vertex 1 {m}
  5.00000016, 39.0000744, 0,              !- X,Y,Z Vertex 2 {m}
  5.00000016, 28.25566104, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 28.25566104, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f146a0e3-d685-4fff-a77c-38c31928f3aa}, !- Handle
  OS:Surface 166 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d4a567-7d2a-415b-97f0-7550e04c78ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 28.25566104, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  5.00000016, 28.25566104, 0,             !- X,Y,Z Vertex 2 {m}
  5.00000016, 39.0000744, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 39.0000744, 4.50000624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b7d7740-7a1b-41fc-a83a-22230eeec3ef}, !- Handle
  OS:Surface 167,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {783783d8-360c-4ad1-9c43-d2f22ba0c6b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0000744, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 39.0000744, 0,                       !- X,Y,Z Vertex 2 {m}
  5.00000016, 39.0000744, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 39.0000744, 4.50000624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {783783d8-360c-4ad1-9c43-d2f22ba0c6b3}, !- Handle
  OS:Surface 167 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b7d7740-7a1b-41fc-a83a-22230eeec3ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 39.0000744, 4.50000624,     !- X,Y,Z Vertex 1 {m}
  5.00000016, 39.0000744, 0,              !- X,Y,Z Vertex 2 {m}
  0, 39.0000744, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 39.0000744, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82325479-948d-491e-a27b-f9c85de98ebd}, !- Handle
  OS:Surface 168,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82f2f064-964c-424f-b45c-aff26c74bf23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.0000136, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 44.0000136, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 39.0000744, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 39.0000744, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f2f064-964c-424f-b45c-aff26c74bf23}, !- Handle
  OS:Surface 168 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6145635f-d00b-4611-af88-5ff533ffcefa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82325479-948d-491e-a27b-f9c85de98ebd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0000744, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 39.0000744, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 44.0000136, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 44.0000136, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f4a54e-6f18-4057-a4c1-0c9d4f591ed9}, !- Handle
  OS:Surface 169,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47e95c29-9e02-49ea-b09b-500dc7cac3c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.9476052e-14, 46.0001112, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  9.9476052e-14, 46.0001112, 0,           !- X,Y,Z Vertex 2 {m}
  0, 44.0000136, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 44.0000136, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47e95c29-9e02-49ea-b09b-500dc7cac3c2}, !- Handle
  OS:Surface 169 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6145635f-d00b-4611-af88-5ff533ffcefa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65f4a54e-6f18-4057-a4c1-0c9d4f591ed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.0000136, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 44.0000136, 0,                       !- X,Y,Z Vertex 2 {m}
  9.9476052e-14, 46.0001112, 0,           !- X,Y,Z Vertex 3 {m}
  9.9476052e-14, 46.0001112, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e539e4d-b91f-4d14-bf81-6174f34b9daf}, !- Handle
  OS:Surface 172,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aba9e37-2b0a-40af-9f1e-5e39079a390a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.00001264, 28.25566104, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  14.00001264, 28.25566104, 0,            !- X,Y,Z Vertex 2 {m}
  17.99999448, 28.25566104, 0,            !- X,Y,Z Vertex 3 {m}
  17.99999448, 28.25566104, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aba9e37-2b0a-40af-9f1e-5e39079a390a}, !- Handle
  OS:Surface 172 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fedacf9-5cf5-4b57-9534-5882f6b4c4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e539e4d-b91f-4d14-bf81-6174f34b9daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 28.25566104, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  17.99999448, 28.25566104, 0,            !- X,Y,Z Vertex 2 {m}
  14.00001264, 28.25566104, 0,            !- X,Y,Z Vertex 3 {m}
  14.00001264, 28.25566104, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2f88c57d-3029-4157-9a1d-59ff6606203f}, !- Handle
  Cafeteria_Spc ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {c8792271-e09c-484d-84b1-d438ec63d962}; !- Space Name

OS:PlantLoop,
  {ef89ef15-38af-4168-b48b-a4bc6eedae95}, !- Handle
  NonResBaseHtPumpSHWSystem,              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c9c0b4ac-a4df-47df-b4db-e5651cf24a10}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cc719bf4-d469-4b4c-9e70-1b4a3d779a8c}, !- Plant Side Inlet Node Name
  {dffd3b3c-83e4-4a2e-9c03-14bdc20ee8f1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cc9165cc-9f13-4873-8cc3-8ffde468579a}, !- Demand Side Inlet Node Name
  {ccd40de0-717c-4b39-ba03-043924ffcc00}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {26d83489-caf4-4991-9472-f6f99e1edded}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Demand Mixer Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Demand Splitter Name
  {a09b0851-174e-42e3-9ae2-641b1395833f}, !- Supply Mixer Name
  {5623df50-a899-4f0f-a1ed-0f8755b7d166}; !- Supply Splitter Name

OS:Node,
  {ddd1e418-49bb-4e21-acde-1f0a0d589d3b}, !- Handle
  NonResBaseHtPumpSHWSystem Supply Inlet Node, !- Name
  {cc719bf4-d469-4b4c-9e70-1b4a3d779a8c}, !- Inlet Port
  {23a9fb12-fb8e-44f9-b6fc-f3354d5a74d6}; !- Outlet Port

OS:Node,
  {c9c0b4ac-a4df-47df-b4db-e5651cf24a10}, !- Handle
  NonResBaseHtPumpSHWSystem Supply Mixer Outlet Node, !- Name
  {aa30cb82-1785-42c5-ae74-63041d824c83}, !- Inlet Port
  {dffd3b3c-83e4-4a2e-9c03-14bdc20ee8f1}; !- Outlet Port

OS:Node,
  {f2823c90-fe11-46e8-ac35-2e58b1484198}, !- Handle
  NonResBaseHtPumpSHWSystem Supply Splitter Outlet Node 1, !- Name
  {7f6fd252-fb60-433a-b7a7-71a401cd4dd3}, !- Inlet Port
  {0e39a3a2-c434-411e-95ba-bd7e80adc28d}; !- Outlet Port

OS:Connector:Mixer,
  {a09b0851-174e-42e3-9ae2-641b1395833f}, !- Handle
  NonResBaseHtPumpSHWSystem Supply Mixer, !- Name
  {aa30cb82-1785-42c5-ae74-63041d824c83}, !- Outlet Branch Name
  {e56434a0-7127-4aa0-ad2c-376ab53eb846}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {5623df50-a899-4f0f-a1ed-0f8755b7d166}, !- Handle
  NonResBaseHtPumpSHWSystem Supply Splitter, !- Name
  {47c9fcde-3ecc-4678-a0a3-e357fa8e0b59}, !- Inlet Branch Name
  {7f6fd252-fb60-433a-b7a7-71a401cd4dd3}; !- Outlet Branch Name 1

OS:Connection,
  {cc719bf4-d469-4b4c-9e70-1b4a3d779a8c}, !- Handle
  {60650fc0-0381-4807-a3d5-8874020b0e78}, !- Name
  {ef89ef15-38af-4168-b48b-a4bc6eedae95}, !- Source Object
  14,                                     !- Outlet Port
  {ddd1e418-49bb-4e21-acde-1f0a0d589d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6fd252-fb60-433a-b7a7-71a401cd4dd3}, !- Handle
  {78fa5b07-6f1a-4529-8a89-193aac7094e2}, !- Name
  {5623df50-a899-4f0f-a1ed-0f8755b7d166}, !- Source Object
  3,                                      !- Outlet Port
  {f2823c90-fe11-46e8-ac35-2e58b1484198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa30cb82-1785-42c5-ae74-63041d824c83}, !- Handle
  {7b89de10-c605-4135-85c0-683b6ea26645}, !- Name
  {a09b0851-174e-42e3-9ae2-641b1395833f}, !- Source Object
  2,                                      !- Outlet Port
  {c9c0b4ac-a4df-47df-b4db-e5651cf24a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dffd3b3c-83e4-4a2e-9c03-14bdc20ee8f1}, !- Handle
  {40fa56b5-cc81-44cb-abfb-7e1aeee14640}, !- Name
  {c9c0b4ac-a4df-47df-b4db-e5651cf24a10}, !- Source Object
  3,                                      !- Outlet Port
  {ef89ef15-38af-4168-b48b-a4bc6eedae95}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {bf8eaf54-b776-49a6-b4a6-36713e72b4ef}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Inlet Node, !- Name
  {cc9165cc-9f13-4873-8cc3-8ffde468579a}, !- Inlet Port
  {69e19c5c-080e-4f9a-9b11-0799fbd3bd5f}; !- Outlet Port

OS:Node,
  {5da7717d-c752-4155-a8f1-6acc3dc7db65}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Mixer Outlet Node, !- Name
  {9944ae9d-b7e4-4711-ae86-e93d011a7623}, !- Inlet Port
  {ccd40de0-717c-4b39-ba03-043924ffcc00}; !- Outlet Port

OS:Node,
  {9ef248cf-2c88-4473-9a0a-cedc2212b8ab}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 1, !- Name
  {60884ad4-225c-4124-8f79-589060fc1622}, !- Inlet Port
  {286e6c4a-ff7f-4da0-9f6b-961733c9aec5}; !- Outlet Port

OS:Connector:Mixer,
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Mixer, !- Name
  {9944ae9d-b7e4-4711-ae86-e93d011a7623}, !- Outlet Branch Name
  {a11301d0-7c0c-4537-bc90-8e87c275440a}, !- Inlet Branch Name 1
  {f657c7c7-5353-4273-af52-ded2701de6b4}, !- Inlet Branch Name 2
  {c136f486-2d72-48db-888e-c933f28e726f}, !- Inlet Branch Name 3
  {56c8d837-2f4a-414e-8ddd-bae6685442bc}, !- Inlet Branch Name 4
  {76d53202-85bc-48e4-b3d9-fb1db90e5c4c}, !- Inlet Branch Name 5
  {1a312051-218f-488f-82d7-6b5704607be9}, !- Inlet Branch Name 6
  {2fcb463d-81b9-4449-a753-25174424dcb8}, !- Inlet Branch Name 7
  {bf119d8a-143e-43af-a34b-00928f39982e}, !- Inlet Branch Name 8
  {9b29a225-63b7-43bf-9b90-eaa40aef74c7}, !- Inlet Branch Name 9
  {49db32d4-31fd-4845-9a2b-2e714a92defe}, !- Inlet Branch Name 10
  {8ba6fc1b-3e62-4b35-ab5d-f9dd8f3d3f57}, !- Inlet Branch Name 11
  {76ec6c56-b4e5-4a55-b50e-ee7c3deff327}, !- Inlet Branch Name 12
  {1144b0cf-4c14-439f-958f-9d0a70376f42}, !- Inlet Branch Name 13
  {674d2f18-0d96-4266-a404-d2a009e1fc0f}, !- Inlet Branch Name 14
  {7734796e-1791-4721-b0a2-6fa86c4a9638}, !- Inlet Branch Name 15
  {dc2446a9-97d4-4214-8b85-8d7bc68c4631}, !- Inlet Branch Name 16
  {e5db7bb7-ee54-4ced-8685-91a8528db7b8}, !- Inlet Branch Name 17
  {910072e5-903a-4375-bf8b-f51605584415}, !- Inlet Branch Name 18
  {049c87de-8f19-4088-8e20-bf32dc84d8e7}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter, !- Name
  {69e19c5c-080e-4f9a-9b11-0799fbd3bd5f}, !- Inlet Branch Name
  {60884ad4-225c-4124-8f79-589060fc1622}, !- Outlet Branch Name 1
  {acfd547f-928a-4349-9907-279f48702ca4}, !- Outlet Branch Name 2
  {67f3eb74-486b-4bf5-92ef-34220f3b1cc7}, !- Outlet Branch Name 3
  {ce2b120b-17c9-48e3-9e60-5452cc1a222b}, !- Outlet Branch Name 4
  {ae148372-22aa-485d-82e4-aa74b97b9862}, !- Outlet Branch Name 5
  {495524e6-280b-44aa-bcc9-acb37f9e82b2}, !- Outlet Branch Name 6
  {3102e211-cd10-4912-b9b7-1dabd78f096b}, !- Outlet Branch Name 7
  {284be251-f2a2-4c2a-be56-704e43278430}, !- Outlet Branch Name 8
  {83fd75ea-0f33-4a15-a4e6-6857336fd1f7}, !- Outlet Branch Name 9
  {4b90760f-5d04-404d-a7c1-6fe2ac1e70cf}, !- Outlet Branch Name 10
  {cd4ca1c1-33ef-4cbc-a7db-d041dc6590c2}, !- Outlet Branch Name 11
  {d6eb9bd8-e6d9-43f3-b3c9-28cb27c64d77}, !- Outlet Branch Name 12
  {ad0c55c3-c2f7-4a95-bb82-41c58bc5296f}, !- Outlet Branch Name 13
  {5ee1d317-af1e-4f85-a1c8-ef6ec4fb0993}, !- Outlet Branch Name 14
  {ab94ebad-9fea-47ee-ac79-e0ddc312f3b9}, !- Outlet Branch Name 15
  {1aaf8a55-c273-4a8f-9823-01d018d00411}, !- Outlet Branch Name 16
  {ef738080-c14b-4b7e-94d4-017f6bc53131}, !- Outlet Branch Name 17
  {0b0e9998-3eba-463e-bbfd-bbee38ae3cb8}, !- Outlet Branch Name 18
  {06781ea1-9235-49e4-bc4c-fa96dafb63fb}; !- Outlet Branch Name 19

OS:Connection,
  {cc9165cc-9f13-4873-8cc3-8ffde468579a}, !- Handle
  {f3a6d745-2c4d-4d9d-93e4-768f8044f171}, !- Name
  {ef89ef15-38af-4168-b48b-a4bc6eedae95}, !- Source Object
  17,                                     !- Outlet Port
  {bf8eaf54-b776-49a6-b4a6-36713e72b4ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e19c5c-080e-4f9a-9b11-0799fbd3bd5f}, !- Handle
  {fe28fd85-abe0-410a-ae24-f39e14c3ca49}, !- Name
  {bf8eaf54-b776-49a6-b4a6-36713e72b4ef}, !- Source Object
  3,                                      !- Outlet Port
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60884ad4-225c-4124-8f79-589060fc1622}, !- Handle
  {1b45bfd9-8617-4f4a-bd6c-566c7009710a}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  3,                                      !- Outlet Port
  {9ef248cf-2c88-4473-9a0a-cedc2212b8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9944ae9d-b7e4-4711-ae86-e93d011a7623}, !- Handle
  {b5c10aef-b19b-4c9b-888d-acc26deafb32}, !- Name
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Source Object
  2,                                      !- Outlet Port
  {5da7717d-c752-4155-a8f1-6acc3dc7db65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd40de0-717c-4b39-ba03-043924ffcc00}, !- Handle
  {7f470a43-f880-48d4-9233-d074d3c78c37}, !- Name
  {5da7717d-c752-4155-a8f1-6acc3dc7db65}, !- Source Object
  3,                                      !- Outlet Port
  {ef89ef15-38af-4168-b48b-a4bc6eedae95}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ac55cb30-cf2e-4041-928d-d08c37f9e2bc}, !- Handle
  {ef89ef15-38af-4168-b48b-a4bc6eedae95}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {26d83489-caf4-4991-9472-f6f99e1edded}, !- Handle
  {e6686ef2-912b-4682-b04e-346d4bc25b6e} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {33642c28-f3fd-44ae-8e0a-aae9e609c91e}, !- Handle
  NonResBaseHtPumpWaterHeater Ambient Temperature, !- Name
  ,                                       !- Schedule Type Limits Name
  {133ebc35-a67e-47ca-9b30-23f5397438a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {133ebc35-a67e-47ca-9b30-23f5397438a5}, !- Handle
  {190cbf6b-7ff4-4934-9f2f-afb8534fdc3b}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:HeatPump,
  {b29337a6-cedb-458a-b3a1-468aeca04211}, !- Handle
  NonResBaseHtPumpWaterHeater,            !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule
  {bcc8bc92-4430-4881-9fd4-796b004e483d}, !- Compressor Setpoint Temperature Schedule
  2.77777777777778,                       !- Dead Band Temperature Difference {deltaC}
  autosize,                               !- Condenser Water Flow Rate {m3/s}
  0.81149003121024,                       !- Evaporator Air Flow Rate {m3/s}
  OutdoorAirOnly,                         !- Inlet Air Configuration
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Outdoor Air Node
  {611f3309-e76f-4e0d-923e-97b98c1bfbef}, !- Inlet Air Temperature Schedule
  {a9fcbaf7-cc2a-44ae-ad33-ed48dab0b49c}, !- Inlet Air Humidity Schedule
  {aa02d00a-d85a-457b-b9ed-3eb0a0a19a94}, !- Tank
  {601aa498-2e6e-4760-8095-a60f503ba177}, !- DX Coil
  4.44444444444446,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  93.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Outdoors,                               !- Compressor Location
  {d63dc49f-af13-4a76-839f-b45db9c9d211}, !- Compressor Ambient Temperature Schedule
  {27b3378d-4f7a-428b-981f-c81e1d282049}, !- Fan
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  {b31391dc-b62e-4631-a45b-fff30e5566ca}, !- Inlet Air Mixer Schedule
  Heater1;                                !- Control Sensor Location In Stratified Tank

OS:Coil:WaterHeating:AirToWaterHeatPump,
  {601aa498-2e6e-4760-8095-a60f503ba177}, !- Handle
  NonResBaseHtPumpWaterHeater Heating Coil, !- Name
  13430.0697119631,                       !- Rated Heating Capacity {W}
  2.04914,                                !- Rated COP {W/W}
  0.85,                                   !- Rated Sensible Heat Ratio
  19.7222222222223,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.5,                                   !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  57.5,                                   !- Rated Condenser Inlet Water Temperature {C}
  0.81149003121024,                       !- Rated Evaporator Air Flow Rate {m3/s}
  autosize,                               !- Rated Condenser Water Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  Yes,                                    !- Condenser Pump Power Included in Rated COP
  Yes,                                    !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  393.257,                                !- Condenser Water Pump Power {W}
  0.2,                                    !- Fraction of Condenser Pump Heat to Water
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  ,                                       !- Condenser Water Inlet Node
  ,                                       !- Condenser Water Outlet Node
  0,                                      !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  DryBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {0653e4b0-fb1b-4037-8d9d-1b3aac9e8d17}, !- Heating Capacity Function of Temperature Curve
  {31ca821b-f099-4728-97fa-edd10d495923}, !- Heating Capacity Function of Air Flow Fraction Curve
  {31ca821b-f099-4728-97fa-edd10d495923}, !- Heating Capacity Function of Water Flow Fraction Curve
  {e55e7999-af6f-48ec-b92d-cf948cedb910}, !- Heating COP Function of Temperature Curve
  {31ca821b-f099-4728-97fa-edd10d495923}, !- Heating COP Function of Air Flow Fraction Curve
  {31ca821b-f099-4728-97fa-edd10d495923}, !- Heating COP Function of Water Flow Fraction Curve
  {56a37501-7be6-4467-b3f1-d18f76b797d5}; !- Part Load Fraction Correlation Curve

OS:Curve:Quadratic,
  {56a37501-7be6-4467-b3f1-d18f76b797d5}, !- Handle
  {8c80be4c-67f0-446c-a5fa-804f594b85c3}, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Mixed,
  {aa02d00a-d85a-457b-b9ed-3eb0a0a19a94}, !- Handle
  NonResBaseHtPumpWaterHeater Storage Tank, !- Name
  0.168757064199982,                      !- Tank Volume {m3}
  {bfa2b1e3-b199-40c4-b6ce-245d2507acd9}, !- Setpoint Temperature Schedule Name
  1.11111111111111,                       !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  13430.0697119631,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  {2711d082-5240-4e0e-8acd-2e5f42c3a225}, !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  0.8,                                    !- On Cycle Parasitic Heat Fraction to Tank
  Outdoors,                               !- Ambient Temperature Indicator
  {08801037-08a3-4950-811f-03bbb04f1a9e}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.130639075,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  5.130639075,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0e39a3a2-c434-411e-95ba-bd7e80adc28d}, !- Use Side Inlet Node Name
  {6d5c6f07-09f3-419c-a2e1-6d24453ff094}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {08801037-08a3-4950-811f-03bbb04f1a9e}, !- Handle
  {860882fb-615b-411c-bc12-372eed8c4733}, !- Name
  {f921ae18-34ed-4d73-b364-d1ee88f79a00}, !- Schedule Type Limits Name
  {c7abc3fe-d9da-4864-98af-1dd8b8d2d634}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7abc3fe-d9da-4864-98af-1dd8b8d2d634}, !- Handle
  {0d9d2e98-b8ba-44ed-806a-cdf903c6960f}, !- Name
  {f921ae18-34ed-4d73-b364-d1ee88f79a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f55d8d8c-e12a-43a3-b003-2270323546db}, !- Handle
  {86bec3eb-67cb-4116-bcd6-fe57e4dceef2}, !- Name
  {f921ae18-34ed-4d73-b364-d1ee88f79a00}, !- Schedule Type Limits Name
  {52b1133c-6f7d-4b32-8412-f6ff046f6190}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52b1133c-6f7d-4b32-8412-f6ff046f6190}, !- Handle
  {ed78532a-c064-4fab-a884-d8bc4f9c1840}, !- Name
  {f921ae18-34ed-4d73-b364-d1ee88f79a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {27b3378d-4f7a-428b-981f-c81e1d282049}, !- Handle
  NonResBaseHtPumpWaterHeater Fan,        !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  309.089434232,                          !- Pressure Rise {Pa}
  0.81149003121024,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2711d082-5240-4e0e-8acd-2e5f42c3a225}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {31ca821b-f099-4728-97fa-edd10d495923}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
   ;                                      !- End-Use Subcategory

OS:Schedule:Constant,
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Handle
  Always On Discrete,                     !- Name
  {d5912390-1c03-4e2c-8a89-99042f98d773}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d5912390-1c03-4e2c-8a89-99042f98d773}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:Curve:Exponent,
  {45667ac5-05af-4355-9fae-deafc77ad30b}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c66ba962-70c9-42c7-a962-eae91047b481}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {b31391dc-b62e-4631-a45b-fff30e5566ca}, !- Handle
  {d794669d-0a6c-466c-932a-7adf65fca820}, !- Name
  {39fadee4-197f-4d40-a71c-d4c3f2b0dd7a}, !- Schedule Type Limits Name
  {7ff570b3-ad5a-44d8-8fd9-53c14f8bf215}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ff570b3-ad5a-44d8-8fd9-53c14f8bf215}, !- Handle
  {286c4de3-1e41-4830-a75c-8185cfcb4db1}, !- Name
  {39fadee4-197f-4d40-a71c-d4c3f2b0dd7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {39fadee4-197f-4d40-a71c-d4c3f2b0dd7a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {611f3309-e76f-4e0d-923e-97b98c1bfbef}, !- Handle
  {1f1a4fad-21b7-4adb-b0c2-58407e32c2cc}, !- Name
  {f921ae18-34ed-4d73-b364-d1ee88f79a00}, !- Schedule Type Limits Name
  {ecc9ff11-e16d-43b9-9b64-31ff5be70de3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecc9ff11-e16d-43b9-9b64-31ff5be70de3}, !- Handle
  {13815aa3-caf1-40f2-8cdd-34cd6f723637}, !- Name
  {f921ae18-34ed-4d73-b364-d1ee88f79a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9fcbaf7-cc2a-44ae-ad33-ed48dab0b49c}, !- Handle
  {ef18b3c0-6ff4-4fd3-9d55-4f5b39e8cc8b}, !- Name
  {df77ae24-2480-4d70-a63e-4f85ca50901c}, !- Schedule Type Limits Name
  {a7b086e0-f02a-44fc-9011-25b03518c3b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7b086e0-f02a-44fc-9011-25b03518c3b1}, !- Handle
  {6fb57e71-bb07-4a45-ba74-df8203add1a3}, !- Name
  {df77ae24-2480-4d70-a63e-4f85ca50901c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {df77ae24-2480-4d70-a63e-4f85ca50901c}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {d63dc49f-af13-4a76-839f-b45db9c9d211}, !- Handle
  {d961fe39-98ea-42ae-8c55-f7d3bf8aef74}, !- Name
  {f921ae18-34ed-4d73-b364-d1ee88f79a00}, !- Schedule Type Limits Name
  {0896ead1-efad-49c8-8589-da4f3d37679d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0896ead1-efad-49c8-8589-da4f3d37679d}, !- Handle
  {8c3619a5-17b2-430c-b58c-b16e53ad6afc}, !- Name
  {f921ae18-34ed-4d73-b364-d1ee88f79a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {bfa2b1e3-b199-40c4-b6ce-245d2507acd9}, !- Handle
  NonResBaseHtPumpWaterHeater Storage Tank Setpoint, !- Name
  {f921ae18-34ed-4d73-b364-d1ee88f79a00}, !- Schedule Type Limits Name
  57.2222222222223;                       !- Value

OS:Schedule:Constant,
  {bcc8bc92-4430-4881-9fd4-796b004e483d}, !- Handle
  NonResBaseHtPumpWaterHeater Compressor Setpoint Temp, !- Name
  {f921ae18-34ed-4d73-b364-d1ee88f79a00}, !- Schedule Type Limits Name
  61.6111111111112;                       !- Value

OS:Node,
  {0d506103-6043-49ad-ad24-2eb69154befe}, !- Handle
  NonResBaseHtPumpWaterHeater Storage Tank Supply Outlet Node, !- Name
  {6d5c6f07-09f3-419c-a2e1-6d24453ff094}, !- Inlet Port
  {e56434a0-7127-4aa0-ad2c-376ab53eb846}; !- Outlet Port

OS:Connection,
  {0e39a3a2-c434-411e-95ba-bd7e80adc28d}, !- Handle
  {5d0c5e60-a0f6-44a9-884d-2e6756613546}, !- Name
  {f2823c90-fe11-46e8-ac35-2e58b1484198}, !- Source Object
  3,                                      !- Outlet Port
  {aa02d00a-d85a-457b-b9ed-3eb0a0a19a94}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6d5c6f07-09f3-419c-a2e1-6d24453ff094}, !- Handle
  {c6d80605-3719-42c9-82b8-9a0a81a4b5a5}, !- Name
  {aa02d00a-d85a-457b-b9ed-3eb0a0a19a94}, !- Source Object
  32,                                     !- Outlet Port
  {0d506103-6043-49ad-ad24-2eb69154befe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e56434a0-7127-4aa0-ad2c-376ab53eb846}, !- Handle
  {8c5b08a2-4383-4400-bf9c-6cd9e482affc}, !- Name
  {0d506103-6043-49ad-ad24-2eb69154befe}, !- Source Object
  3,                                      !- Outlet Port
  {a09b0851-174e-42e3-9ae2-641b1395833f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {5d0be3a1-434c-4dde-9136-c07f9a7c9c2c}, !- Handle
  NonResBaseHtPumpSHWSystem Pump,         !- Name
  {23a9fb12-fb8e-44f9-b6fc-f3354d5a74d6}, !- Inlet Node Name
  {c84ffce2-e0db-4b13-99ed-6b5de20ee952}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {dc2525e8-4d33-492e-aeb2-fbc337a7896a}, !- Handle
  NonResBaseHtPumpSHWSystem Pump Outlet Node, !- Name
  {c84ffce2-e0db-4b13-99ed-6b5de20ee952}, !- Inlet Port
  {47c9fcde-3ecc-4678-a0a3-e357fa8e0b59}; !- Outlet Port

OS:Connection,
  {23a9fb12-fb8e-44f9-b6fc-f3354d5a74d6}, !- Handle
  {4fdfc288-e5f5-4779-9f06-3763c64f69e8}, !- Name
  {ddd1e418-49bb-4e21-acde-1f0a0d589d3b}, !- Source Object
  3,                                      !- Outlet Port
  {5d0be3a1-434c-4dde-9136-c07f9a7c9c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c84ffce2-e0db-4b13-99ed-6b5de20ee952}, !- Handle
  {8ae97895-531f-445f-b17f-b500707bda65}, !- Name
  {5d0be3a1-434c-4dde-9136-c07f9a7c9c2c}, !- Source Object
  3,                                      !- Outlet Port
  {dc2525e8-4d33-492e-aeb2-fbc337a7896a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c9fcde-3ecc-4678-a0a3-e357fa8e0b59}, !- Handle
  {73471a9e-fb32-4d5f-9a3c-49fe0cf1bc6d}, !- Name
  {dc2525e8-4d33-492e-aeb2-fbc337a7896a}, !- Source Object
  3,                                      !- Outlet Port
  {5623df50-a899-4f0f-a1ed-0f8755b7d166}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4dfdfc9a-8ce0-4cd0-84c8-2d318fb01cef}, !- Handle
  NonResBaseHtPumpSHWSystem Supply Temp Schedule, !- Name
  {f921ae18-34ed-4d73-b364-d1ee88f79a00}, !- Schedule Type Limits Name
  {c96c56fc-5737-4de5-9846-abe1d31c4e3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c96c56fc-5737-4de5-9846-abe1d31c4e3a}, !- Handle
  {5b40ac71-3d42-4fa1-af6a-f57db49e961b}, !- Name
  {f921ae18-34ed-4d73-b364-d1ee88f79a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ca871386-c413-4edf-a2a7-36600ea74297}, !- Handle
  {4362ff62-1bcf-4cd4-9748-2989b6f0f323}, !- Name
  Temperature,                            !- Control Variable
  {4dfdfc9a-8ce0-4cd0-84c8-2d318fb01cef}, !- Schedule Name
  {c9c0b4ac-a4df-47df-b4db-e5651cf24a10}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {8a3f93f0-2d4d-45ca-bc17-3cd36ca3368d}, !- Handle
  Cafeteria_Spc Water Use Connection,     !- Name
  {286e6c4a-ff7f-4da0-9f6b-961733c9aec5}, !- Inlet Node Name
  {cc3d6a89-550d-4082-8faf-cef17c6ef1ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d4d6e31-7b1a-4f35-8002-a40100c352b4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {89ea931e-bd06-4210-9b79-361bfd37a072}, !- Handle
  Cafeteria_Spc Water Use Definition,     !- Name
  ,                                       !- End-Use Subcategory
  5.79381458111872e-05,                   !- Peak Flow Rate {m3/s}
  {daec785e-8aa5-4d78-a3f7-ca92ae975c9b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {daec785e-8aa5-4d78-a3f7-ca92ae975c9b}, !- Handle
  Cafeteria_Spc Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  {cea2ce18-b1ec-4c03-982d-6ffb57d548b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cea2ce18-b1ec-4c03-982d-6ffb57d548b5}, !- Handle
  {f3a51e55-0537-407b-a322-7ceb9954845e}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0d4d6e31-7b1a-4f35-8002-a40100c352b4}, !- Handle
  Cafeteria_Spc Water Use Equipment,      !- Name
  {89ea931e-bd06-4210-9b79-361bfd37a072}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c714abe-8171-4d77-ba47-6233faab1c4c}, !- Handle
  Cafeteria_Spc Water Use Connection Outlet Node, !- Name
  {cc3d6a89-550d-4082-8faf-cef17c6ef1ed}, !- Inlet Port
  {a11301d0-7c0c-4537-bc90-8e87c275440a}; !- Outlet Port

OS:Connection,
  {286e6c4a-ff7f-4da0-9f6b-961733c9aec5}, !- Handle
  {d7946d96-8fed-413e-86b7-083a7dc6917e}, !- Name
  {9ef248cf-2c88-4473-9a0a-cedc2212b8ab}, !- Source Object
  3,                                      !- Outlet Port
  {8a3f93f0-2d4d-45ca-bc17-3cd36ca3368d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3d6a89-550d-4082-8faf-cef17c6ef1ed}, !- Handle
  {60043f10-09d5-4979-a70f-49d59f67a62b}, !- Name
  {8a3f93f0-2d4d-45ca-bc17-3cd36ca3368d}, !- Source Object
  3,                                      !- Outlet Port
  {0c714abe-8171-4d77-ba47-6233faab1c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a11301d0-7c0c-4537-bc90-8e87c275440a}, !- Handle
  {278542c9-31ba-4afd-84b5-1f5a37358d1f}, !- Name
  {0c714abe-8171-4d77-ba47-6233faab1c4c}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {262ef3a6-78aa-495e-87b6-6d34537e08c4}, !- Handle
  Lobby_Spc People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {e9c8c37e-080a-4bd2-9a3f-15b29cb9b2de}, !- Handle
  Lobby_Spc People,                       !- Name
  {262ef3a6-78aa-495e-87b6-6d34537e08c4}, !- People Definition Name
  {c71acbd6-618f-4005-bf13-d0f2bf5600ea}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {8740e8c7-713f-416d-9084-44f4d058c4ff}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8740e8c7-713f-416d-9084-44f4d058c4ff}, !- Handle
  Lobby_Spc People Activity Level,        !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {a1aa8cc8-aa5c-40ba-9f61-069270a1dd67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1aa8cc8-aa5c-40ba-9f61-069270a1dd67}, !- Handle
  {0be933bc-ffa9-4e57-a47f-5cbd9211990d}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4acbe797-32b1-45a7-b86f-f5c6080cf587}, !- Handle
  Lobby_Spc Space Infiltration Design Flow Rate 1, !- Name
  {c71acbd6-618f-4005-bf13-d0f2bf5600ea}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {fb17d608-3435-4342-912b-daba8b18160f}, !- Handle
  Lobby_Spc Regulated Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6bf3e9a9-732f-46c4-b43c-e9dfba87dc0b}, !- Handle
  Lobby_Spc Regulated Lights,             !- Name
  {fb17d608-3435-4342-912b-daba8b18160f}, !- Lights Definition Name
  {c71acbd6-618f-4005-bf13-d0f2bf5600ea}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {c54e3e0c-eb09-44fb-b1de-4df601435c72}, !- Handle
  OS:Surface 5,                           !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {c71acbd6-618f-4005-bf13-d0f2bf5600ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.50000624,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.00001248, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  9.00001248, 0, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6da2689c-38ab-49b0-885d-ab9560659a15}, !- Handle
  OS:SubSurface 3,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {c54e3e0c-eb09-44fb-b1de-4df601435c72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.255388904, 0, 3.34999584,             !- X,Y,Z Vertex 1 {m}
  1.255388904, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  7.57537728, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  7.57537728, 0, 3.34999584;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed2bd35d-4582-46ca-9816-0d4add0447d6}, !- Handle
  OS:Surface 7,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {c71acbd6-618f-4005-bf13-d0f2bf5600ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00001248, 0, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  9.00001248, 7.00000632, 4.50000624,     !- X,Y,Z Vertex 2 {m}
  0, 7.00000632, 4.50000624,              !- X,Y,Z Vertex 3 {m}
  0, 0, 4.50000624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34542e45-d19c-4130-9eaf-7d856a5af31b}, !- Handle
  OS:Surface 1,                           !- Name
  Floor,                                  !- Surface Type
  {f15953a4-9dad-4177-8eea-26fc7a4b5405}, !- Construction Name
  {c71acbd6-618f-4005-bf13-d0f2bf5600ea}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00001248, 7.00000632, 0,              !- X,Y,Z Vertex 1 {m}
  9.00001248, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.00000632, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {f15953a4-9dad-4177-8eea-26fc7a4b5405}, !- Handle
  OS:Surface 1 SlabOnOrBelowGradeF073,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  63.0001442400789,                       !- Area {m2}
  9.00001248;                             !- PerimeterExposed {m}

OS:Surface,
  {8f16e28b-b8f1-4dc6-a557-c10bfcef5385}, !- Handle
  OS:Surface 2,                           !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {c71acbd6-618f-4005-bf13-d0f2bf5600ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f1476f5-2b7c-4369-96b7-5583416f0f5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 7.00000632, 4.50000624,     !- X,Y,Z Vertex 1 {m}
  5.00000016, 7.00000632, 0,              !- X,Y,Z Vertex 2 {m}
  0, 7.00000632, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 7.00000632, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f1476f5-2b7c-4369-96b7-5583416f0f5a}, !- Handle
  OS:Surface 2 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f16e28b-b8f1-4dc6-a557-c10bfcef5385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.00000632, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 7.00000632, 0,                       !- X,Y,Z Vertex 2 {m}
  5.00000016, 7.00000632, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 7.00000632, 4.50000624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa88507-732d-4236-a069-2848897d07f8}, !- Handle
  OS:Surface 3,                           !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {c71acbd6-618f-4005-bf13-d0f2bf5600ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {372eaf19-9d0d-4e70-b630-5a86de98a0ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00001248, 7.00000632, 4.50000624,     !- X,Y,Z Vertex 1 {m}
  9.00001248, 7.00000632, 0,              !- X,Y,Z Vertex 2 {m}
  5.00000016, 7.00000632, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 7.00000632, 4.50000624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {372eaf19-9d0d-4e70-b630-5a86de98a0ff}, !- Handle
  OS:Surface 3 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfa88507-732d-4236-a069-2848897d07f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 7.00000632, 4.50000624,     !- X,Y,Z Vertex 1 {m}
  5.00000016, 7.00000632, 0,              !- X,Y,Z Vertex 2 {m}
  9.00001248, 7.00000632, 0,              !- X,Y,Z Vertex 3 {m}
  9.00001248, 7.00000632, 4.50000624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aa05b36-0f75-4f40-8e11-890ab09adbba}, !- Handle
  OS:Surface 4,                           !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {c71acbd6-618f-4005-bf13-d0f2bf5600ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {469af789-eeb2-4ab2-b439-1dace2fe5c68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00001248, 0, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  9.00001248, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  9.00001248, 7.00000632, 0,              !- X,Y,Z Vertex 3 {m}
  9.00001248, 7.00000632, 4.50000624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {469af789-eeb2-4ab2-b439-1dace2fe5c68}, !- Handle
  OS:Surface 4 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aa05b36-0f75-4f40-8e11-890ab09adbba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00001248, 7.00000632, 4.50000624,     !- X,Y,Z Vertex 1 {m}
  9.00001248, 7.00000632, 0,              !- X,Y,Z Vertex 2 {m}
  9.00001248, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  9.00001248, 0, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85eefe2d-56fc-4690-a75d-64abca265b38}, !- Handle
  OS:Surface 6,                           !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {c71acbd6-618f-4005-bf13-d0f2bf5600ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f61112c-3ef0-492e-84c9-24c4244ebc84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.00000632, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 7.00000632, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.50000624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f61112c-3ef0-492e-84c9-24c4244ebc84}, !- Handle
  OS:Surface 6 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f52ba67e-5e2e-48ea-945e-8bf1253948b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85eefe2d-56fc-4690-a75d-64abca265b38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.50000624,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.00000632, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 7.00000632, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3ec0d2d1-006e-4309-9daa-d16222c70bee}, !- Handle
  Lobby_Spc ShadingGroup,                 !- Name
  Space,                                  !- Shading Surface Type
  {c71acbd6-618f-4005-bf13-d0f2bf5600ea}; !- Space Name

OS:People:Definition,
  {96c0f3d3-d8f6-4ef7-a41d-62d5ce34ee7a}, !- Handle
  Main_Corridor_Spc People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {96c6e3e2-d6f6-4612-8ed2-2642f4fff074}, !- Handle
  Main_Corridor_Spc People,               !- Name
  {96c0f3d3-d8f6-4ef7-a41d-62d5ce34ee7a}, !- People Definition Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {019c4655-7786-41ee-a307-8941238d22ba}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {019c4655-7786-41ee-a307-8941238d22ba}, !- Handle
  Main_Corridor_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {982ca093-23e8-42d2-bbb6-1885eb39aea5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {982ca093-23e8-42d2-bbb6-1885eb39aea5}, !- Handle
  {4bd790c4-00c0-4361-8b3d-eb6e3ab3a1e4}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f1ed3659-3cf2-4cab-b59c-6a92fdaf5c2f}, !- Handle
  Main_Corridor_Spc Space Infiltration Design Flow Rate 1, !- Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {bfa3fdbc-c48b-4a90-a9a0-c7be9411b10c}, !- Handle
  Main_Corridor_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d8e5d99d-49de-44a8-b748-50a1ac93ea8a}, !- Handle
  Main_Corridor_Spc Regulated Lights,     !- Name
  {bfa3fdbc-c48b-4a90-a9a0-c7be9411b10c}, !- Lights Definition Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {6889c294-c237-4443-8797-9f752cbe84de}, !- Handle
  OS:Surface 26,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.310115776e-14, 27.9999948, 4.50000624, !- X,Y,Z Vertex 1 {m}
  2.310115776e-14, 27.9999948, 0,         !- X,Y,Z Vertex 2 {m}
  2.310115776e-14, 17.99999448, 0,        !- X,Y,Z Vertex 3 {m}
  2.310115776e-14, 17.99999448, 4.50000624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ae0131e-bdcc-4976-ba8c-b131776f6bd2}, !- Handle
  OS:SubSurface 5,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {6889c294-c237-4443-8797-9f752cbe84de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.88764472e-14, 27.33077592, 3.2890968, !- X,Y,Z Vertex 1 {m}
  2.88764472e-14, 27.33077592, 1.31908296, !- X,Y,Z Vertex 2 {m}
  2.88764472e-14, 18.81076248, 1.31908296, !- X,Y,Z Vertex 3 {m}
  2.88764472e-14, 18.81076248, 3.2890968; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8b9d3e2-6858-4b3d-8837-2e6900c51182}, !- Handle
  OS:Surface 29,                          !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 7.00000632, 4.50000624,     !- X,Y,Z Vertex 1 {m}
  5.00000016, 39.0000744, 4.50000624,     !- X,Y,Z Vertex 2 {m}
  3.46517976e-14, 39.0000744, 4.50000624, !- X,Y,Z Vertex 3 {m}
  0, 7.00000632, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e3b6f4d-b707-4fe8-be74-28f52dea958c}, !- Handle
  OS:Surface 17,                          !- Name
  Floor,                                  !- Surface Type
  {d244e86d-bf22-4957-8359-8057b76a31ac}, !- Construction Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 39.0000744, 0,              !- X,Y,Z Vertex 1 {m}
  5.00000016, 7.00000632, 0,              !- X,Y,Z Vertex 2 {m}
  0, 7.00000632, 0,                       !- X,Y,Z Vertex 3 {m}
  3.46517976e-14, 39.0000744, 0;          !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {d244e86d-bf22-4957-8359-8057b76a31ac}, !- Handle
  OS:Surface 17 SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  160.00034552001,                        !- Area {m2}
  10.00000032;                            !- PerimeterExposed {m}

OS:Surface,
  {399147b7-74a9-4b97-9521-e3acb996faf7}, !- Handle
  OS:Surface 18,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3bcda25-e9c2-4a9e-9f8b-a83ec02d1a4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517976e-14, 39.0000744, 4.50000624, !- X,Y,Z Vertex 1 {m}
  3.46517976e-14, 39.0000744, 0,          !- X,Y,Z Vertex 2 {m}
  2.88764472e-14, 34.9998792, 0,          !- X,Y,Z Vertex 3 {m}
  2.88764472e-14, 34.9998792, 4.50000624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3bcda25-e9c2-4a9e-9f8b-a83ec02d1a4e}, !- Handle
  OS:Surface 18 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {399147b7-74a9-4b97-9521-e3acb996faf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764472e-14, 34.9998792, 4.50000624, !- X,Y,Z Vertex 1 {m}
  2.88764472e-14, 34.9998792, 0,          !- X,Y,Z Vertex 2 {m}
  3.46517976e-14, 39.0000744, 0,          !- X,Y,Z Vertex 3 {m}
  3.46517976e-14, 39.0000744, 4.50000624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7edc5b69-8c45-4c5a-b708-85268a674fc3}, !- Handle
  OS:Surface 21,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f78a9d96-7dbc-4677-bd26-0d1c80eed89c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 17.88563352, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  5.00000016, 17.88563352, 0,             !- X,Y,Z Vertex 2 {m}
  5.00000016, 28.25566104, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 28.25566104, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f78a9d96-7dbc-4677-bd26-0d1c80eed89c}, !- Handle
  OS:Surface 21 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8294535-2d2c-4865-9650-304e44b185ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7edc5b69-8c45-4c5a-b708-85268a674fc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 28.25566104, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  5.00000016, 28.25566104, 0,             !- X,Y,Z Vertex 2 {m}
  5.00000016, 17.88563352, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 17.88563352, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {726724d4-383e-4a6c-9ae5-1c4b3eba51d3}, !- Handle
  OS:Surface 22,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7495151-8ef6-4c77-89c2-711280963660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 7.00000632, 4.50000624,     !- X,Y,Z Vertex 1 {m}
  5.00000016, 7.00000632, 0,              !- X,Y,Z Vertex 2 {m}
  5.00000016, 17.88563352, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 17.88563352, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7495151-8ef6-4c77-89c2-711280963660}, !- Handle
  OS:Surface 22 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {726724d4-383e-4a6c-9ae5-1c4b3eba51d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 17.88563352, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  5.00000016, 17.88563352, 0,             !- X,Y,Z Vertex 2 {m}
  5.00000016, 7.00000632, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 7.00000632, 4.50000624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3efc05ac-4072-4087-9956-7d7d550493a9}, !- Handle
  OS:Surface 24,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bdbbb09-02c6-49ae-a48f-944c173fdbb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77528944e-15, 10.99998816, 4.50000624, !- X,Y,Z Vertex 1 {m}
  5.77528944e-15, 10.99998816, 0,         !- X,Y,Z Vertex 2 {m}
  0, 7.00000632, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 7.00000632, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bdbbb09-02c6-49ae-a48f-944c173fdbb8}, !- Handle
  OS:Surface 24 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3efc05ac-4072-4087-9956-7d7d550493a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.00000632, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 7.00000632, 0,                       !- X,Y,Z Vertex 2 {m}
  5.77528944e-15, 10.99998816, 0,         !- X,Y,Z Vertex 3 {m}
  5.77528944e-15, 10.99998816, 4.50000624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e811a8f7-aa6c-42d5-a545-ce799c34bcec}, !- Handle
  OS:Surface 25,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd8af51c-329e-40ef-bf1b-e997301d4992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.310115776e-14, 17.99999448, 4.50000624, !- X,Y,Z Vertex 1 {m}
  2.310115776e-14, 17.99999448, 0,        !- X,Y,Z Vertex 2 {m}
  5.77528944e-15, 10.99998816, 0,         !- X,Y,Z Vertex 3 {m}
  5.77528944e-15, 10.99998816, 4.50000624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd8af51c-329e-40ef-bf1b-e997301d4992}, !- Handle
  OS:Surface 25 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f5fd64e-df37-485b-ae0e-0acb1e4042db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e811a8f7-aa6c-42d5-a545-ce799c34bcec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77528944e-15, 10.99998816, 4.50000624, !- X,Y,Z Vertex 1 {m}
  5.77528944e-15, 10.99998816, 0,         !- X,Y,Z Vertex 2 {m}
  2.310115776e-14, 17.99999448, 0,        !- X,Y,Z Vertex 3 {m}
  2.310115776e-14, 17.99999448, 4.50000624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3682ce69-2ab4-4a52-88c6-db76064745ec}, !- Handle
  OS:Surface 27,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {911e4a23-2e69-418e-bcc5-e1be21cda1fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.155057888e-14, 34.0001352, 4.50000624, !- X,Y,Z Vertex 1 {m}
  -1.155057888e-14, 34.0001352, 0,        !- X,Y,Z Vertex 2 {m}
  2.310115776e-14, 27.9999948, 0,         !- X,Y,Z Vertex 3 {m}
  2.310115776e-14, 27.9999948, 4.50000624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {911e4a23-2e69-418e-bcc5-e1be21cda1fb}, !- Handle
  OS:Surface 27 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ce63fc5-1284-4dbd-9716-24ca5bf2f404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3682ce69-2ab4-4a52-88c6-db76064745ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.310115776e-14, 27.9999948, 4.50000624, !- X,Y,Z Vertex 1 {m}
  2.310115776e-14, 27.9999948, 0,         !- X,Y,Z Vertex 2 {m}
  -1.155057888e-14, 34.0001352, 0,        !- X,Y,Z Vertex 3 {m}
  -1.155057888e-14, 34.0001352, 4.50000624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02a51ba8-dd3e-4631-bd48-a6082407f088}, !- Handle
  OS:Surface 28,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51954b32-74f5-4120-ad60-0a3202247b51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764472e-14, 34.9998792, 4.50000624, !- X,Y,Z Vertex 1 {m}
  2.88764472e-14, 34.9998792, 0,          !- X,Y,Z Vertex 2 {m}
  -1.155057888e-14, 34.0001352, 0,        !- X,Y,Z Vertex 3 {m}
  -1.155057888e-14, 34.0001352, 4.50000624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51954b32-74f5-4120-ad60-0a3202247b51}, !- Handle
  OS:Surface 28 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ce63fc5-1284-4dbd-9716-24ca5bf2f404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02a51ba8-dd3e-4631-bd48-a6082407f088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.155057888e-14, 34.0001352, 4.50000624, !- X,Y,Z Vertex 1 {m}
  -1.155057888e-14, 34.0001352, 0,        !- X,Y,Z Vertex 2 {m}
  2.88764472e-14, 34.9998792, 0,          !- X,Y,Z Vertex 3 {m}
  2.88764472e-14, 34.9998792, 4.50000624; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d1bc5a76-1f93-452d-95c8-b1f7619d4a9e}, !- Handle
  Main_Corridor_Spc ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {10958fb3-8626-4c3d-a02f-2563c805809a}; !- Space Name

OS:People:Definition,
  {eb791ed8-375e-4265-a9bb-e7f9fa858d8a}, !- Handle
  Mech/Elec_Spc People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {0b6b1f88-0f86-479e-b613-889dae4493e7}, !- Handle
  Mech/Elec_Spc People,                   !- Name
  {eb791ed8-375e-4265-a9bb-e7f9fa858d8a}, !- People Definition Name
  {4fedacf9-5cf5-4b57-9534-5882f6b4c4f9}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {1fe71bdf-9703-458e-a320-326930624dfb}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {1fe71bdf-9703-458e-a320-326930624dfb}, !- Handle
  Mech/Elec_Spc People Activity Level,    !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {86f7d007-050c-48de-b210-809b524756b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86f7d007-050c-48de-b210-809b524756b2}, !- Handle
  {78c35ae0-bd73-4029-9392-1ef859db6a7f}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b8a96a65-31f8-48a2-b830-8c9a0f4e5c7f}, !- Handle
  Mech/Elec_Spc Space Infiltration Design Flow Rate 1, !- Name
  {4fedacf9-5cf5-4b57-9534-5882f6b4c4f9}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {fb972b2c-5468-4cd7-a1e1-5e171a3c1982}, !- Handle
  Mech/Elec_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ec5f436e-2826-415e-b6dd-f975b24472ae}, !- Handle
  Mech/Elec_Spc Regulated Lights,         !- Name
  {fb972b2c-5468-4cd7-a1e1-5e171a3c1982}, !- Lights Definition Name
  {4fedacf9-5cf5-4b57-9534-5882f6b4c4f9}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b4b8893f-ba82-409e-b28f-35e2dd7fa4be}, !- Handle
  Mech/Elec_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {14e10909-00fb-463c-b6d8-ab5316116d10}, !- Handle
  Mech/Elec_Spc Recepticle Loads,         !- Name
  {b4b8893f-ba82-409e-b28f-35e2dd7fa4be}, !- Electric Equipment Definition Name
  {4fedacf9-5cf5-4b57-9534-5882f6b4c4f9}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {71f2df5c-d4d6-468d-91a6-9865069451c2}, !- Handle
  OS:Surface 37,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {4fedacf9-5cf5-4b57-9534-5882f6b4c4f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 17.88563352, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  17.99999448, 17.88563352, 0,            !- X,Y,Z Vertex 2 {m}
  17.99999448, 28.25566104, 0,            !- X,Y,Z Vertex 3 {m}
  17.99999448, 28.25566104, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6b9e783-155c-48d7-88ce-9563e1a8d559}, !- Handle
  OS:Surface 41,                          !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {4fedacf9-5cf5-4b57-9534-5882f6b4c4f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 17.88563352, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  17.99999448, 28.25566104, 4.50000624,   !- X,Y,Z Vertex 2 {m}
  14.00001264, 28.25566104, 4.50000624,   !- X,Y,Z Vertex 3 {m}
  14.00001264, 17.88563352, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99587d8c-1a4d-428a-ae04-fbe5f0ffedb1}, !- Handle
  OS:Surface 36,                          !- Name
  Floor,                                  !- Surface Type
  {0c534c88-bdbd-435c-a02e-af7a4a2fd3f5}, !- Construction Name
  {4fedacf9-5cf5-4b57-9534-5882f6b4c4f9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 28.25566104, 0,            !- X,Y,Z Vertex 1 {m}
  17.99999448, 17.88563352, 0,            !- X,Y,Z Vertex 2 {m}
  14.00001264, 17.88563352, 0,            !- X,Y,Z Vertex 3 {m}
  14.00001264, 28.25566104, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {0c534c88-bdbd-435c-a02e-af7a4a2fd3f5}, !- Handle
  OS:Surface 36 SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  41.4799217603003,                       !- Area {m2}
  10.37002752;                            !- PerimeterExposed {m}

OS:Surface,
  {86b8be28-058a-4c87-823c-596683af1b43}, !- Handle
  OS:Surface 38,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {4fedacf9-5cf5-4b57-9534-5882f6b4c4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f988c38-e767-4bfb-81a7-04f48105a72e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.00001264, 17.88563352, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  14.00001264, 17.88563352, 0,            !- X,Y,Z Vertex 2 {m}
  17.99999448, 17.88563352, 0,            !- X,Y,Z Vertex 3 {m}
  17.99999448, 17.88563352, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f988c38-e767-4bfb-81a7-04f48105a72e}, !- Handle
  OS:Surface 38 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86b8be28-058a-4c87-823c-596683af1b43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 17.88563352, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  17.99999448, 17.88563352, 0,            !- X,Y,Z Vertex 2 {m}
  14.00001264, 17.88563352, 0,            !- X,Y,Z Vertex 3 {m}
  14.00001264, 17.88563352, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6bddebb-6940-4766-86ac-bb2b7695da46}, !- Handle
  OS:Surface 39,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {4fedacf9-5cf5-4b57-9534-5882f6b4c4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a832b6be-11d4-4585-9e29-6cf801a9481e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.00001264, 28.25566104, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  14.00001264, 28.25566104, 0,            !- X,Y,Z Vertex 2 {m}
  14.00001264, 17.88563352, 0,            !- X,Y,Z Vertex 3 {m}
  14.00001264, 17.88563352, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a832b6be-11d4-4585-9e29-6cf801a9481e}, !- Handle
  OS:Surface 39 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8294535-2d2c-4865-9650-304e44b185ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6bddebb-6940-4766-86ac-bb2b7695da46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.00001264, 17.88563352, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  14.00001264, 17.88563352, 0,            !- X,Y,Z Vertex 2 {m}
  14.00001264, 28.25566104, 0,            !- X,Y,Z Vertex 3 {m}
  14.00001264, 28.25566104, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {74af627d-dc50-4b3e-8302-4fb3df1a9277}, !- Handle
  Mech/Elec_Spc ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {4fedacf9-5cf5-4b57-9534-5882f6b4c4f9}; !- Space Name

OS:WaterUse:Connections,
  {0dd200fe-1754-4284-ba5e-4e4a8912316b}, !- Handle
  Mech/Elec_Spc Water Use Connection,     !- Name
  {2b2a555a-f442-488f-95df-442aaa1d7e14}, !- Inlet Node Name
  {9d2f3c03-33e7-4343-aaeb-1c2ed78ba58c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {29b071d2-6547-4144-b75b-673b52d8284b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fcc4540b-5c40-4af5-872c-faa9e1562425}, !- Handle
  Mech/Elec_Spc Water Use Definition,     !- Name
  ,                                       !- End-Use Subcategory
  1.26759771102597e-07,                   !- Peak Flow Rate {m3/s}
  {1dbee1e8-a6ee-4bf1-bd81-fe64ff4779f0}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {1dbee1e8-a6ee-4bf1-bd81-fe64ff4779f0}, !- Handle
  Mech/Elec_Spc Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  {dd190bcb-d50b-453d-a36b-9d83429208b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd190bcb-d50b-453d-a36b-9d83429208b0}, !- Handle
  {8f4acd6d-485d-478b-8455-26ee0070747e}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {29b071d2-6547-4144-b75b-673b52d8284b}, !- Handle
  Mech/Elec_Spc Water Use Equipment,      !- Name
  {fcc4540b-5c40-4af5-872c-faa9e1562425}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c7921571-74bf-4ad6-ab14-48ac2c8c944d}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 2, !- Name
  {acfd547f-928a-4349-9907-279f48702ca4}, !- Inlet Port
  {2b2a555a-f442-488f-95df-442aaa1d7e14}; !- Outlet Port

OS:Connection,
  {acfd547f-928a-4349-9907-279f48702ca4}, !- Handle
  {2f7b4b02-6b9d-46f0-856c-b3a9e760137f}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  4,                                      !- Outlet Port
  {c7921571-74bf-4ad6-ab14-48ac2c8c944d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {239ee83d-9073-4850-802b-89616ce8d681}, !- Handle
  Mech/Elec_Spc Water Use Connection Outlet Node, !- Name
  {9d2f3c03-33e7-4343-aaeb-1c2ed78ba58c}, !- Inlet Port
  {f657c7c7-5353-4273-af52-ded2701de6b4}; !- Outlet Port

OS:Connection,
  {2b2a555a-f442-488f-95df-442aaa1d7e14}, !- Handle
  {091fd627-7035-45ef-b900-f2665b92c1ff}, !- Name
  {c7921571-74bf-4ad6-ab14-48ac2c8c944d}, !- Source Object
  3,                                      !- Outlet Port
  {0dd200fe-1754-4284-ba5e-4e4a8912316b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d2f3c03-33e7-4343-aaeb-1c2ed78ba58c}, !- Handle
  {e149c253-020f-4ef8-bdfa-8beda748583a}, !- Name
  {0dd200fe-1754-4284-ba5e-4e4a8912316b}, !- Source Object
  3,                                      !- Outlet Port
  {239ee83d-9073-4850-802b-89616ce8d681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f657c7c7-5353-4273-af52-ded2701de6b4}, !- Handle
  {6bc0dbf3-811d-474a-b916-77d3fb290144}, !- Name
  {239ee83d-9073-4850-802b-89616ce8d681}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  4;                                      !- Inlet Port

OS:People:Definition,
  {32e46118-2d37-4135-9925-103385adeb33}, !- Handle
  Office_Spc People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {32e601a1-4e00-4e0f-ad89-7e0c11a7309d}, !- Handle
  Office_Spc People,                      !- Name
  {32e46118-2d37-4135-9925-103385adeb33}, !- People Definition Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {f4ac0351-b3a3-4a90-b6ee-b915bd4aa7b7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f4ac0351-b3a3-4a90-b6ee-b915bd4aa7b7}, !- Handle
  Office_Spc People Activity Level,       !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {4d7ac877-ff41-42e9-8ad1-ac55ac033270}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d7ac877-ff41-42e9-8ad1-ac55ac033270}, !- Handle
  {6721af79-c085-455c-87bc-c8213f0d304c}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d0599d71-2d6c-48c9-86fe-46fe65f6673e}, !- Handle
  Office_Spc Space Infiltration Design Flow Rate 1, !- Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {8173f533-a0c4-4e6d-8c30-63a5b940f7de}, !- Handle
  Office_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {58bc4c89-1053-4af1-9a85-34225be562b6}, !- Handle
  Office_Spc Regulated Lights,            !- Name
  {8173f533-a0c4-4e6d-8c30-63a5b940f7de}, !- Lights Definition Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f90dbb4a-57d4-404e-a62a-04bae53b85b6}, !- Handle
  Office_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2d0f0a67-899c-4789-b53e-90018e50365c}, !- Handle
  Office_Spc Recepticle Loads,            !- Name
  {f90dbb4a-57d4-404e-a62a-04bae53b85b6}, !- Electric Equipment Definition Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {ded877a2-d68b-4291-aa87-8d60fef853e9}, !- Handle
  OS:Surface 11,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 0, 4.50000624,             !- X,Y,Z Vertex 1 {m}
  17.99999448, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  17.99999448, 17.88563352, 0,            !- X,Y,Z Vertex 3 {m}
  17.99999448, 17.88563352, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c071c4f7-df36-4f57-87f2-d3312d4c13f9}, !- Handle
  OS:SubSurface 2,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {ded877a2-d68b-4291-aa87-8d60fef853e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.99999448, 0.935607984, 3.36267552,   !- X,Y,Z Vertex 1 {m}
  17.99999448, 0.935607984, 0.90711528,   !- X,Y,Z Vertex 2 {m}
  17.99999448, 14.71562208, 0.90711528,   !- X,Y,Z Vertex 3 {m}
  17.99999448, 14.71562208, 3.36267552;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d5d52cc-2c84-4b7a-814c-dee1ea86fd27}, !- Handle
  OS:Surface 12,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00001248, 0, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  9.00001248, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  17.99999448, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  17.99999448, 0, 4.50000624;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ed85393-357a-4721-92ab-e162c404bdc1}, !- Handle
  OS:SubSurface 1,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {4d5d52cc-2c84-4b7a-814c-dee1ea86fd27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.18986656, 0, 3.36170016,             !- X,Y,Z Vertex 1 {m}
  10.03986816, 0, 3.35298288,             !- X,Y,Z Vertex 2 {m}
  10.03986816, 0, 0.90711528,             !- X,Y,Z Vertex 3 {m}
  17.18986656, 0, 0.90711528;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cf3c93a-3538-4281-a2e0-9ddbe27334d5}, !- Handle
  OS:Surface 16,                          !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 0, 4.50000624,             !- X,Y,Z Vertex 1 {m}
  17.99999448, 17.88563352, 4.50000624,   !- X,Y,Z Vertex 2 {m}
  5.00000016, 17.88563352, 4.50000624,    !- X,Y,Z Vertex 3 {m}
  5.00000016, 7.00000632, 4.50000624,     !- X,Y,Z Vertex 4 {m}
  9.00001248, 7.00000632, 4.50000624,     !- X,Y,Z Vertex 5 {m}
  9.00001248, 0, 4.50000624;              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {475fe4c5-8b51-4de4-ae9a-f628185d9839}, !- Handle
  OS:Surface 8,                           !- Name
  Floor,                                  !- Surface Type
  {a9e0678c-a9fb-48d8-b010-c0e99c69245e}, !- Construction Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 17.88563352, 0,            !- X,Y,Z Vertex 1 {m}
  17.99999448, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  9.00001248, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  9.00001248, 7.00000632, 0,              !- X,Y,Z Vertex 4 {m}
  5.00000016, 7.00000632, 0,              !- X,Y,Z Vertex 5 {m}
  5.00000016, 17.88563352, 0;             !- X,Y,Z Vertex 6 {m}

OS:Construction:FfactorGroundFloor,
  {a9e0678c-a9fb-48d8-b010-c0e99c69245e}, !- Handle
  OS:Surface 8 SlabOnOrBelowGradeF073,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  204.513022649524,                       !- Area {m2}
  26.88561552;                            !- PerimeterExposed {m}

OS:Surface,
  {30631559-76fb-423b-ad9d-cdf7698273d9}, !- Handle
  OS:Surface 9,                           !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1ab2d6f-c799-4a5d-b4f3-d1ac1f1eb9a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.00001264, 17.88563352, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  14.00001264, 17.88563352, 0,            !- X,Y,Z Vertex 2 {m}
  5.00000016, 17.88563352, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 17.88563352, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1ab2d6f-c799-4a5d-b4f3-d1ac1f1eb9a5}, !- Handle
  OS:Surface 9 Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8294535-2d2c-4865-9650-304e44b185ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30631559-76fb-423b-ad9d-cdf7698273d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 17.88563352, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  5.00000016, 17.88563352, 0,             !- X,Y,Z Vertex 2 {m}
  14.00001264, 17.88563352, 0,            !- X,Y,Z Vertex 3 {m}
  14.00001264, 17.88563352, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1e216279-0586-41de-ad83-428b8828066a}, !- Handle
  Office_Spc ShadingGroup,                !- Name
  Space,                                  !- Shading Surface Type
  {a9368422-82ab-45fb-abc4-5ea7ed089029}; !- Space Name

OS:WaterUse:Connections,
  {c6770db3-c465-4a79-b309-73906653637c}, !- Handle
  Office_Spc Water Use Connection,        !- Name
  {58cebbbc-32f8-41e5-a3cf-d49acff4b634}, !- Inlet Node Name
  {fe863b4a-2112-454a-9e21-a894b958385c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {153c953a-2908-4c52-994f-8ed455937f44}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {df0c5633-48e5-4fa1-8ffe-d857cedab729}, !- Handle
  Office_Spc Water Use Definition,        !- Name
  ,                                       !- End-Use Subcategory
  2.08325931517687e-06,                   !- Peak Flow Rate {m3/s}
  {39b9d8b9-5d6e-4331-bfc7-bfcfc329f3fb}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {39b9d8b9-5d6e-4331-bfc7-bfcfc329f3fb}, !- Handle
  Office_Spc Target SHW Temp,             !- Name
  ,                                       !- Schedule Type Limits Name
  {d7b2dab4-73b3-4808-ac3a-6effb5a37846}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7b2dab4-73b3-4808-ac3a-6effb5a37846}, !- Handle
  {2038c2dd-3dda-4a7a-a80e-e778b61b10ef}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {153c953a-2908-4c52-994f-8ed455937f44}, !- Handle
  Office_Spc Water Use Equipment,         !- Name
  {df0c5633-48e5-4fa1-8ffe-d857cedab729}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {105c08b3-80c5-4924-bfbc-726662386e9c}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 3, !- Name
  {67f3eb74-486b-4bf5-92ef-34220f3b1cc7}, !- Inlet Port
  {58cebbbc-32f8-41e5-a3cf-d49acff4b634}; !- Outlet Port

OS:Connection,
  {67f3eb74-486b-4bf5-92ef-34220f3b1cc7}, !- Handle
  {1390019f-70a3-40f7-83da-381704c6fc14}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  5,                                      !- Outlet Port
  {105c08b3-80c5-4924-bfbc-726662386e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df36d7e0-adb2-45d2-a611-9f5e90b2c821}, !- Handle
  Office_Spc Water Use Connection Outlet Node, !- Name
  {fe863b4a-2112-454a-9e21-a894b958385c}, !- Inlet Port
  {c136f486-2d72-48db-888e-c933f28e726f}; !- Outlet Port

OS:Connection,
  {58cebbbc-32f8-41e5-a3cf-d49acff4b634}, !- Handle
  {7211871f-07b9-48a0-8f47-f169fc2be43c}, !- Name
  {105c08b3-80c5-4924-bfbc-726662386e9c}, !- Source Object
  3,                                      !- Outlet Port
  {c6770db3-c465-4a79-b309-73906653637c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe863b4a-2112-454a-9e21-a894b958385c}, !- Handle
  {6bf181e7-6531-4c4b-a9f3-2e887538e746}, !- Name
  {c6770db3-c465-4a79-b309-73906653637c}, !- Source Object
  3,                                      !- Outlet Port
  {df36d7e0-adb2-45d2-a611-9f5e90b2c821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c136f486-2d72-48db-888e-c933f28e726f}, !- Handle
  {4015906c-89aa-4ed4-a3ae-b9af25f8519c}, !- Name
  {df36d7e0-adb2-45d2-a611-9f5e90b2c821}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  5;                                      !- Inlet Port

OS:People:Definition,
  {e2c045f7-201e-4ccb-82df-ced0902bedb8}, !- Handle
  Restroom_Spc People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {da41b1dd-4f7f-4613-b7ac-ebee135c74ee}, !- Handle
  Restroom_Spc People,                    !- Name
  {e2c045f7-201e-4ccb-82df-ced0902bedb8}, !- People Definition Name
  {c8294535-2d2c-4865-9650-304e44b185ff}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {f344de2a-3905-4ea0-9de4-2eadcc753242}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f344de2a-3905-4ea0-9de4-2eadcc753242}, !- Handle
  Restroom_Spc People Activity Level,     !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {45ce5c14-c6a8-4118-b321-88139cc76ff9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45ce5c14-c6a8-4118-b321-88139cc76ff9}, !- Handle
  {04c074b6-2e8a-4966-9d63-935b37b0644a}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6a843659-d2f8-4442-ac15-189912094a80}, !- Handle
  Restroom_Spc Space Infiltration Design Flow Rate 1, !- Name
  {c8294535-2d2c-4865-9650-304e44b185ff}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {d986acb3-5256-4bbf-a78d-81654e7c71e5}, !- Handle
  Restroom_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {50329059-08b5-4ccf-b682-b55aa944b871}, !- Handle
  Restroom_Spc Regulated Lights,          !- Name
  {d986acb3-5256-4bbf-a78d-81654e7c71e5}, !- Lights Definition Name
  {c8294535-2d2c-4865-9650-304e44b185ff}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {d6f37955-9273-4854-8a90-41ced6900171}, !- Handle
  OS:Surface 35,                          !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {c8294535-2d2c-4865-9650-304e44b185ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.00001264, 17.88563352, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  14.00001264, 28.25566104, 4.50000624,   !- X,Y,Z Vertex 2 {m}
  5.00000016, 28.25566104, 4.50000624,    !- X,Y,Z Vertex 3 {m}
  5.00000016, 17.88563352, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a7288cb-c3b4-4f15-939b-651feab1d27f}, !- Handle
  OS:Surface 30,                          !- Name
  Floor,                                  !- Surface Type
  {2dc7aa80-5251-4260-8642-6eeab1bc1a6e}, !- Construction Name
  {c8294535-2d2c-4865-9650-304e44b185ff}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.00001264, 28.25566104, 0,            !- X,Y,Z Vertex 1 {m}
  14.00001264, 17.88563352, 0,            !- X,Y,Z Vertex 2 {m}
  5.00000016, 17.88563352, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 28.25566104, 0;             !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {2dc7aa80-5251-4260-8642-6eeab1bc1a6e}, !- Handle
  OS:Surface 30 SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  93.3303770979434,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {b126c3c4-cd3e-4a9c-bace-9d63026c6daa}, !- Handle
  Restroom_Spc ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {c8294535-2d2c-4865-9650-304e44b185ff}; !- Space Name

OS:People:Definition,
  {b739751e-4905-48d6-8df8-3d6cfa1c2eb4}, !- Handle
  Wing1_Corridor_Spc People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {362a7135-7185-41cc-8797-4b8290117cec}, !- Handle
  Wing1_Corridor_Spc People,              !- Name
  {b739751e-4905-48d6-8df8-3d6cfa1c2eb4}, !- People Definition Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {c40bef3b-da8f-49e8-9d16-06bebe4207d7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c40bef3b-da8f-49e8-9d16-06bebe4207d7}, !- Handle
  Wing1_Corridor_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {d3eb363c-3a3a-4c35-95b9-b42c0ab19cdf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3eb363c-3a3a-4c35-95b9-b42c0ab19cdf}, !- Handle
  {5e146d6e-cf3f-486b-93a1-4787f13e6ef9}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {7c0b5257-da0f-44d0-a387-1986c347fe44}, !- Handle
  Wing1_Corridor_Spc Space Infiltration Design Flow Rate 1, !- Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {20ccb91a-5d02-462d-b354-1f4560b15389}, !- Handle
  Wing1_Corridor_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {29f4bd0b-9de4-4c86-a968-889e5ce56ffe}, !- Handle
  Wing1_Corridor_Spc Regulated Lights,    !- Name
  {20ccb91a-5d02-462d-b354-1f4560b15389}, !- Lights Definition Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {ca58c81e-53f1-458c-b1eb-dad099dbe952}, !- Handle
  OS:Surface 85,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0001232, 10.99998816, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -40.0001232, 10.99998816, 0,            !- X,Y,Z Vertex 2 {m}
  -40.0001232, 7.00000632, 0,             !- X,Y,Z Vertex 3 {m}
  -40.0001232, 7.00000632, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcdc8fa6-470c-4a26-80a9-c09cd8de2f2b}, !- Handle
  OS:Surface 95,                          !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.00000632, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 10.99998816, 4.50000624,             !- X,Y,Z Vertex 2 {m}
  -40.0001232, 10.99998816, 4.50000624,   !- X,Y,Z Vertex 3 {m}
  -40.0001232, 7.00000632, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24e9ece4-4b58-4d3c-8d3e-304878cbb64c}, !- Handle
  OS:Surface 84,                          !- Name
  Floor,                                  !- Surface Type
  {c9f34eb4-fc23-4626-88cb-949453839b16}, !- Construction Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.99998816, 0,                      !- X,Y,Z Vertex 1 {m}
  0, 7.00000632, 0,                       !- X,Y,Z Vertex 2 {m}
  -40.0001232, 7.00000632, 0,             !- X,Y,Z Vertex 3 {m}
  -40.0001232, 10.99998816, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {c9f34eb4-fc23-4626-88cb-949453839b16}, !- Handle
  OS:Surface 84 SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  159.999766397763,                       !- Area {m2}
  3.99998184;                             !- PerimeterExposed {m}

OS:Surface,
  {4c6cf57e-0a10-409e-97a6-d646916e297d}, !- Handle
  OS:Surface 86,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6bfd81d-89c2-417c-aaaf-2f0485b5a220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 10.99998816, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -30.00000096, 10.99998816, 0,           !- X,Y,Z Vertex 2 {m}
  -40.0001232, 10.99998816, 0,            !- X,Y,Z Vertex 3 {m}
  -40.0001232, 10.99998816, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6bfd81d-89c2-417c-aaaf-2f0485b5a220}, !- Handle
  OS:Surface 86 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a9a50f2-3833-47ec-86d0-6aedb6f5cd67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c6cf57e-0a10-409e-97a6-d646916e297d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0001232, 10.99998816, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -40.0001232, 10.99998816, 0,            !- X,Y,Z Vertex 2 {m}
  -30.00000096, 10.99998816, 0,           !- X,Y,Z Vertex 3 {m}
  -30.00000096, 10.99998816, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9734414b-6592-4b4c-a490-632517a8efa4}, !- Handle
  OS:Surface 87,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ec2d4a1-db90-4be8-9625-c1f3ccf59f5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 10.99998816, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -20.00000064, 10.99998816, 0,           !- X,Y,Z Vertex 2 {m}
  -30.00000096, 10.99998816, 0,           !- X,Y,Z Vertex 3 {m}
  -30.00000096, 10.99998816, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ec2d4a1-db90-4be8-9625-c1f3ccf59f5c}, !- Handle
  OS:Surface 87 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60c231ad-2466-43b4-b38a-4b96c447a0fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9734414b-6592-4b4c-a490-632517a8efa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 10.99998816, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -30.00000096, 10.99998816, 0,           !- X,Y,Z Vertex 2 {m}
  -20.00000064, 10.99998816, 0,           !- X,Y,Z Vertex 3 {m}
  -20.00000064, 10.99998816, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b2f9070-b756-4f03-9154-833022ecc3ff}, !- Handle
  OS:Surface 88,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6664821-83c0-4f01-87bb-8402893bf40c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 10.99998816, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -10.00000032, 10.99998816, 0,           !- X,Y,Z Vertex 2 {m}
  -20.00000064, 10.99998816, 0,           !- X,Y,Z Vertex 3 {m}
  -20.00000064, 10.99998816, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6664821-83c0-4f01-87bb-8402893bf40c}, !- Handle
  OS:Surface 88 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700f872-a671-4021-8e6e-6f0b694cab58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b2f9070-b756-4f03-9154-833022ecc3ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 10.99998816, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -20.00000064, 10.99998816, 0,           !- X,Y,Z Vertex 2 {m}
  -10.00000032, 10.99998816, 0,           !- X,Y,Z Vertex 3 {m}
  -10.00000032, 10.99998816, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa96234a-6eb1-4bdd-ba2a-a43b58488fb3}, !- Handle
  OS:Surface 89,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aea0d95-5c7a-491e-ad62-9b5bc93c5382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.99998816, 4.50000624,             !- X,Y,Z Vertex 1 {m}
  0, 10.99998816, 0,                      !- X,Y,Z Vertex 2 {m}
  -10.00000032, 10.99998816, 0,           !- X,Y,Z Vertex 3 {m}
  -10.00000032, 10.99998816, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aea0d95-5c7a-491e-ad62-9b5bc93c5382}, !- Handle
  OS:Surface 89 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f5fd64e-df37-485b-ae0e-0acb1e4042db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa96234a-6eb1-4bdd-ba2a-a43b58488fb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 10.99998816, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -10.00000032, 10.99998816, 0,           !- X,Y,Z Vertex 2 {m}
  0, 10.99998816, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 10.99998816, 4.50000624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e021d79e-3e4a-49dd-a34f-75cb1c396c3d}, !- Handle
  OS:Surface 91,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9deb01f5-4f2a-456a-9643-b353430fbf7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 7.00000632, 0,            !- X,Y,Z Vertex 2 {m}
  0, 7.00000632, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 7.00000632, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9deb01f5-4f2a-456a-9643-b353430fbf7c}, !- Handle
  OS:Surface 91 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f52ba67e-5e2e-48ea-945e-8bf1253948b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e021d79e-3e4a-49dd-a34f-75cb1c396c3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.00000632, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 7.00000632, 0,                       !- X,Y,Z Vertex 2 {m}
  -10.00000032, 7.00000632, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 7.00000632, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f018c11f-d3d7-4a7c-bd0f-042f79283b8a}, !- Handle
  OS:Surface 92,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46fdd6c9-e597-4ef1-8288-623cbc611e8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -20.00000064, 7.00000632, 0,            !- X,Y,Z Vertex 2 {m}
  -10.00000032, 7.00000632, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 7.00000632, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46fdd6c9-e597-4ef1-8288-623cbc611e8c}, !- Handle
  OS:Surface 92 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f4c223c-f975-4151-8eeb-6aee93f8f3ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f018c11f-d3d7-4a7c-bd0f-042f79283b8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 7.00000632, 0,            !- X,Y,Z Vertex 2 {m}
  -20.00000064, 7.00000632, 0,            !- X,Y,Z Vertex 3 {m}
  -20.00000064, 7.00000632, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6498cb18-5df9-4961-9268-94735eca7c0e}, !- Handle
  OS:Surface 93,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c72b3188-2758-4390-96cc-2da64ea2a960}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -30.00000096, 7.00000632, 0,            !- X,Y,Z Vertex 2 {m}
  -20.00000064, 7.00000632, 0,            !- X,Y,Z Vertex 3 {m}
  -20.00000064, 7.00000632, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c72b3188-2758-4390-96cc-2da64ea2a960}, !- Handle
  OS:Surface 93 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84b39a2b-2808-4453-95b6-8fb7ba4de513}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6498cb18-5df9-4961-9268-94735eca7c0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -20.00000064, 7.00000632, 0,            !- X,Y,Z Vertex 2 {m}
  -30.00000096, 7.00000632, 0,            !- X,Y,Z Vertex 3 {m}
  -30.00000096, 7.00000632, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {146c72c0-19fb-4b18-8f99-83e8536f3df3}, !- Handle
  OS:Surface 94,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {33563014-db1a-4e91-955e-ec6acc558180}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b9420a0-3c65-4fd9-a06a-934467b56ffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0001232, 7.00000632, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  -40.0001232, 7.00000632, 0,             !- X,Y,Z Vertex 2 {m}
  -30.00000096, 7.00000632, 0,            !- X,Y,Z Vertex 3 {m}
  -30.00000096, 7.00000632, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b9420a0-3c65-4fd9-a06a-934467b56ffa}, !- Handle
  OS:Surface 94 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cc7580d-84fc-4f97-ae1c-b70fe15d2f89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {146c72c0-19fb-4b18-8f99-83e8536f3df3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -30.00000096, 7.00000632, 0,            !- X,Y,Z Vertex 2 {m}
  -40.0001232, 7.00000632, 0,             !- X,Y,Z Vertex 3 {m}
  -40.0001232, 7.00000632, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ef85e468-07b2-4744-86a2-14e91537fd86}, !- Handle
  Wing1_Corridor_Spc ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {33563014-db1a-4e91-955e-ec6acc558180}; !- Space Name

OS:People:Definition,
  {dda5ecbb-eeba-4d47-96dd-09c69f5cff56}, !- Handle
  Wing1_Side1_Class1_Spc People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {dc21547f-420e-48e2-96c0-33af189f6976}, !- Handle
  Wing1_Side1_Class1_Spc People,          !- Name
  {dda5ecbb-eeba-4d47-96dd-09c69f5cff56}, !- People Definition Name
  {f52ba67e-5e2e-48ea-945e-8bf1253948b9}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {ce45ae4c-3c44-49a1-ae5b-510502bf61f4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ce45ae4c-3c44-49a1-ae5b-510502bf61f4}, !- Handle
  Wing1_Side1_Class1_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {4f4623e6-a9f4-4b99-ba46-8a5ee88256e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f4623e6-a9f4-4b99-ba46-8a5ee88256e0}, !- Handle
  {5b5c433a-216f-4e3f-b038-2102c619931e}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2698534a-4b05-497a-aa8d-2552ad145b1f}, !- Handle
  Wing1_Side1_Class1_Spc Space Infiltration Design Flow Rate 1, !- Name
  {f52ba67e-5e2e-48ea-945e-8bf1253948b9}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {056ae73d-4123-4005-b430-95ee80b6ca17}, !- Handle
  Wing1_Side1_Class1_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {06fe9d4d-23f8-4f92-b93c-fcf4e248f90a}, !- Handle
  Wing1_Side1_Class1_Spc Regulated Lights, !- Name
  {056ae73d-4123-4005-b430-95ee80b6ca17}, !- Lights Definition Name
  {f52ba67e-5e2e-48ea-945e-8bf1253948b9}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {903bb121-fd3e-42a3-802c-b9a06fbdde4a}, !- Handle
  Wing1_Side1_Class1_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b1628e41-c043-412a-bcb8-7425da6727e2}, !- Handle
  Wing1_Side1_Class1_Spc Recepticle Loads, !- Name
  {903bb121-fd3e-42a3-802c-b9a06fbdde4a}, !- Electric Equipment Definition Name
  {f52ba67e-5e2e-48ea-945e-8bf1253948b9}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {b782c806-1062-4aa0-a631-e3973964bfd1}, !- Handle
  OS:Surface 98,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {f52ba67e-5e2e-48ea-945e-8bf1253948b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 0, 4.50000624,            !- X,Y,Z Vertex 1 {m}
  -10.00000032, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.50000624;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22b3dc5d-bccf-4feb-a90d-072cdac7535b}, !- Handle
  OS:SubSurface 14,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {b782c806-1062-4aa0-a631-e3973964bfd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.43179216, 0, 3.36267552,             !- X,Y,Z Vertex 1 {m}
  -9.43179216, 0, 1.302675576,            !- X,Y,Z Vertex 2 {m}
  -0.731791272, 0, 1.302675576,           !- X,Y,Z Vertex 3 {m}
  -0.731791272, 0, 3.36267552;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19188ec2-c7b8-40ca-859f-a7d9314f0969}, !- Handle
  OS:Surface 101,                         !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {f52ba67e-5e2e-48ea-945e-8bf1253948b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.50000624,                       !- X,Y,Z Vertex 1 {m}
  0, 7.00000632, 4.50000624,              !- X,Y,Z Vertex 2 {m}
  -10.00000032, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 3 {m}
  -10.00000032, 0, 4.50000624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86df7b68-5dca-4118-8f8c-0e578d9e1323}, !- Handle
  OS:Surface 96,                          !- Name
  Floor,                                  !- Surface Type
  {d30a38c1-ee61-4759-af6b-e334b399536c}, !- Construction Name
  {f52ba67e-5e2e-48ea-945e-8bf1253948b9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.00000632, 0,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.00000032, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.00000032, 7.00000632, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {d30a38c1-ee61-4759-af6b-e334b399536c}, !- Handle
  OS:Surface 96 SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  70.000065440002,                        !- Area {m2}
  10.00000032;                            !- PerimeterExposed {m}

OS:Surface,
  {698ac61c-6f37-4e15-8b63-6d2f5fb9c7ab}, !- Handle
  OS:Surface 99,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {f52ba67e-5e2e-48ea-945e-8bf1253948b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f29855d4-37df-4c6a-a8f5-11a027b99e69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 7.00000632, 0,            !- X,Y,Z Vertex 2 {m}
  -10.00000032, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.00000032, 0, 4.50000624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f29855d4-37df-4c6a-a8f5-11a027b99e69}, !- Handle
  OS:Surface 99 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f4c223c-f975-4151-8eeb-6aee93f8f3ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {698ac61c-6f37-4e15-8b63-6d2f5fb9c7ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 0, 4.50000624,            !- X,Y,Z Vertex 1 {m}
  -10.00000032, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  -10.00000032, 7.00000632, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 7.00000632, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {92d6b66a-7ed8-46f2-99e0-15b916c4f415}, !- Handle
  Wing1_Side1_Class1_Spc ShadingGroup,    !- Name
  Space,                                  !- Shading Surface Type
  {f52ba67e-5e2e-48ea-945e-8bf1253948b9}; !- Space Name

OS:WaterUse:Connections,
  {998ac7ee-a662-45c1-924c-76aeeaa7ed6b}, !- Handle
  Wing1_Side1_Class1_Spc Water Use Connection, !- Name
  {b074b888-e842-41e0-af25-c13973f01a63}, !- Inlet Node Name
  {d0bc13a9-8ceb-4614-a95b-6f73708ef01b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7ff0dfea-a509-49c1-88db-baa742fdf773}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2bfc7b24-11ac-47e9-b3a3-10f98c21f12b}, !- Handle
  Wing1_Side1_Class1_Spc Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.5652585436338e-06,                    !- Peak Flow Rate {m3/s}
  {b2f78595-094c-4f3a-9573-7558f178cfb4}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {b2f78595-094c-4f3a-9573-7558f178cfb4}, !- Handle
  Wing1_Side1_Class1_Spc Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {8ef9b2e2-785b-4b1a-93f2-11988c91f0ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ef9b2e2-785b-4b1a-93f2-11988c91f0ff}, !- Handle
  {6e89666d-2402-448f-8f4f-83531b942f17}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7ff0dfea-a509-49c1-88db-baa742fdf773}, !- Handle
  Wing1_Side1_Class1_Spc Water Use Equipment, !- Name
  {2bfc7b24-11ac-47e9-b3a3-10f98c21f12b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {30fff195-effe-4616-9f91-ebfea8ce293b}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 4, !- Name
  {ce2b120b-17c9-48e3-9e60-5452cc1a222b}, !- Inlet Port
  {b074b888-e842-41e0-af25-c13973f01a63}; !- Outlet Port

OS:Connection,
  {ce2b120b-17c9-48e3-9e60-5452cc1a222b}, !- Handle
  {372bdc92-04a9-424c-9b9a-3b4ade1acaa9}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  6,                                      !- Outlet Port
  {30fff195-effe-4616-9f91-ebfea8ce293b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6014df2c-4a64-41c6-89df-c7d1a7235c06}, !- Handle
  Wing1_Side1_Class1_Spc Water Use Connection Outlet Node, !- Name
  {d0bc13a9-8ceb-4614-a95b-6f73708ef01b}, !- Inlet Port
  {56c8d837-2f4a-414e-8ddd-bae6685442bc}; !- Outlet Port

OS:Connection,
  {b074b888-e842-41e0-af25-c13973f01a63}, !- Handle
  {a4bfa293-bc90-4951-b156-5e8abfef349a}, !- Name
  {30fff195-effe-4616-9f91-ebfea8ce293b}, !- Source Object
  3,                                      !- Outlet Port
  {998ac7ee-a662-45c1-924c-76aeeaa7ed6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0bc13a9-8ceb-4614-a95b-6f73708ef01b}, !- Handle
  {2a04b323-6747-45c4-8a88-f81a91ba6bb2}, !- Name
  {998ac7ee-a662-45c1-924c-76aeeaa7ed6b}, !- Source Object
  3,                                      !- Outlet Port
  {6014df2c-4a64-41c6-89df-c7d1a7235c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c8d837-2f4a-414e-8ddd-bae6685442bc}, !- Handle
  {5da2664b-c5b1-4daf-9405-deeb453e7476}, !- Name
  {6014df2c-4a64-41c6-89df-c7d1a7235c06}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  6;                                      !- Inlet Port

OS:People:Definition,
  {b15a3c1c-523a-4b11-af47-c4c83617f771}, !- Handle
  Wing1_Side1_Class2_Spc People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {5af6dcf4-ad2a-41c2-81b7-790d9bf34389}, !- Handle
  Wing1_Side1_Class2_Spc People,          !- Name
  {b15a3c1c-523a-4b11-af47-c4c83617f771}, !- People Definition Name
  {6f4c223c-f975-4151-8eeb-6aee93f8f3ce}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {ce83fd6d-b5aa-49d7-9e1b-812d5bae26b6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ce83fd6d-b5aa-49d7-9e1b-812d5bae26b6}, !- Handle
  Wing1_Side1_Class2_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {dec0a2cf-bbdb-480e-9f91-58b044c6bf3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dec0a2cf-bbdb-480e-9f91-58b044c6bf3a}, !- Handle
  {156ef4df-f39a-4626-816a-7ee8355c9037}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {edd72059-1f5a-4cfe-a708-890d8d81483f}, !- Handle
  Wing1_Side1_Class2_Spc Space Infiltration Design Flow Rate 1, !- Name
  {6f4c223c-f975-4151-8eeb-6aee93f8f3ce}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {367153d3-10dd-4687-8277-1697188737dd}, !- Handle
  Wing1_Side1_Class2_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5e6383b8-6f4a-4b5f-91ce-e4f5159c24cf}, !- Handle
  Wing1_Side1_Class2_Spc Regulated Lights, !- Name
  {367153d3-10dd-4687-8277-1697188737dd}, !- Lights Definition Name
  {6f4c223c-f975-4151-8eeb-6aee93f8f3ce}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9d44e2fa-5751-416b-ae24-42a038e9ca62}, !- Handle
  Wing1_Side1_Class2_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e52c506d-c922-43c8-83a0-39b79825ef8d}, !- Handle
  Wing1_Side1_Class2_Spc Recepticle Loads, !- Name
  {9d44e2fa-5751-416b-ae24-42a038e9ca62}, !- Electric Equipment Definition Name
  {6f4c223c-f975-4151-8eeb-6aee93f8f3ce}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {fc6f55bf-3cd6-4c5d-9e56-69db2bf9743e}, !- Handle
  OS:Surface 68,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {6f4c223c-f975-4151-8eeb-6aee93f8f3ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 0, 4.50000624,            !- X,Y,Z Vertex 1 {m}
  -20.00000064, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  -10.00000032, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.00000032, 0, 4.50000624;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d61f19dc-a902-42ac-9551-d92dc573e2ec}, !- Handle
  OS:SubSurface 11,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {fc6f55bf-3cd6-4c5d-9e56-69db2bf9743e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.44178992, 0, 3.36267552,            !- X,Y,Z Vertex 1 {m}
  -19.44178992, 0, 1.302675576,           !- X,Y,Z Vertex 2 {m}
  -10.74179208, 0, 1.302675576,           !- X,Y,Z Vertex 3 {m}
  -10.74179208, 0, 3.36267552;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2390a548-345f-4ef8-b259-12f0bc72f702}, !- Handle
  OS:Surface 71,                          !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {6f4c223c-f975-4151-8eeb-6aee93f8f3ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 0, 4.50000624,            !- X,Y,Z Vertex 1 {m}
  -10.00000032, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 2 {m}
  -20.00000064, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 3 {m}
  -20.00000064, 0, 4.50000624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ccc30d-08d5-4a62-bf18-668dc295469c}, !- Handle
  OS:Surface 66,                          !- Name
  Floor,                                  !- Surface Type
  {89204ee1-64c1-4394-9d37-d88164e474b8}, !- Construction Name
  {6f4c223c-f975-4151-8eeb-6aee93f8f3ce}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 7.00000632, 0,            !- X,Y,Z Vertex 1 {m}
  -10.00000032, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  -20.00000064, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -20.00000064, 7.00000632, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {89204ee1-64c1-4394-9d37-d88164e474b8}, !- Handle
  OS:Surface 66 SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  70.000065440002,                        !- Area {m2}
  10.00000032;                            !- PerimeterExposed {m}

OS:Surface,
  {d92acd0e-9d67-4c60-96cb-5f653316496f}, !- Handle
  OS:Surface 69,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {6f4c223c-f975-4151-8eeb-6aee93f8f3ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dddaadd-cc13-45b2-ad4c-298a853fd644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -20.00000064, 7.00000632, 0,            !- X,Y,Z Vertex 2 {m}
  -20.00000064, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -20.00000064, 0, 4.50000624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dddaadd-cc13-45b2-ad4c-298a853fd644}, !- Handle
  OS:Surface 69 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84b39a2b-2808-4453-95b6-8fb7ba4de513}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d92acd0e-9d67-4c60-96cb-5f653316496f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 0, 4.50000624,            !- X,Y,Z Vertex 1 {m}
  -20.00000064, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  -20.00000064, 7.00000632, 0,            !- X,Y,Z Vertex 3 {m}
  -20.00000064, 7.00000632, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {073f0016-eb71-4478-a3e9-37b2d71bb4f0}, !- Handle
  Wing1_Side1_Class2_Spc ShadingGroup,    !- Name
  Space,                                  !- Shading Surface Type
  {6f4c223c-f975-4151-8eeb-6aee93f8f3ce}; !- Space Name

OS:WaterUse:Connections,
  {64caa743-7ff3-4d45-a5ef-a9b5336b7627}, !- Handle
  Wing1_Side1_Class2_Spc Water Use Connection, !- Name
  {75e63806-d16a-4e97-9d2b-0bae2603494d}, !- Inlet Node Name
  {74a5d10e-8704-43a2-acc3-3c8d48229177}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8ee9fbec-7b57-40f5-b49c-ec53ed727511}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6747b765-86bb-4202-8268-38abd1aa4415}, !- Handle
  Wing1_Side1_Class2_Spc Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.5652585436338e-06,                    !- Peak Flow Rate {m3/s}
  {6422d840-0014-4435-99bb-ff9e6982c448}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {6422d840-0014-4435-99bb-ff9e6982c448}, !- Handle
  Wing1_Side1_Class2_Spc Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {6fb055e8-1ce3-4177-9ba4-a113c86b7d9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fb055e8-1ce3-4177-9ba4-a113c86b7d9d}, !- Handle
  {9b25e859-0d89-4c5c-a97e-a89e9547aebd}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8ee9fbec-7b57-40f5-b49c-ec53ed727511}, !- Handle
  Wing1_Side1_Class2_Spc Water Use Equipment, !- Name
  {6747b765-86bb-4202-8268-38abd1aa4415}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {57167b81-dde3-45f7-a2f7-26acd001ffa8}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 5, !- Name
  {ae148372-22aa-485d-82e4-aa74b97b9862}, !- Inlet Port
  {75e63806-d16a-4e97-9d2b-0bae2603494d}; !- Outlet Port

OS:Connection,
  {ae148372-22aa-485d-82e4-aa74b97b9862}, !- Handle
  {6dc1880b-c270-4472-ba10-d14ffad94afb}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  7,                                      !- Outlet Port
  {57167b81-dde3-45f7-a2f7-26acd001ffa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8adaa39e-e93a-49e3-a8be-f4eb9e981c68}, !- Handle
  Wing1_Side1_Class2_Spc Water Use Connection Outlet Node, !- Name
  {74a5d10e-8704-43a2-acc3-3c8d48229177}, !- Inlet Port
  {76d53202-85bc-48e4-b3d9-fb1db90e5c4c}; !- Outlet Port

OS:Connection,
  {75e63806-d16a-4e97-9d2b-0bae2603494d}, !- Handle
  {f091b2da-465c-4c22-bd4a-d495386f8a8d}, !- Name
  {57167b81-dde3-45f7-a2f7-26acd001ffa8}, !- Source Object
  3,                                      !- Outlet Port
  {64caa743-7ff3-4d45-a5ef-a9b5336b7627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a5d10e-8704-43a2-acc3-3c8d48229177}, !- Handle
  {ebc97226-d508-42b1-a351-40bb612abcb1}, !- Name
  {64caa743-7ff3-4d45-a5ef-a9b5336b7627}, !- Source Object
  3,                                      !- Outlet Port
  {8adaa39e-e93a-49e3-a8be-f4eb9e981c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d53202-85bc-48e4-b3d9-fb1db90e5c4c}, !- Handle
  {1936e959-04e0-48c0-ad4c-c4ce4810b402}, !- Name
  {8adaa39e-e93a-49e3-a8be-f4eb9e981c68}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  7;                                      !- Inlet Port

OS:People:Definition,
  {6b18ec81-1b38-4439-a22e-53f2c6c655c4}, !- Handle
  Wing1_Side1_Class3_Spc People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {864e3c8e-cb7e-4df0-8313-bb2f38a7e0ed}, !- Handle
  Wing1_Side1_Class3_Spc People,          !- Name
  {6b18ec81-1b38-4439-a22e-53f2c6c655c4}, !- People Definition Name
  {84b39a2b-2808-4453-95b6-8fb7ba4de513}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {4b58b85f-0597-43b1-b2f1-5a93e3cf3f67}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4b58b85f-0597-43b1-b2f1-5a93e3cf3f67}, !- Handle
  Wing1_Side1_Class3_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {c6e236d9-c117-4ac5-b9c2-850af33899ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6e236d9-c117-4ac5-b9c2-850af33899ea}, !- Handle
  {aeabc164-548e-46c6-aa4e-496f96f19d91}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6edbb6c7-56a2-4ad3-a1cd-e1d1c88bc21a}, !- Handle
  Wing1_Side1_Class3_Spc Space Infiltration Design Flow Rate 1, !- Name
  {84b39a2b-2808-4453-95b6-8fb7ba4de513}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {158d7c87-2356-4763-9b85-43143bca81aa}, !- Handle
  Wing1_Side1_Class3_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9677f846-68e1-416f-943d-48ee9c5098b1}, !- Handle
  Wing1_Side1_Class3_Spc Regulated Lights, !- Name
  {158d7c87-2356-4763-9b85-43143bca81aa}, !- Lights Definition Name
  {84b39a2b-2808-4453-95b6-8fb7ba4de513}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a766795f-80aa-4991-9f87-92b08127ffdf}, !- Handle
  Wing1_Side1_Class3_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eb2d1418-ded8-432c-83a8-7bd95392ad43}, !- Handle
  Wing1_Side1_Class3_Spc Recepticle Loads, !- Name
  {a766795f-80aa-4991-9f87-92b08127ffdf}, !- Electric Equipment Definition Name
  {84b39a2b-2808-4453-95b6-8fb7ba4de513}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {6c830c26-04ac-40fe-aee6-ec19336a79ab}, !- Handle
  OS:Surface 80,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {84b39a2b-2808-4453-95b6-8fb7ba4de513}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 0, 4.50000624,            !- X,Y,Z Vertex 1 {m}
  -30.00000096, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  -20.00000064, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -20.00000064, 0, 4.50000624;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {613c7153-a505-4fbd-ba9a-2c2215ed9ad6}, !- Handle
  OS:SubSurface 9,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {6c830c26-04ac-40fe-aee6-ec19336a79ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.39180304, 0, 3.36267552,            !- X,Y,Z Vertex 1 {m}
  -29.39180304, 0, 1.302675576,           !- X,Y,Z Vertex 2 {m}
  -20.6918052, 0, 1.302675576,            !- X,Y,Z Vertex 3 {m}
  -20.6918052, 0, 3.36267552;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f0c915b-de94-43b8-99df-89e461057e7f}, !- Handle
  OS:Surface 83,                          !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {84b39a2b-2808-4453-95b6-8fb7ba4de513}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 0, 4.50000624,            !- X,Y,Z Vertex 1 {m}
  -20.00000064, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 2 {m}
  -30.00000096, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 3 {m}
  -30.00000096, 0, 4.50000624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ff075ea-7ad4-4089-8dfd-395565cd79b6}, !- Handle
  OS:Surface 78,                          !- Name
  Floor,                                  !- Surface Type
  {2db42647-fe35-4c8e-b51f-9a6140580f6b}, !- Construction Name
  {84b39a2b-2808-4453-95b6-8fb7ba4de513}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 7.00000632, 0,            !- X,Y,Z Vertex 1 {m}
  -20.00000064, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  -30.00000096, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -30.00000096, 7.00000632, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {2db42647-fe35-4c8e-b51f-9a6140580f6b}, !- Handle
  OS:Surface 78 SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  70.000065440002,                        !- Area {m2}
  10.00000032;                            !- PerimeterExposed {m}

OS:Surface,
  {0c3a5031-c0f5-442b-a9ab-a08dfdff0520}, !- Handle
  OS:Surface 81,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {84b39a2b-2808-4453-95b6-8fb7ba4de513}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fbc7184-f0cb-4427-ab41-d80dbb8d7d14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -30.00000096, 7.00000632, 0,            !- X,Y,Z Vertex 2 {m}
  -30.00000096, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -30.00000096, 0, 4.50000624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fbc7184-f0cb-4427-ab41-d80dbb8d7d14}, !- Handle
  OS:Surface 81 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cc7580d-84fc-4f97-ae1c-b70fe15d2f89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c3a5031-c0f5-442b-a9ab-a08dfdff0520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 0, 4.50000624,            !- X,Y,Z Vertex 1 {m}
  -30.00000096, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  -30.00000096, 7.00000632, 0,            !- X,Y,Z Vertex 3 {m}
  -30.00000096, 7.00000632, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a0c7429a-4edf-4093-a939-271659440084}, !- Handle
  Wing1_Side1_Class3_Spc ShadingGroup,    !- Name
  Space,                                  !- Shading Surface Type
  {84b39a2b-2808-4453-95b6-8fb7ba4de513}; !- Space Name

OS:WaterUse:Connections,
  {4696f150-064d-4be0-b99f-69906424d96d}, !- Handle
  Wing1_Side1_Class3_Spc Water Use Connection, !- Name
  {314d1be1-9a6f-43b9-9334-927c5754eede}, !- Inlet Node Name
  {d36d0da7-8f29-4d7b-84d5-1dad901446fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13661baa-c2f3-4e25-8d68-6fe556595140}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {14cb6f3c-5bb3-4d9f-9764-b6316bd3a583}, !- Handle
  Wing1_Side1_Class3_Spc Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.5652585436338e-06,                    !- Peak Flow Rate {m3/s}
  {c08b9817-040c-4303-920f-a18bce40940b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c08b9817-040c-4303-920f-a18bce40940b}, !- Handle
  Wing1_Side1_Class3_Spc Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {b349fa55-168e-4a2b-90aa-f36edd8b9cbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b349fa55-168e-4a2b-90aa-f36edd8b9cbf}, !- Handle
  {3e5e31a8-580a-4a77-b207-8b6eeb9ec387}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {13661baa-c2f3-4e25-8d68-6fe556595140}, !- Handle
  Wing1_Side1_Class3_Spc Water Use Equipment, !- Name
  {14cb6f3c-5bb3-4d9f-9764-b6316bd3a583}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf904932-f168-4043-a3ac-906ae023247d}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 6, !- Name
  {495524e6-280b-44aa-bcc9-acb37f9e82b2}, !- Inlet Port
  {314d1be1-9a6f-43b9-9334-927c5754eede}; !- Outlet Port

OS:Connection,
  {495524e6-280b-44aa-bcc9-acb37f9e82b2}, !- Handle
  {9aec07fe-99dd-419f-8403-9ad24a4618de}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  8,                                      !- Outlet Port
  {cf904932-f168-4043-a3ac-906ae023247d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7077a0f0-6d9f-43e3-8a39-e58d34f68c61}, !- Handle
  Wing1_Side1_Class3_Spc Water Use Connection Outlet Node, !- Name
  {d36d0da7-8f29-4d7b-84d5-1dad901446fc}, !- Inlet Port
  {1a312051-218f-488f-82d7-6b5704607be9}; !- Outlet Port

OS:Connection,
  {314d1be1-9a6f-43b9-9334-927c5754eede}, !- Handle
  {b8869c6b-bc23-45e2-b11f-697beb12e19b}, !- Name
  {cf904932-f168-4043-a3ac-906ae023247d}, !- Source Object
  3,                                      !- Outlet Port
  {4696f150-064d-4be0-b99f-69906424d96d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d36d0da7-8f29-4d7b-84d5-1dad901446fc}, !- Handle
  {ee2df15e-0a8d-4a75-ab33-fbf1b4492352}, !- Name
  {4696f150-064d-4be0-b99f-69906424d96d}, !- Source Object
  3,                                      !- Outlet Port
  {7077a0f0-6d9f-43e3-8a39-e58d34f68c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a312051-218f-488f-82d7-6b5704607be9}, !- Handle
  {65fbdd96-a315-4cc7-962b-3c1ecbffb1dc}, !- Name
  {7077a0f0-6d9f-43e3-8a39-e58d34f68c61}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  8;                                      !- Inlet Port

OS:People:Definition,
  {3780d33b-faed-48e8-bc9f-9f717f37f9a2}, !- Handle
  Wing1_Side1_Class4_Spc People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {e1324adc-6a34-4fd6-b464-a598152c240f}, !- Handle
  Wing1_Side1_Class4_Spc People,          !- Name
  {3780d33b-faed-48e8-bc9f-9f717f37f9a2}, !- People Definition Name
  {0cc7580d-84fc-4f97-ae1c-b70fe15d2f89}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {4e99ebe1-f3de-407f-94cf-5a2271281d19}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4e99ebe1-f3de-407f-94cf-5a2271281d19}, !- Handle
  Wing1_Side1_Class4_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {a73a2f94-bb7b-45ce-9c80-959a0f068dcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a73a2f94-bb7b-45ce-9c80-959a0f068dcb}, !- Handle
  {11ef6329-5c54-44a1-a87f-a976d49f843c}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d2d7c846-2db8-4114-b067-5fdc4b70b0ad}, !- Handle
  Wing1_Side1_Class4_Spc Space Infiltration Design Flow Rate 1, !- Name
  {0cc7580d-84fc-4f97-ae1c-b70fe15d2f89}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {0b44e1a6-c93f-4f28-a120-a5438de3ead7}, !- Handle
  Wing1_Side1_Class4_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {51c58029-3534-4db1-9a44-4c7e907ed3c7}, !- Handle
  Wing1_Side1_Class4_Spc Regulated Lights, !- Name
  {0b44e1a6-c93f-4f28-a120-a5438de3ead7}, !- Lights Definition Name
  {0cc7580d-84fc-4f97-ae1c-b70fe15d2f89}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0b22d3b4-1194-4fae-9957-bb3a860580f3}, !- Handle
  Wing1_Side1_Class4_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {31cdde3b-8858-454b-8f92-d7e16c5dbf95}, !- Handle
  Wing1_Side1_Class4_Spc Recepticle Loads, !- Name
  {0b22d3b4-1194-4fae-9957-bb3a860580f3}, !- Electric Equipment Definition Name
  {0cc7580d-84fc-4f97-ae1c-b70fe15d2f89}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c6431bbc-922d-4312-9617-252fb05ad280}, !- Handle
  OS:Surface 56,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {0cc7580d-84fc-4f97-ae1c-b70fe15d2f89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0001232, 0, 4.50000624,             !- X,Y,Z Vertex 1 {m}
  -40.0001232, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  -30.00000096, 0, 0,                     !- X,Y,Z Vertex 3 {m}
  -30.00000096, 0, 4.50000624;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa7517d0-70d0-4b16-a0a9-7e2369169c03}, !- Handle
  OS:SubSurface 7,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {c6431bbc-922d-4312-9617-252fb05ad280}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.4316712, 0, 3.36267552,             !- X,Y,Z Vertex 1 {m}
  -39.4316712, 0, 1.302675576,            !- X,Y,Z Vertex 2 {m}
  -30.7317648, 0, 1.302675576,            !- X,Y,Z Vertex 3 {m}
  -30.7317648, 0, 3.36267552;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cbedace-5e70-4ec1-b153-705b1c37f57b}, !- Handle
  OS:Surface 57,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {0cc7580d-84fc-4f97-ae1c-b70fe15d2f89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0001232, 7.00000632, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  -40.0001232, 7.00000632, 0,             !- X,Y,Z Vertex 2 {m}
  -40.0001232, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -40.0001232, 0, 4.50000624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a9013a2-ffda-4ccd-aaf2-21df3dc4eccd}, !- Handle
  OS:Surface 59,                          !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {0cc7580d-84fc-4f97-ae1c-b70fe15d2f89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 0, 4.50000624,            !- X,Y,Z Vertex 1 {m}
  -30.00000096, 7.00000632, 4.50000624,   !- X,Y,Z Vertex 2 {m}
  -40.0001232, 7.00000632, 4.50000624,    !- X,Y,Z Vertex 3 {m}
  -40.0001232, 0, 4.50000624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {056cffce-f850-4d7a-8611-3684f18dd5f2}, !- Handle
  OS:Surface 54,                          !- Name
  Floor,                                  !- Surface Type
  {f47f1d57-d1a2-4acd-b763-6ab780326175}, !- Construction Name
  {0cc7580d-84fc-4f97-ae1c-b70fe15d2f89}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 7.00000632, 0,            !- X,Y,Z Vertex 1 {m}
  -30.00000096, 0, 0,                     !- X,Y,Z Vertex 2 {m}
  -40.0001232, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -40.0001232, 7.00000632, 0;             !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {f47f1d57-d1a2-4acd-b763-6ab780326175}, !- Handle
  OS:Surface 54 SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  70.0009188807725,                       !- Area {m2}
  17.00012856;                            !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {da94ff20-93cd-48db-9d88-a3128442a2b5}, !- Handle
  Wing1_Side1_Class4_Spc ShadingGroup,    !- Name
  Space,                                  !- Shading Surface Type
  {0cc7580d-84fc-4f97-ae1c-b70fe15d2f89}; !- Space Name

OS:WaterUse:Connections,
  {a95c4a9b-2bee-4ed6-a94f-1f60f0586f30}, !- Handle
  Wing1_Side1_Class4_Spc Water Use Connection, !- Name
  {ffc8269a-1d50-430f-8af0-cb91f718cff0}, !- Inlet Node Name
  {ba9dccd7-340f-435d-9ae1-9b3ab60be477}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {118cb136-ee4f-476e-8dfc-d02e0e33c2ad}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3c17ea4a-0f7a-48e9-9ff4-68e4d5386237}, !- Handle
  Wing1_Side1_Class4_Spc Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.56531111879747e-06,                   !- Peak Flow Rate {m3/s}
  {85896381-e9f7-4a69-b1f5-508cc2ba0e27}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {85896381-e9f7-4a69-b1f5-508cc2ba0e27}, !- Handle
  Wing1_Side1_Class4_Spc Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {d0552ede-d0ba-457e-95f6-da7acdba096d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0552ede-d0ba-457e-95f6-da7acdba096d}, !- Handle
  {ddd3551f-58b2-47a9-bff4-0e8a45938e54}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {118cb136-ee4f-476e-8dfc-d02e0e33c2ad}, !- Handle
  Wing1_Side1_Class4_Spc Water Use Equipment, !- Name
  {3c17ea4a-0f7a-48e9-9ff4-68e4d5386237}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a5c047ee-1649-4555-b681-84f47f3ce2d3}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 7, !- Name
  {3102e211-cd10-4912-b9b7-1dabd78f096b}, !- Inlet Port
  {ffc8269a-1d50-430f-8af0-cb91f718cff0}; !- Outlet Port

OS:Connection,
  {3102e211-cd10-4912-b9b7-1dabd78f096b}, !- Handle
  {47312332-8f3f-4079-803a-0218c4be7fad}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  9,                                      !- Outlet Port
  {a5c047ee-1649-4555-b681-84f47f3ce2d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef99172f-4364-49df-a94f-6aaf2964fc21}, !- Handle
  Wing1_Side1_Class4_Spc Water Use Connection Outlet Node, !- Name
  {ba9dccd7-340f-435d-9ae1-9b3ab60be477}, !- Inlet Port
  {2fcb463d-81b9-4449-a753-25174424dcb8}; !- Outlet Port

OS:Connection,
  {ffc8269a-1d50-430f-8af0-cb91f718cff0}, !- Handle
  {bc27aa1c-2ee3-48c5-a005-3cd90434a3ee}, !- Name
  {a5c047ee-1649-4555-b681-84f47f3ce2d3}, !- Source Object
  3,                                      !- Outlet Port
  {a95c4a9b-2bee-4ed6-a94f-1f60f0586f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba9dccd7-340f-435d-9ae1-9b3ab60be477}, !- Handle
  {6ed76f78-d119-40e0-8c8c-7b8197b69997}, !- Name
  {a95c4a9b-2bee-4ed6-a94f-1f60f0586f30}, !- Source Object
  3,                                      !- Outlet Port
  {ef99172f-4364-49df-a94f-6aaf2964fc21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fcb463d-81b9-4449-a753-25174424dcb8}, !- Handle
  {32126882-8d6c-4557-935d-a8a34c7c9b51}, !- Name
  {ef99172f-4364-49df-a94f-6aaf2964fc21}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  9;                                      !- Inlet Port

OS:People:Definition,
  {bfe6a2ff-05a5-4e22-a783-6404da84c698}, !- Handle
  Wing1_Side2_Class1_Spc People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {17f62454-b73d-4bd4-b37d-bb9b92e4c7e9}, !- Handle
  Wing1_Side2_Class1_Spc People,          !- Name
  {bfe6a2ff-05a5-4e22-a783-6404da84c698}, !- People Definition Name
  {7f5fd64e-df37-485b-ae0e-0acb1e4042db}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {a8d5d4b6-5340-40e8-9c3f-d517b8f12462}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a8d5d4b6-5340-40e8-9c3f-d517b8f12462}, !- Handle
  Wing1_Side2_Class1_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {e65db758-4d8c-48d3-b9cb-412842eeef2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e65db758-4d8c-48d3-b9cb-412842eeef2a}, !- Handle
  {7a0b3476-b6cc-44be-9e39-f99513976107}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4991b79f-1aaf-4c30-9e2a-44fcee5b0271}, !- Handle
  Wing1_Side2_Class1_Spc Space Infiltration Design Flow Rate 1, !- Name
  {7f5fd64e-df37-485b-ae0e-0acb1e4042db}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {9d251e7c-c257-4382-9b45-852531dc73d7}, !- Handle
  Wing1_Side2_Class1_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5a5bf879-c7ad-45e5-afef-27998b3489f9}, !- Handle
  Wing1_Side2_Class1_Spc Regulated Lights, !- Name
  {9d251e7c-c257-4382-9b45-852531dc73d7}, !- Lights Definition Name
  {7f5fd64e-df37-485b-ae0e-0acb1e4042db}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8be0567d-547f-499c-9f2a-a37ce4841b7d}, !- Handle
  Wing1_Side2_Class1_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c9d958f2-f267-4f78-ac76-a9fd79edb010}, !- Handle
  Wing1_Side2_Class1_Spc Recepticle Loads, !- Name
  {8be0567d-547f-499c-9f2a-a37ce4841b7d}, !- Electric Equipment Definition Name
  {7f5fd64e-df37-485b-ae0e-0acb1e4042db}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {3f9ff76c-cc99-48e5-9368-a08a87f89c57}, !- Handle
  OS:Surface 64,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {7f5fd64e-df37-485b-ae0e-0acb1e4042db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.310115776e-14, 17.99999448, 4.50000624, !- X,Y,Z Vertex 1 {m}
  2.310115776e-14, 17.99999448, 0,        !- X,Y,Z Vertex 2 {m}
  -10.00000032, 17.99999448, 0,           !- X,Y,Z Vertex 3 {m}
  -10.00000032, 17.99999448, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf04057f-b6bf-492d-971f-863893c64a57}, !- Handle
  OS:SubSurface 6,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {3f9ff76c-cc99-48e5-9368-a08a87f89c57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.731791272, 17.99999448, 3.36267552,  !- X,Y,Z Vertex 1 {m}
  -0.731791272, 17.99999448, 1.302675576, !- X,Y,Z Vertex 2 {m}
  -9.43179216, 17.99999448, 1.302675576,  !- X,Y,Z Vertex 3 {m}
  -9.43179216, 17.99999448, 3.36267552;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b0a5ce-1f85-4a96-a595-a0ff47247200}, !- Handle
  OS:Surface 65,                          !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {7f5fd64e-df37-485b-ae0e-0acb1e4042db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77528944e-15, 10.99998816, 4.50000624, !- X,Y,Z Vertex 1 {m}
  2.310115776e-14, 17.99999448, 4.50000624, !- X,Y,Z Vertex 2 {m}
  -10.00000032, 17.99999448, 4.50000624,  !- X,Y,Z Vertex 3 {m}
  -10.00000032, 10.99998816, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e4b505c-c73a-4dd6-aa7e-08a28431cf03}, !- Handle
  OS:Surface 60,                          !- Name
  Floor,                                  !- Surface Type
  {a7db83ac-5e03-46d0-9851-6f11d4edcc8e}, !- Construction Name
  {7f5fd64e-df37-485b-ae0e-0acb1e4042db}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.310115776e-14, 17.99999448, 0,        !- X,Y,Z Vertex 1 {m}
  5.77528944e-15, 10.99998816, 0,         !- X,Y,Z Vertex 2 {m}
  -10.00000032, 10.99998816, 0,           !- X,Y,Z Vertex 3 {m}
  -10.00000032, 17.99999448, 0;           !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {a7db83ac-5e03-46d0-9851-6f11d4edcc8e}, !- Handle
  OS:Surface 60 SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  70.0000654400021,                       !- Area {m2}
  10.00000032;                            !- PerimeterExposed {m}

OS:Surface,
  {94265716-42ca-4720-a9cb-f71309c350cc}, !- Handle
  OS:Surface 63,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {7f5fd64e-df37-485b-ae0e-0acb1e4042db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9e8ffb1-3ce1-44dc-af52-465283cf73a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 17.99999448, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -10.00000032, 17.99999448, 0,           !- X,Y,Z Vertex 2 {m}
  -10.00000032, 10.99998816, 0,           !- X,Y,Z Vertex 3 {m}
  -10.00000032, 10.99998816, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e8ffb1-3ce1-44dc-af52-465283cf73a1}, !- Handle
  OS:Surface 63 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6700f872-a671-4021-8e6e-6f0b694cab58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94265716-42ca-4720-a9cb-f71309c350cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 10.99998816, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -10.00000032, 10.99998816, 0,           !- X,Y,Z Vertex 2 {m}
  -10.00000032, 17.99999448, 0,           !- X,Y,Z Vertex 3 {m}
  -10.00000032, 17.99999448, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {979c590d-ae9e-49d5-b0e2-ffa211f3b587}, !- Handle
  Wing1_Side2_Class1_Spc ShadingGroup,    !- Name
  Space,                                  !- Shading Surface Type
  {7f5fd64e-df37-485b-ae0e-0acb1e4042db}; !- Space Name

OS:WaterUse:Connections,
  {10fa0291-b4ec-4119-ba0a-256b742241a9}, !- Handle
  Wing1_Side2_Class1_Spc Water Use Connection, !- Name
  {f8ab4d17-390a-4533-8422-332d17aa9abe}, !- Inlet Node Name
  {ed1b5c47-6a9f-4441-8961-aa585aa3a54b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f30f94be-2cad-4828-9671-f710188b8edc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80c00ecd-6c1b-4466-9920-f905b652da65}, !- Handle
  Wing1_Side2_Class1_Spc Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.5652585436338e-06,                    !- Peak Flow Rate {m3/s}
  {005fd65f-001d-4f62-80d9-89e9eb6b7db6}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {005fd65f-001d-4f62-80d9-89e9eb6b7db6}, !- Handle
  Wing1_Side2_Class1_Spc Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {407ae930-d77e-4feb-910f-046b669ed9f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {407ae930-d77e-4feb-910f-046b669ed9f3}, !- Handle
  {226ef7e2-f25f-40bf-8e33-3398749aedb8}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f30f94be-2cad-4828-9671-f710188b8edc}, !- Handle
  Wing1_Side2_Class1_Spc Water Use Equipment, !- Name
  {80c00ecd-6c1b-4466-9920-f905b652da65}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {062ed596-7a95-4aca-9e5f-8ae385137060}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 8, !- Name
  {284be251-f2a2-4c2a-be56-704e43278430}, !- Inlet Port
  {f8ab4d17-390a-4533-8422-332d17aa9abe}; !- Outlet Port

OS:Connection,
  {284be251-f2a2-4c2a-be56-704e43278430}, !- Handle
  {ec8f34f6-f6ff-4e06-934c-bd7f742d40cf}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  10,                                     !- Outlet Port
  {062ed596-7a95-4aca-9e5f-8ae385137060}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a2fde00-36bf-491f-8b63-6a2ac34869f3}, !- Handle
  Wing1_Side2_Class1_Spc Water Use Connection Outlet Node, !- Name
  {ed1b5c47-6a9f-4441-8961-aa585aa3a54b}, !- Inlet Port
  {bf119d8a-143e-43af-a34b-00928f39982e}; !- Outlet Port

OS:Connection,
  {f8ab4d17-390a-4533-8422-332d17aa9abe}, !- Handle
  {7576cc8e-a875-4be7-a088-4a0c5370188b}, !- Name
  {062ed596-7a95-4aca-9e5f-8ae385137060}, !- Source Object
  3,                                      !- Outlet Port
  {10fa0291-b4ec-4119-ba0a-256b742241a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed1b5c47-6a9f-4441-8961-aa585aa3a54b}, !- Handle
  {c29e82a9-a179-4a4d-9809-85432ae96697}, !- Name
  {10fa0291-b4ec-4119-ba0a-256b742241a9}, !- Source Object
  3,                                      !- Outlet Port
  {2a2fde00-36bf-491f-8b63-6a2ac34869f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf119d8a-143e-43af-a34b-00928f39982e}, !- Handle
  {54e1fac9-420f-4331-9ae8-36e24fc8a987}, !- Name
  {2a2fde00-36bf-491f-8b63-6a2ac34869f3}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  10;                                     !- Inlet Port

OS:People:Definition,
  {956a6983-c03c-45b0-aa3e-ed3ffdfce982}, !- Handle
  Wing1_Side2_Class2_Spc People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {ec0bd339-5017-4fae-a2c1-fdc793973b01}, !- Handle
  Wing1_Side2_Class2_Spc People,          !- Name
  {956a6983-c03c-45b0-aa3e-ed3ffdfce982}, !- People Definition Name
  {6700f872-a671-4021-8e6e-6f0b694cab58}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {06d16b45-594b-4810-bc28-05f6dcb2843f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {06d16b45-594b-4810-bc28-05f6dcb2843f}, !- Handle
  Wing1_Side2_Class2_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {93273ac0-2702-41e9-b93f-868b8e8c4c45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93273ac0-2702-41e9-b93f-868b8e8c4c45}, !- Handle
  {0be58efc-3a8c-41e5-9af7-b2c2ad7becdd}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b929264d-b9e8-4eee-9194-61f20d75ac3a}, !- Handle
  Wing1_Side2_Class2_Spc Space Infiltration Design Flow Rate 1, !- Name
  {6700f872-a671-4021-8e6e-6f0b694cab58}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {892252b0-df71-4fb5-b832-f8be9ceecd5f}, !- Handle
  Wing1_Side2_Class2_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {dfd4971b-5605-41ec-af5b-166cdf29e5a6}, !- Handle
  Wing1_Side2_Class2_Spc Regulated Lights, !- Name
  {892252b0-df71-4fb5-b832-f8be9ceecd5f}, !- Lights Definition Name
  {6700f872-a671-4021-8e6e-6f0b694cab58}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5f2356f6-2910-4e8d-8539-2b35854b6378}, !- Handle
  Wing1_Side2_Class2_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {46cf7acb-17e6-416b-af7b-af7c85ca6f37}, !- Handle
  Wing1_Side2_Class2_Spc Recepticle Loads, !- Name
  {5f2356f6-2910-4e8d-8539-2b35854b6378}, !- Electric Equipment Definition Name
  {6700f872-a671-4021-8e6e-6f0b694cab58}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {20f07f57-70a5-4d93-a556-893d40a313cd}, !- Handle
  OS:Surface 46,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {6700f872-a671-4021-8e6e-6f0b694cab58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 17.99999448, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -10.00000032, 17.99999448, 0,           !- X,Y,Z Vertex 2 {m}
  -20.00000064, 17.99999448, 0,           !- X,Y,Z Vertex 3 {m}
  -20.00000064, 17.99999448, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6decd754-6164-473b-8a3d-eb19052d1663}, !- Handle
  OS:SubSurface 4,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {20f07f57-70a5-4d93-a556-893d40a313cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.74179208, 17.99999448, 3.36267552,  !- X,Y,Z Vertex 1 {m}
  -10.74179208, 17.99999448, 1.302675576, !- X,Y,Z Vertex 2 {m}
  -19.44178992, 17.99999448, 1.302675576, !- X,Y,Z Vertex 3 {m}
  -19.44178992, 17.99999448, 3.36267552;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac822f65-e523-4750-9f5c-e52108b577d1}, !- Handle
  OS:Surface 47,                          !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {6700f872-a671-4021-8e6e-6f0b694cab58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 10.99998816, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -10.00000032, 17.99999448, 4.50000624,  !- X,Y,Z Vertex 2 {m}
  -20.00000064, 17.99999448, 4.50000624,  !- X,Y,Z Vertex 3 {m}
  -20.00000064, 10.99998816, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cff0260f-5788-4502-9e43-15785923eb9e}, !- Handle
  OS:Surface 42,                          !- Name
  Floor,                                  !- Surface Type
  {1e0d16ab-975a-4696-8a9d-dcd590fe68ba}, !- Construction Name
  {6700f872-a671-4021-8e6e-6f0b694cab58}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 17.99999448, 0,           !- X,Y,Z Vertex 1 {m}
  -10.00000032, 10.99998816, 0,           !- X,Y,Z Vertex 2 {m}
  -20.00000064, 10.99998816, 0,           !- X,Y,Z Vertex 3 {m}
  -20.00000064, 17.99999448, 0;           !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {1e0d16ab-975a-4696-8a9d-dcd590fe68ba}, !- Handle
  OS:Surface 42 SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  70.000065440002,                        !- Area {m2}
  10.00000032;                            !- PerimeterExposed {m}

OS:Surface,
  {b49c28c2-1f2c-4c6c-828a-f3107313e710}, !- Handle
  OS:Surface 45,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {6700f872-a671-4021-8e6e-6f0b694cab58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3d615a5-4b2c-4377-afed-95df7f987ad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 17.99999448, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -20.00000064, 17.99999448, 0,           !- X,Y,Z Vertex 2 {m}
  -20.00000064, 10.99998816, 0,           !- X,Y,Z Vertex 3 {m}
  -20.00000064, 10.99998816, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3d615a5-4b2c-4377-afed-95df7f987ad9}, !- Handle
  OS:Surface 45 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60c231ad-2466-43b4-b38a-4b96c447a0fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b49c28c2-1f2c-4c6c-828a-f3107313e710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 10.99998816, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -20.00000064, 10.99998816, 0,           !- X,Y,Z Vertex 2 {m}
  -20.00000064, 17.99999448, 0,           !- X,Y,Z Vertex 3 {m}
  -20.00000064, 17.99999448, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {825aed6b-72ea-4b5a-b49c-a76a31364b63}, !- Handle
  Wing1_Side2_Class2_Spc ShadingGroup,    !- Name
  Space,                                  !- Shading Surface Type
  {6700f872-a671-4021-8e6e-6f0b694cab58}; !- Space Name

OS:WaterUse:Connections,
  {7be97cd4-1ea1-40d9-83eb-83426755b4b7}, !- Handle
  Wing1_Side2_Class2_Spc Water Use Connection, !- Name
  {9b76941c-bb6a-4991-b952-9adaa12ebdac}, !- Inlet Node Name
  {a20918df-acfe-4d96-b995-5f99e8d7a339}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bae8f3c3-c854-4f3b-ae26-9edd3fb2145b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {82bc4007-fda2-4453-b00d-695ccded791f}, !- Handle
  Wing1_Side2_Class2_Spc Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.5652585436338e-06,                    !- Peak Flow Rate {m3/s}
  {f8dd22f4-f11b-4415-b92b-680bc575ebc9}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {f8dd22f4-f11b-4415-b92b-680bc575ebc9}, !- Handle
  Wing1_Side2_Class2_Spc Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {ac6fc8ea-cedc-4ad1-b60d-369957eeb7d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac6fc8ea-cedc-4ad1-b60d-369957eeb7d0}, !- Handle
  {a8403768-6208-4e7e-b6cc-2b943648b984}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {bae8f3c3-c854-4f3b-ae26-9edd3fb2145b}, !- Handle
  Wing1_Side2_Class2_Spc Water Use Equipment, !- Name
  {82bc4007-fda2-4453-b00d-695ccded791f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {750d9a2c-9910-4ae7-9a7d-a665af972f69}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 9, !- Name
  {83fd75ea-0f33-4a15-a4e6-6857336fd1f7}, !- Inlet Port
  {9b76941c-bb6a-4991-b952-9adaa12ebdac}; !- Outlet Port

OS:Connection,
  {83fd75ea-0f33-4a15-a4e6-6857336fd1f7}, !- Handle
  {77c4d70a-4c8d-426f-b23e-5284f98d3e36}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  11,                                     !- Outlet Port
  {750d9a2c-9910-4ae7-9a7d-a665af972f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d42b137-6b35-41a9-86ed-9a3b0cf5ebce}, !- Handle
  Wing1_Side2_Class2_Spc Water Use Connection Outlet Node, !- Name
  {a20918df-acfe-4d96-b995-5f99e8d7a339}, !- Inlet Port
  {9b29a225-63b7-43bf-9b90-eaa40aef74c7}; !- Outlet Port

OS:Connection,
  {9b76941c-bb6a-4991-b952-9adaa12ebdac}, !- Handle
  {caf39da6-d2a8-49c9-b882-bbd395126c6a}, !- Name
  {750d9a2c-9910-4ae7-9a7d-a665af972f69}, !- Source Object
  3,                                      !- Outlet Port
  {7be97cd4-1ea1-40d9-83eb-83426755b4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a20918df-acfe-4d96-b995-5f99e8d7a339}, !- Handle
  {8926d8ce-11dc-42cd-acef-df02b692326b}, !- Name
  {7be97cd4-1ea1-40d9-83eb-83426755b4b7}, !- Source Object
  3,                                      !- Outlet Port
  {7d42b137-6b35-41a9-86ed-9a3b0cf5ebce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b29a225-63b7-43bf-9b90-eaa40aef74c7}, !- Handle
  {3129a2e9-2766-431c-85af-648ff6b97f38}, !- Name
  {7d42b137-6b35-41a9-86ed-9a3b0cf5ebce}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  11;                                     !- Inlet Port

OS:People:Definition,
  {9a0a9404-7be5-467a-a2b0-63745aa46d48}, !- Handle
  Wing1_Side2_Class3_Spc People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {9c604745-2ce5-439c-a057-911d9ae65b02}, !- Handle
  Wing1_Side2_Class3_Spc People,          !- Name
  {9a0a9404-7be5-467a-a2b0-63745aa46d48}, !- People Definition Name
  {60c231ad-2466-43b4-b38a-4b96c447a0fe}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {52cc1714-80a7-4e18-980b-716b777b9d0b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {52cc1714-80a7-4e18-980b-716b777b9d0b}, !- Handle
  Wing1_Side2_Class3_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {35edcd2d-859f-4f7f-a429-c10ab68593bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35edcd2d-859f-4f7f-a429-c10ab68593bc}, !- Handle
  {73e49ea1-79fd-431e-b393-c62a072daf96}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f5cb6c1c-c175-44d9-9ae0-65f9b2491fec}, !- Handle
  Wing1_Side2_Class3_Spc Space Infiltration Design Flow Rate 1, !- Name
  {60c231ad-2466-43b4-b38a-4b96c447a0fe}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {043a175c-27b6-4dc3-9544-3581c1da3a3b}, !- Handle
  Wing1_Side2_Class3_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e3a1a757-ce05-43f7-823d-efe0b96a3e81}, !- Handle
  Wing1_Side2_Class3_Spc Regulated Lights, !- Name
  {043a175c-27b6-4dc3-9544-3581c1da3a3b}, !- Lights Definition Name
  {60c231ad-2466-43b4-b38a-4b96c447a0fe}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {77802e9c-a164-43eb-a221-fe0472aac570}, !- Handle
  Wing1_Side2_Class3_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f2002379-c151-46fd-93b4-043654352cad}, !- Handle
  Wing1_Side2_Class3_Spc Recepticle Loads, !- Name
  {77802e9c-a164-43eb-a221-fe0472aac570}, !- Electric Equipment Definition Name
  {60c231ad-2466-43b4-b38a-4b96c447a0fe}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {4473a40d-f0fb-4b14-a33d-3b714dce3b90}, !- Handle
  OS:Surface 52,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {60c231ad-2466-43b4-b38a-4b96c447a0fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 17.99999448, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -20.00000064, 17.99999448, 0,           !- X,Y,Z Vertex 2 {m}
  -30.00000096, 17.99999448, 0,           !- X,Y,Z Vertex 3 {m}
  -30.00000096, 17.99999448, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4aa4cec-efb6-4985-a5a7-59e726e7d9b8}, !- Handle
  OS:SubSurface 8,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {4473a40d-f0fb-4b14-a33d-3b714dce3b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.6918052, 17.99999448, 3.36267552,   !- X,Y,Z Vertex 1 {m}
  -20.6918052, 17.99999448, 1.302675576,  !- X,Y,Z Vertex 2 {m}
  -29.39180304, 17.99999448, 1.302675576, !- X,Y,Z Vertex 3 {m}
  -29.39180304, 17.99999448, 3.36267552;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ddcbd54-aadf-4ca3-bb09-abee284b8a20}, !- Handle
  OS:Surface 53,                          !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {60c231ad-2466-43b4-b38a-4b96c447a0fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 10.99998816, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -20.00000064, 17.99999448, 4.50000624,  !- X,Y,Z Vertex 2 {m}
  -30.00000096, 17.99999448, 4.50000624,  !- X,Y,Z Vertex 3 {m}
  -30.00000096, 10.99998816, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0282e26-e9e7-4822-b3f4-2a4d1832c768}, !- Handle
  OS:Surface 48,                          !- Name
  Floor,                                  !- Surface Type
  {1c89aa44-2a0a-4666-abed-10b3a9f7c80b}, !- Construction Name
  {60c231ad-2466-43b4-b38a-4b96c447a0fe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 17.99999448, 0,           !- X,Y,Z Vertex 1 {m}
  -20.00000064, 10.99998816, 0,           !- X,Y,Z Vertex 2 {m}
  -30.00000096, 10.99998816, 0,           !- X,Y,Z Vertex 3 {m}
  -30.00000096, 17.99999448, 0;           !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {1c89aa44-2a0a-4666-abed-10b3a9f7c80b}, !- Handle
  OS:Surface 48 SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  70.0000654400021,                       !- Area {m2}
  10.00000032;                            !- PerimeterExposed {m}

OS:Surface,
  {aa74d7a7-dc5d-47f4-9d8f-6b611b7f97ed}, !- Handle
  OS:Surface 51,                          !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {60c231ad-2466-43b4-b38a-4b96c447a0fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70c50ad8-637b-4cb7-956b-647512e5ad9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 17.99999448, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -30.00000096, 17.99999448, 0,           !- X,Y,Z Vertex 2 {m}
  -30.00000096, 10.99998816, 0,           !- X,Y,Z Vertex 3 {m}
  -30.00000096, 10.99998816, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70c50ad8-637b-4cb7-956b-647512e5ad9c}, !- Handle
  OS:Surface 51 Reversed,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a9a50f2-3833-47ec-86d0-6aedb6f5cd67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa74d7a7-dc5d-47f4-9d8f-6b611b7f97ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 10.99998816, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -30.00000096, 10.99998816, 0,           !- X,Y,Z Vertex 2 {m}
  -30.00000096, 17.99999448, 0,           !- X,Y,Z Vertex 3 {m}
  -30.00000096, 17.99999448, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {feaba6d7-51da-4578-9eb0-85f485bdee02}, !- Handle
  Wing1_Side2_Class3_Spc ShadingGroup,    !- Name
  Space,                                  !- Shading Surface Type
  {60c231ad-2466-43b4-b38a-4b96c447a0fe}; !- Space Name

OS:WaterUse:Connections,
  {8d3cc052-748a-4922-8d1d-61b276aebc57}, !- Handle
  Wing1_Side2_Class3_Spc Water Use Connection, !- Name
  {43b456e5-ea25-4195-8a04-cbfa7c0f9687}, !- Inlet Node Name
  {eb5a7bcb-e27a-4440-987c-d7db4e3151a2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65df7d3d-9d4e-46e3-a088-49f5079337de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c0949ebd-0355-45ac-864b-e54372d472a6}, !- Handle
  Wing1_Side2_Class3_Spc Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.5652585436338e-06,                    !- Peak Flow Rate {m3/s}
  {939ac5b0-0b00-4913-b4b2-c5e3cbb17c43}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {939ac5b0-0b00-4913-b4b2-c5e3cbb17c43}, !- Handle
  Wing1_Side2_Class3_Spc Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {59db4fdc-4b68-4db6-a029-cde6e06c4b43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59db4fdc-4b68-4db6-a029-cde6e06c4b43}, !- Handle
  {c124d4b1-9daa-4c67-98fb-edb4f41e90e5}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {65df7d3d-9d4e-46e3-a088-49f5079337de}, !- Handle
  Wing1_Side2_Class3_Spc Water Use Equipment, !- Name
  {c0949ebd-0355-45ac-864b-e54372d472a6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2893bdee-711d-45fa-bd6d-773ec9b3d9f5}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 10, !- Name
  {4b90760f-5d04-404d-a7c1-6fe2ac1e70cf}, !- Inlet Port
  {43b456e5-ea25-4195-8a04-cbfa7c0f9687}; !- Outlet Port

OS:Connection,
  {4b90760f-5d04-404d-a7c1-6fe2ac1e70cf}, !- Handle
  {4b4b787d-c638-42a3-97da-77ae617b7950}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  12,                                     !- Outlet Port
  {2893bdee-711d-45fa-bd6d-773ec9b3d9f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d0a5eec-fb26-44f7-9b7a-d4b326ef7c31}, !- Handle
  Wing1_Side2_Class3_Spc Water Use Connection Outlet Node, !- Name
  {eb5a7bcb-e27a-4440-987c-d7db4e3151a2}, !- Inlet Port
  {49db32d4-31fd-4845-9a2b-2e714a92defe}; !- Outlet Port

OS:Connection,
  {43b456e5-ea25-4195-8a04-cbfa7c0f9687}, !- Handle
  {477a162c-d4e8-4d85-b7e8-aef80882a827}, !- Name
  {2893bdee-711d-45fa-bd6d-773ec9b3d9f5}, !- Source Object
  3,                                      !- Outlet Port
  {8d3cc052-748a-4922-8d1d-61b276aebc57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5a7bcb-e27a-4440-987c-d7db4e3151a2}, !- Handle
  {bbb5e8d1-f75a-437b-9ab5-ba54405434f2}, !- Name
  {8d3cc052-748a-4922-8d1d-61b276aebc57}, !- Source Object
  3,                                      !- Outlet Port
  {3d0a5eec-fb26-44f7-9b7a-d4b326ef7c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49db32d4-31fd-4845-9a2b-2e714a92defe}, !- Handle
  {c0f3492a-3f77-4577-8310-a287d7075a43}, !- Name
  {3d0a5eec-fb26-44f7-9b7a-d4b326ef7c31}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  12;                                     !- Inlet Port

OS:People:Definition,
  {e378370a-f582-49e5-957d-1c4ee0c13490}, !- Handle
  Wing1_Side2_Class4_Spc People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {dbda4f02-1797-4de7-9fe4-505b607a8ab4}, !- Handle
  Wing1_Side2_Class4_Spc People,          !- Name
  {e378370a-f582-49e5-957d-1c4ee0c13490}, !- People Definition Name
  {9a9a50f2-3833-47ec-86d0-6aedb6f5cd67}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {a49b5c83-cc86-40b4-8d0f-f7fc7e14265c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a49b5c83-cc86-40b4-8d0f-f7fc7e14265c}, !- Handle
  Wing1_Side2_Class4_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {7cd03921-b9e9-487e-8c0a-7e457f1f8654}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cd03921-b9e9-487e-8c0a-7e457f1f8654}, !- Handle
  {cef7df6c-e46a-41fb-8b0e-ebbb1783507d}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {12341aa8-3633-4404-9602-cbea1b24a5c5}, !- Handle
  Wing1_Side2_Class4_Spc Space Infiltration Design Flow Rate 1, !- Name
  {9a9a50f2-3833-47ec-86d0-6aedb6f5cd67}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {516d9596-04d3-4053-9e71-83a5663e0e2a}, !- Handle
  Wing1_Side2_Class4_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5ccf80c8-07c8-4e1e-b6a0-695c263248eb}, !- Handle
  Wing1_Side2_Class4_Spc Regulated Lights, !- Name
  {516d9596-04d3-4053-9e71-83a5663e0e2a}, !- Lights Definition Name
  {9a9a50f2-3833-47ec-86d0-6aedb6f5cd67}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ed8ac71a-9bb6-422b-8a5d-579c26fb2939}, !- Handle
  Wing1_Side2_Class4_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3ad7dd7d-515b-4153-a321-84db31cbeb9b}, !- Handle
  Wing1_Side2_Class4_Spc Recepticle Loads, !- Name
  {ed8ac71a-9bb6-422b-8a5d-579c26fb2939}, !- Electric Equipment Definition Name
  {9a9a50f2-3833-47ec-86d0-6aedb6f5cd67}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {0644f9c5-97a2-42e7-8625-6014a21f2cfd}, !- Handle
  OS:Surface 75,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {9a9a50f2-3833-47ec-86d0-6aedb6f5cd67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0001232, 17.99999448, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -40.0001232, 17.99999448, 0,            !- X,Y,Z Vertex 2 {m}
  -40.0001232, 10.99998816, 0,            !- X,Y,Z Vertex 3 {m}
  -40.0001232, 10.99998816, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bccce910-e42b-4861-afb4-6fb85a287a9d}, !- Handle
  OS:Surface 76,                          !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {9a9a50f2-3833-47ec-86d0-6aedb6f5cd67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 17.99999448, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -30.00000096, 17.99999448, 0,           !- X,Y,Z Vertex 2 {m}
  -40.0001232, 17.99999448, 0,            !- X,Y,Z Vertex 3 {m}
  -40.0001232, 17.99999448, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88c27b72-e89b-4ef1-9e20-6bad38d61563}, !- Handle
  OS:SubSurface 10,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {bccce910-e42b-4861-afb4-6fb85a287a9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.7317648, 17.99999448, 3.36267552,   !- X,Y,Z Vertex 1 {m}
  -30.7317648, 17.99999448, 1.302675576,  !- X,Y,Z Vertex 2 {m}
  -39.4316712, 17.99999448, 1.302675576,  !- X,Y,Z Vertex 3 {m}
  -39.4316712, 17.99999448, 3.36267552;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {526593b9-9689-43d0-aedf-efe72841133c}, !- Handle
  OS:Surface 77,                          !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {9a9a50f2-3833-47ec-86d0-6aedb6f5cd67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 10.99998816, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  -30.00000096, 17.99999448, 4.50000624,  !- X,Y,Z Vertex 2 {m}
  -40.0001232, 17.99999448, 4.50000624,   !- X,Y,Z Vertex 3 {m}
  -40.0001232, 10.99998816, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb6a610a-a51f-4b3c-b6d1-94920f7b43e1}, !- Handle
  OS:Surface 72,                          !- Name
  Floor,                                  !- Surface Type
  {c87539c8-8b1a-471e-bdd4-abfc5dd8dc72}, !- Construction Name
  {9a9a50f2-3833-47ec-86d0-6aedb6f5cd67}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 17.99999448, 0,           !- X,Y,Z Vertex 1 {m}
  -30.00000096, 10.99998816, 0,           !- X,Y,Z Vertex 2 {m}
  -40.0001232, 10.99998816, 0,            !- X,Y,Z Vertex 3 {m}
  -40.0001232, 17.99999448, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {c87539c8-8b1a-471e-bdd4-abfc5dd8dc72}, !- Handle
  OS:Surface 72 SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  70.0009188807726,                       !- Area {m2}
  17.00012856;                            !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {c840ee6f-743d-4058-a508-a1831c5a1447}, !- Handle
  Wing1_Side2_Class4_Spc ShadingGroup,    !- Name
  Space,                                  !- Shading Surface Type
  {9a9a50f2-3833-47ec-86d0-6aedb6f5cd67}; !- Space Name

OS:WaterUse:Connections,
  {9bc6faec-400d-417e-8128-9fa605ff03e8}, !- Handle
  Wing1_Side2_Class4_Spc Water Use Connection, !- Name
  {f3b96a0b-d056-4941-9670-a88d4ba586b0}, !- Inlet Node Name
  {7a79d3fc-25a2-48b8-a3d7-6d5af7adb31e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {93801897-0425-4260-ba74-31fb68fc4dec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e5f6a7cf-531d-4624-93a4-701575aea3e1}, !- Handle
  Wing1_Side2_Class4_Spc Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.56531111879747e-06,                   !- Peak Flow Rate {m3/s}
  {a0a34e86-09f2-4d9b-8e30-5fefdd3418df}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {a0a34e86-09f2-4d9b-8e30-5fefdd3418df}, !- Handle
  Wing1_Side2_Class4_Spc Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {24a6c1cf-183b-4921-b85e-6bff8b393604}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24a6c1cf-183b-4921-b85e-6bff8b393604}, !- Handle
  {c3f51ab6-7dbc-43cd-b14c-8deed1a911c1}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {93801897-0425-4260-ba74-31fb68fc4dec}, !- Handle
  Wing1_Side2_Class4_Spc Water Use Equipment, !- Name
  {e5f6a7cf-531d-4624-93a4-701575aea3e1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {292374c6-7660-44df-abd7-94cf8eae3842}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 11, !- Name
  {cd4ca1c1-33ef-4cbc-a7db-d041dc6590c2}, !- Inlet Port
  {f3b96a0b-d056-4941-9670-a88d4ba586b0}; !- Outlet Port

OS:Connection,
  {cd4ca1c1-33ef-4cbc-a7db-d041dc6590c2}, !- Handle
  {18192469-f07d-4ae7-9ac5-b4279441363e}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  13,                                     !- Outlet Port
  {292374c6-7660-44df-abd7-94cf8eae3842}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {003717ec-eb37-4297-945b-b2c8a5c73790}, !- Handle
  Wing1_Side2_Class4_Spc Water Use Connection Outlet Node, !- Name
  {7a79d3fc-25a2-48b8-a3d7-6d5af7adb31e}, !- Inlet Port
  {8ba6fc1b-3e62-4b35-ab5d-f9dd8f3d3f57}; !- Outlet Port

OS:Connection,
  {f3b96a0b-d056-4941-9670-a88d4ba586b0}, !- Handle
  {6ff93c0f-ea72-413e-bf71-542fe56c7bce}, !- Name
  {292374c6-7660-44df-abd7-94cf8eae3842}, !- Source Object
  3,                                      !- Outlet Port
  {9bc6faec-400d-417e-8128-9fa605ff03e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a79d3fc-25a2-48b8-a3d7-6d5af7adb31e}, !- Handle
  {f0ecb133-cd8f-4eec-8399-8a5a9c0b4db4}, !- Name
  {9bc6faec-400d-417e-8128-9fa605ff03e8}, !- Source Object
  3,                                      !- Outlet Port
  {003717ec-eb37-4297-945b-b2c8a5c73790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba6fc1b-3e62-4b35-ab5d-f9dd8f3d3f57}, !- Handle
  {63d7fea7-94c3-439a-a5a7-b2fc66f50524}, !- Name
  {003717ec-eb37-4297-945b-b2c8a5c73790}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  13;                                     !- Inlet Port

OS:People:Definition,
  {aa5ba5ec-a772-47ae-9714-981d13696177}, !- Handle
  Wing2_Corridor_Spc People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {e26517fa-e152-4e2f-b62b-68b3fe67285c}, !- Handle
  Wing2_Corridor_Spc People,              !- Name
  {aa5ba5ec-a772-47ae-9714-981d13696177}, !- People Definition Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {89f41012-832c-4f14-8add-08925f7becf8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {89f41012-832c-4f14-8add-08925f7becf8}, !- Handle
  Wing2_Corridor_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {952edcbc-980e-4381-be3d-e89d6cba833a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {952edcbc-980e-4381-be3d-e89d6cba833a}, !- Handle
  {2f7c4339-493b-4a5c-9dc9-36a2de6a0489}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {540885af-1c4f-448b-900b-988522d40796}, !- Handle
  Wing2_Corridor_Spc Space Infiltration Design Flow Rate 1, !- Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {716bd32d-3b4a-488a-8812-684403470ad8}, !- Handle
  Wing2_Corridor_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e510ca2d-c0e5-406f-9355-0f7f56bf6400}, !- Handle
  Wing2_Corridor_Spc Regulated Lights,    !- Name
  {716bd32d-3b4a-488a-8812-684403470ad8}, !- Lights Definition Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {adf1f331-0671-43ce-8179-14a760805ad8}, !- Handle
  OS:Surface 110,                         !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0001232, 39.0000744, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  -40.0001232, 39.0000744, 0,             !- X,Y,Z Vertex 2 {m}
  -40.0001232, 34.9998792, 0,             !- X,Y,Z Vertex 3 {m}
  -40.0001232, 34.9998792, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645ec843-3fa4-461f-b3e5-26503d242790}, !- Handle
  OS:Surface 120,                         !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 34.9998792, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 39.0000744, 4.50000624,              !- X,Y,Z Vertex 2 {m}
  -40.0001232, 39.0000744, 4.50000624,    !- X,Y,Z Vertex 3 {m}
  -40.0001232, 34.9998792, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e421655e-f742-42cf-a963-a3b2854104cf}, !- Handle
  OS:Surface 109,                         !- Name
  Floor,                                  !- Surface Type
  {cc76629a-0356-4636-8806-2a654bde81d7}, !- Construction Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0000744, 0,                       !- X,Y,Z Vertex 1 {m}
  0, 34.9998792, 0,                       !- X,Y,Z Vertex 2 {m}
  -40.0001232, 34.9998792, 0,             !- X,Y,Z Vertex 3 {m}
  -40.0001232, 39.0000744, 0;             !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {cc76629a-0356-4636-8806-2a654bde81d7}, !- Handle
  OS:Surface 109 SlabOnOrBelowGradeF073,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  160.008300824049,                       !- Area {m2}
  4.0001952;                              !- PerimeterExposed {m}

OS:Surface,
  {55e4a145-fa08-4549-a2ce-23b658eabc2c}, !- Handle
  OS:Surface 111,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5dff2ce-2692-4ea1-84d5-62daaa64bac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 39.0000744, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -30.00000096, 39.0000744, 0,            !- X,Y,Z Vertex 2 {m}
  -40.0001232, 39.0000744, 0,             !- X,Y,Z Vertex 3 {m}
  -40.0001232, 39.0000744, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5dff2ce-2692-4ea1-84d5-62daaa64bac1}, !- Handle
  OS:Surface 111 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {972c37c1-3642-4435-82d3-b061bcf60efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55e4a145-fa08-4549-a2ce-23b658eabc2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0001232, 39.0000744, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  -40.0001232, 39.0000744, 0,             !- X,Y,Z Vertex 2 {m}
  -30.00000096, 39.0000744, 0,            !- X,Y,Z Vertex 3 {m}
  -30.00000096, 39.0000744, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4741793e-0d9f-45a1-a9f9-415fb37b6336}, !- Handle
  OS:Surface 112,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df7480d6-cef1-4c34-8ac8-73e875ed7fbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 39.0000744, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -20.00000064, 39.0000744, 0,            !- X,Y,Z Vertex 2 {m}
  -30.00000096, 39.0000744, 0,            !- X,Y,Z Vertex 3 {m}
  -30.00000096, 39.0000744, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df7480d6-cef1-4c34-8ac8-73e875ed7fbb}, !- Handle
  OS:Surface 112 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6be42cb1-5362-46d2-a310-a81c3a925fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4741793e-0d9f-45a1-a9f9-415fb37b6336}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 39.0000744, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -30.00000096, 39.0000744, 0,            !- X,Y,Z Vertex 2 {m}
  -20.00000064, 39.0000744, 0,            !- X,Y,Z Vertex 3 {m}
  -20.00000064, 39.0000744, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d86a2a2-e9a3-4bf9-908e-2ff9b6162456}, !- Handle
  OS:Surface 113,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f85385ff-9ff0-48ad-aa79-77c9d6f8b556}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 39.0000744, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 39.0000744, 0,            !- X,Y,Z Vertex 2 {m}
  -20.00000064, 39.0000744, 0,            !- X,Y,Z Vertex 3 {m}
  -20.00000064, 39.0000744, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f85385ff-9ff0-48ad-aa79-77c9d6f8b556}, !- Handle
  OS:Surface 113 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ab0ca93-dd49-4aba-94b2-3d65827edbfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d86a2a2-e9a3-4bf9-908e-2ff9b6162456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 39.0000744, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -20.00000064, 39.0000744, 0,            !- X,Y,Z Vertex 2 {m}
  -10.00000032, 39.0000744, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 39.0000744, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5b6a18e-5d12-4187-ac4f-6066149af596}, !- Handle
  OS:Surface 114,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab05625a-1c84-4f39-8410-37f417251c66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0000744, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 39.0000744, 0,                       !- X,Y,Z Vertex 2 {m}
  -10.00000032, 39.0000744, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 39.0000744, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab05625a-1c84-4f39-8410-37f417251c66}, !- Handle
  OS:Surface 114 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6145635f-d00b-4611-af88-5ff533ffcefa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5b6a18e-5d12-4187-ac4f-6066149af596}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 39.0000744, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 39.0000744, 0,            !- X,Y,Z Vertex 2 {m}
  0, 39.0000744, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 39.0000744, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2624fb05-dc6c-4da0-8265-135421d69ea5}, !- Handle
  OS:Surface 116,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a56e8e49-2c97-44bb-af9b-ada47c6d8643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 34.9998792, 0,            !- X,Y,Z Vertex 2 {m}
  0, 34.9998792, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 34.9998792, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a56e8e49-2c97-44bb-af9b-ada47c6d8643}, !- Handle
  OS:Surface 116 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ce63fc5-1284-4dbd-9716-24ca5bf2f404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2624fb05-dc6c-4da0-8265-135421d69ea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 34.9998792, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 34.9998792, 0,                       !- X,Y,Z Vertex 2 {m}
  -10.00000032, 34.9998792, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 34.9998792, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fdc8933-2ed1-43be-a5a0-de12747465f6}, !- Handle
  OS:Surface 117,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae29dbe5-894f-4daa-bf17-8c7c3beff94a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -20.00000064, 34.9998792, 0,            !- X,Y,Z Vertex 2 {m}
  -10.00000032, 34.9998792, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 34.9998792, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae29dbe5-894f-4daa-bf17-8c7c3beff94a}, !- Handle
  OS:Surface 117 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {566e486f-f81f-492f-ad5c-800e7a935995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fdc8933-2ed1-43be-a5a0-de12747465f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 34.9998792, 0,            !- X,Y,Z Vertex 2 {m}
  -20.00000064, 34.9998792, 0,            !- X,Y,Z Vertex 3 {m}
  -20.00000064, 34.9998792, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e29a15f-4d4a-4adc-b083-6392ad7f918e}, !- Handle
  OS:Surface 118,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f16a6919-de6b-4cd2-affc-df024c6f83ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -30.00000096, 34.9998792, 0,            !- X,Y,Z Vertex 2 {m}
  -20.00000064, 34.9998792, 0,            !- X,Y,Z Vertex 3 {m}
  -20.00000064, 34.9998792, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f16a6919-de6b-4cd2-affc-df024c6f83ab}, !- Handle
  OS:Surface 118 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01583d31-cff2-4e9e-a2ca-edcf7c209400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e29a15f-4d4a-4adc-b083-6392ad7f918e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -20.00000064, 34.9998792, 0,            !- X,Y,Z Vertex 2 {m}
  -30.00000096, 34.9998792, 0,            !- X,Y,Z Vertex 3 {m}
  -30.00000096, 34.9998792, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdcfdb95-693b-4545-8927-6a285bc77915}, !- Handle
  OS:Surface 119,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e1d09a4-e2f5-450a-b05e-891f5af31f28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0001232, 34.9998792, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  -40.0001232, 34.9998792, 0,             !- X,Y,Z Vertex 2 {m}
  -30.00000096, 34.9998792, 0,            !- X,Y,Z Vertex 3 {m}
  -30.00000096, 34.9998792, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1d09a4-e2f5-450a-b05e-891f5af31f28}, !- Handle
  OS:Surface 119 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35a4f87a-d9fb-4ed3-ab61-fe05267d4f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdcfdb95-693b-4545-8927-6a285bc77915}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -30.00000096, 34.9998792, 0,            !- X,Y,Z Vertex 2 {m}
  -40.0001232, 34.9998792, 0,             !- X,Y,Z Vertex 3 {m}
  -40.0001232, 34.9998792, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d88923fe-4953-4f1e-be21-355119c08c22}, !- Handle
  Wing2_Corridor_Spc ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {8944f716-11c1-43a6-8591-f2f1d0e4da56}; !- Space Name

OS:People:Definition,
  {5b0069f2-d633-4376-89f0-6f6e535e2f0e}, !- Handle
  Wing2_Side1_Class1_Spc People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {36e188bd-04ce-4698-b35a-62fd9052e695}, !- Handle
  Wing2_Side1_Class1_Spc People,          !- Name
  {5b0069f2-d633-4376-89f0-6f6e535e2f0e}, !- People Definition Name
  {7ce63fc5-1284-4dbd-9716-24ca5bf2f404}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {3e29d194-cf93-41aa-be25-78ae61afdfff}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3e29d194-cf93-41aa-be25-78ae61afdfff}, !- Handle
  Wing2_Side1_Class1_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {1a5f009c-d91d-442b-9e57-0b50cc9f9cf3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a5f009c-d91d-442b-9e57-0b50cc9f9cf3}, !- Handle
  {31235e72-0a60-4be0-a51d-baffc23ca489}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {3db6a6af-abac-4f1b-b66c-9fc8f74ba56b}, !- Handle
  Wing2_Side1_Class1_Spc Space Infiltration Design Flow Rate 1, !- Name
  {7ce63fc5-1284-4dbd-9716-24ca5bf2f404}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {c77b153e-0425-484b-8d3f-70d1dff56ce8}, !- Handle
  Wing2_Side1_Class1_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {99a4b21c-0deb-4156-9565-f58d1c1ea44b}, !- Handle
  Wing2_Side1_Class1_Spc Regulated Lights, !- Name
  {c77b153e-0425-484b-8d3f-70d1dff56ce8}, !- Lights Definition Name
  {7ce63fc5-1284-4dbd-9716-24ca5bf2f404}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ee15c03a-c5fc-43d7-8a75-324f6e5bbb39}, !- Handle
  Wing2_Side1_Class1_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3975b7fc-27cc-4e90-8557-de96e1106a62}, !- Handle
  Wing2_Side1_Class1_Spc Recepticle Loads, !- Name
  {ee15c03a-c5fc-43d7-8a75-324f6e5bbb39}, !- Electric Equipment Definition Name
  {7ce63fc5-1284-4dbd-9716-24ca5bf2f404}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {875784fd-00e8-41f6-9531-e3b2cb4bf348}, !- Handle
  OS:Surface 105,                         !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {7ce63fc5-1284-4dbd-9716-24ca5bf2f404}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 27.9999948, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 27.9999948, 0,            !- X,Y,Z Vertex 2 {m}
  2.310115776e-14, 27.9999948, 0,         !- X,Y,Z Vertex 3 {m}
  2.310115776e-14, 27.9999948, 4.50000624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76faa549-c7d4-4672-bbf4-4624d3b16ff2}, !- Handle
  OS:SubSurface 13,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {875784fd-00e8-41f6-9531-e3b2cb4bf348}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.43179216, 27.9999948, 3.36267552,    !- X,Y,Z Vertex 1 {m}
  -9.43179216, 27.9999948, 1.302675576,   !- X,Y,Z Vertex 2 {m}
  -0.731791272, 27.9999948, 1.302675576,  !- X,Y,Z Vertex 3 {m}
  -0.731791272, 27.9999948, 3.36267552;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1057de6-61ce-4ca7-b232-ceee2a494c9e}, !- Handle
  OS:Surface 108,                         !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {7ce63fc5-1284-4dbd-9716-24ca5bf2f404}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.310115776e-14, 27.9999948, 4.50000624, !- X,Y,Z Vertex 1 {m}
  2.88764472e-14, 34.9998792, 4.50000624, !- X,Y,Z Vertex 2 {m}
  -10.00000032, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 3 {m}
  -10.00000032, 27.9999948, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f95aa182-eabd-4fef-990c-70a05c033caa}, !- Handle
  OS:Surface 102,                         !- Name
  Floor,                                  !- Surface Type
  {52b0ffd8-dd53-439e-8e80-edcabaf41d19}, !- Construction Name
  {7ce63fc5-1284-4dbd-9716-24ca5bf2f404}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764472e-14, 34.9998792, 0,          !- X,Y,Z Vertex 1 {m}
  2.310115776e-14, 27.9999948, 0,         !- X,Y,Z Vertex 2 {m}
  -10.00000032, 27.9999948, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 34.9998792, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {52b0ffd8-dd53-439e-8e80-edcabaf41d19}, !- Handle
  OS:Surface 102 SlabOnOrBelowGradeF073,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  69.9988462399632,                       !- Area {m2}
  10.00000032;                            !- PerimeterExposed {m}

OS:Surface,
  {21d13b94-17f5-4e9b-9914-1a05422dfbf5}, !- Handle
  OS:Surface 106,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {7ce63fc5-1284-4dbd-9716-24ca5bf2f404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d979ff1b-14b9-45ab-b7d8-714ed315ab6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 34.9998792, 0,            !- X,Y,Z Vertex 2 {m}
  -10.00000032, 27.9999948, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 27.9999948, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d979ff1b-14b9-45ab-b7d8-714ed315ab6c}, !- Handle
  OS:Surface 106 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {566e486f-f81f-492f-ad5c-800e7a935995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21d13b94-17f5-4e9b-9914-1a05422dfbf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 27.9999948, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 27.9999948, 0,            !- X,Y,Z Vertex 2 {m}
  -10.00000032, 34.9998792, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 34.9998792, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a33c1fce-0290-4298-a4a1-b7bae6bdce3b}, !- Handle
  Wing2_Side1_Class1_Spc ShadingGroup,    !- Name
  Space,                                  !- Shading Surface Type
  {7ce63fc5-1284-4dbd-9716-24ca5bf2f404}; !- Space Name

OS:WaterUse:Connections,
  {43a712d6-c086-45d5-8f6e-570730a53f44}, !- Handle
  Wing2_Side1_Class1_Spc Water Use Connection, !- Name
  {7bd580b7-16a6-4396-bce3-0f4793dfaf38}, !- Inlet Node Name
  {eda59a5d-4887-4dc1-ae90-5a255ec720d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6b729fd7-bf24-4ceb-bb68-4548b33605ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c3c5ea27-7a6a-4e90-bb06-053ec3079f97}, !- Handle
  Wing2_Side1_Class1_Spc Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.56520596847014e-06,                   !- Peak Flow Rate {m3/s}
  {7f6c9005-c266-4e16-a935-17624144a508}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {7f6c9005-c266-4e16-a935-17624144a508}, !- Handle
  Wing2_Side1_Class1_Spc Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {4ffca2e0-6da9-43bb-add4-80f67f3041e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ffca2e0-6da9-43bb-add4-80f67f3041e4}, !- Handle
  {1bb0c7a6-d4b6-45b1-931c-fdcd639daaba}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6b729fd7-bf24-4ceb-bb68-4548b33605ee}, !- Handle
  Wing2_Side1_Class1_Spc Water Use Equipment, !- Name
  {c3c5ea27-7a6a-4e90-bb06-053ec3079f97}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e866970a-5e32-4671-addb-7c6761b392ec}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 12, !- Name
  {d6eb9bd8-e6d9-43f3-b3c9-28cb27c64d77}, !- Inlet Port
  {7bd580b7-16a6-4396-bce3-0f4793dfaf38}; !- Outlet Port

OS:Connection,
  {d6eb9bd8-e6d9-43f3-b3c9-28cb27c64d77}, !- Handle
  {5e69bf9f-8db3-4738-9cdc-d53c2fc2ae31}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  14,                                     !- Outlet Port
  {e866970a-5e32-4671-addb-7c6761b392ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f6633a5-48e6-4329-98a3-ed8c74abecaa}, !- Handle
  Wing2_Side1_Class1_Spc Water Use Connection Outlet Node, !- Name
  {eda59a5d-4887-4dc1-ae90-5a255ec720d1}, !- Inlet Port
  {76ec6c56-b4e5-4a55-b50e-ee7c3deff327}; !- Outlet Port

OS:Connection,
  {7bd580b7-16a6-4396-bce3-0f4793dfaf38}, !- Handle
  {e952577f-8ee7-46db-828a-1e41a326b2e5}, !- Name
  {e866970a-5e32-4671-addb-7c6761b392ec}, !- Source Object
  3,                                      !- Outlet Port
  {43a712d6-c086-45d5-8f6e-570730a53f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eda59a5d-4887-4dc1-ae90-5a255ec720d1}, !- Handle
  {8a591c55-2173-488f-a367-db966c22d312}, !- Name
  {43a712d6-c086-45d5-8f6e-570730a53f44}, !- Source Object
  3,                                      !- Outlet Port
  {6f6633a5-48e6-4329-98a3-ed8c74abecaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76ec6c56-b4e5-4a55-b50e-ee7c3deff327}, !- Handle
  {56482fd3-4e96-4feb-b644-289751661063}, !- Name
  {6f6633a5-48e6-4329-98a3-ed8c74abecaa}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  14;                                     !- Inlet Port

OS:People:Definition,
  {f9a1791b-d3a7-4b1c-b75c-75819fb67685}, !- Handle
  Wing2_Side1_Class2_Spc People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {2bb6d309-ca45-447e-9945-d6ce5f07a903}, !- Handle
  Wing2_Side1_Class2_Spc People,          !- Name
  {f9a1791b-d3a7-4b1c-b75c-75819fb67685}, !- People Definition Name
  {566e486f-f81f-492f-ad5c-800e7a935995}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {d39f3ca2-1dfd-4f4b-bc68-c9f593862aff}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d39f3ca2-1dfd-4f4b-bc68-c9f593862aff}, !- Handle
  Wing2_Side1_Class2_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {6931b972-f58e-4d78-8177-0673aee30129}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6931b972-f58e-4d78-8177-0673aee30129}, !- Handle
  {69244e60-438a-453b-a233-b748ae7e2ec2}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {05f0fd37-2949-4ca5-971e-42bf61e5407c}, !- Handle
  Wing2_Side1_Class2_Spc Space Infiltration Design Flow Rate 1, !- Name
  {566e486f-f81f-492f-ad5c-800e7a935995}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {6289e12b-4f47-43f3-b151-37ab6cc20bbd}, !- Handle
  Wing2_Side1_Class2_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3ca40285-67f0-4514-9bdf-4d0d22b77b47}, !- Handle
  Wing2_Side1_Class2_Spc Regulated Lights, !- Name
  {6289e12b-4f47-43f3-b151-37ab6cc20bbd}, !- Lights Definition Name
  {566e486f-f81f-492f-ad5c-800e7a935995}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d0eda6dd-22e5-4f8f-89f6-94c5d71ea3a9}, !- Handle
  Wing2_Side1_Class2_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {11a9b223-628c-4d92-b79b-2678a42f8685}, !- Handle
  Wing2_Side1_Class2_Spc Recepticle Loads, !- Name
  {d0eda6dd-22e5-4f8f-89f6-94c5d71ea3a9}, !- Electric Equipment Definition Name
  {566e486f-f81f-492f-ad5c-800e7a935995}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {0df3d8aa-69fa-478a-a639-9978a99a2491}, !- Handle
  OS:Surface 135,                         !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {566e486f-f81f-492f-ad5c-800e7a935995}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 27.9999948, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -20.00000064, 27.9999948, 0,            !- X,Y,Z Vertex 2 {m}
  -10.00000032, 27.9999948, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 27.9999948, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae37bd5d-c03c-4a25-830d-9a73e7dc3e74}, !- Handle
  OS:SubSurface 15,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {0df3d8aa-69fa-478a-a639-9978a99a2491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.44178992, 27.9999948, 3.36267552,   !- X,Y,Z Vertex 1 {m}
  -19.44178992, 27.9999948, 1.302675576,  !- X,Y,Z Vertex 2 {m}
  -10.74179208, 27.9999948, 1.302675576,  !- X,Y,Z Vertex 3 {m}
  -10.74179208, 27.9999948, 3.36267552;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6896dfac-fdeb-41fa-be76-cd6146b5c06b}, !- Handle
  OS:Surface 138,                         !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {566e486f-f81f-492f-ad5c-800e7a935995}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 27.9999948, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 2 {m}
  -20.00000064, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 3 {m}
  -20.00000064, 27.9999948, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6338f470-6efa-48b1-971a-a843c7b7c210}, !- Handle
  OS:Surface 133,                         !- Name
  Floor,                                  !- Surface Type
  {17d5b7cc-0d7c-40f3-8fcd-b4c40a251173}, !- Construction Name
  {566e486f-f81f-492f-ad5c-800e7a935995}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 34.9998792, 0,            !- X,Y,Z Vertex 1 {m}
  -10.00000032, 27.9999948, 0,            !- X,Y,Z Vertex 2 {m}
  -20.00000064, 27.9999948, 0,            !- X,Y,Z Vertex 3 {m}
  -20.00000064, 34.9998792, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {17d5b7cc-0d7c-40f3-8fcd-b4c40a251173}, !- Handle
  OS:Surface 133 SlabOnOrBelowGradeF073,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  69.998846239963,                        !- Area {m2}
  10.00000032;                            !- PerimeterExposed {m}

OS:Surface,
  {57837cd7-c1d1-4f8c-a5cb-0805f6617226}, !- Handle
  OS:Surface 136,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {566e486f-f81f-492f-ad5c-800e7a935995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {071b8a70-bfd7-468a-b4c9-1ef788e32b4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -20.00000064, 34.9998792, 0,            !- X,Y,Z Vertex 2 {m}
  -20.00000064, 27.9999948, 0,            !- X,Y,Z Vertex 3 {m}
  -20.00000064, 27.9999948, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {071b8a70-bfd7-468a-b4c9-1ef788e32b4d}, !- Handle
  OS:Surface 136 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01583d31-cff2-4e9e-a2ca-edcf7c209400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57837cd7-c1d1-4f8c-a5cb-0805f6617226}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 27.9999948, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -20.00000064, 27.9999948, 0,            !- X,Y,Z Vertex 2 {m}
  -20.00000064, 34.9998792, 0,            !- X,Y,Z Vertex 3 {m}
  -20.00000064, 34.9998792, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e9b31ab5-c6cc-4512-ba86-eecf8c401b37}, !- Handle
  Wing2_Side1_Class2_Spc ShadingGroup,    !- Name
  Space,                                  !- Shading Surface Type
  {566e486f-f81f-492f-ad5c-800e7a935995}; !- Space Name

OS:WaterUse:Connections,
  {4a88a0d8-d865-4394-810d-a788f4421c61}, !- Handle
  Wing2_Side1_Class2_Spc Water Use Connection, !- Name
  {1fa444bb-579b-4e05-9d26-67f063bbc1a3}, !- Inlet Node Name
  {ccd1b12f-c0ec-4b30-abde-c20ba01193c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a86a069a-4e18-4e3c-b91d-b5aff0cb9c65}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {634b45da-8cb1-4850-82a5-124ae0bb21b0}, !- Handle
  Wing2_Side1_Class2_Spc Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.56520596847014e-06,                   !- Peak Flow Rate {m3/s}
  {0ff49fca-15e1-4a0c-9697-18ff34c2bd44}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {0ff49fca-15e1-4a0c-9697-18ff34c2bd44}, !- Handle
  Wing2_Side1_Class2_Spc Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {62b5a407-4598-468e-88b5-1737553b1421}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62b5a407-4598-468e-88b5-1737553b1421}, !- Handle
  {dc364446-0745-484d-959b-a8223691e1c8}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a86a069a-4e18-4e3c-b91d-b5aff0cb9c65}, !- Handle
  Wing2_Side1_Class2_Spc Water Use Equipment, !- Name
  {634b45da-8cb1-4850-82a5-124ae0bb21b0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {66b980be-2446-4294-a810-0154e510a170}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 13, !- Name
  {ad0c55c3-c2f7-4a95-bb82-41c58bc5296f}, !- Inlet Port
  {1fa444bb-579b-4e05-9d26-67f063bbc1a3}; !- Outlet Port

OS:Connection,
  {ad0c55c3-c2f7-4a95-bb82-41c58bc5296f}, !- Handle
  {0b7fdd6f-73ce-4a08-89d8-ca76b32c4d70}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  15,                                     !- Outlet Port
  {66b980be-2446-4294-a810-0154e510a170}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ec91b38-bef8-453b-8435-ef90708c7d45}, !- Handle
  Wing2_Side1_Class2_Spc Water Use Connection Outlet Node, !- Name
  {ccd1b12f-c0ec-4b30-abde-c20ba01193c2}, !- Inlet Port
  {1144b0cf-4c14-439f-958f-9d0a70376f42}; !- Outlet Port

OS:Connection,
  {1fa444bb-579b-4e05-9d26-67f063bbc1a3}, !- Handle
  {085a92c7-468b-426c-9e60-a15a1c05c64d}, !- Name
  {66b980be-2446-4294-a810-0154e510a170}, !- Source Object
  3,                                      !- Outlet Port
  {4a88a0d8-d865-4394-810d-a788f4421c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd1b12f-c0ec-4b30-abde-c20ba01193c2}, !- Handle
  {4006bd05-febb-4a72-b281-80748b042972}, !- Name
  {4a88a0d8-d865-4394-810d-a788f4421c61}, !- Source Object
  3,                                      !- Outlet Port
  {2ec91b38-bef8-453b-8435-ef90708c7d45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1144b0cf-4c14-439f-958f-9d0a70376f42}, !- Handle
  {24fd5350-b6e9-4075-9a6c-0471cf5bcc9d}, !- Name
  {2ec91b38-bef8-453b-8435-ef90708c7d45}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  15;                                     !- Inlet Port

OS:People:Definition,
  {981aa081-d509-4413-803d-885521e0594f}, !- Handle
  Wing2_Side1_Class3_Spc People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {a67d184a-1c02-4682-9668-71d4c2bc0afd}, !- Handle
  Wing2_Side1_Class3_Spc People,          !- Name
  {981aa081-d509-4413-803d-885521e0594f}, !- People Definition Name
  {01583d31-cff2-4e9e-a2ca-edcf7c209400}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {d69b30b5-657d-4023-8868-bce1fb970bab}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d69b30b5-657d-4023-8868-bce1fb970bab}, !- Handle
  Wing2_Side1_Class3_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {8cf9b636-9391-4cd5-bc43-20297f483f75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cf9b636-9391-4cd5-bc43-20297f483f75}, !- Handle
  {d9864706-9f5c-4cef-8105-190c97b2b136}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a283ee95-f81b-4bfb-b821-af805d00a478}, !- Handle
  Wing2_Side1_Class3_Spc Space Infiltration Design Flow Rate 1, !- Name
  {01583d31-cff2-4e9e-a2ca-edcf7c209400}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {c2a16c02-e234-4f3f-a404-56b7d261e8ff}, !- Handle
  Wing2_Side1_Class3_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9a4b5603-9a74-4e11-b537-0fd1836281b4}, !- Handle
  Wing2_Side1_Class3_Spc Regulated Lights, !- Name
  {c2a16c02-e234-4f3f-a404-56b7d261e8ff}, !- Lights Definition Name
  {01583d31-cff2-4e9e-a2ca-edcf7c209400}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7856e55b-9ebb-4f23-9a7c-35b1d6587113}, !- Handle
  Wing2_Side1_Class3_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d87bef0b-3a05-4069-abad-737061d5d282}, !- Handle
  Wing2_Side1_Class3_Spc Recepticle Loads, !- Name
  {7856e55b-9ebb-4f23-9a7c-35b1d6587113}, !- Electric Equipment Definition Name
  {01583d31-cff2-4e9e-a2ca-edcf7c209400}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {4bfe61c9-5bc6-4b98-84a0-16b15d9373bd}, !- Handle
  OS:Surface 123,                         !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {01583d31-cff2-4e9e-a2ca-edcf7c209400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 27.9999948, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -30.00000096, 27.9999948, 0,            !- X,Y,Z Vertex 2 {m}
  -20.00000064, 27.9999948, 0,            !- X,Y,Z Vertex 3 {m}
  -20.00000064, 27.9999948, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49d79bfc-dd98-4593-b679-08ea7ac25ece}, !- Handle
  OS:SubSurface 12,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {4bfe61c9-5bc6-4b98-84a0-16b15d9373bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.39180304, 27.9999948, 3.36267552,   !- X,Y,Z Vertex 1 {m}
  -29.39180304, 27.9999948, 1.302675576,  !- X,Y,Z Vertex 2 {m}
  -20.6918052, 27.9999948, 1.302675576,   !- X,Y,Z Vertex 3 {m}
  -20.6918052, 27.9999948, 3.36267552;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eef22ac-2a95-4c3b-ae9e-d6228494998d}, !- Handle
  OS:Surface 126,                         !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {01583d31-cff2-4e9e-a2ca-edcf7c209400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 27.9999948, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -20.00000064, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 2 {m}
  -30.00000096, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 3 {m}
  -30.00000096, 27.9999948, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c82d7c00-d538-4680-b274-e895c62290ad}, !- Handle
  OS:Surface 121,                         !- Name
  Floor,                                  !- Surface Type
  {38d208db-5519-4833-8f81-6d4e05170101}, !- Construction Name
  {01583d31-cff2-4e9e-a2ca-edcf7c209400}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 34.9998792, 0,            !- X,Y,Z Vertex 1 {m}
  -20.00000064, 27.9999948, 0,            !- X,Y,Z Vertex 2 {m}
  -30.00000096, 27.9999948, 0,            !- X,Y,Z Vertex 3 {m}
  -30.00000096, 34.9998792, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {38d208db-5519-4833-8f81-6d4e05170101}, !- Handle
  OS:Surface 121 SlabOnOrBelowGradeF073,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  69.998846239963,                        !- Area {m2}
  10.00000032;                            !- PerimeterExposed {m}

OS:Surface,
  {324c45f0-4d50-484a-88ab-8fe13d6ed615}, !- Handle
  OS:Surface 124,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {01583d31-cff2-4e9e-a2ca-edcf7c209400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b8bcb44-63e5-476a-9eb6-375063ba6e9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -30.00000096, 34.9998792, 0,            !- X,Y,Z Vertex 2 {m}
  -30.00000096, 27.9999948, 0,            !- X,Y,Z Vertex 3 {m}
  -30.00000096, 27.9999948, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8bcb44-63e5-476a-9eb6-375063ba6e9e}, !- Handle
  OS:Surface 124 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35a4f87a-d9fb-4ed3-ab61-fe05267d4f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {324c45f0-4d50-484a-88ab-8fe13d6ed615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 27.9999948, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -30.00000096, 27.9999948, 0,            !- X,Y,Z Vertex 2 {m}
  -30.00000096, 34.9998792, 0,            !- X,Y,Z Vertex 3 {m}
  -30.00000096, 34.9998792, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0eaaff64-a7f1-4f42-b3df-63ca8a1f3d7b}, !- Handle
  Wing2_Side1_Class3_Spc ShadingGroup,    !- Name
  Space,                                  !- Shading Surface Type
  {01583d31-cff2-4e9e-a2ca-edcf7c209400}; !- Space Name

OS:WaterUse:Connections,
  {9ff2e096-bb7d-40b1-be4f-9781bdcb4e4f}, !- Handle
  Wing2_Side1_Class3_Spc Water Use Connection, !- Name
  {7fe4e5ef-8236-4696-a712-d3c21c735f9a}, !- Inlet Node Name
  {5e2e8586-401f-4f9e-a5c7-d5c7487d1afd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4166a711-74ed-48fb-848b-e809e9c64a36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4f631d04-431e-4949-ac77-4a706b30d308}, !- Handle
  Wing2_Side1_Class3_Spc Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.56520596847014e-06,                   !- Peak Flow Rate {m3/s}
  {88accda6-cb93-4a73-9bc0-762d9e75d577}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {88accda6-cb93-4a73-9bc0-762d9e75d577}, !- Handle
  Wing2_Side1_Class3_Spc Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {c0cd8c8e-5267-4777-8099-0e88c59b003a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0cd8c8e-5267-4777-8099-0e88c59b003a}, !- Handle
  {e15cc1df-756d-41f7-8c21-c2d74f5057e5}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {4166a711-74ed-48fb-848b-e809e9c64a36}, !- Handle
  Wing2_Side1_Class3_Spc Water Use Equipment, !- Name
  {4f631d04-431e-4949-ac77-4a706b30d308}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {66a5878e-fcf6-4c4f-8907-f3f615a044bd}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 14, !- Name
  {5ee1d317-af1e-4f85-a1c8-ef6ec4fb0993}, !- Inlet Port
  {7fe4e5ef-8236-4696-a712-d3c21c735f9a}; !- Outlet Port

OS:Connection,
  {5ee1d317-af1e-4f85-a1c8-ef6ec4fb0993}, !- Handle
  {4d311cd5-8e6d-469d-ad1b-cc680a0c7289}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  16,                                     !- Outlet Port
  {66a5878e-fcf6-4c4f-8907-f3f615a044bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68114b5d-1226-41d4-b901-15342179e655}, !- Handle
  Wing2_Side1_Class3_Spc Water Use Connection Outlet Node, !- Name
  {5e2e8586-401f-4f9e-a5c7-d5c7487d1afd}, !- Inlet Port
  {674d2f18-0d96-4266-a404-d2a009e1fc0f}; !- Outlet Port

OS:Connection,
  {7fe4e5ef-8236-4696-a712-d3c21c735f9a}, !- Handle
  {6c7812ac-69dd-47a6-bf79-4f70c4523582}, !- Name
  {66a5878e-fcf6-4c4f-8907-f3f615a044bd}, !- Source Object
  3,                                      !- Outlet Port
  {9ff2e096-bb7d-40b1-be4f-9781bdcb4e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e2e8586-401f-4f9e-a5c7-d5c7487d1afd}, !- Handle
  {f6b0c39e-8c4e-4ab3-9864-e96886969906}, !- Name
  {9ff2e096-bb7d-40b1-be4f-9781bdcb4e4f}, !- Source Object
  3,                                      !- Outlet Port
  {68114b5d-1226-41d4-b901-15342179e655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674d2f18-0d96-4266-a404-d2a009e1fc0f}, !- Handle
  {4634f878-d826-4924-8124-9dbe4f0b77bc}, !- Name
  {68114b5d-1226-41d4-b901-15342179e655}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  16;                                     !- Inlet Port

OS:People:Definition,
  {d64c84f2-9820-4abc-88d5-994ea70528df}, !- Handle
  Wing2_Side1_Class4_Spc People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {c60ebf29-29c1-49d3-9329-e2b24e43e9f1}, !- Handle
  Wing2_Side1_Class4_Spc People,          !- Name
  {d64c84f2-9820-4abc-88d5-994ea70528df}, !- People Definition Name
  {35a4f87a-d9fb-4ed3-ab61-fe05267d4f73}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {10a7b117-a156-4bf8-a9ae-60a630d63f98}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {10a7b117-a156-4bf8-a9ae-60a630d63f98}, !- Handle
  Wing2_Side1_Class4_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {1826b68c-c1d4-45ee-b2a7-9c3955682a1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1826b68c-c1d4-45ee-b2a7-9c3955682a1c}, !- Handle
  {b1604406-d80e-4307-8b1a-d9359d1a7f05}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b62555df-8915-46ff-8d7a-8d5c74229546}, !- Handle
  Wing2_Side1_Class4_Spc Space Infiltration Design Flow Rate 1, !- Name
  {35a4f87a-d9fb-4ed3-ab61-fe05267d4f73}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {e9a1021f-2168-4fc6-be2f-1a60078c7ff7}, !- Handle
  Wing2_Side1_Class4_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {85d02df0-406f-4c7b-8465-2230385442c6}, !- Handle
  Wing2_Side1_Class4_Spc Regulated Lights, !- Name
  {e9a1021f-2168-4fc6-be2f-1a60078c7ff7}, !- Lights Definition Name
  {35a4f87a-d9fb-4ed3-ab61-fe05267d4f73}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {82cde2af-9c4e-49f3-9573-bef3df9cda7f}, !- Handle
  Wing2_Side1_Class4_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {df325fbd-cc8b-4cc0-9ef8-e765b609336a}, !- Handle
  Wing2_Side1_Class4_Spc Recepticle Loads, !- Name
  {82cde2af-9c4e-49f3-9573-bef3df9cda7f}, !- Electric Equipment Definition Name
  {35a4f87a-d9fb-4ed3-ab61-fe05267d4f73}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {08d382a1-e574-40eb-a28d-53452ca4e7e9}, !- Handle
  OS:Surface 148,                         !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {35a4f87a-d9fb-4ed3-ab61-fe05267d4f73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0001232, 27.9999948, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  -40.0001232, 27.9999948, 0,             !- X,Y,Z Vertex 2 {m}
  -30.00000096, 27.9999948, 0,            !- X,Y,Z Vertex 3 {m}
  -30.00000096, 27.9999948, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec0f58ee-769f-4352-8f88-b759b44a59f7}, !- Handle
  OS:SubSurface 19,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {08d382a1-e574-40eb-a28d-53452ca4e7e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.4316712, 27.9999948, 3.36267552,    !- X,Y,Z Vertex 1 {m}
  -39.4316712, 27.9999948, 1.302675576,   !- X,Y,Z Vertex 2 {m}
  -30.7317648, 27.9999948, 1.302675576,   !- X,Y,Z Vertex 3 {m}
  -30.7317648, 27.9999948, 3.36267552;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68b8c643-fc24-4398-b0e0-640fc231b995}, !- Handle
  OS:Surface 149,                         !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {35a4f87a-d9fb-4ed3-ab61-fe05267d4f73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.0001232, 34.9998792, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  -40.0001232, 34.9998792, 0,             !- X,Y,Z Vertex 2 {m}
  -40.0001232, 27.9999948, 0,             !- X,Y,Z Vertex 3 {m}
  -40.0001232, 27.9999948, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84e2837e-6acf-447f-9572-d358248e5d68}, !- Handle
  OS:Surface 151,                         !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {35a4f87a-d9fb-4ed3-ab61-fe05267d4f73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 27.9999948, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -30.00000096, 34.9998792, 4.50000624,   !- X,Y,Z Vertex 2 {m}
  -40.0001232, 34.9998792, 4.50000624,    !- X,Y,Z Vertex 3 {m}
  -40.0001232, 27.9999948, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a88cb28c-1ed9-4e12-b1bf-8dc938c75e84}, !- Handle
  OS:Surface 146,                         !- Name
  Floor,                                  !- Surface Type
  {9f26c01c-7032-4bae-a7a4-d871ec68fb81}, !- Construction Name
  {35a4f87a-d9fb-4ed3-ab61-fe05267d4f73}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.00000096, 34.9998792, 0,            !- X,Y,Z Vertex 1 {m}
  -30.00000096, 27.9999948, 0,            !- X,Y,Z Vertex 2 {m}
  -40.0001232, 27.9999948, 0,             !- X,Y,Z Vertex 3 {m}
  -40.0001232, 34.9998792, 0;             !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {9f26c01c-7032-4bae-a7a4-d871ec68fb81}, !- Handle
  OS:Surface 146 SlabOnOrBelowGradeF073,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  69.9996996658691,                       !- Area {m2}
  17.00000664;                            !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {03cde172-9a9c-4c68-9408-ee433185102e}, !- Handle
  Wing2_Side1_Class4_Spc ShadingGroup,    !- Name
  Space,                                  !- Shading Surface Type
  {35a4f87a-d9fb-4ed3-ab61-fe05267d4f73}; !- Space Name

OS:WaterUse:Connections,
  {28d1edfd-df5d-46ac-91ca-ec2d896ab0bb}, !- Handle
  Wing2_Side1_Class4_Spc Water Use Connection, !- Name
  {1d98cb48-deda-4a2b-9a9c-091a406fe648}, !- Inlet Node Name
  {30468d5d-152c-4f31-b180-5cc1f40c3a92}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a2feeac5-2412-447a-a449-f1baf1326d6d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a35870bf-0d93-41f4-9d92-f5d343d2cb84}, !- Handle
  Wing2_Side1_Class4_Spc Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.56524802860107e-06,                   !- Peak Flow Rate {m3/s}
  {6cb42426-6c85-4db0-bae8-4c6e48ac177d}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {6cb42426-6c85-4db0-bae8-4c6e48ac177d}, !- Handle
  Wing2_Side1_Class4_Spc Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {caba9d3c-3e15-4fd1-af4d-667c9372bcef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {caba9d3c-3e15-4fd1-af4d-667c9372bcef}, !- Handle
  {45b9b232-4dcf-471f-a9b3-6911f04dedf0}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a2feeac5-2412-447a-a449-f1baf1326d6d}, !- Handle
  Wing2_Side1_Class4_Spc Water Use Equipment, !- Name
  {a35870bf-0d93-41f4-9d92-f5d343d2cb84}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7d594acb-03b0-4b46-ab26-5bbc740340dd}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 15, !- Name
  {ab94ebad-9fea-47ee-ac79-e0ddc312f3b9}, !- Inlet Port
  {1d98cb48-deda-4a2b-9a9c-091a406fe648}; !- Outlet Port

OS:Connection,
  {ab94ebad-9fea-47ee-ac79-e0ddc312f3b9}, !- Handle
  {604fa4ad-572a-4eca-bf71-c926f75856d5}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  17,                                     !- Outlet Port
  {7d594acb-03b0-4b46-ab26-5bbc740340dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72a53582-1720-4b93-8316-c20f44392dca}, !- Handle
  Wing2_Side1_Class4_Spc Water Use Connection Outlet Node, !- Name
  {30468d5d-152c-4f31-b180-5cc1f40c3a92}, !- Inlet Port
  {7734796e-1791-4721-b0a2-6fa86c4a9638}; !- Outlet Port

OS:Connection,
  {1d98cb48-deda-4a2b-9a9c-091a406fe648}, !- Handle
  {df5b4ac7-bd9d-4b37-9638-40b836070f40}, !- Name
  {7d594acb-03b0-4b46-ab26-5bbc740340dd}, !- Source Object
  3,                                      !- Outlet Port
  {28d1edfd-df5d-46ac-91ca-ec2d896ab0bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30468d5d-152c-4f31-b180-5cc1f40c3a92}, !- Handle
  {21601865-98af-48a9-8f8a-b55c93f1eeb1}, !- Name
  {28d1edfd-df5d-46ac-91ca-ec2d896ab0bb}, !- Source Object
  3,                                      !- Outlet Port
  {72a53582-1720-4b93-8316-c20f44392dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7734796e-1791-4721-b0a2-6fa86c4a9638}, !- Handle
  {975bf23e-dfdb-45aa-9832-2137a3801fed}, !- Name
  {72a53582-1720-4b93-8316-c20f44392dca}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  17;                                     !- Inlet Port

OS:People:Definition,
  {b50eff0a-0816-48a2-898b-29cde391ca21}, !- Handle
  Wing2_Side2_Class1_Spc People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {265592eb-03b4-4660-8c15-fb9342b623d7}, !- Handle
  Wing2_Side2_Class1_Spc People,          !- Name
  {b50eff0a-0816-48a2-898b-29cde391ca21}, !- People Definition Name
  {6145635f-d00b-4611-af88-5ff533ffcefa}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {e40b26a0-4749-4890-92d7-203f89db6b3a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e40b26a0-4749-4890-92d7-203f89db6b3a}, !- Handle
  Wing2_Side2_Class1_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {5487b62c-05c4-4ccf-807c-76d64e1fda9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5487b62c-05c4-4ccf-807c-76d64e1fda9f}, !- Handle
  {fac7786a-2f54-4391-97a6-091a3add830a}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e195cc38-d210-4975-866c-cffaabfdb36d}, !- Handle
  Wing2_Side2_Class1_Spc Space Infiltration Design Flow Rate 1, !- Name
  {6145635f-d00b-4611-af88-5ff533ffcefa}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {1230ca99-4c0f-4a5a-ab01-27657376f702}, !- Handle
  Wing2_Side2_Class1_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {67933b84-7770-4a0c-8e83-7b8c6282bd84}, !- Handle
  Wing2_Side2_Class1_Spc Regulated Lights, !- Name
  {1230ca99-4c0f-4a5a-ab01-27657376f702}, !- Lights Definition Name
  {6145635f-d00b-4611-af88-5ff533ffcefa}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1ef03b04-bff8-424a-984d-92a311ab0a15}, !- Handle
  Wing2_Side2_Class1_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eefa85dd-d3fe-4022-9968-35fa54a76296}, !- Handle
  Wing2_Side2_Class1_Spc Recepticle Loads, !- Name
  {1ef03b04-bff8-424a-984d-92a311ab0a15}, !- Electric Equipment Definition Name
  {6145635f-d00b-4611-af88-5ff533ffcefa}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {ac5e7af9-fd5f-42d8-b533-926bc3e0cbc0}, !- Handle
  OS:Surface 144,                         !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {6145635f-d00b-4611-af88-5ff533ffcefa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1977544e-14, 46.0001112, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  5.1977544e-14, 46.0001112, 0,           !- X,Y,Z Vertex 2 {m}
  -10.00000032, 46.0001112, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 46.0001112, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09706a5a-a6b1-41fe-bae1-f1eee2c94f01}, !- Handle
  OS:SubSurface 20,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {ac5e7af9-fd5f-42d8-b533-926bc3e0cbc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.731791272, 46.0001112, 3.36267552,   !- X,Y,Z Vertex 1 {m}
  -0.731791272, 46.0001112, 1.302675576,  !- X,Y,Z Vertex 2 {m}
  -9.43179216, 46.0001112, 1.302675576,   !- X,Y,Z Vertex 3 {m}
  -9.43179216, 46.0001112, 3.36267552;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb23c22-68ea-4ae6-a7a3-9e3a69821573}, !- Handle
  OS:Surface 145,                         !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {6145635f-d00b-4611-af88-5ff533ffcefa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517976e-14, 39.0000744, 4.50000624, !- X,Y,Z Vertex 1 {m}
  5.1977544e-14, 46.0001112, 4.50000624,  !- X,Y,Z Vertex 2 {m}
  -10.00000032, 46.0001112, 4.50000624,   !- X,Y,Z Vertex 3 {m}
  -10.00000032, 39.0000744, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e74f9a8-642f-4b56-9dd4-e49e7bde80a1}, !- Handle
  OS:Surface 139,                         !- Name
  Floor,                                  !- Surface Type
  {b0fe828f-6ec3-4175-86f7-3c8cbbf1bad2}, !- Construction Name
  {6145635f-d00b-4611-af88-5ff533ffcefa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1977544e-14, 46.0001112, 0,           !- X,Y,Z Vertex 1 {m}
  3.46517976e-14, 39.0000744, 0,          !- X,Y,Z Vertex 2 {m}
  -10.00000032, 39.0000744, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 46.0001112, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {b0fe828f-6ec3-4175-86f7-3c8cbbf1bad2}, !- Handle
  OS:Surface 139 SlabOnOrBelowGradeF073,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  70.000370240012,                        !- Area {m2}
  10.00000032;                            !- PerimeterExposed {m}

OS:Surface,
  {56369249-cf01-4e2f-90a7-34a03177280d}, !- Handle
  OS:Surface 143,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {6145635f-d00b-4611-af88-5ff533ffcefa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40cf1efc-a25b-4537-b207-dff1bbd10858}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 46.0001112, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 46.0001112, 0,            !- X,Y,Z Vertex 2 {m}
  -10.00000032, 39.0000744, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 39.0000744, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40cf1efc-a25b-4537-b207-dff1bbd10858}, !- Handle
  OS:Surface 143 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ab0ca93-dd49-4aba-94b2-3d65827edbfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56369249-cf01-4e2f-90a7-34a03177280d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 39.0000744, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 39.0000744, 0,            !- X,Y,Z Vertex 2 {m}
  -10.00000032, 46.0001112, 0,            !- X,Y,Z Vertex 3 {m}
  -10.00000032, 46.0001112, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9d641ea1-bd12-4264-93a1-eb0835df8c7e}, !- Handle
  Wing2_Side2_Class1_Spc ShadingGroup,    !- Name
  Space,                                  !- Shading Surface Type
  {6145635f-d00b-4611-af88-5ff533ffcefa}; !- Space Name

OS:WaterUse:Connections,
  {385def3f-8bad-4b70-9102-eaba8af85182}, !- Handle
  Wing2_Side2_Class1_Spc Water Use Connection, !- Name
  {4927c496-ef9d-42ab-b8d6-0faf82c527a8}, !- Inlet Node Name
  {27d783ec-d03f-4662-a040-44b3847d7fc5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27ef95d5-afb5-43af-8997-022426705a83}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {06a3f271-d4d9-44c9-8f8f-c44046aec006}, !- Handle
  Wing2_Side2_Class1_Spc Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.56527957369927e-06,                   !- Peak Flow Rate {m3/s}
  {2ad8ec5d-ed88-4d03-856a-1d3326bd9fcb}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {2ad8ec5d-ed88-4d03-856a-1d3326bd9fcb}, !- Handle
  Wing2_Side2_Class1_Spc Target SHW Temp, !- Name
  ,                                       !- Schedule Type Limits Name
  {39352860-031f-4b58-8588-44e4a73dbc74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39352860-031f-4b58-8588-44e4a73dbc74}, !- Handle
  {b29bd675-a8a7-4152-b3e6-d4a9476a3b1e}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {27ef95d5-afb5-43af-8997-022426705a83}, !- Handle
  Wing2_Side2_Class1_Spc Water Use Equipment, !- Name
  {06a3f271-d4d9-44c9-8f8f-c44046aec006}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f9e597fc-4cf8-41f5-9c65-198d63c707b6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {16b10f6f-5fed-4f88-9cf6-a033f6dcd71d}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 16, !- Name
  {1aaf8a55-c273-4a8f-9823-01d018d00411}, !- Inlet Port
  {4927c496-ef9d-42ab-b8d6-0faf82c527a8}; !- Outlet Port

OS:Connection,
  {1aaf8a55-c273-4a8f-9823-01d018d00411}, !- Handle
  {d3d805d7-2ba5-42ac-9609-d3971f999277}, !- Name
  {dd05ef36-e82f-46ed-9c19-3566d5780074}, !- Source Object
  18,                                     !- Outlet Port
  {16b10f6f-5fed-4f88-9cf6-a033f6dcd71d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a3a35d9-430d-4bf9-b9e1-ec355317c4bc}, !- Handle
  Wing2_Side2_Class1_Spc Water Use Connection Outlet Node, !- Name
  {27d783ec-d03f-4662-a040-44b3847d7fc5}, !- Inlet Port
  {dc2446a9-97d4-4214-8b85-8d7bc68c4631}; !- Outlet Port

OS:Connection,
  {4927c496-ef9d-42ab-b8d6-0faf82c527a8}, !- Handle
  {c3a6f346-1d89-4bf9-beb3-b38484a10c55}, !- Name
  {16b10f6f-5fed-4f88-9cf6-a033f6dcd71d}, !- Source Object
  3,                                      !- Outlet Port
  {385def3f-8bad-4b70-9102-eaba8af85182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27d783ec-d03f-4662-a040-44b3847d7fc5}, !- Handle
  {7761d32d-ea28-438a-8281-6c61ee923a39}, !- Name
  {385def3f-8bad-4b70-9102-eaba8af85182}, !- Source Object
  3,                                      !- Outlet Port
  {0a3a35d9-430d-4bf9-b9e1-ec355317c4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc2446a9-97d4-4214-8b85-8d7bc68c4631}, !- Handle
  {0634915d-dc26-48d7-a9dd-1ca8c98bec87}, !- Name
  {0a3a35d9-430d-4bf9-b9e1-ec355317c4bc}, !- Source Object
  3,                                      !- Outlet Port
  {13de84c8-2468-474a-9f8e-51e8acc623ad}, !- Target Object
  18;                                     !- Inlet Port

OS:People:Definition,
  {bbd54dab-d077-4390-862f-3ce6cf4bf5dc}, !- Handle
  Wing2_Side2_Class2_Spc People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {85c7b6ab-bfca-47e2-a896-4e2330c644af}, !- Handle
  Wing2_Side2_Class2_Spc People,          !- Name
  {bbd54dab-d077-4390-862f-3ce6cf4bf5dc}, !- People Definition Name
  {5ab0ca93-dd49-4aba-94b2-3d65827edbfa}, !- Space or SpaceType Name
  {88c1c4f2-a4f3-4939-ad8d-2d7bf6d2e6be}, !- Number of People Schedule Name
  {39aa1634-8181-4a40-8412-bb1b95f93328}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {39aa1634-8181-4a40-8412-bb1b95f93328}, !- Handle
  Wing2_Side2_Class2_Spc People Activity Level, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  {2f49af19-632d-4a17-af6c-3a28b2924410}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f49af19-632d-4a17-af6c-3a28b2924410}, !- Handle
  {31a8c550-3543-4641-8adf-677b79495f4c}, !- Name
  {7e27e163-c88a-4b56-9cc5-543e688b3a65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {7287c48f-3180-4a60-8c0e-6ff7194e2b24}, !- Handle
  Wing2_Side2_Class2_Spc Space Infiltration Design Flow Rate 1, !- Name
  {5ab0ca93-dd49-4aba-94b2-3d65827edbfa}, !- Space or SpaceType Name
  {e06d66cf-a52f-4842-984b-14cbbf215c65}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {0744daca-fd08-4223-9b7c-501fa7c002b6}, !- Handle
  Wing2_Side2_Class2_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8d8ff1a1-3da7-44a2-9a02-ea221f490216}, !- Handle
  Wing2_Side2_Class2_Spc Regulated Lights, !- Name
  {0744daca-fd08-4223-9b7c-501fa7c002b6}, !- Lights Definition Name
  {5ab0ca93-dd49-4aba-94b2-3d65827edbfa}, !- Space or SpaceType Name
  {08620f90-e6b7-43d4-8162-b4a1d00a3213}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {caed065a-f5be-4d3c-a645-2388b889003d}, !- Handle
  Wing2_Side2_Class2_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2461d38a-d130-4bc6-bbf3-e584417e3a2f}, !- Handle
  Wing2_Side2_Class2_Spc Recepticle Loads, !- Name
  {caed065a-f5be-4d3c-a645-2388b889003d}, !- Electric Equipment Definition Name
  {5ab0ca93-dd49-4aba-94b2-3d65827edbfa}, !- Space or SpaceType Name
  {236dbad1-cb5b-4dcc-83ef-aca49e52f46f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {29cf9d86-6699-42ce-b155-7f3243fb6035}, !- Handle
  OS:Surface 162,                         !- Name
  Wall,                                   !- Surface Type
  {0f18e207-5180-42fb-bda2-11c5990831b9}, !- Construction Name
  {5ab0ca93-dd49-4aba-94b2-3d65827edbfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 46.0001112, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 46.0001112, 0,            !- X,Y,Z Vertex 2 {m}
  -20.00000064, 46.0001112, 0,            !- X,Y,Z Vertex 3 {m}
  -20.00000064, 46.0001112, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {754799f2-2fb7-4d4b-b32a-64cb6f8969f9}, !- Handle
  OS:SubSurface 17,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {be31a3f3-79d3-4b9f-9495-a1b5419c6fa9}, !- Construction Name
  {29cf9d86-6699-42ce-b155-7f3243fb6035}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.74179208, 46.0001112, 3.36267552,   !- X,Y,Z Vertex 1 {m}
  -10.74179208, 46.0001112, 1.302675576,  !- X,Y,Z Vertex 2 {m}
  -19.44178992, 46.0001112, 1.302675576,  !- X,Y,Z Vertex 3 {m}
  -19.44178992, 46.0001112, 3.36267552;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69cc946-e33f-4998-943e-a058f0a0206d}, !- Handle
  OS:Surface 163,                         !- Name
  RoofCeiling,                            !- Surface Type
  {a0654804-df14-4aea-84dc-4a6b4efa80c4}, !- Construction Name
  {5ab0ca93-dd49-4aba-94b2-3d65827edbfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 39.0000744, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -10.00000032, 46.0001112, 4.50000624,   !- X,Y,Z Vertex 2 {m}
  -20.00000064, 46.0001112, 4.50000624,   !- X,Y,Z Vertex 3 {m}
  -20.00000064, 39.0000744, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14eb1513-2732-47ef-b822-517a1980df9c}, !- Handle
  OS:Surface 158,                         !- Name
  Floor,                                  !- Surface Type
  {65623e70-444e-44e7-928c-ef8ccee3e06c}, !- Construction Name
  {5ab0ca93-dd49-4aba-94b2-3d65827edbfa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.00000032, 46.0001112, 0,            !- X,Y,Z Vertex 1 {m}
  -10.00000032, 39.0000744, 0,            !- X,Y,Z Vertex 2 {m}
  -20.00000064, 39.0000744, 0,            !- X,Y,Z Vertex 3 {m}
  -20.00000064, 46.0001112, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {65623e70-444e-44e7-928c-ef8ccee3e06c}, !- Handle
  OS:Surface 158 SlabOnOrBelowGradeF073,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  70.0003702400117,                       !- Area {m2}
  10.00000032;                            !- PerimeterExposed {m}

OS:Surface,
  {2d068f81-f797-4c9c-a56e-7f9c7be5c688}, !- Handle
  OS:Surface 161,                         !- Name
  Wall,                                   !- Surface Type
  {b31e4996-ead0-4261-996a-ae216098607c}, !- Construction Name
  {5ab0ca93-dd49-4aba-94b2-3d65827edbfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7c65bce-4a10-4de3-bc3c-d987066f8543}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.00000064, 46.0001112, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  -20.00000064, 46.0001112, 0,            !- X,Y,Z Vertex 2 {m}
  -20.00000064, 39.0000744, 0,            !- X,Y,Z Vertex 3 {m}
  -20.00000064, 39.0000744, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c65bce-4a10-4de3-bc3c-d987066f8543}, !- Handle
  OS:Surface 161 Reversed,                !- Name
  Wall,                                   !- Surface Type
