  ,                                       !- Schedule Rendering Name
  {758142e4-3249-41aa-81f2-e42bd1aad815}, !- Sunday Schedule:Day Name
  {15dd2664-3ada-4a76-b314-ce9fdf69f86b}, !- Monday Schedule:Day Name
  {6fdc7fc2-c6b2-4336-b251-11855b107d89}, !- Tuesday Schedule:Day Name
  {926b14ac-7b21-400f-b731-7ee16ca4d36b}, !- Wednesday Schedule:Day Name
  {2a83ccd7-d19f-48af-9fbe-58cededec738}, !- Thursday Schedule:Day Name
  {a7145f2f-6eb9-43e7-b486-4f17dd79356e}, !- Friday Schedule:Day Name
  {347adf31-988c-4eb9-94c9-de92a5ffe350}, !- Saturday Schedule:Day Name
  {e46d5bc4-6cde-49b7-97c0-9b3c2060a6c2}, !- Holiday Schedule:Day Name
  {2465aa7f-6a05-4ed6-8817-4f3a6d0e82d2}, !- SummerDesignDay Schedule:Day Name
  {f1476d0e-bb8b-4765-a2e3-3f61f7ba99f1}, !- WinterDesignDay Schedule:Day Name
  {4e999b58-c4cd-41a6-9693-92f652f63979}, !- CustomDay1 Schedule:Day Name
  {650db4b2-8d7e-4079-ada5-dbd2897e94c9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {758142e4-3249-41aa-81f2-e42bd1aad815}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Sunday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {15dd2664-3ada-4a76-b314-ce9fdf69f86b}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Monday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6fdc7fc2-c6b2-4336-b251-11855b107d89}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Tuesday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {926b14ac-7b21-400f-b731-7ee16ca4d36b}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Wednesday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2a83ccd7-d19f-48af-9fbe-58cededec738}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Thursday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a7145f2f-6eb9-43e7-b486-4f17dd79356e}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Friday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {347adf31-988c-4eb9-94c9-de92a5ffe350}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Saturday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e46d5bc4-6cde-49b7-97c0-9b3c2060a6c2}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Holiday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2465aa7f-6a05-4ed6-8817-4f3a6d0e82d2}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Summer, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f1476d0e-bb8b-4765-a2e3-3f61f7ba99f1}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Winter, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4e999b58-c4cd-41a6-9693-92f652f63979}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Custom 1, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {650db4b2-8d7e-4079-ada5-dbd2897e94c9}, !- Handle
  BaseSys7or3b OACtrl-10 Schedule Week 1 Custom 2, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {551d054b-7026-40ab-86af-29255f938924}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9fd096cc-b4e3-44e0-b9a2-5bfeaee51308}, !- Control Zone Name
  {c7453de3-aa99-48c2-9c20-a30eb41c698f}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {6d3295f3-da51-4a8e-8946-470b0a73d7e2}, !- Handle
  BaseAirSys7or3b-11,                     !- Name
  ,                                       !- Controller List Name
  {d26d484f-71fa-4c9e-bc6c-e460bfa90a23}, !- Availability Schedule
  {10d62b44-c055-4a87-9b92-7cc5c4d46cda}, !- Availability Manager List Name
  1.57405327098394,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5da37f1-9414-4a56-a517-11d147abfe56}, !- Supply Side Inlet Node Name
  {f7621340-5fce-4d27-9ba6-4421f7a43a6e}, !- Demand Side Outlet Node Name
  {6a1d037a-e6f9-43f7-b3e0-add456f4b921}, !- Demand Side Inlet Node A
  {f6cc7bec-0e72-40a8-ba6a-ea647c9fc5bb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d31b9930-4971-4d2e-8ef9-0f4af48c28fb}, !- Demand Mixer Name
  {9574dafa-0dce-45cb-8387-73e9f3dc018e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {07ed2ed5-ff9f-45de-a672-2c09acb00361}, !- Handle
  BaseAirSys7or3b-11 Supply Side (Return Air) Inlet Node, !- Name
  {c5da37f1-9414-4a56-a517-11d147abfe56}, !- Inlet Port
  {98cabcdf-51c5-4871-84e7-62f55453058e}; !- Outlet Port

OS:Node,
  {c964f5ec-f919-4df6-bf69-2ad0f34d296a}, !- Handle
  BaseSys7or3b SupFan-11 Outlet Node,     !- Name
  {23809687-eb93-4926-b8be-04fcc42f0e41}, !- Inlet Port
  {f6cc7bec-0e72-40a8-ba6a-ea647c9fc5bb}; !- Outlet Port

OS:Connection,
  {c5da37f1-9414-4a56-a517-11d147abfe56}, !- Handle
  {5a76a819-8dd1-4090-8625-04d734b13874}, !- Name
  {6d3295f3-da51-4a8e-8946-470b0a73d7e2}, !- Source Object
  9,                                      !- Outlet Port
  {07ed2ed5-ff9f-45de-a672-2c09acb00361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6cc7bec-0e72-40a8-ba6a-ea647c9fc5bb}, !- Handle
  {6b27e9e8-cf62-40a0-9978-145627173cec}, !- Name
  {c964f5ec-f919-4df6-bf69-2ad0f34d296a}, !- Source Object
  3,                                      !- Outlet Port
  {6d3295f3-da51-4a8e-8946-470b0a73d7e2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8a9f0848-574b-435d-9380-3d9ade219991}, !- Handle
  BaseAirSys7or3b-11 Demand Side (Supply Air) Inlet Node, !- Name
  {6a1d037a-e6f9-43f7-b3e0-add456f4b921}, !- Inlet Port
  {d0332483-bf27-4e5e-9366-f2a1f6c35cc2}; !- Outlet Port

OS:Node,
  {a7a62cb7-0629-4031-a677-3cbdb98adc69}, !- Handle
  BaseAirSys7or3b-11 Zone Mixer Outlet Node, !- Name
  {e3921ab0-6710-42a3-ab4a-345a996d1270}, !- Inlet Port
  {f7621340-5fce-4d27-9ba6-4421f7a43a6e}; !- Outlet Port

OS:Node,
  {43b1b7dd-ea7f-4dd3-bc13-115be43b36a4}, !- Handle
  BaseVAVNoReheatTrmlUnit-11 Outlet Node, !- Name
  {a6ad3a6e-b7be-4dc8-9749-73fb7179a886}, !- Inlet Port
  {30db9ca7-da7e-4cf1-83fe-4440dcbe9ae6}; !- Outlet Port

OS:Connection,
  {6a1d037a-e6f9-43f7-b3e0-add456f4b921}, !- Handle
  {7a122588-a976-4840-bed2-32d428471ae0}, !- Name
  {6d3295f3-da51-4a8e-8946-470b0a73d7e2}, !- Source Object
  11,                                     !- Outlet Port
  {8a9f0848-574b-435d-9380-3d9ade219991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7621340-5fce-4d27-9ba6-4421f7a43a6e}, !- Handle
  {120b96f5-4985-4d69-98ee-fb2274a876e0}, !- Name
  {a7a62cb7-0629-4031-a677-3cbdb98adc69}, !- Source Object
  3,                                      !- Outlet Port
  {6d3295f3-da51-4a8e-8946-470b0a73d7e2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9574dafa-0dce-45cb-8387-73e9f3dc018e}, !- Handle
  BaseAirSys7or3b-11 Zone Splitter,       !- Name
  {d0332483-bf27-4e5e-9366-f2a1f6c35cc2}, !- Inlet Node Name
  {0bc936b8-8885-49b6-bf71-9bf9c38d3c18}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d31b9930-4971-4d2e-8ef9-0f4af48c28fb}, !- Handle
  BaseAirSys7or3b-11 Zone Mixer,          !- Name
  {e3921ab0-6710-42a3-ab4a-345a996d1270}, !- Outlet Node Name
  {c681d58d-4802-4832-b8e7-438cb28b6398}; !- Inlet Node Name 1

OS:Connection,
  {d0332483-bf27-4e5e-9366-f2a1f6c35cc2}, !- Handle
  {37ca0398-9c90-451b-b1b7-733b832c2a39}, !- Name
  {8a9f0848-574b-435d-9380-3d9ade219991}, !- Source Object
  3,                                      !- Outlet Port
  {9574dafa-0dce-45cb-8387-73e9f3dc018e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3921ab0-6710-42a3-ab4a-345a996d1270}, !- Handle
  {c52c8dc1-4c5e-4a73-a5f4-33400dce5d47}, !- Name
  {d31b9930-4971-4d2e-8ef9-0f4af48c28fb}, !- Source Object
  2,                                      !- Outlet Port
  {a7a62cb7-0629-4031-a677-3cbdb98adc69}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e854ccf6-4682-47b1-896c-00cce4e07156}, !- Handle
  {6d3295f3-da51-4a8e-8946-470b0a73d7e2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {10d62b44-c055-4a87-9b92-7cc5c4d46cda}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {672c0cf8-dedf-4b46-84ed-9d3995789296}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {672c0cf8-dedf-4b46-84ed-9d3995789296}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {0c0dbbae-dc7b-439e-991a-046f9b79c7d1}, !- Control Zone or Zone List Name
  {529e4cca-a222-41c1-b147-281e8fcc3762}, !- Cooling Control Zone or Zone List Name
  {ddfdb096-c2de-4835-9f2b-b2426df5e18c}, !- Heating Control Zone or Zone List Name
  {4d2ef2d7-07b7-42d3-b0d1-bfb83ac40f4f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0c0dbbae-dc7b-439e-991a-046f9b79c7d1}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List, !- Name
  {172be8ed-f7b4-4700-9994-2a594bf95713}; !- Model Object 1

OS:ModelObjectList,
  {529e4cca-a222-41c1-b147-281e8fcc3762}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ddfdb096-c2de-4835-9f2b-b2426df5e18c}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4d2ef2d7-07b7-42d3-b0d1-bfb83ac40f4f}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {f29e27ce-6df2-4e6e-817f-e2cccba9761a}, !- Handle
  BaseSys7or3b SupFan-11,                 !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  917.541381151,                          !- Pressure Rise {Pa}
  1.57405327098394,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.787024275754752,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {88dc0ba0-1bed-4366-b3c7-9c97a90892eb}, !- Air Inlet Node Name
  {23809687-eb93-4926-b8be-04fcc42f0e41}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {23809687-eb93-4926-b8be-04fcc42f0e41}, !- Handle
  {9cfbdb18-bf22-42f9-8bb7-c657f699529e}, !- Name
  {f29e27ce-6df2-4e6e-817f-e2cccba9761a}, !- Source Object
  17,                                     !- Outlet Port
  {c964f5ec-f919-4df6-bf69-2ad0f34d296a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {df153bed-3ee8-4edd-8149-4194a2cd94f6}, !- Handle
  BaseSys7or3b SuppCoilHtg-11 AvailSch,   !- Name
  {d5912390-1c03-4e2c-8a89-99042f98d773}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {b454fdea-9438-499e-bbf9-c2c8fceec426}, !- Handle
  BaseSys7or3b SuppCoilHtg-11,            !- Name
  {df153bed-3ee8-4edd-8149-4194a2cd94f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  36210.9822172693,                       !- Nominal Capacity {W}
  {66e241c3-fd8c-4317-9add-3529b2d24563}, !- Air Inlet Node Name
  {f8244212-0157-4e03-bc0b-a073ea9756b5}; !- Air Outlet Node Name

OS:Node,
  {d5ee20f7-ff7b-438d-ae1b-8464dde0f7ff}, !- Handle
  BaseSys7or3b SuppCoilHtg-11 Outlet Node, !- Name
  {f8244212-0157-4e03-bc0b-a073ea9756b5}, !- Inlet Port
  {88dc0ba0-1bed-4366-b3c7-9c97a90892eb}; !- Outlet Port

OS:Connection,
  {f8244212-0157-4e03-bc0b-a073ea9756b5}, !- Handle
  {8e1d99d7-c70e-46cd-9b55-ada3e0567743}, !- Name
  {b454fdea-9438-499e-bbf9-c2c8fceec426}, !- Source Object
  6,                                      !- Outlet Port
  {d5ee20f7-ff7b-438d-ae1b-8464dde0f7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88dc0ba0-1bed-4366-b3c7-9c97a90892eb}, !- Handle
  {3c32cb1f-44cf-4dbe-9863-70ed4aed9c4e}, !- Name
  {d5ee20f7-ff7b-438d-ae1b-8464dde0f7ff}, !- Source Object
  3,                                      !- Outlet Port
  {f29e27ce-6df2-4e6e-817f-e2cccba9761a}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {cf7acadb-4442-4b8b-9a94-3670975a463c}, !- Handle
  BaseSys7or3b CoilHtg-11,                !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  28911.4610724897,                       !- Rated Total Heating Capacity {W}
  3.7762211355097,                        !- Rated COP {W/W}
  1.57405327098394,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5b477c1c-5db5-46ea-8f23-320b3b85474d}, !- Air Inlet Node Name
  {edba391f-3ce4-44ae-a277-51ced9471dce}, !- Air Outlet Node Name
  {3a0cc120-faf4-40bd-bff4-f8d0bccb7d0a}, !- Total Heating Capacity Function of Temperature Curve Name
  {b542c10f-0c4b-43da-904f-1b86ff1e737e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {029c7f30-165d-4a43-9d54-58a0697f949d}, !- Energy Input Ratio Function of Temperature Curve Name
  {0b57fc80-9b16-4831-8039-96a19d8e444a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b23bb57f-6193-4acc-ae46-1cb474820d2d}, !- Part Load Fraction Correlation Curve Name
  {a4ebc140-1e40-4489-9a67-189d6187f3ad}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  78.7924502868721,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {a4ebc140-1e40-4489-9a67-189d6187f3ad}, !- Handle
  BaseSys7or3b CoilHtg-11 Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {da819b57-fe65-471a-95ca-c7a01e8087b2}, !- Handle
  BaseSys7or3b CoilHtg-11 Outlet Node,    !- Name
  {edba391f-3ce4-44ae-a277-51ced9471dce}, !- Inlet Port
  {66e241c3-fd8c-4317-9add-3529b2d24563}; !- Outlet Port

OS:Connection,
  {edba391f-3ce4-44ae-a277-51ced9471dce}, !- Handle
  {1d9b89dc-5b25-4aab-9fc1-42acc8d6e693}, !- Name
  {cf7acadb-4442-4b8b-9a94-3670975a463c}, !- Source Object
  8,                                      !- Outlet Port
  {da819b57-fe65-471a-95ca-c7a01e8087b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e241c3-fd8c-4317-9add-3529b2d24563}, !- Handle
  {96687159-4ccc-43a0-9712-e8fc3a29bb9a}, !- Name
  {da819b57-fe65-471a-95ca-c7a01e8087b2}, !- Source Object
  3,                                      !- Outlet Port
  {b454fdea-9438-499e-bbf9-c2c8fceec426}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {dbe2fd1b-44ef-47b7-a188-8fc7825ea1f8}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {c736e111-08fb-47ba-8268-c83809227406}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {19202a3d-ba34-4600-9cae-47ef2da31839}, !- Handle
  BaseSys7or3b CoilClg-11,                !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  28911.4610724897,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.90941112540218,                       !- Rated High Speed COP {W/W}
  1.57405327098394,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {d6870a67-4813-495e-822d-3bbe89e018d6}, !- Air Inlet Node Name
  {3f3ce3fc-3c1a-4e00-86e7-651d7c5eb088}, !- Air Outlet Node Name
  {c0c501de-15a4-471d-a052-cab016d83144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0a7084b-38d0-4552-820b-91db7a68a834}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6f2f0e29-c637-43bd-90e5-480c2e973aaf}, !- Energy Input Ratio Function of Temperature Curve Name
  {627aa563-0a78-479e-b593-9f765963417c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38308e61-48ee-4d18-b40b-fa04ca207495}, !- Part Load Fraction Correlation Curve Name
  14455.7305362449,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.90941112540218,                       !- Rated Low Speed COP {W/W}
  0.787026635491968,                      !- Rated Low Speed Air Flow Rate {m3/s}
  {c736e111-08fb-47ba-8268-c83809227406}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {dbe2fd1b-44ef-47b7-a188-8fc7825ea1f8}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {74db1cc3-e091-4938-bcd1-eceb699f0ea2}, !- Handle
  BaseSys7or3b CoilClg-11 Outlet Node,    !- Name
  {3f3ce3fc-3c1a-4e00-86e7-651d7c5eb088}, !- Inlet Port
  {5b477c1c-5db5-46ea-8f23-320b3b85474d}; !- Outlet Port

OS:Connection,
  {3f3ce3fc-3c1a-4e00-86e7-651d7c5eb088}, !- Handle
  {0976a754-f0e0-4ec2-bb42-e46eeb80991b}, !- Name
  {19202a3d-ba34-4600-9cae-47ef2da31839}, !- Source Object
  9,                                      !- Outlet Port
  {74db1cc3-e091-4938-bcd1-eceb699f0ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b477c1c-5db5-46ea-8f23-320b3b85474d}, !- Handle
  {0a3a6c6a-4bd8-439e-b073-d0b85bc6e9cf}, !- Name
  {74db1cc3-e091-4938-bcd1-eceb699f0ea2}, !- Source Object
  3,                                      !- Outlet Port
  {cf7acadb-4442-4b8b-9a94-3670975a463c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {94dac214-cb96-40b8-a25f-8b20a31dcbd6}, !- Handle
  BaseSys7or3b OACtrl-11,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3abcf9d7-8148-4384-9e32-492c61be997d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {4d3a9cda-f599-4c42-a0fa-c31f72f12546}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e55274b5-2747-4c0a-ba7d-11edcc3d16a6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e55274b5-2747-4c0a-ba7d-11edcc3d16a6}, !- Handle
  BaseSys7or3b OACtrl-11 Mech Vent Controller, !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3ca14278-d22e-40e7-9fed-fc09014f6513}, !- Handle
  BaseSys7or3b OACtrl-11 OA System,       !- Name
  {94dac214-cb96-40b8-a25f-8b20a31dcbd6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {28570f5d-cd0f-493e-94ec-55d8aeae4c39}, !- Mixed Air Node Name
  {78a600e9-4d56-455c-8859-bd534c06a578}, !- Outdoor Air Stream Node Name
  {f8f4af25-b748-4c59-b21e-366403a7317a}, !- Relief Air Stream Node Name
  {98cabcdf-51c5-4871-84e7-62f55453058e}; !- Return Air Stream Node Name

OS:Node,
  {8fb263d2-7783-4788-8d1c-241b5e864ba2}, !- Handle
  BaseSys7or3b OACtrl-11 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {78a600e9-4d56-455c-8859-bd534c06a578}; !- Outlet Port

OS:Connection,
  {78a600e9-4d56-455c-8859-bd534c06a578}, !- Handle
  {b6b44782-d8fc-441b-81b8-961589020634}, !- Name
  {8fb263d2-7783-4788-8d1c-241b5e864ba2}, !- Source Object
  3,                                      !- Outlet Port
  {3ca14278-d22e-40e7-9fed-fc09014f6513}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e7751249-3128-4a97-9e2d-3dce54b5bd3b}, !- Handle
  BaseSys7or3b OACtrl-11 OA System Relief Node, !- Name
  {f8f4af25-b748-4c59-b21e-366403a7317a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8f4af25-b748-4c59-b21e-366403a7317a}, !- Handle
  {64367c62-c232-45e2-a35f-51421e75c0e8}, !- Name
  {3ca14278-d22e-40e7-9fed-fc09014f6513}, !- Source Object
  7,                                      !- Outlet Port
  {e7751249-3128-4a97-9e2d-3dce54b5bd3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f29a958-9785-4755-b1eb-b70b3e4d0127}, !- Handle
  BaseSys7or3b OACtrl-11 OA System Mixed Air Node, !- Name
  {28570f5d-cd0f-493e-94ec-55d8aeae4c39}, !- Inlet Port
  {d6870a67-4813-495e-822d-3bbe89e018d6}; !- Outlet Port

OS:Connection,
  {98cabcdf-51c5-4871-84e7-62f55453058e}, !- Handle
  {781c35e3-59f3-4187-95c2-e1b1091c8c8e}, !- Name
  {07ed2ed5-ff9f-45de-a672-2c09acb00361}, !- Source Object
  3,                                      !- Outlet Port
  {3ca14278-d22e-40e7-9fed-fc09014f6513}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {28570f5d-cd0f-493e-94ec-55d8aeae4c39}, !- Handle
  {d0b8c7b4-4a18-4a9c-9f8b-39178bdb6c09}, !- Name
  {3ca14278-d22e-40e7-9fed-fc09014f6513}, !- Source Object
  5,                                      !- Outlet Port
  {1f29a958-9785-4755-b1eb-b70b3e4d0127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6870a67-4813-495e-822d-3bbe89e018d6}, !- Handle
  {deb687a3-b048-4a08-ac34-b247e7363883}, !- Name
  {1f29a958-9785-4755-b1eb-b70b3e4d0127}, !- Source Object
  3,                                      !- Outlet Port
  {19202a3d-ba34-4600-9cae-47ef2da31839}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4d3a9cda-f599-4c42-a0fa-c31f72f12546}, !- Handle
  BaseSys7or3b OACtrl-11 Max OA Schedule, !- Name
  {39fadee4-197f-4d40-a71c-d4c3f2b0dd7a}, !- Schedule Type Limits Name
  {8fca7972-a6fe-485c-8662-b10bc2c8245b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fca7972-a6fe-485c-8662-b10bc2c8245b}, !- Handle
  Schedule Day 3,                         !- Name
  {39fadee4-197f-4d40-a71c-d4c3f2b0dd7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {3abcf9d7-8148-4384-9e32-492c61be997d}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule,        !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {86f496f1-7d0d-4605-a2d2-1acc24df0586}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {86f496f1-7d0d-4605-a2d2-1acc24df0586}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {9de6c4a1-6ac8-4b04-b568-0a1953a4aa25}, !- Sunday Schedule:Day Name
  {b84baadf-8b1c-4048-af94-18b1a885a985}, !- Monday Schedule:Day Name
  {70ecef83-7c82-4104-a35c-7facdf0bec3e}, !- Tuesday Schedule:Day Name
  {410eff26-dc2a-4d4d-947e-ff45648f0b26}, !- Wednesday Schedule:Day Name
  {f06b985e-040e-4c96-9914-04ac312deedb}, !- Thursday Schedule:Day Name
  {e3513445-a9b7-4107-8461-1c866938711c}, !- Friday Schedule:Day Name
  {9adfb272-7e09-4c59-a6b1-884657ee8bc5}, !- Saturday Schedule:Day Name
  {208a9500-15a3-461c-8413-f4cbfb32ce03}, !- Holiday Schedule:Day Name
  {f880cc11-f09d-4281-8d95-ea4d702b4061}, !- SummerDesignDay Schedule:Day Name
  {e8cc4c6a-249c-4574-9dc0-53372379ccf9}, !- WinterDesignDay Schedule:Day Name
  {f2d9dc8e-e19e-4ae2-a3f4-7048b031ffa0}, !- CustomDay1 Schedule:Day Name
  {009761e5-dfd3-45ab-a89e-76e4dd934cf1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {9de6c4a1-6ac8-4b04-b568-0a1953a4aa25}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Sunday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b84baadf-8b1c-4048-af94-18b1a885a985}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Monday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {70ecef83-7c82-4104-a35c-7facdf0bec3e}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Tuesday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {410eff26-dc2a-4d4d-947e-ff45648f0b26}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Wednesday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f06b985e-040e-4c96-9914-04ac312deedb}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Thursday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e3513445-a9b7-4107-8461-1c866938711c}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Friday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9adfb272-7e09-4c59-a6b1-884657ee8bc5}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Saturday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {208a9500-15a3-461c-8413-f4cbfb32ce03}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Holiday, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f880cc11-f09d-4281-8d95-ea4d702b4061}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Summer, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e8cc4c6a-249c-4574-9dc0-53372379ccf9}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Winter, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f2d9dc8e-e19e-4ae2-a3f4-7048b031ffa0}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Custom 1, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {009761e5-dfd3-45ab-a89e-76e4dd934cf1}, !- Handle
  BaseSys7or3b OACtrl-11 Schedule Week 1 Custom 2, !- Name
  {6e6e3c1e-269c-420d-a80f-ebea35d19801}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {70fb05f9-fc79-4a79-8b74-1f0ab53f9dbe}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {172be8ed-f7b4-4700-9994-2a594bf95713}, !- Control Zone Name
  {c964f5ec-f919-4df6-bf69-2ad0f34d296a}; !- Setpoint Node or NodeList Name

OS:DesignSpecification:OutdoorAir,
  {5c56695d-6d52-4454-affd-8f9a9c5cfbad}, !- Handle
  Common_Restroom_Zn Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {4e6ac9e2-21eb-4987-844e-221142ed7cdf}, !- Handle
  Common_Restroom_Zn BaseExhFan,          !- Name
  {d26d484f-71fa-4c9e-bc6c-e460bfa90a23}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  235.6273885773,                         !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  {10662016-e0a5-4c62-b62f-caff1456bfa7}, !- Air Inlet Node Name
  {d500404c-0d0c-4f86-b39e-7ee3ec7d1b91}, !- Air Outlet Node Name
  ProcessMotors,                          !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {6627b4c5-9f10-40c1-a391-e817c6659976}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {8cfd5afc-6aa6-41bf-84b2-41498f327aeb}, !- Handle
  Common_Restroom_Zn BaseExhFan Inlet Node, !- Name
  {07e89d61-b68d-4a10-94bf-5e597874430d}, !- Inlet Port
  {10662016-e0a5-4c62-b62f-caff1456bfa7}; !- Outlet Port

OS:Connection,
  {07e89d61-b68d-4a10-94bf-5e597874430d}, !- Handle
  {9cbe730f-28d9-46f0-8bc4-fc2e052b8965}, !- Name
  {13942db6-440a-4c42-8c2c-05e3fee2e716}, !- Source Object
  3,                                      !- Outlet Port
  {8cfd5afc-6aa6-41bf-84b2-41498f327aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10662016-e0a5-4c62-b62f-caff1456bfa7}, !- Handle
  {035a9eb9-1e6f-4f7e-be73-a3002df630b1}, !- Name
  {8cfd5afc-6aa6-41bf-84b2-41498f327aeb}, !- Source Object
  3,                                      !- Outlet Port
  {4e6ac9e2-21eb-4987-844e-221142ed7cdf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bdf75a93-e4b7-4c31-bb4b-cc372305aa2a}, !- Handle
  Common_Restroom_Zn BaseExhFan Outlet Node, !- Name
  {d500404c-0d0c-4f86-b39e-7ee3ec7d1b91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d500404c-0d0c-4f86-b39e-7ee3ec7d1b91}, !- Handle
  {5b50f7a7-0a4d-43ca-a02d-1a6c1cb4cb7e}, !- Name
  {4e6ac9e2-21eb-4987-844e-221142ed7cdf}, !- Source Object
  7,                                      !- Outlet Port
  {bdf75a93-e4b7-4c31-bb4b-cc372305aa2a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ab49cbf7-e4db-4d51-b5d9-c3fb867b56e6}, !- Handle
  Common_Mech/Elec_Zn Thermostat,         !- Name
  {4c4124a7-2770-4d06-a998-f96208e6132f}, !- Heating Setpoint Temperature Schedule Name
  {75184a57-3fa8-480d-b2e8-942f9d571b07}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5710ea90-9f0d-4c90-9bee-92c5ec6faf38}, !- Handle
  Common_Mech/Elec_Zn Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {779c7dd9-018c-4966-a9d3-95bea1747a4d}, !- Handle
  BaseVAVNoReheatTrmlUnit,                !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  {b83bdf1f-a282-4a02-8251-4fb115460ca2}, !- Air Inlet Node Name
  {00781d40-60b7-4231-8981-8f1f27a555ea}, !- Air Outlet Node Name
  0.263503359856742;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {794905f2-3998-4681-9946-aaddf67ebeff}, !- Handle
  Common_Mech/Elec_Zn Return Air Node,    !- Name
  {bc64070a-dde8-4502-97ee-fba767017003}, !- Inlet Port
  {be977746-27f6-4ddc-9641-b84e3eaf5346}; !- Outlet Port

OS:Connection,
  {99e528e3-55be-4e2e-8472-83af1b2ec7d9}, !- Handle
  {00045f12-bbf1-485f-a990-255d393c2e25}, !- Name
  {f9d09069-2620-46c0-b455-2c96c9413a1c}, !- Source Object
  3,                                      !- Outlet Port
  {ab3eadc7-40fb-4e9a-9357-bcc8e37f7537}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc64070a-dde8-4502-97ee-fba767017003}, !- Handle
  {e1b63774-593e-416c-b124-be2acbf51c6a}, !- Name
  {fc92f530-8744-46e1-882a-cbe55c719c38}, !- Source Object
  3,                                      !- Outlet Port
  {794905f2-3998-4681-9946-aaddf67ebeff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be977746-27f6-4ddc-9641-b84e3eaf5346}, !- Handle
  {95f07afa-4632-49db-9460-cee3811afc92}, !- Name
  {794905f2-3998-4681-9946-aaddf67ebeff}, !- Source Object
  3,                                      !- Outlet Port
  {ed1fa6d8-ed63-4a3f-b8cb-34187a16f326}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15a6df13-62bb-45d9-abff-c1b1a9065e0d}, !- Handle
  BaseAirSys7or3b Zone Splitter Outlet Node 1, !- Name
  {3b7e035a-4164-49f0-9122-d40a6fe9ccc4}, !- Inlet Port
  {b83bdf1f-a282-4a02-8251-4fb115460ca2}; !- Outlet Port

OS:Connection,
  {3b7e035a-4164-49f0-9122-d40a6fe9ccc4}, !- Handle
  {7cb17f49-3676-48e4-adda-519764f60644}, !- Name
  {0c66d95a-4012-44cf-ac0f-cc2df18e1e51}, !- Source Object
  3,                                      !- Outlet Port
  {15a6df13-62bb-45d9-abff-c1b1a9065e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b83bdf1f-a282-4a02-8251-4fb115460ca2}, !- Handle
  {282fb605-201c-450e-874d-2108dc066c00}, !- Name
  {15a6df13-62bb-45d9-abff-c1b1a9065e0d}, !- Source Object
  3,                                      !- Outlet Port
  {779c7dd9-018c-4966-a9d3-95bea1747a4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00781d40-60b7-4231-8981-8f1f27a555ea}, !- Handle
  {479f6eaf-a112-41ef-8de8-b2552746f87d}, !- Name
  {779c7dd9-018c-4966-a9d3-95bea1747a4d}, !- Source Object
  4,                                      !- Outlet Port
  {f9d09069-2620-46c0-b455-2c96c9413a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {66ce920f-8c08-4367-8919-e79e27ed2348}, !- Handle
  Wing1_Side1_Zn Thermostat,              !- Name
  {4c4124a7-2770-4d06-a998-f96208e6132f}, !- Heating Setpoint Temperature Schedule Name
  {75184a57-3fa8-480d-b2e8-942f9d571b07}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2a40545d-145e-457e-bdf8-7ad48ff3ac86}, !- Handle
  Wing1_Side1_Zn Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0019304,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {4687a8f9-ee54-462e-812f-dc8b44d01897}, !- Handle
  Daylighting Control 1,                  !- Name
  {f52ba67e-5e2e-48ea-945e-8bf1253948b9}, !- Space Name
  -5.081778,                              !- Position X-Coordinate {m}
  3.36267552,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  412.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {0926753c-cb63-4780-8192-761b26026c39}, !- Handle
  Daylighting Control 2,                  !- Name
  {f52ba67e-5e2e-48ea-945e-8bf1253948b9}, !- Space Name
  -5.081778,                              !- Position X-Coordinate {m}
  6.72535104,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  550,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d8339d93-b3a9-4e55-8328-33cf9b01c8f9}, !- Handle
  BaseVAVNoReheatTrmlUnit-2,              !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  {c9a0877a-5dc0-485d-8189-34d54119653f}, !- Air Inlet Node Name
  {100ae91c-9e3e-4ccb-be60-21ad4f3c035a}, !- Air Outlet Node Name
  1.70699614625894;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {485c84c8-e2e5-458f-9dd8-408386f89a38}, !- Handle
  Wing1_Side1_Zn Return Air Node,         !- Name
  {119e0176-5a2f-4979-9033-55cf2919ce70}, !- Inlet Port
  {b8604413-81c7-404f-81d6-9944eaeb9e06}; !- Outlet Port

OS:Connection,
  {a04f0165-59d2-4a6b-ba5a-bb139c52a62a}, !- Handle
  {0e51e9b2-43c3-4b54-8132-218eaf7993b8}, !- Name
  {2bead51f-2178-494f-a532-301d242ee0fa}, !- Source Object
  3,                                      !- Outlet Port
  {75abddbd-02d4-4ac8-b8ad-d6936e9c590c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {119e0176-5a2f-4979-9033-55cf2919ce70}, !- Handle
  {6b3baec7-9558-4e9d-a87a-ba6057a71788}, !- Name
  {c4f470da-b7e3-4fd2-99ee-40d496c4a133}, !- Source Object
  3,                                      !- Outlet Port
  {485c84c8-e2e5-458f-9dd8-408386f89a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8604413-81c7-404f-81d6-9944eaeb9e06}, !- Handle
  {04334df4-2b95-48e6-bcd4-46329ec84c5c}, !- Name
  {485c84c8-e2e5-458f-9dd8-408386f89a38}, !- Source Object
  3,                                      !- Outlet Port
  {a639dd73-65f5-4d40-bd54-19647fbed3f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5249c989-d472-44bb-bd57-1e764881477c}, !- Handle
  BaseAirSys7or3b-2 Zone Splitter Outlet Node 1, !- Name
  {03dc9b19-6b3d-4ae5-8a31-6dfefcc12771}, !- Inlet Port
  {c9a0877a-5dc0-485d-8189-34d54119653f}; !- Outlet Port

OS:Connection,
  {03dc9b19-6b3d-4ae5-8a31-6dfefcc12771}, !- Handle
  {98e3da0f-7cca-4b3e-8911-a168e1efdf6d}, !- Name
  {97615ffb-1b13-40e4-b6c4-a6f32b838229}, !- Source Object
  3,                                      !- Outlet Port
  {5249c989-d472-44bb-bd57-1e764881477c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9a0877a-5dc0-485d-8189-34d54119653f}, !- Handle
  {64e29240-44cd-465d-9a98-f62f42dfd1a2}, !- Name
  {5249c989-d472-44bb-bd57-1e764881477c}, !- Source Object
  3,                                      !- Outlet Port
  {d8339d93-b3a9-4e55-8328-33cf9b01c8f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {100ae91c-9e3e-4ccb-be60-21ad4f3c035a}, !- Handle
  {aab90642-9d4e-477b-8732-5b21973a33c1}, !- Name
  {d8339d93-b3a9-4e55-8328-33cf9b01c8f9}, !- Source Object
  4,                                      !- Outlet Port
  {2bead51f-2178-494f-a532-301d242ee0fa}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9ead4ed2-92fd-49eb-ba86-55463d85f750}, !- Handle
  Wing1_Corridor_Zn Thermostat,           !- Name
  {4c4124a7-2770-4d06-a998-f96208e6132f}, !- Heating Setpoint Temperature Schedule Name
  {75184a57-3fa8-480d-b2e8-942f9d571b07}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ff7bfc1b-9ea2-4ddc-b572-9cdab82082c9}, !- Handle
  Wing1_Corridor_Zn Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ad087efa-9a6a-434c-a0e1-26f74a071bed}, !- Handle
  BaseVAVNoReheatTrmlUnit-3,              !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  {f9892aba-7a03-4599-8b3a-339e03481c06}, !- Air Inlet Node Name
  {2b91dc86-391b-4ebe-b03c-75be4a8da0fc}, !- Air Outlet Node Name
  0.453508928541619;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54d54ad7-cefc-42b1-835b-64460d43346e}, !- Handle
  Wing1_Corridor_Zn Return Air Node,      !- Name
  {67e035aa-4c31-4c44-9ab0-1bf0c0434da1}, !- Inlet Port
  {b45b1586-8f2b-47a8-8e8d-8379cf451f08}; !- Outlet Port

OS:Connection,
  {8bf7185d-8616-4c6b-bf13-aeaddb581641}, !- Handle
  {4753fd35-9dcd-4bf7-a434-ca333fc40260}, !- Name
  {789253eb-6ef2-4a43-8dc9-74415cfdc81e}, !- Source Object
  3,                                      !- Outlet Port
  {3de77ae3-6894-4a8a-80fd-c8769a8fc0f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67e035aa-4c31-4c44-9ab0-1bf0c0434da1}, !- Handle
  {46221a5e-916a-4d3d-b5b5-829e64fbebc5}, !- Name
  {5dbca520-aeca-4045-836e-ac0fc0b37b9f}, !- Source Object
  3,                                      !- Outlet Port
  {54d54ad7-cefc-42b1-835b-64460d43346e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45b1586-8f2b-47a8-8e8d-8379cf451f08}, !- Handle
  {f762c1b1-ce03-48d4-8079-dfb7d5b2f8a8}, !- Name
  {54d54ad7-cefc-42b1-835b-64460d43346e}, !- Source Object
  3,                                      !- Outlet Port
  {23d2ab62-7b84-4b4f-8185-4f3b66652ed7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8f81db0e-c18f-43dc-8464-712c08b50405}, !- Handle
  BaseAirSys7or3b-3 Zone Splitter Outlet Node 1, !- Name
  {e80f7346-b8fb-47d4-874d-5ec77323f174}, !- Inlet Port
  {f9892aba-7a03-4599-8b3a-339e03481c06}; !- Outlet Port

OS:Connection,
  {e80f7346-b8fb-47d4-874d-5ec77323f174}, !- Handle
  {b42bca92-8003-4fe3-af1a-b861cb5d1309}, !- Name
  {9ec0f82c-3b68-43f4-a003-2c8288000181}, !- Source Object
  3,                                      !- Outlet Port
  {8f81db0e-c18f-43dc-8464-712c08b50405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9892aba-7a03-4599-8b3a-339e03481c06}, !- Handle
  {c7b81c80-b2e7-4006-9f7f-1a816fa1361f}, !- Name
  {8f81db0e-c18f-43dc-8464-712c08b50405}, !- Source Object
  3,                                      !- Outlet Port
  {ad087efa-9a6a-434c-a0e1-26f74a071bed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b91dc86-391b-4ebe-b03c-75be4a8da0fc}, !- Handle
  {885edacb-3e80-4995-a0f3-009c06e4be65}, !- Name
  {ad087efa-9a6a-434c-a0e1-26f74a071bed}, !- Source Object
  4,                                      !- Outlet Port
  {789253eb-6ef2-4a43-8dc9-74415cfdc81e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {6be2bbe4-9d93-470e-a7fe-f15b00632329}, !- Handle
  Wing1_Side2_Zn Thermostat,              !- Name
  {4c4124a7-2770-4d06-a998-f96208e6132f}, !- Heating Setpoint Temperature Schedule Name
  {75184a57-3fa8-480d-b2e8-942f9d571b07}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a6ced5f9-ab09-48bb-8045-292458710c36}, !- Handle
  Wing1_Side2_Zn Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0019304,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {06481e27-7edb-48ab-8a51-eb24e3ca80a9}, !- Handle
  Daylighting Control 3,                  !- Name
  {7f5fd64e-df37-485b-ae0e-0acb1e4042db}, !- Space Name
  -5.081778,                              !- Position X-Coordinate {m}
  14.63731896,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  412.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {1e35b916-7ac3-451d-8376-7afd6fd685d3}, !- Handle
  Daylighting Control 4,                  !- Name
  {7f5fd64e-df37-485b-ae0e-0acb1e4042db}, !- Space Name
  -5.081778,                              !- Position X-Coordinate {m}
  11.27464344,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  550,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6079cee8-6efe-4169-9fa5-1c59534441b0}, !- Handle
  BaseVAVNoReheatTrmlUnit-4,              !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  {b0d3f8f3-c621-430a-9f97-c7ec10f1fb45}, !- Air Inlet Node Name
  {68dce632-1580-45cc-981e-b48bc62a79d4}, !- Air Outlet Node Name
  1.34215245581875;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8c1a8962-f339-4582-bb14-8bc3f19040bf}, !- Handle
  Wing1_Side2_Zn Return Air Node,         !- Name
  {cf3ad5e0-fa2d-4e7e-a57f-5055c3427edb}, !- Inlet Port
  {b441d301-ebab-41d3-95ca-3381f7c26bd0}; !- Outlet Port

OS:Connection,
  {f6a63600-8e15-4d91-b9ce-89306ffe0963}, !- Handle
  {d3c9ed26-a3ce-4c62-96f1-db6a27aee0a5}, !- Name
  {bc27dad3-043f-4b3f-95aa-0d2b54024ba6}, !- Source Object
  3,                                      !- Outlet Port
  {c89557a6-c976-4eef-811d-722fe4067edd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf3ad5e0-fa2d-4e7e-a57f-5055c3427edb}, !- Handle
  {2aa499e6-0fa3-40b1-b178-284129e346b4}, !- Name
  {31444f71-b803-48df-8ff5-8c6e0cca7fb0}, !- Source Object
  3,                                      !- Outlet Port
  {8c1a8962-f339-4582-bb14-8bc3f19040bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b441d301-ebab-41d3-95ca-3381f7c26bd0}, !- Handle
  {73b6aece-c307-493b-b7ca-13798def6e8f}, !- Name
  {8c1a8962-f339-4582-bb14-8bc3f19040bf}, !- Source Object
  3,                                      !- Outlet Port
  {381b19ba-97c8-41f8-a285-2849ba7e632d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {faa4e75d-cbbb-413e-939d-c9badf99c3bf}, !- Handle
  BaseAirSys7or3b-4 Zone Splitter Outlet Node 1, !- Name
  {59648e29-22c0-4e19-aa22-73d110719d5c}, !- Inlet Port
  {b0d3f8f3-c621-430a-9f97-c7ec10f1fb45}; !- Outlet Port

OS:Connection,
  {59648e29-22c0-4e19-aa22-73d110719d5c}, !- Handle
  {052d0627-bda5-496a-ae88-3ee652f137bb}, !- Name
  {a4cf33a2-87a9-4dd4-932f-438f2b9d9077}, !- Source Object
  3,                                      !- Outlet Port
  {faa4e75d-cbbb-413e-939d-c9badf99c3bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d3f8f3-c621-430a-9f97-c7ec10f1fb45}, !- Handle
  {71d979f4-f603-4414-879c-a53230a523f2}, !- Name
  {faa4e75d-cbbb-413e-939d-c9badf99c3bf}, !- Source Object
  3,                                      !- Outlet Port
  {6079cee8-6efe-4169-9fa5-1c59534441b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68dce632-1580-45cc-981e-b48bc62a79d4}, !- Handle
  {8b992b82-ec6c-4e3d-b3ea-32f3ab028a2f}, !- Name
  {6079cee8-6efe-4169-9fa5-1c59534441b0}, !- Source Object
  4,                                      !- Outlet Port
  {bc27dad3-043f-4b3f-95aa-0d2b54024ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {bb38350b-9576-4ad5-a4b5-1fe737f4d50b}, !- Handle
  Common_Lobby_Zn Thermostat,             !- Name
  {4c4124a7-2770-4d06-a998-f96208e6132f}, !- Heating Setpoint Temperature Schedule Name
  {75184a57-3fa8-480d-b2e8-942f9d571b07}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {82008b9c-7a9f-49aa-b9dc-28c38abc063b}, !- Handle
  Common_Lobby_Zn Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {294e0663-19e2-4e6b-b878-e514ab4ae2eb}, !- Handle
  Daylighting Control 5,                  !- Name
  {c71acbd6-618f-4005-bf13-d0f2bf5600ea}, !- Space Name
  4.41539376,                             !- Position X-Coordinate {m}
  3.34999584,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  112.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {d633603f-3dc5-4514-ac25-45c29a335195}, !- Handle
  Daylighting Control 6,                  !- Name
  {c71acbd6-618f-4005-bf13-d0f2bf5600ea}, !- Space Name
  4.41539376,                             !- Position X-Coordinate {m}
  6.69999168,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  150,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e46a7968-3245-4f17-80e5-1547a88c00b6}, !- Handle
  BaseVAVNoReheatTrmlUnit-5,              !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  {4717015d-a22b-4061-a7dd-0eed975f11bf}, !- Air Inlet Node Name
  {589cf748-f3d0-4703-93b5-e2dbcafe8fdd}, !- Air Outlet Node Name
  0.2812216827168;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e81e6260-47c5-4026-837d-0052cccec64a}, !- Handle
  Common_Lobby_Zn Return Air Node,        !- Name
  {8f69bfab-0597-4fb4-908e-e32b398d1ca1}, !- Inlet Port
  {4bec6aa9-23ec-4ca6-9309-9fa6b5375a9f}; !- Outlet Port

OS:Connection,
  {fbdf768f-f50a-4ddd-ba98-4f2c9b05a5ae}, !- Handle
  {8bb00f30-125b-4ce9-aaaa-80ef435894d3}, !- Name
  {cbc7b5de-b5c4-4910-b7b5-9e284c0c2645}, !- Source Object
  3,                                      !- Outlet Port
  {5db0cbc4-f9d1-4493-97d8-fca97e9f5049}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f69bfab-0597-4fb4-908e-e32b398d1ca1}, !- Handle
  {674c1146-65d2-472f-a528-21e1c39f7e86}, !- Name
  {5d5e4e5b-a4e0-47dd-a5e4-10c08af827c2}, !- Source Object
  3,                                      !- Outlet Port
  {e81e6260-47c5-4026-837d-0052cccec64a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bec6aa9-23ec-4ca6-9309-9fa6b5375a9f}, !- Handle
  {b95dcbfa-0e05-43d4-b1f3-7ed1f7f8db9d}, !- Name
  {e81e6260-47c5-4026-837d-0052cccec64a}, !- Source Object
  3,                                      !- Outlet Port
  {8a680d55-99ec-4d83-9415-f823a6125acb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e66960e-58d4-4997-8d2a-2920d3e7844e}, !- Handle
  BaseAirSys7or3b-5 Zone Splitter Outlet Node 1, !- Name
  {b60c1c51-3c8c-4895-9b4d-029bf3879a5f}, !- Inlet Port
  {4717015d-a22b-4061-a7dd-0eed975f11bf}; !- Outlet Port

OS:Connection,
  {b60c1c51-3c8c-4895-9b4d-029bf3879a5f}, !- Handle
  {35339276-1fd1-4710-9a87-afbeb5fdde8d}, !- Name
  {583e5a0e-6260-4a9e-8a5b-efe78d139e89}, !- Source Object
  3,                                      !- Outlet Port
  {4e66960e-58d4-4997-8d2a-2920d3e7844e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4717015d-a22b-4061-a7dd-0eed975f11bf}, !- Handle
  {c74c283c-1e42-4cb9-8784-67b2d58e5698}, !- Name
  {4e66960e-58d4-4997-8d2a-2920d3e7844e}, !- Source Object
  3,                                      !- Outlet Port
  {e46a7968-3245-4f17-80e5-1547a88c00b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {589cf748-f3d0-4703-93b5-e2dbcafe8fdd}, !- Handle
  {78c84120-0af2-41d3-aa28-e81e4c3d0d65}, !- Name
  {e46a7968-3245-4f17-80e5-1547a88c00b6}, !- Source Object
  4,                                      !- Outlet Port
  {cbc7b5de-b5c4-4910-b7b5-9e284c0c2645}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4610aced-b3c1-4423-acf9-26884d35a4b9}, !- Handle
  Common_Corridor_Zn Thermostat,          !- Name
  {4c4124a7-2770-4d06-a998-f96208e6132f}, !- Heating Setpoint Temperature Schedule Name
  {75184a57-3fa8-480d-b2e8-942f9d571b07}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b8727cef-1807-47db-8b27-c32b44ac7103}, !- Handle
  Common_Corridor_Zn Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {8eef0ed6-f9be-4284-8fa4-85caf05b08ff}, !- Handle
  Daylighting Control 7,                  !- Name
  {10958fb3-8626-4c3d-a02f-2563c805809a}, !- Space Name
  3.2890968,                              !- Position X-Coordinate {m}
  23.0707692,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  112.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a85ac732-673a-4247-94ec-c2b3990b7c72}, !- Handle
  BaseVAVNoReheatTrmlUnit-6,              !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  {710eb7ac-ef83-43f8-aa6e-09ed99e8d784}, !- Air Inlet Node Name
  {7d2e5356-93a5-4600-bb54-60d2021bd1ae}, !- Air Outlet Node Name
  0.467232688242432;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3a59b9a1-49c1-452b-b9ab-3137e01aa772}, !- Handle
  Common_Corridor_Zn Return Air Node,     !- Name
  {7a290f31-d431-4b9b-a3c8-c140da4f288b}, !- Inlet Port
  {bc50e613-e109-4b25-ab7e-1876e0d6177e}; !- Outlet Port

OS:Connection,
  {5ed6bc3d-37b8-42cf-9fd8-75a618ecdc3e}, !- Handle
  {c81657a8-9190-4f44-b4e0-7cfbd45bc5a5}, !- Name
  {d343d58f-daa7-4b9e-b383-fb6c0b4ab79a}, !- Source Object
  3,                                      !- Outlet Port
  {c0226be1-a54e-473f-881f-d68ff2eabe95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a290f31-d431-4b9b-a3c8-c140da4f288b}, !- Handle
  {10576915-99f3-4b60-b30e-9cf42fffdf14}, !- Name
  {35e716f7-06df-4aa3-ad8a-58feab1cbd17}, !- Source Object
  3,                                      !- Outlet Port
  {3a59b9a1-49c1-452b-b9ab-3137e01aa772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc50e613-e109-4b25-ab7e-1876e0d6177e}, !- Handle
  {9e3a94cf-70aa-404f-b7e3-26e3d1bc1fb4}, !- Name
  {3a59b9a1-49c1-452b-b9ab-3137e01aa772}, !- Source Object
  3,                                      !- Outlet Port
  {4fbdda80-a7b5-4f98-b607-3064823733da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd0640b1-b923-415d-a53a-f4809728951e}, !- Handle
  BaseAirSys7or3b-6 Zone Splitter Outlet Node 1, !- Name
  {81684eac-c1f5-4fc8-85c0-7bb65d7b2635}, !- Inlet Port
  {710eb7ac-ef83-43f8-aa6e-09ed99e8d784}; !- Outlet Port

OS:Connection,
  {81684eac-c1f5-4fc8-85c0-7bb65d7b2635}, !- Handle
  {90db8ff3-b8c0-4dab-a768-4258748fee26}, !- Name
  {ef8e5dd2-60f3-4dcc-8a4a-801700ad0efb}, !- Source Object
  3,                                      !- Outlet Port
  {fd0640b1-b923-415d-a53a-f4809728951e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {710eb7ac-ef83-43f8-aa6e-09ed99e8d784}, !- Handle
  {d9c7035f-13de-449b-a124-bd5302cfc096}, !- Name
  {fd0640b1-b923-415d-a53a-f4809728951e}, !- Source Object
  3,                                      !- Outlet Port
  {a85ac732-673a-4247-94ec-c2b3990b7c72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d2e5356-93a5-4600-bb54-60d2021bd1ae}, !- Handle
  {c51fc7c4-35c8-4acd-87c0-bbddc9467e60}, !- Name
  {a85ac732-673a-4247-94ec-c2b3990b7c72}, !- Source Object
  4,                                      !- Outlet Port
  {d343d58f-daa7-4b9e-b383-fb6c0b4ab79a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c5252038-160b-4703-bf2c-895675390843}, !- Handle
  Wing2_Side1_Zn Thermostat,              !- Name
  {4c4124a7-2770-4d06-a998-f96208e6132f}, !- Heating Setpoint Temperature Schedule Name
  {75184a57-3fa8-480d-b2e8-942f9d571b07}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0a535d97-1bb4-4857-bd4a-2cbe5e703baf}, !- Handle
  Wing2_Side1_Zn Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0019304,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {e23c859d-352d-4054-9c84-30932954abac}, !- Handle
  Daylighting Control 8,                  !- Name
  {7ce63fc5-1284-4dbd-9716-24ca5bf2f404}, !- Space Name
  -5.081778,                              !- Position X-Coordinate {m}
  31.3627008,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  412.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {f5885a05-b3cb-47b8-8967-f93987116cff}, !- Handle
  Daylighting Control 9,                  !- Name
  {7ce63fc5-1284-4dbd-9716-24ca5bf2f404}, !- Space Name
  -5.081778,                              !- Position X-Coordinate {m}
  34.7252544,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  550,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ca61fb14-ca92-4a20-816a-f71bc8275367}, !- Handle
  BaseVAVNoReheatTrmlUnit-7,              !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  {347a2a7a-5f3f-424b-8a09-aaf26130c4f3}, !- Air Inlet Node Name
  {1280c375-75d0-4d54-b456-fc0c075ccfdb}, !- Air Outlet Node Name
  1.67923619764992;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e43b817f-d546-4cea-b5b0-f962e7564540}, !- Handle
  Wing2_Side1_Zn Return Air Node,         !- Name
  {6f9dc9fa-95c9-440f-94dc-58ee794454c6}, !- Inlet Port
  {1bedd71b-5ba8-498c-9a21-1ab41c905ee4}; !- Outlet Port

OS:Connection,
  {2d5541d2-4b70-4cf8-add5-b5f057acae85}, !- Handle
  {82819818-5347-46d5-9a8d-d7e03d5944d5}, !- Name
  {abe5d484-2f05-4938-ad42-1a9608f58696}, !- Source Object
  3,                                      !- Outlet Port
  {9a1aed72-09e2-411b-bdf1-1df431e7a098}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f9dc9fa-95c9-440f-94dc-58ee794454c6}, !- Handle
  {adc6dd25-bf2a-44b3-bdd4-e36f61fbe525}, !- Name
  {a0d72e8f-828f-49cc-bc31-b777b7c0a0f8}, !- Source Object
  3,                                      !- Outlet Port
  {e43b817f-d546-4cea-b5b0-f962e7564540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bedd71b-5ba8-498c-9a21-1ab41c905ee4}, !- Handle
  {28e82919-935e-45bd-896c-11b5c99126cf}, !- Name
  {e43b817f-d546-4cea-b5b0-f962e7564540}, !- Source Object
  3,                                      !- Outlet Port
  {9fe804a3-5b7f-490a-8919-518e26309ebc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {452e1276-d880-496b-97f3-d1b6edf1052f}, !- Handle
  BaseAirSys7or3b-7 Zone Splitter Outlet Node 1, !- Name
  {9ea47817-9d97-46a0-b345-2eeb95f0b4bd}, !- Inlet Port
  {347a2a7a-5f3f-424b-8a09-aaf26130c4f3}; !- Outlet Port

OS:Connection,
  {9ea47817-9d97-46a0-b345-2eeb95f0b4bd}, !- Handle
  {a88d68d9-fe09-4db3-be80-fb0aacd08d6c}, !- Name
  {9f30f4b6-bde2-4fd8-bb61-48d562f1abe8}, !- Source Object
  3,                                      !- Outlet Port
  {452e1276-d880-496b-97f3-d1b6edf1052f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {347a2a7a-5f3f-424b-8a09-aaf26130c4f3}, !- Handle
  {1f5caba2-4660-478d-9356-0d1048948354}, !- Name
  {452e1276-d880-496b-97f3-d1b6edf1052f}, !- Source Object
  3,                                      !- Outlet Port
  {ca61fb14-ca92-4a20-816a-f71bc8275367}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1280c375-75d0-4d54-b456-fc0c075ccfdb}, !- Handle
  {aae37874-7851-4d78-bab8-2d3e6353775f}, !- Name
  {ca61fb14-ca92-4a20-816a-f71bc8275367}, !- Source Object
  4,                                      !- Outlet Port
  {abe5d484-2f05-4938-ad42-1a9608f58696}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {19f5f201-f5e6-4643-9aaf-3362a12c1d79}, !- Handle
  Wing2_Corridor_Zn Thermostat,           !- Name
  {4c4124a7-2770-4d06-a998-f96208e6132f}, !- Heating Setpoint Temperature Schedule Name
  {75184a57-3fa8-480d-b2e8-942f9d571b07}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6a99c2e6-e5e1-44e3-9e24-e9e9b42ce240}, !- Handle
  Wing2_Corridor_Zn Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4b4cb35e-a3e2-4731-8f58-d1b0b6e0eac3}, !- Handle
  BaseVAVNoReheatTrmlUnit-8,              !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  {42d0597a-5cc3-4535-a502-fb5ba6fbbc5f}, !- Air Inlet Node Name
  {3b5516e6-eb15-46bd-b5da-3d4b9f97ce31}, !- Air Outlet Node Name
  0.456520897124122;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d806874-c9f7-4ffe-9736-bea9f8b440ac}, !- Handle
  Wing2_Corridor_Zn Return Air Node,      !- Name
  {18709848-d272-4db8-8c7c-fef0bbd2b480}, !- Inlet Port
  {03c671a1-732f-4886-b6a3-dbe402bde87c}; !- Outlet Port

OS:Connection,
  {5b0ff186-0341-44d6-b859-bef6a7b5f47c}, !- Handle
  {94119cbd-c010-457d-b90b-c7f1d50f8566}, !- Name
  {802ee67e-31a6-4158-8fde-6c150a2a6479}, !- Source Object
  3,                                      !- Outlet Port
  {2e3a6c25-b381-47d7-9bd9-06bd87670d3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18709848-d272-4db8-8c7c-fef0bbd2b480}, !- Handle
  {bbe335e4-27e6-4b77-b861-353a4c6eda17}, !- Name
  {a0a35f0d-be36-40b6-8571-c21ca4d593af}, !- Source Object
  3,                                      !- Outlet Port
  {1d806874-c9f7-4ffe-9736-bea9f8b440ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03c671a1-732f-4886-b6a3-dbe402bde87c}, !- Handle
  {668f43d7-56ce-46d5-bec6-62d91ab7051f}, !- Name
  {1d806874-c9f7-4ffe-9736-bea9f8b440ac}, !- Source Object
  3,                                      !- Outlet Port
  {096a3907-e162-478c-96da-80c05a7b1c01}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0aaf4a4-1e1f-468b-9ab6-66afe7076747}, !- Handle
  BaseAirSys7or3b-8 Zone Splitter Outlet Node 1, !- Name
  {5fa82872-3d5e-4ede-bdf9-2d262b92e3d6}, !- Inlet Port
  {42d0597a-5cc3-4535-a502-fb5ba6fbbc5f}; !- Outlet Port

OS:Connection,
  {5fa82872-3d5e-4ede-bdf9-2d262b92e3d6}, !- Handle
  {cdd32dad-000b-4114-965f-cf4dd9f7dfd4}, !- Name
  {9acb3e44-4b3a-4b74-a947-25719c9fb636}, !- Source Object
  3,                                      !- Outlet Port
  {c0aaf4a4-1e1f-468b-9ab6-66afe7076747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d0597a-5cc3-4535-a502-fb5ba6fbbc5f}, !- Handle
  {5f2ec391-ee54-4034-9393-db84c79deb34}, !- Name
  {c0aaf4a4-1e1f-468b-9ab6-66afe7076747}, !- Source Object
  3,                                      !- Outlet Port
  {4b4cb35e-a3e2-4731-8f58-d1b0b6e0eac3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b5516e6-eb15-46bd-b5da-3d4b9f97ce31}, !- Handle
  {68d79a0f-3f4c-4f87-98b3-86293c20c6cb}, !- Name
  {4b4cb35e-a3e2-4731-8f58-d1b0b6e0eac3}, !- Source Object
  4,                                      !- Outlet Port
  {802ee67e-31a6-4158-8fde-6c150a2a6479}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9e62b079-f5a9-4de1-9309-ae3f53693135}, !- Handle
  Wing2_Side2_Zn Thermostat,              !- Name
  {4c4124a7-2770-4d06-a998-f96208e6132f}, !- Heating Setpoint Temperature Schedule Name
  {75184a57-3fa8-480d-b2e8-942f9d571b07}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2f254df0-a26d-4e71-bbb1-6ddc60e5f105}, !- Handle
  Wing2_Side2_Zn Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0019304,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {b9d8d96f-93f2-49f6-89a5-f5bb418a6822}, !- Handle
  Daylighting Control 10,                 !- Name
  {6145635f-d00b-4611-af88-5ff533ffcefa}, !- Space Name
  -5.081778,                              !- Position X-Coordinate {m}
  42.6375576,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  412.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {e5d8e8bd-9a9f-4843-a98f-c245ae2e7590}, !- Handle
  Daylighting Control 11,                 !- Name
  {6145635f-d00b-4611-af88-5ff533ffcefa}, !- Space Name
  -5.081778,                              !- Position X-Coordinate {m}
  39.2746992,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  550,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9eb88b29-e1b1-48c5-8d57-35735aa179a5}, !- Handle
  BaseVAVNoReheatTrmlUnit-9,              !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  {ec66dba4-16b0-4bba-a4a0-d6bd3ace7e17}, !- Air Inlet Node Name
  {7df33a78-e246-497f-9a38-e397f6051ca3}, !- Air Outlet Node Name
  1.41492203208576;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b98f632-b387-45b4-af50-b26e6d4050be}, !- Handle
  Wing2_Side2_Zn Return Air Node,         !- Name
  {e0df7afe-60a7-460e-badb-f2e7274af0d9}, !- Inlet Port
  {379a50f1-093d-43b4-abb4-65b38c221b78}; !- Outlet Port

OS:Connection,
  {a59f3342-9ce8-468f-8a1b-c075adbe23cc}, !- Handle
  {244cd1da-bca8-4fd5-bb07-7f6204802238}, !- Name
  {231436f7-cab3-4a26-b75d-86de7a846daa}, !- Source Object
  3,                                      !- Outlet Port
  {9956e0c3-e16f-42c5-828a-cf54e0adc462}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0df7afe-60a7-460e-badb-f2e7274af0d9}, !- Handle
  {437fee35-2f7c-4c6e-938c-18d88cfb5af0}, !- Name
  {25bea1bd-389d-47f7-aa03-a7fb317c9efa}, !- Source Object
  3,                                      !- Outlet Port
  {1b98f632-b387-45b4-af50-b26e6d4050be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {379a50f1-093d-43b4-abb4-65b38c221b78}, !- Handle
  {ed7f234c-34b1-4deb-b9a4-1e11918f47b6}, !- Name
  {1b98f632-b387-45b4-af50-b26e6d4050be}, !- Source Object
  3,                                      !- Outlet Port
  {d3b2b8cd-9762-4994-af4c-dd055776f565}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d0bbc6f-868f-4d4b-8802-2222ac190493}, !- Handle
  BaseAirSys7or3b-9 Zone Splitter Outlet Node 1, !- Name
  {f694a71f-56aa-4cfa-ac07-2b32bdcf59fa}, !- Inlet Port
  {ec66dba4-16b0-4bba-a4a0-d6bd3ace7e17}; !- Outlet Port

OS:Connection,
  {f694a71f-56aa-4cfa-ac07-2b32bdcf59fa}, !- Handle
  {47f186b5-87d7-4247-9f40-254b35160da1}, !- Name
  {ff35b6e0-75fb-4387-8742-10a652b1b3a8}, !- Source Object
  3,                                      !- Outlet Port
  {7d0bbc6f-868f-4d4b-8802-2222ac190493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec66dba4-16b0-4bba-a4a0-d6bd3ace7e17}, !- Handle
  {dcbae9bb-75ea-4703-895f-fd63045aed7f}, !- Name
  {7d0bbc6f-868f-4d4b-8802-2222ac190493}, !- Source Object
  3,                                      !- Outlet Port
  {9eb88b29-e1b1-48c5-8d57-35735aa179a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7df33a78-e246-497f-9a38-e397f6051ca3}, !- Handle
  {280115e1-9f58-4f1c-9038-93d36d8c3d82}, !- Name
  {9eb88b29-e1b1-48c5-8d57-35735aa179a5}, !- Source Object
  4,                                      !- Outlet Port
  {231436f7-cab3-4a26-b75d-86de7a846daa}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {710e4415-ebf9-45fe-9e1b-2c5b34ae2691}, !- Handle
  Common_Office_Zn Thermostat,            !- Name
  {4c4124a7-2770-4d06-a998-f96208e6132f}, !- Heating Setpoint Temperature Schedule Name
  {75184a57-3fa8-480d-b2e8-942f9d571b07}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {daed3e1c-7dd7-4e5a-95e1-7d43b17a0b0f}, !- Handle
  Common_Office_Zn Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {02706eb7-7a61-4bfa-9cd0-bde5858d6f64}, !- Handle
  Daylighting Control 12,                 !- Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space Name
  13.61486736,                            !- Position X-Coordinate {m}
  3.36170016,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {b06fdae2-e39b-41fe-8341-6781d3d82ce1}, !- Handle
  Daylighting Control 13,                 !- Name
  {a9368422-82ab-45fb-abc4-5ea7ed089029}, !- Space Name
  13.61486736,                            !- Position X-Coordinate {m}
  6.72340032,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fd649d0d-a008-4f4e-930a-5eba600d75c1}, !- Handle
  BaseVAVNoReheatTrmlUnit-10,             !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  {68c153cf-7122-4335-a436-38881346fbfc}, !- Air Inlet Node Name
  {c6e78cdd-cef3-45bc-a0c0-036c0d3b8388}, !- Air Outlet Node Name
  0.968620212949248;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5031a382-731f-42f7-9240-4f585cd57e4a}, !- Handle
  Common_Office_Zn Return Air Node,       !- Name
  {f32c30e9-2cca-46b4-b6b1-460c6ccfd28a}, !- Inlet Port
  {d7793976-7540-4b7d-abd5-4019742f3cd8}; !- Outlet Port

OS:Connection,
  {84445a9d-bf44-4ee9-821e-ff98f182eddf}, !- Handle
  {d3a967ff-e10c-4bb9-a1c5-17124583fe83}, !- Name
  {0e7ad1a4-2847-4f23-bab4-297ba34baaf7}, !- Source Object
  3,                                      !- Outlet Port
  {3cebda4c-b845-4ca5-a90a-1c5dda2abc1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f32c30e9-2cca-46b4-b6b1-460c6ccfd28a}, !- Handle
  {b91f2da9-d7ef-45c7-b869-0aca06e0d542}, !- Name
  {4b4a86bf-b0a9-4f9c-b047-2794f12e4dfe}, !- Source Object
  3,                                      !- Outlet Port
  {5031a382-731f-42f7-9240-4f585cd57e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7793976-7540-4b7d-abd5-4019742f3cd8}, !- Handle
  {59c0849c-4140-49d4-8707-1e8fc1d02122}, !- Name
  {5031a382-731f-42f7-9240-4f585cd57e4a}, !- Source Object
  3,                                      !- Outlet Port
  {977ca45b-d4a2-4a7b-95a4-2f3b448d8000}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a17b31ae-96d9-439d-9db6-109fd809da76}, !- Handle
  BaseAirSys7or3b-10 Zone Splitter Outlet Node 1, !- Name
  {c9f6d7e5-ac9a-4a3c-94b3-ecba44fb1abf}, !- Inlet Port
  {68c153cf-7122-4335-a436-38881346fbfc}; !- Outlet Port

OS:Connection,
  {c9f6d7e5-ac9a-4a3c-94b3-ecba44fb1abf}, !- Handle
  {5a144ce4-3644-49d5-a8b2-bd3c9025c91d}, !- Name
  {235cfe9a-9ea3-4b26-b521-0d393642990f}, !- Source Object
  3,                                      !- Outlet Port
  {a17b31ae-96d9-439d-9db6-109fd809da76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c153cf-7122-4335-a436-38881346fbfc}, !- Handle
  {8df9cece-d101-45ec-a817-7d2ec6659ad2}, !- Name
  {a17b31ae-96d9-439d-9db6-109fd809da76}, !- Source Object
  3,                                      !- Outlet Port
  {fd649d0d-a008-4f4e-930a-5eba600d75c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6e78cdd-cef3-45bc-a0c0-036c0d3b8388}, !- Handle
  {99e6982b-510e-4565-912e-cc152d3ea7ac}, !- Name
  {fd649d0d-a008-4f4e-930a-5eba600d75c1}, !- Source Object
  4,                                      !- Outlet Port
  {0e7ad1a4-2847-4f23-bab4-297ba34baaf7}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {3d4c1ec9-274d-4a2a-afb8-3d2706698797}, !- Handle
  Common_Cafeteria_Zn Thermostat,         !- Name
  {4c4124a7-2770-4d06-a998-f96208e6132f}, !- Heating Setpoint Temperature Schedule Name
  {75184a57-3fa8-480d-b2e8-942f9d571b07}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {61b7b41c-1538-4383-9b83-7bcba59d668e}, !- Handle
  Common_Cafeteria_Zn Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.00707888128478976,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {67665170-0630-41bb-9f79-c37a5e9b1680}, !- Handle
  Daylighting Control 14,                 !- Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space Name
  14.63731896,                            !- Position X-Coordinate {m}
  37.4074944,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  187.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {98d22658-e4c7-4e45-bcbe-02b40f663279}, !- Handle
  Daylighting Control 15,                 !- Name
  {c8792271-e09c-484d-84b1-d438ec63d962}, !- Space Name
  11.27464344,                            !- Position X-Coordinate {m}
  37.4074944,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {8e652472-0311-411e-a459-7bb5a72d94d5}, !- Handle
  BaseVAVNoReheatTrmlUnit-11,             !- Name
  {f043b2d5-a53d-46ba-bfb3-d6498ff1b744}, !- Availability Schedule Name
  {a6ad3a6e-b7be-4dc8-9749-73fb7179a886}, !- Air Outlet Node Name
  {05b4d5eb-7ace-4dca-a731-6a0d1f93a1c1}, !- Air Inlet Node Name
  1.57405327098394,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.787024275754752,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0459b87b-c4c7-4de6-a654-1d8285829a26}, !- Handle
  Common_Cafeteria_Zn Return Air Node,    !- Name
  {adeb13fe-f3f9-464f-acb7-80e62226a9ed}, !- Inlet Port
  {c681d58d-4802-4832-b8e7-438cb28b6398}; !- Outlet Port

OS:Connection,
  {30db9ca7-da7e-4cf1-83fe-4440dcbe9ae6}, !- Handle
  {e585022a-163c-4e01-b5ed-c8ce4fc036f7}, !- Name
  {43b1b7dd-ea7f-4dd3-bc13-115be43b36a4}, !- Source Object
  3,                                      !- Outlet Port
  {aaee1743-9438-4c87-a351-2ec4c46fd48e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {adeb13fe-f3f9-464f-acb7-80e62226a9ed}, !- Handle
  {a96180fc-5ef3-4ade-af26-164c53958401}, !- Name
  {8047c853-843d-4d45-a923-0b60907ccf4e}, !- Source Object
  3,                                      !- Outlet Port
  {0459b87b-c4c7-4de6-a654-1d8285829a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c681d58d-4802-4832-b8e7-438cb28b6398}, !- Handle
  {d4f61193-e8d0-4c1c-a63c-914235650485}, !- Name
  {0459b87b-c4c7-4de6-a654-1d8285829a26}, !- Source Object
  3,                                      !- Outlet Port
  {d31b9930-4971-4d2e-8ef9-0f4af48c28fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9cb62be1-af45-4702-a5e9-6bccf502c2b7}, !- Handle
  BaseAirSys7or3b-11 Zone Splitter Outlet Node 1, !- Name
  {0bc936b8-8885-49b6-bf71-9bf9c38d3c18}, !- Inlet Port
  {05b4d5eb-7ace-4dca-a731-6a0d1f93a1c1}; !- Outlet Port

OS:Connection,
  {0bc936b8-8885-49b6-bf71-9bf9c38d3c18}, !- Handle
  {f6b48863-6153-4b62-8ee8-5ac058b2c630}, !- Name
  {9574dafa-0dce-45cb-8387-73e9f3dc018e}, !- Source Object
  3,                                      !- Outlet Port
  {9cb62be1-af45-4702-a5e9-6bccf502c2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05b4d5eb-7ace-4dca-a731-6a0d1f93a1c1}, !- Handle
  {29244298-d7b2-479c-8611-89840416039a}, !- Name
  {9cb62be1-af45-4702-a5e9-6bccf502c2b7}, !- Source Object
  3,                                      !- Outlet Port
  {8e652472-0311-411e-a459-7bb5a72d94d5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a6ad3a6e-b7be-4dc8-9749-73fb7179a886}, !- Handle
  {a4771a7f-5694-4057-aafa-47f4de411080}, !- Name
  {8e652472-0311-411e-a459-7bb5a72d94d5}, !- Source Object
  3,                                      !- Outlet Port
  {43b1b7dd-ea7f-4dd3-bc13-115be43b36a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {c4120053-12c6-4989-b65f-b986a153d81c}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {872cb6db-aca7-4527-835f-6af8e3d6c96c}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4f2f8ae8-8367-40e9-ba8c-4febe7438768}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3b52295d-5163-41ef-aac8-0adaf3c43b84}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7e0d5133-3f7a-4f81-849d-1ae6364f49a5}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {377d255d-3bf1-49a6-b160-ec4bb5bdd8e5}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7eaf025e-6f6d-4d99-87dc-33d1ddbfbff1}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e24513ae-279f-490b-916c-322833b9e653}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9f59b3ac-79e5-4be0-b816-0f0abee1b88e}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {da6a7178-d415-43e3-9be7-0f15336f7ca2}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {29997e4c-48ac-46f6-bb49-185b499a9ce0}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b9dda226-aca2-4c8a-8e5f-9f8c95807eac}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {49a81e56-cc7a-4e1d-8afa-54f372655a3f}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {de74178f-aa22-4f92-8bfb-7e2dbdc95810}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5eb696c7-e57d-44fe-9a05-6869193bb337}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e6ea8d5d-b305-4997-ad14-b7240fd0dfff}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fd0d46e8-f9e5-4738-9422-d12449848307}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fd58f36a-70e4-4375-81ce-4564073d7bda}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b584f4e4-5700-4468-86c8-414926eb3293}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e846dd92-12f2-4196-8628-bc95be1cbb02}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {56afeecf-790d-44da-9505-0741e29b4ca1}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {777b41b5-2e9d-4173-b1d9-88f6feba9adb}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6d3bb2c9-21de-4b72-ae40-597826ddba5e}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b192e081-d6d7-4c33-a198-7de130edea28}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {05c15e39-b79e-4250-a0c9-335478b2305a}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {52574a27-1d22-4008-80a5-91ce95a92d97}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {786764ff-3968-49ca-87b4-78937cb32206}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9fd6ddbf-0209-4ef5-8e9f-4bc00ac17762}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {de3e2be2-fffe-423e-8a94-9740c2626023}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a5993c76-1e8d-49b5-b17a-d3e720d3e47d}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7cd0d3dc-27b2-4950-acfa-b30f85c932af}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c1b4cb85-b161-420e-bf94-7f979800d99e}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8c0bec1d-591c-4ad0-a0e9-9d47162690a3}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d1f58e8c-e12e-4908-992f-8426605f72cb}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6cb4ab6f-547b-4a98-84ff-93dffe6b599c}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2cf38822-ba14-4296-a67e-899b2273558d}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {782544d7-9893-4b30-9f19-48f0f056171b}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {918ad263-d6da-4ec4-8576-6e9b55cfc608}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b0833255-6fd5-4359-b631-16315b669630}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {de480e36-e4a0-4541-ad39-dda69b1d4c0e}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {50500e76-10c3-46d6-bbeb-d3ff9600e100}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f63ac18a-89f2-4aee-8a3d-8038d8867202}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5670ff40-0b28-40e6-98dd-646130f875cc}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1905fab9-d669-441e-b9de-9544ac130169}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {558d0695-c4e2-45b2-b1d5-2e67419a2425}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {845acade-8979-4985-adfc-6078637b8f2d}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7b853e25-f3f4-4a30-bc86-9c747098ce4c}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b961ae6c-5747-44c3-9092-27b37c693456}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f78afa09-e424-4c54-b1f0-c8acd9cf6499}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a2ca43bf-578b-43ee-b8e8-46e1193027ac}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dfd42f68-061d-45e7-bee7-64b764da1277}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d2c06513-c934-4296-ae65-be36969010f3}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fa7c331e-db29-4ed6-9224-ba168ed23dc2}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {17f5b943-1f78-40bc-9b41-158dd4f6a20c}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b1663415-64c5-4e70-a980-3a60157c9856}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ec863fbe-d320-4eae-aa04-8a5ea882db15}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cb8dbc59-c404-4370-a2d0-e7da60469de9}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8a57b426-5ff9-409e-a0d2-3f563f50f9c2}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1c4abd1b-655d-4c66-8a55-177eb2d39fb4}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c9f911d2-e067-4863-a378-cf9045a70e0d}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f65d17f2-2280-4e61-bac3-db55cbf1204f}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8516111e-d3be-4f0d-bd23-bded03b27f0d}, !- Handle
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7734861c-0ed6-4422-a04c-e5fd08385e7e}, !- Handle
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c82a1521-0b56-4618-9b06-61a2f66cfd88}, !- Handle
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {534394c0-ee03-45ad-a9ec-d308edde2a0b}, !- Handle
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6c8cf8b0-efe5-497f-adfa-2da004f6f97d}, !- Handle
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f3ead4c9-9355-4fb4-9fb1-ed348360be4d}, !- Handle
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1c23dc75-19ba-449b-8768-20b3f0bc6f23}, !- Handle
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8ed25b9f-a413-4829-87ff-378a0089dd3b}, !- Handle
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9541afc4-be83-45f4-b655-1be2f8b1a258}, !- Handle
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2e17ed20-37d7-48d6-bb46-74e0009b95d4}, !- Handle
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f51e8279-0744-47c2-828b-6aacd0ea2a4d}, !- Handle
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d31abe8b-f17c-49ac-9799-ce4c7fa126b3}, !- Handle
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c2dbb933-0af1-4f2e-821f-4593d76dca7e}, !- Handle
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cfb6cbe2-3985-4779-982c-431dafc8f054}, !- Handle
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c0e84ede-e9b7-41f6-8724-6b09e0ec34ff}, !- Handle
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ece13518-dbf4-4356-8ba9-79c90d0db8b7}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {97d73aa5-af0b-4483-8d8d-d489b8fb4b65}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {195c30fb-1383-4b0c-b2cf-2554e28ec3ed}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {01980323-7d41-4f81-a2ca-ba2192ce496d}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f4432f10-9f22-4855-917b-aba085632542}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {95086030-8563-4a3d-be7d-0ae2a0003a42}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d7fb40e6-d2d9-4c99-b8a5-20d59883cba3}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9abefaa9-9d9e-4c39-8e6b-62a96edb9ed5}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {65aafbc7-9eb3-4bc2-bd1d-9ad06ce4f45a}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5e73b748-4207-4816-b36f-eb31d904d243}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {50c32e48-8ec6-472e-ad17-d44506dbca64}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1c28f652-c0f4-41d4-a1d3-4c9f3d3aa38e}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ef271a12-d3c8-4af2-9882-641749367e50}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {50adaab3-739b-48bc-aa97-15e25d2d5730}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a8a668f9-88ca-41b9-9ae2-1f431e7a6945}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0a36cfb2-02da-4972-b711-69587af1326e}, !- Handle
  ProcessMotors:Fans:Electricity,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {e8414710-d168-44ad-b161-53c0d82beece}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

