
OS:Version,
  {ae8270d7-283d-4a81-bce7-d2f3b316bfdd}, !- Handle
  3.1.1,                                  !- Version Identifier
  alpha;                                  !- Prerelease Identifier

OS:SimulationControl,
  {92575def-2c44-4944-a587-396cecba5e2c}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50;                                     !- Maximum Number of Warmup Days

OS:Site,
  {08325aa9-e87d-44f3-912a-1f0b2aa0167f}, !- Handle
  SACRAMENTO EXECUTIVE,                   !- Name
  38.58,                                  !- Latitude {deg}
  -121.49,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  4.572,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {144d1401-0f30-44ae-aa9c-a98d4e75ac61}, !- Handle
  SACRAMENTO EXECUTIVE Ann Htg 99.6% Condns DB, !- Name
  -0.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -0.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {70875d2b-7d55-46e9-92c6-65b5b4b556aa}, !- Handle
  SACRAMENTO EXECUTIVE  June .4% Condns DB=>MCWB, !- Name
  39.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Taub {dimensionless}
  2.413;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3a50de7d-95d1-44ff-a710-a496baff1527}, !- Handle
  SACRAMENTO EXECUTIVE  July .4% Condns DB=>MCWB, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Taub {dimensionless}
  2.407;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {31d0bff9-ee3a-4570-9ca0-16934d515039}, !- Handle
  SACRAMENTO EXECUTIVE  August .4% Condns DB=>MCWB, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Taub {dimensionless}
  2.442;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {14c87937-484a-4a7f-acb9-88a1be9dd7fa}, !- Handle
  SACRAMENTO EXECUTIVE  September .4% Condns DB=>MCWB, !- Name
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Taub {dimensionless}
  2.437;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {eedc4fd7-b6d3-45f8-949b-d64df4b46302}, !- Handle
  SACRAMENTO EXECUTIVE  October .4% Condns DB=>MCWB, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Taub {dimensionless}
  2.463;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f3cf206d-a023-4cdc-94de-b7753e4753a0}, !- Handle
  SACRAMENTO EXECUTIVE  November .4% Condns DB=>MCWB, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Taub {dimensionless}
  2.486;                                  !- ASHRAE Taud {dimensionless}

OS:WeatherFile,
  {00b62729-2aa1-46c6-8c0c-45f5426e5fb2}, !- Handle
  CA_SACRAMENTO-EXECUTIVE-,               !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-724830,                          !- Data Source
  724830,                                 !- WMO Number
  38.51,                                  !- Latitude {deg}
  -121.5,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  7,                                      !- Elevation {m}
  C:/users/DavidM/Documents/CBECC 2022 Data/EPW/SACRAMENTO-EXECUTIVE_STYP20.epw, !- Url
  8E3F76CD;                               !- Checksum

OS:Sizing:Parameters,
  {7f7259d6-12cd-4d92-aa46-17e647341346}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Material,
  {6c3cf08a-d403-40ce-a588-0e9d7cf8277c}, !- Handle
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {9b3cd6fb-746f-47d8-ad58-c58d126c7769}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Material,
  {06724c80-e143-4c6f-b263-5f4abc9f7e38}, !- Handle
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {fcca63fa-c41b-4bf0-81a6-32053f2af356}, !- Handle
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {4cd59b37-e54f-4eda-a256-1306578cfdcf}, !- Handle
  Metal Standing Seam - 1/16 in.,         !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {3a5f0091-1210-4d8f-9e2c-e5dc3ea7e940}, !- Handle
  Compliance Insulation R28.63,           !- Name
  Smooth,                                 !- Roughness
  0.11606149,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {1bd242d2-ff20-4ef1-8102-109a464a21f0}, !- Handle
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {57d571a8-d7d4-4e85-9668-73c420075def}, !- Handle
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {7347606b-a848-4174-863f-9aee7f2a0ec7}, !- Handle
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {d3e0766b-d9e1-45b8-a6ed-502e0d0aed0e}, !- Handle
  MetalFrameWallU055,                     !- Name
  ,                                       !- Surface Rendering Name
  {6c3cf08a-d403-40ce-a588-0e9d7cf8277c}, !- Layer 1
  {1bd242d2-ff20-4ef1-8102-109a464a21f0}, !- Layer 2
  {57d571a8-d7d4-4e85-9668-73c420075def}, !- Layer 3
  {7347606b-a848-4174-863f-9aee7f2a0ec7}, !- Layer 4
  {7347606b-a848-4174-863f-9aee7f2a0ec7}, !- Layer 5
  {9b3cd6fb-746f-47d8-ad58-c58d126c7769}, !- Layer 6
  {06724c80-e143-4c6f-b263-5f4abc9f7e38}; !- Layer 7

OS:Construction,
  {30822742-0868-4301-9702-666a5a6c1fe4}, !- Handle
  MetalFrameWallInterior,                 !- Name
  ,                                       !- Surface Rendering Name
  {fcca63fa-c41b-4bf0-81a6-32053f2af356}, !- Layer 1
  {5f6f5c44-5263-4b7b-bc44-237d86a89c8a}, !- Layer 2
  {fcca63fa-c41b-4bf0-81a6-32053f2af356}; !- Layer 3

OS:Material,
  {5f6f5c44-5263-4b7b-bc44-237d86a89c8a}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {4f03e81f-ad0c-4147-baa0-de332236b4c1}, !- Handle
  FlatNonresWoodFramingAndOtherRoofU034,  !- Name
  ,                                       !- Surface Rendering Name
  {4cd59b37-e54f-4eda-a256-1306578cfdcf}, !- Layer 1
  {3a5f0091-1210-4d8f-9e2c-e5dc3ea7e940}; !- Layer 2

OS:WindowMaterial:SimpleGlazingSystem,
  {910f5b52-fb08-4e4f-9f95-a700e662ec2f}, !- Handle
  Base_AllCZ_FixedWindowU34 Material,     !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {8451e1ab-d2be-42b1-bb13-e7e84ec950d6}, !- Handle
  Base_AllCZ_FixedWindowU34,              !- Name
  ,                                       !- Surface Rendering Name
  {910f5b52-fb08-4e4f-9f95-a700e662ec2f}; !- Layer 1

OS:Curve:Biquadratic,
  {27deff50-7333-4b30-93de-783d4da9690d}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {f058ff05-3a03-4005-b0b8-336c66e69371}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {8a791abf-c328-43cf-990b-545ede45188c}, !- Handle
  WtrHtrHtPumpQRatio_fTdbTdbSI,           !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {b13c00a6-df03-46fc-9454-5de364eeb72d}, !- Handle
  WtrHtrHtPumpCOP_fTdbTdbSI,              !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.8e-05,                               !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.1e-05,                               !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {37858127-5d1b-4411-9d25-f398711b5fb2}, !- Handle
  Constant1Cubic,                         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {5804c0d8-1974-4a06-b1b2-70c61c4faad6}, !- Handle
  FanVSDPerfSpResetPwrRatio_fCFMRatio,    !- Name
  0.027828,                               !- Coefficient1 Constant
  0.026583,                               !- Coefficient2 x
  -0.087069,                              !- Coefficient3 x**2
  1.03092,                                !- Coefficient4 x**3
  0.42,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.1,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {8968d453-80f0-4f49-8b27-5b65c0b16e1d}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {352527da-fa20-4378-945a-72279191a501}, !- Handle
  Constant1Quad,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {90a8af2f-f93a-4ad5-abd1-212d6fa69978}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.8;                                    !- Minimum Curve Output

OS:Curve:Quadratic,
  {1c518971-b824-498e-9edb-b3018f94dc34}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Schedule:Day,
  {88448980-19f3-45bc-be17-087df35f20ef}, !- Handle
  WaterMainCZ12Jan,                       !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.7777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.7777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.7777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.7777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.7777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.7777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.7777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.7777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.7777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.7777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.7777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.7777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.7777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.7777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.7777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.7777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.7777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.7777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.7777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.7777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.7777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.7777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.7777777777778;                       !- Value Until Time 24

OS:ScheduleTypeLimits,
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {00fd1706-9dbe-4bc4-926a-385ff98845ab}, !- Handle
  WaterMainCZ12Feb,                       !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.8333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.8333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.8333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.8333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.8333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.8333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.8333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.8333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.8333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.8333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.8333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.8333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.8333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.8333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.8333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.8333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.8333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.8333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.8333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.8333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.8333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.8333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.8333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.8333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {112dce91-9595-4bd4-988a-b464f139f255}, !- Handle
  WaterMainCZ12Mar,                       !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  11.5,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  11.5,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  11.5,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  11.5,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  11.5,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  11.5,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  11.5,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  11.5,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  11.5,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  11.5,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  11.5,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  11.5,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  11.5,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  11.5,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.5,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  11.5,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  11.5,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  11.5,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  11.5,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  11.5,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  11.5,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  11.5,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  11.5,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  11.5;                                   !- Value Until Time 24

OS:Schedule:Day,
  {00080a6e-2997-4fc4-8a43-065b6fda8a32}, !- Handle
  WaterMainCZ12Apr,                       !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  12.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  12.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  12.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  12.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  12.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  12.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  12.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  12.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  12.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  12.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  12.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  12.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  12.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  12.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  12.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  12.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  12.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  12.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  12.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  12.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  12.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  12.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  12.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {2789a918-743f-40f3-90ad-80ed5a5fdbb5}, !- Handle
  WaterMainCZ12May,                       !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  12.6111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  12.6111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  12.6111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  12.6111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  12.6111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  12.6111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  12.6111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  12.6111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  12.6111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  12.6111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  12.6111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  12.6111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  12.6111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  12.6111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  12.6111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.6111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  12.6111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  12.6111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  12.6111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  12.6111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  12.6111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  12.6111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  12.6111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  12.6111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {fc85608e-813d-46db-862e-f84bacd4151f}, !- Handle
  WaterMainCZ12Jun,                       !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {91ee07b8-78bb-455b-988f-93ec37083a26}, !- Handle
  WaterMainCZ12Jul,                       !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {67704c90-16cd-42f1-b186-ba42ff56d21e}, !- Handle
  WaterMainCZ12Aug,                       !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {71f946e9-c881-4ebf-a16a-e8c10f9cbe3f}, !- Handle
  WaterMainCZ12Sep,                       !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16;                                     !- Value Until Time 24

OS:Schedule:Day,
  {7491d1d5-ec76-437a-a4fc-32997724fbd1}, !- Handle
  WaterMainCZ12Oct,                       !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.7777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.7777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.7777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.7777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.7777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.7777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.7777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.7777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.7777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.7777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.7777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.7777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.7777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.7777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.7777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.7777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.7777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.7777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.7777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.7777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.7777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.7777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.7777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {15828e74-919f-48c2-aa2b-6df3a46e08b5}, !- Handle
  WaterMainCZ12Nov,                       !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14;                                     !- Value Until Time 24

OS:Schedule:Day,
  {17141f5b-9929-45ab-86b4-12e4afe47e1b}, !- Handle
  WaterMainCZ12Dec,                       !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  11.7222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  11.7222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  11.7222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  11.7222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  11.7222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  11.7222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  11.7222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  11.7222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  11.7222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  11.7222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  11.7222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  11.7222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  11.7222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  11.7222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.7222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  11.7222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  11.7222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  11.7222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  11.7222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  11.7222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  11.7222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  11.7222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  11.7222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  11.7222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {44c8ac56-2bb3-42f6-9f8f-da9d972fabba}, !- Handle
  SchoolOccupancySun,                     !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {e2218b3c-9bce-409e-be3d-c768aae971bf}, !- Handle
  SchoolOccupancyWD,                      !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.75,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.15,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e17a9279-f082-416b-8f83-314d2be17ffb}, !- Handle
  SchoolOccupancySat,                     !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- Handle
  OnDay,                                  !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f3379855-1dfd-42a8-8057-ce544ac24d12}, !- Handle
  OffDay,                                 !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5dd6380d-d181-44e9-868b-25b53b66b62e}, !- Handle
  SchoolReceptacleSun,                    !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {5e474365-7b04-40bd-b5f6-e60c0396c98e}, !- Handle
  SchoolReceptacleWD,                     !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.85,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.95,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.95,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.35,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.35,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.35,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a6c14bbd-d275-4323-ac8f-2aa78a90db96}, !- Handle
  SchoolReceptacleSat,                    !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.15,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {e098cc23-70b9-4b7b-984c-0fe18967112b}, !- Handle
  SchoolGasEquipSun,                      !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b9309fe1-1ce4-4435-9013-0b5535ebbeda}, !- Handle
  SchoolGasEquipWD,                       !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {aab9736f-698d-46a3-9532-2d6d4915a2dc}, !- Handle
  SchoolGasEquipSat,                      !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {277b75ff-21c0-4adc-b999-93548cbe8750}, !- Handle
  SchoolRefrigerationSun,                 !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Day,
  {8ac563f8-bc3c-4979-84fe-b33304644a6a}, !- Handle
  SchoolRefrigerationWD,                  !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Day,
  {18183a93-7c49-4453-a456-a66028b0ec35}, !- Handle
  SchoolRefrigerationSat,                 !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Day,
  {c00a3aa6-064c-4c32-a008-7c5b17dac3e4}, !- Handle
  SchoolInfiltrationSun,                  !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {587333ae-640d-41e2-ae8e-6a001e95071a}, !- Handle
  SchoolInfiltrationWD,                   !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0205fa5d-42fc-42cc-b434-9c41e48123c8}, !- Handle
  SchoolInfiltrationSat,                  !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {08a3b979-7014-41ff-a162-8f37e26f2606}, !- Handle
  SchoolServiceHotWaterSun,               !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.03,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.03,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.03,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.03,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.03,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.03,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.03,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.03,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.03,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.03,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.03,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.03,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.03,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.03;                                   !- Value Until Time 24

OS:Schedule:Day,
  {5982cbd2-ac51-4d14-b0a4-bd5d617410c8}, !- Handle
  SchoolServiceHotWaterWD,                !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.72,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.79,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.83,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.61,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.19,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.22,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.12,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.09;                                   !- Value Until Time 24

OS:Schedule:Day,
  {f8ed4e1a-2820-429b-84bd-b67ebe26675d}, !- Handle
  SchoolServiceHotWaterSat,               !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.03,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.03,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.03,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.03,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.03,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.03,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.03,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.03,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.03,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.03,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.03,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.03,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.03,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.03,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.03,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.03;                                   !- Value Until Time 24

OS:Schedule:Day,
  {85db17ae-c97a-478b-9f2f-946831ea86c4}, !- Handle
  SchoolLightsSun,                        !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {bb46909e-cce5-40c2-bbac-6ababc352eb3}, !- Handle
  SchoolLightsWD,                         !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.35,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.35,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.35,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.35,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {5e0adb32-cf3e-49e0-acfc-fc6b9e1ab54b}, !- Handle
  SchoolLightsSat,                        !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.15,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {f67377df-0b9e-4044-aaec-767a1c55fec2}, !- Handle
  SchoolHVACAvailSun,                     !- Name
  {f5f76cfc-5961-45db-aad4-6613c6fcfaa8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {f5f76cfc-5961-45db-aad4-6613c6fcfaa8}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {b51ab798-b5f6-4c5c-9953-90076363081e}, !- Handle
  SchoolHVACAvailWD,                      !- Name
  {f5f76cfc-5961-45db-aad4-6613c6fcfaa8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6283f285-bbb2-4d0c-b546-7acbee312f7b}, !- Handle
  SchoolHVACAvailSat,                     !- Name
  {f5f76cfc-5961-45db-aad4-6613c6fcfaa8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e6b99f90-b950-4a97-bd7b-d2957571f559}, !- Handle
  AllOnHVACAvailDay,                      !- Name
  {f5f76cfc-5961-45db-aad4-6613c6fcfaa8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {793384a1-5d84-496f-a9fb-465c549f0d30}, !- Handle
  SchoolClgSetptSun,                      !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {7fe00699-3c22-44b6-a49a-6ae9591146fe}, !- Handle
  SchoolClgSetptWD,                       !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {29dc235e-7c91-4895-914b-690e3cba3b39}, !- Handle
  SchoolClgSetptSat,                      !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {b2479c96-d910-4853-a53f-83a3e662ee95}, !- Handle
  SchoolHtgSetptSun,                      !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {5da55896-568d-472a-a74e-cc0409d70b66}, !- Handle
  SchoolHtgSetptWD,                       !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {80836051-4efd-4101-a072-36ff285976e2}, !- Handle
  SchoolHtgSetptSat,                      !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Week,
  {2f251258-14a7-47be-ae24-ae7f62a9fee4}, !- Handle
  WaterMainCZ12JanWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {88448980-19f3-45bc-be17-087df35f20ef}, !- Sunday Schedule:Day Name
  {88448980-19f3-45bc-be17-087df35f20ef}, !- Monday Schedule:Day Name
  {88448980-19f3-45bc-be17-087df35f20ef}, !- Tuesday Schedule:Day Name
  {88448980-19f3-45bc-be17-087df35f20ef}, !- Wednesday Schedule:Day Name
  {88448980-19f3-45bc-be17-087df35f20ef}, !- Thursday Schedule:Day Name
  {88448980-19f3-45bc-be17-087df35f20ef}, !- Friday Schedule:Day Name
  {88448980-19f3-45bc-be17-087df35f20ef}, !- Saturday Schedule:Day Name
  {88448980-19f3-45bc-be17-087df35f20ef}, !- Holiday Schedule:Day Name
  {88448980-19f3-45bc-be17-087df35f20ef}, !- SummerDesignDay Schedule:Day Name
  {88448980-19f3-45bc-be17-087df35f20ef}, !- WinterDesignDay Schedule:Day Name
  {88448980-19f3-45bc-be17-087df35f20ef}, !- CustomDay1 Schedule:Day Name
  {88448980-19f3-45bc-be17-087df35f20ef}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9cc717af-805e-4473-be3c-f73aa5e6991e}, !- Handle
  WaterMainCZ12FebWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {00fd1706-9dbe-4bc4-926a-385ff98845ab}, !- Sunday Schedule:Day Name
  {00fd1706-9dbe-4bc4-926a-385ff98845ab}, !- Monday Schedule:Day Name
  {00fd1706-9dbe-4bc4-926a-385ff98845ab}, !- Tuesday Schedule:Day Name
  {00fd1706-9dbe-4bc4-926a-385ff98845ab}, !- Wednesday Schedule:Day Name
  {00fd1706-9dbe-4bc4-926a-385ff98845ab}, !- Thursday Schedule:Day Name
  {00fd1706-9dbe-4bc4-926a-385ff98845ab}, !- Friday Schedule:Day Name
  {00fd1706-9dbe-4bc4-926a-385ff98845ab}, !- Saturday Schedule:Day Name
  {00fd1706-9dbe-4bc4-926a-385ff98845ab}, !- Holiday Schedule:Day Name
  {00fd1706-9dbe-4bc4-926a-385ff98845ab}, !- SummerDesignDay Schedule:Day Name
  {00fd1706-9dbe-4bc4-926a-385ff98845ab}, !- WinterDesignDay Schedule:Day Name
  {00fd1706-9dbe-4bc4-926a-385ff98845ab}, !- CustomDay1 Schedule:Day Name
  {00fd1706-9dbe-4bc4-926a-385ff98845ab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {930e96f7-cb1b-4b45-80ad-3935c68dbe2d}, !- Handle
  WaterMainCZ12MarWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {112dce91-9595-4bd4-988a-b464f139f255}, !- Sunday Schedule:Day Name
  {112dce91-9595-4bd4-988a-b464f139f255}, !- Monday Schedule:Day Name
  {112dce91-9595-4bd4-988a-b464f139f255}, !- Tuesday Schedule:Day Name
  {112dce91-9595-4bd4-988a-b464f139f255}, !- Wednesday Schedule:Day Name
  {112dce91-9595-4bd4-988a-b464f139f255}, !- Thursday Schedule:Day Name
  {112dce91-9595-4bd4-988a-b464f139f255}, !- Friday Schedule:Day Name
  {112dce91-9595-4bd4-988a-b464f139f255}, !- Saturday Schedule:Day Name
  {112dce91-9595-4bd4-988a-b464f139f255}, !- Holiday Schedule:Day Name
  {112dce91-9595-4bd4-988a-b464f139f255}, !- SummerDesignDay Schedule:Day Name
  {112dce91-9595-4bd4-988a-b464f139f255}, !- WinterDesignDay Schedule:Day Name
  {112dce91-9595-4bd4-988a-b464f139f255}, !- CustomDay1 Schedule:Day Name
  {112dce91-9595-4bd4-988a-b464f139f255}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0de8c1f7-85a0-4d26-ad40-da8ebaee9a25}, !- Handle
  WaterMainCZ12AprWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {00080a6e-2997-4fc4-8a43-065b6fda8a32}, !- Sunday Schedule:Day Name
  {00080a6e-2997-4fc4-8a43-065b6fda8a32}, !- Monday Schedule:Day Name
  {00080a6e-2997-4fc4-8a43-065b6fda8a32}, !- Tuesday Schedule:Day Name
  {00080a6e-2997-4fc4-8a43-065b6fda8a32}, !- Wednesday Schedule:Day Name
  {00080a6e-2997-4fc4-8a43-065b6fda8a32}, !- Thursday Schedule:Day Name
  {00080a6e-2997-4fc4-8a43-065b6fda8a32}, !- Friday Schedule:Day Name
  {00080a6e-2997-4fc4-8a43-065b6fda8a32}, !- Saturday Schedule:Day Name
  {00080a6e-2997-4fc4-8a43-065b6fda8a32}, !- Holiday Schedule:Day Name
  {00080a6e-2997-4fc4-8a43-065b6fda8a32}, !- SummerDesignDay Schedule:Day Name
  {00080a6e-2997-4fc4-8a43-065b6fda8a32}, !- WinterDesignDay Schedule:Day Name
  {00080a6e-2997-4fc4-8a43-065b6fda8a32}, !- CustomDay1 Schedule:Day Name
  {00080a6e-2997-4fc4-8a43-065b6fda8a32}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0deebc69-9d3e-4ead-9e6d-d8bcff0443f9}, !- Handle
  WaterMainCZ12MayWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {2789a918-743f-40f3-90ad-80ed5a5fdbb5}, !- Sunday Schedule:Day Name
  {2789a918-743f-40f3-90ad-80ed5a5fdbb5}, !- Monday Schedule:Day Name
  {2789a918-743f-40f3-90ad-80ed5a5fdbb5}, !- Tuesday Schedule:Day Name
  {2789a918-743f-40f3-90ad-80ed5a5fdbb5}, !- Wednesday Schedule:Day Name
  {2789a918-743f-40f3-90ad-80ed5a5fdbb5}, !- Thursday Schedule:Day Name
  {2789a918-743f-40f3-90ad-80ed5a5fdbb5}, !- Friday Schedule:Day Name
  {2789a918-743f-40f3-90ad-80ed5a5fdbb5}, !- Saturday Schedule:Day Name
  {2789a918-743f-40f3-90ad-80ed5a5fdbb5}, !- Holiday Schedule:Day Name
  {2789a918-743f-40f3-90ad-80ed5a5fdbb5}, !- SummerDesignDay Schedule:Day Name
  {2789a918-743f-40f3-90ad-80ed5a5fdbb5}, !- WinterDesignDay Schedule:Day Name
  {2789a918-743f-40f3-90ad-80ed5a5fdbb5}, !- CustomDay1 Schedule:Day Name
  {2789a918-743f-40f3-90ad-80ed5a5fdbb5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {aa3f4e38-095f-4860-9a52-8e67a8765a3b}, !- Handle
  WaterMainCZ12JunWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {fc85608e-813d-46db-862e-f84bacd4151f}, !- Sunday Schedule:Day Name
  {fc85608e-813d-46db-862e-f84bacd4151f}, !- Monday Schedule:Day Name
  {fc85608e-813d-46db-862e-f84bacd4151f}, !- Tuesday Schedule:Day Name
  {fc85608e-813d-46db-862e-f84bacd4151f}, !- Wednesday Schedule:Day Name
  {fc85608e-813d-46db-862e-f84bacd4151f}, !- Thursday Schedule:Day Name
  {fc85608e-813d-46db-862e-f84bacd4151f}, !- Friday Schedule:Day Name
  {fc85608e-813d-46db-862e-f84bacd4151f}, !- Saturday Schedule:Day Name
  {fc85608e-813d-46db-862e-f84bacd4151f}, !- Holiday Schedule:Day Name
  {fc85608e-813d-46db-862e-f84bacd4151f}, !- SummerDesignDay Schedule:Day Name
  {fc85608e-813d-46db-862e-f84bacd4151f}, !- WinterDesignDay Schedule:Day Name
  {fc85608e-813d-46db-862e-f84bacd4151f}, !- CustomDay1 Schedule:Day Name
  {fc85608e-813d-46db-862e-f84bacd4151f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b4896fce-19a6-4ac7-86ec-45c8f01dfa17}, !- Handle
  WaterMainCZ12JulWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {91ee07b8-78bb-455b-988f-93ec37083a26}, !- Sunday Schedule:Day Name
  {91ee07b8-78bb-455b-988f-93ec37083a26}, !- Monday Schedule:Day Name
  {91ee07b8-78bb-455b-988f-93ec37083a26}, !- Tuesday Schedule:Day Name
  {91ee07b8-78bb-455b-988f-93ec37083a26}, !- Wednesday Schedule:Day Name
  {91ee07b8-78bb-455b-988f-93ec37083a26}, !- Thursday Schedule:Day Name
  {91ee07b8-78bb-455b-988f-93ec37083a26}, !- Friday Schedule:Day Name
  {91ee07b8-78bb-455b-988f-93ec37083a26}, !- Saturday Schedule:Day Name
  {91ee07b8-78bb-455b-988f-93ec37083a26}, !- Holiday Schedule:Day Name
  {91ee07b8-78bb-455b-988f-93ec37083a26}, !- SummerDesignDay Schedule:Day Name
  {91ee07b8-78bb-455b-988f-93ec37083a26}, !- WinterDesignDay Schedule:Day Name
  {91ee07b8-78bb-455b-988f-93ec37083a26}, !- CustomDay1 Schedule:Day Name
  {91ee07b8-78bb-455b-988f-93ec37083a26}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3a5caa94-f25a-41ef-a07b-0970af5ded6f}, !- Handle
  WaterMainCZ12AugWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {67704c90-16cd-42f1-b186-ba42ff56d21e}, !- Sunday Schedule:Day Name
  {67704c90-16cd-42f1-b186-ba42ff56d21e}, !- Monday Schedule:Day Name
  {67704c90-16cd-42f1-b186-ba42ff56d21e}, !- Tuesday Schedule:Day Name
  {67704c90-16cd-42f1-b186-ba42ff56d21e}, !- Wednesday Schedule:Day Name
  {67704c90-16cd-42f1-b186-ba42ff56d21e}, !- Thursday Schedule:Day Name
  {67704c90-16cd-42f1-b186-ba42ff56d21e}, !- Friday Schedule:Day Name
  {67704c90-16cd-42f1-b186-ba42ff56d21e}, !- Saturday Schedule:Day Name
  {67704c90-16cd-42f1-b186-ba42ff56d21e}, !- Holiday Schedule:Day Name
  {67704c90-16cd-42f1-b186-ba42ff56d21e}, !- SummerDesignDay Schedule:Day Name
  {67704c90-16cd-42f1-b186-ba42ff56d21e}, !- WinterDesignDay Schedule:Day Name
  {67704c90-16cd-42f1-b186-ba42ff56d21e}, !- CustomDay1 Schedule:Day Name
  {67704c90-16cd-42f1-b186-ba42ff56d21e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b6e454c5-b325-4129-bb9f-14904d3a9b33}, !- Handle
  WaterMainCZ12SepWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {71f946e9-c881-4ebf-a16a-e8c10f9cbe3f}, !- Sunday Schedule:Day Name
  {71f946e9-c881-4ebf-a16a-e8c10f9cbe3f}, !- Monday Schedule:Day Name
  {71f946e9-c881-4ebf-a16a-e8c10f9cbe3f}, !- Tuesday Schedule:Day Name
  {71f946e9-c881-4ebf-a16a-e8c10f9cbe3f}, !- Wednesday Schedule:Day Name
  {71f946e9-c881-4ebf-a16a-e8c10f9cbe3f}, !- Thursday Schedule:Day Name
  {71f946e9-c881-4ebf-a16a-e8c10f9cbe3f}, !- Friday Schedule:Day Name
  {71f946e9-c881-4ebf-a16a-e8c10f9cbe3f}, !- Saturday Schedule:Day Name
  {71f946e9-c881-4ebf-a16a-e8c10f9cbe3f}, !- Holiday Schedule:Day Name
  {71f946e9-c881-4ebf-a16a-e8c10f9cbe3f}, !- SummerDesignDay Schedule:Day Name
  {71f946e9-c881-4ebf-a16a-e8c10f9cbe3f}, !- WinterDesignDay Schedule:Day Name
  {71f946e9-c881-4ebf-a16a-e8c10f9cbe3f}, !- CustomDay1 Schedule:Day Name
  {71f946e9-c881-4ebf-a16a-e8c10f9cbe3f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1d898041-de05-4c3f-b5d7-e8c78f49a301}, !- Handle
  WaterMainCZ12OctWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {7491d1d5-ec76-437a-a4fc-32997724fbd1}, !- Sunday Schedule:Day Name
  {7491d1d5-ec76-437a-a4fc-32997724fbd1}, !- Monday Schedule:Day Name
  {7491d1d5-ec76-437a-a4fc-32997724fbd1}, !- Tuesday Schedule:Day Name
  {7491d1d5-ec76-437a-a4fc-32997724fbd1}, !- Wednesday Schedule:Day Name
  {7491d1d5-ec76-437a-a4fc-32997724fbd1}, !- Thursday Schedule:Day Name
  {7491d1d5-ec76-437a-a4fc-32997724fbd1}, !- Friday Schedule:Day Name
  {7491d1d5-ec76-437a-a4fc-32997724fbd1}, !- Saturday Schedule:Day Name
  {7491d1d5-ec76-437a-a4fc-32997724fbd1}, !- Holiday Schedule:Day Name
  {7491d1d5-ec76-437a-a4fc-32997724fbd1}, !- SummerDesignDay Schedule:Day Name
  {7491d1d5-ec76-437a-a4fc-32997724fbd1}, !- WinterDesignDay Schedule:Day Name
  {7491d1d5-ec76-437a-a4fc-32997724fbd1}, !- CustomDay1 Schedule:Day Name
  {7491d1d5-ec76-437a-a4fc-32997724fbd1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5cc17090-5aed-427e-9792-9a3ea3bd455c}, !- Handle
  WaterMainCZ12NovWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {15828e74-919f-48c2-aa2b-6df3a46e08b5}, !- Sunday Schedule:Day Name
  {15828e74-919f-48c2-aa2b-6df3a46e08b5}, !- Monday Schedule:Day Name
  {15828e74-919f-48c2-aa2b-6df3a46e08b5}, !- Tuesday Schedule:Day Name
  {15828e74-919f-48c2-aa2b-6df3a46e08b5}, !- Wednesday Schedule:Day Name
  {15828e74-919f-48c2-aa2b-6df3a46e08b5}, !- Thursday Schedule:Day Name
  {15828e74-919f-48c2-aa2b-6df3a46e08b5}, !- Friday Schedule:Day Name
  {15828e74-919f-48c2-aa2b-6df3a46e08b5}, !- Saturday Schedule:Day Name
  {15828e74-919f-48c2-aa2b-6df3a46e08b5}, !- Holiday Schedule:Day Name
  {15828e74-919f-48c2-aa2b-6df3a46e08b5}, !- SummerDesignDay Schedule:Day Name
  {15828e74-919f-48c2-aa2b-6df3a46e08b5}, !- WinterDesignDay Schedule:Day Name
  {15828e74-919f-48c2-aa2b-6df3a46e08b5}, !- CustomDay1 Schedule:Day Name
  {15828e74-919f-48c2-aa2b-6df3a46e08b5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2ed3497e-24b2-4158-a8dd-f1502cd6b9cb}, !- Handle
  WaterMainCZ12DecWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {17141f5b-9929-45ab-86b4-12e4afe47e1b}, !- Sunday Schedule:Day Name
  {17141f5b-9929-45ab-86b4-12e4afe47e1b}, !- Monday Schedule:Day Name
  {17141f5b-9929-45ab-86b4-12e4afe47e1b}, !- Tuesday Schedule:Day Name
  {17141f5b-9929-45ab-86b4-12e4afe47e1b}, !- Wednesday Schedule:Day Name
  {17141f5b-9929-45ab-86b4-12e4afe47e1b}, !- Thursday Schedule:Day Name
  {17141f5b-9929-45ab-86b4-12e4afe47e1b}, !- Friday Schedule:Day Name
  {17141f5b-9929-45ab-86b4-12e4afe47e1b}, !- Saturday Schedule:Day Name
  {17141f5b-9929-45ab-86b4-12e4afe47e1b}, !- Holiday Schedule:Day Name
  {17141f5b-9929-45ab-86b4-12e4afe47e1b}, !- SummerDesignDay Schedule:Day Name
  {17141f5b-9929-45ab-86b4-12e4afe47e1b}, !- WinterDesignDay Schedule:Day Name
  {17141f5b-9929-45ab-86b4-12e4afe47e1b}, !- CustomDay1 Schedule:Day Name
  {17141f5b-9929-45ab-86b4-12e4afe47e1b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {531d048b-4be9-44d9-9de2-83a0c9a6f31c}, !- Handle
  SchoolOccupancyWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {44c8ac56-2bb3-42f6-9f8f-da9d972fabba}, !- Sunday Schedule:Day Name
  {e2218b3c-9bce-409e-be3d-c768aae971bf}, !- Monday Schedule:Day Name
  {e2218b3c-9bce-409e-be3d-c768aae971bf}, !- Tuesday Schedule:Day Name
  {e2218b3c-9bce-409e-be3d-c768aae971bf}, !- Wednesday Schedule:Day Name
  {e2218b3c-9bce-409e-be3d-c768aae971bf}, !- Thursday Schedule:Day Name
  {e2218b3c-9bce-409e-be3d-c768aae971bf}, !- Friday Schedule:Day Name
  {e17a9279-f082-416b-8f83-314d2be17ffb}, !- Saturday Schedule:Day Name
  {44c8ac56-2bb3-42f6-9f8f-da9d972fabba}, !- Holiday Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- SummerDesignDay Schedule:Day Name
  {f3379855-1dfd-42a8-8057-ce544ac24d12}, !- WinterDesignDay Schedule:Day Name
  {44c8ac56-2bb3-42f6-9f8f-da9d972fabba}, !- CustomDay1 Schedule:Day Name
  {44c8ac56-2bb3-42f6-9f8f-da9d972fabba}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6019c6de-3f58-4f48-a0cf-76461a18990e}, !- Handle
  SchoolReceptacleWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {5dd6380d-d181-44e9-868b-25b53b66b62e}, !- Sunday Schedule:Day Name
  {5e474365-7b04-40bd-b5f6-e60c0396c98e}, !- Monday Schedule:Day Name
  {5e474365-7b04-40bd-b5f6-e60c0396c98e}, !- Tuesday Schedule:Day Name
  {5e474365-7b04-40bd-b5f6-e60c0396c98e}, !- Wednesday Schedule:Day Name
  {5e474365-7b04-40bd-b5f6-e60c0396c98e}, !- Thursday Schedule:Day Name
  {5e474365-7b04-40bd-b5f6-e60c0396c98e}, !- Friday Schedule:Day Name
  {a6c14bbd-d275-4323-ac8f-2aa78a90db96}, !- Saturday Schedule:Day Name
  {5dd6380d-d181-44e9-868b-25b53b66b62e}, !- Holiday Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- SummerDesignDay Schedule:Day Name
  {f3379855-1dfd-42a8-8057-ce544ac24d12}, !- WinterDesignDay Schedule:Day Name
  {5dd6380d-d181-44e9-868b-25b53b66b62e}, !- CustomDay1 Schedule:Day Name
  {5dd6380d-d181-44e9-868b-25b53b66b62e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {251120f5-878d-4581-85f6-b0ae368c9f03}, !- Handle
  SchoolGasEquipWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {e098cc23-70b9-4b7b-984c-0fe18967112b}, !- Sunday Schedule:Day Name
  {b9309fe1-1ce4-4435-9013-0b5535ebbeda}, !- Monday Schedule:Day Name
  {b9309fe1-1ce4-4435-9013-0b5535ebbeda}, !- Tuesday Schedule:Day Name
  {b9309fe1-1ce4-4435-9013-0b5535ebbeda}, !- Wednesday Schedule:Day Name
  {b9309fe1-1ce4-4435-9013-0b5535ebbeda}, !- Thursday Schedule:Day Name
  {b9309fe1-1ce4-4435-9013-0b5535ebbeda}, !- Friday Schedule:Day Name
  {aab9736f-698d-46a3-9532-2d6d4915a2dc}, !- Saturday Schedule:Day Name
  {e098cc23-70b9-4b7b-984c-0fe18967112b}, !- Holiday Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- SummerDesignDay Schedule:Day Name
  {f3379855-1dfd-42a8-8057-ce544ac24d12}, !- WinterDesignDay Schedule:Day Name
  {e098cc23-70b9-4b7b-984c-0fe18967112b}, !- CustomDay1 Schedule:Day Name
  {e098cc23-70b9-4b7b-984c-0fe18967112b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f30f2a12-b384-4a52-af2e-5af3027c5b8b}, !- Handle
  SchoolRefrigerationWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {277b75ff-21c0-4adc-b999-93548cbe8750}, !- Sunday Schedule:Day Name
  {8ac563f8-bc3c-4979-84fe-b33304644a6a}, !- Monday Schedule:Day Name
  {8ac563f8-bc3c-4979-84fe-b33304644a6a}, !- Tuesday Schedule:Day Name
  {8ac563f8-bc3c-4979-84fe-b33304644a6a}, !- Wednesday Schedule:Day Name
  {8ac563f8-bc3c-4979-84fe-b33304644a6a}, !- Thursday Schedule:Day Name
  {8ac563f8-bc3c-4979-84fe-b33304644a6a}, !- Friday Schedule:Day Name
  {18183a93-7c49-4453-a456-a66028b0ec35}, !- Saturday Schedule:Day Name
  {277b75ff-21c0-4adc-b999-93548cbe8750}, !- Holiday Schedule:Day Name
  {8ac563f8-bc3c-4979-84fe-b33304644a6a}, !- SummerDesignDay Schedule:Day Name
  {277b75ff-21c0-4adc-b999-93548cbe8750}, !- WinterDesignDay Schedule:Day Name
  {277b75ff-21c0-4adc-b999-93548cbe8750}, !- CustomDay1 Schedule:Day Name
  {277b75ff-21c0-4adc-b999-93548cbe8750}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a7f610a7-4213-4a03-a0c8-2364ad90cce8}, !- Handle
  SchoolInfiltrationWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {c00a3aa6-064c-4c32-a008-7c5b17dac3e4}, !- Sunday Schedule:Day Name
  {587333ae-640d-41e2-ae8e-6a001e95071a}, !- Monday Schedule:Day Name
  {587333ae-640d-41e2-ae8e-6a001e95071a}, !- Tuesday Schedule:Day Name
  {587333ae-640d-41e2-ae8e-6a001e95071a}, !- Wednesday Schedule:Day Name
  {587333ae-640d-41e2-ae8e-6a001e95071a}, !- Thursday Schedule:Day Name
  {587333ae-640d-41e2-ae8e-6a001e95071a}, !- Friday Schedule:Day Name
  {0205fa5d-42fc-42cc-b434-9c41e48123c8}, !- Saturday Schedule:Day Name
  {c00a3aa6-064c-4c32-a008-7c5b17dac3e4}, !- Holiday Schedule:Day Name
  {587333ae-640d-41e2-ae8e-6a001e95071a}, !- SummerDesignDay Schedule:Day Name
  {587333ae-640d-41e2-ae8e-6a001e95071a}, !- WinterDesignDay Schedule:Day Name
  {c00a3aa6-064c-4c32-a008-7c5b17dac3e4}, !- CustomDay1 Schedule:Day Name
  {c00a3aa6-064c-4c32-a008-7c5b17dac3e4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0d5844bc-e66b-4e6f-9b22-ead84ea034e8}, !- Handle
  SchoolServiceHotWaterWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {08a3b979-7014-41ff-a162-8f37e26f2606}, !- Sunday Schedule:Day Name
  {5982cbd2-ac51-4d14-b0a4-bd5d617410c8}, !- Monday Schedule:Day Name
  {5982cbd2-ac51-4d14-b0a4-bd5d617410c8}, !- Tuesday Schedule:Day Name
  {5982cbd2-ac51-4d14-b0a4-bd5d617410c8}, !- Wednesday Schedule:Day Name
  {5982cbd2-ac51-4d14-b0a4-bd5d617410c8}, !- Thursday Schedule:Day Name
  {5982cbd2-ac51-4d14-b0a4-bd5d617410c8}, !- Friday Schedule:Day Name
  {f8ed4e1a-2820-429b-84bd-b67ebe26675d}, !- Saturday Schedule:Day Name
  {08a3b979-7014-41ff-a162-8f37e26f2606}, !- Holiday Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- SummerDesignDay Schedule:Day Name
  {f3379855-1dfd-42a8-8057-ce544ac24d12}, !- WinterDesignDay Schedule:Day Name
  {08a3b979-7014-41ff-a162-8f37e26f2606}, !- CustomDay1 Schedule:Day Name
  {08a3b979-7014-41ff-a162-8f37e26f2606}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {653f816f-1bd2-4658-a0ad-f2f91b625126}, !- Handle
  SchoolLightsWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {85db17ae-c97a-478b-9f2f-946831ea86c4}, !- Sunday Schedule:Day Name
  {bb46909e-cce5-40c2-bbac-6ababc352eb3}, !- Monday Schedule:Day Name
  {bb46909e-cce5-40c2-bbac-6ababc352eb3}, !- Tuesday Schedule:Day Name
  {bb46909e-cce5-40c2-bbac-6ababc352eb3}, !- Wednesday Schedule:Day Name
  {bb46909e-cce5-40c2-bbac-6ababc352eb3}, !- Thursday Schedule:Day Name
  {bb46909e-cce5-40c2-bbac-6ababc352eb3}, !- Friday Schedule:Day Name
  {5e0adb32-cf3e-49e0-acfc-fc6b9e1ab54b}, !- Saturday Schedule:Day Name
  {85db17ae-c97a-478b-9f2f-946831ea86c4}, !- Holiday Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- SummerDesignDay Schedule:Day Name
  {f3379855-1dfd-42a8-8057-ce544ac24d12}, !- WinterDesignDay Schedule:Day Name
  {85db17ae-c97a-478b-9f2f-946831ea86c4}, !- CustomDay1 Schedule:Day Name
  {85db17ae-c97a-478b-9f2f-946831ea86c4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {456be976-3b80-459b-b1fc-d2149011b106}, !- Handle
  SchoolHVACAvailWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {f67377df-0b9e-4044-aaec-767a1c55fec2}, !- Sunday Schedule:Day Name
  {b51ab798-b5f6-4c5c-9953-90076363081e}, !- Monday Schedule:Day Name
  {b51ab798-b5f6-4c5c-9953-90076363081e}, !- Tuesday Schedule:Day Name
  {b51ab798-b5f6-4c5c-9953-90076363081e}, !- Wednesday Schedule:Day Name
  {b51ab798-b5f6-4c5c-9953-90076363081e}, !- Thursday Schedule:Day Name
  {b51ab798-b5f6-4c5c-9953-90076363081e}, !- Friday Schedule:Day Name
  {6283f285-bbb2-4d0c-b546-7acbee312f7b}, !- Saturday Schedule:Day Name
  {f67377df-0b9e-4044-aaec-767a1c55fec2}, !- Holiday Schedule:Day Name
  {e6b99f90-b950-4a97-bd7b-d2957571f559}, !- SummerDesignDay Schedule:Day Name
  {e6b99f90-b950-4a97-bd7b-d2957571f559}, !- WinterDesignDay Schedule:Day Name
  {f67377df-0b9e-4044-aaec-767a1c55fec2}, !- CustomDay1 Schedule:Day Name
  {f67377df-0b9e-4044-aaec-767a1c55fec2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {22713d7f-3e79-4a7a-ace3-acd12aeb302b}, !- Handle
  SchoolClgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {793384a1-5d84-496f-a9fb-465c549f0d30}, !- Sunday Schedule:Day Name
  {7fe00699-3c22-44b6-a49a-6ae9591146fe}, !- Monday Schedule:Day Name
  {7fe00699-3c22-44b6-a49a-6ae9591146fe}, !- Tuesday Schedule:Day Name
  {7fe00699-3c22-44b6-a49a-6ae9591146fe}, !- Wednesday Schedule:Day Name
  {7fe00699-3c22-44b6-a49a-6ae9591146fe}, !- Thursday Schedule:Day Name
  {7fe00699-3c22-44b6-a49a-6ae9591146fe}, !- Friday Schedule:Day Name
  {29dc235e-7c91-4895-914b-690e3cba3b39}, !- Saturday Schedule:Day Name
  {793384a1-5d84-496f-a9fb-465c549f0d30}, !- Holiday Schedule:Day Name
  {7fe00699-3c22-44b6-a49a-6ae9591146fe}, !- SummerDesignDay Schedule:Day Name
  {7fe00699-3c22-44b6-a49a-6ae9591146fe}, !- WinterDesignDay Schedule:Day Name
  {793384a1-5d84-496f-a9fb-465c549f0d30}, !- CustomDay1 Schedule:Day Name
  {793384a1-5d84-496f-a9fb-465c549f0d30}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ce874500-b75a-4fc2-aa0c-7cd9638fd69d}, !- Handle
  SchoolHtgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {b2479c96-d910-4853-a53f-83a3e662ee95}, !- Sunday Schedule:Day Name
  {5da55896-568d-472a-a74e-cc0409d70b66}, !- Monday Schedule:Day Name
  {5da55896-568d-472a-a74e-cc0409d70b66}, !- Tuesday Schedule:Day Name
  {5da55896-568d-472a-a74e-cc0409d70b66}, !- Wednesday Schedule:Day Name
  {5da55896-568d-472a-a74e-cc0409d70b66}, !- Thursday Schedule:Day Name
  {5da55896-568d-472a-a74e-cc0409d70b66}, !- Friday Schedule:Day Name
  {80836051-4efd-4101-a072-36ff285976e2}, !- Saturday Schedule:Day Name
  {b2479c96-d910-4853-a53f-83a3e662ee95}, !- Holiday Schedule:Day Name
  {5da55896-568d-472a-a74e-cc0409d70b66}, !- SummerDesignDay Schedule:Day Name
  {5da55896-568d-472a-a74e-cc0409d70b66}, !- WinterDesignDay Schedule:Day Name
  {b2479c96-d910-4853-a53f-83a3e662ee95}, !- CustomDay1 Schedule:Day Name
  {b2479c96-d910-4853-a53f-83a3e662ee95}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7f236442-4093-4698-9d28-1a798cae4792}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- Sunday Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- Monday Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- Tuesday Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- Wednesday Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- Thursday Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- Friday Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- Saturday Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- Holiday Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- SummerDesignDay Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- WinterDesignDay Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}, !- CustomDay1 Schedule:Day Name
  {c72284e9-c5d2-4e55-9074-9821b9263c48}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {43401a39-49e1-46e8-9c10-460b0c5474ad}, !- Handle
  WaterMainCZ12,                          !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {2f251258-14a7-47be-ae24-ae7f62a9fee4}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {9cc717af-805e-4473-be3c-f73aa5e6991e}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {930e96f7-cb1b-4b45-80ad-3935c68dbe2d}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {0de8c1f7-85a0-4d26-ad40-da8ebaee9a25}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {0deebc69-9d3e-4ead-9e6d-d8bcff0443f9}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {aa3f4e38-095f-4860-9a52-8e67a8765a3b}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {b4896fce-19a6-4ac7-86ec-45c8f01dfa17}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {3a5caa94-f25a-41ef-a07b-0970af5ded6f}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {b6e454c5-b325-4129-bb9f-14904d3a9b33}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {1d898041-de05-4c3f-b5d7-e8c78f49a301}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {5cc17090-5aed-427e-9792-9a3ea3bd455c}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {2ed3497e-24b2-4158-a8dd-f1502cd6b9cb}; !- Week Schedule Until Date 12

OS:YearDescription,
  {25002ef3-8762-4ae2-b31d-ceb3ef98a288}; !- Handle

OS:Schedule:Year,
  {57bfd2fe-d567-4232-8236-62323af54295}, !- Handle
  SchoolOccupancy,                        !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {531d048b-4be9-44d9-9de2-83a0c9a6f31c}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {b9e8eece-dfa2-4b2a-9d94-3c711f9463f8}, !- Handle
  SchoolReceptacle,                       !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {6019c6de-3f58-4f48-a0cf-76461a18990e}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {71754484-0436-461c-8164-92103208a2ac}, !- Handle
  SchoolGasEquip,                         !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {251120f5-878d-4581-85f6-b0ae368c9f03}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {711198f8-a990-4674-b343-cef4754f28bd}, !- Handle
  SchoolRefrigeration,                    !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f30f2a12-b384-4a52-af2e-5af3027c5b8b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e3aa24ad-e3f1-4524-86c3-46c2af842199}, !- Handle
  SchoolInfiltration,                     !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a7f610a7-4213-4a03-a0c8-2364ad90cce8}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {7cc47c8a-14c9-4a63-a499-352ca4c54b76}, !- Handle
  SchoolServiceHotWater,                  !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {0d5844bc-e66b-4e6f-9b22-ead84ea034e8}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {4e92148d-0615-4967-b6ac-8c9b731bfd36}, !- Handle
  SchoolLights,                           !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {653f816f-1bd2-4658-a0ad-f2f91b625126}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1a13fa9a-d926-4686-9aa2-05c5cc7a427e}, !- Handle
  SchoolHVACAvail,                        !- Name
  {f5f76cfc-5961-45db-aad4-6613c6fcfaa8}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {456be976-3b80-459b-b1fc-d2149011b106}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {d700b884-777d-4ccf-abdf-7e92c3f8f619}, !- Handle
  SchoolClgSetpt,                         !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {22713d7f-3e79-4a7a-ace3-acd12aeb302b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {4b5e69b8-a397-4fde-859d-f7d26873d56a}, !- Handle
  SchoolHtgSetpt,                         !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ce874500-b75a-4fc2-aa0c-7cd9638fd69d}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {476f118e-31a5-413c-91f7-bd11ff38c1da}, !- Handle
  On,                                     !- Name
  {7caf897a-1b84-4188-af77-5e41d49d9b0d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7f236442-4093-4698-9d28-1a798cae4792}; !- Week Schedule Until Date 1

OS:Site:WaterMainsTemperature,
  {157a2b34-e481-4947-8046-1eb85578ec88}, !- Handle
  Schedule,                               !- Calculation Method
  {43401a39-49e1-46e8-9c10-460b0c5474ad}; !- Temperature Schedule Name

OS:Facility,
  {8afe7576-396f-4e48-8c0d-9b0ef12bf818}; !- Handle

OS:Building,
  {ca35544f-b790-4ca5-ae88-30d87cabb7ef}, !- Handle
  Primary School,                         !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Handle
  Cafeteria_Spc,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {b5a1c042-a9a2-4545-ad55-923d9908f11d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7ac96f29-8367-4cb9-b3f7-c3c35cc40aa6}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a37160db-c177-4220-ae29-6c20da491c05}, !- Handle
  Lobby_Spc,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {d6d65d29-ebfb-4de6-9885-c5860591b7eb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b83af523-bced-4ed5-96f4-d89584cf3431}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {87532e76-0f39-4b94-bcd6-004b7d60b31a}, !- Handle
  Main_Corridor_Spc,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {f21c34cc-d955-47eb-ae04-7b25c5e1aacc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {76891815-02ff-4ca5-8588-4b083a7ad848}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {550cd33a-fa9e-4a4e-839b-7eab759cbdb8}, !- Handle
  Mech/Elec_Spc,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {ebf32fd4-83c3-4f07-9f53-92b779f8e02c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fba3556a-2458-48f6-a91f-c0b8ce7bbc68}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a7898fc6-e20a-414d-bad6-c8ebc8d0c364}, !- Handle
  Office_Spc,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {c8876bc9-32c3-4fb7-a001-ae053cf2bc67}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0769328b-46b0-48d0-bb45-19acd735611e}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {454d0c4d-115c-4ebc-a30f-89bfa427938e}, !- Handle
  Restroom_Spc,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {253c5475-d6ee-4020-8c7c-0d03cd52ce01}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {af0cbe33-67ca-4b6f-9344-07c8f59980d7}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9b603337-2c72-4731-868f-12f38ffb6905}, !- Handle
  Wing1_Corridor_Spc,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {cefeb97f-e285-401e-a34b-d9b239c3d0d7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {898e6567-c4f7-4c32-a99e-03a6c0129110}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {dd0177cc-fa0c-4abb-9dd4-478be0cc7a36}, !- Handle
  Wing1_Side1_Class1_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {9f5b95a5-f1a4-43e8-9647-d9b21a4dfc4d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {68832932-47ef-41e2-9803-5d871c001972}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {2a07e788-79b1-498a-b0af-acbbcd27f753}, !- Handle
  Wing1_Side1_Class2_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {9f5b95a5-f1a4-43e8-9647-d9b21a4dfc4d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {68832932-47ef-41e2-9803-5d871c001972}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1302c85c-27d9-47b6-8204-c286d77190bf}, !- Handle
  Wing1_Side1_Class3_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {9f5b95a5-f1a4-43e8-9647-d9b21a4dfc4d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {68832932-47ef-41e2-9803-5d871c001972}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {805948f3-6fbd-4237-8420-9025d69f42b3}, !- Handle
  Wing1_Side1_Class4_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {9f5b95a5-f1a4-43e8-9647-d9b21a4dfc4d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {68832932-47ef-41e2-9803-5d871c001972}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {3e3e0c9c-1433-4f22-abad-82a2e6b15cd2}, !- Handle
  Wing1_Side2_Class1_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {8ec8e827-bff3-41b8-8a15-6a40e46f8871}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {76af09f3-1431-41a3-ac07-09a0f696620c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {5c6e3c78-f850-467f-a143-342416933dd5}, !- Handle
  Wing1_Side2_Class2_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {8ec8e827-bff3-41b8-8a15-6a40e46f8871}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {76af09f3-1431-41a3-ac07-09a0f696620c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {675f6551-66b9-457c-b559-cc9c6f467ce6}, !- Handle
  Wing1_Side2_Class3_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {8ec8e827-bff3-41b8-8a15-6a40e46f8871}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {76af09f3-1431-41a3-ac07-09a0f696620c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a4a38840-ae32-4b6b-b61a-02141a027990}, !- Handle
  Wing1_Side2_Class4_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {8ec8e827-bff3-41b8-8a15-6a40e46f8871}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {76af09f3-1431-41a3-ac07-09a0f696620c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {5d76b68e-063a-453a-9642-4e17131e3f2a}, !- Handle
  Wing2_Corridor_Spc,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {15370e26-2de3-4cee-b6ea-00fe4713801c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {01c630a0-e04e-48e4-9f47-3e46e00b92ee}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {ef423316-dec0-45ce-a640-a48761e1715a}, !- Handle
  Wing2_Side1_Class1_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {01ad2e5b-14e5-4887-9de5-cb373def2310}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {db691ec8-5dbe-4b14-b4c5-2277178a36a9}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e808126a-c49f-4014-9649-9c86e58f24bd}, !- Handle
  Wing2_Side1_Class2_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {01ad2e5b-14e5-4887-9de5-cb373def2310}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {db691ec8-5dbe-4b14-b4c5-2277178a36a9}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {02be8413-8572-4b20-ab5f-676d1c32c68e}, !- Handle
  Wing2_Side1_Class3_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {01ad2e5b-14e5-4887-9de5-cb373def2310}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {db691ec8-5dbe-4b14-b4c5-2277178a36a9}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {021ac887-1eb4-4780-aea7-2aae5e901d8c}, !- Handle
  Wing2_Side1_Class4_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {01ad2e5b-14e5-4887-9de5-cb373def2310}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {db691ec8-5dbe-4b14-b4c5-2277178a36a9}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1317a687-31f6-48f3-8879-021118dc1c20}, !- Handle
  Wing2_Side2_Class1_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {c505d5c6-0feb-4902-8f94-db3f28b81329}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9985a831-738a-45d7-9976-2022c2fbfee4}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d622bbb7-c6d9-4171-ad75-494aba7f3b82}, !- Handle
  Wing2_Side2_Class2_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {c505d5c6-0feb-4902-8f94-db3f28b81329}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9985a831-738a-45d7-9976-2022c2fbfee4}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {460935c1-27ef-44b8-a37f-4afcbc4bf31c}, !- Handle
  Wing2_Side2_Class3_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {c505d5c6-0feb-4902-8f94-db3f28b81329}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9985a831-738a-45d7-9976-2022c2fbfee4}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {2ead6ffe-7b6d-4bad-9b72-314c8dcd3118}, !- Handle
  Wing2_Side2_Class4_Spc,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Building Story Name
  {c505d5c6-0feb-4902-8f94-db3f28b81329}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9985a831-738a-45d7-9976-2022c2fbfee4}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {253c5475-d6ee-4020-8c7c-0d03cd52ce01}, !- Handle
  Common_Restroom_Zn,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91da4646-a8d0-4a1d-8a98-0afa85e76090}, !- Zone Air Inlet Port List
  {c1ac30c8-18ca-49f7-a56c-b1ea023ca436}, !- Zone Air Exhaust Port List
  {4dbcb064-8639-490e-aa3e-362180aa2214}, !- Zone Air Node Name
  {ef4e50d9-e51c-4d4a-809a-440a181a537e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d08752b-9439-485b-85df-49fc9c29a4a0}, !- Handle
  Common_Restroom_Zn Room Air Node,       !- Name
  {4dbcb064-8639-490e-aa3e-362180aa2214}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dbcb064-8639-490e-aa3e-362180aa2214}, !- Handle
  {9b49518e-a775-44fb-a3e7-0a89bb8bda3f}, !- Name
  {253c5475-d6ee-4020-8c7c-0d03cd52ce01}, !- Source Object
  11,                                     !- Outlet Port
  {7d08752b-9439-485b-85df-49fc9c29a4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91da4646-a8d0-4a1d-8a98-0afa85e76090}, !- Handle
  {b5403af6-83ab-495e-9bdb-ea1e368bf4e9}, !- Name
  {253c5475-d6ee-4020-8c7c-0d03cd52ce01}; !- HVAC Component

OS:PortList,
  {c1ac30c8-18ca-49f7-a56c-b1ea023ca436}, !- Handle
  {87f815c6-5773-4884-8cc7-bc9a9b55b91f}, !- Name
  {253c5475-d6ee-4020-8c7c-0d03cd52ce01}, !- HVAC Component
  {042727ac-d04e-4ce1-8469-c82a3c363d06}; !- Port 1

OS:PortList,
  {ef4e50d9-e51c-4d4a-809a-440a181a537e}, !- Handle
  {f01841e0-b577-4719-b6df-4930b939ee3b}, !- Name
  {253c5475-d6ee-4020-8c7c-0d03cd52ce01}; !- HVAC Component

OS:Sizing:Zone,
  {458b303c-9ded-47ac-ab35-c3733a80554b}, !- Handle
  {253c5475-d6ee-4020-8c7c-0d03cd52ce01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae2111f0-3f93-4e18-9c93-e39727ffe8b7}, !- Handle
  {d021977a-a125-428f-9943-41f008f657f5}, !- Name
  {253c5475-d6ee-4020-8c7c-0d03cd52ce01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {599a8e91-e5b3-48df-97ad-2443cce2294b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ebf32fd4-83c3-4f07-9f53-92b779f8e02c}, !- Handle
  Common_Mech/Elec_Zn,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d0ec999-b8af-45a7-a1d0-1cd8d4a0ae57}, !- Zone Air Inlet Port List
  {47f12419-a0d9-4cb2-8644-02ed7e9deb17}, !- Zone Air Exhaust Port List
  {e5bb46c1-f285-4afa-a9e9-e5171691ebf0}, !- Zone Air Node Name
  {76d11a16-433c-48a2-a4bc-5dc3b0ec29c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dcd3b85b-569c-4b1d-a460-28c13e4f6d4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fbf64d7-606a-4931-8294-0d0ede9e2572}, !- Handle
  Common_Mech/Elec_Zn Room Air Node,      !- Name
  {e5bb46c1-f285-4afa-a9e9-e5171691ebf0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5bb46c1-f285-4afa-a9e9-e5171691ebf0}, !- Handle
  {771e49e5-4ec0-4227-9683-c488266aa292}, !- Name
  {ebf32fd4-83c3-4f07-9f53-92b779f8e02c}, !- Source Object
  11,                                     !- Outlet Port
  {4fbf64d7-606a-4931-8294-0d0ede9e2572}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d0ec999-b8af-45a7-a1d0-1cd8d4a0ae57}, !- Handle
  {083a0c94-4af3-4080-982b-f5c36f66d418}, !- Name
  {ebf32fd4-83c3-4f07-9f53-92b779f8e02c}, !- HVAC Component
  {d026309c-ce05-4d5d-812b-dcaacaae1b1a}; !- Port 1

OS:PortList,
  {47f12419-a0d9-4cb2-8644-02ed7e9deb17}, !- Handle
  {e2c9b25c-9a72-4026-beb8-ff6b961b01e4}, !- Name
  {ebf32fd4-83c3-4f07-9f53-92b779f8e02c}; !- HVAC Component

OS:PortList,
  {76d11a16-433c-48a2-a4bc-5dc3b0ec29c4}, !- Handle
  {c41104c6-ebb9-4b10-a81c-ffb47013fb0a}, !- Name
  {ebf32fd4-83c3-4f07-9f53-92b779f8e02c}, !- HVAC Component
  {a67d3c65-a395-4a95-bb24-941bce3e6fa5}; !- Port 1

OS:Sizing:Zone,
  {01375718-0c1d-42e0-b556-140c3f5dbba1}, !- Handle
  {ebf32fd4-83c3-4f07-9f53-92b779f8e02c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cde1dab9-9d0a-4e57-baeb-5864e3737233}, !- Handle
  {2829c4d9-d6c2-464d-9998-9e7895e3670b}, !- Name
  {ebf32fd4-83c3-4f07-9f53-92b779f8e02c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d09c35b-adf7-4523-9c32-1aeb021c5668}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {9f5b95a5-f1a4-43e8-9647-d9b21a4dfc4d}, !- Handle
  Wing1_Side1_Zn,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {049c109c-d297-4d57-88b1-681a8eb0e7c8}, !- Zone Air Inlet Port List
  {fe69db81-e055-40aa-bbd8-026a4cf7f0a7}, !- Zone Air Exhaust Port List
  {f4fa4b6f-1746-4871-836f-8e6e8f278647}, !- Zone Air Node Name
  {47a21ec6-00e6-40a8-910a-a355ed3dbec3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6da88869-402b-4799-a061-47869c894c8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c650dbc4-5a8c-4624-9440-b373ff8ca62d}, !- Handle
  Wing1_Side1_Zn Room Air Node,           !- Name
  {f4fa4b6f-1746-4871-836f-8e6e8f278647}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4fa4b6f-1746-4871-836f-8e6e8f278647}, !- Handle
  {45eecfe5-b76b-43f4-b8fc-0baeb4eca335}, !- Name
  {9f5b95a5-f1a4-43e8-9647-d9b21a4dfc4d}, !- Source Object
  11,                                     !- Outlet Port
  {c650dbc4-5a8c-4624-9440-b373ff8ca62d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {049c109c-d297-4d57-88b1-681a8eb0e7c8}, !- Handle
  {a3647ecc-87b8-4cb9-a9a1-14045850fe18}, !- Name
  {9f5b95a5-f1a4-43e8-9647-d9b21a4dfc4d}, !- HVAC Component
  {65e74621-40d7-439b-912e-22f39988afc4}; !- Port 1

OS:PortList,
  {fe69db81-e055-40aa-bbd8-026a4cf7f0a7}, !- Handle
  {288540b8-3f7a-4bb2-ae9e-ce473f5374f5}, !- Name
  {9f5b95a5-f1a4-43e8-9647-d9b21a4dfc4d}; !- HVAC Component

OS:PortList,
  {47a21ec6-00e6-40a8-910a-a355ed3dbec3}, !- Handle
  {d573971b-f511-41cb-8bb2-e45070116b46}, !- Name
  {9f5b95a5-f1a4-43e8-9647-d9b21a4dfc4d}, !- HVAC Component
  {65d75831-8eda-4ad7-af92-cd0adf13ad04}; !- Port 1

OS:Sizing:Zone,
  {b4a9db7a-6d93-476d-a4b4-90f1a0f36da7}, !- Handle
  {9f5b95a5-f1a4-43e8-9647-d9b21a4dfc4d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a354919e-eff1-4cf5-8dbb-564548603b70}, !- Handle
  {ba7d2fc3-0c65-480f-9928-0c90f6eb37ce}, !- Name
  {9f5b95a5-f1a4-43e8-9647-d9b21a4dfc4d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91d8c045-3a6e-4cf3-a1e6-c42092dbd10f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {cefeb97f-e285-401e-a34b-d9b239c3d0d7}, !- Handle
  Wing1_Corridor_Zn,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53493769-0c04-41b2-b231-d102a3c2e573}, !- Zone Air Inlet Port List
  {3a523d58-4795-455a-a69d-661eeb8eec86}, !- Zone Air Exhaust Port List
  {0624eee4-7e08-47e2-a2c9-cc4c1fcf8ef8}, !- Zone Air Node Name
  {6025f68d-bb45-401e-a08d-b2d838c9c46a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01612a9b-cd84-4f8d-9dac-590bfa47ddc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a20e9ed-b5ff-4e61-bd12-6c2b300bda42}, !- Handle
  Wing1_Corridor_Zn Room Air Node,        !- Name
  {0624eee4-7e08-47e2-a2c9-cc4c1fcf8ef8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0624eee4-7e08-47e2-a2c9-cc4c1fcf8ef8}, !- Handle
  {13eea35b-b206-44a0-8f16-a054dd8a5345}, !- Name
  {cefeb97f-e285-401e-a34b-d9b239c3d0d7}, !- Source Object
  11,                                     !- Outlet Port
  {7a20e9ed-b5ff-4e61-bd12-6c2b300bda42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53493769-0c04-41b2-b231-d102a3c2e573}, !- Handle
  {a36849e1-aa9c-448d-bdc9-f0849aea44d9}, !- Name
  {cefeb97f-e285-401e-a34b-d9b239c3d0d7}, !- HVAC Component
  {0670cbaa-6df1-4b4e-bda2-7e6eeb51fc51}; !- Port 1

OS:PortList,
  {3a523d58-4795-455a-a69d-661eeb8eec86}, !- Handle
  {6a982b1a-9fff-427e-b910-0dfe6a2dff36}, !- Name
  {cefeb97f-e285-401e-a34b-d9b239c3d0d7}; !- HVAC Component

OS:PortList,
  {6025f68d-bb45-401e-a08d-b2d838c9c46a}, !- Handle
  {045dc046-b45c-4caf-b934-f78d35df8b53}, !- Name
  {cefeb97f-e285-401e-a34b-d9b239c3d0d7}, !- HVAC Component
  {b31cbf2f-9e69-401c-84a8-04e774e916d7}; !- Port 1

OS:Sizing:Zone,
  {7f191c8e-6327-4d68-8526-97d4d150dee7}, !- Handle
  {cefeb97f-e285-401e-a34b-d9b239c3d0d7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbafbe85-0116-421d-8c19-11ae24491303}, !- Handle
  {55828983-4be9-4d9b-bc0f-b837e9faf85a}, !- Name
  {cefeb97f-e285-401e-a34b-d9b239c3d0d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af5c4eb3-0531-4198-9d44-362fecdbdd2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {8ec8e827-bff3-41b8-8a15-6a40e46f8871}, !- Handle
  Wing1_Side2_Zn,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed503aaa-3128-4e09-8b1d-6e5a12f3211b}, !- Zone Air Inlet Port List
  {c6757593-b08f-4370-9fa7-d3c38b7938e6}, !- Zone Air Exhaust Port List
  {1e45c41e-45ed-481a-864d-ab331d4bdbf8}, !- Zone Air Node Name
  {6c99a2c8-a92c-43e7-9c9e-e34bd12ba9bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21ea7d23-63ee-4280-abd5-75978ffc5663}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6926bdd-01f2-4070-bee9-8c322f483c1b}, !- Handle
  Wing1_Side2_Zn Room Air Node,           !- Name
  {1e45c41e-45ed-481a-864d-ab331d4bdbf8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e45c41e-45ed-481a-864d-ab331d4bdbf8}, !- Handle
  {9174f045-56fe-46e9-a05b-185cb3799ec0}, !- Name
  {8ec8e827-bff3-41b8-8a15-6a40e46f8871}, !- Source Object
  11,                                     !- Outlet Port
  {d6926bdd-01f2-4070-bee9-8c322f483c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed503aaa-3128-4e09-8b1d-6e5a12f3211b}, !- Handle
  {8701ade7-4658-4fde-b9bb-ff95cf45baf5}, !- Name
  {8ec8e827-bff3-41b8-8a15-6a40e46f8871}, !- HVAC Component
  {37498692-2213-429d-8447-feb8a54277f8}; !- Port 1

OS:PortList,
  {c6757593-b08f-4370-9fa7-d3c38b7938e6}, !- Handle
  {35d3fa2a-aa14-427e-8669-5cfe58157af1}, !- Name
  {8ec8e827-bff3-41b8-8a15-6a40e46f8871}; !- HVAC Component

OS:PortList,
  {6c99a2c8-a92c-43e7-9c9e-e34bd12ba9bf}, !- Handle
  {9fb8cbc1-310b-4875-a194-1a5883900fc3}, !- Name
  {8ec8e827-bff3-41b8-8a15-6a40e46f8871}, !- HVAC Component
  {ebda5157-71b4-4c2a-9b81-7cb6a812f0ea}; !- Port 1

OS:Sizing:Zone,
  {ef6f7940-6ffe-4acd-a117-623aebcd8dd4}, !- Handle
  {8ec8e827-bff3-41b8-8a15-6a40e46f8871}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {356b0ad1-156b-4d22-b6ba-126ecba852a2}, !- Handle
  {a7bad2ab-f98a-4a1e-8046-487da3f8ac77}, !- Name
  {8ec8e827-bff3-41b8-8a15-6a40e46f8871}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {659bfee0-3fa8-4777-acff-124b57505553}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d6d65d29-ebfb-4de6-9885-c5860591b7eb}, !- Handle
  Common_Lobby_Zn,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2685718b-4902-4bdb-b62b-04fe92b09f6f}, !- Zone Air Inlet Port List
  {88b50a48-fa9f-48eb-86ad-74cf9388a857}, !- Zone Air Exhaust Port List
  {c0cf4910-8e86-48b9-ab36-37bc2f7a7b9d}, !- Zone Air Node Name
  {b7a62b72-f04d-4b33-b707-5539f2c2a05e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b70ccf95-1f22-4193-ab85-e8e3726e6d30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a48925ac-3831-429b-939c-e0a84290c409}, !- Handle
  Common_Lobby_Zn Room Air Node,          !- Name
  {c0cf4910-8e86-48b9-ab36-37bc2f7a7b9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0cf4910-8e86-48b9-ab36-37bc2f7a7b9d}, !- Handle
  {fc921aad-588b-45b8-ab8b-9ff1cbf57db0}, !- Name
  {d6d65d29-ebfb-4de6-9885-c5860591b7eb}, !- Source Object
  11,                                     !- Outlet Port
  {a48925ac-3831-429b-939c-e0a84290c409}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2685718b-4902-4bdb-b62b-04fe92b09f6f}, !- Handle
  {0c201093-7768-401d-9f44-e68627946bba}, !- Name
  {d6d65d29-ebfb-4de6-9885-c5860591b7eb}, !- HVAC Component
  {95292fa4-c2a6-423b-a109-480f23205f4c}; !- Port 1

OS:PortList,
  {88b50a48-fa9f-48eb-86ad-74cf9388a857}, !- Handle
  {f6e969f3-19a1-4460-aabf-1373a1a0c181}, !- Name
  {d6d65d29-ebfb-4de6-9885-c5860591b7eb}; !- HVAC Component

OS:PortList,
  {b7a62b72-f04d-4b33-b707-5539f2c2a05e}, !- Handle
  {33ba9f4f-acfc-486c-a860-2dfc07ed5fe2}, !- Name
  {d6d65d29-ebfb-4de6-9885-c5860591b7eb}, !- HVAC Component
  {f94d52fe-a7a7-4395-a577-1b42a32a0ce0}; !- Port 1

OS:Sizing:Zone,
  {ed517bad-ecb8-4f92-9cdb-4952e775fa4f}, !- Handle
  {d6d65d29-ebfb-4de6-9885-c5860591b7eb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee8207c4-72c4-4084-a6c9-e06f9750741a}, !- Handle
  {0ee08fce-e1d2-4a00-8481-76b37b693edc}, !- Name
  {d6d65d29-ebfb-4de6-9885-c5860591b7eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba075788-9bbb-4865-ba2d-e33d368cccc2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f21c34cc-d955-47eb-ae04-7b25c5e1aacc}, !- Handle
  Common_Corridor_Zn,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9292091-8432-4d03-942f-114463bc3bd3}, !- Zone Air Inlet Port List
  {9af2822a-9674-4cee-9e94-97a85a9110b4}, !- Zone Air Exhaust Port List
  {df6f3e80-dcf3-4250-b76e-a228659aaf3f}, !- Zone Air Node Name
  {ed91198b-cb70-4e73-9be3-56f0fa8c9a72}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e24af1c-d25c-4393-b561-603af2f5e72d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb5e1c73-29c8-47f4-8478-1255679564c6}, !- Handle
  Common_Corridor_Zn Room Air Node,       !- Name
  {df6f3e80-dcf3-4250-b76e-a228659aaf3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df6f3e80-dcf3-4250-b76e-a228659aaf3f}, !- Handle
  {1e3749dc-ea5a-4996-8466-8e134f587a56}, !- Name
  {f21c34cc-d955-47eb-ae04-7b25c5e1aacc}, !- Source Object
  11,                                     !- Outlet Port
  {eb5e1c73-29c8-47f4-8478-1255679564c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9292091-8432-4d03-942f-114463bc3bd3}, !- Handle
  {2600fea7-9571-43d8-887f-d8fbc6c81511}, !- Name
  {f21c34cc-d955-47eb-ae04-7b25c5e1aacc}, !- HVAC Component
  {b26854a3-ca26-4c68-850a-25bf4828575c}; !- Port 1

OS:PortList,
  {9af2822a-9674-4cee-9e94-97a85a9110b4}, !- Handle
  {9509b876-5fc8-4e10-81a2-e265dbddb417}, !- Name
  {f21c34cc-d955-47eb-ae04-7b25c5e1aacc}; !- HVAC Component

OS:PortList,
  {ed91198b-cb70-4e73-9be3-56f0fa8c9a72}, !- Handle
  {073a4e96-aeeb-4ff6-b9c2-1155f684cd88}, !- Name
  {f21c34cc-d955-47eb-ae04-7b25c5e1aacc}, !- HVAC Component
  {9732cd54-103f-4313-a645-8871a3c3274c}; !- Port 1

OS:Sizing:Zone,
  {c5dacf30-92ff-41c0-90bd-d581d257afc5}, !- Handle
  {f21c34cc-d955-47eb-ae04-7b25c5e1aacc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd767d96-556f-4d96-aadf-9fd5f9e85499}, !- Handle
  {e115e609-ce3c-4cd7-850c-9f18cacf1136}, !- Name
  {f21c34cc-d955-47eb-ae04-7b25c5e1aacc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a68cb77-2b28-43bc-af65-cfbb98984b51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {01ad2e5b-14e5-4887-9de5-cb373def2310}, !- Handle
  Wing2_Side1_Zn,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16e349e0-0fda-4cb3-aca9-61369fc7ddb5}, !- Zone Air Inlet Port List
  {c388f935-8240-4c9c-8cac-c63aef3a2be6}, !- Zone Air Exhaust Port List
  {faf51649-920b-43ee-a97c-534b1f4b3e1a}, !- Zone Air Node Name
  {06a4ba90-7f25-46e7-906c-5695061e32cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17b36669-2b9e-41e6-992c-9fd43f709782}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51089c51-0442-4976-a490-ab2469cde41e}, !- Handle
  Wing2_Side1_Zn Room Air Node,           !- Name
  {faf51649-920b-43ee-a97c-534b1f4b3e1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {faf51649-920b-43ee-a97c-534b1f4b3e1a}, !- Handle
  {d5d45909-3bbb-4141-b086-232b3d97cdd3}, !- Name
  {01ad2e5b-14e5-4887-9de5-cb373def2310}, !- Source Object
  11,                                     !- Outlet Port
  {51089c51-0442-4976-a490-ab2469cde41e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16e349e0-0fda-4cb3-aca9-61369fc7ddb5}, !- Handle
  {d7a09958-8d6c-4e0e-9cba-622a6f7bc3fa}, !- Name
  {01ad2e5b-14e5-4887-9de5-cb373def2310}, !- HVAC Component
  {fba48fe4-cb2d-4835-8d16-37a158e1a383}; !- Port 1

OS:PortList,
  {c388f935-8240-4c9c-8cac-c63aef3a2be6}, !- Handle
  {8fa94206-6633-4f81-be9b-52653bd97368}, !- Name
  {01ad2e5b-14e5-4887-9de5-cb373def2310}; !- HVAC Component

OS:PortList,
  {06a4ba90-7f25-46e7-906c-5695061e32cd}, !- Handle
  {c3dc7f35-feb3-4af5-9155-6bc2559afd0c}, !- Name
  {01ad2e5b-14e5-4887-9de5-cb373def2310}, !- HVAC Component
  {d1c58e37-137a-4ebd-8b99-ee4e7673aabb}; !- Port 1

OS:Sizing:Zone,
  {0d014228-42c1-4b5b-9380-66691acfb2ef}, !- Handle
  {01ad2e5b-14e5-4887-9de5-cb373def2310}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30b442f4-74d0-4e3e-82e1-a1c5787ed95e}, !- Handle
  {0714936f-214a-47b1-97c1-a5e9b263b467}, !- Name
  {01ad2e5b-14e5-4887-9de5-cb373def2310}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6301f510-d928-4c74-adaa-2104ae7961ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {15370e26-2de3-4cee-b6ea-00fe4713801c}, !- Handle
  Wing2_Corridor_Zn,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cda954e-ea8f-4b25-a769-66d4559e9736}, !- Zone Air Inlet Port List
  {ad2b767e-5146-4119-bdef-e0dc599f4ca6}, !- Zone Air Exhaust Port List
  {ea757552-1660-4d4f-8c03-d1de2e65fd94}, !- Zone Air Node Name
  {fcc54f71-f2aa-49f3-bb57-973f2afb26fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {129e17b9-2d99-404f-a3f3-33ab4135d2f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26e9c2f5-dbb4-4657-9675-e33c49f0d683}, !- Handle
  Wing2_Corridor_Zn Room Air Node,        !- Name
  {ea757552-1660-4d4f-8c03-d1de2e65fd94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea757552-1660-4d4f-8c03-d1de2e65fd94}, !- Handle
  {8df34096-151d-459b-ada3-200cfed15dfb}, !- Name
  {15370e26-2de3-4cee-b6ea-00fe4713801c}, !- Source Object
  11,                                     !- Outlet Port
  {26e9c2f5-dbb4-4657-9675-e33c49f0d683}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cda954e-ea8f-4b25-a769-66d4559e9736}, !- Handle
  {d4cf2e24-f473-44f4-9daa-1f3422a3103a}, !- Name
  {15370e26-2de3-4cee-b6ea-00fe4713801c}, !- HVAC Component
  {7ad55b99-39be-4fd6-a53c-fc0623238899}; !- Port 1

OS:PortList,
  {ad2b767e-5146-4119-bdef-e0dc599f4ca6}, !- Handle
  {000bb12e-cdd3-44ef-8f3d-be1291a0210b}, !- Name
  {15370e26-2de3-4cee-b6ea-00fe4713801c}; !- HVAC Component

OS:PortList,
  {fcc54f71-f2aa-49f3-bb57-973f2afb26fe}, !- Handle
  {676d36ee-6847-4c4d-91a2-6fc71400a0e2}, !- Name
  {15370e26-2de3-4cee-b6ea-00fe4713801c}, !- HVAC Component
  {ede1666a-4424-4129-92d6-a60708d7345d}; !- Port 1

OS:Sizing:Zone,
  {922fa824-3ebd-4454-9128-af3832a51b3b}, !- Handle
  {15370e26-2de3-4cee-b6ea-00fe4713801c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c30d344a-c1ee-48f6-b418-4cf552d9ce5a}, !- Handle
  {a7d46216-1ea3-4cb8-8174-d23dc75d701f}, !- Name
  {15370e26-2de3-4cee-b6ea-00fe4713801c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41af0f29-6d9e-4de1-a97f-50636493ed42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {c505d5c6-0feb-4902-8f94-db3f28b81329}, !- Handle
  Wing2_Side2_Zn,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5fce38f-1580-430c-a60d-48b75f9547c1}, !- Zone Air Inlet Port List
  {f47fc322-5cc0-4a44-abc8-a4298f89a0c1}, !- Zone Air Exhaust Port List
  {2563482c-1aa1-4d09-86d6-f37388851bce}, !- Zone Air Node Name
  {b10b8d4d-f5cc-40b2-95bc-3d685ef2812e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed9886d2-2be6-40ad-80e7-4140308305bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e545533-811b-408a-b141-a8241e1aadac}, !- Handle
  Wing2_Side2_Zn Room Air Node,           !- Name
  {2563482c-1aa1-4d09-86d6-f37388851bce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2563482c-1aa1-4d09-86d6-f37388851bce}, !- Handle
  {ac0b8418-a955-4dcc-8308-78ddecf47e30}, !- Name
  {c505d5c6-0feb-4902-8f94-db3f28b81329}, !- Source Object
  11,                                     !- Outlet Port
  {8e545533-811b-408a-b141-a8241e1aadac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5fce38f-1580-430c-a60d-48b75f9547c1}, !- Handle
  {6882bee6-514f-4f8c-94c0-5320e1e7ae06}, !- Name
  {c505d5c6-0feb-4902-8f94-db3f28b81329}, !- HVAC Component
  {a975eda4-0d69-4770-bd93-d12b23245f8e}; !- Port 1

OS:PortList,
  {f47fc322-5cc0-4a44-abc8-a4298f89a0c1}, !- Handle
  {eb41203c-ab9f-4bb5-a2de-1980908585f4}, !- Name
  {c505d5c6-0feb-4902-8f94-db3f28b81329}; !- HVAC Component

OS:PortList,
  {b10b8d4d-f5cc-40b2-95bc-3d685ef2812e}, !- Handle
  {7a6e3cc3-a583-49b0-b2cd-69c27b1ac265}, !- Name
  {c505d5c6-0feb-4902-8f94-db3f28b81329}, !- HVAC Component
  {2c0b62e8-65e6-4f64-83e2-4935b891b204}; !- Port 1

OS:Sizing:Zone,
  {7e3efad9-08f1-4b16-b93d-4d9842e0ecde}, !- Handle
  {c505d5c6-0feb-4902-8f94-db3f28b81329}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04d39c72-3eed-4092-a63d-c4fdbbb4e4a5}, !- Handle
  {49b5a8ea-ecaf-40c5-a6c5-a30c48cb92b3}, !- Name
  {c505d5c6-0feb-4902-8f94-db3f28b81329}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {619129ad-fc0a-4958-958c-d77995805dd4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {c8876bc9-32c3-4fb7-a001-ae053cf2bc67}, !- Handle
  Common_Office_Zn,                       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e33c265-a461-491b-9a9f-f0b8bce23007}, !- Zone Air Inlet Port List
  {112ca229-acd7-4d46-bc72-0de23a9cf0f0}, !- Zone Air Exhaust Port List
  {f53c1e87-8192-45d3-9985-2ab870e339d9}, !- Zone Air Node Name
  {956a1dea-2743-40ba-b76e-4890e3f4a67d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {902a9703-3ebd-463c-8350-0cad1578c355}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c11798d-354f-4790-a19d-a52047461d0e}, !- Handle
  Common_Office_Zn Room Air Node,         !- Name
  {f53c1e87-8192-45d3-9985-2ab870e339d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f53c1e87-8192-45d3-9985-2ab870e339d9}, !- Handle
  {bb675cac-fa72-4981-9acb-c7d91ba55f64}, !- Name
  {c8876bc9-32c3-4fb7-a001-ae053cf2bc67}, !- Source Object
  11,                                     !- Outlet Port
  {6c11798d-354f-4790-a19d-a52047461d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e33c265-a461-491b-9a9f-f0b8bce23007}, !- Handle
  {4836a3df-7b77-4ae1-937c-e49848835fd9}, !- Name
  {c8876bc9-32c3-4fb7-a001-ae053cf2bc67}, !- HVAC Component
  {aaae9d3f-0209-4930-be93-4525555723a9}; !- Port 1

OS:PortList,
  {112ca229-acd7-4d46-bc72-0de23a9cf0f0}, !- Handle
  {2cab0c40-e8d1-4f9b-b229-b27bd39f9468}, !- Name
  {c8876bc9-32c3-4fb7-a001-ae053cf2bc67}; !- HVAC Component

OS:PortList,
  {956a1dea-2743-40ba-b76e-4890e3f4a67d}, !- Handle
  {cca97562-e26d-49a2-858a-e502e1f6967c}, !- Name
  {c8876bc9-32c3-4fb7-a001-ae053cf2bc67}, !- HVAC Component
  {e3a7a76f-ca7f-41fa-a7ec-fc48e4a8cc7c}; !- Port 1

OS:Sizing:Zone,
  {6bdcb62a-b4cf-4c28-9c45-782f8e640f2f}, !- Handle
  {c8876bc9-32c3-4fb7-a001-ae053cf2bc67}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a6ab32c-965d-4513-8397-92de18b9acf0}, !- Handle
  {deb8a9c7-9ef4-4afb-bedf-287e47a0adaa}, !- Name
  {c8876bc9-32c3-4fb7-a001-ae053cf2bc67}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2de29a21-54a8-4566-9445-e6735209a467}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {b5a1c042-a9a2-4545-ad55-923d9908f11d}, !- Handle
  Common_Cafeteria_Zn,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {062ac069-c514-44bd-887f-760870968924}, !- Zone Air Inlet Port List
  {48dcf85b-a805-45cd-991f-c7b5354538f1}, !- Zone Air Exhaust Port List
  {e78c58fa-fba0-4c2c-bd7d-10a91b18f3c8}, !- Zone Air Node Name
  {18a8131c-d7df-46c0-83e4-a3de5756389b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4b5882e-3f12-48e2-bc35-9cecc21c33c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5edfb55-2776-49d3-9069-c3f8a12f273a}, !- Handle
  Common_Cafeteria_Zn Room Air Node,      !- Name
  {e78c58fa-fba0-4c2c-bd7d-10a91b18f3c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e78c58fa-fba0-4c2c-bd7d-10a91b18f3c8}, !- Handle
  {7e3d2427-8dd1-4fde-bf5a-4195fe745330}, !- Name
  {b5a1c042-a9a2-4545-ad55-923d9908f11d}, !- Source Object
  11,                                     !- Outlet Port
  {c5edfb55-2776-49d3-9069-c3f8a12f273a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {062ac069-c514-44bd-887f-760870968924}, !- Handle
  {7e05bcc8-0411-4723-8f67-197fadb79141}, !- Name
  {b5a1c042-a9a2-4545-ad55-923d9908f11d}, !- HVAC Component
  {da2b2fee-2571-4361-9192-c021a08b4b61}; !- Port 1

OS:PortList,
  {48dcf85b-a805-45cd-991f-c7b5354538f1}, !- Handle
  {51788920-bee2-493c-ace4-bb8873aad47a}, !- Name
  {b5a1c042-a9a2-4545-ad55-923d9908f11d}; !- HVAC Component

OS:PortList,
  {18a8131c-d7df-46c0-83e4-a3de5756389b}, !- Handle
  {ea93df57-7562-4990-9637-4003c199223d}, !- Name
  {b5a1c042-a9a2-4545-ad55-923d9908f11d}, !- HVAC Component
  {62c659c3-e78c-4cf6-a820-9d16d8d20f52}; !- Port 1

OS:Sizing:Zone,
  {98e9412a-160d-4a42-8b65-5ef226e1aef7}, !- Handle
  {b5a1c042-a9a2-4545-ad55-923d9908f11d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9982b5d9-8ff2-4a11-b82a-781a4ec6695a}, !- Handle
  {9146d86b-b6ef-413c-8914-b4be0089400f}, !- Name
  {b5a1c042-a9a2-4545-ad55-923d9908f11d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0094bbc-ecfc-4fe4-8cfc-0b0a094924bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {2c3dcf51-7aa0-4056-a24b-a6e3ad37f2ef}, !- Handle
  Level 1,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {905158d6-654c-4def-9024-56cc361d96a1}, !- Handle
  Cafeteria_Spc People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358814953741019,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {b5f05a80-5ac6-4817-b7b9-6312b9e9c800}, !- Handle
  Cafeteria_Spc People,                   !- Name
  {905158d6-654c-4def-9024-56cc361d96a1}, !- People Definition Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space or SpaceType Name
  {57bfd2fe-d567-4232-8236-62323af54295}, !- Number of People Schedule Name
  {b7ed00e1-8974-49b0-b9b8-f30e994e2449}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b7ed00e1-8974-49b0-b9b8-f30e994e2449}, !- Handle
  Cafeteria_Spc People Activity Level,    !- Name
  {ee8704c9-32d8-4497-953e-78f829d5af32}, !- Schedule Type Limits Name
  {b455c824-3ece-4297-ad89-d68c6150b9fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b455c824-3ece-4297-ad89-d68c6150b9fb}, !- Handle
  {f53baf1b-340e-49c0-b810-b2ba8bce6a4d}, !- Name
  {ee8704c9-32d8-4497-953e-78f829d5af32}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161.189088594722;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ee8704c9-32d8-4497-953e-78f829d5af32}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {d813392c-dab0-42c8-b3fd-75c2947699ec}, !- Handle
  Cafeteria_Spc Space Infiltration Design Flow Rate 1, !- Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space or SpaceType Name
  {e3aa24ad-e3f1-4524-86c3-46c2af842199}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {af053f64-693c-4826-b0e2-1fde6651c1a2}, !- Handle
  Cafeteria_Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {cbe39fa2-39d1-4e63-9ff7-f60d2a28ca9e}, !- Handle
  Cafeteria_Spc Regulated Lights,         !- Name
  {af053f64-693c-4826-b0e2-1fde6651c1a2}, !- Lights Definition Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space or SpaceType Name
  {4e92148d-0615-4967-b6ac-8c9b731bfd36}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3cdb9009-7101-48f9-9f49-39e88f826482}, !- Handle
  Cafeteria_Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2f575280-be4d-44f6-8808-df641cd01b7d}, !- Handle
  Cafeteria_Spc Recepticle Loads,         !- Name
  {3cdb9009-7101-48f9-9f49-39e88f826482}, !- Electric Equipment Definition Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space or SpaceType Name
  {b9e8eece-dfa2-4b2a-9d94-3c711f9463f8}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2d420a5f-5f63-4af5-802f-bb922b5c52bf}, !- Handle
  Cafeteria_Spc Refrigeration Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {596f47da-385d-4f24-81b8-22a1e93981a3}, !- Handle
  Cafeteria_Spc Refrigeration Loads,      !- Name
  {2d420a5f-5f63-4af5-802f-bb922b5c52bf}, !- Electric Equipment Definition Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space or SpaceType Name
  {711198f8-a990-4674-b343-cef4754f28bd}, !- Schedule Name
  ,                                       !- Multiplier
  Refrig;                                 !- End-Use Subcategory

OS:Surface,
  {2aee901b-1614-47ac-95c1-df6645a0ae21}, !- Handle
  OS:Surface 170,                         !- Name
  Wall,                                   !- Surface Type
  {d3e0766b-d9e1-45b8-a6ed-502e0d0aed0e}, !- Construction Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 46.0001112, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  17.99999448, 46.0001112, 0,             !- X,Y,Z Vertex 2 {m}
  9.9476052e-14, 46.0001112, 0,           !- X,Y,Z Vertex 3 {m}
  9.9476052e-14, 46.0001112, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1c1ddf2-24c7-4fdb-9e87-da40bef07eb9}, !- Handle
  OS:SubSurface 22,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {8451e1ab-d2be-42b1-bb13-e7e84ec950d6}, !- Construction Name
  {2aee901b-1614-47ac-95c1-df6645a0ae21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.60126728, 46.0001112, 3.36267552,    !- X,Y,Z Vertex 1 {m}
  16.60126728, 46.0001112, 0.622672872,   !- X,Y,Z Vertex 2 {m}
  0.99127056, 46.0001112, 0.622672872,    !- X,Y,Z Vertex 3 {m}
  0.99127056, 46.0001112, 3.36267552;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58db3d45-a57f-4c01-958f-9304b5152527}, !- Handle
  OS:Surface 171,                         !- Name
  Wall,                                   !- Surface Type
  {d3e0766b-d9e1-45b8-a6ed-502e0d0aed0e}, !- Construction Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 28.25566104, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  17.99999448, 28.25566104, 0,            !- X,Y,Z Vertex 2 {m}
  17.99999448, 46.0001112, 0,             !- X,Y,Z Vertex 3 {m}
  17.99999448, 46.0001112, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae4b99ae-f04a-4a7f-a693-ed900dc6fe22}, !- Handle
  OS:SubSurface 21,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {8451e1ab-d2be-42b1-bb13-e7e84ec950d6}, !- Construction Name
  {58db3d45-a57f-4c01-958f-9304b5152527}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.99999448, 29.69267112, 3.36267552,   !- X,Y,Z Vertex 1 {m}
  17.99999448, 29.69267112, 0.622672872,  !- X,Y,Z Vertex 2 {m}
  17.99999448, 45.122592, 0.622672872,    !- X,Y,Z Vertex 3 {m}
  17.99999448, 45.122592, 3.36267552;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {264ec8df-015a-4ac1-b317-14e529a8b389}, !- Handle
  OS:Surface 173,                         !- Name
  RoofCeiling,                            !- Surface Type
  {4f03e81f-ad0c-4147-baa0-de332236b4c1}, !- Construction Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 28.25566104, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  17.99999448, 46.0001112, 4.50000624,    !- X,Y,Z Vertex 2 {m}
  9.9476052e-14, 46.0001112, 4.50000624,  !- X,Y,Z Vertex 3 {m}
  0, 39.0000744, 4.50000624,              !- X,Y,Z Vertex 4 {m}
  5.00000016, 39.0000744, 4.50000624,     !- X,Y,Z Vertex 5 {m}
  5.00000016, 28.25566104, 4.50000624;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {95dea609-8295-4e39-8eab-bf4bf30b739d}, !- Handle
  OS:Surface 164,                         !- Name
  Floor,                                  !- Surface Type
  {5de44d89-e8d6-43b6-b5c8-66cd9d16f9d2}, !- Construction Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 46.0001112, 0,             !- X,Y,Z Vertex 1 {m}
  17.99999448, 28.25566104, 0,            !- X,Y,Z Vertex 2 {m}
  5.00000016, 28.25566104, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 39.0000744, 0,              !- X,Y,Z Vertex 4 {m}
  0, 39.0000744, 0,                       !- X,Y,Z Vertex 5 {m}
  9.9476052e-14, 46.0001112, 0;           !- X,Y,Z Vertex 6 {m}

OS:Construction:FfactorGroundFloor,
  {5de44d89-e8d6-43b6-b5c8-66cd9d16f9d2}, !- Handle
  OS:Surface 164 SlabOnOrBelowGradeF073,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  265.677936411529,                       !- Area {m2}
  35.7445056;                             !- PerimeterExposed {m}

OS:Surface,
  {16220634-5808-4212-959e-d99fa94f016c}, !- Handle
  OS:Surface 165,                         !- Name
  Wall,                                   !- Surface Type
  {30822742-0868-4301-9702-666a5a6c1fe4}, !- Construction Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfc6a1c4-a55e-4dd6-a7b9-a907dc7bbe84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 28.25566104, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  5.00000016, 28.25566104, 0,             !- X,Y,Z Vertex 2 {m}
  14.00001264, 28.25566104, 0,            !- X,Y,Z Vertex 3 {m}
  14.00001264, 28.25566104, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfc6a1c4-a55e-4dd6-a7b9-a907dc7bbe84}, !- Handle
  OS:Surface 165 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {454d0c4d-115c-4ebc-a30f-89bfa427938e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16220634-5808-4212-959e-d99fa94f016c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.00001264, 28.25566104, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  14.00001264, 28.25566104, 0,            !- X,Y,Z Vertex 2 {m}
  5.00000016, 28.25566104, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 28.25566104, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad02aa12-3d4d-442a-9e50-eeac7e7579f7}, !- Handle
  OS:Surface 166,                         !- Name
  Wall,                                   !- Surface Type
  {30822742-0868-4301-9702-666a5a6c1fe4}, !- Construction Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4ff740c-3eb9-4215-b5d8-84dee521e91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 39.0000744, 4.50000624,     !- X,Y,Z Vertex 1 {m}
  5.00000016, 39.0000744, 0,              !- X,Y,Z Vertex 2 {m}
  5.00000016, 28.25566104, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 28.25566104, 4.50000624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ff740c-3eb9-4215-b5d8-84dee521e91e}, !- Handle
  OS:Surface 166 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87532e76-0f39-4b94-bcd6-004b7d60b31a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad02aa12-3d4d-442a-9e50-eeac7e7579f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 28.25566104, 4.50000624,    !- X,Y,Z Vertex 1 {m}
  5.00000016, 28.25566104, 0,             !- X,Y,Z Vertex 2 {m}
  5.00000016, 39.0000744, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 39.0000744, 4.50000624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58d31fac-e754-422f-aee4-0f20a6917921}, !- Handle
  OS:Surface 167,                         !- Name
  Wall,                                   !- Surface Type
  {30822742-0868-4301-9702-666a5a6c1fe4}, !- Construction Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce33a3c1-e096-48e9-b9ad-64494662d58e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0000744, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 39.0000744, 0,                       !- X,Y,Z Vertex 2 {m}
  5.00000016, 39.0000744, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 39.0000744, 4.50000624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce33a3c1-e096-48e9-b9ad-64494662d58e}, !- Handle
  OS:Surface 167 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87532e76-0f39-4b94-bcd6-004b7d60b31a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58d31fac-e754-422f-aee4-0f20a6917921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 39.0000744, 4.50000624,     !- X,Y,Z Vertex 1 {m}
  5.00000016, 39.0000744, 0,              !- X,Y,Z Vertex 2 {m}
  0, 39.0000744, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 39.0000744, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e969165b-d85f-4bdd-acff-c00ef5744fad}, !- Handle
  OS:Surface 168,                         !- Name
  Wall,                                   !- Surface Type
  {30822742-0868-4301-9702-666a5a6c1fe4}, !- Construction Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c010a215-c74f-4c56-9ece-3f8f356326c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.0000136, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 44.0000136, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 39.0000744, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 39.0000744, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c010a215-c74f-4c56-9ece-3f8f356326c5}, !- Handle
  OS:Surface 168 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1317a687-31f6-48f3-8879-021118dc1c20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e969165b-d85f-4bdd-acff-c00ef5744fad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0000744, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 39.0000744, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 44.0000136, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 44.0000136, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0182e5f-818a-49df-b748-7f35f8004ea3}, !- Handle
  OS:Surface 169,                         !- Name
  Wall,                                   !- Surface Type
  {30822742-0868-4301-9702-666a5a6c1fe4}, !- Construction Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {360a98ee-58bd-41ad-91b9-7516c4faf037}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.9476052e-14, 46.0001112, 4.50000624,  !- X,Y,Z Vertex 1 {m}
  9.9476052e-14, 46.0001112, 0,           !- X,Y,Z Vertex 2 {m}
  0, 44.0000136, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 44.0000136, 4.50000624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {360a98ee-58bd-41ad-91b9-7516c4faf037}, !- Handle
  OS:Surface 169 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1317a687-31f6-48f3-8879-021118dc1c20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0182e5f-818a-49df-b748-7f35f8004ea3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.0000136, 4.50000624,              !- X,Y,Z Vertex 1 {m}
  0, 44.0000136, 0,                       !- X,Y,Z Vertex 2 {m}
  9.9476052e-14, 46.0001112, 0,           !- X,Y,Z Vertex 3 {m}
  9.9476052e-14, 46.0001112, 4.50000624;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91a60b2d-90ca-4200-abf2-69eac45df7ec}, !- Handle
  OS:Surface 172,                         !- Name
  Wall,                                   !- Surface Type
  {30822742-0868-4301-9702-666a5a6c1fe4}, !- Construction Name
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e53c4023-753d-46ee-a076-94bb11becfdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.00001264, 28.25566104, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  14.00001264, 28.25566104, 0,            !- X,Y,Z Vertex 2 {m}
  17.99999448, 28.25566104, 0,            !- X,Y,Z Vertex 3 {m}
  17.99999448, 28.25566104, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e53c4023-753d-46ee-a076-94bb11becfdb}, !- Handle
  OS:Surface 172 Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {550cd33a-fa9e-4a4e-839b-7eab759cbdb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91a60b2d-90ca-4200-abf2-69eac45df7ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.99999448, 28.25566104, 4.50000624,   !- X,Y,Z Vertex 1 {m}
  17.99999448, 28.25566104, 0,            !- X,Y,Z Vertex 2 {m}
  14.00001264, 28.25566104, 0,            !- X,Y,Z Vertex 3 {m}
  14.00001264, 28.25566104, 4.50000624;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7e2bec0e-315d-4acb-bc6b-cee842244958}, !- Handle
  Cafeteria_Spc ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {f0f3ea4e-485c-4bae-9984-2c53bee20caa}; !- Space Name

OS:PlantLoop,
  {ee8950b0-fd8b-4f8c-9667-e8bffea1c237}, !- Handle
  NonResBaseHtPumpSHWSystem,              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1c272305-a2e0-4000-bc70-b2d1966a27b8}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {482c6cf0-722f-4ebf-94ab-fdfcce82562d}, !- Plant Side Inlet Node Name
  {d042506b-829f-4a9d-8324-07852a0382f0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9e844025-1f07-48a4-aa89-841606c54543}, !- Demand Side Inlet Node Name
  {cf89ab08-9023-4afb-9add-3bf5bc9cfb80}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bbb8b1c9-521e-45b9-872f-ceed1e95d715}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {450d1088-6b9c-445b-a03d-6695b887ffca}, !- Demand Mixer Name
  {0dcf6271-8544-4b71-94e2-5068cbb5c416}, !- Demand Splitter Name
  {d7fc7125-5290-4d42-8cf9-dbf70a50bda7}, !- Supply Mixer Name
  {71484764-4b9b-4262-8ea8-221a8122d5e3}; !- Supply Splitter Name

OS:Node,
  {ee0ef6d0-851e-40c5-a629-add6c13ef019}, !- Handle
  NonResBaseHtPumpSHWSystem Supply Inlet Node, !- Name
  {482c6cf0-722f-4ebf-94ab-fdfcce82562d}, !- Inlet Port
  {bda35b8d-5dd7-44a8-a9a2-a60992f4db06}; !- Outlet Port

OS:Node,
  {1c272305-a2e0-4000-bc70-b2d1966a27b8}, !- Handle
  NonResBaseHtPumpSHWSystem Supply Mixer Outlet Node, !- Name
  {1c3089a5-bb9c-4f60-aba9-e7454c9c4346}, !- Inlet Port
  {d042506b-829f-4a9d-8324-07852a0382f0}; !- Outlet Port

OS:Node,
  {d3f19df0-85db-47b8-be75-b05074300fd6}, !- Handle
  NonResBaseHtPumpSHWSystem Supply Splitter Outlet Node 1, !- Name
  {8fc2668c-cb23-4281-ad21-7d321ed7b4b5}, !- Inlet Port
  {bc563e02-d2e5-46e1-b77c-f46283cd9e89}; !- Outlet Port

OS:Connector:Mixer,
  {d7fc7125-5290-4d42-8cf9-dbf70a50bda7}, !- Handle
  NonResBaseHtPumpSHWSystem Supply Mixer, !- Name
  {1c3089a5-bb9c-4f60-aba9-e7454c9c4346}, !- Outlet Branch Name
  {83da8d6e-62af-4ecb-a9c6-6bb3d1a2cd41}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {71484764-4b9b-4262-8ea8-221a8122d5e3}, !- Handle
  NonResBaseHtPumpSHWSystem Supply Splitter, !- Name
  {e92c081e-76b6-4855-be5e-a8894bea4a9c}, !- Inlet Branch Name
  {8fc2668c-cb23-4281-ad21-7d321ed7b4b5}; !- Outlet Branch Name 1

OS:Connection,
  {482c6cf0-722f-4ebf-94ab-fdfcce82562d}, !- Handle
  {8e5de041-cb0e-4c70-a5de-7826cc475a06}, !- Name
  {ee8950b0-fd8b-4f8c-9667-e8bffea1c237}, !- Source Object
  14,                                     !- Outlet Port
  {ee0ef6d0-851e-40c5-a629-add6c13ef019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc2668c-cb23-4281-ad21-7d321ed7b4b5}, !- Handle
  {b44b4a12-80b8-4c07-a13d-e0850cb4b129}, !- Name
  {71484764-4b9b-4262-8ea8-221a8122d5e3}, !- Source Object
  3,                                      !- Outlet Port
  {d3f19df0-85db-47b8-be75-b05074300fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c3089a5-bb9c-4f60-aba9-e7454c9c4346}, !- Handle
  {bf00ce84-175d-4d99-9bf0-02b61cc43fdf}, !- Name
  {d7fc7125-5290-4d42-8cf9-dbf70a50bda7}, !- Source Object
  2,                                      !- Outlet Port
  {1c272305-a2e0-4000-bc70-b2d1966a27b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d042506b-829f-4a9d-8324-07852a0382f0}, !- Handle
  {c2a8af21-e07e-49fe-9d9c-00b132710023}, !- Name
  {1c272305-a2e0-4000-bc70-b2d1966a27b8}, !- Source Object
  3,                                      !- Outlet Port
  {ee8950b0-fd8b-4f8c-9667-e8bffea1c237}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dc960051-2ef6-4655-8efb-3af95389ec7f}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Inlet Node, !- Name
  {9e844025-1f07-48a4-aa89-841606c54543}, !- Inlet Port
  {56597424-9b94-408a-9b1d-dfa42e735a48}; !- Outlet Port

OS:Node,
  {2e625325-dc39-437f-93fd-aa811106d454}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Mixer Outlet Node, !- Name
  {e584044c-1f2f-4b94-86cf-bea81a534d3d}, !- Inlet Port
  {cf89ab08-9023-4afb-9add-3bf5bc9cfb80}; !- Outlet Port

OS:Node,
  {87434f94-8c3b-44f7-8b67-8d4aab585c45}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter Outlet Node 1, !- Name
  {6a0c9e24-9b2e-449d-a47f-0f660b15fb79}, !- Inlet Port
  {da4b59d1-75f9-40df-a70c-3904e0362b98}; !- Outlet Port

OS:Connector:Mixer,
  {450d1088-6b9c-445b-a03d-6695b887ffca}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Mixer, !- Name
  {e584044c-1f2f-4b94-86cf-bea81a534d3d}, !- Outlet Branch Name
  {c3e5a261-5314-46da-be7a-d4add8068ed1}, !- Inlet Branch Name 1
  {b803e8b4-2fda-4032-8aed-3d7ebf0355ba}, !- Inlet Branch Name 2
  {b8b5bfda-d12a-4874-a9be-c1c963466077}, !- Inlet Branch Name 3
  {5b13c9bc-ff3c-4057-911d-09118f694bfd}, !- Inlet Branch Name 4
  {f8fcab15-04f0-4c52-87e5-d6597291c2a9}, !- Inlet Branch Name 5
  {60218d89-e483-4289-98e7-cdf085f684f3}, !- Inlet Branch Name 6
  {60b463ed-6d22-4fa7-81f4-14256563a7af}, !- Inlet Branch Name 7
  {6e0d4d57-fc42-40a6-b9f0-085d473c7b65}, !- Inlet Branch Name 8
  {be869293-d13e-4ee3-8b2b-ef2664e18d76}, !- Inlet Branch Name 9
  {85aef384-b36e-4963-85cf-4e6da124602e}, !- Inlet Branch Name 10
  {ba57739f-32f1-4380-a19f-fd68b1956274}, !- Inlet Branch Name 11
  {84112356-eb92-4b1a-85f1-e6821345b35d}, !- Inlet Branch Name 12
  {30fb4603-ad5f-4ef1-ae31-9745a7b261dc}, !- Inlet Branch Name 13
  {dd794a93-420d-4a19-a12f-bd7e0ce79269}, !- Inlet Branch Name 14
  {b7316134-2b5a-405e-a900-20a873841826}, !- Inlet Branch Name 15
  {2fc7b7a4-e290-4dc0-b40e-a5c8af83e3e1}, !- Inlet Branch Name 16
  {c736fc94-6fb5-468b-bfd3-391fc18c957d}, !- Inlet Branch Name 17
  {c1e44f51-ede6-4609-bf41-615fbc2e6f73}, !- Inlet Branch Name 18
  {bc6eb241-7f55-49b2-85c1-c679f0eeb291}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {0dcf6271-8544-4b71-94e2-5068cbb5c416}, !- Handle
  NonResBaseHtPumpSHWSystem Demand Splitter, !- Name
  {56597424-9b94-408a-9b1d-dfa42e735a48}, !- Inlet Branch Name
  {6a0c9e24-9b2e-449d-a47f-0f660b15fb79}, !- Outlet Branch Name 1
  {de34b1b8-3331-42fd-b4bb-6e62fb300e6f}, !- Outlet Branch Name 2
  {8665de79-c3f5-41f9-ba81-ef0c537b5c0a}, !- Outlet Branch Name 3
  {05754970-261a-46c8-ad07-b387cbc017f5}, !- Outlet Branch Name 4
  {93dfdf9e-5622-4b21-884a-d36d52c4ff23}, !- Outlet Branch Name 5
  {588cf2af-f716-4a1b-a996-87532ec20ff3}, !- Outlet Branch Name 6
  {613cbd56-d57d-493e-aebf-bf874cda9ab5}, !- Outlet Branch Name 7
  {884643d7-f108-4dd3-9bcd-d428e39c5840}, !- Outlet Branch Name 8
  {f3590794-3cff-48b4-aa46-f2a7a012ff98}, !- Outlet Branch Name 9
  {a231a112-82cd-4eb9-811b-c0b66d1b314c}, !- Outlet Branch Name 10
  {dc77716e-c937-4b9a-b73e-fc3918b7555f}, !- Outlet Branch Name 11
  {c538e2a0-ebe0-4a77-9560-03bf1ecd6eb1}, !- Outlet Branch Name 12
  {2cde7512-e113-4b09-a292-90c3ba609bab}, !- Outlet Branch Name 13
  {4ad01de5-c59d-419a-8284-44b030d06b19}, !- Outlet Branch Name 14
  {9c80db8e-f0e0-482a-a9e4-cf6049e4c1e3}, !- Outlet Branch Name 15
  {1e897ed4-25d4-4f50-a450-ab1da6b98d3e}, !- Outlet Branch Name 16
  {2fccbd26-6339-4aa3-b318-8b686bef4d82}, !- Outlet Branch Name 17
  {18339063-2a4c-4141-8f7e-51335be2cd25}, !- Outlet Branch Name 18
  {793c8a5c-643c-475b-ac3a-5fd1951f0369}; !- Outlet Branch Name 19

OS:Connection,
  {9e844025-1f07-48a4-aa89-841606c54543}, !- Handle
  {853cd50e-d5ae-436f-8e4d-ece34529853a}, !- Name
  {ee8950b0-fd8b-4f8c-9667-e8bffea1c237}, !- Source Object
  17,                                     !- Outlet Port
  {dc960051-2ef6-4655-8efb-3af95389ec7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56597424-9b94-408a-9b1d-dfa42e735a48}, !- Handle
  {479d4dcf-ac8a-41a0-98d6-e05e531641f8}, !- Name
  {dc960051-2ef6-4655-8efb-3af95389ec7f}, !- Source Object
  3,                                      !- Outlet Port
  {0dcf6271-8544-4b71-94e2-5068cbb5c416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a0c9e24-9b2e-449d-a47f-0f660b15fb79}, !- Handle
  {ff0f8b02-8226-4698-bc3b-6d2b224a3e2b}, !- Name
  {0dcf6271-8544-4b71-94e2-5068cbb5c416}, !- Source Object
  3,                                      !- Outlet Port
  {87434f94-8c3b-44f7-8b67-8d4aab585c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e584044c-1f2f-4b94-86cf-bea81a534d3d}, !- Handle
  {c4e8936a-a738-45b4-bc1d-5392d1b96e63}, !- Name
  {450d1088-6b9c-445b-a03d-6695b887ffca}, !- Source Object
  2,                                      !- Outlet Port
  {2e625325-dc39-437f-93fd-aa811106d454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf89ab08-9023-4afb-9add-3bf5bc9cfb80}, !- Handle
  {398248b8-a209-4e6b-821b-3fba427bfe0c}, !- Name
  {2e625325-dc39-437f-93fd-aa811106d454}, !- Source Object
  3,                                      !- Outlet Port
  {ee8950b0-fd8b-4f8c-9667-e8bffea1c237}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8725c58d-b421-4085-b358-2765badeefb8}, !- Handle
  {ee8950b0-fd8b-4f8c-9667-e8bffea1c237}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {bbb8b1c9-521e-45b9-872f-ceed1e95d715}, !- Handle
  {49c8f856-5fd7-42b4-a30a-3866e8928974} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {93894d2c-f69f-4d90-b987-398468a4cf00}, !- Handle
  NonResBaseHtPumpWaterHeater Ambient Temperature, !- Name
  ,                                       !- Schedule Type Limits Name
  {90d8abc2-9443-469e-a90f-0a994f1c5976}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90d8abc2-9443-469e-a90f-0a994f1c5976}, !- Handle
  {6f49f04c-38f7-456c-b199-bfde775a880b}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:HeatPump,
  {fc1a9bf9-5238-4852-8cf0-a2cf5193b5b8}, !- Handle
  NonResBaseHtPumpWaterHeater,            !- Name
  {70a51158-d2e6-41ed-a8ed-d7d3bcea6972}, !- Availability Schedule
  {622df8fd-fe02-43f0-8bdb-97cc6aebc0e4}, !- Compressor Setpoint Temperature Schedule
  2.77777777777778,                       !- Dead Band Temperature Difference {deltaC}
  autosize,                               !- Condenser Water Flow Rate {m3/s}
  0.81149003121024,                       !- Evaporator Air Flow Rate {m3/s}
  OutdoorAirOnly,                         !- Inlet Air Configuration
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Outdoor Air Node
  {9934903f-b957-4f7f-a436-35d792038e19}, !- Inlet Air Temperature Schedule
  {bbd084df-ba2d-4deb-bbfe-800a72b1b5a4}, !- Inlet Air Humidity Schedule
  {3071968d-d7e9-407d-a7cd-a76479a968b6}, !- Tank
  {678016fb-414b-4490-97d7-b46df9a22628}, !- DX Coil
  4.44444444444446,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  93.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Outdoors,                               !- Compressor Location
  {8ee24bce-ba44-46f4-839d-e7049750b48b}, !- Compressor Ambient Temperature Schedule
  {efcc29d1-4eee-470b-8359-b8d381946682}, !- Fan
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  {f5e4805a-f067-48cb-9b7b-44c7fa7af700}, !- Inlet Air Mixer Schedule
  Heater1;                                !- Control Sensor Location In Stratified Tank

OS:Coil:WaterHeating:AirToWaterHeatPump,
  {678016fb-414b-4490-97d7-b46df9a22628}, !- Handle
  NonResBaseHtPumpWaterHeater Heating Coil, !- Name
  13430.0697119631,                       !- Rated Heating Capacity {W}
  2.04914,                                !- Rated COP {W/W}
  0.85,                                   !- Rated Sensible Heat Ratio
  19.7222222222223,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.5,                                   !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  57.5,                                   !- Rated Condenser Inlet Water Temperature {C}
  0.81149003121024,                       !- Rated Evaporator Air Flow Rate {m3/s}
  autosize,                               !- Rated Condenser Water Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  Yes,                                    !- Condenser Pump Power Included in Rated COP
  Yes,                                    !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  393.257,                                !- Condenser Water Pump Power {W}
  0.2,                                    !- Fraction of Condenser Pump Heat to Water
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  ,                                       !- Condenser Water Inlet Node
  ,                                       !- Condenser Water Outlet Node
  0,                                      !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  DryBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {8a791abf-c328-43cf-990b-545ede45188c}, !- Heating Capacity Function of Temperature Curve
  {352527da-fa20-4378-945a-72279191a501}, !- Heating Capacity Function of Air Flow Fraction Curve
  {352527da-fa20-4378-945a-72279191a501}, !- Heating Capacity Function of Water Flow Fraction Curve
  {b13c00a6-df03-46fc-9454-5de364eeb72d}, !- Heating COP Function of Temperature Curve
  {352527da-fa20-4378-945a-72279191a501}, !- Heating COP Function of Air Flow Fraction Curve
  {352527da-fa20-4378-945a-72279191a501}, !- Heating COP Function of Water Flow Fraction Curve
  {a0c65791-8e4b-46d0-ac5e-88d87243a431}; !- Part Load Fraction Correlation Curve

OS:Curve:Quadratic,
  {a0c65791-8e4b-46d0-ac5e-88d87243a431}, !- Handle
  {52334648-ec11-4981-b36f-ef162a83076e}, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Mixed,
  {3071968d-d7e9-407d-a7cd-a76479a968b6}, !- Handle
  NonResBaseHtPumpWaterHeater Storage Tank, !- Name
  0.168757064199982,                      !- Tank Volume {m3}
  {0ef41f74-8072-4a90-a6bf-6ade5cb11f98}, !- Setpoint Temperature Schedule Name
  1.11111111111111,                       !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  13430.0697119631,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  {37858127-5d1b-4411-9d25-f398711b5fb2}, !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  0.8,                                    !- On Cycle Parasitic Heat Fraction to Tank
  Outdoors,                               !- Ambient Temperature Indicator
  {78d57a65-bf4a-4091-b34a-a4a477a245fe}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.130639075,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {bc563e02-d2e5-46e1-b77c-f46283cd9e89}, !- Use Side Inlet Node Name
  {f6b73bc4-1881-42d9-988b-a06676927921}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {78d57a65-bf4a-4091-b34a-a4a477a245fe}, !- Handle
  {359ccab3-65a1-49ec-8892-d356284b936f}, !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  {9bcc0dbe-4cc3-47f0-b172-2651fde2f765}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bcc0dbe-4cc3-47f0-b172-2651fde2f765}, !- Handle
  {47c4fa77-fa3a-4e5e-b0a9-c6cb3cb5f657}, !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f538a48-bf06-40b2-a9e8-c9b79c93c29c}, !- Handle
  {01cf9267-0c8d-49c9-a9b7-38601dfe1470}, !- Name
  {f39bab71-6b2a-4391-92d9-427afb639b25}, !- Schedule Type Limits Name
  {d043cc13-ffc1-406e-a701-f80593dea80c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d043cc13-ffc1-406e-a701-f80593dea80c}, !- Handle
