AirSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac),(frac),(frac),(frac),(kW),(kW),(kW),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"Common_Mech/Elec-SZAC-Sys","SZHP",558.3,0.0,0.0,0.0,0.415,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Wing1_Side1-SZAC-Sys (x4)","SZHP",904.2,0.0,0.0,0.0,0.673,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Wing1_Corridor-SZAC-Sys","SZHP",960.9,0.0,0.0,0.0,0.715,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Wing1_Side2-SZAC-Sys (x4)","SZHP",711.0,0.0,0.0,0.0,0.529,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Common_Lobby-SZAC-Sys","SZHP",595.9,0.0,0.0,0.0,0.443,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Common_Corridor-SZAC-Sys","SZHP",990.0,0.0,0.0,0.0,0.737,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Wing2_Side1-SZAC-Sys (x4)","SZHP",889.5,0.0,0.0,0.0,0.662,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Wing2_Corridor-SZAC-Sys","SZHP",967.3,0.0,0.0,0.0,0.720,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Wing2_Side2-SZAC-Sys (x4)","SZHP",749.5,0.0,0.0,0.0,0.558,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Common_Office-SZAC-Sys","SZHP",2052.4,0.0,0.0,0.0,1.527,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Common_Cafeteria-SZVAVAC-Sys","SZVAVHP",3335.2,0.0,0.0,0.0,2.481,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000

ZoneSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac),(frac),(frac),(frac),(kW),(kW),(kW),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"Common_Restroom-Exhaust","Exhaust",0.0,0,0,500.0,0.000,0,0,0.100,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000

Thermal Zone
,,,,,,Fan Capacity,,,Fan Flow Ratio,,,Fan Pwr,,,,,Fan Pwr Adj
Name,Pri HVAC Sys,Vent Sys,Exhaust Sys,Floor Area,Multiplier,Pri. System Flow,Ventilation System Flow,Exhaust Flow,Zone Pri-Air-Flow-to-Sys Flow Ratio,Zone Vent-to-Sys-Air Flow Ratio,Zone Exh-to-Sys Flow Ratio,Prop Supply Fan Pwr,Prop Return Fan Pwr,Prop Relief Fan Pwr,Prop Exhaust Fan Pwr,Total Prop Fan Pwr,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total Fan Pwr Adj,Fully Ducted Exhaust Pwr Adj,Exhaust Filter Fan Pwr Adj,Biosafety Cabinet Fan Pwr Adj,Fully Ducted Return Fan Pwr Adj,MERV16 Fan Pwr Adj,Air Cleaner Fan Pwr Adj,Exhaust Fan Motor BHP
,,,,(ft2),,(cfm),(cfm),(cfm),(frac),(frac),(frac),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW)
"Common_Restroom_Zn","NONE","NONE","Common_Restroom-Exhaust",1004.6,1,0.0,0.0,500.0,0.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Common_Mech/Elec_Zn","Common_Mech/Elec-SZAC-Sys","Common_Mech/Elec-SZAC-Sys","NONE",446.5,1,558.3,558.3,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.415,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Wing1_Side1_Zn","Wing1_Side1-SZAC-Sys (x4)","Wing1_Side1-SZAC-Sys (x4)","NONE",3013.9,1,904.2,3616.9,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.673,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Wing1_Corridor_Zn","Wing1_Corridor-SZAC-Sys","Wing1_Corridor-SZAC-Sys","NONE",1722.2,1,960.9,960.9,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.715,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Wing1_Side2_Zn","Wing1_Side2-SZAC-Sys (x4)","Wing1_Side2-SZAC-Sys (x4)","NONE",3013.9,1,711.0,2843.9,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.529,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Common_Lobby_Zn","Common_Lobby-SZAC-Sys","Common_Lobby-SZAC-Sys","NONE",678.1,1,595.9,595.9,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.443,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Common_Corridor_Zn","Common_Corridor-SZAC-Sys","Common_Corridor-SZAC-Sys","NONE",1722.2,1,990.0,990.0,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.737,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Wing2_Side1_Zn","Wing2_Side1-SZAC-Sys (x4)","Wing2_Side1-SZAC-Sys (x4)","NONE",3013.9,1,889.5,3558.1,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.662,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Wing2_Corridor_Zn","Wing2_Corridor-SZAC-Sys","Wing2_Corridor-SZAC-Sys","NONE",1722.3,1,967.3,967.3,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.720,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Wing2_Side2_Zn","Wing2_Side2-SZAC-Sys (x4)","Wing2_Side2-SZAC-Sys (x4)","NONE",3013.9,1,749.5,2998.0,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.558,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Common_Office_Zn","Common_Office-SZAC-Sys","Common_Office-SZAC-Sys","NONE",2201.4,1,2052.4,2052.4,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,1.527,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Common_Cafeteria_Zn","Common_Cafeteria-SZVAVAC-Sys","Common_Cafeteria-SZVAVAC-Sys","NONE",2859.7,1,3335.2,3335.2,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,2.481,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
