  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.4500132, 2.424001248,             !- X,Y,Z Vertex 1 {m}
  0, 12.4500132, 0.900001248,             !- X,Y,Z Vertex 2 {m}
  0, 10.619994, 0.900001248,              !- X,Y,Z Vertex 3 {m}
  0, 10.619994, 2.424001248;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b80b255b-f07c-42b6-953d-caf94b0a7db7}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e85ad93-1309-4644-b664-86ec2fdfd344}, !- Construction Name
  {b3fd33ed-8ed3-46fd-bb93-901655bc2488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.21999864, 2.424001248,             !- X,Y,Z Vertex 1 {m}
  0, 3.21999864, 0.900001248,             !- X,Y,Z Vertex 2 {m}
  0, 1.390000776, 0.900001248,            !- X,Y,Z Vertex 3 {m}
  0, 1.390000776, 2.424001248;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f497fdf-480f-47a9-9246-0790f11e9779}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {9e85ad93-1309-4644-b664-86ec2fdfd344}, !- Construction Name
  {b3fd33ed-8ed3-46fd-bb93-901655bc2488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84000464, 2.424001248,             !- X,Y,Z Vertex 1 {m}
  0, 7.84000464, 0.900001248,             !- X,Y,Z Vertex 2 {m}
  0, 6.00998544, 0.900001248,             !- X,Y,Z Vertex 3 {m}
  0, 6.00998544, 2.424001248;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45f787dc-8b88-4b27-91bf-7136358ce786}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  {38030663-a282-436b-a713-f5b16f0259de}, !- Construction Name
  {c9670bec-44da-4943-b2e2-f6d6015083c6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.45999864, 0,                      !- X,Y,Z Vertex 1 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {38030663-a282-436b-a713-f5b16f0259de}, !- Handle
  Perimeter_ZN_4_floor SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  67.2999945535998,                       !- Area {m2}
  18.45999864;                            !- PerimeterExposed {m}

OS:Surface,
  {819a6229-1e3d-49d9-9df9-c1f0b7cc200b}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  {63179570-40fa-40a9-b2db-ea9352cde219}, !- Construction Name
  {c9670bec-44da-4943-b2e2-f6d6015083c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8c4b49f-2aaf-4547-a67f-fd20e4594fa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05001168,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 5.00000016, 3.05001168;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8c4b49f-2aaf-4547-a67f-fd20e4594fa0}, !- Handle
  Perimeter_ZN_4_wall_south Reversed,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab1a9ea0-878e-4e31-b3e9-27ab0ed80d1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {819a6229-1e3d-49d9-9df9-c1f0b7cc200b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 5.00000016, 3.05001168,     !- X,Y,Z Vertex 1 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05001168;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5e55d6a-d4b2-44f1-b841-10b907abe087}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  {63179570-40fa-40a9-b2db-ea9352cde219}, !- Construction Name
  {c9670bec-44da-4943-b2e2-f6d6015083c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f822495f-b806-4e30-9b88-6a1d88e17384}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 5.00000016, 3.05001168,     !- X,Y,Z Vertex 1 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 2 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 13.45999848, 3.05001168;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f822495f-b806-4e30-9b88-6a1d88e17384}, !- Handle
  Perimeter_ZN_4_wall_east Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fc41d7e-aa22-4d51-b4a6-e817d8ed3723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5e55d6a-d4b2-44f1-b841-10b907abe087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 13.45999848, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 5.00000016, 3.05001168;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dfb1cac-bd3e-448a-97bb-baa8544b5063}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  {63179570-40fa-40a9-b2db-ea9352cde219}, !- Construction Name
  {c9670bec-44da-4943-b2e2-f6d6015083c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c677e67-7549-4292-b00c-3784c11bcde0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 13.45999848, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 2 {m}
  0, 18.45999864, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 18.45999864, 3.05001168;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c677e67-7549-4292-b00c-3784c11bcde0}, !- Handle
  Perimeter_ZN_4_wall_north Reversed,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd481d51-7496-4433-b075-7b9a4dca2c7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dfb1cac-bd3e-448a-97bb-baa8544b5063}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.45999864, 3.05001168,             !- X,Y,Z Vertex 1 {m}
  0, 18.45999864, 0,                      !- X,Y,Z Vertex 2 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 13.45999848, 3.05001168;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8f392495-f0e5-4aeb-8871-f7a233b915b7}, !- Handle
  Perimeter_ZN_4 ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {c9670bec-44da-4943-b2e2-f6d6015083c6}; !- Space Name

OS:WaterUse:Connections,
  {77c7168b-c470-42bc-9efc-eca3b636aa49}, !- Handle
  Perimeter_ZN_4 Water Use Connection,    !- Name
  {c7409d91-d59b-40b3-bab0-df0e258ce377}, !- Inlet Node Name
  {761c83fb-0956-46ee-b3f0-741ecfd93e51}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7f2c3b98-0d32-4871-b80b-00541e9f8246}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c7b64b77-2ea6-4063-95de-a1569769cbc3}, !- Handle
  Perimeter_ZN_4 Water Use Definition,    !- Name
  ,                                       !- End-Use Subcategory
  6.85548589109673e-07,                   !- Peak Flow Rate {m3/s}
  {3dbad280-1f3e-4717-b117-607c98e8cdb4}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {3dbad280-1f3e-4717-b117-607c98e8cdb4}, !- Handle
  Perimeter_ZN_4 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  {3c87e9a9-3156-4927-becb-f4cfbf527ac4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c87e9a9-3156-4927-becb-f4cfbf527ac4}, !- Handle
  {0e7698c5-1ff6-473f-801e-e446dd698e04}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7f2c3b98-0d32-4871-b80b-00541e9f8246}, !- Handle
  Perimeter_ZN_4 Water Use Equipment,     !- Name
  {c7b64b77-2ea6-4063-95de-a1569769cbc3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f39d0944-5c91-4e76-bc53-1e2a9be8d3ca}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4693ceb3-d351-42d7-89ea-297d992bbbc3}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Name
  {86bbde89-b939-4aa7-b4e0-4111cb2812e4}, !- Inlet Port
  {c7409d91-d59b-40b3-bab0-df0e258ce377}; !- Outlet Port

OS:Connection,
  {86bbde89-b939-4aa7-b4e0-4111cb2812e4}, !- Handle
  {f21b69e0-4347-4a1a-b898-8b3884f7ac50}, !- Name
  {4b1f8927-9be4-4c57-b2fd-106b3f3dbddb}, !- Source Object
  6,                                      !- Outlet Port
  {4693ceb3-d351-42d7-89ea-297d992bbbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {629cd241-0a5d-4d4a-a2d5-46ac05a7714a}, !- Handle
  Perimeter_ZN_4 Water Use Connection Outlet Node, !- Name
  {761c83fb-0956-46ee-b3f0-741ecfd93e51}, !- Inlet Port
  {dfa62210-74c8-43cc-8583-bb3ef4f6362b}; !- Outlet Port

OS:Connection,
  {c7409d91-d59b-40b3-bab0-df0e258ce377}, !- Handle
  {3d400e17-d6d4-4695-b9ee-a8064e1ad436}, !- Name
  {4693ceb3-d351-42d7-89ea-297d992bbbc3}, !- Source Object
  3,                                      !- Outlet Port
  {77c7168b-c470-42bc-9efc-eca3b636aa49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {761c83fb-0956-46ee-b3f0-741ecfd93e51}, !- Handle
  {febbd32c-2f75-4dbf-b435-0c51056a3b64}, !- Name
  {77c7168b-c470-42bc-9efc-eca3b636aa49}, !- Source Object
  3,                                      !- Outlet Port
  {629cd241-0a5d-4d4a-a2d5-46ac05a7714a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa62210-74c8-43cc-8583-bb3ef4f6362b}, !- Handle
  {040fd763-aca8-462c-878c-7de113cb406d}, !- Name
  {629cd241-0a5d-4d4a-a2d5-46ac05a7714a}, !- Source Object
  3,                                      !- Outlet Port
  {f44de1ca-0c89-45cf-992e-abf134b1ee11}, !- Target Object
  6;                                      !- Inlet Port

OS:People:Definition,
  {d089755f-e313-41e8-8e67-bfa6e5447d83}, !- Handle
  Core_ZN People Definition,              !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {ad909bb2-4ebc-4fe2-a73b-918838213736}, !- Handle
  Core_ZN People,                         !- Name
  {d089755f-e313-41e8-8e67-bfa6e5447d83}, !- People Definition Name
  {4fc41d7e-aa22-4d51-b4a6-e817d8ed3723}, !- Space or SpaceType Name
  {864328f9-c3a5-4724-8530-12daa6b44f31}, !- Number of People Schedule Name
  {1aeb5d34-b85f-4a36-b4b3-1f10f8acb5fd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {1aeb5d34-b85f-4a36-b4b3-1f10f8acb5fd}, !- Handle
  Core_ZN People Activity Level,          !- Name
  {7494ee8c-2e4d-42de-b009-4ee476173d03}, !- Schedule Type Limits Name
  {e3dafe59-b71a-4159-8dac-ffffce7deb4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3dafe59-b71a-4159-8dac-ffffce7deb4d}, !- Handle
  {f2993e1a-2481-4bbf-94d8-50d4275f7656}, !- Name
  {7494ee8c-2e4d-42de-b009-4ee476173d03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e66c35cf-a53d-4126-a569-a29568e339e4}, !- Handle
  Core_ZN Space Infiltration Design Flow Rate 1, !- Name
  {4fc41d7e-aa22-4d51-b4a6-e817d8ed3723}, !- Space or SpaceType Name
  {c2d08934-5f63-477c-94eb-3835a65434a6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {5da4d20b-de20-4de2-a4e4-22c26e73641b}, !- Handle
  Core_ZN Regulated Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7028a76e-63c1-42b9-93ff-084fbfbade08}, !- Handle
  Core_ZN Regulated Lights,               !- Name
  {5da4d20b-de20-4de2-a4e4-22c26e73641b}, !- Lights Definition Name
  {4fc41d7e-aa22-4d51-b4a6-e817d8ed3723}, !- Space or SpaceType Name
  {492ea661-53af-4d2f-8dd4-c19896d6ab04}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bea95083-96d4-4b4b-8544-8ebf1b720bc1}, !- Handle
  Core_ZN Recepticle Loads Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e9de5e70-00e2-4a40-a54f-aca5d32131b6}, !- Handle
  Core_ZN Recepticle Loads,               !- Name
  {bea95083-96d4-4b4b-8544-8ebf1b720bc1}, !- Electric Equipment Definition Name
  {4fc41d7e-aa22-4d51-b4a6-e817d8ed3723}, !- Space or SpaceType Name
  {b43af4e1-d65d-4c88-b052-b976170f3295}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {a67577f6-e66a-402b-88d4-b44ac33374a6}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  {e2c7c640-79bd-4f38-aaf5-0c4beacef345}, !- Construction Name
  {4fc41d7e-aa22-4d51-b4a6-e817d8ed3723}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 1 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 13.45999848, 0;             !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {e2c7c640-79bd-4f38-aaf5-0c4beacef345}, !- Handle
  Core_ZN_floor SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  149.657479245578,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {e2a26db4-b05f-426a-83d6-3bff9f315337}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  {63179570-40fa-40a9-b2db-ea9352cde219}, !- Construction Name
  {4fc41d7e-aa22-4d51-b4a6-e817d8ed3723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86f07e67-cc90-453a-bdef-8cb950489c16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 2 {m}
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 3 {m}
  22.69001304, 13.45999848, 3.05001168;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f07e67-cc90-453a-bdef-8cb950489c16}, !- Handle
  Core_ZN_wall_east Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41782bdb-a234-4436-8442-4fa261556620}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2a26db4-b05f-426a-83d6-3bff9f315337}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 1 {m}
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 2 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 3 {m}
  22.69001304, 5.00000016, 3.05001168;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {af01c633-fb32-4272-8a37-9ae91d24bc84}, !- Handle
  Core_ZN ShadingGroup,                   !- Name
  Space,                                  !- Shading Surface Type
  {4fc41d7e-aa22-4d51-b4a6-e817d8ed3723}; !- Space Name

OS:WaterUse:Connections,
  {78e88630-f508-4288-8923-066532fe07ef}, !- Handle
  Core_ZN Water Use Connection,           !- Name
  {a4ae41a6-0798-4165-8852-f83570fc0fd2}, !- Inlet Node Name
  {620b0905-5b3b-431e-8a1a-3ec6c77443ff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8c102c63-0b18-4ec6-8a6d-35426c889d02}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {beb6a27f-f4c9-4dea-92b1-3b87e7b3c04a}, !- Handle
  Core_ZN Water Use Definition,           !- Name
  ,                                       !- End-Use Subcategory
  1.52447996069926e-06,                   !- Peak Flow Rate {m3/s}
  {aa5875a9-1f3b-47be-bffa-0d0a24b7dcab}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {aa5875a9-1f3b-47be-bffa-0d0a24b7dcab}, !- Handle
  Core_ZN Target SHW Temp,                !- Name
  ,                                       !- Schedule Type Limits Name
  {8ff7f85e-43e4-446e-9df5-66590b133ee6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ff7f85e-43e4-446e-9df5-66590b133ee6}, !- Handle
  {ab616a20-bb21-489b-ae13-f85c86fd2364}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8c102c63-0b18-4ec6-8a6d-35426c889d02}, !- Handle
  Core_ZN Water Use Equipment,            !- Name
  {beb6a27f-f4c9-4dea-92b1-3b87e7b3c04a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f39d0944-5c91-4e76-bc53-1e2a9be8d3ca}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c514c6c4-199e-4697-8d43-24b5bf95c9bb}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Name
  {708c74cd-fe16-4836-853e-cc3320142577}, !- Inlet Port
  {a4ae41a6-0798-4165-8852-f83570fc0fd2}; !- Outlet Port

OS:Connection,
  {708c74cd-fe16-4836-853e-cc3320142577}, !- Handle
  {0b5aaed3-9afa-4af8-bad3-97e4a9341401}, !- Name
  {4b1f8927-9be4-4c57-b2fd-106b3f3dbddb}, !- Source Object
  7,                                      !- Outlet Port
  {c514c6c4-199e-4697-8d43-24b5bf95c9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa2129c6-1d37-42fb-89e6-ebae451e4b09}, !- Handle
  Core_ZN Water Use Connection Outlet Node, !- Name
  {620b0905-5b3b-431e-8a1a-3ec6c77443ff}, !- Inlet Port
  {7e17c3c1-6922-4cf8-886f-19b55c6b8291}; !- Outlet Port

OS:Connection,
  {a4ae41a6-0798-4165-8852-f83570fc0fd2}, !- Handle
  {c2fcb401-e1fb-4320-950f-586b2ce415dc}, !- Name
  {c514c6c4-199e-4697-8d43-24b5bf95c9bb}, !- Source Object
  3,                                      !- Outlet Port
  {78e88630-f508-4288-8923-066532fe07ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620b0905-5b3b-431e-8a1a-3ec6c77443ff}, !- Handle
  {2ffee604-e069-48af-9168-4f1f48f0b84f}, !- Name
  {78e88630-f508-4288-8923-066532fe07ef}, !- Source Object
  3,                                      !- Outlet Port
  {fa2129c6-1d37-42fb-89e6-ebae451e4b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e17c3c1-6922-4cf8-886f-19b55c6b8291}, !- Handle
  {1fb766eb-6ba4-4f28-bf8e-bebb5ac8ba16}, !- Name
  {fa2129c6-1d37-42fb-89e6-ebae451e4b09}, !- Source Object
  3,                                      !- Outlet Port
  {f44de1ca-0c89-45cf-992e-abf134b1ee11}, !- Target Object
  7;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {debe29d9-c4f3-4adc-a35e-99dc4ad10d38}, !- Handle
  Attic Space Infiltration Design Flow Rate 1, !- Name
  {13728eab-73d1-4376-9499-ee190fceef7e}, !- Space or SpaceType Name
  {901f83c0-e0aa-4023-9f34-892613aac8b1}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {2bed71cf-d4d4-464d-881e-25db0aa0ad52}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  {9a68e586-52ff-4934-a785-0a7f14819c26}, !- Construction Name
  {13728eab-73d1-4376-9499-ee190fceef7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.290012, 19.05999744, 3.05001168,     !- X,Y,Z Vertex 1 {m}
  27.6900132, 18.45999864, 3.05001168,    !- X,Y,Z Vertex 2 {m}
  0, 18.45999864, 3.05001168,             !- X,Y,Z Vertex 3 {m}
  -0.5999988, 19.05999744, 3.05001168;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d0451c9-fc34-40ed-a356-db57d00774e3}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  {9a68e586-52ff-4934-a785-0a7f14819c26}, !- Construction Name
  {13728eab-73d1-4376-9499-ee190fceef7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.290012, 19.05999744, 3.05001168,     !- X,Y,Z Vertex 1 {m}
  28.290012, -0.5999988, 3.05001168,      !- X,Y,Z Vertex 2 {m}
  27.6900132, 0, 3.05001168,              !- X,Y,Z Vertex 3 {m}
  27.6900132, 18.45999864, 3.05001168;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b87ab0-a226-4734-bf78-f0aa4e8286ca}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  {9a68e586-52ff-4934-a785-0a7f14819c26}, !- Construction Name
  {13728eab-73d1-4376-9499-ee190fceef7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.5999988, 19.05999744, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  0, 18.45999864, 3.05001168,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05001168,                       !- X,Y,Z Vertex 3 {m}
  -0.5999988, -0.5999988, 3.05001168;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ac53fe7-4439-4600-a0bf-809ef103a8bb}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  {9a68e586-52ff-4934-a785-0a7f14819c26}, !- Construction Name
  {13728eab-73d1-4376-9499-ee190fceef7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 0, 3.05001168,              !- X,Y,Z Vertex 1 {m}
  28.290012, -0.5999988, 3.05001168,      !- X,Y,Z Vertex 2 {m}
  -0.5999988, -0.5999988, 3.05001168,     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05001168;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a525ccc-3591-4b7c-b8b0-d51f1f8df00e}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  {ad8e75ba-e540-4da1-8200-5379b0e35145}, !- Construction Name
  {13728eab-73d1-4376-9499-ee190fceef7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.45999864, 9.23001456, 6.32999496,    !- X,Y,Z Vertex 1 {m}
  28.290012, 19.05999744, 3.05001168,     !- X,Y,Z Vertex 2 {m}
  -0.5999988, 19.05999744, 3.05001168,    !- X,Y,Z Vertex 3 {m}
  9.23001456, 9.23001456, 6.32999496;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0af1097d-0d48-4d93-b169-b127f239f05a}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  {ad8e75ba-e540-4da1-8200-5379b0e35145}, !- Construction Name
  {13728eab-73d1-4376-9499-ee190fceef7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23001456, 9.23001456, 6.32999496,     !- X,Y,Z Vertex 1 {m}
  -0.5999988, 19.05999744, 3.05001168,    !- X,Y,Z Vertex 2 {m}
  -0.5999988, -0.5999988, 3.05001168;     !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {4761ae2d-0df4-4d52-85be-779d4519eab1}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  {ad8e75ba-e540-4da1-8200-5379b0e35145}, !- Construction Name
  {13728eab-73d1-4376-9499-ee190fceef7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.45999864, 9.23001456, 6.32999496,    !- X,Y,Z Vertex 1 {m}
  28.290012, -0.5999988, 3.05001168,      !- X,Y,Z Vertex 2 {m}
  28.290012, 19.05999744, 3.05001168;     !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {38e818b4-8897-4fb4-961c-8a68c21e9dcf}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  {ad8e75ba-e540-4da1-8200-5379b0e35145}, !- Construction Name
  {13728eab-73d1-4376-9499-ee190fceef7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23001456, 9.23001456, 6.32999496,     !- X,Y,Z Vertex 1 {m}
  -0.5999988, -0.5999988, 3.05001168,     !- X,Y,Z Vertex 2 {m}
  28.290012, -0.5999988, 3.05001168,      !- X,Y,Z Vertex 3 {m}
  18.45999864, 9.23001456, 6.32999496;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9536ca27-0569-4258-ad75-9d11b821b254}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  {0146f5ca-b031-4fed-8beb-709f6d1200c1}, !- Construction Name
  {13728eab-73d1-4376-9499-ee190fceef7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {276f2c5f-bba1-4aea-af5c-2a6afc02dd77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 1 {m}
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 3.05001168,     !- X,Y,Z Vertex 3 {m}
  5.00000016, 13.45999848, 3.05001168;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {276f2c5f-bba1-4aea-af5c-2a6afc02dd77}, !- Handle
  Attic_floor_core Reversed,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4fc41d7e-aa22-4d51-b4a6-e817d8ed3723}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9536ca27-0569-4258-ad75-9d11b821b254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 2 {m}
  5.00000016, 13.45999848, 3.05001168,    !- X,Y,Z Vertex 3 {m}
  5.00000016, 5.00000016, 3.05001168;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59ab34f4-fbc0-47f4-b7f1-e2d86ffed662}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  {0146f5ca-b031-4fed-8beb-709f6d1200c1}, !- Construction Name
  {13728eab-73d1-4376-9499-ee190fceef7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08206cc9-067b-43bd-ba9b-686d458f189f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 18.45999864, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  27.6900132, 0, 3.05001168,              !- X,Y,Z Vertex 2 {m}
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 3 {m}
  22.69001304, 13.45999848, 3.05001168;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08206cc9-067b-43bd-ba9b-686d458f189f}, !- Handle
  Attic_floor_perimeter_east Reversed,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41782bdb-a234-4436-8442-4fa261556620}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59ab34f4-fbc0-47f4-b7f1-e2d86ffed662}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 0, 3.05001168,              !- X,Y,Z Vertex 1 {m}
  27.6900132, 18.45999864, 3.05001168,    !- X,Y,Z Vertex 2 {m}
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 3 {m}
  22.69001304, 5.00000016, 3.05001168;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec3affe-dc1c-42cd-958d-fe3d648886f4}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  {0146f5ca-b031-4fed-8beb-709f6d1200c1}, !- Construction Name
  {13728eab-73d1-4376-9499-ee190fceef7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfeca480-8472-4cf7-a0f2-d61fb835633d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.45999864, 3.05001168,             !- X,Y,Z Vertex 1 {m}
  5.00000016, 13.45999848, 3.05001168,    !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 3.05001168,     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05001168;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfeca480-8472-4cf7-a0f2-d61fb835633d}, !- Handle
  Attic_floor_perimeter_west Reversed,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9670bec-44da-4943-b2e2-f6d6015083c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ec3affe-dc1c-42cd-958d-fe3d648886f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05001168,                       !- X,Y,Z Vertex 1 {m}
  5.00000016, 5.00000016, 3.05001168,     !- X,Y,Z Vertex 2 {m}
  5.00000016, 13.45999848, 3.05001168,    !- X,Y,Z Vertex 3 {m}
  0, 18.45999864, 3.05001168;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04ca76fc-71cd-4a37-8729-ad0550879873}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  {0146f5ca-b031-4fed-8beb-709f6d1200c1}, !- Construction Name
  {13728eab-73d1-4376-9499-ee190fceef7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fdfae9f-5865-4fb7-a249-7003365c2cff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  27.6900132, 0, 3.05001168,              !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05001168,                       !- X,Y,Z Vertex 3 {m}
  5.00000016, 5.00000016, 3.05001168;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fdfae9f-5865-4fb7-a249-7003365c2cff}, !- Handle
  Attic_floor_perimeter_south Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab1a9ea0-878e-4e31-b3e9-27ab0ed80d1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04ca76fc-71cd-4a37-8729-ad0550879873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 0, 3.05001168,              !- X,Y,Z Vertex 1 {m}
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 3.05001168,     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05001168;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a105d37f-bb19-45c9-92d2-3b6625e0a75d}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  {0146f5ca-b031-4fed-8beb-709f6d1200c1}, !- Construction Name
  {13728eab-73d1-4376-9499-ee190fceef7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b168f47-3759-4575-8f15-597655c46452}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 18.45999864, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 2 {m}
  5.00000016, 13.45999848, 3.05001168,    !- X,Y,Z Vertex 3 {m}
  0, 18.45999864, 3.05001168;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b168f47-3759-4575-8f15-597655c46452}, !- Handle
  Attic_floor_perimeter_north Reversed,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd481d51-7496-4433-b075-7b9a4dca2c7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a105d37f-bb19-45c9-92d2-3b6625e0a75d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 1 {m}
  27.6900132, 18.45999864, 3.05001168,    !- X,Y,Z Vertex 2 {m}
  0, 18.45999864, 3.05001168,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 13.45999848, 3.05001168;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4fbe8c36-63d7-4238-bf24-31913153f4e9}, !- Handle
  Attic ShadingGroup,                     !- Name
  Space,                                  !- Shading Surface Type
  {13728eab-73d1-4376-9499-ee190fceef7e}; !- Space Name

OS:AirLoopHVAC,
  {134957f3-eaa6-4b0a-aa30-90ad3cda9283}, !- Handle
  BaseAirSys7or3b,                        !- Name
  ,                                       !- Controller List Name
  {8ec16cda-b163-486e-90e7-738f74003b0f}, !- Availability Schedule
  {fa1b2c7f-0d08-478b-a73e-fb55dea60e96}, !- Availability Manager List Name
  0.516787169778432,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {208ca78d-40f7-4994-93fd-51f65f99f22e}, !- Supply Side Inlet Node Name
  {cd6ec7ec-2fc1-40df-8dbc-029bae91f58d}, !- Demand Side Outlet Node Name
  {14c915b9-6dc5-4c1b-8225-ffc2ea1d27d1}, !- Demand Side Inlet Node A
  {709b8d2e-047b-4276-98c4-bcd10c5fe3ad}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1d18e637-aab8-4192-a6db-55db48ee5e8a}, !- Demand Mixer Name
  {ca2b3ec7-1591-4b82-b0e1-af0048103023}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8fb3554d-1f5a-4338-ba80-fb36951ee23c}, !- Handle
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node, !- Name
  {208ca78d-40f7-4994-93fd-51f65f99f22e}, !- Inlet Port
  {9b8ba312-307c-42a2-8ad5-5b7d9fe5e945}; !- Outlet Port

OS:Node,
  {3657c99d-881f-416a-844e-cade00436a1e}, !- Handle
  BaseSys7or3b SupFan Outlet Node,        !- Name
  {61adafeb-71fe-451d-91e9-30da5f296e79}, !- Inlet Port
  {709b8d2e-047b-4276-98c4-bcd10c5fe3ad}; !- Outlet Port

OS:Connection,
  {208ca78d-40f7-4994-93fd-51f65f99f22e}, !- Handle
  {a7a4f1fb-b49c-4e4c-8856-fb1350ec43e4}, !- Name
  {134957f3-eaa6-4b0a-aa30-90ad3cda9283}, !- Source Object
  9,                                      !- Outlet Port
  {8fb3554d-1f5a-4338-ba80-fb36951ee23c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {709b8d2e-047b-4276-98c4-bcd10c5fe3ad}, !- Handle
  {ff400c35-c7b2-48ac-ae2a-ae1937f2d7b8}, !- Name
  {3657c99d-881f-416a-844e-cade00436a1e}, !- Source Object
  3,                                      !- Outlet Port
  {134957f3-eaa6-4b0a-aa30-90ad3cda9283}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2d99d553-93ce-4f9d-9c86-f735a7339b7d}, !- Handle
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, !- Name
  {14c915b9-6dc5-4c1b-8225-ffc2ea1d27d1}, !- Inlet Port
  {90cf734e-10a7-49b6-a57e-b71466bfbeef}; !- Outlet Port

OS:Node,
  {fecf1a39-8067-4fef-bab5-d0dd8d430399}, !- Handle
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Name
  {59b6dd89-7ccd-4587-9b07-3e502524faa2}, !- Inlet Port
  {cd6ec7ec-2fc1-40df-8dbc-029bae91f58d}; !- Outlet Port

OS:Node,
  {756e1334-d1e4-4d0f-bf76-4e70df35d3fa}, !- Handle
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Name
  {01e711d8-9c81-493d-a300-7e639058aaa5}, !- Inlet Port
  {b4ea9219-a298-4ca8-a9d3-e3827459bf36}; !- Outlet Port

OS:Connection,
  {14c915b9-6dc5-4c1b-8225-ffc2ea1d27d1}, !- Handle
  {15e8f919-181f-4025-a50a-164ba94a0885}, !- Name
  {134957f3-eaa6-4b0a-aa30-90ad3cda9283}, !- Source Object
  11,                                     !- Outlet Port
  {2d99d553-93ce-4f9d-9c86-f735a7339b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd6ec7ec-2fc1-40df-8dbc-029bae91f58d}, !- Handle
  {f486d217-dc4b-4033-8321-8150c5955058}, !- Name
  {fecf1a39-8067-4fef-bab5-d0dd8d430399}, !- Source Object
  3,                                      !- Outlet Port
  {134957f3-eaa6-4b0a-aa30-90ad3cda9283}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ca2b3ec7-1591-4b82-b0e1-af0048103023}, !- Handle
  BaseAirSys7or3b Zone Splitter,          !- Name
  {90cf734e-10a7-49b6-a57e-b71466bfbeef}, !- Inlet Node Name
  {25035005-9b9c-497b-9cfe-1d3fcd6d8c4c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1d18e637-aab8-4192-a6db-55db48ee5e8a}, !- Handle
  BaseAirSys7or3b Zone Mixer,             !- Name
  {59b6dd89-7ccd-4587-9b07-3e502524faa2}, !- Outlet Node Name
  {7eefe4ce-7dc4-4cd6-aee5-c39417309f28}; !- Inlet Node Name 1

OS:Connection,
  {90cf734e-10a7-49b6-a57e-b71466bfbeef}, !- Handle
  {28a9effc-dc06-41ea-b540-66a851d167d1}, !- Name
  {2d99d553-93ce-4f9d-9c86-f735a7339b7d}, !- Source Object
  3,                                      !- Outlet Port
  {ca2b3ec7-1591-4b82-b0e1-af0048103023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b6dd89-7ccd-4587-9b07-3e502524faa2}, !- Handle
  {0713d6b0-2685-4da6-a789-361993de7459}, !- Name
  {1d18e637-aab8-4192-a6db-55db48ee5e8a}, !- Source Object
  2,                                      !- Outlet Port
  {fecf1a39-8067-4fef-bab5-d0dd8d430399}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9c4af1f9-4d76-4ace-9e00-eb00ee2927a8}, !- Handle
  {134957f3-eaa6-4b0a-aa30-90ad3cda9283}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fa1b2c7f-0d08-478b-a73e-fb55dea60e96}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {5d641c17-4e26-46de-aee1-b6aad58a4aa7}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {5d641c17-4e26-46de-aee1-b6aad58a4aa7}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {494547b0-6d45-4b8b-9b4f-db07fc8a051e}, !- Control Zone or Zone List Name
  {d83473b0-1d3d-4961-8bff-f24b5c1df371}, !- Cooling Control Zone or Zone List Name
  {e948efef-55da-4e7a-b345-051af91612bf}, !- Heating Control Zone or Zone List Name
  {014f130e-f3e0-4158-9085-f386e12c661f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {494547b0-6d45-4b8b-9b4f-db07fc8a051e}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List, !- Name
  {563bb8ba-5dcd-4fb2-beb4-b95705874bc2}; !- Model Object 1

OS:ModelObjectList,
  {d83473b0-1d3d-4961-8bff-f24b5c1df371}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e948efef-55da-4e7a-b345-051af91612bf}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {014f130e-f3e0-4158-9085-f386e12c661f}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {970e4d05-58df-4b53-8c65-6e47a6991b32}, !- Handle
  BaseSys7or3b SupFan,                    !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  876.533875544,                          !- Pressure Rise {Pa}
  0.516787169778432,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f47bba15-d031-45cd-9b4f-a7d144101555}, !- Air Inlet Node Name
  {61adafeb-71fe-451d-91e9-30da5f296e79}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {61adafeb-71fe-451d-91e9-30da5f296e79}, !- Handle
  {58e25065-9a8f-48ad-a287-ab117ed255d5}, !- Name
  {970e4d05-58df-4b53-8c65-6e47a6991b32}, !- Source Object
  9,                                      !- Outlet Port
  {3657c99d-881f-416a-844e-cade00436a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6ce3b102-a09c-4395-b0ef-2d788b998a0c}, !- Handle
  BaseSys7or3b SuppCoilHtg AvailSch,      !- Name
  {5d52b586-1d0f-4ae8-aa7a-b001127745ce}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {77cca0ab-184a-4a47-968d-0e006b1e7b12}, !- Handle
  BaseSys7or3b SuppCoilHtg,               !- Name
  {6ce3b102-a09c-4395-b0ef-2d788b998a0c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  8465.41647613867,                       !- Nominal Capacity {W}
  {0b48f5d8-c4e4-4776-aea7-047ce2797b68}, !- Air Inlet Node Name
  {370f4665-0d92-42e2-8d86-7e5b9f22b9e8}; !- Air Outlet Node Name

OS:Node,
  {40c86c12-a144-4500-bb8b-8ec2e74f6285}, !- Handle
  BaseSys7or3b SuppCoilHtg Outlet Node,   !- Name
  {370f4665-0d92-42e2-8d86-7e5b9f22b9e8}, !- Inlet Port
  {f47bba15-d031-45cd-9b4f-a7d144101555}; !- Outlet Port

OS:Connection,
  {370f4665-0d92-42e2-8d86-7e5b9f22b9e8}, !- Handle
  {f87e8c32-1290-45d1-a48c-19738b604e2b}, !- Name
  {77cca0ab-184a-4a47-968d-0e006b1e7b12}, !- Source Object
  6,                                      !- Outlet Port
  {40c86c12-a144-4500-bb8b-8ec2e74f6285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f47bba15-d031-45cd-9b4f-a7d144101555}, !- Handle
  {edf1e432-4b19-4d96-a657-3f63ff23cb0d}, !- Name
  {40c86c12-a144-4500-bb8b-8ec2e74f6285}, !- Source Object
  3,                                      !- Outlet Port
  {970e4d05-58df-4b53-8c65-6e47a6991b32}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {86c55771-eb4a-46a7-9c78-9bc3171a115d}, !- Handle
  BaseSys7or3b CoilHtg,                   !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  9492.103049166,                         !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.516787169778432,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ba0cc23b-75d5-4fd8-a356-ed5e13edd9bd}, !- Air Inlet Node Name
  {b0b0b922-ad3e-48d4-a7e7-cedb9c5bab2a}, !- Air Outlet Node Name
  {6d263f0e-795d-47db-a7ff-2a620d2d5fed}, !- Total Heating Capacity Function of Temperature Curve Name
  {b832c3ac-41e9-45c8-8cc1-f14b502988ed}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {c8c9a0f7-0de2-4048-be34-a5d57219f608}, !- Energy Input Ratio Function of Temperature Curve Name
  {76d7bb8c-ea08-439f-aeb1-01ed4e0508c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3c3da380-d2d3-429f-97a7-3d3b9bb1ee04}, !- Part Load Fraction Correlation Curve Name
  {1c6ada70-3edd-45e6-ac57-701bc29af93b}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  25.8687679148547,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {1c6ada70-3edd-45e6-ac57-701bc29af93b}, !- Handle
  BaseSys7or3b CoilHtg Defrost Curve,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {9ace8ca1-ec89-46e3-bec2-e88106e5cae1}, !- Handle
  BaseSys7or3b CoilHtg Outlet Node,       !- Name
  {b0b0b922-ad3e-48d4-a7e7-cedb9c5bab2a}, !- Inlet Port
  {0b48f5d8-c4e4-4776-aea7-047ce2797b68}; !- Outlet Port

OS:Connection,
  {b0b0b922-ad3e-48d4-a7e7-cedb9c5bab2a}, !- Handle
  {380a9f53-bfb1-4d1e-bd7f-07f96b786919}, !- Name
  {86c55771-eb4a-46a7-9c78-9bc3171a115d}, !- Source Object
  8,                                      !- Outlet Port
  {9ace8ca1-ec89-46e3-bec2-e88106e5cae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b48f5d8-c4e4-4776-aea7-047ce2797b68}, !- Handle
  {4bcaeb0f-1b43-430a-9b88-defb200e0ab3}, !- Name
  {9ace8ca1-ec89-46e3-bec2-e88106e5cae1}, !- Source Object
  3,                                      !- Outlet Port
  {77cca0ab-184a-4a47-968d-0e006b1e7b12}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {bb4d564e-0f4b-481f-b908-17051480ee29}, !- Handle
  BaseSys7or3b CoilClg,                   !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  9492.103049166,                         !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.516787169778432,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c6aed001-ebdd-4907-95c0-4ac16a29d26d}, !- Air Inlet Node Name
  {d6b193f0-c4a1-43fc-97b7-af79a7614ac2}, !- Air Outlet Node Name
  {d5ac5c90-ef1e-4897-b1f4-bd42d625ba85}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d1031824-1326-4164-8794-8b6867cd3621}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba24131e-a4d0-4cdd-b6f5-92565a417b5e}, !- Energy Input Ratio Function of Temperature Curve Name
  {7b3d1eb1-e8c3-43d5-9dd7-067a86c42c77}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {63daa95a-7f9a-4de3-88be-1643202264dc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {ab7099a0-1a16-4d62-aa6e-b6f30c0e9071}, !- Handle
  BaseSys7or3b CoilClg Outlet Node,       !- Name
  {d6b193f0-c4a1-43fc-97b7-af79a7614ac2}, !- Inlet Port
  {ba0cc23b-75d5-4fd8-a356-ed5e13edd9bd}; !- Outlet Port

OS:Connection,
  {d6b193f0-c4a1-43fc-97b7-af79a7614ac2}, !- Handle
  {0b16afc7-4cbc-4f32-83af-493613272e69}, !- Name
  {bb4d564e-0f4b-481f-b908-17051480ee29}, !- Source Object
  9,                                      !- Outlet Port
  {ab7099a0-1a16-4d62-aa6e-b6f30c0e9071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba0cc23b-75d5-4fd8-a356-ed5e13edd9bd}, !- Handle
  {073541ee-dc74-4d7c-a49b-7948ab1dd5e9}, !- Name
  {ab7099a0-1a16-4d62-aa6e-b6f30c0e9071}, !- Source Object
  3,                                      !- Outlet Port
  {86c55771-eb4a-46a7-9c78-9bc3171a115d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e87e42e9-f203-4c2b-9e0e-2229871ba173}, !- Handle
  BaseSys7or3b OACtrl,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8f4b48ba-8de2-45d2-a5b3-b3e9c42e2302}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7c1cf43d-102f-4236-af3c-962d5a934153}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7c1cf43d-102f-4236-af3c-962d5a934153}, !- Handle
  BaseSys7or3b OACtrl Mech Vent Controller, !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {96826418-e0a2-4b48-8b4a-bac92887c036}, !- Handle
  BaseSys7or3b OACtrl OA System,          !- Name
  {e87e42e9-f203-4c2b-9e0e-2229871ba173}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2558b57d-8c87-4b26-8282-72b9f804df12}, !- Mixed Air Node Name
  {81d6661f-df27-4981-8df7-d296bcbaebc8}, !- Outdoor Air Stream Node Name
  {a3327d4c-591e-467c-b860-97547b1bf22c}, !- Relief Air Stream Node Name
  {9b8ba312-307c-42a2-8ad5-5b7d9fe5e945}; !- Return Air Stream Node Name

OS:Node,
  {b04d63ba-7b8a-4d9b-a9ee-50b5a58f591a}, !- Handle
  BaseSys7or3b OACtrl OA System OA Node,  !- Name
  ,                                       !- Inlet Port
  {81d6661f-df27-4981-8df7-d296bcbaebc8}; !- Outlet Port

OS:Connection,
  {81d6661f-df27-4981-8df7-d296bcbaebc8}, !- Handle
  {6092f1b2-45c4-4e02-b498-7c68fe6b84c6}, !- Name
  {b04d63ba-7b8a-4d9b-a9ee-50b5a58f591a}, !- Source Object
  3,                                      !- Outlet Port
  {96826418-e0a2-4b48-8b4a-bac92887c036}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bb4934b0-43f8-4501-8562-1cd2a73e7544}, !- Handle
  BaseSys7or3b OACtrl OA System Relief Node, !- Name
  {a3327d4c-591e-467c-b860-97547b1bf22c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3327d4c-591e-467c-b860-97547b1bf22c}, !- Handle
  {2c7d3030-9b1e-4dfa-951f-5b00d45b1d0c}, !- Name
  {96826418-e0a2-4b48-8b4a-bac92887c036}, !- Source Object
  7,                                      !- Outlet Port
  {bb4934b0-43f8-4501-8562-1cd2a73e7544}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54cd69b8-19dd-4bba-ac82-6fd57efb0f4b}, !- Handle
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Name
  {2558b57d-8c87-4b26-8282-72b9f804df12}, !- Inlet Port
  {c6aed001-ebdd-4907-95c0-4ac16a29d26d}; !- Outlet Port

OS:Connection,
  {9b8ba312-307c-42a2-8ad5-5b7d9fe5e945}, !- Handle
  {a4d7795e-f047-4d49-a9bd-0fd477eaba0d}, !- Name
  {8fb3554d-1f5a-4338-ba80-fb36951ee23c}, !- Source Object
  3,                                      !- Outlet Port
  {96826418-e0a2-4b48-8b4a-bac92887c036}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2558b57d-8c87-4b26-8282-72b9f804df12}, !- Handle
  {354bdc14-f967-440e-b396-8dd1415ddf76}, !- Name
  {96826418-e0a2-4b48-8b4a-bac92887c036}, !- Source Object
  5,                                      !- Outlet Port
  {54cd69b8-19dd-4bba-ac82-6fd57efb0f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6aed001-ebdd-4907-95c0-4ac16a29d26d}, !- Handle
  {ebb9766c-6292-4ad1-9899-3617f1d34929}, !- Name
  {54cd69b8-19dd-4bba-ac82-6fd57efb0f4b}, !- Source Object
  3,                                      !- Outlet Port
  {bb4d564e-0f4b-481f-b908-17051480ee29}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Year,
  {8f4b48ba-8de2-45d2-a5b3-b3e9c42e2302}, !- Handle
  BaseSys7or3b OACtrl Schedule,           !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e4461ede-99af-4277-ac2d-2620020f8178}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {e4461ede-99af-4277-ac2d-2620020f8178}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1,    !- Name
  ,                                       !- Schedule Rendering Name
  {d5738198-6209-4cca-b1b7-21268833b952}, !- Sunday Schedule:Day Name
  {7d1d8608-febb-435a-a3b5-d638dff8c844}, !- Monday Schedule:Day Name
  {19e9d34f-0861-414c-be46-67e88c5aaa0c}, !- Tuesday Schedule:Day Name
  {3e672c62-f324-4830-be36-9b5230400847}, !- Wednesday Schedule:Day Name
  {b1715a74-07ec-4c13-9b1e-96f860b1f4a7}, !- Thursday Schedule:Day Name
  {dc200494-19a2-4cdf-9dbe-f2f4e1ef0854}, !- Friday Schedule:Day Name
  {07eb37f5-3e1f-41ad-96f4-39c661ac64a0}, !- Saturday Schedule:Day Name
  {2e293b18-42d8-427f-9c6a-930ac1221d46}, !- Holiday Schedule:Day Name
  {1774e3c2-a795-41db-b539-93d9dec7736b}, !- SummerDesignDay Schedule:Day Name
  {120e1aca-7042-49fb-ac5d-655d663803ed}, !- WinterDesignDay Schedule:Day Name
  {1b2aed78-df94-429b-9525-e81af88dddfe}, !- CustomDay1 Schedule:Day Name
  {e5d9a570-34d2-42b8-aba2-c08b53531fdf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {d5738198-6209-4cca-b1b7-21268833b952}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Sunday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7d1d8608-febb-435a-a3b5-d638dff8c844}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Monday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {19e9d34f-0861-414c-be46-67e88c5aaa0c}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Tuesday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3e672c62-f324-4830-be36-9b5230400847}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Wednesday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b1715a74-07ec-4c13-9b1e-96f860b1f4a7}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Thursday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dc200494-19a2-4cdf-9dbe-f2f4e1ef0854}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Friday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {07eb37f5-3e1f-41ad-96f4-39c661ac64a0}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Saturday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2e293b18-42d8-427f-9c6a-930ac1221d46}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Holiday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1774e3c2-a795-41db-b539-93d9dec7736b}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Summer, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {120e1aca-7042-49fb-ac5d-655d663803ed}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Winter, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1b2aed78-df94-429b-9525-e81af88dddfe}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Custom 1, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e5d9a570-34d2-42b8-aba2-c08b53531fdf}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Custom 2, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {700f4dd4-22ac-4e3d-859b-b88e20ddd22b}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {563bb8ba-5dcd-4fb2-beb4-b95705874bc2}, !- Control Zone Name
  {3657c99d-881f-416a-844e-cade00436a1e}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {33213426-29b3-4483-981f-f6775a80e2a4}, !- Handle
  BaseAirSys7or3b-2,                      !- Name
  ,                                       !- Controller List Name
  {8ec16cda-b163-486e-90e7-738f74003b0f}, !- Availability Schedule
  {0fc1cf7a-14a9-4aeb-828d-a1ff5f092840}, !- Availability Manager List Name
  0.504799704721152,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fec840b7-f08b-4f92-8891-f1ec77a4dc31}, !- Supply Side Inlet Node Name
  {eb03d6d5-2b3f-49f5-a924-76c7a9246908}, !- Demand Side Outlet Node Name
  {42c37e3a-4b48-4be8-9f6c-b7e44b8b017c}, !- Demand Side Inlet Node A
  {e6c9b282-0513-450b-bcda-9b5e6994fe8d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5e333e90-0dcd-45bd-bfd2-5c1a99ec4bd0}, !- Demand Mixer Name
  {88d4e0dc-aee7-4a25-9ec0-c1333e6f8a0f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ab625302-8d5d-47af-9c33-ccecfba965af}, !- Handle
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Name
  {fec840b7-f08b-4f92-8891-f1ec77a4dc31}, !- Inlet Port
  {386ac129-c53f-4604-a220-ef846015cac8}; !- Outlet Port

OS:Node,
  {e572153d-f1ea-4fe8-902f-dbf65c4688d3}, !- Handle
  BaseSys7or3b SupFan-2 Outlet Node,      !- Name
  {386c008b-e27b-4969-b52d-8bad08b2457b}, !- Inlet Port
  {e6c9b282-0513-450b-bcda-9b5e6994fe8d}; !- Outlet Port

OS:Connection,
  {fec840b7-f08b-4f92-8891-f1ec77a4dc31}, !- Handle
  {b2208c0c-aa14-4327-9496-8ce43fe662bd}, !- Name
  {33213426-29b3-4483-981f-f6775a80e2a4}, !- Source Object
  9,                                      !- Outlet Port
  {ab625302-8d5d-47af-9c33-ccecfba965af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c9b282-0513-450b-bcda-9b5e6994fe8d}, !- Handle
  {77c289e7-2ca0-46b5-84fa-14c8fb0637fb}, !- Name
  {e572153d-f1ea-4fe8-902f-dbf65c4688d3}, !- Source Object
  3,                                      !- Outlet Port
  {33213426-29b3-4483-981f-f6775a80e2a4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5e31e1aa-0a77-4762-aed5-fc1ea515b54a}, !- Handle
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node, !- Name
  {42c37e3a-4b48-4be8-9f6c-b7e44b8b017c}, !- Inlet Port
  {67475837-39aa-427e-8bb8-5de7e8dbb07b}; !- Outlet Port

OS:Node,
  {e3fb6c48-2e2e-4540-928f-97ec8ddfae72}, !- Handle
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Name
  {acebec45-0956-447e-824a-ecc7061c579d}, !- Inlet Port
  {eb03d6d5-2b3f-49f5-a924-76c7a9246908}; !- Outlet Port

OS:Node,
  {c04d0ec9-2a97-49b5-96b2-626d5850f148}, !- Handle
  BaseVAVNoReheatTrmlUnit-2 Outlet Node,  !- Name
  {be857a71-ea9f-4503-a074-a143d64ff0ea}, !- Inlet Port
  {2103d050-4cb6-4175-a14b-ab28af3fce8d}; !- Outlet Port

OS:Connection,
  {42c37e3a-4b48-4be8-9f6c-b7e44b8b017c}, !- Handle
  {f85fc288-9afe-4b3d-a156-2355767546ce}, !- Name
  {33213426-29b3-4483-981f-f6775a80e2a4}, !- Source Object
  11,                                     !- Outlet Port
  {5e31e1aa-0a77-4762-aed5-fc1ea515b54a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb03d6d5-2b3f-49f5-a924-76c7a9246908}, !- Handle
  {5650f6cd-ad21-4d9a-bcf5-eb31f17eafae}, !- Name
  {e3fb6c48-2e2e-4540-928f-97ec8ddfae72}, !- Source Object
  3,                                      !- Outlet Port
  {33213426-29b3-4483-981f-f6775a80e2a4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {88d4e0dc-aee7-4a25-9ec0-c1333e6f8a0f}, !- Handle
  BaseAirSys7or3b-2 Zone Splitter,        !- Name
  {67475837-39aa-427e-8bb8-5de7e8dbb07b}, !- Inlet Node Name
  {8c30473b-6ed8-4917-b382-9abb3243daf7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5e333e90-0dcd-45bd-bfd2-5c1a99ec4bd0}, !- Handle
  BaseAirSys7or3b-2 Zone Mixer,           !- Name
  {acebec45-0956-447e-824a-ecc7061c579d}, !- Outlet Node Name
  {05615b0c-1029-4ce6-b546-4a9c4888dc76}; !- Inlet Node Name 1

OS:Connection,
  {67475837-39aa-427e-8bb8-5de7e8dbb07b}, !- Handle
  {8d3e12f8-b31c-499c-8759-0e01f4ed978a}, !- Name
  {5e31e1aa-0a77-4762-aed5-fc1ea515b54a}, !- Source Object
  3,                                      !- Outlet Port
  {88d4e0dc-aee7-4a25-9ec0-c1333e6f8a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acebec45-0956-447e-824a-ecc7061c579d}, !- Handle
  {53b0c521-f5c9-4102-a0db-ceaf35d79c27}, !- Name
  {5e333e90-0dcd-45bd-bfd2-5c1a99ec4bd0}, !- Source Object
  2,                                      !- Outlet Port
  {e3fb6c48-2e2e-4540-928f-97ec8ddfae72}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8bf116c2-4ef6-4d99-8238-46ca20963abe}, !- Handle
  {33213426-29b3-4483-981f-f6775a80e2a4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0fc1cf7a-14a9-4aeb-828d-a1ff5f092840}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {56a5ab24-2ac2-4952-9df2-ee0da9241b7a}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {56a5ab24-2ac2-4952-9df2-ee0da9241b7a}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {b0740c53-dc90-4830-98c5-99ac27717af0}, !- Control Zone or Zone List Name
  {ad12168e-ddfc-4517-8eee-4d36ab6cb9c8}, !- Cooling Control Zone or Zone List Name
  {b73559f4-dc38-4593-8e0d-ea60e355c97e}, !- Heating Control Zone or Zone List Name
  {f68efcfe-f9c8-4174-8cd1-9292d045225f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b0740c53-dc90-4830-98c5-99ac27717af0}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List, !- Name
  {45afb686-87b5-422a-9102-e19950cf6756}; !- Model Object 1

OS:ModelObjectList,
  {ad12168e-ddfc-4517-8eee-4d36ab6cb9c8}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b73559f4-dc38-4593-8e0d-ea60e355c97e}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f68efcfe-f9c8-4174-8cd1-9292d045225f}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {97f4a8b2-25d2-44ab-adfd-eddb0e84f869}, !- Handle
  BaseSys7or3b SupFan-2,                  !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  876.533875544,                          !- Pressure Rise {Pa}
  0.504799704721152,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {abf4a69d-8fa5-469c-b4ac-fda65ac5cc24}, !- Air Inlet Node Name
  {386c008b-e27b-4969-b52d-8bad08b2457b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {386c008b-e27b-4969-b52d-8bad08b2457b}, !- Handle
  {7f4e9d95-64c3-439c-a2e7-aafb5650d176}, !- Name
  {97f4a8b2-25d2-44ab-adfd-eddb0e84f869}, !- Source Object
  9,                                      !- Outlet Port
  {e572153d-f1ea-4fe8-902f-dbf65c4688d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {071ce129-a8d2-4001-b977-3b517ef65409}, !- Handle
  BaseSys7or3b SuppCoilHtg-2 AvailSch,    !- Name
  {5d52b586-1d0f-4ae8-aa7a-b001127745ce}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {cad4572e-28d2-4db2-b6c2-7239b61229ff}, !- Handle
  BaseSys7or3b SuppCoilHtg-2,             !- Name
  {071ce129-a8d2-4001-b977-3b517ef65409}, !- Availability Schedule Name
  ,                                       !- Efficiency
  7504.90535075623,                       !- Nominal Capacity {W}
  {2932abb2-afbd-405d-9f01-5885a8f0a34a}, !- Air Inlet Node Name
  {42511b14-173f-484f-9fcb-ecc93c29ef30}; !- Air Outlet Node Name

OS:Node,
  {e33dfc07-2195-4689-aed1-054f476274a0}, !- Handle
  BaseSys7or3b SuppCoilHtg-2 Outlet Node, !- Name
  {42511b14-173f-484f-9fcb-ecc93c29ef30}, !- Inlet Port
  {abf4a69d-8fa5-469c-b4ac-fda65ac5cc24}; !- Outlet Port

OS:Connection,
  {42511b14-173f-484f-9fcb-ecc93c29ef30}, !- Handle
  {ecf788cf-bed7-40b3-b142-51a7810ba142}, !- Name
  {cad4572e-28d2-4db2-b6c2-7239b61229ff}, !- Source Object
  6,                                      !- Outlet Port
  {e33dfc07-2195-4689-aed1-054f476274a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf4a69d-8fa5-469c-b4ac-fda65ac5cc24}, !- Handle
  {d79ebca0-60a0-4918-9c2f-beb9b304e29c}, !- Name
  {e33dfc07-2195-4689-aed1-054f476274a0}, !- Source Object
  3,                                      !- Outlet Port
  {97f4a8b2-25d2-44ab-adfd-eddb0e84f869}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {0411020d-632b-4f7e-849d-d5c082a4d66d}, !- Handle
  BaseSys7or3b CoilHtg-2,                 !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  10007.8788255621,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.504799704721152,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {321a0041-b708-4924-ba25-c630d2f36301}, !- Air Inlet Node Name
  {9cdf6478-3c26-4987-8a2f-e17dcd5f7d44}, !- Air Outlet Node Name
  {6d263f0e-795d-47db-a7ff-2a620d2d5fed}, !- Total Heating Capacity Function of Temperature Curve Name
  {b832c3ac-41e9-45c8-8cc1-f14b502988ed}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {c8c9a0f7-0de2-4048-be34-a5d57219f608}, !- Energy Input Ratio Function of Temperature Curve Name
  {76d7bb8c-ea08-439f-aeb1-01ed4e0508c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3c3da380-d2d3-429f-97a7-3d3b9bb1ee04}, !- Part Load Fraction Correlation Curve Name
  {41d935b5-dfef-4d2a-9407-bb87f3f49505}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  27.2744833029358,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {41d935b5-dfef-4d2a-9407-bb87f3f49505}, !- Handle
  BaseSys7or3b CoilHtg-2 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {5f85945b-5d58-47d3-8256-6c8c65ff631b}, !- Handle
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Name
  {9cdf6478-3c26-4987-8a2f-e17dcd5f7d44}, !- Inlet Port
  {2932abb2-afbd-405d-9f01-5885a8f0a34a}; !- Outlet Port

OS:Connection,
  {9cdf6478-3c26-4987-8a2f-e17dcd5f7d44}, !- Handle
  {90a5428f-05a9-40ab-85e6-b0a6ef8db1d7}, !- Name
  {0411020d-632b-4f7e-849d-d5c082a4d66d}, !- Source Object
  8,                                      !- Outlet Port
  {5f85945b-5d58-47d3-8256-6c8c65ff631b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2932abb2-afbd-405d-9f01-5885a8f0a34a}, !- Handle
  {984bf7f4-d3c4-4559-8350-60cace42e2c6}, !- Name
  {5f85945b-5d58-47d3-8256-6c8c65ff631b}, !- Source Object
  3,                                      !- Outlet Port
  {cad4572e-28d2-4db2-b6c2-7239b61229ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {1f5b92cc-bc0b-46c5-81ef-ef72865d2b2b}, !- Handle
  BaseSys7or3b CoilClg-2,                 !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  10007.8788255621,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.504799704721152,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c9ec616d-96d1-448d-ac97-d55313d20b65}, !- Air Inlet Node Name
  {252621c8-693a-41f7-9443-afa40325e7de}, !- Air Outlet Node Name
  {d5ac5c90-ef1e-4897-b1f4-bd42d625ba85}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d1031824-1326-4164-8794-8b6867cd3621}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2ec50777-2254-408f-8e25-52abf8c5b35a}, !- Energy Input Ratio Function of Temperature Curve Name
  {7b3d1eb1-e8c3-43d5-9dd7-067a86c42c77}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {63daa95a-7f9a-4de3-88be-1643202264dc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b47ecdbb-fe0e-4a17-8e8a-c3325986bc46}, !- Handle
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Name
  {252621c8-693a-41f7-9443-afa40325e7de}, !- Inlet Port
  {321a0041-b708-4924-ba25-c630d2f36301}; !- Outlet Port

OS:Connection,
  {252621c8-693a-41f7-9443-afa40325e7de}, !- Handle
  {c85133ef-faef-4dd4-b3b3-e4a1afa989bb}, !- Name
  {1f5b92cc-bc0b-46c5-81ef-ef72865d2b2b}, !- Source Object
  9,                                      !- Outlet Port
  {b47ecdbb-fe0e-4a17-8e8a-c3325986bc46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {321a0041-b708-4924-ba25-c630d2f36301}, !- Handle
  {156e2ed3-1751-4658-bd83-bf890c25b225}, !- Name
  {b47ecdbb-fe0e-4a17-8e8a-c3325986bc46}, !- Source Object
  3,                                      !- Outlet Port
  {0411020d-632b-4f7e-849d-d5c082a4d66d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7bfed379-1ccd-4d61-b4fd-7b188e82cfb2}, !- Handle
  BaseSys7or3b OACtrl-2,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c873b215-2ed4-4d36-b0b4-136ba770f04f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {22d8ff7d-0a38-4206-a8f8-d5b356646952}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {22d8ff7d-0a38-4206-a8f8-d5b356646952}, !- Handle
  BaseSys7or3b OACtrl-2 Mech Vent Controller, !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {00779dd1-9bb9-4def-9f1b-85bdd83a7802}, !- Handle
  BaseSys7or3b OACtrl-2 OA System,        !- Name
  {7bfed379-1ccd-4d61-b4fd-7b188e82cfb2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {df6b82eb-1982-4d34-9dc0-c26ac6a6527c}, !- Mixed Air Node Name
  {164e1340-3e88-4145-8fe4-bfb4a02e9d9f}, !- Outdoor Air Stream Node Name
  {044556db-e6e2-468f-9b4f-13e94f0e27f9}, !- Relief Air Stream Node Name
  {386ac129-c53f-4604-a220-ef846015cac8}; !- Return Air Stream Node Name

OS:Node,
  {5f691e2c-63ba-4dab-8e4d-6a387a064209}, !- Handle
  BaseSys7or3b OACtrl-2 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {164e1340-3e88-4145-8fe4-bfb4a02e9d9f}; !- Outlet Port

OS:Connection,
  {164e1340-3e88-4145-8fe4-bfb4a02e9d9f}, !- Handle
  {efffce0a-794f-4a4f-81ab-d436502a1f80}, !- Name
  {5f691e2c-63ba-4dab-8e4d-6a387a064209}, !- Source Object
  3,                                      !- Outlet Port
  {00779dd1-9bb9-4def-9f1b-85bdd83a7802}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {81637656-59a2-444f-ac53-1e7a72c962b6}, !- Handle
  BaseSys7or3b OACtrl-2 OA System Relief Node, !- Name
  {044556db-e6e2-468f-9b4f-13e94f0e27f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {044556db-e6e2-468f-9b4f-13e94f0e27f9}, !- Handle
  {6c0749c1-8545-428a-b146-ab2ddfe70624}, !- Name
  {00779dd1-9bb9-4def-9f1b-85bdd83a7802}, !- Source Object
  7,                                      !- Outlet Port
  {81637656-59a2-444f-ac53-1e7a72c962b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14da35a7-d597-4560-be8e-5e72574a6565}, !- Handle
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Name
  {df6b82eb-1982-4d34-9dc0-c26ac6a6527c}, !- Inlet Port
  {c9ec616d-96d1-448d-ac97-d55313d20b65}; !- Outlet Port

OS:Connection,
  {386ac129-c53f-4604-a220-ef846015cac8}, !- Handle
  {9a83821f-69c2-4a57-9276-a6e6ba50ca30}, !- Name
  {ab625302-8d5d-47af-9c33-ccecfba965af}, !- Source Object
  3,                                      !- Outlet Port
  {00779dd1-9bb9-4def-9f1b-85bdd83a7802}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {df6b82eb-1982-4d34-9dc0-c26ac6a6527c}, !- Handle
  {fb513aa9-3c47-449a-b9bb-0c6aebfdcf7b}, !- Name
  {00779dd1-9bb9-4def-9f1b-85bdd83a7802}, !- Source Object
  5,                                      !- Outlet Port
  {14da35a7-d597-4560-be8e-5e72574a6565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ec616d-96d1-448d-ac97-d55313d20b65}, !- Handle
  {1cb463f0-4fda-45b8-abd5-36d661cdee49}, !- Name
  {14da35a7-d597-4560-be8e-5e72574a6565}, !- Source Object
  3,                                      !- Outlet Port
  {1f5b92cc-bc0b-46c5-81ef-ef72865d2b2b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Year,
  {c873b215-2ed4-4d36-b0b4-136ba770f04f}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule,         !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {44b0abf2-6816-47f9-82f5-7ee5b361193e}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {44b0abf2-6816-47f9-82f5-7ee5b361193e}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {741730d2-57ae-40ea-b2a6-d8593ba4b456}, !- Sunday Schedule:Day Name
  {096630c4-284d-4b89-bf77-3e353785d87f}, !- Monday Schedule:Day Name
  {c894bfa3-19d6-440d-b042-f22ce1c7e2e6}, !- Tuesday Schedule:Day Name
  {24878977-56b6-4f8f-9491-5ebb788c6331}, !- Wednesday Schedule:Day Name
  {fad82da4-49bd-48dd-b5f9-c7194c380308}, !- Thursday Schedule:Day Name
  {fbe60382-7fb5-48eb-87f7-523e45a3be82}, !- Friday Schedule:Day Name
  {25801f0f-c07a-4150-b4e8-6f67f4673418}, !- Saturday Schedule:Day Name
  {8adf8575-fe44-4510-b5bf-9b5855aa25a5}, !- Holiday Schedule:Day Name
  {26fbcc50-7757-494e-9b7f-31e77fca39d1}, !- SummerDesignDay Schedule:Day Name
  {95d32c04-5985-4067-aec1-182e5023982f}, !- WinterDesignDay Schedule:Day Name
  {abf2ce16-e70b-461f-ad9f-4924515f8641}, !- CustomDay1 Schedule:Day Name
  {d8f45f09-7df9-4b08-ba7d-b8a44518253d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {741730d2-57ae-40ea-b2a6-d8593ba4b456}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Sunday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {096630c4-284d-4b89-bf77-3e353785d87f}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Monday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c894bfa3-19d6-440d-b042-f22ce1c7e2e6}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Tuesday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {24878977-56b6-4f8f-9491-5ebb788c6331}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Wednesday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fad82da4-49bd-48dd-b5f9-c7194c380308}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Thursday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fbe60382-7fb5-48eb-87f7-523e45a3be82}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Friday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {25801f0f-c07a-4150-b4e8-6f67f4673418}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Saturday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8adf8575-fe44-4510-b5bf-9b5855aa25a5}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Holiday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {26fbcc50-7757-494e-9b7f-31e77fca39d1}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Summer, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {95d32c04-5985-4067-aec1-182e5023982f}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Winter, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {abf2ce16-e70b-461f-ad9f-4924515f8641}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 1, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d8f45f09-7df9-4b08-ba7d-b8a44518253d}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 2, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {c565e85d-c9c0-4484-a1b3-5b5f58820825}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {45afb686-87b5-422a-9102-e19950cf6756}, !- Control Zone Name
  {e572153d-f1ea-4fe8-902f-dbf65c4688d3}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {4b523e54-cde7-452e-a865-4510d4a6cbec}, !- Handle
  BaseAirSys7or3b-3,                      !- Name
  ,                                       !- Controller List Name
  {8ec16cda-b163-486e-90e7-738f74003b0f}, !- Availability Schedule
  {3de856e1-b8e3-4701-8069-5bc20abef419}, !- Availability Manager List Name
  0.293853356034048,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d821b36d-cdbd-4128-97a4-81b2e2690292}, !- Supply Side Inlet Node Name
  {d47e8f39-cc13-470c-b7a4-c43eb12ad090}, !- Demand Side Outlet Node Name
  {b0983736-57b5-450e-9dc1-766df2c8949a}, !- Demand Side Inlet Node A
  {8c440c72-0316-4a7d-ac3f-83a46d20fd8d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e1d49c59-15ad-4d58-88a4-257342d7d46f}, !- Demand Mixer Name
  {696563f3-879c-46e2-ac73-f8130796e0df}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {755f721d-b872-456c-9bd2-ab0f80ff79a8}, !- Handle
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Name
  {d821b36d-cdbd-4128-97a4-81b2e2690292}, !- Inlet Port
  {b65fb34e-e7c4-4d4b-b032-81d2268eb24e}; !- Outlet Port

OS:Node,
  {0d1a169c-c57e-4b72-9f88-de650c14a549}, !- Handle
  BaseSys7or3b SupFan-3 Outlet Node,      !- Name
  {e35f8ae8-8e32-492d-b631-eee5bae8b8c4}, !- Inlet Port
  {8c440c72-0316-4a7d-ac3f-83a46d20fd8d}; !- Outlet Port

OS:Connection,
  {d821b36d-cdbd-4128-97a4-81b2e2690292}, !- Handle
  {7e41ea1f-573f-4efc-86b9-b04c3c4f934c}, !- Name
  {4b523e54-cde7-452e-a865-4510d4a6cbec}, !- Source Object
  9,                                      !- Outlet Port
  {755f721d-b872-456c-9bd2-ab0f80ff79a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c440c72-0316-4a7d-ac3f-83a46d20fd8d}, !- Handle
  {45715cd3-4a0a-4e4d-b33a-6fb58795c235}, !- Name
  {0d1a169c-c57e-4b72-9f88-de650c14a549}, !- Source Object
  3,                                      !- Outlet Port
  {4b523e54-cde7-452e-a865-4510d4a6cbec}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {40d98c28-cdd9-4a7b-9ad2-288306eb8801}, !- Handle
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node, !- Name
  {b0983736-57b5-450e-9dc1-766df2c8949a}, !- Inlet Port
  {9fce1397-8123-45d7-9515-b77ae474f0cc}; !- Outlet Port

OS:Node,
  {66050dfb-01c3-4f1a-b1ba-2f444cc7a8eb}, !- Handle
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Name
  {836b6be7-affd-45fa-b1a3-80f5429df0fa}, !- Inlet Port
  {d47e8f39-cc13-470c-b7a4-c43eb12ad090}; !- Outlet Port

OS:Node,
  {07aebfe2-67d4-40b4-9daf-684fc75b5e1f}, !- Handle
  BaseVAVNoReheatTrmlUnit-3 Outlet Node,  !- Name
  {a9062221-4666-4699-9fbd-24f31d5736dc}, !- Inlet Port
  {b42784d8-ee8e-41e5-baab-5ebd53047458}; !- Outlet Port

OS:Connection,
  {b0983736-57b5-450e-9dc1-766df2c8949a}, !- Handle
  {41f4b5be-2296-41da-b45b-30f504ba641c}, !- Name
  {4b523e54-cde7-452e-a865-4510d4a6cbec}, !- Source Object
  11,                                     !- Outlet Port
  {40d98c28-cdd9-4a7b-9ad2-288306eb8801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d47e8f39-cc13-470c-b7a4-c43eb12ad090}, !- Handle
  {66234864-d48b-419e-926b-5c03fedaa57e}, !- Name
  {66050dfb-01c3-4f1a-b1ba-2f444cc7a8eb}, !- Source Object
  3,                                      !- Outlet Port
  {4b523e54-cde7-452e-a865-4510d4a6cbec}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {696563f3-879c-46e2-ac73-f8130796e0df}, !- Handle
  BaseAirSys7or3b-3 Zone Splitter,        !- Name
  {9fce1397-8123-45d7-9515-b77ae474f0cc}, !- Inlet Node Name
  {de0767bf-5e56-4c54-b69b-b5c7ad6e156e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e1d49c59-15ad-4d58-88a4-257342d7d46f}, !- Handle
  BaseAirSys7or3b-3 Zone Mixer,           !- Name
  {836b6be7-affd-45fa-b1a3-80f5429df0fa}, !- Outlet Node Name
  {c64685aa-00c1-480a-9fb7-4221fcee2dac}; !- Inlet Node Name 1

OS:Connection,
  {9fce1397-8123-45d7-9515-b77ae474f0cc}, !- Handle
  {17841096-d306-479d-83a0-6c72f1412683}, !- Name
  {40d98c28-cdd9-4a7b-9ad2-288306eb8801}, !- Source Object
  3,                                      !- Outlet Port
  {696563f3-879c-46e2-ac73-f8130796e0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836b6be7-affd-45fa-b1a3-80f5429df0fa}, !- Handle
  {51b85a98-ab31-4b3b-940c-f2aeb052ad6d}, !- Name
  {e1d49c59-15ad-4d58-88a4-257342d7d46f}, !- Source Object
  2,                                      !- Outlet Port
  {66050dfb-01c3-4f1a-b1ba-2f444cc7a8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b60bf12c-9679-4a94-b07d-414122d0eddd}, !- Handle
  {4b523e54-cde7-452e-a865-4510d4a6cbec}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3de856e1-b8e3-4701-8069-5bc20abef419}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {76cbab45-406f-4a5b-a298-8356a8f0d0ab}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {76cbab45-406f-4a5b-a298-8356a8f0d0ab}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {dcef1771-6152-4aa2-ac55-f3382499eb88}, !- Control Zone or Zone List Name
  {f977e077-2d9f-413c-b99e-152461a869c4}, !- Cooling Control Zone or Zone List Name
  {08a81d77-392d-476a-9c24-2cabc1410e1f}, !- Heating Control Zone or Zone List Name
  {6aa96d67-b30a-4a71-b86e-9eadac0cf13f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dcef1771-6152-4aa2-ac55-f3382499eb88}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List, !- Name
  {4c12dea0-62cc-47d3-b346-d84d4b188b53}; !- Model Object 1

OS:ModelObjectList,
  {f977e077-2d9f-413c-b99e-152461a869c4}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {08a81d77-392d-476a-9c24-2cabc1410e1f}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6aa96d67-b30a-4a71-b86e-9eadac0cf13f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {d4be5437-46a5-4535-8a9f-cf07e3ac65bb}, !- Handle
  BaseSys7or3b SupFan-3,                  !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  876.533875544,                          !- Pressure Rise {Pa}
  0.293853356034048,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {488414b3-a6e5-4042-ad14-ff4d1c9095a1}, !- Air Inlet Node Name
  {e35f8ae8-8e32-492d-b631-eee5bae8b8c4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {e35f8ae8-8e32-492d-b631-eee5bae8b8c4}, !- Handle
  {4cedbaa4-dc12-42ed-9322-c7c1158261b9}, !- Name
  {d4be5437-46a5-4535-8a9f-cf07e3ac65bb}, !- Source Object
  9,                                      !- Outlet Port
  {0d1a169c-c57e-4b72-9f88-de650c14a549}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d76d9066-88e3-496e-9dfd-6ab62348db9d}, !- Handle
  BaseSys7or3b SuppCoilHtg-3 AvailSch,    !- Name
  {5d52b586-1d0f-4ae8-aa7a-b001127745ce}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {80d91c41-3558-46ff-933c-1a994ef10728}, !- Handle
  BaseSys7or3b SuppCoilHtg-3,             !- Name
  {d76d9066-88e3-496e-9dfd-6ab62348db9d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  4386.4826285887,                        !- Nominal Capacity {W}
  {bcff4294-3da7-48d4-941c-e16fd0f7f5c7}, !- Air Inlet Node Name
  {24b7cd21-02eb-4fe3-b52b-8cc926be7e0b}; !- Air Outlet Node Name

OS:Node,
  {aaccba0a-245f-46ee-befd-0fd16c9a6f62}, !- Handle
  BaseSys7or3b SuppCoilHtg-3 Outlet Node, !- Name
  {24b7cd21-02eb-4fe3-b52b-8cc926be7e0b}, !- Inlet Port
  {488414b3-a6e5-4042-ad14-ff4d1c9095a1}; !- Outlet Port

OS:Connection,
  {24b7cd21-02eb-4fe3-b52b-8cc926be7e0b}, !- Handle
  {0ba38179-ef0f-4773-bb2b-1e6fddc9caba}, !- Name
  {80d91c41-3558-46ff-933c-1a994ef10728}, !- Source Object
  6,                                      !- Outlet Port
  {aaccba0a-245f-46ee-befd-0fd16c9a6f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488414b3-a6e5-4042-ad14-ff4d1c9095a1}, !- Handle
  {0266f332-2e21-42da-aa1e-fd43ddcbc64e}, !- Name
  {aaccba0a-245f-46ee-befd-0fd16c9a6f62}, !- Source Object
  3,                                      !- Outlet Port
  {d4be5437-46a5-4535-8a9f-cf07e3ac65bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {35ba5552-3d9c-4366-8ad8-aafedf3f2d18}, !- Handle
  BaseSys7or3b CoilHtg-3,                 !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  5547.54228728999,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.293853356034048,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {15b54a78-5e4b-4d4f-8c8b-c3b229f9fbb7}, !- Air Inlet Node Name
  {14418e95-fc6b-4cd3-8c5c-2835277b76ba}, !- Air Outlet Node Name
  {6d263f0e-795d-47db-a7ff-2a620d2d5fed}, !- Total Heating Capacity Function of Temperature Curve Name
  {b832c3ac-41e9-45c8-8cc1-f14b502988ed}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {c8c9a0f7-0de2-4048-be34-a5d57219f608}, !- Energy Input Ratio Function of Temperature Curve Name
  {76d7bb8c-ea08-439f-aeb1-01ed4e0508c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3c3da380-d2d3-429f-97a7-3d3b9bb1ee04}, !- Part Load Fraction Correlation Curve Name
  {d2cada83-2bbb-49b3-b894-e1c9a4bca61f}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  15.1187159111885,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {d2cada83-2bbb-49b3-b894-e1c9a4bca61f}, !- Handle
  BaseSys7or3b CoilHtg-3 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {158e3870-8ed9-4f83-8cb3-8c1905fd7a2a}, !- Handle
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Name
  {14418e95-fc6b-4cd3-8c5c-2835277b76ba}, !- Inlet Port
  {bcff4294-3da7-48d4-941c-e16fd0f7f5c7}; !- Outlet Port

OS:Connection,
  {14418e95-fc6b-4cd3-8c5c-2835277b76ba}, !- Handle
  {1dce09e4-882b-4722-8877-fc419940b845}, !- Name
  {35ba5552-3d9c-4366-8ad8-aafedf3f2d18}, !- Source Object
  8,                                      !- Outlet Port
  {158e3870-8ed9-4f83-8cb3-8c1905fd7a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcff4294-3da7-48d4-941c-e16fd0f7f5c7}, !- Handle
  {39cbd652-87e4-4079-863a-296a8bb7137d}, !- Name
  {158e3870-8ed9-4f83-8cb3-8c1905fd7a2a}, !- Source Object
  3,                                      !- Outlet Port
  {80d91c41-3558-46ff-933c-1a994ef10728}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {e7730286-bd9e-4cf1-af0e-b249e133695b}, !- Handle
  BaseSys7or3b CoilClg-3,                 !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  5547.54228728999,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.293853356034048,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f21ec64e-656d-4c7c-8e34-ce504bb68fb0}, !- Air Inlet Node Name
  {da047331-fe7c-46cf-8346-7a7b76758a57}, !- Air Outlet Node Name
  {d5ac5c90-ef1e-4897-b1f4-bd42d625ba85}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d1031824-1326-4164-8794-8b6867cd3621}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4fbd2162-cbd9-4a6f-8bbb-48709a2c082a}, !- Energy Input Ratio Function of Temperature Curve Name
  {7b3d1eb1-e8c3-43d5-9dd7-067a86c42c77}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {63daa95a-7f9a-4de3-88be-1643202264dc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {3059f742-3316-408e-b237-d143968df624}, !- Handle
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Name
  {da047331-fe7c-46cf-8346-7a7b76758a57}, !- Inlet Port
  {15b54a78-5e4b-4d4f-8c8b-c3b229f9fbb7}; !- Outlet Port

OS:Connection,
  {da047331-fe7c-46cf-8346-7a7b76758a57}, !- Handle
  {76231295-42ab-4a08-8552-a1f677dbb7c1}, !- Name
  {e7730286-bd9e-4cf1-af0e-b249e133695b}, !- Source Object
  9,                                      !- Outlet Port
  {3059f742-3316-408e-b237-d143968df624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b54a78-5e4b-4d4f-8c8b-c3b229f9fbb7}, !- Handle
  {44c21db2-6950-4dab-8faf-4f74bedb54aa}, !- Name
  {3059f742-3316-408e-b237-d143968df624}, !- Source Object
  3,                                      !- Outlet Port
  {35ba5552-3d9c-4366-8ad8-aafedf3f2d18}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f9aaee40-0980-4900-ad40-5160636d532d}, !- Handle
  BaseSys7or3b OACtrl-3,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f0a4d5b2-aee8-4557-ac61-f59c3c916765}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6ba31d05-8c02-44aa-a2cb-d75160ad0fa9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6ba31d05-8c02-44aa-a2cb-d75160ad0fa9}, !- Handle
  BaseSys7or3b OACtrl-3 Mech Vent Controller, !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e2223016-e1cf-4100-b0aa-c08ecac0904f}, !- Handle
  BaseSys7or3b OACtrl-3 OA System,        !- Name
  {f9aaee40-0980-4900-ad40-5160636d532d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c373d3ae-32d0-4283-a5a4-7b0c1aee6872}, !- Mixed Air Node Name
  {dc1a1bb3-91b1-4363-b802-15fdefb34526}, !- Outdoor Air Stream Node Name
  {b8c3e0d9-1cb5-484c-9dd0-3d3231973d64}, !- Relief Air Stream Node Name
  {b65fb34e-e7c4-4d4b-b032-81d2268eb24e}; !- Return Air Stream Node Name

OS:Node,
  {7512ee92-0287-4365-85d4-660781d3d7b5}, !- Handle
  BaseSys7or3b OACtrl-3 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {dc1a1bb3-91b1-4363-b802-15fdefb34526}; !- Outlet Port

OS:Connection,
  {dc1a1bb3-91b1-4363-b802-15fdefb34526}, !- Handle
  {96ea2790-b468-4c62-b0a4-5e839b1e289f}, !- Name
  {7512ee92-0287-4365-85d4-660781d3d7b5}, !- Source Object
  3,                                      !- Outlet Port
  {e2223016-e1cf-4100-b0aa-c08ecac0904f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ee5adc97-134d-4b5f-99a3-bc8c4cc0380c}, !- Handle
  BaseSys7or3b OACtrl-3 OA System Relief Node, !- Name
  {b8c3e0d9-1cb5-484c-9dd0-3d3231973d64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8c3e0d9-1cb5-484c-9dd0-3d3231973d64}, !- Handle
  {bb0eebf8-f1f6-43f9-9590-69d205c4c8dd}, !- Name
  {e2223016-e1cf-4100-b0aa-c08ecac0904f}, !- Source Object
  7,                                      !- Outlet Port
  {ee5adc97-134d-4b5f-99a3-bc8c4cc0380c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {817cef03-7b2a-414c-b6d2-4b3eea01dfe1}, !- Handle
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Name
  {c373d3ae-32d0-4283-a5a4-7b0c1aee6872}, !- Inlet Port
  {f21ec64e-656d-4c7c-8e34-ce504bb68fb0}; !- Outlet Port

OS:Connection,
  {b65fb34e-e7c4-4d4b-b032-81d2268eb24e}, !- Handle
  {0b7dfe74-d1cd-4a74-a95d-dabe557b025d}, !- Name
  {755f721d-b872-456c-9bd2-ab0f80ff79a8}, !- Source Object
  3,                                      !- Outlet Port
  {e2223016-e1cf-4100-b0aa-c08ecac0904f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c373d3ae-32d0-4283-a5a4-7b0c1aee6872}, !- Handle
  {85a6a996-7e05-4d92-b38c-a725d028f5f0}, !- Name
  {e2223016-e1cf-4100-b0aa-c08ecac0904f}, !- Source Object
  5,                                      !- Outlet Port
  {817cef03-7b2a-414c-b6d2-4b3eea01dfe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f21ec64e-656d-4c7c-8e34-ce504bb68fb0}, !- Handle
  {49fd2148-d51c-40ba-adfe-98618f86252e}, !- Name
  {817cef03-7b2a-414c-b6d2-4b3eea01dfe1}, !- Source Object
  3,                                      !- Outlet Port
  {e7730286-bd9e-4cf1-af0e-b249e133695b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Year,
  {f0a4d5b2-aee8-4557-ac61-f59c3c916765}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule,         !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5cac862e-1a7a-4926-89d4-ecc1685a96b4}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {5cac862e-1a7a-4926-89d4-ecc1685a96b4}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {a96c81eb-0f8e-47bd-9781-cdb58d638d20}, !- Sunday Schedule:Day Name
  {3dfcf18e-caa3-4fe8-b07c-e093f84473ee}, !- Monday Schedule:Day Name
  {36a7d0af-e93c-4507-9eec-61f1d86bcf8a}, !- Tuesday Schedule:Day Name
  {03c7e35e-1c21-4510-b4d8-59c24a7f7738}, !- Wednesday Schedule:Day Name
  {5f065c8d-7b71-4764-8cdd-253135b397d0}, !- Thursday Schedule:Day Name
  {8eb39b1a-d6ea-44f6-ae22-ac1aef80a00f}, !- Friday Schedule:Day Name
  {e6c0213b-3ef4-40a7-9e8c-d72224c7ffd4}, !- Saturday Schedule:Day Name
  {f02b5239-a090-4744-9fa2-3c85630e145f}, !- Holiday Schedule:Day Name
  {024ce3bd-c6c3-4186-bb8f-058fba6446a5}, !- SummerDesignDay Schedule:Day Name
  {05e3c39e-4ac3-4090-9d41-2765bd624c75}, !- WinterDesignDay Schedule:Day Name
  {ff5af843-aea6-43f2-88be-2b3bd669773f}, !- CustomDay1 Schedule:Day Name
  {ea7f45df-f64c-40b8-be19-6a6fa1365c94}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a96c81eb-0f8e-47bd-9781-cdb58d638d20}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Sunday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3dfcf18e-caa3-4fe8-b07c-e093f84473ee}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Monday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {36a7d0af-e93c-4507-9eec-61f1d86bcf8a}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Tuesday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {03c7e35e-1c21-4510-b4d8-59c24a7f7738}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Wednesday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5f065c8d-7b71-4764-8cdd-253135b397d0}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Thursday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8eb39b1a-d6ea-44f6-ae22-ac1aef80a00f}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Friday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e6c0213b-3ef4-40a7-9e8c-d72224c7ffd4}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Saturday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f02b5239-a090-4744-9fa2-3c85630e145f}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Holiday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {024ce3bd-c6c3-4186-bb8f-058fba6446a5}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Summer, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {05e3c39e-4ac3-4090-9d41-2765bd624c75}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Winter, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ff5af843-aea6-43f2-88be-2b3bd669773f}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 1, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ea7f45df-f64c-40b8-be19-6a6fa1365c94}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 2, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {03ec65a0-5cde-4944-a347-02e57223d68c}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {4c12dea0-62cc-47d3-b346-d84d4b188b53}, !- Control Zone Name
  {0d1a169c-c57e-4b72-9f88-de650c14a549}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {4e95a867-a48f-4117-b61b-5340d1093ab9}, !- Handle
  BaseAirSys7or3b-4,                      !- Name
  ,                                       !- Controller List Name
  {8ec16cda-b163-486e-90e7-738f74003b0f}, !- Availability Schedule
  {bf758549-401d-4d50-bb79-96c46f8013ac}, !- Availability Manager List Name
  0.426804726363034,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cdd4dd9b-428b-43d0-8b20-bf28357a2ade}, !- Supply Side Inlet Node Name
  {ecc50be7-282d-40c6-839c-044270a4f258}, !- Demand Side Outlet Node Name
  {6406293e-6920-4d20-ad51-7a1a44fa727e}, !- Demand Side Inlet Node A
  {40084d88-b5dc-45bd-a8ea-248b8c7a9256}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a4d59b83-20d2-4482-bfad-44af2a8a02a8}, !- Demand Mixer Name
  {c9f02cb2-e643-4cf6-be07-894e6def44ab}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ac451df-f456-4990-9ee8-a9b87eb210c3}, !- Handle
  BaseAirSys7or3b-4 Supply Side (Return Air) Inlet Node, !- Name
  {cdd4dd9b-428b-43d0-8b20-bf28357a2ade}, !- Inlet Port
  {9c817be1-0932-4c26-a509-5c595476b1aa}; !- Outlet Port

OS:Node,
  {02eb2fe5-de75-43e0-bbd0-3079cfafba3d}, !- Handle
  BaseSys7or3b SupFan-4 Outlet Node,      !- Name
  {0299e2f5-ea57-4ace-9d65-888a8a3d0857}, !- Inlet Port
  {40084d88-b5dc-45bd-a8ea-248b8c7a9256}; !- Outlet Port

OS:Connection,
  {cdd4dd9b-428b-43d0-8b20-bf28357a2ade}, !- Handle
  {ec641480-4708-4b48-84c1-82eac44693ee}, !- Name
  {4e95a867-a48f-4117-b61b-5340d1093ab9}, !- Source Object
  9,                                      !- Outlet Port
  {9ac451df-f456-4990-9ee8-a9b87eb210c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40084d88-b5dc-45bd-a8ea-248b8c7a9256}, !- Handle
  {1587c451-f867-4d9a-a2a4-61a145f5f290}, !- Name
  {02eb2fe5-de75-43e0-bbd0-3079cfafba3d}, !- Source Object
  3,                                      !- Outlet Port
  {4e95a867-a48f-4117-b61b-5340d1093ab9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1f2d4ac4-bd04-4f18-9169-a0f48972fa33}, !- Handle
  BaseAirSys7or3b-4 Demand Side (Supply Air) Inlet Node, !- Name
  {6406293e-6920-4d20-ad51-7a1a44fa727e}, !- Inlet Port
  {b157eb11-47dd-4f8e-9238-7e80f8484d02}; !- Outlet Port

OS:Node,
  {a6190951-e0c4-4739-a2b6-388f0ccd2783}, !- Handle
  BaseAirSys7or3b-4 Zone Mixer Outlet Node, !- Name
  {15e3925a-1e49-4af7-9171-cdc74824ed48}, !- Inlet Port
  {ecc50be7-282d-40c6-839c-044270a4f258}; !- Outlet Port

OS:Node,
  {0273e6ea-4cb0-4ff8-a93b-db665dd74d6a}, !- Handle
  BaseVAVNoReheatTrmlUnit-4 Outlet Node,  !- Name
  {3c84c832-7a4e-46ed-9b7e-f1b4923e6377}, !- Inlet Port
  {4346ef94-f302-478c-867b-7dcfa67fb1cc}; !- Outlet Port

OS:Connection,
  {6406293e-6920-4d20-ad51-7a1a44fa727e}, !- Handle
  {88eeb2fd-413a-479a-8d66-dff42ee1e938}, !- Name
  {4e95a867-a48f-4117-b61b-5340d1093ab9}, !- Source Object
  11,                                     !- Outlet Port
  {1f2d4ac4-bd04-4f18-9169-a0f48972fa33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc50be7-282d-40c6-839c-044270a4f258}, !- Handle
  {e7c850f1-8972-45a1-a5d0-dd2eb5add019}, !- Name
  {a6190951-e0c4-4739-a2b6-388f0ccd2783}, !- Source Object
  3,                                      !- Outlet Port
  {4e95a867-a48f-4117-b61b-5340d1093ab9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c9f02cb2-e643-4cf6-be07-894e6def44ab}, !- Handle
  BaseAirSys7or3b-4 Zone Splitter,        !- Name
  {b157eb11-47dd-4f8e-9238-7e80f8484d02}, !- Inlet Node Name
  {087e246c-030a-4ec8-948f-97b1f6f9eddf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a4d59b83-20d2-4482-bfad-44af2a8a02a8}, !- Handle
  BaseAirSys7or3b-4 Zone Mixer,           !- Name
  {15e3925a-1e49-4af7-9171-cdc74824ed48}, !- Outlet Node Name
  {da7b2f16-e5fd-4ef7-a7d3-9e58f1fcc274}; !- Inlet Node Name 1

OS:Connection,
  {b157eb11-47dd-4f8e-9238-7e80f8484d02}, !- Handle
  {5e9cbd7d-aa9a-4431-aec2-00f217a377fc}, !- Name
  {1f2d4ac4-bd04-4f18-9169-a0f48972fa33}, !- Source Object
  3,                                      !- Outlet Port
  {c9f02cb2-e643-4cf6-be07-894e6def44ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e3925a-1e49-4af7-9171-cdc74824ed48}, !- Handle
  {bb5801a0-bf64-4c9a-ace2-b7dc61554725}, !- Name
  {a4d59b83-20d2-4482-bfad-44af2a8a02a8}, !- Source Object
  2,                                      !- Outlet Port
  {a6190951-e0c4-4739-a2b6-388f0ccd2783}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {39f29c20-caac-4248-88a2-6231a3a17c5c}, !- Handle
  {4e95a867-a48f-4117-b61b-5340d1093ab9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bf758549-401d-4d50-bb79-96c46f8013ac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {00e510ea-df52-491a-87bd-3af6aaa66910}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {00e510ea-df52-491a-87bd-3af6aaa66910}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {4ba9a581-a323-4a81-aafd-5dce2f8ef755}, !- Control Zone or Zone List Name
  {03023c3e-36c2-491b-af0d-b6cbf54ab642}, !- Cooling Control Zone or Zone List Name
  {b1bb9e1a-4853-4451-ac29-d90a91afa456}, !- Heating Control Zone or Zone List Name
  {ac4ddfc6-fbc3-4ada-884f-6620ede86cd6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4ba9a581-a323-4a81-aafd-5dce2f8ef755}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List, !- Name
  {db2f4974-6707-43db-8149-cc5ba02fa1b1}; !- Model Object 1

OS:ModelObjectList,
  {03023c3e-36c2-491b-af0d-b6cbf54ab642}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b1bb9e1a-4853-4451-ac29-d90a91afa456}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ac4ddfc6-fbc3-4ada-884f-6620ede86cd6}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {3b2c1549-a1d5-4250-98af-24127d8834e5}, !- Handle
  BaseSys7or3b SupFan-4,                  !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  876.533875544,                          !- Pressure Rise {Pa}
  0.426804726363034,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9815db24-711e-431e-afc5-f50aa0923e94}, !- Air Inlet Node Name
  {0299e2f5-ea57-4ace-9d65-888a8a3d0857}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {0299e2f5-ea57-4ace-9d65-888a8a3d0857}, !- Handle
  {e81ab64e-5dc1-4572-8b41-6d9ec4530d60}, !- Name
  {3b2c1549-a1d5-4250-98af-24127d8834e5}, !- Source Object
  9,                                      !- Outlet Port
  {02eb2fe5-de75-43e0-bbd0-3079cfafba3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {cc078fc7-10ee-449f-a1a0-a89752a8cbe1}, !- Handle
  BaseSys7or3b SuppCoilHtg-4 AvailSch,    !- Name
  {5d52b586-1d0f-4ae8-aa7a-b001127745ce}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {19b08534-4101-427b-88ae-ec9dd9521ef3}, !- Handle
  BaseSys7or3b SuppCoilHtg-4,             !- Name
  {cc078fc7-10ee-449f-a1a0-a89752a8cbe1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  6767.39200266783,                       !- Nominal Capacity {W}
  {f4566aa7-a9b5-4c2f-96aa-0b10bc2180f1}, !- Air Inlet Node Name
  {4bf04174-f314-4a5e-ba55-7541ed534ece}; !- Air Outlet Node Name

OS:Node,
  {756f3184-f044-4d13-969a-8cfa49ce6590}, !- Handle
  BaseSys7or3b SuppCoilHtg-4 Outlet Node, !- Name
  {4bf04174-f314-4a5e-ba55-7541ed534ece}, !- Inlet Port
  {9815db24-711e-431e-afc5-f50aa0923e94}; !- Outlet Port

OS:Connection,
  {4bf04174-f314-4a5e-ba55-7541ed534ece}, !- Handle
  {588b77f0-0ca8-4a6c-8e57-e3e6266da53c}, !- Name
  {19b08534-4101-427b-88ae-ec9dd9521ef3}, !- Source Object
  6,                                      !- Outlet Port
  {756f3184-f044-4d13-969a-8cfa49ce6590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9815db24-711e-431e-afc5-f50aa0923e94}, !- Handle
  {d8f636b1-d145-4772-af99-d9ffc42f1c61}, !- Name
  {756f3184-f044-4d13-969a-8cfa49ce6590}, !- Source Object
  3,                                      !- Outlet Port
  {3b2c1549-a1d5-4250-98af-24127d8834e5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {8df890f2-baff-4e53-8428-6cd6f72e91aa}, !- Handle
  BaseSys7or3b CoilHtg-4,                 !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  9499.0781406361,                        !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.426804726363034,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8d44db72-a98b-4c0e-af62-0efacb2c7d66}, !- Air Inlet Node Name
  {318466ee-1f62-4bcd-86c6-ab752fc8151a}, !- Air Outlet Node Name
  {6d263f0e-795d-47db-a7ff-2a620d2d5fed}, !- Total Heating Capacity Function of Temperature Curve Name
  {b832c3ac-41e9-45c8-8cc1-f14b502988ed}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {c8c9a0f7-0de2-4048-be34-a5d57219f608}, !- Energy Input Ratio Function of Temperature Curve Name
  {76d7bb8c-ea08-439f-aeb1-01ed4e0508c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3c3da380-d2d3-429f-97a7-3d3b9bb1ee04}, !- Part Load Fraction Correlation Curve Name
  {1c89b5cb-cccf-4493-8625-f7398fc23f8c}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  25.8878175344159,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {1c89b5cb-cccf-4493-8625-f7398fc23f8c}, !- Handle
  BaseSys7or3b CoilHtg-4 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {43b03429-2c7b-4268-890d-0808371853bd}, !- Handle
  BaseSys7or3b CoilHtg-4 Outlet Node,     !- Name
  {318466ee-1f62-4bcd-86c6-ab752fc8151a}, !- Inlet Port
  {f4566aa7-a9b5-4c2f-96aa-0b10bc2180f1}; !- Outlet Port

OS:Connection,
  {318466ee-1f62-4bcd-86c6-ab752fc8151a}, !- Handle
  {a9a51a95-3e03-416b-80cd-57341932bd20}, !- Name
  {8df890f2-baff-4e53-8428-6cd6f72e91aa}, !- Source Object
  8,                                      !- Outlet Port
  {43b03429-2c7b-4268-890d-0808371853bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4566aa7-a9b5-4c2f-96aa-0b10bc2180f1}, !- Handle
  {fa0736c7-8154-49c0-b9a2-698b8fc8faab}, !- Name
  {43b03429-2c7b-4268-890d-0808371853bd}, !- Source Object
  3,                                      !- Outlet Port
  {19b08534-4101-427b-88ae-ec9dd9521ef3}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {bb62b0a8-d8e2-4610-a449-26ef10ee0d60}, !- Handle
  BaseSys7or3b CoilClg-4,                 !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  9499.0781406361,                        !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.426804726363034,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0ac3e392-e4a0-45cb-be98-868182ba48a2}, !- Air Inlet Node Name
  {83206c03-a707-4f61-b19e-f52ff7c449e0}, !- Air Outlet Node Name
  {d5ac5c90-ef1e-4897-b1f4-bd42d625ba85}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d1031824-1326-4164-8794-8b6867cd3621}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e680acdc-9781-46d0-a437-ffbec045eb99}, !- Energy Input Ratio Function of Temperature Curve Name
  {7b3d1eb1-e8c3-43d5-9dd7-067a86c42c77}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {63daa95a-7f9a-4de3-88be-1643202264dc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {af70ac4f-ed63-412f-a323-842d738113a0}, !- Handle
  BaseSys7or3b CoilClg-4 Outlet Node,     !- Name
  {83206c03-a707-4f61-b19e-f52ff7c449e0}, !- Inlet Port
  {8d44db72-a98b-4c0e-af62-0efacb2c7d66}; !- Outlet Port

OS:Connection,
  {83206c03-a707-4f61-b19e-f52ff7c449e0}, !- Handle
  {2ffc6d74-324c-4832-ba84-0aea61733562}, !- Name
  {bb62b0a8-d8e2-4610-a449-26ef10ee0d60}, !- Source Object
  9,                                      !- Outlet Port
  {af70ac4f-ed63-412f-a323-842d738113a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d44db72-a98b-4c0e-af62-0efacb2c7d66}, !- Handle
  {7b119db1-5cee-4a4f-b6c2-d86aa244928f}, !- Name
  {af70ac4f-ed63-412f-a323-842d738113a0}, !- Source Object
  3,                                      !- Outlet Port
  {8df890f2-baff-4e53-8428-6cd6f72e91aa}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c5289aee-0e7c-4518-be67-2202f87fd2a5}, !- Handle
  BaseSys7or3b OACtrl-4,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cf860233-8ffc-44a2-bc74-7d674d1a7030}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3b1ae8d7-c8e7-4af6-b45d-f2dc9636218e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3b1ae8d7-c8e7-4af6-b45d-f2dc9636218e}, !- Handle
  BaseSys7or3b OACtrl-4 Mech Vent Controller, !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4123d7e6-d4e5-4da4-942b-fcf27fc6e27d}, !- Handle
  BaseSys7or3b OACtrl-4 OA System,        !- Name
  {c5289aee-0e7c-4518-be67-2202f87fd2a5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38f1c69e-86dc-4f04-bba7-0618f78445c5}, !- Mixed Air Node Name
  {4be4208b-6867-4eb8-807a-e551f26ecf84}, !- Outdoor Air Stream Node Name
  {8fe19009-34f4-4394-af5d-775600f04114}, !- Relief Air Stream Node Name
  {9c817be1-0932-4c26-a509-5c595476b1aa}; !- Return Air Stream Node Name

OS:Node,
  {c514f75f-77a2-47e8-963c-6f3d53e6f3a4}, !- Handle
  BaseSys7or3b OACtrl-4 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {4be4208b-6867-4eb8-807a-e551f26ecf84}; !- Outlet Port

OS:Connection,
  {4be4208b-6867-4eb8-807a-e551f26ecf84}, !- Handle
  {e3f3136a-ec0a-4713-8dc0-035003f4b9b9}, !- Name
  {c514f75f-77a2-47e8-963c-6f3d53e6f3a4}, !- Source Object
  3,                                      !- Outlet Port
  {4123d7e6-d4e5-4da4-942b-fcf27fc6e27d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bb9c6386-1ed5-4f84-872f-42572f3694a7}, !- Handle
  BaseSys7or3b OACtrl-4 OA System Relief Node, !- Name
  {8fe19009-34f4-4394-af5d-775600f04114}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fe19009-34f4-4394-af5d-775600f04114}, !- Handle
  {96e4ae3f-d8df-44c9-9bd2-09baa8b806e9}, !- Name
  {4123d7e6-d4e5-4da4-942b-fcf27fc6e27d}, !- Source Object
  7,                                      !- Outlet Port
  {bb9c6386-1ed5-4f84-872f-42572f3694a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c09f055-72c3-4858-b86a-66e238ed2ee8}, !- Handle
  BaseSys7or3b OACtrl-4 OA System Mixed Air Node, !- Name
  {38f1c69e-86dc-4f04-bba7-0618f78445c5}, !- Inlet Port
  {0ac3e392-e4a0-45cb-be98-868182ba48a2}; !- Outlet Port

OS:Connection,
  {9c817be1-0932-4c26-a509-5c595476b1aa}, !- Handle
  {7c8324f6-9d5f-48f9-91d6-ffbb763cbb7c}, !- Name
  {9ac451df-f456-4990-9ee8-a9b87eb210c3}, !- Source Object
  3,                                      !- Outlet Port
  {4123d7e6-d4e5-4da4-942b-fcf27fc6e27d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38f1c69e-86dc-4f04-bba7-0618f78445c5}, !- Handle
  {cd539561-3608-42fd-8999-5a666bdeebf2}, !- Name
  {4123d7e6-d4e5-4da4-942b-fcf27fc6e27d}, !- Source Object
  5,                                      !- Outlet Port
  {2c09f055-72c3-4858-b86a-66e238ed2ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac3e392-e4a0-45cb-be98-868182ba48a2}, !- Handle
  {ae6a68a6-1ffd-4d86-915b-04f55afd0c6d}, !- Name
  {2c09f055-72c3-4858-b86a-66e238ed2ee8}, !- Source Object
  3,                                      !- Outlet Port
  {bb62b0a8-d8e2-4610-a449-26ef10ee0d60}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Year,
  {cf860233-8ffc-44a2-bc74-7d674d1a7030}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule,         !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {34b8706b-8de9-4a22-9a13-254ff8c1bbe3}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {34b8706b-8de9-4a22-9a13-254ff8c1bbe3}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {3168385a-ac89-4f80-803b-9403d6307166}, !- Sunday Schedule:Day Name
  {ea746b93-d376-4647-8f72-4055680101de}, !- Monday Schedule:Day Name
  {56e7b13a-2943-466a-9111-f2a1a0cae088}, !- Tuesday Schedule:Day Name
  {cd718c08-b240-49de-83d2-187949ae12c0}, !- Wednesday Schedule:Day Name
  {3e18ed6e-0a9b-4d43-a028-4d5a9fe04cb2}, !- Thursday Schedule:Day Name
  {14739007-4aac-4117-a341-7909cd399062}, !- Friday Schedule:Day Name
  {694786ef-6dc7-4a5f-bf20-2aa7d492f188}, !- Saturday Schedule:Day Name
  {ab64b738-e29b-4510-af81-5e857908730e}, !- Holiday Schedule:Day Name
  {e671f3ec-ee2c-4391-a563-7dcb5bc7e7d9}, !- SummerDesignDay Schedule:Day Name
  {f0727041-678c-4ab3-bf81-e9fecaa4d696}, !- WinterDesignDay Schedule:Day Name
  {c0d1c828-ce68-4ba2-b747-8e8195e798fa}, !- CustomDay1 Schedule:Day Name
  {2439a86a-8482-4e71-8a62-b2bc6d42fb1e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {3168385a-ac89-4f80-803b-9403d6307166}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Sunday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ea746b93-d376-4647-8f72-4055680101de}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Monday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {56e7b13a-2943-466a-9111-f2a1a0cae088}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Tuesday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cd718c08-b240-49de-83d2-187949ae12c0}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Wednesday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3e18ed6e-0a9b-4d43-a028-4d5a9fe04cb2}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Thursday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {14739007-4aac-4117-a341-7909cd399062}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Friday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {694786ef-6dc7-4a5f-bf20-2aa7d492f188}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Saturday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ab64b738-e29b-4510-af81-5e857908730e}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Holiday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e671f3ec-ee2c-4391-a563-7dcb5bc7e7d9}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Summer, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f0727041-678c-4ab3-bf81-e9fecaa4d696}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Winter, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c0d1c828-ce68-4ba2-b747-8e8195e798fa}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 1, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2439a86a-8482-4e71-8a62-b2bc6d42fb1e}, !- Handle
  BaseSys7or3b OACtrl-4 Schedule Week 1 Custom 2, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {3dadf9a8-df93-4296-b43c-654e5102ec73}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {db2f4974-6707-43db-8149-cc5ba02fa1b1}, !- Control Zone Name
  {02eb2fe5-de75-43e0-bbd0-3079cfafba3d}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {72f300cc-1fa2-46e9-93d0-5797d9e5d7df}, !- Handle
  BaseAirSys7or3b-5,                      !- Name
  ,                                       !- Controller List Name
  {8ec16cda-b163-486e-90e7-738f74003b0f}, !- Availability Schedule
  {d5e42ecd-b93d-46e2-b549-3a261a2b7a09}, !- Availability Manager List Name
  0.334139261733043,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4ee3759b-cbfb-42c1-aedb-42b2a3a7c469}, !- Supply Side Inlet Node Name
  {737a1231-54f3-49b6-be52-3c44d665b925}, !- Demand Side Outlet Node Name
  {39e33969-ab88-46b3-a8a9-8ce16080b1c8}, !- Demand Side Inlet Node A
  {461dd980-6187-4b78-b79b-87415a235348}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6ad5c411-44f3-458b-9b3f-83dc6df7fe43}, !- Demand Mixer Name
  {d930b6bd-bd80-4331-9e9b-9e67d55e0b0a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d9f323c6-df49-4661-b59a-3634f38dbe2b}, !- Handle
  BaseAirSys7or3b-5 Supply Side (Return Air) Inlet Node, !- Name
  {4ee3759b-cbfb-42c1-aedb-42b2a3a7c469}, !- Inlet Port
  {a169da14-1111-4047-87ed-b84c89fc8bde}; !- Outlet Port

OS:Node,
  {05fa9bb7-401a-4f0c-aaad-ab30276e78fe}, !- Handle
  BaseSys7or3b SupFan-5 Outlet Node,      !- Name
  {cc117b24-4372-43b8-8733-08e1649523d3}, !- Inlet Port
  {461dd980-6187-4b78-b79b-87415a235348}; !- Outlet Port

OS:Connection,
  {4ee3759b-cbfb-42c1-aedb-42b2a3a7c469}, !- Handle
  {ae7fb004-51c4-40b9-add4-cde88a9bd144}, !- Name
  {72f300cc-1fa2-46e9-93d0-5797d9e5d7df}, !- Source Object
  9,                                      !- Outlet Port
  {d9f323c6-df49-4661-b59a-3634f38dbe2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461dd980-6187-4b78-b79b-87415a235348}, !- Handle
  {ab576e93-b4a5-4d52-89f0-bcbfa95f046a}, !- Name
  {05fa9bb7-401a-4f0c-aaad-ab30276e78fe}, !- Source Object
  3,                                      !- Outlet Port
  {72f300cc-1fa2-46e9-93d0-5797d9e5d7df}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8d474187-83a5-4681-a423-6c34c12a1bc0}, !- Handle
  BaseAirSys7or3b-5 Demand Side (Supply Air) Inlet Node, !- Name
  {39e33969-ab88-46b3-a8a9-8ce16080b1c8}, !- Inlet Port
  {ac9c5f66-c51a-495f-ad53-c015242ed17e}; !- Outlet Port

OS:Node,
  {59cfefea-0f4e-46c5-8e6c-9b4422b772b7}, !- Handle
  BaseAirSys7or3b-5 Zone Mixer Outlet Node, !- Name
  {5f29075e-df01-4d3d-91c8-c7fc8eec608b}, !- Inlet Port
  {737a1231-54f3-49b6-be52-3c44d665b925}; !- Outlet Port

OS:Node,
  {0d9fcc1f-92c0-464c-9c08-6812cc543e36}, !- Handle
  BaseVAVNoReheatTrmlUnit-5 Outlet Node,  !- Name
  {b7723119-1f26-4677-ae50-04a49635317e}, !- Inlet Port
  {11e9d3fc-d59a-47c4-854d-b0e7d4923c9c}; !- Outlet Port

OS:Connection,
  {39e33969-ab88-46b3-a8a9-8ce16080b1c8}, !- Handle
  {84b24e45-ad88-47fc-82c5-feffebb20287}, !- Name
  {72f300cc-1fa2-46e9-93d0-5797d9e5d7df}, !- Source Object
  11,                                     !- Outlet Port
  {8d474187-83a5-4681-a423-6c34c12a1bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {737a1231-54f3-49b6-be52-3c44d665b925}, !- Handle
  {29a92636-45b5-4ca8-8c0d-a4e7a354d962}, !- Name
  {59cfefea-0f4e-46c5-8e6c-9b4422b772b7}, !- Source Object
  3,                                      !- Outlet Port
  {72f300cc-1fa2-46e9-93d0-5797d9e5d7df}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d930b6bd-bd80-4331-9e9b-9e67d55e0b0a}, !- Handle
  BaseAirSys7or3b-5 Zone Splitter,        !- Name
  {ac9c5f66-c51a-495f-ad53-c015242ed17e}, !- Inlet Node Name
  {6d3bf402-7c1b-4be7-a1b6-cafa5c4ca44b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6ad5c411-44f3-458b-9b3f-83dc6df7fe43}, !- Handle
  BaseAirSys7or3b-5 Zone Mixer,           !- Name
  {5f29075e-df01-4d3d-91c8-c7fc8eec608b}, !- Outlet Node Name
  {ba8c10f0-bac5-4e6d-a25b-48871551678e}; !- Inlet Node Name 1

OS:Connection,
  {ac9c5f66-c51a-495f-ad53-c015242ed17e}, !- Handle
  {e2988d8e-d3e0-4fa8-bae1-d1382647e423}, !- Name
  {8d474187-83a5-4681-a423-6c34c12a1bc0}, !- Source Object
  3,                                      !- Outlet Port
  {d930b6bd-bd80-4331-9e9b-9e67d55e0b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f29075e-df01-4d3d-91c8-c7fc8eec608b}, !- Handle
  {18f2476b-699d-4fca-b94b-4a7fb170fc5f}, !- Name
  {6ad5c411-44f3-458b-9b3f-83dc6df7fe43}, !- Source Object
  2,                                      !- Outlet Port
  {59cfefea-0f4e-46c5-8e6c-9b4422b772b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {60e13a31-6b6f-43f0-8dd1-31a72a3ddd8b}, !- Handle
  {72f300cc-1fa2-46e9-93d0-5797d9e5d7df}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d5e42ecd-b93d-46e2-b549-3a261a2b7a09}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {7fc433c7-b147-4515-be67-743724c6681c}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {7fc433c7-b147-4515-be67-743724c6681c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {f4bea6ca-6812-4e37-8bec-f4aafafde8a0}, !- Control Zone or Zone List Name
  {aa20fe23-f855-4c5f-b5ad-034de69d42f9}, !- Cooling Control Zone or Zone List Name
  {7a4061f9-e429-41a0-9774-f8203c6d74b0}, !- Heating Control Zone or Zone List Name
  {49761a9b-8742-4d34-8244-1a32585fc149}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f4bea6ca-6812-4e37-8bec-f4aafafde8a0}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List, !- Name
  {600306c3-57b2-43d6-9cee-04ee6813cf57}; !- Model Object 1

OS:ModelObjectList,
  {aa20fe23-f855-4c5f-b5ad-034de69d42f9}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7a4061f9-e429-41a0-9774-f8203c6d74b0}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {49761a9b-8742-4d34-8244-1a32585fc149}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {50274a5d-268f-479a-bd94-5f0261aef0d3}, !- Handle
  BaseSys7or3b SupFan-5,                  !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  876.533875544,                          !- Pressure Rise {Pa}
  0.334139261733043,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8eaae9cd-9a96-43ea-93ae-4e92e37fbba6}, !- Air Inlet Node Name
  {cc117b24-4372-43b8-8733-08e1649523d3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {cc117b24-4372-43b8-8733-08e1649523d3}, !- Handle
  {f2455d9b-91d6-4681-92ff-6ea1a5b63e50}, !- Name
  {50274a5d-268f-479a-bd94-5f0261aef0d3}, !- Source Object
  9,                                      !- Outlet Port
  {05fa9bb7-401a-4f0c-aaad-ab30276e78fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6e748611-4a7d-40e7-9f19-43451cd134f9}, !- Handle
  BaseSys7or3b SuppCoilHtg-5 AvailSch,    !- Name
  {5d52b586-1d0f-4ae8-aa7a-b001127745ce}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {cc8d1e2b-d346-4d21-b568-556093049e1e}, !- Handle
  BaseSys7or3b SuppCoilHtg-5,             !- Name
  {6e748611-4a7d-40e7-9f19-43451cd134f9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  4764.45638778982,                       !- Nominal Capacity {W}
  {fd958bb7-ca48-4252-b47b-3a37697e252c}, !- Air Inlet Node Name
  {f5e6d2b4-6e97-4446-9cce-f112f97fee0e}; !- Air Outlet Node Name

OS:Node,
  {a4562e36-a048-46dc-ad3a-660884b1ae9c}, !- Handle
  BaseSys7or3b SuppCoilHtg-5 Outlet Node, !- Name
  {f5e6d2b4-6e97-4446-9cce-f112f97fee0e}, !- Inlet Port
  {8eaae9cd-9a96-43ea-93ae-4e92e37fbba6}; !- Outlet Port

OS:Connection,
  {f5e6d2b4-6e97-4446-9cce-f112f97fee0e}, !- Handle
  {e85c2890-1246-43a9-823c-57e651b4a925}, !- Name
  {cc8d1e2b-d346-4d21-b568-556093049e1e}, !- Source Object
  6,                                      !- Outlet Port
  {a4562e36-a048-46dc-ad3a-660884b1ae9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eaae9cd-9a96-43ea-93ae-4e92e37fbba6}, !- Handle
  {bdd7471f-d0c1-47d6-9bc0-2634e2358417}, !- Name
  {a4562e36-a048-46dc-ad3a-660884b1ae9c}, !- Source Object
  3,                                      !- Outlet Port
  {50274a5d-268f-479a-bd94-5f0261aef0d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {8f3bc2f3-d67a-4f68-9e6b-4ab41c8acebd}, !- Handle
  BaseSys7or3b CoilHtg-5,                 !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  6727.24126605424,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.334139261733043,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7b0875fc-e1b6-4a83-ac1c-c7f28bd7a8a3}, !- Air Inlet Node Name
  {f3fe400b-cefc-4984-a5f1-0e6dd0c43dfa}, !- Air Outlet Node Name
  {6d263f0e-795d-47db-a7ff-2a620d2d5fed}, !- Total Heating Capacity Function of Temperature Curve Name
  {b832c3ac-41e9-45c8-8cc1-f14b502988ed}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {c8c9a0f7-0de2-4048-be34-a5d57219f608}, !- Energy Input Ratio Function of Temperature Curve Name
  {76d7bb8c-ea08-439f-aeb1-01ed4e0508c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3c3da380-d2d3-429f-97a7-3d3b9bb1ee04}, !- Part Load Fraction Correlation Curve Name
  {a06092e1-1155-4c23-9b35-89f7ff5ebcd0}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  18.3337641651918,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {a06092e1-1155-4c23-9b35-89f7ff5ebcd0}, !- Handle
  BaseSys7or3b CoilHtg-5 Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {e2de1c41-8834-4133-80e3-1ead04d71ff7}, !- Handle
  BaseSys7or3b CoilHtg-5 Outlet Node,     !- Name
  {f3fe400b-cefc-4984-a5f1-0e6dd0c43dfa}, !- Inlet Port
  {fd958bb7-ca48-4252-b47b-3a37697e252c}; !- Outlet Port

OS:Connection,
  {f3fe400b-cefc-4984-a5f1-0e6dd0c43dfa}, !- Handle
  {42c9de03-6f8e-47b9-b023-cb2d6d0970a9}, !- Name
  {8f3bc2f3-d67a-4f68-9e6b-4ab41c8acebd}, !- Source Object
  8,                                      !- Outlet Port
  {e2de1c41-8834-4133-80e3-1ead04d71ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd958bb7-ca48-4252-b47b-3a37697e252c}, !- Handle
  {9b424cfc-beac-46cf-8194-2f8dfe64478e}, !- Name
  {e2de1c41-8834-4133-80e3-1ead04d71ff7}, !- Source Object
  3,                                      !- Outlet Port
  {cc8d1e2b-d346-4d21-b568-556093049e1e}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {1d634d42-146c-4031-914f-5637714a802a}, !- Handle
  BaseSys7or3b CoilClg-5,                 !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  6727.24126605424,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.334139261733043,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1d075266-7395-456f-be73-4b1e3b267821}, !- Air Inlet Node Name
  {2c92a867-79aa-4c7b-8176-5d85010bbe8e}, !- Air Outlet Node Name
  {d5ac5c90-ef1e-4897-b1f4-bd42d625ba85}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d1031824-1326-4164-8794-8b6867cd3621}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29535e92-5b76-47d4-81ca-daf0b9950f87}, !- Energy Input Ratio Function of Temperature Curve Name
  {7b3d1eb1-e8c3-43d5-9dd7-067a86c42c77}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {63daa95a-7f9a-4de3-88be-1643202264dc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a7757875-3a69-4c4d-897f-bdce051387ee}, !- Handle
  BaseSys7or3b CoilClg-5 Outlet Node,     !- Name
  {2c92a867-79aa-4c7b-8176-5d85010bbe8e}, !- Inlet Port
  {7b0875fc-e1b6-4a83-ac1c-c7f28bd7a8a3}; !- Outlet Port

OS:Connection,
  {2c92a867-79aa-4c7b-8176-5d85010bbe8e}, !- Handle
  {f83f76ff-13fe-4edb-9ecb-282298c3af5e}, !- Name
  {1d634d42-146c-4031-914f-5637714a802a}, !- Source Object
  9,                                      !- Outlet Port
  {a7757875-3a69-4c4d-897f-bdce051387ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b0875fc-e1b6-4a83-ac1c-c7f28bd7a8a3}, !- Handle
  {622007fa-1941-4bf8-955a-961175e2231e}, !- Name
  {a7757875-3a69-4c4d-897f-bdce051387ee}, !- Source Object
  3,                                      !- Outlet Port
  {8f3bc2f3-d67a-4f68-9e6b-4ab41c8acebd}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {394a8ce6-94b1-47b0-b5a7-7e0b7ecd104e}, !- Handle
  BaseSys7or3b OACtrl-5,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {efec0852-7d1e-4f79-805c-85b0d81fab2e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9eab4ab0-8d30-4386-93bd-005f81698c3b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9eab4ab0-8d30-4386-93bd-005f81698c3b}, !- Handle
  BaseSys7or3b OACtrl-5 Mech Vent Controller, !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {156b84de-8d8e-4c9e-929d-c688b29d5495}, !- Handle
  BaseSys7or3b OACtrl-5 OA System,        !- Name
  {394a8ce6-94b1-47b0-b5a7-7e0b7ecd104e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a40d1304-30ca-428a-8eca-138ad74beb60}, !- Mixed Air Node Name
  {aaa324b8-0e59-4549-a235-0e39d61b95be}, !- Outdoor Air Stream Node Name
  {e96f876c-d136-4c8c-9eab-37c5e9f27a43}, !- Relief Air Stream Node Name
  {a169da14-1111-4047-87ed-b84c89fc8bde}; !- Return Air Stream Node Name

OS:Node,
  {59b984b4-33ec-477b-8fb8-2a4b0e1c3be4}, !- Handle
  BaseSys7or3b OACtrl-5 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {aaa324b8-0e59-4549-a235-0e39d61b95be}; !- Outlet Port

OS:Connection,
  {aaa324b8-0e59-4549-a235-0e39d61b95be}, !- Handle
  {3c90da3a-8223-45c6-bca7-d99dffc5fa3e}, !- Name
  {59b984b4-33ec-477b-8fb8-2a4b0e1c3be4}, !- Source Object
  3,                                      !- Outlet Port
  {156b84de-8d8e-4c9e-929d-c688b29d5495}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0747ec2c-219d-4eae-8387-27abb567d265}, !- Handle
  BaseSys7or3b OACtrl-5 OA System Relief Node, !- Name
  {e96f876c-d136-4c8c-9eab-37c5e9f27a43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e96f876c-d136-4c8c-9eab-37c5e9f27a43}, !- Handle
  {eed7b7b4-520e-4217-976f-f27923878e68}, !- Name
  {156b84de-8d8e-4c9e-929d-c688b29d5495}, !- Source Object
  7,                                      !- Outlet Port
  {0747ec2c-219d-4eae-8387-27abb567d265}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8df4b468-6cda-463a-b1cb-7731513f767f}, !- Handle
  BaseSys7or3b OACtrl-5 OA System Mixed Air Node, !- Name
  {a40d1304-30ca-428a-8eca-138ad74beb60}, !- Inlet Port
  {1d075266-7395-456f-be73-4b1e3b267821}; !- Outlet Port

OS:Connection,
  {a169da14-1111-4047-87ed-b84c89fc8bde}, !- Handle
  {b069d8cd-e210-4d6e-b4b1-458475e246a5}, !- Name
  {d9f323c6-df49-4661-b59a-3634f38dbe2b}, !- Source Object
  3,                                      !- Outlet Port
  {156b84de-8d8e-4c9e-929d-c688b29d5495}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a40d1304-30ca-428a-8eca-138ad74beb60}, !- Handle
  {f58cca29-5fc5-449f-b4a9-8a188bc95bf5}, !- Name
  {156b84de-8d8e-4c9e-929d-c688b29d5495}, !- Source Object
  5,                                      !- Outlet Port
  {8df4b468-6cda-463a-b1cb-7731513f767f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d075266-7395-456f-be73-4b1e3b267821}, !- Handle
  {b541520a-a408-4023-862d-8a4cc8944c9c}, !- Name
  {8df4b468-6cda-463a-b1cb-7731513f767f}, !- Source Object
  3,                                      !- Outlet Port
  {1d634d42-146c-4031-914f-5637714a802a}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Year,
  {efec0852-7d1e-4f79-805c-85b0d81fab2e}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule,         !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a6065ae0-33b1-4e7d-babd-a0311cf5d7a0}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {a6065ae0-33b1-4e7d-babd-a0311cf5d7a0}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {5bb34c1a-657a-43c3-8167-b9fbcf152035}, !- Sunday Schedule:Day Name
  {d076622d-85a5-41f0-92f2-eaa88af21f2a}, !- Monday Schedule:Day Name
  {4d40a251-69ac-421c-ae70-b8a42501e506}, !- Tuesday Schedule:Day Name
  {88b5cfd5-9af2-4827-acb9-831479ea3bc4}, !- Wednesday Schedule:Day Name
  {779bf3ed-9053-4e35-9a40-12252b894254}, !- Thursday Schedule:Day Name
  {2926117e-6b28-4cf2-b428-ced7772c7904}, !- Friday Schedule:Day Name
  {6881c174-98f8-46ce-b4ac-5344199a8a68}, !- Saturday Schedule:Day Name
  {2ab73634-2f11-4221-a00b-9dc9bb15e137}, !- Holiday Schedule:Day Name
  {9a1c3060-d6fc-49a3-9c54-85f6ad79c6c2}, !- SummerDesignDay Schedule:Day Name
  {a721e09a-fb36-40ab-bba7-0c17d53c0d9c}, !- WinterDesignDay Schedule:Day Name
  {79bbef82-d96f-44be-8555-641dd662c471}, !- CustomDay1 Schedule:Day Name
  {327fb97b-78c6-4f49-bd35-f7a2b51afffe}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5bb34c1a-657a-43c3-8167-b9fbcf152035}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Sunday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d076622d-85a5-41f0-92f2-eaa88af21f2a}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Monday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4d40a251-69ac-421c-ae70-b8a42501e506}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Tuesday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {88b5cfd5-9af2-4827-acb9-831479ea3bc4}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Wednesday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {779bf3ed-9053-4e35-9a40-12252b894254}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Thursday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2926117e-6b28-4cf2-b428-ced7772c7904}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Friday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6881c174-98f8-46ce-b4ac-5344199a8a68}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Saturday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2ab73634-2f11-4221-a00b-9dc9bb15e137}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Holiday, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9a1c3060-d6fc-49a3-9c54-85f6ad79c6c2}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Summer, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a721e09a-fb36-40ab-bba7-0c17d53c0d9c}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Winter, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {79bbef82-d96f-44be-8555-641dd662c471}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 1, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {327fb97b-78c6-4f49-bd35-f7a2b51afffe}, !- Handle
  BaseSys7or3b OACtrl-5 Schedule Week 1 Custom 2, !- Name
  {6e386dc6-7754-4c16-b2ae-c1a891b79003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {879b5104-e6e5-4531-8177-280da2c1866e}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {600306c3-57b2-43d6-9cee-04ee6813cf57}, !- Control Zone Name
  {05fa9bb7-401a-4f0c-aaad-ab30276e78fe}; !- Setpoint Node or NodeList Name

OS:DesignSpecification:OutdoorAir,
  {12cc7a4a-0ed0-4dd6-9b3d-909f11a907f3}, !- Handle
  Attic Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e775097c-6056-4801-9ad9-05c2e758a397}, !- Handle
  Core_ZN Thermal Zone Thermostat,        !- Name
  {28d2ae32-27cf-493f-8279-07a76b4fa1d5}, !- Heating Setpoint Temperature Schedule Name
  {bafe0fbc-b463-4c80-8f6e-a8b5b20cacac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {70be1517-f45d-488d-b3f7-157bf20d2dff}, !- Handle
  Core_ZN Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {673b8f6f-d364-4157-ae3f-c542221628f4}, !- Handle
  BaseVAVNoReheatTrmlUnit,                !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  {b0c7663f-c8d7-4930-9ea6-437b3cca0bcb}, !- Air Inlet Node Name
  {01e711d8-9c81-493d-a300-7e639058aaa5}, !- Air Outlet Node Name
  0.516787169778432;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {064c0b0f-5cff-4a2d-a779-30c66a00d3d9}, !- Handle
  Core_ZN Thermal Zone Return Air Node,   !- Name
  {25dba62e-b801-461d-9bcb-adf32058a168}, !- Inlet Port
  {7eefe4ce-7dc4-4cd6-aee5-c39417309f28}; !- Outlet Port

OS:Connection,
  {b4ea9219-a298-4ca8-a9d3-e3827459bf36}, !- Handle
  {a4558b41-9e23-4beb-b3bb-d06afc3222f8}, !- Name
  {756e1334-d1e4-4d0f-bf76-4e70df35d3fa}, !- Source Object
  3,                                      !- Outlet Port
  {f7c06122-3f96-4b39-b559-21d058cb59f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25dba62e-b801-461d-9bcb-adf32058a168}, !- Handle
  {26171c42-191e-44a3-9f9b-88e767fe0e60}, !- Name
  {130b738f-d67e-4f9f-9a72-8fa646a45db0}, !- Source Object
  3,                                      !- Outlet Port
  {064c0b0f-5cff-4a2d-a779-30c66a00d3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eefe4ce-7dc4-4cd6-aee5-c39417309f28}, !- Handle
  {b7ffeaca-320d-42fc-92ba-8cf654687d63}, !- Name
  {064c0b0f-5cff-4a2d-a779-30c66a00d3d9}, !- Source Object
  3,                                      !- Outlet Port
  {1d18e637-aab8-4192-a6db-55db48ee5e8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f68ccb0-fb81-4b6f-b163-9e5600561926}, !- Handle
  BaseAirSys7or3b Zone Splitter Outlet Node 1, !- Name
  {25035005-9b9c-497b-9cfe-1d3fcd6d8c4c}, !- Inlet Port
  {b0c7663f-c8d7-4930-9ea6-437b3cca0bcb}; !- Outlet Port

OS:Connection,
  {25035005-9b9c-497b-9cfe-1d3fcd6d8c4c}, !- Handle
  {f257c79f-cd11-4c67-8428-ab198f0d574d}, !- Name
  {ca2b3ec7-1591-4b82-b0e1-af0048103023}, !- Source Object
  3,                                      !- Outlet Port
  {7f68ccb0-fb81-4b6f-b163-9e5600561926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c7663f-c8d7-4930-9ea6-437b3cca0bcb}, !- Handle
  {5362b5fe-c86c-47c9-b00a-ca8d86cadd52}, !- Name
  {7f68ccb0-fb81-4b6f-b163-9e5600561926}, !- Source Object
  3,                                      !- Outlet Port
  {673b8f6f-d364-4157-ae3f-c542221628f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01e711d8-9c81-493d-a300-7e639058aaa5}, !- Handle
  {a48d48fe-fffb-4b35-a448-8c6aca1dbd9b}, !- Name
  {673b8f6f-d364-4157-ae3f-c542221628f4}, !- Source Object
  4,                                      !- Outlet Port
  {756e1334-d1e4-4d0f-bf76-4e70df35d3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d74dccce-27af-40c3-9ac4-cbdeced4a4f4}, !- Handle
  Perimeter_ZN_1 Thermal Zone Thermostat, !- Name
  {28d2ae32-27cf-493f-8279-07a76b4fa1d5}, !- Heating Setpoint Temperature Schedule Name
  {bafe0fbc-b463-4c80-8f6e-a8b5b20cacac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b43c561b-af64-4aab-ad89-e87b1856d93e}, !- Handle
  Perimeter_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {e2b4210a-188c-4c5c-b994-e83718e77dc7}, !- Handle
  Daylighting Control 1,                  !- Name
  {ab1a9ea0-878e-4e31-b3e9-27ab0ed80d1d}, !- Space Name
  11.5350036,                             !- Position X-Coordinate {m}
  2.424001248,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {0b8a598f-d6e0-4613-9477-b5242b4187ae}, !- Handle
  Daylighting Control 2,                  !- Name
  {ab1a9ea0-878e-4e31-b3e9-27ab0ed80d1d}, !- Space Name
  11.5350036,                             !- Position X-Coordinate {m}
  4.8479964,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a1832433-9922-4ad2-9db9-fc80fcaf46b2}, !- Handle
  BaseVAVNoReheatTrmlUnit-2,              !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  {04c28bbf-859f-4f4c-9824-c62d8111b66f}, !- Air Inlet Node Name
  {be857a71-ea9f-4503-a074-a143d64ff0ea}, !- Air Outlet Node Name
  0.504799704721152;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {506a449b-1c83-472c-95c6-813afafae2e8}, !- Handle
  Perimeter_ZN_1 Thermal Zone Return Air Node, !- Name
  {17a60c9a-ff40-48fe-bccb-5b168e3ba30f}, !- Inlet Port
  {05615b0c-1029-4ce6-b546-4a9c4888dc76}; !- Outlet Port

OS:Connection,
  {2103d050-4cb6-4175-a14b-ab28af3fce8d}, !- Handle
  {4fa434cb-06a6-4ddb-99ac-9460b514d1f6}, !- Name
  {c04d0ec9-2a97-49b5-96b2-626d5850f148}, !- Source Object
  3,                                      !- Outlet Port
  {20cbb9d5-f99a-4882-b4c9-d951cdefce18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17a60c9a-ff40-48fe-bccb-5b168e3ba30f}, !- Handle
  {bb32870c-7e74-4485-8db8-4ede27d37e14}, !- Name
  {41671dc6-8c45-408c-b607-ab9174c60bb0}, !- Source Object
  3,                                      !- Outlet Port
  {506a449b-1c83-472c-95c6-813afafae2e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05615b0c-1029-4ce6-b546-4a9c4888dc76}, !- Handle
  {6648d0ea-5d47-4c76-a900-1fbca3e28754}, !- Name
  {506a449b-1c83-472c-95c6-813afafae2e8}, !- Source Object
  3,                                      !- Outlet Port
  {5e333e90-0dcd-45bd-bfd2-5c1a99ec4bd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0d3cfae-66ef-4e4c-a3f5-1d5cfb1ecb0d}, !- Handle
  BaseAirSys7or3b-2 Zone Splitter Outlet Node 1, !- Name
  {8c30473b-6ed8-4917-b382-9abb3243daf7}, !- Inlet Port
  {04c28bbf-859f-4f4c-9824-c62d8111b66f}; !- Outlet Port

OS:Connection,
  {8c30473b-6ed8-4917-b382-9abb3243daf7}, !- Handle
  {70681cde-7f78-4664-93de-a5080f1d95d0}, !- Name
  {88d4e0dc-aee7-4a25-9ec0-c1333e6f8a0f}, !- Source Object
  3,                                      !- Outlet Port
  {f0d3cfae-66ef-4e4c-a3f5-1d5cfb1ecb0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c28bbf-859f-4f4c-9824-c62d8111b66f}, !- Handle
  {f0d0396e-2f71-4d29-8d20-b540b3a8fb8a}, !- Name
  {f0d3cfae-66ef-4e4c-a3f5-1d5cfb1ecb0d}, !- Source Object
  3,                                      !- Outlet Port
  {a1832433-9922-4ad2-9db9-fc80fcaf46b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be857a71-ea9f-4503-a074-a143d64ff0ea}, !- Handle
  {666cf6f5-6038-41de-8125-189bb538b03a}, !- Name
  {a1832433-9922-4ad2-9db9-fc80fcaf46b2}, !- Source Object
  4,                                      !- Outlet Port
  {c04d0ec9-2a97-49b5-96b2-626d5850f148}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {dfc5c08b-f23f-4ccc-b69a-0359bd9b5d71}, !- Handle
  Perimeter_ZN_2 Thermal Zone Thermostat, !- Name
  {28d2ae32-27cf-493f-8279-07a76b4fa1d5}, !- Heating Setpoint Temperature Schedule Name
  {bafe0fbc-b463-4c80-8f6e-a8b5b20cacac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {198ed3fe-ffc6-4264-9674-6a089b8c87f9}, !- Handle
  Perimeter_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {05c441d9-db44-424b-9e2c-35e1b4a3d5af}, !- Handle
  Daylighting Control 3,                  !- Name
  {41782bdb-a234-4436-8442-4fa261556620}, !- Space Name
  25.26599976,                            !- Position X-Coordinate {m}
  11.5350036,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {344e7e0b-c2d5-4e2b-9833-6bd813d0a70c}, !- Handle
  Daylighting Control 4,                  !- Name
  {41782bdb-a234-4436-8442-4fa261556620}, !- Space Name
  22.8420168,                             !- Position X-Coordinate {m}
  11.5350036,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6861b4fa-2868-424e-9ab0-a9d5a01606cb}, !- Handle
  BaseVAVNoReheatTrmlUnit-3,              !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  {081a1695-3967-42c5-99b9-62167a3b949c}, !- Air Inlet Node Name
  {a9062221-4666-4699-9fbd-24f31d5736dc}, !- Air Outlet Node Name
  0.293853356034048;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e323fed3-4b15-41ed-9923-3a321a615b46}, !- Handle
  Perimeter_ZN_2 Thermal Zone Return Air Node, !- Name
  {82933169-3369-47a5-ab0e-367b9c439c8f}, !- Inlet Port
  {c64685aa-00c1-480a-9fb7-4221fcee2dac}; !- Outlet Port

OS:Connection,
  {b42784d8-ee8e-41e5-baab-5ebd53047458}, !- Handle
  {794c58e8-697b-47e0-a949-9d5f2fed109c}, !- Name
  {07aebfe2-67d4-40b4-9daf-684fc75b5e1f}, !- Source Object
  3,                                      !- Outlet Port
  {e04dad90-7be9-4866-9ba4-e5d2ebeb462e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82933169-3369-47a5-ab0e-367b9c439c8f}, !- Handle
  {a5a46417-a407-4cfe-85e6-ceefa96463bb}, !- Name
  {876744f1-9080-4133-80ad-6cd58a0bcb7e}, !- Source Object
  3,                                      !- Outlet Port
  {e323fed3-4b15-41ed-9923-3a321a615b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c64685aa-00c1-480a-9fb7-4221fcee2dac}, !- Handle
  {f49f4843-c854-49c9-a2ab-b27f9523d272}, !- Name
  {e323fed3-4b15-41ed-9923-3a321a615b46}, !- Source Object
  3,                                      !- Outlet Port
  {e1d49c59-15ad-4d58-88a4-257342d7d46f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0c26bdb-2476-4e27-9e04-111cdc060f2d}, !- Handle
  BaseAirSys7or3b-3 Zone Splitter Outlet Node 1, !- Name
  {de0767bf-5e56-4c54-b69b-b5c7ad6e156e}, !- Inlet Port
  {081a1695-3967-42c5-99b9-62167a3b949c}; !- Outlet Port

OS:Connection,
  {de0767bf-5e56-4c54-b69b-b5c7ad6e156e}, !- Handle
  {1c5029da-3a68-4ab3-912f-8561f90e3b0b}, !- Name
  {696563f3-879c-46e2-ac73-f8130796e0df}, !- Source Object
  3,                                      !- Outlet Port
  {d0c26bdb-2476-4e27-9e04-111cdc060f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {081a1695-3967-42c5-99b9-62167a3b949c}, !- Handle
  {cd19f7e5-b24d-4c4d-94e4-e1de056fc6f0}, !- Name
  {d0c26bdb-2476-4e27-9e04-111cdc060f2d}, !- Source Object
  3,                                      !- Outlet Port
  {6861b4fa-2868-424e-9ab0-a9d5a01606cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9062221-4666-4699-9fbd-24f31d5736dc}, !- Handle
  {3c1d2e60-2e92-4e52-9361-603b808339a6}, !- Name
  {6861b4fa-2868-424e-9ab0-a9d5a01606cb}, !- Source Object
  4,                                      !- Outlet Port
  {07aebfe2-67d4-40b4-9daf-684fc75b5e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8513fd92-cc66-4451-8191-6b6e01fc3f76}, !- Handle
  Perimeter_ZN_3 Thermal Zone Thermostat, !- Name
  {28d2ae32-27cf-493f-8279-07a76b4fa1d5}, !- Heating Setpoint Temperature Schedule Name
  {bafe0fbc-b463-4c80-8f6e-a8b5b20cacac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4020c6c5-0cf0-4a1a-b067-47b8026ce09c}, !- Handle
  Perimeter_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {9b792b4b-2a26-4bf3-a3e7-35d857b0ca0f}, !- Handle
  Daylighting Control 5,                  !- Name
  {bd481d51-7496-4433-b075-7b9a4dca2c7c}, !- Space Name
  11.5350036,                             !- Position X-Coordinate {m}
  16.0359852,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {a08e274d-fad7-43b9-b8fa-ed4a676de799}, !- Handle
  Daylighting Control 6,                  !- Name
  {bd481d51-7496-4433-b075-7b9a4dca2c7c}, !- Space Name
  11.5350036,                             !- Position X-Coordinate {m}
  13.61200224,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {73fe0449-f019-46f3-9d85-c5dda046a154}, !- Handle
  BaseVAVNoReheatTrmlUnit-4,              !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  {9835a318-3e3b-41b7-9d87-76d620621d19}, !- Air Inlet Node Name
  {3c84c832-7a4e-46ed-9b7e-f1b4923e6377}, !- Air Outlet Node Name
  0.426804726363034;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad8d6aa0-9170-472b-b12c-1b0d2ee8e127}, !- Handle
  Perimeter_ZN_3 Thermal Zone Return Air Node, !- Name
  {bda337e9-3507-49be-a49b-2038f1c4164e}, !- Inlet Port
  {da7b2f16-e5fd-4ef7-a7d3-9e58f1fcc274}; !- Outlet Port

OS:Connection,
  {4346ef94-f302-478c-867b-7dcfa67fb1cc}, !- Handle
  {40a0c893-beaa-47ad-8993-084386e26e02}, !- Name
  {0273e6ea-4cb0-4ff8-a93b-db665dd74d6a}, !- Source Object
  3,                                      !- Outlet Port
  {21fd4275-de2c-4796-a037-e088278629b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bda337e9-3507-49be-a49b-2038f1c4164e}, !- Handle
  {0d62a0cb-8e67-4ea9-9a0c-184e834c580a}, !- Name
  {071b58a9-a4a3-47df-aa28-1a989dda5136}, !- Source Object
  3,                                      !- Outlet Port
  {ad8d6aa0-9170-472b-b12c-1b0d2ee8e127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da7b2f16-e5fd-4ef7-a7d3-9e58f1fcc274}, !- Handle
  {11f29f42-17f9-4c0a-b6c3-b9eecbdde0c9}, !- Name
  {ad8d6aa0-9170-472b-b12c-1b0d2ee8e127}, !- Source Object
  3,                                      !- Outlet Port
  {a4d59b83-20d2-4482-bfad-44af2a8a02a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3f0cb81-538b-4667-b6b4-a488c36c0cb0}, !- Handle
  BaseAirSys7or3b-4 Zone Splitter Outlet Node 1, !- Name
  {087e246c-030a-4ec8-948f-97b1f6f9eddf}, !- Inlet Port
  {9835a318-3e3b-41b7-9d87-76d620621d19}; !- Outlet Port

OS:Connection,
  {087e246c-030a-4ec8-948f-97b1f6f9eddf}, !- Handle
  {5649f73f-3f6a-413b-b361-a31c6bbcf043}, !- Name
  {c9f02cb2-e643-4cf6-be07-894e6def44ab}, !- Source Object
  3,                                      !- Outlet Port
  {a3f0cb81-538b-4667-b6b4-a488c36c0cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9835a318-3e3b-41b7-9d87-76d620621d19}, !- Handle
  {8a09059a-91a0-4853-bdbd-e137263d99b0}, !- Name
  {a3f0cb81-538b-4667-b6b4-a488c36c0cb0}, !- Source Object
  3,                                      !- Outlet Port
  {73fe0449-f019-46f3-9d85-c5dda046a154}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c84c832-7a4e-46ed-9b7e-f1b4923e6377}, !- Handle
  {39c6a0b3-6662-47a6-9002-dc325b71df98}, !- Name
  {73fe0449-f019-46f3-9d85-c5dda046a154}, !- Source Object
  4,                                      !- Outlet Port
  {0273e6ea-4cb0-4ff8-a93b-db665dd74d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9139bccc-952d-4321-a9dd-eb2d032aa042}, !- Handle
  Perimeter_ZN_4 Thermal Zone Thermostat, !- Name
  {28d2ae32-27cf-493f-8279-07a76b4fa1d5}, !- Heating Setpoint Temperature Schedule Name
  {bafe0fbc-b463-4c80-8f6e-a8b5b20cacac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9ed49bba-6f7c-4733-8090-ec36d33db0fd}, !- Handle
  Perimeter_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {5967e48e-0caa-4818-b8d9-eefc51ea0f88}, !- Handle
  Daylighting Control 7,                  !- Name
  {c9670bec-44da-4943-b2e2-f6d6015083c6}, !- Space Name
  2.424001248,                            !- Position X-Coordinate {m}
  11.5350036,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {a94cc076-0e18-46ac-b58e-49d75ae767e5}, !- Handle
  Daylighting Control 8,                  !- Name
  {c9670bec-44da-4943-b2e2-f6d6015083c6}, !- Space Name
  4.8479964,                              !- Position X-Coordinate {m}
  11.5350036,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c32bca71-36d7-4a51-901b-c57b9ceb8231}, !- Handle
  BaseVAVNoReheatTrmlUnit-5,              !- Name
  {03d46eeb-bb38-47b3-9cfd-373dd95c3411}, !- Availability Schedule Name
  {28255f34-32a9-4180-80c3-8813b36c3cae}, !- Air Inlet Node Name
  {b7723119-1f26-4677-ae50-04a49635317e}, !- Air Outlet Node Name
  0.334139261733043;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c90c1d3c-bbb5-48bc-9619-ab997b80e2fe}, !- Handle
  Perimeter_ZN_4 Thermal Zone Return Air Node, !- Name
  {9f2b195f-b45d-415b-b6c9-d4c99c67d748}, !- Inlet Port
  {ba8c10f0-bac5-4e6d-a25b-48871551678e}; !- Outlet Port

OS:Connection,
  {11e9d3fc-d59a-47c4-854d-b0e7d4923c9c}, !- Handle
  {e5ea85c3-e7cd-4887-a9d1-3591e23c6548}, !- Name
  {0d9fcc1f-92c0-464c-9c08-6812cc543e36}, !- Source Object
  3,                                      !- Outlet Port
  {67013199-9ba5-4e34-b967-f96531b410c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f2b195f-b45d-415b-b6c9-d4c99c67d748}, !- Handle
  {5fe098d5-7527-4c1f-93e4-dda56906d6a1}, !- Name
  {f9b71931-8609-4c39-ac3d-b694ccdbb978}, !- Source Object
  3,                                      !- Outlet Port
  {c90c1d3c-bbb5-48bc-9619-ab997b80e2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba8c10f0-bac5-4e6d-a25b-48871551678e}, !- Handle
  {40075bcc-b545-464a-b046-384abdaf7771}, !- Name
  {c90c1d3c-bbb5-48bc-9619-ab997b80e2fe}, !- Source Object
  3,                                      !- Outlet Port
  {6ad5c411-44f3-458b-9b3f-83dc6df7fe43}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d3e9977-dda3-432f-84f1-2c31e23e5be9}, !- Handle
  BaseAirSys7or3b-5 Zone Splitter Outlet Node 1, !- Name
  {6d3bf402-7c1b-4be7-a1b6-cafa5c4ca44b}, !- Inlet Port
  {28255f34-32a9-4180-80c3-8813b36c3cae}; !- Outlet Port

OS:Connection,
  {6d3bf402-7c1b-4be7-a1b6-cafa5c4ca44b}, !- Handle
  {565cad7d-c398-4243-9df2-5f8b8bfc5018}, !- Name
  {d930b6bd-bd80-4331-9e9b-9e67d55e0b0a}, !- Source Object
  3,                                      !- Outlet Port
  {1d3e9977-dda3-432f-84f1-2c31e23e5be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28255f34-32a9-4180-80c3-8813b36c3cae}, !- Handle
  {89375639-c656-4584-80cb-346655581053}, !- Name
  {1d3e9977-dda3-432f-84f1-2c31e23e5be9}, !- Source Object
  3,                                      !- Outlet Port
  {c32bca71-36d7-4a51-901b-c57b9ceb8231}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7723119-1f26-4677-ae50-04a49635317e}, !- Handle
  {1d0b48d4-b78b-4c68-8827-b66ce56949d8}, !- Name
  {c32bca71-36d7-4a51-901b-c57b9ceb8231}, !- Source Object
  4,                                      !- Outlet Port
  {0d9fcc1f-92c0-464c-9c08-6812cc543e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {53f9c54d-2bed-4c14-af4b-8ecac54321c9}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {3716f0c0-6e13-4a84-9508-f3cf9e6f5ddb}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c4a0d61d-9bb9-45a9-85b1-61e0e19a24ea}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {64fed35d-4010-47b8-86cc-c1c122d18d15}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c5322c31-a7cb-453f-b024-0b0bdeded7dc}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b78b21d9-3a78-447f-b441-4965c8a3b40c}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e50ccc03-181c-4ac1-944a-5f5a7f59f91e}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {302b9089-0ff3-47b7-841d-82db9472d5cd}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dfa5b2af-7e6e-4716-95b3-34478fc2b081}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {95d56f99-740f-4d97-808b-429fd1dae933}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {02749748-0478-443e-b56f-a33546fbb371}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f14f4215-f9a3-4028-9855-328f3246f859}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {101ea74c-1cdf-4455-a402-2b343b5c1798}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6285aa14-6c2a-496d-967f-3ed02e21718e}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1b922629-86e0-41af-b745-35b578a32010}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9dc3120c-f8cd-44a5-9c75-6e4302b2a5b3}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4985f8de-6a2d-49bf-b7e9-ae7002f3c527}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d901e956-f565-4d15-acb1-779e11dd0b33}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2c1fd914-0ef6-47af-ada4-38766044122a}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {063238f1-570b-4ed2-9f37-bc7e40d69add}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1dc88a08-16a3-43ba-8125-d9d5b934b5d7}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f9956a3b-8154-49ad-a6c4-35c3540a2bac}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6005ea8f-e1e9-45a9-a45b-52b4fce00176}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {55487f48-9d84-468d-b305-f235b6d85e2c}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9bc3da58-f272-4a2f-8d50-56aa2581330d}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {635b1e1c-bfe9-4c5b-9826-9735f1f783a5}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fa306fc2-fe12-4727-9c52-0e73e473a797}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c40e782d-0e85-4d1a-aefe-0844f54f079e}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7220b2e1-fb8f-4516-b5e6-b223efd6dce2}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {54e292ae-dfbd-43d6-90fb-30df2d563116}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {56fe5760-fe28-4da4-a499-f5048575349e}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {84610b1c-394b-44bf-aef8-6b7f28b503ef}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5fc967b6-75f7-4e71-a0b0-e347856e04d8}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8f8c6e4b-af04-4e6e-bec4-ed05e26587a6}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {52d29ec3-a16b-470a-a54d-ad439f703579}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {897bf484-094d-4d6f-9a44-4ea0d2b4d041}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c35d05e2-d3f8-4594-8a91-ef221d0b9680}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {389ef984-53a3-4f32-b421-72af92804f46}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c8fef9a1-1b8a-42a7-9e67-8082de85d2b1}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {611e295f-04c3-4108-9516-226c4d4fe2eb}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e9ba43b6-8319-4ebe-9458-f4ee7584d0fb}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {da04647c-910a-4ecf-96a5-78a0682794f1}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {334ebc5f-b791-41ea-9fee-c9a3f1357adf}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5b695b9c-3068-411f-8a82-02c9d2bc3779}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {39812619-12e0-4ef9-a3c5-e6e8888d14eb}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e6b08d65-b08d-4271-9097-b77f35cac46d}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d29e78c2-4eb3-4f14-b813-261fc96a34f0}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d6eb77b2-5759-45ea-966a-fb836851b1a3}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c08d7b6c-16fb-4f5e-948e-4a36ac8cf694}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {26d905bb-805b-40be-abab-48ceab9054a9}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6f61fdfa-bd0f-4180-9cf8-e3af8d490cea}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5fa70d5b-1372-4764-a6d5-f6323fb3982a}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {62f9e79a-c48f-4a5d-bdd2-de86fba4c7c4}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e28dfbbf-0ee6-4642-9222-81b9d0377aa0}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {79187c54-b2cb-4e0e-ad04-d3ea4ffb5469}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f239885e-d667-44a8-b43e-89d9038b3b79}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7ae3f72c-f838-406b-8e09-d66f93ace6d0}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1a7cfeb5-fc31-4865-9584-22c73181be2a}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c572821f-55e7-4bcd-b430-5c63a41c6ad4}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dff994d6-1790-4baf-bd41-f91c11b55e3d}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7b3eb3e1-6e20-4421-a785-a76654f3a525}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f9e74842-f77a-45d2-86d0-fd020709f3ff}, !- Handle
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d1031f17-dfc5-401f-a755-7364a0c5e141}, !- Handle
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {050563bd-a704-44ca-af4c-72819f51383a}, !- Handle
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1bb2f473-2054-4317-bf18-7786ef75b6df}, !- Handle
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ec3e7d21-2458-4d4b-b049-aca20191cea7}, !- Handle
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {19137df2-50e1-4f6a-940f-473587c32299}, !- Handle
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {78bcb6c9-bc3c-493e-b828-a8070af2d6b3}, !- Handle
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {eef50c95-226a-44aa-8565-3f4a52e15d70}, !- Handle
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c7979014-b992-47b8-b8c9-e609312559dc}, !- Handle
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a3b18693-4a42-4be7-83c3-7ab1a8b32085}, !- Handle
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d882662d-5e99-4c18-9420-904d9397f382}, !- Handle
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b667bf51-85f9-4b28-aa5f-000d0b4a6b9d}, !- Handle
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f6730897-5487-4b99-8a4c-9f3125185fa9}, !- Handle
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e2726b20-f31e-4940-ab75-b4530e59c7a8}, !- Handle
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fd667b38-01a1-43d8-83ab-a911cf36cc4f}, !- Handle
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {aeaec647-d74f-4ef4-a8cd-a9e4d0a24daa}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {230a7635-20f0-42da-8e7b-2f12f37997d6}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ee656bb3-cbce-4b26-bac1-309463c4ec03}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {17b39756-2c03-4139-9417-e751bd78e2b4}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {523b67ed-cb72-4909-9634-8477c99a64f6}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a775a2fc-41fd-4689-97cd-435b75139f2e}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f7aa41ab-5aba-4932-9daf-8265d148436d}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {330f4d1d-98cd-4ec4-b3fd-3207eb234c0c}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6864e572-4560-4fcd-aa3b-ae2c0e8b931b}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {781cc5ed-3d37-4cdf-ae5b-bf976a4da70b}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cb178916-d775-4050-8162-d686bba243e8}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1ca7be21-99f0-4232-9031-255c5c37bb0e}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {087ba8b7-b082-4842-9405-d6cef97e9a31}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {739f51af-2d52-4857-a312-e99c9cb58395}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {695a4374-8068-49dd-9004-23048a72d665}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {10ae2529-8fb0-4374-b8e0-f55c601304ab}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

