
OS:Version,
  {d6131339-d59b-4012-b946-72a4aefe01d8}, !- Handle
  3.1.1,                                  !- Version Identifier
  alpha;                                  !- Prerelease Identifier

OS:SimulationControl,
  {343b9e0d-bbaa-4aad-95cd-012a75e9775b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50;                                     !- Maximum Number of Warmup Days

OS:YearDescription,
  {4da9f3ba-d60b-4125-b748-77aa8ebffc7c}, !- Handle
  2009,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriod,
  {65212000-7dda-4166-aa57-f818b023950d}, !- Handle
  SACRAMENTO-EXECUTIVE_STYP20,            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {2691a3ca-0ea5-42b1-b6f1-777b6115c662}, !- Handle
  SACRAMENTO EXECUTIVE,                   !- Name
  38.58,                                  !- Latitude {deg}
  -121.49,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  4.572,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {e9c8fbcc-3979-41c6-a617-626d06d618c1}, !- Handle
  SACRAMENTO EXECUTIVE Ann Htg 99.6% Condns DB, !- Name
  -0.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -0.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1b1122ce-cb07-410b-a970-10bbe1391acd}, !- Handle
  SACRAMENTO EXECUTIVE  June .4% Condns DB=>MCWB, !- Name
  39.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Taub {dimensionless}
  2.413;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {00c5bd0b-a434-4f02-8e0a-d1509077ef94}, !- Handle
  SACRAMENTO EXECUTIVE  July .4% Condns DB=>MCWB, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Taub {dimensionless}
  2.407;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {eb6cacd3-afff-444e-a5b2-a0b9642217d3}, !- Handle
  SACRAMENTO EXECUTIVE  August .4% Condns DB=>MCWB, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Taub {dimensionless}
  2.442;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {01b2ede3-f5bb-4b71-8dcd-6b0efa000987}, !- Handle
  SACRAMENTO EXECUTIVE  September .4% Condns DB=>MCWB, !- Name
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Taub {dimensionless}
  2.437;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {20f92334-52fc-499a-a740-92d940ad2cf5}, !- Handle
  SACRAMENTO EXECUTIVE  October .4% Condns DB=>MCWB, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Taub {dimensionless}
  2.463;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {614ac5e5-23df-4561-8e47-9c1934057866}, !- Handle
  SACRAMENTO EXECUTIVE  November .4% Condns DB=>MCWB, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Taub {dimensionless}
  2.486;                                  !- ASHRAE Taud {dimensionless}

OS:WeatherFile,
  {d08595ce-9ab0-4ec2-a536-8bcfaab556c1}, !- Handle
  CA_SACRAMENTO-EXECUTIVE-,               !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-724830,                          !- Data Source
  724830,                                 !- WMO Number
  38.51,                                  !- Latitude {deg}
  -121.5,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  7,                                      !- Elevation {m}
  C:/users/DavidM/Documents/CBECC 2022 Data/EPW/SACRAMENTO-EXECUTIVE_STYP20.epw, !- Url
  8E3F76CD;                               !- Checksum

OS:Sizing:Parameters,
  {12ab5df1-569a-4c16-b8e5-3c00d9764097}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Material,
  {0b230f7f-d7c0-47bc-b264-cf0aefad049c}, !- Handle
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {8c15b191-3d5e-4383-8077-2d695aa1f8c3}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Material,
  {38b42bd4-6375-4675-a364-43be05685b70}, !- Handle
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {1ce983ff-61a5-4cc0-b5fa-c460aa22bf32}, !- Handle
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ac2eb4ca-8e8a-4d85-a9fd-b51b87c4c045}, !- Handle
  Metal Standing Seam - 1/16 in.,         !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.8,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {48d24c13-1781-4ce9-b85a-bdac91c35838}, !- Handle
  Compliance Insulation R28.63,           !- Name
  Smooth,                                 !- Roughness
  0.11606149,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {839a8ed4-905b-4ccd-b649-268e2f9127c2}, !- Handle
  Compliance Insulation R9.83,            !- Name
  MediumRough,                            !- Roughness
  0.03986911,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {dceb556f-9873-4f8d-8850-a21e2e35cdf9}, !- Handle
  Plywood - 5/8 in.,                      !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06;                                !- Specific Heat {J/kg-K}

OS:Material,
  {0cdaa588-9986-41e7-a32b-1d735f65e9e0}, !- Handle
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {26ab0fec-f500-4a45-bf7a-365df1d34be4}, !- Handle
  Acoustic Tile - 3/4 in.,                !- Name
  MediumRough,                            !- Roughness
  0.01905,                                !- Thickness {m}
  0.0576334643901672,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {7d28395d-b8b2-409c-b7bf-2c849efaac75}, !- Handle
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {d2e3d6ea-cd71-4bf2-a610-81d041378c4d}, !- Handle
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {8a5841b7-5591-4522-a7d8-4bff0ed816e8}, !- Handle
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {55e8e851-4665-4f0e-ba3f-561f5457a9f0}, !- Handle
  Base_CZ12-NonresMetalFrameWallU055,     !- Name
  ,                                       !- Surface Rendering Name
  {0b230f7f-d7c0-47bc-b264-cf0aefad049c}, !- Layer 1
  {7d28395d-b8b2-409c-b7bf-2c849efaac75}, !- Layer 2
  {d2e3d6ea-cd71-4bf2-a610-81d041378c4d}, !- Layer 3
  {8a5841b7-5591-4522-a7d8-4bff0ed816e8}, !- Layer 4
  {8a5841b7-5591-4522-a7d8-4bff0ed816e8}, !- Layer 5
  {8c15b191-3d5e-4383-8077-2d695aa1f8c3}, !- Layer 6
  {38b42bd4-6375-4675-a364-43be05685b70}; !- Layer 7

OS:Construction,
  {ce56c3ad-ee0a-4566-a37a-1b8ca47759b1}, !- Handle
  NACM_Interior Wall,                     !- Name
  ,                                       !- Surface Rendering Name
  {1ce983ff-61a5-4cc0-b5fa-c460aa22bf32}, !- Layer 1
  {1bbc561e-38c2-4b72-a40a-13fafa0947b3}, !- Layer 2
  {1ce983ff-61a5-4cc0-b5fa-c460aa22bf32}; !- Layer 3

OS:Material,
  {1bbc561e-38c2-4b72-a40a-13fafa0947b3}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {e331a80e-3264-4f3c-8929-f986e3eb4e9f}, !- Handle
  Base_CZ12-SteepNonresWoodFramingAndOtherRoofU034, !- Name
  ,                                       !- Surface Rendering Name
  {ac2eb4ca-8e8a-4d85-a9fd-b51b87c4c045}, !- Layer 1
  {48d24c13-1781-4ce9-b85a-bdac91c35838}; !- Layer 2

OS:Construction,
  {85207d29-0807-4f16-bdc8-0fe242847e44}, !- Handle
  Base_CZ12-NonresOtherFloorU071,         !- Name
  ,                                       !- Surface Rendering Name
  {839a8ed4-905b-4ccd-b649-268e2f9127c2}, !- Layer 1
  {dceb556f-9873-4f8d-8850-a21e2e35cdf9}, !- Layer 2
  {0cdaa588-9986-41e7-a32b-1d735f65e9e0}; !- Layer 3

OS:Construction,
  {b0bda8d3-849e-4264-bac3-ee9629503818}, !- Handle
  NACM_Drop Ceiling,                      !- Name
  ,                                       !- Surface Rendering Name
  {26ab0fec-f500-4a45-bf7a-365df1d34be4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {51b8f10c-4a3e-4c7a-84cb-25bebff45c56}, !- Handle
  Base_AllCZ_FixedWindowU34 Material,     !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Handle
  Base_AllCZ_FixedWindowU34,              !- Name
  ,                                       !- Surface Rendering Name
  {51b8f10c-4a3e-4c7a-84cb-25bebff45c56}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8f6d9c61-0171-466b-a18a-4a28a9b5fd9d}, !- Handle
  Glazed Door Material,                   !- Name
  2.55521850350106,                       !- U-Factor {W/m2-K}
  0.23,                                   !- Solar Heat Gain Coefficient
  0.17;                                   !- Visible Transmittance

OS:Construction,
  {f5883530-2ac8-4857-beb2-6b4912ba55f9}, !- Handle
  Glazed Door,                            !- Name
  ,                                       !- Surface Rendering Name
  {8f6d9c61-0171-466b-a18a-4a28a9b5fd9d}; !- Layer 1

OS:Curve:Biquadratic,
  {d47ff67a-6b89-4978-bd8c-35b91cc7601d}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {0cf3ee9a-85a8-43cc-ac16-c3abdd18d3d7}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {e4eb169c-9d54-4ac7-b567-de7bfab7a0ad}, !- Handle
  CoilHtgHPQRatio_fToadbSI,               !- Name
  0.729009,                               !- Coefficient1 Constant
  0.031928,                               !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -9e-06,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  0.17,                                   !- Minimum Curve Output
  1.05;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {8d05cc73-6766-4d73-84f2-09ccfdf6aa49}, !- Handle
  CoilHtgHPEIRRatio_fToadbSI,             !- Name
  1.21829,                                !- Coefficient1 Constant
  -0.036117,                              !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.7e-05,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  0.97,                                   !- Minimum Curve Output
  3.18;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {4832ebf9-29f5-4a94-a60b-73da298a0d5d}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.8;                                    !- Minimum Curve Output

OS:Curve:Quadratic,
  {49e933c7-c1c3-49cf-8e7e-1cceaac3770a}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3b9c31dd-f896-4620-b432-1b44d5aa9094}, !- Handle
  CoilHtgHPQRatio_fCFMRatio,              !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.84;                                   !- Minimum Curve Output

OS:Curve:Quadratic,
  {4ab0869f-fdf0-44a7-bd22-b2fc5b3207bf}, !- Handle
  CoilHtgHPEIRRatio_fQFrac,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.85,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {afb65ecb-fbf6-4904-ac22-8a004139ae49}, !- Handle
  CoilHtgHPEIRRatio_fCFMRatio,            !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {f3f7f07f-856e-4e33-956d-058b899c660a}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI,           !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.78414,                                !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.21791,                                !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16301,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.916875,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.41138,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.884805,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.690413,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.08116;                                !- Data 27

OS:Table:MultiVariableLookup,
  {70ab01e5-9bd6-4628-961e-1800b0a9e77f}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.78414,                                !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.21791,                                !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16301,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.916875,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.41138,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.884805,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.690413,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.08116;                                !- Data 27

OS:Table:MultiVariableLookup,
  {c475aedc-ed71-4e60-b1e8-69afd768dae7}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-3,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.78414,                                !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.21791,                                !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16301,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.916875,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.41138,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.884805,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.690413,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.08116;                                !- Data 27

OS:Table:MultiVariableLookup,
  {2ad89fed-80fa-44f1-8572-43ae4b864537}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-4,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.78414,                                !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.21791,                                !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16301,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.916875,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.41138,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.884805,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.690413,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.08116;                                !- Data 27

OS:Table:MultiVariableLookup,
  {3afa1ff8-00da-431b-b1be-ae05e6b0a776}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-5,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.78414,                                !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.21791,                                !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16301,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.916875,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.41138,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.884805,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.690413,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.08116;                                !- Data 27

OS:Schedule:Day,
  {d7e3e088-9d42-4b0d-9fd0-5717950d8a4c}, !- Handle
  WaterMainCZ12Jan,                       !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.7777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.7777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.7777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.7777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.7777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.7777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.7777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.7777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.7777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.7777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.7777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.7777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.7777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.7777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.7777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.7777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.7777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.7777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.7777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.7777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.7777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.7777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.7777777777778;                       !- Value Until Time 24

OS:ScheduleTypeLimits,
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bb314db5-b812-4952-ac77-3da2b7b03400}, !- Handle
  WaterMainCZ12Feb,                       !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.8333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.8333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.8333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.8333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.8333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.8333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.8333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.8333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.8333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.8333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.8333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.8333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.8333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.8333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.8333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.8333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.8333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.8333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.8333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.8333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.8333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.8333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.8333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.8333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {a7871c9f-37ca-469b-bc08-65713a9f6e4e}, !- Handle
  WaterMainCZ12Mar,                       !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  11.5,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  11.5,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  11.5,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  11.5,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  11.5,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  11.5,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  11.5,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  11.5,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  11.5,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  11.5,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  11.5,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  11.5,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  11.5,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  11.5,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.5,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  11.5,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  11.5,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  11.5,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  11.5,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  11.5,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  11.5,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  11.5,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  11.5,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  11.5;                                   !- Value Until Time 24

OS:Schedule:Day,
  {ba13b896-f021-4683-a92b-fbe9095ff095}, !- Handle
  WaterMainCZ12Apr,                       !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  12.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  12.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  12.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  12.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  12.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  12.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  12.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  12.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  12.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  12.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  12.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  12.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  12.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  12.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  12.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  12.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  12.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  12.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  12.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  12.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  12.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  12.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  12.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {69310c30-c875-4997-8498-072847e4d131}, !- Handle
  WaterMainCZ12May,                       !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  12.6111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  12.6111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  12.6111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  12.6111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  12.6111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  12.6111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  12.6111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  12.6111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  12.6111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  12.6111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  12.6111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  12.6111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  12.6111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  12.6111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  12.6111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.6111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  12.6111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  12.6111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  12.6111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  12.6111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  12.6111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  12.6111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  12.6111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  12.6111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {0af18868-4db5-43e6-b0f8-0883dd2f7d25}, !- Handle
  WaterMainCZ12Jun,                       !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {2744d3fa-b455-4f12-9944-53634086dfc5}, !- Handle
  WaterMainCZ12Jul,                       !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {f4f0ebde-bf86-4939-a70e-b94159f1fb32}, !- Handle
  WaterMainCZ12Aug,                       !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {bab90839-fdbd-4420-bf55-bed417e6a18c}, !- Handle
  WaterMainCZ12Sep,                       !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16;                                     !- Value Until Time 24

OS:Schedule:Day,
  {688ec0ab-c70a-484f-ab61-abbe8be1a2e6}, !- Handle
  WaterMainCZ12Oct,                       !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.7777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.7777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.7777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.7777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.7777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.7777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.7777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.7777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.7777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.7777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.7777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.7777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.7777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.7777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.7777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.7777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.7777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.7777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.7777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.7777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.7777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.7777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.7777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {5a0069aa-25d4-4641-bff6-f8768d25d0d0}, !- Handle
  WaterMainCZ12Nov,                       !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14;                                     !- Value Until Time 24

OS:Schedule:Day,
  {e42eed7f-0266-4264-94b9-94cdde26d1ba}, !- Handle
  WaterMainCZ12Dec,                       !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  11.7222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  11.7222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  11.7222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  11.7222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  11.7222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  11.7222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  11.7222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  11.7222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  11.7222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  11.7222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  11.7222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  11.7222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  11.7222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  11.7222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.7222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  11.7222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  11.7222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  11.7222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  11.7222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  11.7222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  11.7222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  11.7222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  11.7222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  11.7222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {89d36138-08d6-4840-9f08-fa84c23db2c7}, !- Handle
  OfficeOccupancySun,                     !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {cb45b6f7-8519-4414-aed6-f1f9faa74d68}, !- Handle
  OfficeOccupancyWD,                      !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.95,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.95,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.95,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.95,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.95,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.95,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.95,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {300d4721-4a0c-43d9-9ebd-88d2b5f75f96}, !- Handle
  OfficeOccupancySat,                     !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.1,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- Handle
  OnDay,                                  !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fef80e96-27b8-4cd0-8fad-99fc4c07bf2e}, !- Handle
  OffDay,                                 !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2cccd992-779f-4403-8b89-544328f161b3}, !- Handle
  OfficeReceptacleSun,                    !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a86a8e67-356d-42fc-8f8e-607dbd3693cc}, !- Handle
  OfficeReceptacleWD,                     !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a3e8f5c3-a5c4-47ec-9f2a-950e28e36645}, !- Handle
  OfficeReceptacleSat,                    !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {5701841b-3b9a-421c-848b-ee2910b085a1}, !- Handle
  OfficeGasEquipSun,                      !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d6c8ec3c-72f1-49a3-92c9-7ed5f123ed7b}, !- Handle
  OfficeGasEquipWD,                       !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f77011b7-fd74-4df9-9a45-c628807bceb5}, !- Handle
  OfficeGasEquipSat,                      !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {35ab5cac-acc3-428b-acfa-edd71c652b7a}, !- Handle
  OfficeInfiltrationSun,                  !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9f6badfc-1676-4999-b53b-d81100b03d01}, !- Handle
  OfficeInfiltrationWD,                   !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25;                                   !- Value Until Time 24

OS:Schedule:Day,
  {2bc7b2d2-1f37-4f6d-87bc-dff6ebfc6f39}, !- Handle
  OfficeInfiltrationSat,                  !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {424f367c-df3e-4a22-b12b-eb43b7a87606}, !- Handle
  OfficeServiceHotWaterSun,               !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.04,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.04,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {eaff9fee-748f-4b7e-873e-a0235ad5d2e9}, !- Handle
  OfficeServiceHotWaterWD,                !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {599bf1a6-89cb-41e7-9381-ebd53fc2ebdf}, !- Handle
  OfficeServiceHotWaterSat,               !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.12,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.07,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.07,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {1a9fb71c-45f7-4ab5-8811-669903cd2a97}, !- Handle
  OfficeLightsSun,                        !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {84c0963a-f882-447c-b526-8c4e0d274d38}, !- Handle
  OfficeLightsWD,                         !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.35,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {4f6a887c-65ba-4f20-81c0-521078729c6f}, !- Handle
  OfficeLightsSat,                        !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {5309cb85-ece8-42be-8c0e-13c92e7765d9}, !- Handle
  OfficeHVACAvailSun,                     !- Name
  {9c9e2b7a-9e14-4c2e-87f3-4bd3504d6a49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {9c9e2b7a-9e14-4c2e-87f3-4bd3504d6a49}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {64c7e256-5fe5-47c4-8ad7-47fcf30a6002}, !- Handle
  OfficeHVACAvailWD,                      !- Name
  {9c9e2b7a-9e14-4c2e-87f3-4bd3504d6a49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a6ea4add-ff53-4c92-8c78-81bdb032cdeb}, !- Handle
  OfficeHVACAvailSat,                     !- Name
  {9c9e2b7a-9e14-4c2e-87f3-4bd3504d6a49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3f4651e3-3002-4c42-8523-30677f2dc25c}, !- Handle
  AllOnHVACAvailDay,                      !- Name
  {9c9e2b7a-9e14-4c2e-87f3-4bd3504d6a49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0cb11cf6-0e82-40e8-9d45-3060727ca264}, !- Handle
  OfficeClgSetptSun,                      !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {3681c39e-b0a7-48ee-bb50-8a6bb73debb7}, !- Handle
  OfficeClgSetptWD,                       !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {c4b05406-d416-4c0a-af9e-f3e854cb17cb}, !- Handle
  OfficeClgSetptSat,                      !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {2429d734-932e-4450-93b1-f5e2a1e72376}, !- Handle
  OfficeHtgSetptSun,                      !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {6071e4fe-61df-46b9-a89c-5556e0d16048}, !- Handle
  OfficeHtgSetptWD,                       !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {d285607a-2218-4caa-a5e9-257e66762c58}, !- Handle
  OfficeHtgSetptSat,                      !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Week,
  {2067576d-b876-4520-bb40-2391a7dc8fa8}, !- Handle
  WaterMainCZ12JanWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {d7e3e088-9d42-4b0d-9fd0-5717950d8a4c}, !- Sunday Schedule:Day Name
  {d7e3e088-9d42-4b0d-9fd0-5717950d8a4c}, !- Monday Schedule:Day Name
  {d7e3e088-9d42-4b0d-9fd0-5717950d8a4c}, !- Tuesday Schedule:Day Name
  {d7e3e088-9d42-4b0d-9fd0-5717950d8a4c}, !- Wednesday Schedule:Day Name
  {d7e3e088-9d42-4b0d-9fd0-5717950d8a4c}, !- Thursday Schedule:Day Name
  {d7e3e088-9d42-4b0d-9fd0-5717950d8a4c}, !- Friday Schedule:Day Name
  {d7e3e088-9d42-4b0d-9fd0-5717950d8a4c}, !- Saturday Schedule:Day Name
  {d7e3e088-9d42-4b0d-9fd0-5717950d8a4c}, !- Holiday Schedule:Day Name
  {d7e3e088-9d42-4b0d-9fd0-5717950d8a4c}, !- SummerDesignDay Schedule:Day Name
  {d7e3e088-9d42-4b0d-9fd0-5717950d8a4c}, !- WinterDesignDay Schedule:Day Name
  {d7e3e088-9d42-4b0d-9fd0-5717950d8a4c}, !- CustomDay1 Schedule:Day Name
  {d7e3e088-9d42-4b0d-9fd0-5717950d8a4c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {21ea2052-4393-4128-b577-77b625f04ee3}, !- Handle
  WaterMainCZ12FebWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {bb314db5-b812-4952-ac77-3da2b7b03400}, !- Sunday Schedule:Day Name
  {bb314db5-b812-4952-ac77-3da2b7b03400}, !- Monday Schedule:Day Name
  {bb314db5-b812-4952-ac77-3da2b7b03400}, !- Tuesday Schedule:Day Name
  {bb314db5-b812-4952-ac77-3da2b7b03400}, !- Wednesday Schedule:Day Name
  {bb314db5-b812-4952-ac77-3da2b7b03400}, !- Thursday Schedule:Day Name
  {bb314db5-b812-4952-ac77-3da2b7b03400}, !- Friday Schedule:Day Name
  {bb314db5-b812-4952-ac77-3da2b7b03400}, !- Saturday Schedule:Day Name
  {bb314db5-b812-4952-ac77-3da2b7b03400}, !- Holiday Schedule:Day Name
  {bb314db5-b812-4952-ac77-3da2b7b03400}, !- SummerDesignDay Schedule:Day Name
  {bb314db5-b812-4952-ac77-3da2b7b03400}, !- WinterDesignDay Schedule:Day Name
  {bb314db5-b812-4952-ac77-3da2b7b03400}, !- CustomDay1 Schedule:Day Name
  {bb314db5-b812-4952-ac77-3da2b7b03400}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ccdbcae2-b1cc-4379-bb52-4cbede6d2e6a}, !- Handle
  WaterMainCZ12MarWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {a7871c9f-37ca-469b-bc08-65713a9f6e4e}, !- Sunday Schedule:Day Name
  {a7871c9f-37ca-469b-bc08-65713a9f6e4e}, !- Monday Schedule:Day Name
  {a7871c9f-37ca-469b-bc08-65713a9f6e4e}, !- Tuesday Schedule:Day Name
  {a7871c9f-37ca-469b-bc08-65713a9f6e4e}, !- Wednesday Schedule:Day Name
  {a7871c9f-37ca-469b-bc08-65713a9f6e4e}, !- Thursday Schedule:Day Name
  {a7871c9f-37ca-469b-bc08-65713a9f6e4e}, !- Friday Schedule:Day Name
  {a7871c9f-37ca-469b-bc08-65713a9f6e4e}, !- Saturday Schedule:Day Name
  {a7871c9f-37ca-469b-bc08-65713a9f6e4e}, !- Holiday Schedule:Day Name
  {a7871c9f-37ca-469b-bc08-65713a9f6e4e}, !- SummerDesignDay Schedule:Day Name
  {a7871c9f-37ca-469b-bc08-65713a9f6e4e}, !- WinterDesignDay Schedule:Day Name
  {a7871c9f-37ca-469b-bc08-65713a9f6e4e}, !- CustomDay1 Schedule:Day Name
  {a7871c9f-37ca-469b-bc08-65713a9f6e4e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c866b7a4-6a21-45ab-8f90-0b8f15d869e4}, !- Handle
  WaterMainCZ12AprWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ba13b896-f021-4683-a92b-fbe9095ff095}, !- Sunday Schedule:Day Name
  {ba13b896-f021-4683-a92b-fbe9095ff095}, !- Monday Schedule:Day Name
  {ba13b896-f021-4683-a92b-fbe9095ff095}, !- Tuesday Schedule:Day Name
  {ba13b896-f021-4683-a92b-fbe9095ff095}, !- Wednesday Schedule:Day Name
  {ba13b896-f021-4683-a92b-fbe9095ff095}, !- Thursday Schedule:Day Name
  {ba13b896-f021-4683-a92b-fbe9095ff095}, !- Friday Schedule:Day Name
  {ba13b896-f021-4683-a92b-fbe9095ff095}, !- Saturday Schedule:Day Name
  {ba13b896-f021-4683-a92b-fbe9095ff095}, !- Holiday Schedule:Day Name
  {ba13b896-f021-4683-a92b-fbe9095ff095}, !- SummerDesignDay Schedule:Day Name
  {ba13b896-f021-4683-a92b-fbe9095ff095}, !- WinterDesignDay Schedule:Day Name
  {ba13b896-f021-4683-a92b-fbe9095ff095}, !- CustomDay1 Schedule:Day Name
  {ba13b896-f021-4683-a92b-fbe9095ff095}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a308324e-e681-4772-9900-3d3fdbcd1f36}, !- Handle
  WaterMainCZ12MayWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {69310c30-c875-4997-8498-072847e4d131}, !- Sunday Schedule:Day Name
  {69310c30-c875-4997-8498-072847e4d131}, !- Monday Schedule:Day Name
  {69310c30-c875-4997-8498-072847e4d131}, !- Tuesday Schedule:Day Name
  {69310c30-c875-4997-8498-072847e4d131}, !- Wednesday Schedule:Day Name
  {69310c30-c875-4997-8498-072847e4d131}, !- Thursday Schedule:Day Name
  {69310c30-c875-4997-8498-072847e4d131}, !- Friday Schedule:Day Name
  {69310c30-c875-4997-8498-072847e4d131}, !- Saturday Schedule:Day Name
  {69310c30-c875-4997-8498-072847e4d131}, !- Holiday Schedule:Day Name
  {69310c30-c875-4997-8498-072847e4d131}, !- SummerDesignDay Schedule:Day Name
  {69310c30-c875-4997-8498-072847e4d131}, !- WinterDesignDay Schedule:Day Name
  {69310c30-c875-4997-8498-072847e4d131}, !- CustomDay1 Schedule:Day Name
  {69310c30-c875-4997-8498-072847e4d131}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f8aa875c-f34d-4050-8f07-51c689c305a7}, !- Handle
  WaterMainCZ12JunWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {0af18868-4db5-43e6-b0f8-0883dd2f7d25}, !- Sunday Schedule:Day Name
  {0af18868-4db5-43e6-b0f8-0883dd2f7d25}, !- Monday Schedule:Day Name
  {0af18868-4db5-43e6-b0f8-0883dd2f7d25}, !- Tuesday Schedule:Day Name
  {0af18868-4db5-43e6-b0f8-0883dd2f7d25}, !- Wednesday Schedule:Day Name
  {0af18868-4db5-43e6-b0f8-0883dd2f7d25}, !- Thursday Schedule:Day Name
  {0af18868-4db5-43e6-b0f8-0883dd2f7d25}, !- Friday Schedule:Day Name
  {0af18868-4db5-43e6-b0f8-0883dd2f7d25}, !- Saturday Schedule:Day Name
  {0af18868-4db5-43e6-b0f8-0883dd2f7d25}, !- Holiday Schedule:Day Name
  {0af18868-4db5-43e6-b0f8-0883dd2f7d25}, !- SummerDesignDay Schedule:Day Name
  {0af18868-4db5-43e6-b0f8-0883dd2f7d25}, !- WinterDesignDay Schedule:Day Name
  {0af18868-4db5-43e6-b0f8-0883dd2f7d25}, !- CustomDay1 Schedule:Day Name
  {0af18868-4db5-43e6-b0f8-0883dd2f7d25}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {201e50e0-7b4c-4290-a5b4-b2df0065e641}, !- Handle
  WaterMainCZ12JulWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {2744d3fa-b455-4f12-9944-53634086dfc5}, !- Sunday Schedule:Day Name
  {2744d3fa-b455-4f12-9944-53634086dfc5}, !- Monday Schedule:Day Name
  {2744d3fa-b455-4f12-9944-53634086dfc5}, !- Tuesday Schedule:Day Name
  {2744d3fa-b455-4f12-9944-53634086dfc5}, !- Wednesday Schedule:Day Name
  {2744d3fa-b455-4f12-9944-53634086dfc5}, !- Thursday Schedule:Day Name
  {2744d3fa-b455-4f12-9944-53634086dfc5}, !- Friday Schedule:Day Name
  {2744d3fa-b455-4f12-9944-53634086dfc5}, !- Saturday Schedule:Day Name
  {2744d3fa-b455-4f12-9944-53634086dfc5}, !- Holiday Schedule:Day Name
  {2744d3fa-b455-4f12-9944-53634086dfc5}, !- SummerDesignDay Schedule:Day Name
  {2744d3fa-b455-4f12-9944-53634086dfc5}, !- WinterDesignDay Schedule:Day Name
  {2744d3fa-b455-4f12-9944-53634086dfc5}, !- CustomDay1 Schedule:Day Name
  {2744d3fa-b455-4f12-9944-53634086dfc5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {58b20799-ce97-4012-aeea-2cb0cd9ef870}, !- Handle
  WaterMainCZ12AugWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {f4f0ebde-bf86-4939-a70e-b94159f1fb32}, !- Sunday Schedule:Day Name
  {f4f0ebde-bf86-4939-a70e-b94159f1fb32}, !- Monday Schedule:Day Name
  {f4f0ebde-bf86-4939-a70e-b94159f1fb32}, !- Tuesday Schedule:Day Name
  {f4f0ebde-bf86-4939-a70e-b94159f1fb32}, !- Wednesday Schedule:Day Name
  {f4f0ebde-bf86-4939-a70e-b94159f1fb32}, !- Thursday Schedule:Day Name
  {f4f0ebde-bf86-4939-a70e-b94159f1fb32}, !- Friday Schedule:Day Name
  {f4f0ebde-bf86-4939-a70e-b94159f1fb32}, !- Saturday Schedule:Day Name
  {f4f0ebde-bf86-4939-a70e-b94159f1fb32}, !- Holiday Schedule:Day Name
  {f4f0ebde-bf86-4939-a70e-b94159f1fb32}, !- SummerDesignDay Schedule:Day Name
  {f4f0ebde-bf86-4939-a70e-b94159f1fb32}, !- WinterDesignDay Schedule:Day Name
  {f4f0ebde-bf86-4939-a70e-b94159f1fb32}, !- CustomDay1 Schedule:Day Name
  {f4f0ebde-bf86-4939-a70e-b94159f1fb32}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {91ed0d21-98aa-4d5e-b475-7295000081c0}, !- Handle
  WaterMainCZ12SepWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {bab90839-fdbd-4420-bf55-bed417e6a18c}, !- Sunday Schedule:Day Name
  {bab90839-fdbd-4420-bf55-bed417e6a18c}, !- Monday Schedule:Day Name
  {bab90839-fdbd-4420-bf55-bed417e6a18c}, !- Tuesday Schedule:Day Name
  {bab90839-fdbd-4420-bf55-bed417e6a18c}, !- Wednesday Schedule:Day Name
  {bab90839-fdbd-4420-bf55-bed417e6a18c}, !- Thursday Schedule:Day Name
  {bab90839-fdbd-4420-bf55-bed417e6a18c}, !- Friday Schedule:Day Name
  {bab90839-fdbd-4420-bf55-bed417e6a18c}, !- Saturday Schedule:Day Name
  {bab90839-fdbd-4420-bf55-bed417e6a18c}, !- Holiday Schedule:Day Name
  {bab90839-fdbd-4420-bf55-bed417e6a18c}, !- SummerDesignDay Schedule:Day Name
  {bab90839-fdbd-4420-bf55-bed417e6a18c}, !- WinterDesignDay Schedule:Day Name
  {bab90839-fdbd-4420-bf55-bed417e6a18c}, !- CustomDay1 Schedule:Day Name
  {bab90839-fdbd-4420-bf55-bed417e6a18c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4b220ec1-8fdf-4c9a-b2da-007a1f8a0cb8}, !- Handle
  WaterMainCZ12OctWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {688ec0ab-c70a-484f-ab61-abbe8be1a2e6}, !- Sunday Schedule:Day Name
  {688ec0ab-c70a-484f-ab61-abbe8be1a2e6}, !- Monday Schedule:Day Name
  {688ec0ab-c70a-484f-ab61-abbe8be1a2e6}, !- Tuesday Schedule:Day Name
  {688ec0ab-c70a-484f-ab61-abbe8be1a2e6}, !- Wednesday Schedule:Day Name
  {688ec0ab-c70a-484f-ab61-abbe8be1a2e6}, !- Thursday Schedule:Day Name
  {688ec0ab-c70a-484f-ab61-abbe8be1a2e6}, !- Friday Schedule:Day Name
  {688ec0ab-c70a-484f-ab61-abbe8be1a2e6}, !- Saturday Schedule:Day Name
  {688ec0ab-c70a-484f-ab61-abbe8be1a2e6}, !- Holiday Schedule:Day Name
  {688ec0ab-c70a-484f-ab61-abbe8be1a2e6}, !- SummerDesignDay Schedule:Day Name
  {688ec0ab-c70a-484f-ab61-abbe8be1a2e6}, !- WinterDesignDay Schedule:Day Name
  {688ec0ab-c70a-484f-ab61-abbe8be1a2e6}, !- CustomDay1 Schedule:Day Name
  {688ec0ab-c70a-484f-ab61-abbe8be1a2e6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {784edb6a-046e-4efd-bc72-2e4a49a9ca78}, !- Handle
  WaterMainCZ12NovWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {5a0069aa-25d4-4641-bff6-f8768d25d0d0}, !- Sunday Schedule:Day Name
  {5a0069aa-25d4-4641-bff6-f8768d25d0d0}, !- Monday Schedule:Day Name
  {5a0069aa-25d4-4641-bff6-f8768d25d0d0}, !- Tuesday Schedule:Day Name
  {5a0069aa-25d4-4641-bff6-f8768d25d0d0}, !- Wednesday Schedule:Day Name
  {5a0069aa-25d4-4641-bff6-f8768d25d0d0}, !- Thursday Schedule:Day Name
  {5a0069aa-25d4-4641-bff6-f8768d25d0d0}, !- Friday Schedule:Day Name
  {5a0069aa-25d4-4641-bff6-f8768d25d0d0}, !- Saturday Schedule:Day Name
  {5a0069aa-25d4-4641-bff6-f8768d25d0d0}, !- Holiday Schedule:Day Name
  {5a0069aa-25d4-4641-bff6-f8768d25d0d0}, !- SummerDesignDay Schedule:Day Name
  {5a0069aa-25d4-4641-bff6-f8768d25d0d0}, !- WinterDesignDay Schedule:Day Name
  {5a0069aa-25d4-4641-bff6-f8768d25d0d0}, !- CustomDay1 Schedule:Day Name
  {5a0069aa-25d4-4641-bff6-f8768d25d0d0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {14ce6e98-87c1-4151-af15-e341abbad988}, !- Handle
  WaterMainCZ12DecWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {e42eed7f-0266-4264-94b9-94cdde26d1ba}, !- Sunday Schedule:Day Name
  {e42eed7f-0266-4264-94b9-94cdde26d1ba}, !- Monday Schedule:Day Name
  {e42eed7f-0266-4264-94b9-94cdde26d1ba}, !- Tuesday Schedule:Day Name
  {e42eed7f-0266-4264-94b9-94cdde26d1ba}, !- Wednesday Schedule:Day Name
  {e42eed7f-0266-4264-94b9-94cdde26d1ba}, !- Thursday Schedule:Day Name
  {e42eed7f-0266-4264-94b9-94cdde26d1ba}, !- Friday Schedule:Day Name
  {e42eed7f-0266-4264-94b9-94cdde26d1ba}, !- Saturday Schedule:Day Name
  {e42eed7f-0266-4264-94b9-94cdde26d1ba}, !- Holiday Schedule:Day Name
  {e42eed7f-0266-4264-94b9-94cdde26d1ba}, !- SummerDesignDay Schedule:Day Name
  {e42eed7f-0266-4264-94b9-94cdde26d1ba}, !- WinterDesignDay Schedule:Day Name
  {e42eed7f-0266-4264-94b9-94cdde26d1ba}, !- CustomDay1 Schedule:Day Name
  {e42eed7f-0266-4264-94b9-94cdde26d1ba}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c9e0c9b0-4996-47fb-bf5e-2553a0cbcbde}, !- Handle
  OfficeOccupancyWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {89d36138-08d6-4840-9f08-fa84c23db2c7}, !- Sunday Schedule:Day Name
  {cb45b6f7-8519-4414-aed6-f1f9faa74d68}, !- Monday Schedule:Day Name
  {cb45b6f7-8519-4414-aed6-f1f9faa74d68}, !- Tuesday Schedule:Day Name
  {cb45b6f7-8519-4414-aed6-f1f9faa74d68}, !- Wednesday Schedule:Day Name
  {cb45b6f7-8519-4414-aed6-f1f9faa74d68}, !- Thursday Schedule:Day Name
  {cb45b6f7-8519-4414-aed6-f1f9faa74d68}, !- Friday Schedule:Day Name
  {300d4721-4a0c-43d9-9ebd-88d2b5f75f96}, !- Saturday Schedule:Day Name
  {89d36138-08d6-4840-9f08-fa84c23db2c7}, !- Holiday Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- SummerDesignDay Schedule:Day Name
  {fef80e96-27b8-4cd0-8fad-99fc4c07bf2e}, !- WinterDesignDay Schedule:Day Name
  {89d36138-08d6-4840-9f08-fa84c23db2c7}, !- CustomDay1 Schedule:Day Name
  {89d36138-08d6-4840-9f08-fa84c23db2c7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d0fa5fdc-186c-4882-bce4-3d8a87e5eeb5}, !- Handle
  OfficeReceptacleWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {2cccd992-779f-4403-8b89-544328f161b3}, !- Sunday Schedule:Day Name
  {a86a8e67-356d-42fc-8f8e-607dbd3693cc}, !- Monday Schedule:Day Name
  {a86a8e67-356d-42fc-8f8e-607dbd3693cc}, !- Tuesday Schedule:Day Name
  {a86a8e67-356d-42fc-8f8e-607dbd3693cc}, !- Wednesday Schedule:Day Name
  {a86a8e67-356d-42fc-8f8e-607dbd3693cc}, !- Thursday Schedule:Day Name
  {a86a8e67-356d-42fc-8f8e-607dbd3693cc}, !- Friday Schedule:Day Name
  {a3e8f5c3-a5c4-47ec-9f2a-950e28e36645}, !- Saturday Schedule:Day Name
  {2cccd992-779f-4403-8b89-544328f161b3}, !- Holiday Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- SummerDesignDay Schedule:Day Name
  {fef80e96-27b8-4cd0-8fad-99fc4c07bf2e}, !- WinterDesignDay Schedule:Day Name
  {2cccd992-779f-4403-8b89-544328f161b3}, !- CustomDay1 Schedule:Day Name
  {2cccd992-779f-4403-8b89-544328f161b3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {46f2de96-1158-44e4-8fc2-472356cda379}, !- Handle
  OfficeGasEquipWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {5701841b-3b9a-421c-848b-ee2910b085a1}, !- Sunday Schedule:Day Name
  {d6c8ec3c-72f1-49a3-92c9-7ed5f123ed7b}, !- Monday Schedule:Day Name
  {d6c8ec3c-72f1-49a3-92c9-7ed5f123ed7b}, !- Tuesday Schedule:Day Name
  {d6c8ec3c-72f1-49a3-92c9-7ed5f123ed7b}, !- Wednesday Schedule:Day Name
  {d6c8ec3c-72f1-49a3-92c9-7ed5f123ed7b}, !- Thursday Schedule:Day Name
  {d6c8ec3c-72f1-49a3-92c9-7ed5f123ed7b}, !- Friday Schedule:Day Name
  {f77011b7-fd74-4df9-9a45-c628807bceb5}, !- Saturday Schedule:Day Name
  {5701841b-3b9a-421c-848b-ee2910b085a1}, !- Holiday Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- SummerDesignDay Schedule:Day Name
  {fef80e96-27b8-4cd0-8fad-99fc4c07bf2e}, !- WinterDesignDay Schedule:Day Name
  {5701841b-3b9a-421c-848b-ee2910b085a1}, !- CustomDay1 Schedule:Day Name
  {5701841b-3b9a-421c-848b-ee2910b085a1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f041dec5-71cc-4bd6-bb54-7efb4425adf6}, !- Handle
  OfficeInfiltrationWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {35ab5cac-acc3-428b-acfa-edd71c652b7a}, !- Sunday Schedule:Day Name
  {9f6badfc-1676-4999-b53b-d81100b03d01}, !- Monday Schedule:Day Name
  {9f6badfc-1676-4999-b53b-d81100b03d01}, !- Tuesday Schedule:Day Name
  {9f6badfc-1676-4999-b53b-d81100b03d01}, !- Wednesday Schedule:Day Name
  {9f6badfc-1676-4999-b53b-d81100b03d01}, !- Thursday Schedule:Day Name
  {9f6badfc-1676-4999-b53b-d81100b03d01}, !- Friday Schedule:Day Name
  {2bc7b2d2-1f37-4f6d-87bc-dff6ebfc6f39}, !- Saturday Schedule:Day Name
  {35ab5cac-acc3-428b-acfa-edd71c652b7a}, !- Holiday Schedule:Day Name
  {9f6badfc-1676-4999-b53b-d81100b03d01}, !- SummerDesignDay Schedule:Day Name
  {9f6badfc-1676-4999-b53b-d81100b03d01}, !- WinterDesignDay Schedule:Day Name
  {35ab5cac-acc3-428b-acfa-edd71c652b7a}, !- CustomDay1 Schedule:Day Name
  {35ab5cac-acc3-428b-acfa-edd71c652b7a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e3887044-c32f-4627-96e0-b0ef3747018a}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- Sunday Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- Monday Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- Tuesday Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- Wednesday Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- Thursday Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- Friday Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- Saturday Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- Holiday Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- SummerDesignDay Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- WinterDesignDay Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- CustomDay1 Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d43c7b5c-7a5f-4ab7-bf51-ed40731bb037}, !- Handle
  OfficeServiceHotWaterWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {424f367c-df3e-4a22-b12b-eb43b7a87606}, !- Sunday Schedule:Day Name
  {eaff9fee-748f-4b7e-873e-a0235ad5d2e9}, !- Monday Schedule:Day Name
  {eaff9fee-748f-4b7e-873e-a0235ad5d2e9}, !- Tuesday Schedule:Day Name
  {eaff9fee-748f-4b7e-873e-a0235ad5d2e9}, !- Wednesday Schedule:Day Name
  {eaff9fee-748f-4b7e-873e-a0235ad5d2e9}, !- Thursday Schedule:Day Name
  {eaff9fee-748f-4b7e-873e-a0235ad5d2e9}, !- Friday Schedule:Day Name
  {599bf1a6-89cb-41e7-9381-ebd53fc2ebdf}, !- Saturday Schedule:Day Name
  {424f367c-df3e-4a22-b12b-eb43b7a87606}, !- Holiday Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- SummerDesignDay Schedule:Day Name
  {fef80e96-27b8-4cd0-8fad-99fc4c07bf2e}, !- WinterDesignDay Schedule:Day Name
  {424f367c-df3e-4a22-b12b-eb43b7a87606}, !- CustomDay1 Schedule:Day Name
  {424f367c-df3e-4a22-b12b-eb43b7a87606}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4a2893ab-972d-479c-91c0-dcb29690e351}, !- Handle
  OfficeLightsWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {1a9fb71c-45f7-4ab5-8811-669903cd2a97}, !- Sunday Schedule:Day Name
  {84c0963a-f882-447c-b526-8c4e0d274d38}, !- Monday Schedule:Day Name
  {84c0963a-f882-447c-b526-8c4e0d274d38}, !- Tuesday Schedule:Day Name
  {84c0963a-f882-447c-b526-8c4e0d274d38}, !- Wednesday Schedule:Day Name
  {84c0963a-f882-447c-b526-8c4e0d274d38}, !- Thursday Schedule:Day Name
  {84c0963a-f882-447c-b526-8c4e0d274d38}, !- Friday Schedule:Day Name
  {4f6a887c-65ba-4f20-81c0-521078729c6f}, !- Saturday Schedule:Day Name
  {1a9fb71c-45f7-4ab5-8811-669903cd2a97}, !- Holiday Schedule:Day Name
  {f149b978-94c4-4879-9a84-b69d8759ab6f}, !- SummerDesignDay Schedule:Day Name
  {fef80e96-27b8-4cd0-8fad-99fc4c07bf2e}, !- WinterDesignDay Schedule:Day Name
  {1a9fb71c-45f7-4ab5-8811-669903cd2a97}, !- CustomDay1 Schedule:Day Name
  {1a9fb71c-45f7-4ab5-8811-669903cd2a97}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {46688e01-23db-410e-a677-105e127d8c87}, !- Handle
  OfficeHVACAvailWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {5309cb85-ece8-42be-8c0e-13c92e7765d9}, !- Sunday Schedule:Day Name
  {64c7e256-5fe5-47c4-8ad7-47fcf30a6002}, !- Monday Schedule:Day Name
  {64c7e256-5fe5-47c4-8ad7-47fcf30a6002}, !- Tuesday Schedule:Day Name
  {64c7e256-5fe5-47c4-8ad7-47fcf30a6002}, !- Wednesday Schedule:Day Name
  {64c7e256-5fe5-47c4-8ad7-47fcf30a6002}, !- Thursday Schedule:Day Name
  {64c7e256-5fe5-47c4-8ad7-47fcf30a6002}, !- Friday Schedule:Day Name
  {a6ea4add-ff53-4c92-8c78-81bdb032cdeb}, !- Saturday Schedule:Day Name
  {5309cb85-ece8-42be-8c0e-13c92e7765d9}, !- Holiday Schedule:Day Name
  {3f4651e3-3002-4c42-8523-30677f2dc25c}, !- SummerDesignDay Schedule:Day Name
  {3f4651e3-3002-4c42-8523-30677f2dc25c}, !- WinterDesignDay Schedule:Day Name
  {5309cb85-ece8-42be-8c0e-13c92e7765d9}, !- CustomDay1 Schedule:Day Name
  {5309cb85-ece8-42be-8c0e-13c92e7765d9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1eade3ee-a348-4326-9293-95801d2888b1}, !- Handle
  OfficeClgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {0cb11cf6-0e82-40e8-9d45-3060727ca264}, !- Sunday Schedule:Day Name
  {3681c39e-b0a7-48ee-bb50-8a6bb73debb7}, !- Monday Schedule:Day Name
  {3681c39e-b0a7-48ee-bb50-8a6bb73debb7}, !- Tuesday Schedule:Day Name
  {3681c39e-b0a7-48ee-bb50-8a6bb73debb7}, !- Wednesday Schedule:Day Name
  {3681c39e-b0a7-48ee-bb50-8a6bb73debb7}, !- Thursday Schedule:Day Name
  {3681c39e-b0a7-48ee-bb50-8a6bb73debb7}, !- Friday Schedule:Day Name
  {c4b05406-d416-4c0a-af9e-f3e854cb17cb}, !- Saturday Schedule:Day Name
  {0cb11cf6-0e82-40e8-9d45-3060727ca264}, !- Holiday Schedule:Day Name
  {3681c39e-b0a7-48ee-bb50-8a6bb73debb7}, !- SummerDesignDay Schedule:Day Name
  {3681c39e-b0a7-48ee-bb50-8a6bb73debb7}, !- WinterDesignDay Schedule:Day Name
  {0cb11cf6-0e82-40e8-9d45-3060727ca264}, !- CustomDay1 Schedule:Day Name
  {0cb11cf6-0e82-40e8-9d45-3060727ca264}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {abb08d41-9bbf-44dc-ae30-f0f0c9cdd5c2}, !- Handle
  OfficeHtgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {2429d734-932e-4450-93b1-f5e2a1e72376}, !- Sunday Schedule:Day Name
  {6071e4fe-61df-46b9-a89c-5556e0d16048}, !- Monday Schedule:Day Name
  {6071e4fe-61df-46b9-a89c-5556e0d16048}, !- Tuesday Schedule:Day Name
  {6071e4fe-61df-46b9-a89c-5556e0d16048}, !- Wednesday Schedule:Day Name
  {6071e4fe-61df-46b9-a89c-5556e0d16048}, !- Thursday Schedule:Day Name
  {6071e4fe-61df-46b9-a89c-5556e0d16048}, !- Friday Schedule:Day Name
  {d285607a-2218-4caa-a5e9-257e66762c58}, !- Saturday Schedule:Day Name
  {2429d734-932e-4450-93b1-f5e2a1e72376}, !- Holiday Schedule:Day Name
  {6071e4fe-61df-46b9-a89c-5556e0d16048}, !- SummerDesignDay Schedule:Day Name
  {6071e4fe-61df-46b9-a89c-5556e0d16048}, !- WinterDesignDay Schedule:Day Name
  {2429d734-932e-4450-93b1-f5e2a1e72376}, !- CustomDay1 Schedule:Day Name
  {2429d734-932e-4450-93b1-f5e2a1e72376}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {4131cada-c5ad-4fdf-bb04-9c1e4497e908}, !- Handle
  WaterMainCZ12,                          !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {2067576d-b876-4520-bb40-2391a7dc8fa8}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {21ea2052-4393-4128-b577-77b625f04ee3}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {ccdbcae2-b1cc-4379-bb52-4cbede6d2e6a}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {c866b7a4-6a21-45ab-8f90-0b8f15d869e4}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {a308324e-e681-4772-9900-3d3fdbcd1f36}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {f8aa875c-f34d-4050-8f07-51c689c305a7}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {201e50e0-7b4c-4290-a5b4-b2df0065e641}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {58b20799-ce97-4012-aeea-2cb0cd9ef870}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {91ed0d21-98aa-4d5e-b475-7295000081c0}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {4b220ec1-8fdf-4c9a-b2da-007a1f8a0cb8}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {784edb6a-046e-4efd-bc72-2e4a49a9ca78}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {14ce6e98-87c1-4151-af15-e341abbad988}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {5f2752de-39ab-4998-8a4d-b9d5488d4ae9}, !- Handle
  OfficeOccupancy,                        !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c9e0c9b0-4996-47fb-bf5e-2553a0cbcbde}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1110831f-32d2-439c-ab3d-539ff362fba5}, !- Handle
  OfficeReceptacle,                       !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d0fa5fdc-186c-4882-bce4-3d8a87e5eeb5}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {35db1be0-3e99-490c-8a31-6777319756af}, !- Handle
  OfficeGasEquip,                         !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {46f2de96-1158-44e4-8fc2-472356cda379}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {fe200d98-4f25-4fdb-b34a-b1ca92f7df13}, !- Handle
  OfficeInfiltration,                     !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f041dec5-71cc-4bd6-bb54-7efb4425adf6}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {5e0006a1-c7b3-4836-abde-aa219833f5ab}, !- Handle
  On,                                     !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e3887044-c32f-4627-96e0-b0ef3747018a}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1e6d2c6c-8c70-4b09-9887-fad0d1334b80}, !- Handle
  OfficeServiceHotWater,                  !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d43c7b5c-7a5f-4ab7-bf51-ed40731bb037}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {5d733b0d-1dff-4e48-95c9-88f8623af9b4}, !- Handle
  OfficeLights,                           !- Name
  {f9462bc3-b93f-4b46-8d18-baa2806bbcfa}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {4a2893ab-972d-479c-91c0-dcb29690e351}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2027018b-1eea-490d-b9b6-51fb6b4a33cf}, !- Handle
  OfficeHVACAvail,                        !- Name
  {9c9e2b7a-9e14-4c2e-87f3-4bd3504d6a49}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {46688e01-23db-410e-a677-105e127d8c87}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {51dcea23-93fe-4e13-9e6f-4adebb0bbcb2}, !- Handle
  OfficeClgSetpt,                         !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1eade3ee-a348-4326-9293-95801d2888b1}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {6c65df86-6b99-4ec6-8d63-7d992684527d}, !- Handle
  OfficeHtgSetpt,                         !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {abb08d41-9bbf-44dc-ae30-f0f0c9cdd5c2}; !- Week Schedule Until Date 1

OS:RunPeriodControl:SpecialDays,
  {61de63d6-6416-48c5-ac4c-6e074b5b18b6}, !- Handle
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {dadd1e4b-2e5f-4829-a7c6-a2ae2d171ef4}, !- Handle
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {98154035-da0d-4839-be5b-6f81aa59e4cd}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {b5100731-c7bc-4ac0-a9ef-f9b078ed3626}, !- Handle
  Memorial Day,                           !- Name
  5th Monday in May,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5718b9a0-b0f6-490e-9d9a-73437e9c4cc9}, !- Handle
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {74ac8e39-1746-4213-857c-2b68e4526b5f}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {ec6d72b3-7881-469c-a60f-e50f99b775fe}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {3bd782e3-e6fa-4aac-8b90-50f5cea291e5}, !- Handle
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {516e1e20-7f0f-4b65-8e76-8e5ae86e2cab}, !- Handle
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {8c20acc7-9e72-444f-87ea-8e3840527e2d}, !- Handle
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:Site:WaterMainsTemperature,
  {0b53be9a-6df4-4fc5-8b7b-4dcbb149e1ab}, !- Handle
  Schedule,                               !- Calculation Method
  {4131cada-c5ad-4fdf-bb04-9c1e4497e908}; !- Temperature Schedule Name

OS:Facility,
  {97a4e051-5ba2-4906-b1ce-324c368ae427}; !- Handle

OS:Building,
  {62d25afa-6dbd-4b63-82d4-32ca8d61f83a}, !- Handle
  Small Office,                           !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {a8cf0e27-ff6b-474b-97bd-2035dc4b1387}, !- Handle
  Perimeter_ZN_1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2fc696ad-8fca-4100-9bed-31c730228f94}, !- Building Story Name
  {f43dac13-ddc3-493f-83fc-9be7a6d2b3c3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0921bc70-89fd-42e1-8b32-d4377981fcda}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {99f5545b-4174-493e-b161-7034e49173ee}, !- Handle
  Perimeter_ZN_2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2fc696ad-8fca-4100-9bed-31c730228f94}, !- Building Story Name
  {95b6c0f0-f26c-46f5-8670-5f0b1d963f07}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b9276ef8-0b96-41a5-af34-48cf6b39a153}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {817b5ece-5d9b-423c-b593-45d776783254}, !- Handle
  Perimeter_ZN_3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2fc696ad-8fca-4100-9bed-31c730228f94}, !- Building Story Name
  {291a8fdd-0a13-488c-b465-7157988e7690}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ef8d9c31-5b2b-4764-aeee-f2f99f659aa3}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {633cf2a4-a518-462d-a652-3a4d2961bb03}, !- Handle
  Perimeter_ZN_4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2fc696ad-8fca-4100-9bed-31c730228f94}, !- Building Story Name
  {49c53e24-d6d0-46d0-bb9c-3959709530f0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cdf915a7-9d5c-4870-bc0e-3c0c7de5f19b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {5f1b6581-f3c7-4f91-8c0a-602e7d613b56}, !- Handle
  Core_ZN,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2fc696ad-8fca-4100-9bed-31c730228f94}, !- Building Story Name
  {2d0b4998-75d8-426f-94d4-c977665b6044}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fc7d172d-02a2-41a7-b5cc-b21b99931498}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {3c6fe7b4-77ea-4658-8464-9ab8dc58b615}, !- Handle
  Attic,                                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2fc696ad-8fca-4100-9bed-31c730228f94}, !- Building Story Name
  {a486b178-d19f-41fd-ae60-7fbff927070f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8d71786a-6693-4063-8488-1d91bf74bc86}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {a486b178-d19f-41fd-ae60-7fbff927070f}, !- Handle
  Attic Thermal Zone,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05276c8e-d941-4864-bd24-a9733ff50f01}, !- Zone Air Inlet Port List
  {9d49f3c6-6656-4ff5-936e-78654417119f}, !- Zone Air Exhaust Port List
  {d87e9d2b-be3c-49c3-8766-d1f69e44a9dc}, !- Zone Air Node Name
  {62682d00-46d5-429e-bbcf-14f94c0201a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8315310e-d77f-4845-834f-f9b9d01a9936}, !- Handle
  Attic Thermal Zone Room Air Node,       !- Name
  {d87e9d2b-be3c-49c3-8766-d1f69e44a9dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d87e9d2b-be3c-49c3-8766-d1f69e44a9dc}, !- Handle
  {ca3a73e9-2e67-442c-9779-fc6de488a1f8}, !- Name
  {a486b178-d19f-41fd-ae60-7fbff927070f}, !- Source Object
  11,                                     !- Outlet Port
  {8315310e-d77f-4845-834f-f9b9d01a9936}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05276c8e-d941-4864-bd24-a9733ff50f01}, !- Handle
  {b11f6450-8c66-467c-bc0e-7329c602ca4a}, !- Name
  {a486b178-d19f-41fd-ae60-7fbff927070f}; !- HVAC Component

OS:PortList,
  {9d49f3c6-6656-4ff5-936e-78654417119f}, !- Handle
  {2238221d-be5d-4748-8335-da56d30a221b}, !- Name
  {a486b178-d19f-41fd-ae60-7fbff927070f}; !- HVAC Component

OS:PortList,
  {62682d00-46d5-429e-bbcf-14f94c0201a3}, !- Handle
  {dbe0b588-5c90-4412-aeb1-4200393a9052}, !- Name
  {a486b178-d19f-41fd-ae60-7fbff927070f}; !- HVAC Component

OS:Sizing:Zone,
  {46ff2ec6-e442-4a85-b718-ceedb577a614}, !- Handle
  {a486b178-d19f-41fd-ae60-7fbff927070f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d31a73ca-0dc3-4dc0-95fe-0b348bdccda0}, !- Handle
  {c50dd1ec-4af5-4302-8f45-3bd46a34f72f}, !- Name
  {a486b178-d19f-41fd-ae60-7fbff927070f}; !- Thermal Zone

OS:ThermalZone,
  {2d0b4998-75d8-426f-94d4-c977665b6044}, !- Handle
  Core_ZN Thermal Zone,                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db5a201f-adae-4795-aa9d-26325e09c6da}, !- Zone Air Inlet Port List
  {f2e439f0-e3b1-4cb4-9f29-c58a4b96eb0b}, !- Zone Air Exhaust Port List
  {ee95dce1-7300-42ed-9e21-55aeef48d46a}, !- Zone Air Node Name
  {55f4ce1d-3f2c-46a8-909a-6e9b8f1abab3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {65fe1032-062b-4b1b-94d5-6a7d10607ba4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30cb0fe1-7cec-42cb-9ced-4ed1cd1fc040}, !- Handle
  Core_ZN Thermal Zone Room Air Node,     !- Name
  {ee95dce1-7300-42ed-9e21-55aeef48d46a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee95dce1-7300-42ed-9e21-55aeef48d46a}, !- Handle
  {3fca8697-5035-4b5d-8ff8-36d038808571}, !- Name
  {2d0b4998-75d8-426f-94d4-c977665b6044}, !- Source Object
  11,                                     !- Outlet Port
  {30cb0fe1-7cec-42cb-9ced-4ed1cd1fc040}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db5a201f-adae-4795-aa9d-26325e09c6da}, !- Handle
  {6da8b91a-0359-4702-9f00-f3fa9076404e}, !- Name
  {2d0b4998-75d8-426f-94d4-c977665b6044}, !- HVAC Component
  {129b100f-cae1-481e-966a-7fd71bf9a9ef}; !- Port 1

OS:PortList,
  {f2e439f0-e3b1-4cb4-9f29-c58a4b96eb0b}, !- Handle
  {0be481b1-3043-4e91-973a-3e6203e3aae7}, !- Name
  {2d0b4998-75d8-426f-94d4-c977665b6044}; !- HVAC Component

OS:PortList,
  {55f4ce1d-3f2c-46a8-909a-6e9b8f1abab3}, !- Handle
  {9eaaf77b-7040-49b2-9d3e-54bfc8228958}, !- Name
  {2d0b4998-75d8-426f-94d4-c977665b6044}, !- HVAC Component
  {e16c0e6b-6f89-45f0-925c-a28a92a3ccaa}; !- Port 1

OS:Sizing:Zone,
  {edc23532-55cd-47be-9df5-de5e28a17d6f}, !- Handle
  {2d0b4998-75d8-426f-94d4-c977665b6044}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08e8910d-eae3-4461-be48-ac5d77f647ca}, !- Handle
  {bad47dd6-262b-4da3-9d16-4eb30705bc00}, !- Name
  {2d0b4998-75d8-426f-94d4-c977665b6044}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {01ea28fc-a402-4440-a642-34dcde0a18e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f43dac13-ddc3-493f-83fc-9be7a6d2b3c3}, !- Handle
  Perimeter_ZN_1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57f6b75e-d1c1-4ec1-825f-9e30057ad734}, !- Zone Air Inlet Port List
  {9a0c6541-6c21-4c82-b312-2b45a014a687}, !- Zone Air Exhaust Port List
  {9aff07e0-4d33-4b28-9590-595ae1695a23}, !- Zone Air Node Name
  {b3c616c1-9979-48cd-96f4-4a1ec94d579c}, !- Zone Return Air Port List
  {46706d7f-17f4-4929-8564-d89ad92aa79e}, !- Primary Daylighting Control Name
  0.50825,                                !- Fraction of Zone Controlled by Primary Daylighting Control
  {7ded9abd-7006-47bc-80db-f0a84b9f7ea7}, !- Secondary Daylighting Control Name
  0.406414,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {413979e3-3034-4dec-ab27-cc729d7c657b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {faf4ee42-a774-4c3a-ba27-4002b31ec02a}, !- Handle
  Perimeter_ZN_1 Thermal Zone Room Air Node, !- Name
  {9aff07e0-4d33-4b28-9590-595ae1695a23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9aff07e0-4d33-4b28-9590-595ae1695a23}, !- Handle
  {6b914dd8-e5cb-4f21-a2e7-cca4d90738dd}, !- Name
  {f43dac13-ddc3-493f-83fc-9be7a6d2b3c3}, !- Source Object
  11,                                     !- Outlet Port
  {faf4ee42-a774-4c3a-ba27-4002b31ec02a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57f6b75e-d1c1-4ec1-825f-9e30057ad734}, !- Handle
  {41646879-60e6-4137-b1bf-5872a7adeabb}, !- Name
  {f43dac13-ddc3-493f-83fc-9be7a6d2b3c3}, !- HVAC Component
  {2bc074ff-e45a-467a-8fa3-488743ec21a7}; !- Port 1

OS:PortList,
  {9a0c6541-6c21-4c82-b312-2b45a014a687}, !- Handle
  {31f1f85a-d32a-4197-8ab2-e5cf12760ef6}, !- Name
  {f43dac13-ddc3-493f-83fc-9be7a6d2b3c3}; !- HVAC Component

OS:PortList,
  {b3c616c1-9979-48cd-96f4-4a1ec94d579c}, !- Handle
  {6dbb5be8-8ead-4dca-a1ef-ef3906f0f20b}, !- Name
  {f43dac13-ddc3-493f-83fc-9be7a6d2b3c3}, !- HVAC Component
  {9db97fec-21de-44dc-a261-4073a9756f62}; !- Port 1

OS:Sizing:Zone,
  {e6742c3b-44ff-4950-94e4-bdbf64f65324}, !- Handle
  {f43dac13-ddc3-493f-83fc-9be7a6d2b3c3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0497cce4-0d06-4c55-89ee-4415727c07bc}, !- Handle
  {31587577-ebf4-4147-a9d2-5d6950f10165}, !- Name
  {f43dac13-ddc3-493f-83fc-9be7a6d2b3c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed51295c-669c-4f87-928a-87bbd0f09531}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {95b6c0f0-f26c-46f5-8670-5f0b1d963f07}, !- Handle
  Perimeter_ZN_2 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0538dddf-3418-4fe0-b63f-4572b411d7c4}, !- Zone Air Inlet Port List
  {57746761-23be-49c4-94d2-942e67ce6d4d}, !- Zone Air Exhaust Port List
  {c22ae63f-cc6e-4e9f-a156-31a886e5fe9d}, !- Zone Air Node Name
  {53c779f3-0dfe-413d-ab46-a2f796381f35}, !- Zone Return Air Port List
  {ee0675b5-a714-4e5a-b9fc-e73cdabdaf6c}, !- Primary Daylighting Control Name
  0.538078,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {3695a2a2-5b4c-40a0-a54a-5d330e293a92}, !- Secondary Daylighting Control Name
  0.364357,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76e60bd1-5ddb-46cb-9923-6391b70c2830}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b981d907-0e10-4007-9398-848724356928}, !- Handle
  Perimeter_ZN_2 Thermal Zone Room Air Node, !- Name
  {c22ae63f-cc6e-4e9f-a156-31a886e5fe9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c22ae63f-cc6e-4e9f-a156-31a886e5fe9d}, !- Handle
  {1647f5ff-be8d-4677-969c-3150792a3845}, !- Name
  {95b6c0f0-f26c-46f5-8670-5f0b1d963f07}, !- Source Object
  11,                                     !- Outlet Port
  {b981d907-0e10-4007-9398-848724356928}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0538dddf-3418-4fe0-b63f-4572b411d7c4}, !- Handle
  {56f81ba5-13c3-4200-90ca-5912726b18d9}, !- Name
  {95b6c0f0-f26c-46f5-8670-5f0b1d963f07}, !- HVAC Component
  {4a4390f2-aca9-49d8-a93e-649f046d5e7d}; !- Port 1

OS:PortList,
  {57746761-23be-49c4-94d2-942e67ce6d4d}, !- Handle
  {298f5f85-92a4-4465-9bad-680eb57c2d93}, !- Name
  {95b6c0f0-f26c-46f5-8670-5f0b1d963f07}; !- HVAC Component

OS:PortList,
  {53c779f3-0dfe-413d-ab46-a2f796381f35}, !- Handle
  {1cb72453-8f37-4702-a2fe-314b04f3cf6c}, !- Name
  {95b6c0f0-f26c-46f5-8670-5f0b1d963f07}, !- HVAC Component
  {0258777b-5c75-4ba3-8476-6a3f1ba33dd8}; !- Port 1

OS:Sizing:Zone,
  {665cf9ec-dec8-4522-969a-b178261e5acf}, !- Handle
  {95b6c0f0-f26c-46f5-8670-5f0b1d963f07}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81ac5066-fbf2-4949-be68-5019124900e5}, !- Handle
  {44d1f1d7-61af-4a59-af4a-11954063660d}, !- Name
  {95b6c0f0-f26c-46f5-8670-5f0b1d963f07}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b3ce25a-dd53-438e-9cfc-b4115ead5e41}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {291a8fdd-0a13-488c-b465-7157988e7690}, !- Handle
  Perimeter_ZN_3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48869aca-9757-4a74-acea-8a7d58f9ed4d}, !- Zone Air Inlet Port List
  {1b59dd84-fca9-4058-b6d1-633b7d0dcaa8}, !- Zone Air Exhaust Port List
  {10587b79-4fe9-457e-bbb7-5cd70ff6a086}, !- Zone Air Node Name
  {bde705a4-aacd-4418-9f11-0f6b5be181a1}, !- Zone Return Air Port List
  {4f1e54c7-4a65-4106-b543-2a4d34df499a}, !- Primary Daylighting Control Name
  0.501324,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {969f0a39-fe12-4706-a39c-38a2ebe342a7}, !- Secondary Daylighting Control Name
  0.399488,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb8d5b7b-b84c-4139-85bb-9b654a650d2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19ce0978-c5ec-42a1-961a-b556d4ec719a}, !- Handle
  Perimeter_ZN_3 Thermal Zone Room Air Node, !- Name
  {10587b79-4fe9-457e-bbb7-5cd70ff6a086}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10587b79-4fe9-457e-bbb7-5cd70ff6a086}, !- Handle
  {eb3185bf-c843-42a1-8997-335a6a1ca9e2}, !- Name
  {291a8fdd-0a13-488c-b465-7157988e7690}, !- Source Object
  11,                                     !- Outlet Port
  {19ce0978-c5ec-42a1-961a-b556d4ec719a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48869aca-9757-4a74-acea-8a7d58f9ed4d}, !- Handle
  {24d4d768-b0bf-4dab-be6c-a15d6466ded0}, !- Name
  {291a8fdd-0a13-488c-b465-7157988e7690}, !- HVAC Component
  {7ac612dc-45c0-43a7-991a-668dd98334fb}; !- Port 1

OS:PortList,
  {1b59dd84-fca9-4058-b6d1-633b7d0dcaa8}, !- Handle
  {9879d149-6dda-4158-8a83-7a0e5310a6bb}, !- Name
  {291a8fdd-0a13-488c-b465-7157988e7690}; !- HVAC Component

OS:PortList,
  {bde705a4-aacd-4418-9f11-0f6b5be181a1}, !- Handle
  {5578d19a-9f1e-4c25-9ebd-30365254a71f}, !- Name
  {291a8fdd-0a13-488c-b465-7157988e7690}, !- HVAC Component
  {e36b16bf-8aaf-484b-906d-ca510404089a}; !- Port 1

OS:Sizing:Zone,
  {c9091331-7831-40d7-9ea3-aaae261c6007}, !- Handle
  {291a8fdd-0a13-488c-b465-7157988e7690}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46aac89c-28fb-4964-9b96-1c7272d6fc73}, !- Handle
  {32df22c8-763a-41a6-a17c-77c1126a29f4}, !- Name
  {291a8fdd-0a13-488c-b465-7157988e7690}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48511f3c-5bd9-491c-8865-e0e65b7cf48b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {49c53e24-d6d0-46d0-bb9c-3959709530f0}, !- Handle
  Perimeter_ZN_4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a73ffbe-ebb5-405c-b2c0-09d4c70e9119}, !- Zone Air Inlet Port List
  {db3d4f8b-d1c5-43ef-a7f1-24190d363d78}, !- Zone Air Exhaust Port List
  {14d556c3-8834-4a69-a752-e48d9b9b3990}, !- Zone Air Node Name
  {900ffca6-153d-4838-be14-2f7051f19f90}, !- Zone Return Air Port List
  {a9705ebb-09c3-4d5a-a707-8ee4b2832ae5}, !- Primary Daylighting Control Name
  0.538299,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {1ecabc16-f6e9-4330-b693-54a6be2e2e80}, !- Secondary Daylighting Control Name
  0.366481,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a568ca0-bfd0-4c01-944b-5d6af7c16e2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0839c2c-5a17-4814-a4bf-de833be67d56}, !- Handle
  Perimeter_ZN_4 Thermal Zone Room Air Node, !- Name
  {14d556c3-8834-4a69-a752-e48d9b9b3990}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14d556c3-8834-4a69-a752-e48d9b9b3990}, !- Handle
  {dd3bf148-6867-42f6-841a-8e662fd79970}, !- Name
  {49c53e24-d6d0-46d0-bb9c-3959709530f0}, !- Source Object
  11,                                     !- Outlet Port
  {e0839c2c-5a17-4814-a4bf-de833be67d56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a73ffbe-ebb5-405c-b2c0-09d4c70e9119}, !- Handle
  {8bd996c0-2da1-4424-afef-f98cedaf6eee}, !- Name
  {49c53e24-d6d0-46d0-bb9c-3959709530f0}, !- HVAC Component
  {81bd6b1c-937f-49e2-937b-24be8a68619b}; !- Port 1

OS:PortList,
  {db3d4f8b-d1c5-43ef-a7f1-24190d363d78}, !- Handle
  {8bb1e624-4e89-4df9-821a-23c9b15d3150}, !- Name
  {49c53e24-d6d0-46d0-bb9c-3959709530f0}; !- HVAC Component

OS:PortList,
  {900ffca6-153d-4838-be14-2f7051f19f90}, !- Handle
  {0546483e-7ddb-46f6-b023-a8f7a2659250}, !- Name
  {49c53e24-d6d0-46d0-bb9c-3959709530f0}, !- HVAC Component
  {7e2c7f9e-5cbf-472b-af06-7efa833a8173}; !- Port 1

OS:Sizing:Zone,
  {6a382040-f94f-4695-a372-23da3716d6c6}, !- Handle
  {49c53e24-d6d0-46d0-bb9c-3959709530f0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e1c333f-3f1b-466d-a609-eff702f3c82e}, !- Handle
  {853b245a-7470-411e-933e-6ee9442b7659}, !- Name
  {49c53e24-d6d0-46d0-bb9c-3959709530f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9bd4b34-32df-4399-a5c7-61bfa5d26f64}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {2fc696ad-8fca-4100-9bed-31c730228f94}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {e1e675f1-d07b-41f6-90e2-3a95b7b45ba3}, !- Handle
  Perimeter_ZN_1 People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {60f27844-82d1-4e2d-90b5-d57ef78819da}, !- Handle
  Perimeter_ZN_1 People,                  !- Name
  {e1e675f1-d07b-41f6-90e2-3a95b7b45ba3}, !- People Definition Name
  {a8cf0e27-ff6b-474b-97bd-2035dc4b1387}, !- Space or SpaceType Name
  {5f2752de-39ab-4998-8a4d-b9d5488d4ae9}, !- Number of People Schedule Name
  {04f7a5ee-1789-4d3f-83fb-ded8f0bdd8e0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {04f7a5ee-1789-4d3f-83fb-ded8f0bdd8e0}, !- Handle
  Perimeter_ZN_1 People Activity Level,   !- Name
  {685938f1-a992-4924-a64b-8253018662d6}, !- Schedule Type Limits Name
  {ccd5926e-77d0-42f3-8738-5ee259e92df5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ccd5926e-77d0-42f3-8738-5ee259e92df5}, !- Handle
  {3d08e086-33cf-45c1-ac7b-ac70a4bd97b2}, !- Name
  {685938f1-a992-4924-a64b-8253018662d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:ScheduleTypeLimits,
  {685938f1-a992-4924-a64b-8253018662d6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {59899263-7dc3-4525-8226-fd8de8132a6a}, !- Handle
  Perimeter_ZN_1 Space Infiltration Design Flow Rate 1, !- Name
  {a8cf0e27-ff6b-474b-97bd-2035dc4b1387}, !- Space or SpaceType Name
  {fe200d98-4f25-4fdb-b34a-b1ca92f7df13}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {a84dd0b1-2666-47ce-a103-91b098538d6e}, !- Handle
  Perimeter_ZN_1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {04bae877-7b69-4f24-a62e-c06f85e5c804}, !- Handle
  Perimeter_ZN_1 Regulated Lights,        !- Name
  {a84dd0b1-2666-47ce-a103-91b098538d6e}, !- Lights Definition Name
  {a8cf0e27-ff6b-474b-97bd-2035dc4b1387}, !- Space or SpaceType Name
  {5d733b0d-1dff-4e48-95c9-88f8623af9b4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d281f5e5-22c3-4bd5-8ae1-0d3f9eefe59b}, !- Handle
  Perimeter_ZN_1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {11fca28d-edee-4a4e-ac1f-61b90ac6c01a}, !- Handle
  Perimeter_ZN_1 Recepticle Loads,        !- Name
  {d281f5e5-22c3-4bd5-8ae1-0d3f9eefe59b}, !- Electric Equipment Definition Name
  {a8cf0e27-ff6b-474b-97bd-2035dc4b1387}, !- Space or SpaceType Name
  {1110831f-32d2-439c-ab3d-539ff362fba5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {7edc4996-c13c-4c4d-8e7d-e362ccbd97ad}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  {55e8e851-4665-4f0e-ba3f-561f5457a9f0}, !- Construction Name
  {a8cf0e27-ff6b-474b-97bd-2035dc4b1387}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05001168,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.6900132, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  27.6900132, 0, 3.05001168;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8202add3-59ac-45d5-a770-dbe416338c20}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {7edc4996-c13c-4c4d-8e7d-e362ccbd97ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.390000776, 0, 2.424001248,            !- X,Y,Z Vertex 1 {m}
  1.390000776, 0, 0.900001248,            !- X,Y,Z Vertex 2 {m}
  3.21999864, 0, 0.900001248,             !- X,Y,Z Vertex 3 {m}
  3.21999864, 0, 2.424001248;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d85a0bd-f763-4cb8-b455-f113ce0c1a42}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f5883530-2ac8-4857-beb2-6b4912ba55f9}, !- Construction Name
  {7edc4996-c13c-4c4d-8e7d-e362ccbd97ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.93001224, 0, 2.133999288,            !- X,Y,Z Vertex 1 {m}
  12.93001224, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  14.76000096, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  14.76000096, 0, 2.133999288;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d68b2557-b15d-4f18-beea-4a1a7b67c501}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {7edc4996-c13c-4c4d-8e7d-e362ccbd97ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.85000856, 0, 2.424001248,            !- X,Y,Z Vertex 1 {m}
  19.85000856, 0, 0.900001248,            !- X,Y,Z Vertex 2 {m}
  21.67999728, 0, 0.900001248,            !- X,Y,Z Vertex 3 {m}
  21.67999728, 0, 2.424001248;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd4cf091-d591-4d14-8b89-fa94629becb0}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {7edc4996-c13c-4c4d-8e7d-e362ccbd97ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424001248,                  !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.900001248,                  !- X,Y,Z Vertex 2 {m}
  17.06998872, 0, 0.900001248,            !- X,Y,Z Vertex 3 {m}
  17.06998872, 0, 2.424001248;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d795a0e6-5239-4fb6-8c13-4a1373680811}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {7edc4996-c13c-4c4d-8e7d-e362ccbd97ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.47001456, 0, 2.424001248,            !- X,Y,Z Vertex 1 {m}
  24.47001456, 0, 0.900001248,            !- X,Y,Z Vertex 2 {m}
  26.30000328, 0, 0.900001248,            !- X,Y,Z Vertex 3 {m}
  26.30000328, 0, 2.424001248;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {849e9b9f-2190-4259-8bd3-1f1a0ed3da10}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {7edc4996-c13c-4c4d-8e7d-e362ccbd97ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.00998544, 0, 2.424001248,             !- X,Y,Z Vertex 1 {m}
  6.00998544, 0, 0.900001248,             !- X,Y,Z Vertex 2 {m}
  7.84000464, 0, 0.900001248,             !- X,Y,Z Vertex 3 {m}
  7.84000464, 0, 2.424001248;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10083ea5-e888-4f3e-a29b-67522288ca1a}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {7edc4996-c13c-4c4d-8e7d-e362ccbd97ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.619994, 0, 2.424001248,              !- X,Y,Z Vertex 1 {m}
  10.619994, 0, 0.900001248,              !- X,Y,Z Vertex 2 {m}
  12.4500132, 0, 0.900001248,             !- X,Y,Z Vertex 3 {m}
  12.4500132, 0, 2.424001248;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {856b00b9-ac9d-48a7-aa7b-0e0dc136f935}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  {0e1a4ac6-d59d-4842-8f9f-4dfa859329ff}, !- Construction Name
  {a8cf0e27-ff6b-474b-97bd-2035dc4b1387}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 1 {m}
  27.6900132, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.00000016, 5.00000016, 0;              !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {0e1a4ac6-d59d-4842-8f9f-4dfa859329ff}, !- Handle
  Perimeter_ZN_1_floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  113.450068830402,                       !- Area {m2}
  27.6900132;                             !- PerimeterExposed {m}

OS:Surface,
  {5457e75d-5d45-428b-96ad-7faf1fca8c61}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  {ce56c3ad-ee0a-4566-a37a-1b8ca47759b1}, !- Construction Name
  {a8cf0e27-ff6b-474b-97bd-2035dc4b1387}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac1c1270-ef82-440d-b32e-b8a7dc2d0cc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 2.041873488e-15, 3.05001168, !- X,Y,Z Vertex 1 {m}
  27.6900132, 2.041873488e-15, 0,         !- X,Y,Z Vertex 2 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 3 {m}
  22.69001304, 5.00000016, 3.05001168;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac1c1270-ef82-440d-b32e-b8a7dc2d0cc4}, !- Handle
  Perimeter_ZN_1_wall_east Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99f5545b-4174-493e-b161-7034e49173ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5457e75d-5d45-428b-96ad-7faf1fca8c61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 2 {m}
  27.6900132, 2.041873488e-15, 0,         !- X,Y,Z Vertex 3 {m}
  27.6900132, 2.041873488e-15, 3.05001168; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e512e91a-9af7-4783-a57f-a4d418eaeab4}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  {ce56c3ad-ee0a-4566-a37a-1b8ca47759b1}, !- Construction Name
  {a8cf0e27-ff6b-474b-97bd-2035dc4b1387}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dccf9a3-fb18-4ccc-9bf8-d2e791a553f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 5.00000016, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 2 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 3 {m}
  5.00000016, 5.00000016, 3.05001168;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dccf9a3-fb18-4ccc-9bf8-d2e791a553f2}, !- Handle
  Perimeter_ZN_1_wall_north Reversed,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1b6581-f3c7-4f91-8c0a-602e7d613b56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e512e91a-9af7-4783-a57f-a4d418eaeab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 5.00000016, 3.05001168,     !- X,Y,Z Vertex 1 {m}
  5.00000016, 5.00000016, 0,              !- X,Y,Z Vertex 2 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 3 {m}
  22.69001304, 5.00000016, 3.05001168;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1ab92130-f6e0-4f1e-93fd-28b6822f2390}, !- Handle
  Perimeter_ZN_1 ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {a8cf0e27-ff6b-474b-97bd-2035dc4b1387}; !- Space Name

OS:PlantLoop,
  {118585ac-05e1-49a0-b928-804354a9c701}, !- Handle
  SHWFluidSysElec,                        !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4a564acb-76f4-4175-8485-f275a24fbf36}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {08eb37cc-0458-41ed-9b77-0f526038f11e}, !- Plant Side Inlet Node Name
  {c028eb3f-8753-488f-8031-865007c260c7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e89aaf3d-d10a-4924-931b-910c170b35af}, !- Demand Side Inlet Node Name
  {ae4ee6ea-2f55-4a31-954b-1098642fb859}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0829c66b-76c4-42dc-8e4d-2d60bd3febca}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8cd6930e-39bd-4584-8b0b-c40ab7faa305}, !- Demand Mixer Name
  {66faa625-7d32-4173-8d50-d3e456dc6031}, !- Demand Splitter Name
  {eec49858-31fe-42e1-a974-4864d6531ecf}, !- Supply Mixer Name
  {24215ac9-99e5-46d9-8f5c-462f21f8b13d}; !- Supply Splitter Name

OS:Node,
  {92f8308f-f04b-49cc-b3d7-2357b39cbe39}, !- Handle
  SHWFluidSysElec Supply Inlet Node,      !- Name
  {08eb37cc-0458-41ed-9b77-0f526038f11e}, !- Inlet Port
  {7edef670-1ddc-4b20-a7ef-baec9a41b6a8}; !- Outlet Port

OS:Node,
  {4a564acb-76f4-4175-8485-f275a24fbf36}, !- Handle
  SHWFluidSysElec Supply Mixer Outlet Node, !- Name
  {bd4c0711-bac1-47d4-b052-28dee15dc6f8}, !- Inlet Port
  {c028eb3f-8753-488f-8031-865007c260c7}; !- Outlet Port

OS:Node,
  {3ff3cfa6-e688-4a6f-8672-5fb16885faa6}, !- Handle
  SHWFluidSysElec Supply Splitter Outlet Node 1, !- Name
  {e804ae00-d844-4586-86bc-5454070f7bb6}, !- Inlet Port
  {00416a3a-a961-41ed-9d00-06f4e0d20d1b}; !- Outlet Port

OS:Connector:Mixer,
  {eec49858-31fe-42e1-a974-4864d6531ecf}, !- Handle
  SHWFluidSysElec Supply Mixer,           !- Name
  {bd4c0711-bac1-47d4-b052-28dee15dc6f8}, !- Outlet Branch Name
  {461f20b6-f730-4214-84ab-8f1b3d963a72}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {24215ac9-99e5-46d9-8f5c-462f21f8b13d}, !- Handle
  SHWFluidSysElec Supply Splitter,        !- Name
  {fcd74737-10a1-4005-9a72-81c9e556dc08}, !- Inlet Branch Name
  {e804ae00-d844-4586-86bc-5454070f7bb6}; !- Outlet Branch Name 1

OS:Connection,
  {08eb37cc-0458-41ed-9b77-0f526038f11e}, !- Handle
  {90a0fc72-77df-44b8-bde9-5342319996e7}, !- Name
  {118585ac-05e1-49a0-b928-804354a9c701}, !- Source Object
  14,                                     !- Outlet Port
  {92f8308f-f04b-49cc-b3d7-2357b39cbe39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e804ae00-d844-4586-86bc-5454070f7bb6}, !- Handle
  {69191b22-313f-4e37-b58b-4fb32d89a92b}, !- Name
  {24215ac9-99e5-46d9-8f5c-462f21f8b13d}, !- Source Object
  3,                                      !- Outlet Port
  {3ff3cfa6-e688-4a6f-8672-5fb16885faa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4c0711-bac1-47d4-b052-28dee15dc6f8}, !- Handle
  {c5b22da3-6454-4464-b465-179f789f3fc1}, !- Name
  {eec49858-31fe-42e1-a974-4864d6531ecf}, !- Source Object
  2,                                      !- Outlet Port
  {4a564acb-76f4-4175-8485-f275a24fbf36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c028eb3f-8753-488f-8031-865007c260c7}, !- Handle
  {dc2351a1-11bf-4682-baf2-aa98e8ca70f5}, !- Name
  {4a564acb-76f4-4175-8485-f275a24fbf36}, !- Source Object
  3,                                      !- Outlet Port
  {118585ac-05e1-49a0-b928-804354a9c701}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {50cd4bee-6d7f-4476-a863-80695223dbfc}, !- Handle
  SHWFluidSysElec Demand Inlet Node,      !- Name
  {e89aaf3d-d10a-4924-931b-910c170b35af}, !- Inlet Port
  {f5ae9127-29ac-46ae-9924-63deefe9d9db}; !- Outlet Port

OS:Node,
  {007d0cde-e0b7-40eb-9ab4-84962381322f}, !- Handle
  SHWFluidSysElec Demand Mixer Outlet Node, !- Name
  {20b759e1-9bbf-472f-89a0-c2de6351a489}, !- Inlet Port
  {ae4ee6ea-2f55-4a31-954b-1098642fb859}; !- Outlet Port

OS:Node,
  {8cd7daaa-223a-4ba7-9399-d7434236dfc8}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 1, !- Name
  {d02e9853-e458-4747-a89e-988dec41c90f}, !- Inlet Port
  {a6f95df1-47be-428a-a276-ec63a6c78668}; !- Outlet Port

OS:Connector:Mixer,
  {8cd6930e-39bd-4584-8b0b-c40ab7faa305}, !- Handle
  SHWFluidSysElec Demand Mixer,           !- Name
  {20b759e1-9bbf-472f-89a0-c2de6351a489}, !- Outlet Branch Name
  {e3d4b53d-de66-4006-bb21-6c914d8ab54f}, !- Inlet Branch Name 1
  {30624ddb-9a2f-4546-b125-2a16dea8d796}, !- Inlet Branch Name 2
  {be4a8713-1784-4368-85ea-5ca3c17014ec}, !- Inlet Branch Name 3
  {ed6581b7-aed7-476f-ab26-4a97f8f7de92}, !- Inlet Branch Name 4
  {191e7680-13c3-484a-ba61-2b382303d186}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {66faa625-7d32-4173-8d50-d3e456dc6031}, !- Handle
  SHWFluidSysElec Demand Splitter,        !- Name
  {f5ae9127-29ac-46ae-9924-63deefe9d9db}, !- Inlet Branch Name
  {d02e9853-e458-4747-a89e-988dec41c90f}, !- Outlet Branch Name 1
  {248f2202-22b4-4d45-85b7-4bbf8c876966}, !- Outlet Branch Name 2
  {a603cd2b-0add-478d-abf8-61c46244961c}, !- Outlet Branch Name 3
  {7825e978-d264-4d7c-9285-fc28a727fce8}, !- Outlet Branch Name 4
  {e7477d43-e2cf-4e97-bac8-75fb646a39fc}; !- Outlet Branch Name 5

OS:Connection,
  {e89aaf3d-d10a-4924-931b-910c170b35af}, !- Handle
  {49656c87-cd7e-4ca8-b6ab-2c91dcefa7e4}, !- Name
  {118585ac-05e1-49a0-b928-804354a9c701}, !- Source Object
  17,                                     !- Outlet Port
  {50cd4bee-6d7f-4476-a863-80695223dbfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ae9127-29ac-46ae-9924-63deefe9d9db}, !- Handle
  {e91b2571-555c-4840-9a44-bd8db741614e}, !- Name
  {50cd4bee-6d7f-4476-a863-80695223dbfc}, !- Source Object
  3,                                      !- Outlet Port
  {66faa625-7d32-4173-8d50-d3e456dc6031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d02e9853-e458-4747-a89e-988dec41c90f}, !- Handle
  {409e46d4-aeb9-4c20-9a10-c1b0a3f9cbb9}, !- Name
  {66faa625-7d32-4173-8d50-d3e456dc6031}, !- Source Object
  3,                                      !- Outlet Port
  {8cd7daaa-223a-4ba7-9399-d7434236dfc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b759e1-9bbf-472f-89a0-c2de6351a489}, !- Handle
  {4a9fe69b-33d6-4309-93ce-cf40baecffc3}, !- Name
  {8cd6930e-39bd-4584-8b0b-c40ab7faa305}, !- Source Object
  2,                                      !- Outlet Port
  {007d0cde-e0b7-40eb-9ab4-84962381322f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae4ee6ea-2f55-4a31-954b-1098642fb859}, !- Handle
  {5ed307b7-c5d6-4974-b39a-53a771b79570}, !- Name
  {007d0cde-e0b7-40eb-9ab4-84962381322f}, !- Source Object
  3,                                      !- Outlet Port
  {118585ac-05e1-49a0-b928-804354a9c701}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d9e98a9b-49cd-43e5-97e4-1a695a9e5f9b}, !- Handle
  {118585ac-05e1-49a0-b928-804354a9c701}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0829c66b-76c4-42dc-8e4d-2d60bd3febca}, !- Handle
  {a901c5e0-61c5-4f0b-b98d-a45fd1de169f} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {19d8fb4e-058c-4934-abe1-6b43a28e7d0e}, !- Handle
  WaterHeaterElec Ambient Temperature,    !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  {ec6ab6ef-033b-4675-9566-6af9238c1f4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec6ab6ef-033b-4675-9566-6af9238c1f4b}, !- Handle
  {505ebb35-f782-44ba-a060-9e3115b81298}, !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:Mixed,
  {47cc84ab-dcd3-42d0-a649-3fb0f7220214}, !- Handle
  WaterHeaterElec,                        !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  {ed812652-9968-418a-ae28-add1b2c553e6}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8741.40150291985,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.99,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {19d8fb4e-058c-4934-abe1-6b43a28e7d0e}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.699839525,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.699839525,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {00416a3a-a961-41ed-9d00-06f4e0d20d1b}, !- Use Side Inlet Node Name
  {2054a812-28db-4b3c-8def-ddb024b91c47}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7dbb5616-072b-4570-b5e7-8017c60bada4}, !- Handle
  {86a61139-a9c0-4369-9592-29c8769fb055}, !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  {085f3039-ed03-4421-ab30-206a62ac7c92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {085f3039-ed03-4421-ab30-206a62ac7c92}, !- Handle
  {fdffb4b1-7474-4e4f-858f-36ef66011eeb}, !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd182295-0979-47bc-aaa4-c1ace733d545}, !- Handle
  {2fd68374-d48e-4535-8642-da33942fadf2}, !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  {a6e3a9d6-fbb2-4b5d-8f28-417047bc51ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6e3a9d6-fbb2-4b5d-8f28-417047bc51ba}, !- Handle
  {6265803c-566b-464f-a29a-f8dd1f36c979}, !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed812652-9968-418a-ae28-add1b2c553e6}, !- Handle
  WaterHeaterElec Setpoint Temp,          !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  {12640466-a340-4f04-b784-b14240a486be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12640466-a340-4f04-b784-b14240a486be}, !- Handle
  {85dcd5ea-e27c-4fbe-9dfc-6ceebcecc093}, !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Node,
  {065bb762-c1bd-464a-8e6e-65fcadadd7ec}, !- Handle
  WaterHeaterElec Supply Outlet Node,     !- Name
  {2054a812-28db-4b3c-8def-ddb024b91c47}, !- Inlet Port
  {461f20b6-f730-4214-84ab-8f1b3d963a72}; !- Outlet Port

OS:Connection,
  {00416a3a-a961-41ed-9d00-06f4e0d20d1b}, !- Handle
  {ab7be148-6d52-4cf5-a3cd-fa92f8036bea}, !- Name
  {3ff3cfa6-e688-4a6f-8672-5fb16885faa6}, !- Source Object
  3,                                      !- Outlet Port
  {47cc84ab-dcd3-42d0-a649-3fb0f7220214}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2054a812-28db-4b3c-8def-ddb024b91c47}, !- Handle
  {8b101cfb-6e38-49eb-9c56-b632fe5b6402}, !- Name
  {47cc84ab-dcd3-42d0-a649-3fb0f7220214}, !- Source Object
  32,                                     !- Outlet Port
  {065bb762-c1bd-464a-8e6e-65fcadadd7ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461f20b6-f730-4214-84ab-8f1b3d963a72}, !- Handle
  {064730d9-f142-4dd3-9b07-d6ce9b878b57}, !- Name
  {065bb762-c1bd-464a-8e6e-65fcadadd7ec}, !- Source Object
  3,                                      !- Outlet Port
  {eec49858-31fe-42e1-a974-4864d6531ecf}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {8eca13ff-cc19-4de4-a9bc-3b89241625be}, !- Handle
  SHWFluidSysElec Pump,                   !- Name
  {7edef670-1ddc-4b20-a7ef-baec9a41b6a8}, !- Inlet Node Name
  {d8b1df5c-2d14-4bd3-b3c6-ea87109b67ce}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {121576ee-f058-435e-ab44-9ebdb2d29630}, !- Handle
  SHWFluidSysElec Pump Outlet Node,       !- Name
  {d8b1df5c-2d14-4bd3-b3c6-ea87109b67ce}, !- Inlet Port
  {fcd74737-10a1-4005-9a72-81c9e556dc08}; !- Outlet Port

OS:Connection,
  {7edef670-1ddc-4b20-a7ef-baec9a41b6a8}, !- Handle
  {355361ca-da01-4e4f-8606-51e863008b85}, !- Name
  {92f8308f-f04b-49cc-b3d7-2357b39cbe39}, !- Source Object
  3,                                      !- Outlet Port
  {8eca13ff-cc19-4de4-a9bc-3b89241625be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8b1df5c-2d14-4bd3-b3c6-ea87109b67ce}, !- Handle
  {ca4080b6-e09d-4367-9089-14b81034c6cb}, !- Name
  {8eca13ff-cc19-4de4-a9bc-3b89241625be}, !- Source Object
  3,                                      !- Outlet Port
  {121576ee-f058-435e-ab44-9ebdb2d29630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd74737-10a1-4005-9a72-81c9e556dc08}, !- Handle
  {7dbf0e89-5b8f-476e-b795-a43fb38bc3c9}, !- Name
  {121576ee-f058-435e-ab44-9ebdb2d29630}, !- Source Object
  3,                                      !- Outlet Port
  {24215ac9-99e5-46d9-8f5c-462f21f8b13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {dd272895-935e-4faf-89a7-d26c9d7c633c}, !- Handle
  SHWFluidSysElec Supply Temp Schedule,   !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  {71373db1-4a40-4215-a910-7985642456aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71373db1-4a40-4215-a910-7985642456aa}, !- Handle
  {0ece3ad7-ada0-4be5-a882-6e9a9ce19f7c}, !- Name
  {1ac29225-ad64-4a68-95a0-a8a9e81b2091}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8f377aae-9c60-48bf-ba71-df3df9e123b2}, !- Handle
  {411debce-a84c-4aae-b9de-552c339a47de}, !- Name
  Temperature,                            !- Control Variable
  {dd272895-935e-4faf-89a7-d26c9d7c633c}, !- Schedule Name
  {4a564acb-76f4-4175-8485-f275a24fbf36}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {8e2fec28-a646-40f8-aba9-de9726fec0fb}, !- Handle
  Perimeter_ZN_1 Water Use Connection,    !- Name
  {a6f95df1-47be-428a-a276-ec63a6c78668}, !- Inlet Node Name
  {c4a4bff7-9753-4eab-9d86-94e2d4560e09}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2f4cdba3-81af-4b17-9ad7-ec14771b8fbc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {515118e5-7b3f-4499-9eef-56d0f4944398}, !- Handle
  Perimeter_ZN_1 Water Use Definition,    !- Name
  ,                                       !- End-Use Subcategory
  1.1556546725478e-06,                    !- Peak Flow Rate {m3/s}
  {d8dbffce-51a7-4730-90e8-ffeb6420ddde}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {d8dbffce-51a7-4730-90e8-ffeb6420ddde}, !- Handle
  Perimeter_ZN_1 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  {e27c05bd-1a6a-49a1-916f-209245361e92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e27c05bd-1a6a-49a1-916f-209245361e92}, !- Handle
  {30b27a3f-9264-4d76-a53b-4cdbceaa8925}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2f4cdba3-81af-4b17-9ad7-ec14771b8fbc}, !- Handle
  Perimeter_ZN_1 Water Use Equipment,     !- Name
  {515118e5-7b3f-4499-9eef-56d0f4944398}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1e6d2c6c-8c70-4b09-9887-fad0d1334b80}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {ba603394-7f0d-4418-b6a7-ccc0400ac71d}, !- Handle
  Always On Discrete,                     !- Name
  {3292d3a3-06d5-4236-8cf6-95b3681e4e63}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {3292d3a3-06d5-4236-8cf6-95b3681e4e63}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {1e3b1394-de89-4c3d-957b-0026aebe1f8d}, !- Handle
  Perimeter_ZN_1 Water Use Connection Outlet Node, !- Name
  {c4a4bff7-9753-4eab-9d86-94e2d4560e09}, !- Inlet Port
  {e3d4b53d-de66-4006-bb21-6c914d8ab54f}; !- Outlet Port

OS:Connection,
  {a6f95df1-47be-428a-a276-ec63a6c78668}, !- Handle
  {c8bed332-ad60-43d9-85d7-3efd1780a8e4}, !- Name
  {8cd7daaa-223a-4ba7-9399-d7434236dfc8}, !- Source Object
  3,                                      !- Outlet Port
  {8e2fec28-a646-40f8-aba9-de9726fec0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a4bff7-9753-4eab-9d86-94e2d4560e09}, !- Handle
  {5aa51025-d137-423c-ba35-26c76114d877}, !- Name
  {8e2fec28-a646-40f8-aba9-de9726fec0fb}, !- Source Object
  3,                                      !- Outlet Port
  {1e3b1394-de89-4c3d-957b-0026aebe1f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d4b53d-de66-4006-bb21-6c914d8ab54f}, !- Handle
  {af504d5b-18ff-41c9-826b-43933d58d403}, !- Name
  {1e3b1394-de89-4c3d-957b-0026aebe1f8d}, !- Source Object
  3,                                      !- Outlet Port
  {8cd6930e-39bd-4584-8b0b-c40ab7faa305}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {7fea9a69-2a7d-4cd2-a34b-c0d760e8635d}, !- Handle
  Perimeter_ZN_2 People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {8879ec06-f6a7-46b6-b9b5-861f908f36b2}, !- Handle
  Perimeter_ZN_2 People,                  !- Name
  {7fea9a69-2a7d-4cd2-a34b-c0d760e8635d}, !- People Definition Name
  {99f5545b-4174-493e-b161-7034e49173ee}, !- Space or SpaceType Name
  {5f2752de-39ab-4998-8a4d-b9d5488d4ae9}, !- Number of People Schedule Name
  {aa8c529a-c0fa-4efd-a59c-a2e2bc3fe186}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {aa8c529a-c0fa-4efd-a59c-a2e2bc3fe186}, !- Handle
  Perimeter_ZN_2 People Activity Level,   !- Name
  {685938f1-a992-4924-a64b-8253018662d6}, !- Schedule Type Limits Name
  {6daa2ca2-f926-4ab1-b34d-bf055aba1ab2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6daa2ca2-f926-4ab1-b34d-bf055aba1ab2}, !- Handle
  {50bc9db2-6867-4577-8974-d6ef8fbd2b69}, !- Name
  {685938f1-a992-4924-a64b-8253018662d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {fb8ddee8-4950-4582-9d40-18b9b4a72f44}, !- Handle
  Perimeter_ZN_2 Space Infiltration Design Flow Rate 1, !- Name
  {99f5545b-4174-493e-b161-7034e49173ee}, !- Space or SpaceType Name
  {fe200d98-4f25-4fdb-b34a-b1ca92f7df13}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {a70562c1-ebbb-46f5-87cb-5fe9e475a787}, !- Handle
  Perimeter_ZN_2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {81539bee-4b36-4925-9a20-df2d93d1268e}, !- Handle
  Perimeter_ZN_2 Regulated Lights,        !- Name
  {a70562c1-ebbb-46f5-87cb-5fe9e475a787}, !- Lights Definition Name
  {99f5545b-4174-493e-b161-7034e49173ee}, !- Space or SpaceType Name
  {5d733b0d-1dff-4e48-95c9-88f8623af9b4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c3fff03d-5769-4e33-b1ae-da6a5fd3e5f9}, !- Handle
  Perimeter_ZN_2 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a714035b-8f92-4258-88ca-7c1cf67739a7}, !- Handle
  Perimeter_ZN_2 Recepticle Loads,        !- Name
  {c3fff03d-5769-4e33-b1ae-da6a5fd3e5f9}, !- Electric Equipment Definition Name
  {99f5545b-4174-493e-b161-7034e49173ee}, !- Space or SpaceType Name
  {1110831f-32d2-439c-ab3d-539ff362fba5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {a15fef83-880b-457f-8e19-6b40703c3572}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  {55e8e851-4665-4f0e-ba3f-561f5457a9f0}, !- Construction Name
  {99f5545b-4174-493e-b161-7034e49173ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 2.041873488e-15, 3.05001168, !- X,Y,Z Vertex 1 {m}
  27.6900132, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  27.6900132, 18.45999864, 0,             !- X,Y,Z Vertex 3 {m}
  27.6900132, 18.45999864, 3.05001168;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3239919c-eacb-4406-b23e-33567b1d0002}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {a15fef83-880b-457f-8e19-6b40703c3572}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6900132, 10.619994, 2.424001248,     !- X,Y,Z Vertex 1 {m}
  27.6900132, 10.619994, 0.900001248,     !- X,Y,Z Vertex 2 {m}
  27.6900132, 12.4500132, 0.900001248,    !- X,Y,Z Vertex 3 {m}
  27.6900132, 12.4500132, 2.424001248;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26f95f02-047c-4824-8e8e-ce14b960ad33}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {a15fef83-880b-457f-8e19-6b40703c3572}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6900132, 15.24, 2.424001248,         !- X,Y,Z Vertex 1 {m}
  27.6900132, 15.24, 0.900001248,         !- X,Y,Z Vertex 2 {m}
  27.6900132, 17.06998872, 0.900001248,   !- X,Y,Z Vertex 3 {m}
  27.6900132, 17.06998872, 2.424001248;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2068bd34-bc25-443f-afc7-212783e17d1c}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {a15fef83-880b-457f-8e19-6b40703c3572}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6900132, 6.00998544, 2.424001248,    !- X,Y,Z Vertex 1 {m}
  27.6900132, 6.00998544, 0.900001248,    !- X,Y,Z Vertex 2 {m}
  27.6900132, 7.84000464, 0.900001248,    !- X,Y,Z Vertex 3 {m}
  27.6900132, 7.84000464, 2.424001248;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f86b0e4-1554-4eb4-83fa-079015dd1767}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {a15fef83-880b-457f-8e19-6b40703c3572}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6900132, 1.390000776, 2.424001248,   !- X,Y,Z Vertex 1 {m}
  27.6900132, 1.390000776, 0.900001248,   !- X,Y,Z Vertex 2 {m}
  27.6900132, 3.21999864, 0.900001248,    !- X,Y,Z Vertex 3 {m}
  27.6900132, 3.21999864, 2.424001248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e2bf56d-21c7-4634-9957-049ad99de968}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  {01f174b2-e352-409b-9c0b-f1907af2dcf6}, !- Construction Name
  {99f5545b-4174-493e-b161-7034e49173ee}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 18.45999864, 0,             !- X,Y,Z Vertex 1 {m}
  27.6900132, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  22.69001304, 5.00000016, 0,             !- X,Y,Z Vertex 3 {m}
  22.69001304, 13.45999848, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {01f174b2-e352-409b-9c0b-f1907af2dcf6}, !- Handle
  Perimeter_ZN_2_floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  67.2999945535997,                       !- Area {m2}
  18.45999864;                            !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {8214ba28-f341-4b18-8c44-ede0676d9938}, !- Handle
  Perimeter_ZN_2 ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {99f5545b-4174-493e-b161-7034e49173ee}; !- Space Name

OS:WaterUse:Connections,
  {9b5817d5-1937-4c0a-a5ed-02619f0012bf}, !- Handle
  Perimeter_ZN_2 Water Use Connection,    !- Name
  {50792a79-6757-42bf-a137-2abf7ee0d3df}, !- Inlet Node Name
  {ccf9e21f-ee7b-4b7e-a05d-168ddb8c71c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c06c7914-91e9-4fd7-b240-0e0748077175}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a7657133-ca68-433b-90ab-be90a655675a}, !- Handle
  Perimeter_ZN_2 Water Use Definition,    !- Name
  ,                                       !- End-Use Subcategory
  6.85548589109673e-07,                   !- Peak Flow Rate {m3/s}
  {56831f02-3018-4fe9-8c78-1b595272c149}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {56831f02-3018-4fe9-8c78-1b595272c149}, !- Handle
  Perimeter_ZN_2 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  {d88d26a1-6e61-402d-8417-a1a1b469eab7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d88d26a1-6e61-402d-8417-a1a1b469eab7}, !- Handle
  {41083cee-6f08-43a3-b04c-38fc8f5bf765}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c06c7914-91e9-4fd7-b240-0e0748077175}, !- Handle
  Perimeter_ZN_2 Water Use Equipment,     !- Name
  {a7657133-ca68-433b-90ab-be90a655675a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1e6d2c6c-8c70-4b09-9887-fad0d1334b80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8c510685-1b16-4c2b-a076-6092ae158d3c}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 2, !- Name
  {248f2202-22b4-4d45-85b7-4bbf8c876966}, !- Inlet Port
  {50792a79-6757-42bf-a137-2abf7ee0d3df}; !- Outlet Port

OS:Connection,
  {248f2202-22b4-4d45-85b7-4bbf8c876966}, !- Handle
  {d6b3e0bf-9756-443b-aef5-bf83c7fd0787}, !- Name
  {66faa625-7d32-4173-8d50-d3e456dc6031}, !- Source Object
  4,                                      !- Outlet Port
  {8c510685-1b16-4c2b-a076-6092ae158d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68c332c6-357e-43a4-9c26-47d34739119b}, !- Handle
  Perimeter_ZN_2 Water Use Connection Outlet Node, !- Name
  {ccf9e21f-ee7b-4b7e-a05d-168ddb8c71c6}, !- Inlet Port
  {30624ddb-9a2f-4546-b125-2a16dea8d796}; !- Outlet Port

OS:Connection,
  {50792a79-6757-42bf-a137-2abf7ee0d3df}, !- Handle
  {3a0d162e-3143-45d0-8c12-79bc5c95d151}, !- Name
  {8c510685-1b16-4c2b-a076-6092ae158d3c}, !- Source Object
  3,                                      !- Outlet Port
  {9b5817d5-1937-4c0a-a5ed-02619f0012bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccf9e21f-ee7b-4b7e-a05d-168ddb8c71c6}, !- Handle
  {aa1517df-a985-412c-9493-a52e264c2183}, !- Name
  {9b5817d5-1937-4c0a-a5ed-02619f0012bf}, !- Source Object
  3,                                      !- Outlet Port
  {68c332c6-357e-43a4-9c26-47d34739119b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30624ddb-9a2f-4546-b125-2a16dea8d796}, !- Handle
  {84061b65-9b21-4f35-be52-6b3bbe139326}, !- Name
  {68c332c6-357e-43a4-9c26-47d34739119b}, !- Source Object
  3,                                      !- Outlet Port
  {8cd6930e-39bd-4584-8b0b-c40ab7faa305}, !- Target Object
  4;                                      !- Inlet Port

OS:People:Definition,
  {27287f67-f7f4-4460-a033-d68dc31519bf}, !- Handle
  Perimeter_ZN_3 People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {36a6d71d-ed00-4c08-b371-f5c07148af1e}, !- Handle
  Perimeter_ZN_3 People,                  !- Name
  {27287f67-f7f4-4460-a033-d68dc31519bf}, !- People Definition Name
  {817b5ece-5d9b-423c-b593-45d776783254}, !- Space or SpaceType Name
  {5f2752de-39ab-4998-8a4d-b9d5488d4ae9}, !- Number of People Schedule Name
  {b9ac9b8e-dc96-4fc0-b2bc-00f68d6c6858}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b9ac9b8e-dc96-4fc0-b2bc-00f68d6c6858}, !- Handle
  Perimeter_ZN_3 People Activity Level,   !- Name
  {685938f1-a992-4924-a64b-8253018662d6}, !- Schedule Type Limits Name
  {ef4500c7-44ce-4e28-aa19-e3390b3cb6fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef4500c7-44ce-4e28-aa19-e3390b3cb6fa}, !- Handle
  {5f0c7a44-537d-4d7b-8e3e-34062f0027dc}, !- Name
  {685938f1-a992-4924-a64b-8253018662d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {55739850-379b-4ab4-b5e9-2255a7e81bb5}, !- Handle
  Perimeter_ZN_3 Space Infiltration Design Flow Rate 1, !- Name
  {817b5ece-5d9b-423c-b593-45d776783254}, !- Space or SpaceType Name
  {fe200d98-4f25-4fdb-b34a-b1ca92f7df13}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {d552c2fe-e1f3-4596-87e1-22d856659847}, !- Handle
  Perimeter_ZN_3 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {04994649-63c3-4171-88b0-1884954fd6d3}, !- Handle
  Perimeter_ZN_3 Regulated Lights,        !- Name
  {d552c2fe-e1f3-4596-87e1-22d856659847}, !- Lights Definition Name
  {817b5ece-5d9b-423c-b593-45d776783254}, !- Space or SpaceType Name
  {5d733b0d-1dff-4e48-95c9-88f8623af9b4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a7990935-8beb-4d60-9caa-03609887f6e2}, !- Handle
  Perimeter_ZN_3 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {de0d2669-a291-4efd-a13f-14ce469f3847}, !- Handle
  Perimeter_ZN_3 Recepticle Loads,        !- Name
  {a7990935-8beb-4d60-9caa-03609887f6e2}, !- Electric Equipment Definition Name
  {817b5ece-5d9b-423c-b593-45d776783254}, !- Space or SpaceType Name
  {1110831f-32d2-439c-ab3d-539ff362fba5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {a21077a5-25ae-4302-a55f-ec742a38750d}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  {55e8e851-4665-4f0e-ba3f-561f5457a9f0}, !- Construction Name
  {817b5ece-5d9b-423c-b593-45d776783254}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 18.45999864, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  27.6900132, 18.45999864, 0,             !- X,Y,Z Vertex 2 {m}
  0, 18.45999864, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 18.45999864, 3.05001168;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a58c288f-4a16-4ad0-8630-2e31aa80c830}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {a21077a5-25ae-4302-a55f-ec742a38750d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.84000464, 18.45999864, 2.424001248,   !- X,Y,Z Vertex 1 {m}
  7.84000464, 18.45999864, 0.900001248,   !- X,Y,Z Vertex 2 {m}
  6.00998544, 18.45999864, 0.900001248,   !- X,Y,Z Vertex 3 {m}
  6.00998544, 18.45999864, 2.424001248;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5324cc1f-f387-4efe-bacd-69812515fe3d}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {a21077a5-25ae-4302-a55f-ec742a38750d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.67999728, 18.45999864, 2.424001248,  !- X,Y,Z Vertex 1 {m}
  21.67999728, 18.45999864, 0.900001248,  !- X,Y,Z Vertex 2 {m}
  19.85000856, 18.45999864, 0.900001248,  !- X,Y,Z Vertex 3 {m}
  19.85000856, 18.45999864, 2.424001248;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8524587-74e9-4ab1-874e-a87a0d31eb90}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {a21077a5-25ae-4302-a55f-ec742a38750d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.30000328, 18.45999864, 2.424001248,  !- X,Y,Z Vertex 1 {m}
  26.30000328, 18.45999864, 0.900001248,  !- X,Y,Z Vertex 2 {m}
  24.47001456, 18.45999864, 0.900001248,  !- X,Y,Z Vertex 3 {m}
  24.47001456, 18.45999864, 2.424001248;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {056ed94c-ff01-4bae-8795-dcf27b3ff8ea}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {a21077a5-25ae-4302-a55f-ec742a38750d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.21999864, 18.45999864, 2.424001248,   !- X,Y,Z Vertex 1 {m}
  3.21999864, 18.45999864, 0.900001248,   !- X,Y,Z Vertex 2 {m}
  1.390000776, 18.45999864, 0.900001248,  !- X,Y,Z Vertex 3 {m}
  1.390000776, 18.45999864, 2.424001248;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d48cb88-7669-407d-b640-de84f24de936}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {a21077a5-25ae-4302-a55f-ec742a38750d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.06998872, 18.45999864, 2.424001248,  !- X,Y,Z Vertex 1 {m}
  17.06998872, 18.45999864, 0.900001248,  !- X,Y,Z Vertex 2 {m}
  15.24, 18.45999864, 0.900001248,        !- X,Y,Z Vertex 3 {m}
  15.24, 18.45999864, 2.424001248;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82b104ce-7c70-4511-9967-7f9b127de334}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {a21077a5-25ae-4302-a55f-ec742a38750d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.4500132, 18.45999864, 2.424001248,   !- X,Y,Z Vertex 1 {m}
  12.4500132, 18.45999864, 0.900001248,   !- X,Y,Z Vertex 2 {m}
  10.619994, 18.45999864, 0.900001248,    !- X,Y,Z Vertex 3 {m}
  10.619994, 18.45999864, 2.424001248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {334c9fe1-5fed-4611-8401-cc5b9f315174}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  {93b74beb-8abb-4ec8-8c90-c8a9e933b7b2}, !- Construction Name
  {817b5ece-5d9b-423c-b593-45d776783254}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 18.45999864, 0,             !- X,Y,Z Vertex 1 {m}
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 2 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 3 {m}
  0, 18.45999864, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {93b74beb-8abb-4ec8-8c90-c8a9e933b7b2}, !- Handle
  Perimeter_ZN_3_floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  113.450068830402,                       !- Area {m2}
  27.6900132;                             !- PerimeterExposed {m}

OS:Surface,
  {ba1e0564-5bd8-4b13-8aed-07c82496b168}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  {ce56c3ad-ee0a-4566-a37a-1b8ca47759b1}, !- Construction Name
  {817b5ece-5d9b-423c-b593-45d776783254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2bb65f0-f886-49de-b9a0-228678defd98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 1 {m}
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 2 {m}
  27.6900132, 18.45999864, 0,             !- X,Y,Z Vertex 3 {m}
  27.6900132, 18.45999864, 3.05001168;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2bb65f0-f886-49de-b9a0-228678defd98}, !- Handle
  Perimeter_ZN_3_wall_east Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99f5545b-4174-493e-b161-7034e49173ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba1e0564-5bd8-4b13-8aed-07c82496b168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6900132, 18.45999864, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  27.6900132, 18.45999864, 0,             !- X,Y,Z Vertex 2 {m}
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 3 {m}
  22.69001304, 13.45999848, 3.05001168;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f0e22a8-4c79-4d31-ac69-d81485ed6f96}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  {ce56c3ad-ee0a-4566-a37a-1b8ca47759b1}, !- Construction Name
  {817b5ece-5d9b-423c-b593-45d776783254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c39ca2bb-6924-4c06-851e-42f5150c579b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000016, 13.45999848, 3.05001168,    !- X,Y,Z Vertex 1 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 2 {m}
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 3 {m}
  22.69001304, 13.45999848, 3.05001168;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c39ca2bb-6924-4c06-851e-42f5150c579b}, !- Handle
  Perimeter_ZN_3_wall_south Reversed,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1b6581-f3c7-4f91-8c0a-602e7d613b56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f0e22a8-4c79-4d31-ac69-d81485ed6f96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69001304, 13.45999848, 3.05001168,   !- X,Y,Z Vertex 1 {m}
  22.69001304, 13.45999848, 0,            !- X,Y,Z Vertex 2 {m}
  5.00000016, 13.45999848, 0,             !- X,Y,Z Vertex 3 {m}
  5.00000016, 13.45999848, 3.05001168;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0ea91234-ee7e-4d4d-9436-36902bb8001d}, !- Handle
  Perimeter_ZN_3 ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {817b5ece-5d9b-423c-b593-45d776783254}; !- Space Name

OS:WaterUse:Connections,
  {750dd058-68fa-48f5-a0f3-cd7a9b27bc29}, !- Handle
  Perimeter_ZN_3 Water Use Connection,    !- Name
  {f11aab72-840e-4dd7-afc1-70954c7e5565}, !- Inlet Node Name
  {70bf3cce-d385-4b47-9656-c6fccfd31ef4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {af72a949-baf1-48f7-a403-c0c37a8d427c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {88622767-7f9f-4ceb-a336-8ac8c7903b5f}, !- Handle
  Perimeter_ZN_3 Water Use Definition,    !- Name
  ,                                       !- End-Use Subcategory
  1.1556546725478e-06,                    !- Peak Flow Rate {m3/s}
  {e03a8f03-5a6b-4ac7-b607-4222fdbbbbef}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {e03a8f03-5a6b-4ac7-b607-4222fdbbbbef}, !- Handle
  Perimeter_ZN_3 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  {b5f7e0ee-d762-498e-92dc-e75b2d28c215}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5f7e0ee-d762-498e-92dc-e75b2d28c215}, !- Handle
  {f278081c-5fc8-4f03-8a24-0f2bc2942c46}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {af72a949-baf1-48f7-a403-c0c37a8d427c}, !- Handle
  Perimeter_ZN_3 Water Use Equipment,     !- Name
  {88622767-7f9f-4ceb-a336-8ac8c7903b5f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1e6d2c6c-8c70-4b09-9887-fad0d1334b80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6435c2ae-8b03-42db-9970-5897389eb9cf}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 3, !- Name
  {a603cd2b-0add-478d-abf8-61c46244961c}, !- Inlet Port
  {f11aab72-840e-4dd7-afc1-70954c7e5565}; !- Outlet Port

OS:Connection,
  {a603cd2b-0add-478d-abf8-61c46244961c}, !- Handle
  {59644e4d-9145-46a3-8bf9-6127b3e09f95}, !- Name
  {66faa625-7d32-4173-8d50-d3e456dc6031}, !- Source Object
  5,                                      !- Outlet Port
  {6435c2ae-8b03-42db-9970-5897389eb9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab250d4f-ef33-46a0-a795-3e233198fc36}, !- Handle
  Perimeter_ZN_3 Water Use Connection Outlet Node, !- Name
  {70bf3cce-d385-4b47-9656-c6fccfd31ef4}, !- Inlet Port
  {be4a8713-1784-4368-85ea-5ca3c17014ec}; !- Outlet Port

OS:Connection,
  {f11aab72-840e-4dd7-afc1-70954c7e5565}, !- Handle
  {fa14b082-97b4-41b1-b7a1-2cd572e37a33}, !- Name
  {6435c2ae-8b03-42db-9970-5897389eb9cf}, !- Source Object
  3,                                      !- Outlet Port
  {750dd058-68fa-48f5-a0f3-cd7a9b27bc29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70bf3cce-d385-4b47-9656-c6fccfd31ef4}, !- Handle
  {a8cca965-fdd8-45d9-a7b1-82f0f62aa657}, !- Name
  {750dd058-68fa-48f5-a0f3-cd7a9b27bc29}, !- Source Object
  3,                                      !- Outlet Port
  {ab250d4f-ef33-46a0-a795-3e233198fc36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be4a8713-1784-4368-85ea-5ca3c17014ec}, !- Handle
  {cf464c97-b319-41bf-bc1b-1afd638aafcb}, !- Name
  {ab250d4f-ef33-46a0-a795-3e233198fc36}, !- Source Object
  3,                                      !- Outlet Port
  {8cd6930e-39bd-4584-8b0b-c40ab7faa305}, !- Target Object
  5;                                      !- Inlet Port

OS:People:Definition,
  {52dac812-6c43-4c34-a276-580b83d87ba6}, !- Handle
  Perimeter_ZN_4 People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {7aa02de1-18e9-4557-818d-0ffc3d7b3ed9}, !- Handle
  Perimeter_ZN_4 People,                  !- Name
  {52dac812-6c43-4c34-a276-580b83d87ba6}, !- People Definition Name
  {633cf2a4-a518-462d-a652-3a4d2961bb03}, !- Space or SpaceType Name
  {5f2752de-39ab-4998-8a4d-b9d5488d4ae9}, !- Number of People Schedule Name
  {ceb81c4b-53f6-4f7f-93aa-1b4644ade2c3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ceb81c4b-53f6-4f7f-93aa-1b4644ade2c3}, !- Handle
  Perimeter_ZN_4 People Activity Level,   !- Name
  {685938f1-a992-4924-a64b-8253018662d6}, !- Schedule Type Limits Name
  {83363ffc-ef57-49a7-ae13-0b862f4f0aaa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83363ffc-ef57-49a7-ae13-0b862f4f0aaa}, !- Handle
  {6855881d-2530-4774-8c9c-19d31f74e84f}, !- Name
  {685938f1-a992-4924-a64b-8253018662d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8ab87aa6-8503-4530-9838-313459dcb617}, !- Handle
  Perimeter_ZN_4 Space Infiltration Design Flow Rate 1, !- Name
  {633cf2a4-a518-462d-a652-3a4d2961bb03}, !- Space or SpaceType Name
  {fe200d98-4f25-4fdb-b34a-b1ca92f7df13}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {c8fb42b0-eac2-4412-bd7d-55da49bedc10}, !- Handle
  Perimeter_ZN_4 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ede7ae4d-0f56-434e-97c5-2228c03bc6eb}, !- Handle
  Perimeter_ZN_4 Regulated Lights,        !- Name
  {c8fb42b0-eac2-4412-bd7d-55da49bedc10}, !- Lights Definition Name
  {633cf2a4-a518-462d-a652-3a4d2961bb03}, !- Space or SpaceType Name
  {5d733b0d-1dff-4e48-95c9-88f8623af9b4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ca5ed40c-1d55-4714-9a71-7a5fbf0a574c}, !- Handle
  Perimeter_ZN_4 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {df985aab-adb0-407a-9a91-4e767fb96c5c}, !- Handle
  Perimeter_ZN_4 Recepticle Loads,        !- Name
  {ca5ed40c-1d55-4714-9a71-7a5fbf0a574c}, !- Electric Equipment Definition Name
  {633cf2a4-a518-462d-a652-3a4d2961bb03}, !- Space or SpaceType Name
  {1110831f-32d2-439c-ab3d-539ff362fba5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {1aa3dee0-bf02-4084-ae2c-b1f4b1b0b1ac}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  {55e8e851-4665-4f0e-ba3f-561f5457a9f0}, !- Construction Name
  {633cf2a4-a518-462d-a652-3a4d2961bb03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.45999864, 3.05001168,             !- X,Y,Z Vertex 1 {m}
  0, 18.45999864, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05001168;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33dd6103-5d66-414f-9ccc-b39cfbcf6eaa}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {1aa3dee0-bf02-4084-ae2c-b1f4b1b0b1ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.06998872, 2.424001248,            !- X,Y,Z Vertex 1 {m}
  0, 17.06998872, 0.900001248,            !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.900001248,                  !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424001248;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bc07d3f-746d-4d1b-8fa2-147030babe90}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {ccaff240-65a7-49fd-b798-2f370bf274ff}, !- Construction Name
  {1aa3dee0-bf02-4084-ae2c-b1f4b1b0b1ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
