AirSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac),(frac),(frac),(frac),(kW),(kW),(kW),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"BaseAirSys7or3b","SZVAVHP",0.0,0.0,0.0,-99996.0,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys7or3b-2","SZVAVHP",0.0,0.0,0.0,-99996.0,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys7or3b-3","SZVAVHP",0.0,0.0,0.0,-99996.0,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys7or3b-4","SZVAVHP",0.0,0.0,0.0,-99996.0,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys7or3b-5","SZVAVHP",0.0,0.0,0.0,-99996.0,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000

Thermal Zone
,,,,,,Fan Capacity,,,Fan Flow Ratio,,,Fan Pwr,,,,,Fan Pwr Adj
Name,Pri HVAC Sys,Vent Sys,Exhaust Sys,Floor Area,Multiplier,Pri. System Flow,Ventilation System Flow,Exhaust Flow,Zone Pri-Air-Flow-to-Sys Flow Ratio,Zone Vent-to-Sys-Air Flow Ratio,Zone Exh-to-Sys Flow Ratio,Prop Supply Fan Pwr,Prop Return Fan Pwr,Prop Relief Fan Pwr,Prop Exhaust Fan Pwr,Total Prop Fan Pwr,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total Fan Pwr Adj,Fully Ducted Exhaust Pwr Adj,Exhaust Filter Fan Pwr Adj,Biosafety Cabinet Fan Pwr Adj,Fully Ducted Return Fan Pwr Adj,MERV16 Fan Pwr Adj,Air Cleaner Fan Pwr Adj,Exhaust Fan Motor BHP
,,,,(ft2),,(cfm),(cfm),(cfm),(frac),(frac),(frac),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW)
"Attic Thermal Zone","NONE","NONE","NONE",0.0,1,0.0,0.0,0.0,0.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Core_ZN Thermal Zone","BaseAirSys7or3b","BaseAirSys7or3b","NONE",1610.9,1,1097.7,1097.7,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.817,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_ZN_1 Thermal Zone","BaseAirSys7or3b-2","BaseAirSys7or3b-2","NONE",1221.2,1,1100.9,1100.9,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.819,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_ZN_2 Thermal Zone","BaseAirSys7or3b-3","BaseAirSys7or3b-3","NONE",724.4,1,635.4,635.4,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.473,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_ZN_3 Thermal Zone","BaseAirSys7or3b-4","BaseAirSys7or3b-4","NONE",1221.2,1,901.9,901.9,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.671,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_ZN_4 Thermal Zone","BaseAirSys7or3b-5","BaseAirSys7or3b-5","NONE",724.4,1,723.5,723.5,0.0,1.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.538,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
