; Tables for Std model AutoHardSize capacity look-up rules
TABLE 030012-OffMed-CECStd22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"BaseVAVBox TrmlUnit","VAVReheatBox","BaseAirSys5","Core_bottom Thermal Zone",7514.644,1588.006,3757.322,"DualMaximum"
,"BaseVAVBox TrmlUnit-2","VAVReheatBox","BaseAirSys5","Perimeter_bot_ZN_1 Thermal Zone",1949.643,334.765,974.822,"DualMaximum"
,"BaseVAVBox TrmlUnit-3","VAVReheatBox","BaseAirSys5","Perimeter_bot_ZN_2 Thermal Zone",1258.952,211.935,629.476,"DualMaximum"
,"BaseVAVBox TrmlUnit-4","VAVReheatBox","BaseAirSys5","Perimeter_bot_ZN_3 Thermal Zone",1408.129,334.765,704.064,"DualMaximum"
,"BaseVAVBox TrmlUnit-5","VAVReheatBox","BaseAirSys5","Perimeter_bot_ZN_4 Thermal Zone",1346.339,211.920,673.169,"DualMaximum"
,"BaseVAVBox TrmlUnit-6","VAVReheatBox","BaseAirSys5-2","Core_mid Thermal Zone",7983.433,1588.006,3991.716,"DualMaximum"
,"BaseVAVBox TrmlUnit-7","VAVReheatBox","BaseAirSys5-2","Perimeter_mid_ZN_1 Thermal Zone",2331.666,334.765,1165.833,"DualMaximum"
,"BaseVAVBox TrmlUnit-8","VAVReheatBox","BaseAirSys5-2","Perimeter_mid_ZN_2 Thermal Zone",1486.370,211.935,743.185,"DualMaximum"
,"BaseVAVBox TrmlUnit-9","VAVReheatBox","BaseAirSys5-2","Perimeter_mid_ZN_3 Thermal Zone",1570.750,334.765,785.375,"DualMaximum"
,"BaseVAVBox TrmlUnit-10","VAVReheatBox","BaseAirSys5-2","Perimeter_mid_ZN_4 Thermal Zone",1630.498,211.920,815.249,"DualMaximum"
,"BaseVAVBox TrmlUnit-11","VAVReheatBox","BaseAirSys5-3","Core_top Thermal Zone",8126.204,1588.006,4063.102,"DualMaximum"
,"BaseVAVBox TrmlUnit-12","VAVReheatBox","BaseAirSys5-3","Perimeter_top_ZN_1 Thermal Zone",2403.516,334.765,1201.758,"DualMaximum"
,"BaseVAVBox TrmlUnit-13","VAVReheatBox","BaseAirSys5-3","Perimeter_top_ZN_2 Thermal Zone",1476.772,211.935,738.386,"DualMaximum"
,"BaseVAVBox TrmlUnit-14","VAVReheatBox","BaseAirSys5-3","Perimeter_top_ZN_3 Thermal Zone",1597.072,334.765,798.536,"DualMaximum"
,"BaseVAVBox TrmlUnit-15","VAVReheatBox","BaseAirSys5-3","Perimeter_top_ZN_4 Thermal Zone",1728.524,211.920,864.262,"DualMaximum"
ENDTABLE
TABLE 030012-OffMed-CECStd22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys5 CoilClg","DirectExpansion","BaseAirSys5","UNDEFINED",462011.571,482021.572,-99996.00000,-99996.000,9.800,2
,"BaseSys5 CoilClg-2","DirectExpansion","BaseAirSys5-2","UNDEFINED",479044.001,499791.687,-99996.00000,-99996.000,9.800,2
,"BaseSys5 CoilClg-3","DirectExpansion","BaseAirSys5-3","UNDEFINED",504105.756,525938.882,-99996.00000,-99996.000,9.800,2
ENDTABLE
TABLE 030012-OffMed-CECStd22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys5 CoilHtg","HotWater","BaseAirSys5","UNDEFINED",66676.025,66676.025,3.33253,-99996.000,-99996.000
,"BaseSys5 CoilHtg-2","HotWater","BaseAirSys5-2","UNDEFINED",63386.100,63386.100,3.16810,-99996.000,-99996.000
,"BaseSys5 CoilHtg-3","HotWater","BaseAirSys5-3","UNDEFINED",57274.050,57274.050,2.86261,-99996.000,-99996.000
,"BaseVAVBox CoilHtg","HotWater","BaseAirSys5","Core_bottom Thermal Zone",62483.800,62483.800,3.12300,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-2","HotWater","BaseAirSys5","Perimeter_bot_ZN_1 Thermal Zone",48827.050,48827.050,2.44043,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-3","HotWater","BaseAirSys5","Perimeter_bot_ZN_2 Thermal Zone",32089.888,32089.888,1.60388,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-4","HotWater","BaseAirSys5","Perimeter_bot_ZN_3 Thermal Zone",48807.188,48807.188,2.43943,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-5","HotWater","BaseAirSys5","Perimeter_bot_ZN_4 Thermal Zone",32074.788,32074.788,1.60313,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-6","HotWater","BaseAirSys5-2","Core_mid Thermal Zone",85416.900,85416.900,4.26922,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-7","HotWater","BaseAirSys5-2","Perimeter_mid_ZN_1 Thermal Zone",50485.288,50485.288,2.52331,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-8","HotWater","BaseAirSys5-2","Perimeter_mid_ZN_2 Thermal Zone",33116.250,33116.250,1.65518,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-9","HotWater","BaseAirSys5-2","Perimeter_mid_ZN_3 Thermal Zone",50490.137,50490.137,2.52355,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-10","HotWater","BaseAirSys5-2","Perimeter_mid_ZN_4 Thermal Zone",33118.188,33118.188,1.65528,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-11","HotWater","BaseAirSys5-3","Core_top Thermal Zone",168119.750,168119.750,8.40279,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-12","HotWater","BaseAirSys5-3","Perimeter_top_ZN_1 Thermal Zone",63242.275,63242.275,3.16091,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-13","HotWater","BaseAirSys5-3","Perimeter_top_ZN_2 Thermal Zone",41503.725,41503.725,2.07440,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-14","HotWater","BaseAirSys5-3","Perimeter_top_ZN_3 Thermal Zone",63258.962,63258.962,3.16175,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-15","HotWater","BaseAirSys5-3","Perimeter_top_ZN_4 Thermal Zone",41513.188,41513.188,2.07487,-99996.000,-99996.000
ENDTABLE
TABLE 030012-OffMed-CECStd22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff,PwrIdx
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),,(W/cfm)
,"BaseSys5 SupFan","VariableSpeedDrive","BaseAirSys5","UNDEFINED",13471.353,2681.390,0.650,"PowerPerUnitFlow",4.959,16.198,20.000,"InAirStream",0.930,0.9640
,"BaseSys5 SupFan-2","VariableSpeedDrive","BaseAirSys5-2","UNDEFINED",14045.180,2681.390,0.650,"PowerPerUnitFlow",4.959,16.888,20.000,"InAirStream",0.930,0.9640
,"BaseSys5 SupFan-3","VariableSpeedDrive","BaseAirSys5-3","UNDEFINED",15078.156,2681.390,0.650,"PowerPerUnitFlow",4.959,18.130,20.000,"InAirStream",0.930,0.9640
ENDTABLE
TABLE 030012-OffMed-CECStd22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BaseSys5 OACtrl","FixedDryBulb","BaseAirSys5","Integrated"
,"BaseSys5 OACtrl-2","FixedDryBulb","BaseAirSys5-2","Integrated"
,"BaseSys5 OACtrl-3","FixedDryBulb","BaseAirSys5-3","Integrated"
ENDTABLE
