AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BottomVAV","PVAV","New",1,17875.9,462012,55,25.8455,349.897,290959,60,16.2766,13471.4,0.753603,2681.39,0.15,"NONE","WarmestReset",,60,,55,,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"
"Mid VAV","PVAV","New",1,17875.9,479044,55,26.7983,351.83,316013,60,17.6781,14045.2,0.785703,2681.39,0.15,"NONE","WarmestReset",,60,,55,,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"
"Top VAV","PVAV","New",1,17875.9,504106,55,28.2002,358.928,434912,60,24.3295,15078.2,0.843489,2681.39,0.15,"NONE","WarmestReset",,60,,55,,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"CoreBottomZn TU","VAVReheatBox","New",1,"BottomVAV",1,"Core_bottom Thermal Zone",10586.7,1,7514.64,1588.01,3757.32,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"PerimeterBottomZn1 TU","VAVReheatBox","New",1,"BottomVAV",1,"Perimeter_bot_ZN_1 Thermal Zone",2231.76,1,1949.64,334.765,974.822,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"PerimeterBottomZn2 TU","VAVReheatBox","New",1,"BottomVAV",1,"Perimeter_bot_ZN_2 Thermal Zone",1412.9,1,1258.95,211.935,629.476,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"PerimeterBottomZn3 TU","VAVReheatBox","New",1,"BottomVAV",1,"Perimeter_bot_ZN_3 Thermal Zone",2231.76,1,1408.13,334.765,704.064,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"PerimeterBottomZn4 TU","VAVReheatBox","New",1,"BottomVAV",1,"Perimeter_bot_ZN_4 Thermal Zone",1412.8,1,1346.34,211.92,673.169,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"CoreMidZn TU","VAVReheatBox","New",1,"Mid VAV",1,"Core_mid Thermal Zone",10586.7,1,7983.43,1588.01,3991.72,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"PerimeterMidZn1 TU","VAVReheatBox","New",1,"Mid VAV",1,"Perimeter_mid_ZN_1 Thermal Zone",2231.76,1,2331.67,334.765,1165.83,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"PerimeterMidZn2 TU","VAVReheatBox","New",1,"Mid VAV",1,"Perimeter_mid_ZN_2 Thermal Zone",1412.9,1,1486.37,211.935,743.185,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"PerimeterMidZn3 TU","VAVReheatBox","New",1,"Mid VAV",1,"Perimeter_mid_ZN_3 Thermal Zone",2231.76,1,1570.75,334.765,785.375,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"PerimeterMidZn4 TU","VAVReheatBox","New",1,"Mid VAV",1,"Perimeter_mid_ZN_4 Thermal Zone",1412.8,1,1630.5,211.92,815.249,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"Core Top Zn TU","VAVReheatBox","New",1,"Top VAV",1,"Core_top Thermal Zone",10586.7,1,8126.2,1588.01,4063.1,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"PerimeterTopZn1 TU","VAVReheatBox","New",1,"Top VAV",1,"Perimeter_top_ZN_1 Thermal Zone",2231.76,1,2403.52,334.765,1201.76,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"PerimeterTopZn2 TU","VAVReheatBox","New",1,"Top VAV",1,"Perimeter_top_ZN_2 Thermal Zone",1412.9,1,1476.77,211.935,738.386,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"PerimeterTopZn3 TU","VAVReheatBox","New",1,"Top VAV",1,"Perimeter_top_ZN_3 Thermal Zone",2231.76,1,1597.07,334.765,798.536,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"PerimeterTopZn4 TU","VAVReheatBox","New",1,"Top VAV",1,"Perimeter_top_ZN_4 Thermal Zone",1412.8,1,1728.52,211.92,864.262,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"Bottom VAV CoilCooling","DirectExpansion","New","Electric","BottomVAV",1,"UNDEFINED",462012,482022,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,9.8,13,13,0.292197,-999,-99996,-99996,-99996,-99996
"Mid VAV CoilCooling","DirectExpansion","New","Electric","Mid VAV",1,"UNDEFINED",479044,499792,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,9.8,13,13,0.292197,-999,-99996,-99996,-99996,-99996
"Top VAV CoilCooling","DirectExpansion","New","Electric","Top VAV",1,"UNDEFINED",504106,525939,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,9.8,13,13,0.292197,-999,-99996,-99996,-99996,-99996



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"Bottom VAV CoilHeating","HotWater","New","- specify -","BottomVAV",1,"UNDEFINED",66676,66676,"HW Primary Supply","HW Primary Return",3.33253,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"CoreBottomReheatCoil","HotWater","New","- specify -","BottomVAV",1,"Core_bottom Thermal Zone",62483.8,62483.8,"HW Primary Supply","HW Primary Return",3.123,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"PerimeterBottom1ReheatCoil","HotWater","New","- specify -","BottomVAV",1,"Perimeter_bot_ZN_1 Thermal Zone",48827.1,48827.1,"HW Primary Supply","HW Primary Return",2.44043,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"PerimeterBottom2ReheatCoil","HotWater","New","- specify -","BottomVAV",1,"Perimeter_bot_ZN_2 Thermal Zone",32089.9,32089.9,"HW Primary Supply","HW Primary Return",1.60388,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"PerimeterBottom3ReheatCoil","HotWater","New","- specify -","BottomVAV",1,"Perimeter_bot_ZN_3 Thermal Zone",48807.2,48807.2,"HW Primary Supply","HW Primary Return",2.43943,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"PerimeterBottom4ReheatCoil","HotWater","New","- specify -","BottomVAV",1,"Perimeter_bot_ZN_4 Thermal Zone",32074.8,32074.8,"HW Primary Supply","HW Primary Return",1.60313,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"Mid VAV CoilHeating","HotWater","New","- specify -","Mid VAV",1,"UNDEFINED",63386.1,63386.1,"HW Primary Supply","HW Primary Return",3.1681,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"CoreMidReheatCoil","HotWater","New","- specify -","Mid VAV",1,"Core_mid Thermal Zone",85416.9,85416.9,"HW Primary Supply","HW Primary Return",4.26922,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"PerimeterMid1ReheatCoil","HotWater","New","- specify -","Mid VAV",1,"Perimeter_mid_ZN_1 Thermal Zone",50485.3,50485.3,"HW Primary Supply","HW Primary Return",2.52331,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"PerimeterMid2ReheatCoil","HotWater","New","- specify -","Mid VAV",1,"Perimeter_mid_ZN_2 Thermal Zone",33116.3,33116.3,"HW Primary Supply","HW Primary Return",1.65518,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"PerimeterMid3ReheatCoil","HotWater","New","- specify -","Mid VAV",1,"Perimeter_mid_ZN_3 Thermal Zone",50490.1,50490.1,"HW Primary Supply","HW Primary Return",2.52355,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"PerimeterMid4ReheatCoil","HotWater","New","- specify -","Mid VAV",1,"Perimeter_mid_ZN_4 Thermal Zone",33118.2,33118.2,"HW Primary Supply","HW Primary Return",1.65528,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"Top VAV CoilHeating","HotWater","New","- specify -","Top VAV",1,"UNDEFINED",57274.1,57274.1,"HW Primary Supply","HW Primary Return",2.86261,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"CoreTopReheatCoil","HotWater","New","- specify -","Top VAV",1,"Core_top Thermal Zone",168120,168120,"HW Primary Supply","HW Primary Return",8.40279,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"PerimeterTop1ReheatCoil","HotWater","New","- specify -","Top VAV",1,"Perimeter_top_ZN_1 Thermal Zone",63242.3,63242.3,"HW Primary Supply","HW Primary Return",3.16091,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"PerimeterTop2ReheatCoil","HotWater","New","- specify -","Top VAV",1,"Perimeter_top_ZN_2 Thermal Zone",41503.7,41503.7,"HW Primary Supply","HW Primary Return",2.0744,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"PerimeterTop3ReheatCoil","HotWater","New","- specify -","Top VAV",1,"Perimeter_top_ZN_3 Thermal Zone",63259,63259,"HW Primary Supply","HW Primary Return",3.16175,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"PerimeterTop4ReheatCoil","HotWater","New","- specify -","Top VAV",1,"Perimeter_top_ZN_4 Thermal Zone",41513.2,41513.2,"HW Primary Supply","HW Primary Return",2.07487,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BottomVAV SupplyFan","VariableSpeedDrive","New","Centrifugal","AirFoil","BottomVAV",1,"UNDEFINED",13471.4,2681.39,0.65,"PowerPerUnitFlow",16.1981,4.95947,0.964,20,"InAirStream",0.93
"MidVAV SupplyFan","VariableSpeedDrive","New","Centrifugal","AirFoil","Mid VAV",1,"UNDEFINED",14045.2,2681.39,0.65,"PowerPerUnitFlow",16.8881,4.95947,0.964,20,"InAirStream",0.93
"TopVAV SupplyFan","VariableSpeedDrive","New","Centrifugal","AirFoil","Top VAV",1,"UNDEFINED",15078.2,2681.39,0.65,"PowerPerUnitFlow",18.1302,4.95947,0.964,20,"InAirStream",0.93



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BottomVAV Economizer","FixedDryBulb","New",2681.39,"BottomVAV",1,"Integrated",1,75,-99996,50,"FollowHVACAvailability",0,"NONE"
"MidVAV OACtrl","FixedDryBulb","New",2681.39,"Mid VAV",1,"Integrated",1,75,-99996,50,"FollowHVACAvailability",0,"NONE"
"Top VAV OACtrl","FixedDryBulb","New",2681.39,"Top VAV",1,"Integrated",1,75,-99996,50,"FollowHVACAvailability",0,"NONE"
