; Tables for Std model AutoHardSize capacity look-up rules
TABLE 030012-OffMed-CECStd22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"CoreBottomZn TU","VAVReheatBox","BottomVAV","Core_bottom Thermal Zone",7514.644,1588.006,3757.322,"DualMaximum"
,"PerimeterBottomZn1 TU","VAVReheatBox","BottomVAV","Perimeter_bot_ZN_1 Thermal Zone",1949.643,334.765,974.822,"DualMaximum"
,"PerimeterBottomZn2 TU","VAVReheatBox","BottomVAV","Perimeter_bot_ZN_2 Thermal Zone",1258.952,211.935,629.476,"DualMaximum"
,"PerimeterBottomZn3 TU","VAVReheatBox","BottomVAV","Perimeter_bot_ZN_3 Thermal Zone",1408.129,334.765,704.064,"DualMaximum"
,"PerimeterBottomZn4 TU","VAVReheatBox","BottomVAV","Perimeter_bot_ZN_4 Thermal Zone",1346.339,211.920,673.169,"DualMaximum"
,"CoreMidZn TU","VAVReheatBox","Mid VAV","Core_mid Thermal Zone",7983.433,1588.006,3991.716,"DualMaximum"
,"PerimeterMidZn1 TU","VAVReheatBox","Mid VAV","Perimeter_mid_ZN_1 Thermal Zone",2331.666,334.765,1165.833,"DualMaximum"
,"PerimeterMidZn2 TU","VAVReheatBox","Mid VAV","Perimeter_mid_ZN_2 Thermal Zone",1486.370,211.935,743.185,"DualMaximum"
,"PerimeterMidZn3 TU","VAVReheatBox","Mid VAV","Perimeter_mid_ZN_3 Thermal Zone",1570.750,334.765,785.375,"DualMaximum"
,"PerimeterMidZn4 TU","VAVReheatBox","Mid VAV","Perimeter_mid_ZN_4 Thermal Zone",1630.498,211.920,815.249,"DualMaximum"
,"Core Top Zn TU","VAVReheatBox","Top VAV","Core_top Thermal Zone",8126.204,1588.006,4063.102,"DualMaximum"
,"PerimeterTopZn1 TU","VAVReheatBox","Top VAV","Perimeter_top_ZN_1 Thermal Zone",2403.516,334.765,1201.758,"DualMaximum"
,"PerimeterTopZn2 TU","VAVReheatBox","Top VAV","Perimeter_top_ZN_2 Thermal Zone",1476.772,211.935,738.386,"DualMaximum"
,"PerimeterTopZn3 TU","VAVReheatBox","Top VAV","Perimeter_top_ZN_3 Thermal Zone",1597.072,334.765,798.536,"DualMaximum"
,"PerimeterTopZn4 TU","VAVReheatBox","Top VAV","Perimeter_top_ZN_4 Thermal Zone",1728.524,211.920,864.262,"DualMaximum"
ENDTABLE
TABLE 030012-OffMed-CECStd22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"Bottom VAV CoilCooling","DirectExpansion","BottomVAV","UNDEFINED",462011.571,482021.572,-99996.00000,-99996.000,9.800,2
,"Mid VAV CoilCooling","DirectExpansion","Mid VAV","UNDEFINED",479044.001,499791.687,-99996.00000,-99996.000,9.800,2
,"Top VAV CoilCooling","DirectExpansion","Top VAV","UNDEFINED",504105.756,525938.881,-99996.00000,-99996.000,9.800,2
ENDTABLE
TABLE 030012-OffMed-CECStd22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"Bottom VAV CoilHeating","HotWater","BottomVAV","UNDEFINED",66676.025,66676.025,3.33253,-99996.000,-99996.000
,"CoreBottomReheatCoil","HotWater","BottomVAV","Core_bottom Thermal Zone",62483.800,62483.800,3.12300,-99996.000,-99996.000
,"PerimeterBottom1ReheatCoil","HotWater","BottomVAV","Perimeter_bot_ZN_1 Thermal Zone",48827.050,48827.050,2.44043,-99996.000,-99996.000
,"PerimeterBottom2ReheatCoil","HotWater","BottomVAV","Perimeter_bot_ZN_2 Thermal Zone",32089.888,32089.888,1.60388,-99996.000,-99996.000
,"PerimeterBottom3ReheatCoil","HotWater","BottomVAV","Perimeter_bot_ZN_3 Thermal Zone",48807.188,48807.188,2.43943,-99996.000,-99996.000
,"PerimeterBottom4ReheatCoil","HotWater","BottomVAV","Perimeter_bot_ZN_4 Thermal Zone",32074.788,32074.788,1.60313,-99996.000,-99996.000
,"Mid VAV CoilHeating","HotWater","Mid VAV","UNDEFINED",63386.100,63386.100,3.16810,-99996.000,-99996.000
,"CoreMidReheatCoil","HotWater","Mid VAV","Core_mid Thermal Zone",85416.900,85416.900,4.26922,-99996.000,-99996.000
,"PerimeterMid1ReheatCoil","HotWater","Mid VAV","Perimeter_mid_ZN_1 Thermal Zone",50485.288,50485.288,2.52331,-99996.000,-99996.000
,"PerimeterMid2ReheatCoil","HotWater","Mid VAV","Perimeter_mid_ZN_2 Thermal Zone",33116.250,33116.250,1.65518,-99996.000,-99996.000
,"PerimeterMid3ReheatCoil","HotWater","Mid VAV","Perimeter_mid_ZN_3 Thermal Zone",50490.137,50490.137,2.52355,-99996.000,-99996.000
,"PerimeterMid4ReheatCoil","HotWater","Mid VAV","Perimeter_mid_ZN_4 Thermal Zone",33118.188,33118.188,1.65528,-99996.000,-99996.000
,"Top VAV CoilHeating","HotWater","Top VAV","UNDEFINED",57274.050,57274.050,2.86261,-99996.000,-99996.000
,"CoreTopReheatCoil","HotWater","Top VAV","Core_top Thermal Zone",168119.750,168119.750,8.40279,-99996.000,-99996.000
,"PerimeterTop1ReheatCoil","HotWater","Top VAV","Perimeter_top_ZN_1 Thermal Zone",63242.275,63242.275,3.16091,-99996.000,-99996.000
,"PerimeterTop2ReheatCoil","HotWater","Top VAV","Perimeter_top_ZN_2 Thermal Zone",41503.725,41503.725,2.07440,-99996.000,-99996.000
,"PerimeterTop3ReheatCoil","HotWater","Top VAV","Perimeter_top_ZN_3 Thermal Zone",63258.962,63258.962,3.16175,-99996.000,-99996.000
,"PerimeterTop4ReheatCoil","HotWater","Top VAV","Perimeter_top_ZN_4 Thermal Zone",41513.188,41513.188,2.07487,-99996.000,-99996.000
ENDTABLE
TABLE 030012-OffMed-CECStd22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff,PwrIdx
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),,(W/cfm)
,"BottomVAV SupplyFan","VariableSpeedDrive","BottomVAV","UNDEFINED",13471.353,2681.390,0.650,"PowerPerUnitFlow",4.959,16.198,20.000,"InAirStream",0.930,0.9640
,"MidVAV SupplyFan","VariableSpeedDrive","Mid VAV","UNDEFINED",14045.180,2681.390,0.650,"PowerPerUnitFlow",4.959,16.888,20.000,"InAirStream",0.930,0.9640
,"TopVAV SupplyFan","VariableSpeedDrive","Top VAV","UNDEFINED",15078.156,2681.390,0.650,"PowerPerUnitFlow",4.959,18.130,20.000,"InAirStream",0.930,0.9640
ENDTABLE
TABLE 030012-OffMed-CECStd22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BottomVAV Economizer","FixedDryBulb","BottomVAV","Integrated"
,"MidVAV OACtrl","FixedDryBulb","Mid VAV","Integrated"
,"Top VAV OACtrl","FixedDryBulb","Top VAV","Integrated"
ENDTABLE
