; Tables for Std model AutoHardSize capacity look-up rules
TABLE 030012S-OffMed-CECStd22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"BaseVAVBox TrmlUnit","VAVReheatBox","BaseAirSys5","Core_bottom Thermal Zone",7515.087,1588.005,3757.544,"DualMaximum"
,"BaseVAVBox TrmlUnit-2","VAVReheatBox","BaseAirSys5","Perimeter_bot_ZN_1 Thermal Zone",1946.270,334.764,973.135,"DualMaximum"
,"BaseVAVBox TrmlUnit-3","VAVReheatBox","BaseAirSys5","Perimeter_bot_ZN_2 Thermal Zone",1256.091,211.935,628.045,"DualMaximum"
,"BaseVAVBox TrmlUnit-4","VAVReheatBox","BaseAirSys5","Perimeter_bot_ZN_3 Thermal Zone",1406.059,334.764,703.029,"DualMaximum"
,"BaseVAVBox TrmlUnit-5","VAVReheatBox","BaseAirSys5","Perimeter_bot_ZN_4 Thermal Zone",1342.896,211.920,671.448,"DualMaximum"
,"BaseVAVBox TrmlUnit-6","VAVReheatBox","BaseAirSys5-2","Core_mid Thermal Zone",7985.117,1588.005,3992.559,"DualMaximum"
,"BaseVAVBox TrmlUnit-7","VAVReheatBox","BaseAirSys5-2","Perimeter_mid_ZN_1 Thermal Zone",2326.865,334.764,1163.432,"DualMaximum"
,"BaseVAVBox TrmlUnit-8","VAVReheatBox","BaseAirSys5-2","Perimeter_mid_ZN_2 Thermal Zone",1483.662,211.935,741.831,"DualMaximum"
,"BaseVAVBox TrmlUnit-9","VAVReheatBox","BaseAirSys5-2","Perimeter_mid_ZN_3 Thermal Zone",1568.475,334.764,784.237,"DualMaximum"
,"BaseVAVBox TrmlUnit-10","VAVReheatBox","BaseAirSys5-2","Perimeter_mid_ZN_4 Thermal Zone",1626.852,211.920,813.426,"DualMaximum"
,"BaseVAVBox TrmlUnit-11","VAVReheatBox","BaseAirSys5-3","Core_top Thermal Zone",8128.389,1588.005,4064.195,"DualMaximum"
,"BaseVAVBox TrmlUnit-12","VAVReheatBox","BaseAirSys5-3","Perimeter_top_ZN_1 Thermal Zone",2398.509,334.764,1199.255,"DualMaximum"
,"BaseVAVBox TrmlUnit-13","VAVReheatBox","BaseAirSys5-3","Perimeter_top_ZN_2 Thermal Zone",1473.529,211.935,736.764,"DualMaximum"
,"BaseVAVBox TrmlUnit-14","VAVReheatBox","BaseAirSys5-3","Perimeter_top_ZN_3 Thermal Zone",1591.979,334.764,795.990,"DualMaximum"
,"BaseVAVBox TrmlUnit-15","VAVReheatBox","BaseAirSys5-3","Perimeter_top_ZN_4 Thermal Zone",1724.925,211.920,862.462,"DualMaximum"
ENDTABLE
TABLE 030012S-OffMed-CECStd22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys5 CoilClg","DirectExpansion","BaseAirSys5","UNDEFINED",461923.052,481929.219,-99996.00000,-99996.000,9.800,2
,"BaseSys5 CoilClg-2","DirectExpansion","BaseAirSys5-2","UNDEFINED",478973.444,499718.073,-99996.00000,-99996.000,9.800,2
,"BaseSys5 CoilClg-3","DirectExpansion","BaseAirSys5-3","UNDEFINED",503647.297,525460.567,-99996.00000,-99996.000,9.800,2
ENDTABLE
TABLE 030012S-OffMed-CECStd22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys5 CoilHtg","HotWater","BaseAirSys5","UNDEFINED",66706.775,66706.775,3.33407,-99996.000,-99996.000
,"BaseSys5 CoilHtg-2","HotWater","BaseAirSys5-2","UNDEFINED",63416.563,63416.563,3.16962,-99996.000,-99996.000
,"BaseSys5 CoilHtg-3","HotWater","BaseAirSys5-3","UNDEFINED",57372.900,57372.900,2.86756,-99996.000,-99996.000
,"BaseVAVBox CoilHtg","HotWater","BaseAirSys5","Core_bottom Thermal Zone",62532.075,62532.075,3.12542,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-2","HotWater","BaseAirSys5","Perimeter_bot_ZN_1 Thermal Zone",48592.700,48592.700,2.42871,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-3","HotWater","BaseAirSys5","Perimeter_bot_ZN_2 Thermal Zone",31947.238,31947.238,1.59676,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-4","HotWater","BaseAirSys5","Perimeter_bot_ZN_3 Thermal Zone",48564.238,48564.238,2.42729,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-5","HotWater","BaseAirSys5","Perimeter_bot_ZN_4 Thermal Zone",31917.813,31917.813,1.59528,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-6","HotWater","BaseAirSys5-2","Core_mid Thermal Zone",85352.938,85352.938,4.26603,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-7","HotWater","BaseAirSys5-2","Perimeter_mid_ZN_1 Thermal Zone",50298.475,50298.475,2.51397,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-8","HotWater","BaseAirSys5-2","Perimeter_mid_ZN_2 Thermal Zone",32985.925,32985.925,1.64867,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-9","HotWater","BaseAirSys5-2","Perimeter_mid_ZN_3 Thermal Zone",50299.663,50299.663,2.51403,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-10","HotWater","BaseAirSys5-2","Perimeter_mid_ZN_4 Thermal Zone",32985.738,32985.738,1.64866,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-11","HotWater","BaseAirSys5-3","Core_top Thermal Zone",167811.138,167811.138,8.38737,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-12","HotWater","BaseAirSys5-3","Perimeter_top_ZN_1 Thermal Zone",63096.987,63096.987,3.15365,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-13","HotWater","BaseAirSys5-3","Perimeter_top_ZN_2 Thermal Zone",41424.388,41424.388,2.07043,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-14","HotWater","BaseAirSys5-3","Perimeter_top_ZN_3 Thermal Zone",63131.263,63131.263,3.15536,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-15","HotWater","BaseAirSys5-3","Perimeter_top_ZN_4 Thermal Zone",41431.575,41431.575,2.07079,-99996.000,-99996.000
ENDTABLE
TABLE 030012S-OffMed-CECStd22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff,PwrIdx
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),,(W/cfm)
,"BaseSys5 SupFan","VariableSpeedDrive","BaseAirSys5","UNDEFINED",13466.051,2681.388,0.650,"PowerPerUnitFlow",4.959,16.192,20.000,"InAirStream",0.930,0.9640
,"BaseSys5 SupFan-2","VariableSpeedDrive","BaseAirSys5-2","UNDEFINED",14040.005,2681.388,0.650,"PowerPerUnitFlow",4.959,16.882,20.000,"InAirStream",0.930,0.9640
,"BaseSys5 SupFan-3","VariableSpeedDrive","BaseAirSys5-3","UNDEFINED",15061.584,2681.388,0.650,"PowerPerUnitFlow",4.959,18.110,20.000,"InAirStream",0.930,0.9640
ENDTABLE
TABLE 030012S-OffMed-CECStd22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BaseSys5 OACtrl","FixedDryBulb","BaseAirSys5","Integrated"
,"BaseSys5 OACtrl-2","FixedDryBulb","BaseAirSys5-2","Integrated"
,"BaseSys5 OACtrl-3","FixedDryBulb","BaseAirSys5-3","Integrated"
ENDTABLE
