; Tables for Std model AutoHardSize capacity look-up rules
TABLE 030012S-OffMed-CECStd22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"CoreBottomZn TU","VAVReheatBox","BottomVAV","Core_bottom Thermal Zone",7515.087,1588.005,3757.544,"DualMaximum"
,"PerimeterBottomZn1 TU","VAVReheatBox","BottomVAV","Perimeter_bot_ZN_1 Thermal Zone",1946.270,334.764,973.135,"DualMaximum"
,"PerimeterBottomZn2 TU","VAVReheatBox","BottomVAV","Perimeter_bot_ZN_2 Thermal Zone",1256.091,211.935,628.045,"DualMaximum"
,"PerimeterBottomZn3 TU","VAVReheatBox","BottomVAV","Perimeter_bot_ZN_3 Thermal Zone",1406.059,334.764,703.029,"DualMaximum"
,"PerimeterBottomZn4 TU","VAVReheatBox","BottomVAV","Perimeter_bot_ZN_4 Thermal Zone",1342.896,211.920,671.448,"DualMaximum"
,"CoreMidZn TU","VAVReheatBox","Mid VAV","Core_mid Thermal Zone",7985.117,1588.005,3992.559,"DualMaximum"
,"PerimeterMidZn1 TU","VAVReheatBox","Mid VAV","Perimeter_mid_ZN_1 Thermal Zone",2326.865,334.764,1163.432,"DualMaximum"
,"PerimeterMidZn2 TU","VAVReheatBox","Mid VAV","Perimeter_mid_ZN_2 Thermal Zone",1483.662,211.935,741.831,"DualMaximum"
,"PerimeterMidZn3 TU","VAVReheatBox","Mid VAV","Perimeter_mid_ZN_3 Thermal Zone",1568.475,334.764,784.237,"DualMaximum"
,"PerimeterMidZn4 TU","VAVReheatBox","Mid VAV","Perimeter_mid_ZN_4 Thermal Zone",1626.852,211.920,813.426,"DualMaximum"
,"Core Top Zn TU","VAVReheatBox","Top VAV","Core_top Thermal Zone",8128.389,1588.005,4064.195,"DualMaximum"
,"PerimeterTopZn1 TU","VAVReheatBox","Top VAV","Perimeter_top_ZN_1 Thermal Zone",2398.509,334.764,1199.255,"DualMaximum"
,"PerimeterTopZn2 TU","VAVReheatBox","Top VAV","Perimeter_top_ZN_2 Thermal Zone",1473.529,211.935,736.764,"DualMaximum"
,"PerimeterTopZn3 TU","VAVReheatBox","Top VAV","Perimeter_top_ZN_3 Thermal Zone",1591.979,334.764,795.990,"DualMaximum"
,"PerimeterTopZn4 TU","VAVReheatBox","Top VAV","Perimeter_top_ZN_4 Thermal Zone",1724.925,211.920,862.462,"DualMaximum"
ENDTABLE
TABLE 030012S-OffMed-CECStd22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"Bottom VAV CoilCooling","DirectExpansion","BottomVAV","UNDEFINED",461923.052,481929.219,-99996.00000,-99996.000,9.800,2
,"Mid VAV CoilCooling","DirectExpansion","Mid VAV","UNDEFINED",478973.444,499718.074,-99996.00000,-99996.000,9.800,2
,"Top VAV CoilCooling","DirectExpansion","Top VAV","UNDEFINED",503647.297,525460.566,-99996.00000,-99996.000,9.800,2
ENDTABLE
TABLE 030012S-OffMed-CECStd22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"Bottom VAV CoilHeating","HotWater","BottomVAV","UNDEFINED",66706.775,66706.775,3.33407,-99996.000,-99996.000
,"CoreBottomReheatCoil","HotWater","BottomVAV","Core_bottom Thermal Zone",62532.075,62532.075,3.12542,-99996.000,-99996.000
,"PerimeterBottom1ReheatCoil","HotWater","BottomVAV","Perimeter_bot_ZN_1 Thermal Zone",48592.700,48592.700,2.42871,-99996.000,-99996.000
,"PerimeterBottom2ReheatCoil","HotWater","BottomVAV","Perimeter_bot_ZN_2 Thermal Zone",31947.238,31947.238,1.59676,-99996.000,-99996.000
,"PerimeterBottom3ReheatCoil","HotWater","BottomVAV","Perimeter_bot_ZN_3 Thermal Zone",48564.238,48564.238,2.42729,-99996.000,-99996.000
,"PerimeterBottom4ReheatCoil","HotWater","BottomVAV","Perimeter_bot_ZN_4 Thermal Zone",31917.813,31917.813,1.59528,-99996.000,-99996.000
,"Mid VAV CoilHeating","HotWater","Mid VAV","UNDEFINED",63416.563,63416.563,3.16962,-99996.000,-99996.000
,"CoreMidReheatCoil","HotWater","Mid VAV","Core_mid Thermal Zone",85352.938,85352.938,4.26603,-99996.000,-99996.000
,"PerimeterMid1ReheatCoil","HotWater","Mid VAV","Perimeter_mid_ZN_1 Thermal Zone",50298.475,50298.475,2.51397,-99996.000,-99996.000
,"PerimeterMid2ReheatCoil","HotWater","Mid VAV","Perimeter_mid_ZN_2 Thermal Zone",32985.925,32985.925,1.64867,-99996.000,-99996.000
,"PerimeterMid3ReheatCoil","HotWater","Mid VAV","Perimeter_mid_ZN_3 Thermal Zone",50299.663,50299.663,2.51403,-99996.000,-99996.000
,"PerimeterMid4ReheatCoil","HotWater","Mid VAV","Perimeter_mid_ZN_4 Thermal Zone",32985.738,32985.738,1.64866,-99996.000,-99996.000
,"Top VAV CoilHeating","HotWater","Top VAV","UNDEFINED",57372.900,57372.900,2.86756,-99996.000,-99996.000
,"CoreTopReheatCoil","HotWater","Top VAV","Core_top Thermal Zone",167811.138,167811.138,8.38737,-99996.000,-99996.000
,"PerimeterTop1ReheatCoil","HotWater","Top VAV","Perimeter_top_ZN_1 Thermal Zone",63096.987,63096.987,3.15365,-99996.000,-99996.000
,"PerimeterTop2ReheatCoil","HotWater","Top VAV","Perimeter_top_ZN_2 Thermal Zone",41424.388,41424.388,2.07043,-99996.000,-99996.000
,"PerimeterTop3ReheatCoil","HotWater","Top VAV","Perimeter_top_ZN_3 Thermal Zone",63131.263,63131.263,3.15536,-99996.000,-99996.000
,"PerimeterTop4ReheatCoil","HotWater","Top VAV","Perimeter_top_ZN_4 Thermal Zone",41431.575,41431.575,2.07079,-99996.000,-99996.000
ENDTABLE
TABLE 030012S-OffMed-CECStd22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff,PwrIdx
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),,(W/cfm)
,"BottomVAV SupplyFan","VariableSpeedDrive","BottomVAV","UNDEFINED",13466.051,2681.388,0.650,"PowerPerUnitFlow",4.959,16.192,20.000,"InAirStream",0.930,0.9640
,"MidVAV SupplyFan","VariableSpeedDrive","Mid VAV","UNDEFINED",14040.005,2681.388,0.650,"PowerPerUnitFlow",4.959,16.882,20.000,"InAirStream",0.930,0.9640
,"TopVAV SupplyFan","VariableSpeedDrive","Top VAV","UNDEFINED",15061.584,2681.388,0.650,"PowerPerUnitFlow",4.959,18.110,20.000,"InAirStream",0.930,0.9640
ENDTABLE
TABLE 030012S-OffMed-CECStd22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BottomVAV Economizer","FixedDryBulb","BottomVAV","Integrated"
,"MidVAV OACtrl","FixedDryBulb","Mid VAV","Integrated"
,"Top VAV OACtrl","FixedDryBulb","Top VAV","Integrated"
ENDTABLE
