AirSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac),(frac),(frac),(frac),(kW),(kW),(kW),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"BottomVAV","PVAV",13466.1,0.0,0.0,0.0,12.981,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Mid VAV","PVAV",14040.0,0.0,0.0,0.0,13.535,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Top VAV","PVAV",15061.6,0.0,0.0,0.0,14.519,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000

Thermal Zone
,,,,,,Fan Capacity,,,Fan Flow Ratio,,,Fan Pwr,,,,,Fan Pwr Adj
Name,Pri HVAC Sys,Vent Sys,Exhaust Sys,Floor Area,Multiplier,Pri. System Flow,Ventilation System Flow,Exhaust Flow,Zone Pri-Air-Flow-to-Sys Flow Ratio,Zone Vent-to-Sys-Air Flow Ratio,Zone Exh-to-Sys Flow Ratio,Prop Supply Fan Pwr,Prop Return Fan Pwr,Prop Relief Fan Pwr,Prop Exhaust Fan Pwr,Total Prop Fan Pwr,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total Fan Pwr Adj,Fully Ducted Exhaust Pwr Adj,Exhaust Filter Fan Pwr Adj,Biosafety Cabinet Fan Pwr Adj,Fully Ducted Return Fan Pwr Adj,MERV16 Fan Pwr Adj,Air Cleaner Fan Pwr Adj,Exhaust Fan Motor BHP
,,,,(ft2),,(cfm),(cfm),(cfm),(frac),(frac),(frac),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW)
"Core_bottom Thermal Zone","BottomVAV","BottomVAV","NONE",10586.7,1,7514.9,7975.0,0.0,0.558,0.000,0.000,-99996.000,0.000,0.000,0.000,7.244,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_bot_ZN_1 Thermal Zone","BottomVAV","BottomVAV","NONE",2231.8,1,1946.2,1681.2,0.0,0.145,0.000,0.000,-99996.000,0.000,0.000,0.000,1.876,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_bot_ZN_2 Thermal Zone","BottomVAV","BottomVAV","NONE",1412.9,1,1256.1,1064.3,0.0,0.093,0.000,0.000,-99996.000,0.000,0.000,0.000,1.211,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_bot_ZN_3 Thermal Zone","BottomVAV","BottomVAV","NONE",2231.8,1,1406.0,1681.2,0.0,0.104,0.000,0.000,-99996.000,0.000,0.000,0.000,1.355,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_bot_ZN_4 Thermal Zone","BottomVAV","BottomVAV","NONE",1412.8,1,1342.9,1064.3,0.0,0.100,0.000,0.000,-99996.000,0.000,0.000,0.000,1.295,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FirstFloor_Plenum Thermal Zone","NONE","NONE","NONE",0.0,1,0.0,0.0,0.0,0.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Core_mid Thermal Zone","Mid VAV","Mid VAV","NONE",10586.7,1,7478.6,8314.9,0.0,0.533,0.000,0.000,-99996.000,0.000,0.000,0.000,7.209,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_mid_ZN_1 Thermal Zone","Mid VAV","Mid VAV","NONE",2231.8,1,2179.3,1752.9,0.0,0.155,0.000,0.000,-99996.000,0.000,0.000,0.000,2.101,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_mid_ZN_2 Thermal Zone","Mid VAV","Mid VAV","NONE",1412.9,1,1389.5,1109.7,0.0,0.099,0.000,0.000,-99996.000,0.000,0.000,0.000,1.340,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_mid_ZN_3 Thermal Zone","Mid VAV","Mid VAV","NONE",2231.8,1,1469.0,1752.9,0.0,0.105,0.000,0.000,-99996.000,0.000,0.000,0.000,1.416,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_mid_ZN_4 Thermal Zone","Mid VAV","Mid VAV","NONE",1412.8,1,1523.7,1109.6,0.0,0.109,0.000,0.000,-99996.000,0.000,0.000,0.000,1.469,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"MidFloor_Plenum Thermal Zone","NONE","NONE","NONE",0.0,1,0.0,0.0,0.0,0.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Core_top Thermal Zone","Top VAV","Top VAV","NONE",10586.7,1,7992.7,8920.0,0.0,0.531,0.000,0.000,-99996.000,0.000,0.000,0.000,7.705,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_top_ZN_1 Thermal Zone","Top VAV","Top VAV","NONE",2231.8,1,2358.5,1880.4,0.0,0.157,0.000,0.000,-99996.000,0.000,0.000,0.000,2.274,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_top_ZN_2 Thermal Zone","Top VAV","Top VAV","NONE",1412.9,1,1448.9,1190.5,0.0,0.096,0.000,0.000,-99996.000,0.000,0.000,0.000,1.397,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_top_ZN_3 Thermal Zone","Top VAV","Top VAV","NONE",2231.8,1,1565.4,1880.4,0.0,0.104,0.000,0.000,-99996.000,0.000,0.000,0.000,1.509,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Perimeter_top_ZN_4 Thermal Zone","Top VAV","Top VAV","NONE",1412.8,1,1696.1,1190.4,0.0,0.113,0.000,0.000,-99996.000,0.000,0.000,0.000,1.635,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"TopFloor_Plenum Thermal Zone","NONE","NONE","NONE",0.0,1,0.0,0.0,0.0,0.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
