; Tables for Std model AutoHardSize capacity look-up rules
TABLE 040012-OffLrg-CECStd22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"BaseVAVBox TrmlUnit","VAVReheatBox","BaseAirSys6","Basement Thermal Zone",25684.137,5752.946,12842.068,"DualMaximum"
,"BaseVAVBox TrmlUnit-2","VAVReheatBox","BaseAirSys6-2","Core_bottom Thermal Zone",21428.836,4088.646,10714.418,"DualMaximum"
,"BaseVAVBox TrmlUnit-3","VAVReheatBox","BaseAirSys6-2","Perimeter_bot_ZN_1 Thermal Zone",3838.174,506.042,1919.087,"DualMaximum"
,"BaseVAVBox TrmlUnit-4","VAVReheatBox","BaseAirSys6-2","Perimeter_bot_ZN_2 Thermal Zone",2442.223,326.108,1221.111,"DualMaximum"
,"BaseVAVBox TrmlUnit-5","VAVReheatBox","BaseAirSys6-2","Perimeter_bot_ZN_3 Thermal Zone",2566.386,506.045,1283.193,"DualMaximum"
,"BaseVAVBox TrmlUnit-6","VAVReheatBox","BaseAirSys6-2","Perimeter_bot_ZN_4 Thermal Zone",2675.576,326.105,1337.788,"DualMaximum"
,"BaseVAVBox TrmlUnit-7","VAVReheatBox","BaseAirSys6-3","Core_mid Thermal Zone",23626.481,4088.646,11813.241,"DualMaximum"
,"BaseVAVBox TrmlUnit-8","VAVReheatBox","BaseAirSys6-3","Perimeter_mid_ZN_1 Thermal Zone",3923.715,506.042,1961.857,"DualMaximum"
,"BaseVAVBox TrmlUnit-9","VAVReheatBox","BaseAirSys6-3","Perimeter_mid_ZN_2 Thermal Zone",2496.871,326.108,1248.436,"DualMaximum"
,"BaseVAVBox TrmlUnit-10","VAVReheatBox","BaseAirSys6-3","Perimeter_mid_ZN_3 Thermal Zone",2715.777,506.045,1357.889,"DualMaximum"
,"BaseVAVBox TrmlUnit-11","VAVReheatBox","BaseAirSys6-3","Perimeter_mid_ZN_4 Thermal Zone",2720.459,326.105,1360.230,"DualMaximum"
,"BaseVAVBox TrmlUnit-12","VAVReheatBox","BaseAirSys6-4","Core_hi Thermal Zone",23590.975,4088.646,11795.487,"DualMaximum"
,"BaseVAVBox TrmlUnit-13","VAVReheatBox","BaseAirSys6-4","Perimeter_hi_ZN_1 Thermal Zone",3910.520,506.042,1955.260,"DualMaximum"
,"BaseVAVBox TrmlUnit-14","VAVReheatBox","BaseAirSys6-4","Perimeter_hi_ZN_2 Thermal Zone",2489.288,326.108,1244.644,"DualMaximum"
,"BaseVAVBox TrmlUnit-15","VAVReheatBox","BaseAirSys6-4","Perimeter_hi_ZN_3 Thermal Zone",2705.790,506.045,1352.895,"DualMaximum"
,"BaseVAVBox TrmlUnit-16","VAVReheatBox","BaseAirSys6-4","Perimeter_hi_ZN_4 Thermal Zone",2718.611,326.105,1359.305,"DualMaximum"
,"BaseVAVBox TrmlUnit-17","VAVReheatBox","BaseAirSys6-5","Core_top Thermal Zone",22425.766,4088.646,11212.883,"DualMaximum"
,"BaseVAVBox TrmlUnit-18","VAVReheatBox","BaseAirSys6-5","Perimeter_top_ZN_1 Thermal Zone",3991.126,506.042,1995.563,"DualMaximum"
,"BaseVAVBox TrmlUnit-19","VAVReheatBox","BaseAirSys6-5","Perimeter_top_ZN_2 Thermal Zone",2475.278,326.108,1237.639,"DualMaximum"
,"BaseVAVBox TrmlUnit-20","VAVReheatBox","BaseAirSys6-5","Perimeter_top_ZN_3 Thermal Zone",2571.365,506.045,1285.682,"DualMaximum"
,"BaseVAVBox TrmlUnit-21","VAVReheatBox","BaseAirSys6-5","Perimeter_top_ZN_4 Thermal Zone",2844.799,326.105,1422.399,"DualMaximum"
ENDTABLE
TABLE 040012-OffLrg-CECStd22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys6 CoilClg","ChilledWater","BaseAirSys6","UNDEFINED",854854.978,854854.978,85.45303,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-2","ChilledWater","BaseAirSys6-2","UNDEFINED",1089424.429,1089424.429,108.90106,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-3","ChilledWater","BaseAirSys6-3","UNDEFINED",1183473.133,1183473.133,118.30236,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-4","ChilledWater","BaseAirSys6-4","UNDEFINED",1243864.547,1243864.547,124.33921,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-5","ChilledWater","BaseAirSys6-5","UNDEFINED",1113007.451,1113007.451,111.25847,-99996.000,-99996.000,-99996
ENDTABLE
TABLE 040012-OffLrg-CECStd22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys6 CoilHtg","HotWater","BaseAirSys6","UNDEFINED",236285.313,236285.313,11.80978,-99996.000,-99996.000
,"BaseSys6 CoilHtg-2","HotWater","BaseAirSys6-2","UNDEFINED",122020.750,122020.750,6.09872,-99996.000,-99996.000
,"BaseSys6 CoilHtg-3","HotWater","BaseAirSys6-3","UNDEFINED",91984.178,91984.178,4.59746,-99996.000,-99996.000
,"BaseSys6 CoilHtg-4","HotWater","BaseAirSys6-4","UNDEFINED",103011.303,103011.303,5.14861,-99996.000,-99996.000
,"BaseSys6 CoilHtg-5","HotWater","BaseAirSys6-5","UNDEFINED",114981.513,114981.513,5.74689,-99996.000,-99996.000
,"BaseVAVBox CoilHtg","HotWater","BaseAirSys6","Basement Thermal Zone",126536.850,126536.850,6.32444,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-2","HotWater","BaseAirSys6-2","Core_bottom Thermal Zone",175759.000,175759.000,8.78461,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-3","HotWater","BaseAirSys6-2","Perimeter_bot_ZN_1 Thermal Zone",72037.225,72037.225,3.60049,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-4","HotWater","BaseAirSys6-2","Perimeter_bot_ZN_2 Thermal Zone",47621.425,47621.425,2.38017,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-5","HotWater","BaseAirSys6-2","Perimeter_bot_ZN_3 Thermal Zone",72013.150,72013.150,3.59929,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-6","HotWater","BaseAirSys6-2","Perimeter_bot_ZN_4 Thermal Zone",47604.875,47604.875,2.37934,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-7","HotWater","BaseAirSys6-3","Core_mid Thermal Zone",223475.790,223475.790,11.16955,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-8","HotWater","BaseAirSys6-3","Perimeter_mid_ZN_1 Thermal Zone",84137.952,84137.952,4.20530,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-9","HotWater","BaseAirSys6-3","Perimeter_mid_ZN_2 Thermal Zone",55899.753,55899.753,2.79393,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-10","HotWater","BaseAirSys6-3","Perimeter_mid_ZN_3 Thermal Zone",84221.530,84221.530,4.20948,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-11","HotWater","BaseAirSys6-3","Perimeter_mid_ZN_4 Thermal Zone",55953.342,55953.342,2.79660,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-12","HotWater","BaseAirSys6-4","Core_hi Thermal Zone",230373.263,230373.263,11.51429,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-13","HotWater","BaseAirSys6-4","Perimeter_hi_ZN_1 Thermal Zone",86419.910,86419.910,4.31935,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-14","HotWater","BaseAirSys6-4","Perimeter_hi_ZN_2 Thermal Zone",57337.780,57337.780,2.86580,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-15","HotWater","BaseAirSys6-4","Perimeter_hi_ZN_3 Thermal Zone",86535.977,86535.977,4.32516,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-16","HotWater","BaseAirSys6-4","Perimeter_hi_ZN_4 Thermal Zone",57406.758,57406.758,2.86925,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-17","HotWater","BaseAirSys6-5","Core_top Thermal Zone",426197.750,426197.750,21.30179,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-18","HotWater","BaseAirSys6-5","Perimeter_top_ZN_1 Thermal Zone",106012.775,106012.775,5.29863,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-19","HotWater","BaseAirSys6-5","Perimeter_top_ZN_2 Thermal Zone",69903.788,69903.788,3.49386,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-20","HotWater","BaseAirSys6-5","Perimeter_top_ZN_3 Thermal Zone",106116.813,106116.813,5.30383,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-21","HotWater","BaseAirSys6-5","Perimeter_top_ZN_4 Thermal Zone",69965.950,69965.950,3.49697,-99996.000,-99996.000
ENDTABLE
TABLE 040012-OffLrg-CECStd22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff,PwrIdx
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),,(W/cfm)
,"BaseSys6 SupFan","VariableSpeedDrive","BaseAirSys6","UNDEFINED",25314.010,5752.946,0.650,"PowerPerUnitFlow",2.792,17.135,20.000,"InAirStream",0.930,0.5427
,"BaseSys6 SupFan-2","VariableSpeedDrive","BaseAirSys6-2","UNDEFINED",28254.390,5752.946,0.650,"PowerPerUnitFlow",2.762,18.921,20.000,"InAirStream",0.930,0.5369
,"BaseSys6 SupFan-3","VariableSpeedDrive","BaseAirSys6-3","UNDEFINED",32447.684,5752.946,0.650,"PowerPerUnitFlow",4.930,38.781,40.000,"InAirStream",0.941,0.9470
,"BaseSys6 SupFan-4","VariableSpeedDrive","BaseAirSys6-4","UNDEFINED",30936.084,5752.946,0.650,"PowerPerUnitFlow",4.930,36.974,40.000,"InAirStream",0.941,0.9470
,"BaseSys6 SupFan-5","VariableSpeedDrive","BaseAirSys6-5","UNDEFINED",29260.400,5752.946,0.650,"PowerPerUnitFlow",2.564,18.191,20.000,"InAirStream",0.930,0.4984
,"BaseSys RetFan","VariableSpeedDrive","BaseAirSys6","UNDEFINED",22782.609,0.000,0.650,"PowerPerUnitFlow",2.792,15.421,20.000,"InAirStream",0.930,0.5427
,"BaseSys RetFan-2","VariableSpeedDrive","BaseAirSys6-2","UNDEFINED",25428.951,0.000,0.650,"PowerPerUnitFlow",2.762,17.029,20.000,"InAirStream",0.930,0.5369
,"BaseSys RetFan-3","VariableSpeedDrive","BaseAirSys6-5","UNDEFINED",26334.360,0.000,0.650,"PowerPerUnitFlow",2.564,16.372,20.000,"InAirStream",0.930,0.4984
ENDTABLE
TABLE 040012-OffLrg-CECStd22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BaseSys6 OACtrl","FixedDryBulb","BaseAirSys6","Integrated"
,"BaseSys6 OACtrl-2","FixedDryBulb","BaseAirSys6-2","Integrated"
,"BaseSys6 OACtrl-3","FixedDryBulb","BaseAirSys6-3","Integrated"
,"BaseSys6 OACtrl-4","FixedDryBulb","BaseAirSys6-4","Integrated"
,"BaseSys6 OACtrl-5","FixedDryBulb","BaseAirSys6-5","Integrated"
ENDTABLE
