  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba63e3b0-c723-4b02-881f-50821fd0771b}, !- Handle
  {935bc010-46f9-43d8-a56b-bdefa54ddd4c}, !- Name
  {3d6733b7-0163-4310-8730-8e13ecdfb741}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e781f6bf-95a0-4a82-a21d-193e546152b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {491a2693-131d-43be-9907-35134e4e00f9}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cf895ff-3870-441f-b7e4-4f22c6abaad5}, !- Zone Air Inlet Port List
  {28a80c10-8474-433e-81f2-6f11094f805e}, !- Zone Air Exhaust Port List
  {8f951e98-5951-4166-8224-d6315dfe1092}, !- Zone Air Node Name
  {a2f5137d-4c72-45f8-9479-7eec752db675}, !- Zone Return Air Port List
  {1b3b2c28-381b-4ebc-a253-ba0fb46bb6e4}, !- Primary Daylighting Control Name
  0.549753,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {ee5b0373-f960-4435-b246-d6ba7f630c89}, !- Secondary Daylighting Control Name
  0.44991,                                !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e1e6279-e584-49f4-a925-a8cef8bab279}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e268f71d-5b93-48eb-8121-6cbdb575b297}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone Room Air Node, !- Name
  {8f951e98-5951-4166-8224-d6315dfe1092}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f951e98-5951-4166-8224-d6315dfe1092}, !- Handle
  {0e50b6c4-c1b6-4ad8-922f-a4d8f4f68fcf}, !- Name
  {491a2693-131d-43be-9907-35134e4e00f9}, !- Source Object
  11,                                     !- Outlet Port
  {e268f71d-5b93-48eb-8121-6cbdb575b297}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cf895ff-3870-441f-b7e4-4f22c6abaad5}, !- Handle
  {2e308658-0037-42a4-819f-e887489734a8}, !- Name
  {491a2693-131d-43be-9907-35134e4e00f9}, !- HVAC Component
  {6629c7e2-1ccd-49ba-8799-24f9fbf9dfe5}; !- Port 1

OS:PortList,
  {28a80c10-8474-433e-81f2-6f11094f805e}, !- Handle
  {83f3f3eb-b6d2-491b-a89d-8c99132ee5b7}, !- Name
  {491a2693-131d-43be-9907-35134e4e00f9}; !- HVAC Component

OS:PortList,
  {a2f5137d-4c72-45f8-9479-7eec752db675}, !- Handle
  {905b83a5-f5d0-494d-b22f-0d9192e30343}, !- Name
  {491a2693-131d-43be-9907-35134e4e00f9}, !- HVAC Component
  {66a14a8c-317a-40a1-96ed-9e7d6a723b66}; !- Port 1

OS:Sizing:Zone,
  {f9a8f04b-6fd0-457b-8bbe-bca95464853c}, !- Handle
  {491a2693-131d-43be-9907-35134e4e00f9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa7bd215-3f6a-408a-85e0-cb95bc043fc2}, !- Handle
  {607c2dad-b7ce-49a1-ad84-8f817c5fee2a}, !- Name
  {491a2693-131d-43be-9907-35134e4e00f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b16ad073-4a9c-4ba7-8b2f-c26682080bf1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {9b4cd169-1940-46ac-a0ba-7708d210a92d}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {094f6e25-7b40-4879-b872-f75080f0ceb8}, !- Zone Air Inlet Port List
  {b2d44d21-296d-4e82-a487-892dc56f7add}, !- Zone Air Exhaust Port List
  {641be8ac-2f18-4179-8ad9-95947425e4b5}, !- Zone Air Node Name
  {a2b4c0b4-991b-47cc-81e6-26af664597c2}, !- Zone Return Air Port List
  {6ef1b913-4bdc-48ee-89dc-415c832775e7}, !- Primary Daylighting Control Name
  0.559022,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {17821d4a-5a9a-4add-a3df-a4aa79d408f0}, !- Secondary Daylighting Control Name
  0.440847,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20f13bf8-4759-4df1-97d6-cce6201d0313}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99b1e2c2-8c0a-4c84-83cc-d3beceb3d942}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone Room Air Node, !- Name
  {641be8ac-2f18-4179-8ad9-95947425e4b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {641be8ac-2f18-4179-8ad9-95947425e4b5}, !- Handle
  {d2c9cc8b-34b9-46ff-987f-7cfd7765b348}, !- Name
  {9b4cd169-1940-46ac-a0ba-7708d210a92d}, !- Source Object
  11,                                     !- Outlet Port
  {99b1e2c2-8c0a-4c84-83cc-d3beceb3d942}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {094f6e25-7b40-4879-b872-f75080f0ceb8}, !- Handle
  {7577fa7f-e893-4240-addd-286efc602749}, !- Name
  {9b4cd169-1940-46ac-a0ba-7708d210a92d}, !- HVAC Component
  {c5e72453-0e6a-4546-8532-e0e4889965ef}; !- Port 1

OS:PortList,
  {b2d44d21-296d-4e82-a487-892dc56f7add}, !- Handle
  {c0b9d3d1-94e8-41bd-964d-c86a81cb4c07}, !- Name
  {9b4cd169-1940-46ac-a0ba-7708d210a92d}; !- HVAC Component

OS:PortList,
  {a2b4c0b4-991b-47cc-81e6-26af664597c2}, !- Handle
  {c683c3a1-5831-4baf-9e9f-51118cf2a553}, !- Name
  {9b4cd169-1940-46ac-a0ba-7708d210a92d}, !- HVAC Component
  {1dee2754-af06-48c4-aa9a-f7a736ebb7df}; !- Port 1

OS:Sizing:Zone,
  {3dd90b78-bfa7-47ee-9aad-ef140b58b4d7}, !- Handle
  {9b4cd169-1940-46ac-a0ba-7708d210a92d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a520ec1-dc6d-422a-8cba-93b08afa3537}, !- Handle
  {f630b2fb-9162-4a17-b9c0-eb74a6c3e6a2}, !- Name
  {9b4cd169-1940-46ac-a0ba-7708d210a92d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1ee9a98-8c9f-4836-b817-7bdf15040d81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {dc87d0f5-8ab3-41bc-bcc1-0c2eec70b754}, !- Handle
  TopFloor_Plenum Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90dabb95-01b9-4a4d-8e21-cb4e6fd119a1}, !- Zone Air Inlet Port List
  {4a3d8f35-838c-4c7e-b216-d841a88c823e}, !- Zone Air Exhaust Port List
  {a6c711ab-598a-4004-bad5-eb4bf4eca2a2}, !- Zone Air Node Name
  {c311f80d-6881-414f-89c5-0af3b1a7cf1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c7b607d-1ebd-4067-a1e2-e8f70782b6e3}, !- Handle
  TopFloor_Plenum Thermal Zone Room Air Node, !- Name
  {a6c711ab-598a-4004-bad5-eb4bf4eca2a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6c711ab-598a-4004-bad5-eb4bf4eca2a2}, !- Handle
  {f8ecd5bb-4ff4-4082-be0e-8c27e0f70926}, !- Name
  {dc87d0f5-8ab3-41bc-bcc1-0c2eec70b754}, !- Source Object
  11,                                     !- Outlet Port
  {9c7b607d-1ebd-4067-a1e2-e8f70782b6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90dabb95-01b9-4a4d-8e21-cb4e6fd119a1}, !- Handle
  {2cc558ea-9820-4a6d-8d02-56d910e58b5b}, !- Name
  {dc87d0f5-8ab3-41bc-bcc1-0c2eec70b754}; !- HVAC Component

OS:PortList,
  {4a3d8f35-838c-4c7e-b216-d841a88c823e}, !- Handle
  {77ccb37b-9024-48f0-93be-47593032b25a}, !- Name
  {dc87d0f5-8ab3-41bc-bcc1-0c2eec70b754}; !- HVAC Component

OS:PortList,
  {c311f80d-6881-414f-89c5-0af3b1a7cf1d}, !- Handle
  {37a6f893-d7d6-47ec-b6d8-157100650962}, !- Name
  {dc87d0f5-8ab3-41bc-bcc1-0c2eec70b754}; !- HVAC Component

OS:Sizing:Zone,
  {5764f341-02de-42ed-b864-1dc45917ddef}, !- Handle
  {dc87d0f5-8ab3-41bc-bcc1-0c2eec70b754}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b7ca109b-b23c-4463-9a7b-3f8af73ef684}, !- Handle
  {a08ea876-f751-4c7b-97f1-9e364452eae9}, !- Name
  {dc87d0f5-8ab3-41bc-bcc1-0c2eec70b754}; !- Thermal Zone

OS:BuildingStory,
  {ec9332c5-84ef-467d-ae87-8f2a7e04b9ef}, !- Handle
  Basement,                               !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {ebb6349f-8f61-48f1-bd02-496662779023}, !- Handle
  Basement Spc People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {9a1e13b6-3bb1-4136-8b72-5ed7881394e3}, !- Handle
  Basement Spc People,                    !- Name
  {ebb6349f-8f61-48f1-bd02-496662779023}, !- People Definition Name
  {d3ef38e7-17a9-4764-b636-41b33b160d59}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {58beec64-4ea7-434f-ba8f-f8fe392d8660}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {58beec64-4ea7-434f-ba8f-f8fe392d8660}, !- Handle
  Basement Spc People Activity Level,     !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {57c9e652-bad5-48aa-8984-2cef8e330321}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57c9e652-bad5-48aa-8984-2cef8e330321}, !- Handle
  {6bd1c19a-2c48-4601-835e-efd20af85d9b}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {a4b26ae2-8231-49e2-b10f-9b59dc9764cf}, !- Handle
  Basement Spc Space Infiltration Design Flow Rate 1, !- Name
  {d3ef38e7-17a9-4764-b636-41b33b160d59}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {f2a811cf-cfef-4f1e-9c0e-62ca434174a2}, !- Handle
  Basement Spc Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e75231e1-6189-464b-9be2-d68c1a66edf6}, !- Handle
  Basement Spc Regulated Lights,          !- Name
  {f2a811cf-cfef-4f1e-9c0e-62ca434174a2}, !- Lights Definition Name
  {d3ef38e7-17a9-4764-b636-41b33b160d59}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {76ae4e4d-e6fd-49b1-a8da-85a4bbb1d833}, !- Handle
  Basement Spc Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f1f44f76-32ba-4589-8c53-87f175763a50}, !- Handle
  Basement Spc Recepticle Loads,          !- Name
  {76ae4e4d-e6fd-49b1-a8da-85a4bbb1d833}, !- Electric Equipment Definition Name
  {d3ef38e7-17a9-4764-b636-41b33b160d59}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {cdd5b071-d608-4fb0-bcb7-7acbb305e781}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {81521923-3cfb-402c-9d37-2f60838a8e1d}, !- Construction Name
  {d3ef38e7-17a9-4764-b636-41b33b160d59}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, -2.439000456,   !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, -2.439000456,            !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439000456,                     !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, -2.439000456;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {81521923-3cfb-402c-9d37-2f60838a8e1d}, !- Handle
  Basement_Floor SlabOnOrBelowGradeF073,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  3563.10791535959,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {7788af93-5254-4023-9593-000592667d51}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  {d38d785d-3532-4483-b0b5-d796ff71297e}, !- Construction Name
  {d3ef38e7-17a9-4764-b636-41b33b160d59}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, -2.439000456,            !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7381296, -2.439000456,   !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7381296, 0;              !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {d38d785d-3532-4483-b0b5-d796ff71297e}, !- Handle
  Basement_Wall_East BelowGradeWallC114,  !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  2.439000456;                            !- Height {m}

OS:Surface,
  {25972f26-5bd6-4b6b-8858-8aed379f2d89}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  {9a50ac31-59fd-4507-b544-6761f12de7d3}, !- Construction Name
  {d3ef38e7-17a9-4764-b636-41b33b160d59}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 0,              !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, -2.439000456,   !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, -2.439000456,            !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {9a50ac31-59fd-4507-b544-6761f12de7d3}, !- Handle
  Basement_Wall_North BelowGradeWallC114, !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  2.439000456;                            !- Height {m}

OS:Surface,
  {84d56ddc-7bcb-427d-9f99-5c52e671c766}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  {02d4c254-2c5c-47b0-bfb8-e32688b9f244}, !- Construction Name
  {d3ef38e7-17a9-4764-b636-41b33b160d59}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.439000456,                     !- X,Y,Z Vertex 2 {m}
  73.1071944, 0, -2.439000456,            !- X,Y,Z Vertex 3 {m}
  73.1071944, 0, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {02d4c254-2c5c-47b0-bfb8-e32688b9f244}, !- Handle
  Basement_Wall_South BelowGradeWallC114, !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  2.439000456;                            !- Height {m}

OS:Surface,
  {59f969bd-cb8d-4d1a-a8c9-a79e026beb49}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  {2a230058-35a0-4047-872a-4a21fbc49cf9}, !- Construction Name
  {d3ef38e7-17a9-4764-b636-41b33b160d59}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 0,                       !- X,Y,Z Vertex 1 {m}
  0, 48.7381296, -2.439000456,            !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439000456,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {2a230058-35a0-4047-872a-4a21fbc49cf9}, !- Handle
  Basement_Wall_West BelowGradeWallC114,  !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  2.439000456;                            !- Height {m}

OS:ShadingSurfaceGroup,
  {60127e5a-0f14-4037-8e2e-0afa7323f8d4}, !- Handle
  Basement Spc ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {d3ef38e7-17a9-4764-b636-41b33b160d59}; !- Space Name

OS:PlantLoop,
  {dbf15d21-c70b-4e78-9cf0-173924b0bf41}, !- Handle
  NonResBaseElecSHWSystem,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {72f8f1b3-df12-4d23-8d5e-76ef66af296d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b0192905-ff9b-42dc-82c1-ce3d929da681}, !- Plant Side Inlet Node Name
  {bb94af36-ce40-4252-a50a-7bbdef4817b5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8df64823-6dba-4ec4-a4f2-55e686c6160a}, !- Demand Side Inlet Node Name
  {f7fab77f-cabb-460a-a90e-b55c0457dd0f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6bca3ec4-97ea-4d4d-8ecd-9421be86e25a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Demand Mixer Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Demand Splitter Name
  {64b09c08-4c7d-42b5-a99d-9f715f8c2dc1}, !- Supply Mixer Name
  {4a1eb258-0f57-44d2-9cf4-0cd5adb34f9f}; !- Supply Splitter Name

OS:Node,
  {4bb1e2a0-73aa-446e-a7ca-4e8594b12e27}, !- Handle
  NonResBaseElecSHWSystem Supply Inlet Node, !- Name
  {b0192905-ff9b-42dc-82c1-ce3d929da681}, !- Inlet Port
  {889cfe6d-8a7a-4c33-8484-54e8f59396b1}; !- Outlet Port

OS:Node,
  {72f8f1b3-df12-4d23-8d5e-76ef66af296d}, !- Handle
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Name
  {62ecae49-a787-4a30-bdcb-f313bcff3596}, !- Inlet Port
  {bb94af36-ce40-4252-a50a-7bbdef4817b5}; !- Outlet Port

OS:Node,
  {48c58424-48d4-49d4-9846-3a213a7fef0f}, !- Handle
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Name
  {07a73d97-3a38-4042-bf2c-75a74c6ea7e2}, !- Inlet Port
  {2d111ddb-a39d-427a-b5cc-64d9cfdbf31f}; !- Outlet Port

OS:Connector:Mixer,
  {64b09c08-4c7d-42b5-a99d-9f715f8c2dc1}, !- Handle
  NonResBaseElecSHWSystem Supply Mixer,   !- Name
  {62ecae49-a787-4a30-bdcb-f313bcff3596}, !- Outlet Branch Name
  {7ee0e9d0-4530-4aee-87cc-1eb39d5a9d7a}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {4a1eb258-0f57-44d2-9cf4-0cd5adb34f9f}, !- Handle
  NonResBaseElecSHWSystem Supply Splitter, !- Name
  {32343f88-163f-48c6-afd2-9d7fff5668d4}, !- Inlet Branch Name
  {07a73d97-3a38-4042-bf2c-75a74c6ea7e2}; !- Outlet Branch Name 1

OS:Connection,
  {b0192905-ff9b-42dc-82c1-ce3d929da681}, !- Handle
  {37c2679a-a271-4d0a-90c4-e7bacd51215e}, !- Name
  {dbf15d21-c70b-4e78-9cf0-173924b0bf41}, !- Source Object
  14,                                     !- Outlet Port
  {4bb1e2a0-73aa-446e-a7ca-4e8594b12e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a73d97-3a38-4042-bf2c-75a74c6ea7e2}, !- Handle
  {cdf46e03-b101-413d-bf3a-eb544f025824}, !- Name
  {4a1eb258-0f57-44d2-9cf4-0cd5adb34f9f}, !- Source Object
  3,                                      !- Outlet Port
  {48c58424-48d4-49d4-9846-3a213a7fef0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ecae49-a787-4a30-bdcb-f313bcff3596}, !- Handle
  {22700ecb-c6ff-4190-971a-ca2c3323ae7f}, !- Name
  {64b09c08-4c7d-42b5-a99d-9f715f8c2dc1}, !- Source Object
  2,                                      !- Outlet Port
  {72f8f1b3-df12-4d23-8d5e-76ef66af296d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb94af36-ce40-4252-a50a-7bbdef4817b5}, !- Handle
  {e857310b-50b8-4e0f-a1c6-23653b5f7e4d}, !- Name
  {72f8f1b3-df12-4d23-8d5e-76ef66af296d}, !- Source Object
  3,                                      !- Outlet Port
  {dbf15d21-c70b-4e78-9cf0-173924b0bf41}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9dd9e140-3b1d-4181-a3e4-a58152aaf4da}, !- Handle
  NonResBaseElecSHWSystem Demand Inlet Node, !- Name
  {8df64823-6dba-4ec4-a4f2-55e686c6160a}, !- Inlet Port
  {696b5f32-d9bc-43c2-a849-8902d19f7d65}; !- Outlet Port

OS:Node,
  {afadac1d-f8d6-4ccc-9b4d-374f1f32e52f}, !- Handle
  NonResBaseElecSHWSystem Demand Mixer Outlet Node, !- Name
  {49bd41c7-76fc-4191-9878-aa069bbacb32}, !- Inlet Port
  {f7fab77f-cabb-460a-a90e-b55c0457dd0f}; !- Outlet Port

OS:Node,
  {4e6ddb9b-3469-4f17-b68c-c3a2e5e2a7bb}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Name
  {11cb7bd7-77ce-4731-b0ab-1f039c9c1238}, !- Inlet Port
  {b44447f6-1035-4d26-b931-1c1492bae530}; !- Outlet Port

OS:Connector:Mixer,
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Handle
  NonResBaseElecSHWSystem Demand Mixer,   !- Name
  {49bd41c7-76fc-4191-9878-aa069bbacb32}, !- Outlet Branch Name
  {98fd89da-f036-4a2b-b052-c1bc963e1647}, !- Inlet Branch Name 1
  {cfd522c7-9f12-4238-9443-176c54a36b2a}, !- Inlet Branch Name 2
  {dbbb3a39-b4c9-4eb2-b1f8-32a0aff48863}, !- Inlet Branch Name 3
  {44da57e0-89db-42e4-9c02-a8ac7c72c6d1}, !- Inlet Branch Name 4
  {16132bb4-80cf-43f3-9fda-8d7067e7a13b}, !- Inlet Branch Name 5
  {5e07a726-9933-47c2-90ed-b94cea995207}, !- Inlet Branch Name 6
  {36a2cd55-2320-403f-bd74-36516783e3f9}, !- Inlet Branch Name 7
  {8f520efa-97fb-4a61-907c-9ebf592bce52}, !- Inlet Branch Name 8
  {e2ab99a7-a44d-4e9c-a49b-2459f229d4c8}, !- Inlet Branch Name 9
  {1aacdb30-7a96-4e45-a89d-59d9d88d4387}, !- Inlet Branch Name 10
  {df704550-b0d2-43b5-b0c4-e43bef207ba7}, !- Inlet Branch Name 11
  {cf38fca2-c5cb-425b-8bd6-a6b6e2185843}, !- Inlet Branch Name 12
  {dcf758e7-1da8-4723-8822-bf216e980d4c}, !- Inlet Branch Name 13
  {c67aaacb-1093-491c-be95-8670149fc2d7}, !- Inlet Branch Name 14
  {e14f08d3-013b-4a5c-b37c-b9b377d0a7d2}, !- Inlet Branch Name 15
  {28b43133-893c-4b72-9769-ce897e5674c0}, !- Inlet Branch Name 16
  {4d48db4b-ebcd-40bf-883c-17bf1cb92bc0}, !- Inlet Branch Name 17
  {6aa1b9ce-13f7-4b7d-a7ad-cd42cdb783d1}, !- Inlet Branch Name 18
  {b7d65244-3a9c-4da5-955d-4cdcf11fd7de}, !- Inlet Branch Name 19
  {822cf170-9c75-473e-927d-cbc40ec0222a}, !- Inlet Branch Name 20
  {c647591c-22c2-4991-b271-a817ef218b13}; !- Inlet Branch Name 21

OS:Connector:Splitter,
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter, !- Name
  {696b5f32-d9bc-43c2-a849-8902d19f7d65}, !- Inlet Branch Name
  {11cb7bd7-77ce-4731-b0ab-1f039c9c1238}, !- Outlet Branch Name 1
  {b258291f-281d-4417-b7fe-4e10d916a133}, !- Outlet Branch Name 2
  {9ce552d1-bc13-4712-8da0-e152a5f24ef3}, !- Outlet Branch Name 3
  {31bd8169-6864-4aac-bd47-ca58a6b9e21c}, !- Outlet Branch Name 4
  {2e74c125-d774-40d2-bedc-73c236d26b04}, !- Outlet Branch Name 5
  {e71c023d-cc0a-4b65-9cc9-d5dab3cd82a7}, !- Outlet Branch Name 6
  {989264a5-387d-43e7-9697-9b75c65c9a3e}, !- Outlet Branch Name 7
  {6a42ccb4-b8ca-4754-9cd6-f2e4e5fac9d7}, !- Outlet Branch Name 8
  {c9312ba7-970b-4027-85ea-11da54dad360}, !- Outlet Branch Name 9
  {a9885e3d-ce66-4740-8f76-6356f297d9b6}, !- Outlet Branch Name 10
  {26bfc232-3fa0-4d5f-9507-a20aabcbaf35}, !- Outlet Branch Name 11
  {5a80af99-74f4-4c06-8a2b-97650415a8fd}, !- Outlet Branch Name 12
  {e566e1af-7856-48b3-9479-8b8d07b5548f}, !- Outlet Branch Name 13
  {54fec331-be38-4bfa-a264-3b76bfd5c3a9}, !- Outlet Branch Name 14
  {b55b9efe-2937-4231-bb50-965c8dcb0bfe}, !- Outlet Branch Name 15
  {9feaed7a-2fa1-4b69-9beb-838b5303901a}, !- Outlet Branch Name 16
  {67cd71bc-9891-4f31-88a9-b0312ef77f5a}, !- Outlet Branch Name 17
  {7c5f3861-144d-4937-840e-edd6af8af9b1}, !- Outlet Branch Name 18
  {7415cb15-8462-45fc-a491-cb1834289f99}, !- Outlet Branch Name 19
  {af539fad-ad06-425f-a8f7-a808d6d3c466}, !- Outlet Branch Name 20
  {a72f4f7e-fb47-4955-85fc-25e90e158634}; !- Outlet Branch Name 21

OS:Connection,
  {8df64823-6dba-4ec4-a4f2-55e686c6160a}, !- Handle
  {0e30da7b-cbf4-4981-91f4-44bd7cc28ea9}, !- Name
  {dbf15d21-c70b-4e78-9cf0-173924b0bf41}, !- Source Object
  17,                                     !- Outlet Port
  {9dd9e140-3b1d-4181-a3e4-a58152aaf4da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696b5f32-d9bc-43c2-a849-8902d19f7d65}, !- Handle
  {7ec83db9-f338-4d13-a4ef-646248e1d930}, !- Name
  {9dd9e140-3b1d-4181-a3e4-a58152aaf4da}, !- Source Object
  3,                                      !- Outlet Port
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11cb7bd7-77ce-4731-b0ab-1f039c9c1238}, !- Handle
  {15e15fdc-8cd4-4fc9-bfa8-a776cd71b38e}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  3,                                      !- Outlet Port
  {4e6ddb9b-3469-4f17-b68c-c3a2e5e2a7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49bd41c7-76fc-4191-9878-aa069bbacb32}, !- Handle
  {46e1ace0-2a24-44d7-8f52-c790c0a28f3e}, !- Name
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Source Object
  2,                                      !- Outlet Port
  {afadac1d-f8d6-4ccc-9b4d-374f1f32e52f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7fab77f-cabb-460a-a90e-b55c0457dd0f}, !- Handle
  {d6746cc8-0cae-4ea0-87bc-e09a6a9fa7e5}, !- Name
  {afadac1d-f8d6-4ccc-9b4d-374f1f32e52f}, !- Source Object
  3,                                      !- Outlet Port
  {dbf15d21-c70b-4e78-9cf0-173924b0bf41}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {098b5e87-2044-4b38-96b4-4b84f3582389}, !- Handle
  {dbf15d21-c70b-4e78-9cf0-173924b0bf41}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6bca3ec4-97ea-4d4d-8ecd-9421be86e25a}, !- Handle
  {e6c02e12-2c75-498b-9ce8-a2dd79083717} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {4c4f4383-21dc-4f68-80d8-48ae15858f90}, !- Handle
  NonResBaseElecWaterHeater Ambient Temperature, !- Name
  {bda4193f-0e87-4f47-973f-ce6f79019ce9}, !- Schedule Type Limits Name
  {a59f7c03-9346-458d-9d9f-6a833aeda520}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a59f7c03-9346-458d-9d9f-6a833aeda520}, !- Handle
  {eb30b48e-6c9d-4d96-bcf2-53daceaad8de}, !- Name
  {bda4193f-0e87-4f47-973f-ce6f79019ce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:Mixed,
  {40c963c0-79aa-464d-8f0a-e9c1d2bffb73}, !- Handle
  NonResBaseElecWaterHeater,              !- Name
  0.679451131928317,                      !- Tank Volume {m3}
  {1b75c3ab-5abf-4d3c-820e-d4916e706fe1}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  52315.8236653732,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {4c4f4383-21dc-4f68-80d8-48ae15858f90}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.518388075,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.518388075,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2d111ddb-a39d-427a-b5cc-64d9cfdbf31f}, !- Use Side Inlet Node Name
  {17343b7d-9f18-4178-ba1d-4c45516dc427}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {18f2cf31-dd7c-46aa-a27b-a50975cadc21}, !- Handle
  {2dc6f829-8fec-4a46-82f3-eae4049a6bc5}, !- Name
  {bda4193f-0e87-4f47-973f-ce6f79019ce9}, !- Schedule Type Limits Name
  {e369d2de-3658-4fae-af9d-63741e2e8a44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e369d2de-3658-4fae-af9d-63741e2e8a44}, !- Handle
  {7e4089b1-f8f1-45c9-b1b1-049993a67c52}, !- Name
  {bda4193f-0e87-4f47-973f-ce6f79019ce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {331fee4f-6804-4d39-bedc-b8ebc1b9389c}, !- Handle
  {9798d5b4-4a5e-4460-92ba-8d210cf22c4c}, !- Name
  {bda4193f-0e87-4f47-973f-ce6f79019ce9}, !- Schedule Type Limits Name
  {0c6463cc-0b29-43a9-81cb-4c7e9b347041}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c6463cc-0b29-43a9-81cb-4c7e9b347041}, !- Handle
  {327476f9-e573-499e-8632-612ac6771788}, !- Name
  {bda4193f-0e87-4f47-973f-ce6f79019ce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b75c3ab-5abf-4d3c-820e-d4916e706fe1}, !- Handle
  NonResBaseElecWaterHeater Setpoint Temp, !- Name
  {bda4193f-0e87-4f47-973f-ce6f79019ce9}, !- Schedule Type Limits Name
  {a1c66c77-1372-4022-b406-5cdb217d3eff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1c66c77-1372-4022-b406-5cdb217d3eff}, !- Handle
  {2ea3035e-9276-4f96-a371-3544e541ec5e}, !- Name
  {bda4193f-0e87-4f47-973f-ce6f79019ce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Node,
  {28b6f3b2-09d6-41f2-8f52-833584631a13}, !- Handle
  NonResBaseElecWaterHeater Supply Outlet Node, !- Name
  {17343b7d-9f18-4178-ba1d-4c45516dc427}, !- Inlet Port
  {7ee0e9d0-4530-4aee-87cc-1eb39d5a9d7a}; !- Outlet Port

OS:Connection,
  {2d111ddb-a39d-427a-b5cc-64d9cfdbf31f}, !- Handle
  {b5e78c39-83d7-40ce-a1ad-9c3d4ff91c78}, !- Name
  {48c58424-48d4-49d4-9846-3a213a7fef0f}, !- Source Object
  3,                                      !- Outlet Port
  {40c963c0-79aa-464d-8f0a-e9c1d2bffb73}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {17343b7d-9f18-4178-ba1d-4c45516dc427}, !- Handle
  {981b8b5f-f60d-43af-8085-9a44164ff501}, !- Name
  {40c963c0-79aa-464d-8f0a-e9c1d2bffb73}, !- Source Object
  32,                                     !- Outlet Port
  {28b6f3b2-09d6-41f2-8f52-833584631a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ee0e9d0-4530-4aee-87cc-1eb39d5a9d7a}, !- Handle
  {e4505d0e-aba2-463a-9fee-89f112a4c68c}, !- Name
  {28b6f3b2-09d6-41f2-8f52-833584631a13}, !- Source Object
  3,                                      !- Outlet Port
  {64b09c08-4c7d-42b5-a99d-9f715f8c2dc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {ef1da27d-5b97-4748-b66e-36312960a4d5}, !- Handle
  NonResBaseElecSHWSystem Pump,           !- Name
  {889cfe6d-8a7a-4c33-8484-54e8f59396b1}, !- Inlet Node Name
  {2ed155c6-9f73-4e48-9353-1143c1ef05aa}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5697d4ad-1d90-4ef9-9d63-b56a893feefd}, !- Handle
  NonResBaseElecSHWSystem Pump Outlet Node, !- Name
  {2ed155c6-9f73-4e48-9353-1143c1ef05aa}, !- Inlet Port
  {32343f88-163f-48c6-afd2-9d7fff5668d4}; !- Outlet Port

OS:Connection,
  {889cfe6d-8a7a-4c33-8484-54e8f59396b1}, !- Handle
  {6ed481c6-bef5-4966-bec5-9ed44f2d66c9}, !- Name
  {4bb1e2a0-73aa-446e-a7ca-4e8594b12e27}, !- Source Object
  3,                                      !- Outlet Port
  {ef1da27d-5b97-4748-b66e-36312960a4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed155c6-9f73-4e48-9353-1143c1ef05aa}, !- Handle
  {1da06f4e-e39a-4dc4-9ba2-c64584815af6}, !- Name
  {ef1da27d-5b97-4748-b66e-36312960a4d5}, !- Source Object
  3,                                      !- Outlet Port
  {5697d4ad-1d90-4ef9-9d63-b56a893feefd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32343f88-163f-48c6-afd2-9d7fff5668d4}, !- Handle
  {53b179e1-c583-4120-bd0d-676e6b332993}, !- Name
  {5697d4ad-1d90-4ef9-9d63-b56a893feefd}, !- Source Object
  3,                                      !- Outlet Port
  {4a1eb258-0f57-44d2-9cf4-0cd5adb34f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {85ddb227-4a11-4612-8c4a-d8c48e390dff}, !- Handle
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Name
  {bda4193f-0e87-4f47-973f-ce6f79019ce9}, !- Schedule Type Limits Name
  {8dc9f9de-665b-43a2-8eb9-c8e7391357c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8dc9f9de-665b-43a2-8eb9-c8e7391357c2}, !- Handle
  {aa08b8de-b6e8-4aa1-a6f1-cdf01765c4e4}, !- Name
  {bda4193f-0e87-4f47-973f-ce6f79019ce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {59889d26-1690-4ad8-af2a-033d66fa979b}, !- Handle
  {26e56c98-7f60-41c1-9f2d-dad96476b490}, !- Name
  Temperature,                            !- Control Variable
  {85ddb227-4a11-4612-8c4a-d8c48e390dff}, !- Schedule Name
  {72f8f1b3-df12-4d23-8d5e-76ef66af296d}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {e87a0ac0-9b99-409f-b512-6fe5dc688e11}, !- Handle
  Basement Spc Water Use Connection,      !- Name
  {b44447f6-1035-4d26-b931-1c1492bae530}, !- Inlet Node Name
  {cf9c1f4f-72ef-4d54-a9aa-135fa15d0fa1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {262b22a2-fea4-45d2-b48d-32dfe1118e48}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2ac14c7d-b934-4376-bdf8-478b8694fe79}, !- Handle
  Basement Spc Water Use Definition,      !- Name
  ,                                       !- End-Use Subcategory
  3.62954745376489e-05,                   !- Peak Flow Rate {m3/s}
  {d9316b18-b07c-4842-b1ed-6c994a183226}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {d9316b18-b07c-4842-b1ed-6c994a183226}, !- Handle
  Basement Spc Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  {bba6cde7-acf5-4f0d-a18d-f25327697025}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bba6cde7-acf5-4f0d-a18d-f25327697025}, !- Handle
  {7c32e3e2-8924-40bf-a5a0-663373a62d8f}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {262b22a2-fea4-45d2-b48d-32dfe1118e48}, !- Handle
  Basement Spc Water Use Equipment,       !- Name
  {2ac14c7d-b934-4376-bdf8-478b8694fe79}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Handle
  Always On Discrete,                     !- Name
  {d8e50a97-42c6-4711-ac5d-fce672c2ba23}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d8e50a97-42c6-4711-ac5d-fce672c2ba23}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {0610e3e7-774e-46da-9f1f-5c296cdde39a}, !- Handle
  Basement Spc Water Use Connection Outlet Node, !- Name
  {cf9c1f4f-72ef-4d54-a9aa-135fa15d0fa1}, !- Inlet Port
  {98fd89da-f036-4a2b-b052-c1bc963e1647}; !- Outlet Port

OS:Connection,
  {b44447f6-1035-4d26-b931-1c1492bae530}, !- Handle
  {8e98859c-9f77-4917-a244-4dda52cbd043}, !- Name
  {4e6ddb9b-3469-4f17-b68c-c3a2e5e2a7bb}, !- Source Object
  3,                                      !- Outlet Port
  {e87a0ac0-9b99-409f-b512-6fe5dc688e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf9c1f4f-72ef-4d54-a9aa-135fa15d0fa1}, !- Handle
  {47f48da4-4e48-487d-86db-f61a577fcdc4}, !- Name
  {e87a0ac0-9b99-409f-b512-6fe5dc688e11}, !- Source Object
  3,                                      !- Outlet Port
  {0610e3e7-774e-46da-9f1f-5c296cdde39a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98fd89da-f036-4a2b-b052-c1bc963e1647}, !- Handle
  {87b51792-c0ad-4337-8bef-bb71db590b78}, !- Name
  {0610e3e7-774e-46da-9f1f-5c296cdde39a}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  3;                                      !- Inlet Port

OS:BuildingStory,
  {6e80ebb7-3bd9-4e4b-9497-6fa75d1b961d}, !- Handle
  GroundFloor,                            !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {9d844d53-dfef-43db-bd87-6e358b85ad3c}, !- Handle
  Core_bottom People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {64e643ee-d030-43df-807e-125a995330b1}, !- Handle
  Core_bottom People,                     !- Name
  {9d844d53-dfef-43db-bd87-6e358b85ad3c}, !- People Definition Name
  {a88cc19d-fe6a-432c-a181-75cdf2bf8223}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {2dd30e3e-5153-4503-bf03-204ea06f0b30}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2dd30e3e-5153-4503-bf03-204ea06f0b30}, !- Handle
  Core_bottom People Activity Level,      !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {9b6bfc76-f2bc-4477-aac7-8b83560f52d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b6bfc76-f2bc-4477-aac7-8b83560f52d2}, !- Handle
  {8c3093b3-51e3-4f86-bc51-79b729c14f25}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {29ed4526-fdf6-4da1-a762-25cae30c3d4b}, !- Handle
  Core_bottom Space Infiltration Design Flow Rate 1, !- Name
  {a88cc19d-fe6a-432c-a181-75cdf2bf8223}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {9bff4cfb-df23-4050-8ce6-631530f31d0c}, !- Handle
  Core_bottom Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c2cdc83d-4475-4452-99e6-b38534c597bf}, !- Handle
  Core_bottom Regulated Lights,           !- Name
  {9bff4cfb-df23-4050-8ce6-631530f31d0c}, !- Lights Definition Name
  {a88cc19d-fe6a-432c-a181-75cdf2bf8223}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {88cefeac-7a13-41a4-8d4e-068a00110ae9}, !- Handle
  Core_bottom Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c85d5164-7b2b-4ba2-b5fd-537bf176c0e9}, !- Handle
  Core_bottom Recepticle Loads,           !- Name
  {88cefeac-7a13-41a4-8d4e-068a00110ae9}, !- Electric Equipment Definition Name
  {a88cc19d-fe6a-432c-a181-75cdf2bf8223}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {d274b770-f2c1-4221-a1d1-a6ae5a6b0d52}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {a88cc19d-fe6a-432c-a181-75cdf2bf8223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efaf74a9-99b9-455a-873c-92dbbf22c21d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 0,              !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 0,              !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efaf74a9-99b9-455a-873c-92dbbf22c21d}, !- Handle
  Core_bot_ZN_5_Wall_East Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89a87f93-c094-4058-bf11-eb8d65406128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d274b770-f2c1-4221-a1d1-a6ae5a6b0d52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 0,              !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61b7fe09-61cc-4484-b254-58f9462b8edc}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {a88cc19d-fe6a-432c-a181-75cdf2bf8223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02864bcd-9eb0-4cb2-b011-86e95bfe539f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 0,              !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 0,              !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02864bcd-9eb0-4cb2-b011-86e95bfe539f}, !- Handle
  Core_bot_ZN_5_Wall_North Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {103bbf34-9720-43bc-b5c5-7424c15d2be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61b7fe09-61cc-4484-b254-58f9462b8edc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 0,              !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 0,              !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2f16541-ad2a-4c23-b385-4a38d53f8d24}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {a88cc19d-fe6a-432c-a181-75cdf2bf8223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a323b775-2883-4f08-ac3e-8423044d9b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a323b775-2883-4f08-ac3e-8423044d9b0f}, !- Handle
  Core_bot_ZN_5_Wall_South Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {725d4ea4-2592-4a5b-b571-da4b3086dab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2f16541-ad2a-4c23-b385-4a38d53f8d24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 0,              !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6365ca44-ef4a-4408-8337-dbf6f18b981d}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {a88cc19d-fe6a-432c-a181-75cdf2bf8223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ed2b148-c055-4894-8270-88a81cba93c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 0,              !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ed2b148-c055-4894-8270-88a81cba93c5}, !- Handle
  Core_bot_ZN_5_Wall_West Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7262f144-ecb7-49f8-a76c-d28aeb168c55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6365ca44-ef4a-4408-8337-dbf6f18b981d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 0,              !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc96469f-cde6-4890-8528-36267a6b5c2b}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {a88cc19d-fe6a-432c-a181-75cdf2bf8223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4956f74-63e1-4575-acad-ebaf6570d992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 0,              !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 0,              !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4956f74-63e1-4575-acad-ebaf6570d992}, !- Handle
  Core_bot_ZN_5_Floor Reversed,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3ef38e7-17a9-4764-b636-41b33b160d59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc96469f-cde6-4890-8528-36267a6b5c2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 0,              !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 0,              !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 0,              !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 0;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {19f709a6-72c0-4818-bca7-efc3805c9541}, !- Handle
  Core_bottom ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {a88cc19d-fe6a-432c-a181-75cdf2bf8223}; !- Space Name

OS:WaterUse:Connections,
  {ec0f0a69-e973-4e95-9fe9-5b6e3f7b278c}, !- Handle
  Core_bottom Water Use Connection,       !- Name
  {9b040d27-7e0e-4a71-bb88-c4b5fe3c34a6}, !- Inlet Node Name
  {e3a7b044-2a3d-4265-aceb-2f0d4624ecd1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {42d578f8-1e0c-484f-94d5-e6b04a0afc48}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9d7e5fbb-77e9-46c1-bedc-f18679d10917}, !- Handle
  Core_bottom Water Use Definition,       !- Name
  ,                                       !- End-Use Subcategory
  2.57953731508806e-05,                   !- Peak Flow Rate {m3/s}
  {9d045c1c-7034-4132-94b6-e6a653f231b9}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {9d045c1c-7034-4132-94b6-e6a653f231b9}, !- Handle
  Core_bottom Target SHW Temp,            !- Name
  ,                                       !- Schedule Type Limits Name
  {92d01b72-29e1-4126-b5d4-bb903f460bdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92d01b72-29e1-4126-b5d4-bb903f460bdb}, !- Handle
  {7188f69d-a3be-4d99-9216-f3b4d011aaf3}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {42d578f8-1e0c-484f-94d5-e6b04a0afc48}, !- Handle
  Core_bottom Water Use Equipment,        !- Name
  {9d7e5fbb-77e9-46c1-bedc-f18679d10917}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8cebc3ef-c154-4380-a36a-71778f371bfa}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Name
  {b258291f-281d-4417-b7fe-4e10d916a133}, !- Inlet Port
  {9b040d27-7e0e-4a71-bb88-c4b5fe3c34a6}; !- Outlet Port

OS:Connection,
  {b258291f-281d-4417-b7fe-4e10d916a133}, !- Handle
  {89bd57a5-652b-4cc9-a5a8-4f33b2875c0a}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  4,                                      !- Outlet Port
  {8cebc3ef-c154-4380-a36a-71778f371bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2161911-7557-412d-a604-2b2631670166}, !- Handle
  Core_bottom Water Use Connection Outlet Node, !- Name
  {e3a7b044-2a3d-4265-aceb-2f0d4624ecd1}, !- Inlet Port
  {cfd522c7-9f12-4238-9443-176c54a36b2a}; !- Outlet Port

OS:Connection,
  {9b040d27-7e0e-4a71-bb88-c4b5fe3c34a6}, !- Handle
  {df84e572-cd96-457f-bc8b-d950612803d9}, !- Name
  {8cebc3ef-c154-4380-a36a-71778f371bfa}, !- Source Object
  3,                                      !- Outlet Port
  {ec0f0a69-e973-4e95-9fe9-5b6e3f7b278c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a7b044-2a3d-4265-aceb-2f0d4624ecd1}, !- Handle
  {7c145a7d-4c99-43a4-87ca-59a18d28f460}, !- Name
  {ec0f0a69-e973-4e95-9fe9-5b6e3f7b278c}, !- Source Object
  3,                                      !- Outlet Port
  {b2161911-7557-412d-a604-2b2631670166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfd522c7-9f12-4238-9443-176c54a36b2a}, !- Handle
  {739a6d8e-0499-4eec-9431-7baab68610a9}, !- Name
  {b2161911-7557-412d-a604-2b2631670166}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  4;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {23136d4e-7802-4895-a5e3-8a6ad8fde289}, !- Handle
  GroundFloor_Plenum Space Infiltration Design Flow Rate 1, !- Name
  {bcbbcf17-1a97-4850-a67e-0fb2b5980b10}, !- Space or SpaceType Name
  {b2279e82-1b05-492c-848c-ecdfb7054932}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {d07deb9b-793c-43be-a04b-fd3c02bd2487}, !- Handle
  GroundFloor_Plenum_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {bcbbcf17-1a97-4850-a67e-0fb2b5980b10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 3.96319248,              !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 2.743998576,             !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7381296, 2.743998576,    !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7381296, 3.96319248;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a9f511b-5b1c-4bab-bbe9-be14b0d21f78}, !- Handle
  GroundFloor_Plenum_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {bcbbcf17-1a97-4850-a67e-0fb2b5980b10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 3.96319248,     !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 2.743998576,    !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 2.743998576,             !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 3.96319248;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a13a736f-3271-482d-a63e-46223ab0b0f5}, !- Handle
  GroundFloor_Plenum_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {bcbbcf17-1a97-4850-a67e-0fb2b5980b10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.96319248,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.743998576,                      !- X,Y,Z Vertex 2 {m}
  73.1071944, 0, 2.743998576,             !- X,Y,Z Vertex 3 {m}
  73.1071944, 0, 3.96319248;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb68b568-f945-4f6b-adb4-0f72d0737a6f}, !- Handle
  GroundFloor_Plenum_West,                !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {bcbbcf17-1a97-4850-a67e-0fb2b5980b10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 3.96319248,              !- X,Y,Z Vertex 1 {m}
  0, 48.7381296, 2.743998576,             !- X,Y,Z Vertex 2 {m}
  0, 0, 2.743998576,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.96319248;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a900de1-a734-406e-8b7c-6bc12e0a1e39}, !- Handle
  Core_bot_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {bcbbcf17-1a97-4850-a67e-0fb2b5980b10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b8044ff-b152-46a4-916e-da1ca24df3b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b8044ff-b152-46a4-916e-da1ca24df3b5}, !- Handle
  Core_bot_ZN_5_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a88cc19d-fe6a-432c-a181-75cdf2bf8223}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a900de1-a734-406e-8b7c-6bc12e0a1e39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e96f66-fc4d-4ab3-b5b8-405713b99552}, !- Handle
  Perimeter_bot_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {bcbbcf17-1a97-4850-a67e-0fb2b5980b10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34d15f01-c39e-44c8-807f-f5c48cb28812}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 2.743998576,             !- X,Y,Z Vertex 2 {m}
  0, 0, 2.743998576,                      !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d15f01-c39e-44c8-807f-f5c48cb28812}, !- Handle
  Perimeter_bot_ZN_1_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {725d4ea4-2592-4a5b-b571-da4b3086dab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95e96f66-fc4d-4ab3-b5b8-405713b99552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 2.743998576,             !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 3 {m}
  0, 0, 2.743998576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dae8c9b-04d2-4469-aa71-74cbe4d2172c}, !- Handle
  Perimeter_bot_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {bcbbcf17-1a97-4850-a67e-0fb2b5980b10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c81332e4-c062-4314-9875-ea74bb88c0c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 2.743998576,             !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c81332e4-c062-4314-9875-ea74bb88c0c8}, !- Handle
  Perimeter_bot_ZN_2_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89a87f93-c094-4058-bf11-eb8d65406128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dae8c9b-04d2-4469-aa71-74cbe4d2172c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 2.743998576,             !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 2.743998576,    !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {039ee57b-9043-49af-8b2f-0fcc593af9f9}, !- Handle
  Perimeter_bot_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {bcbbcf17-1a97-4850-a67e-0fb2b5980b10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b4774ed-f131-4420-88ca-0d564e542dd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 2.743998576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b4774ed-f131-4420-88ca-0d564e542dd9}, !- Handle
  Perimeter_bot_ZN_3_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {103bbf34-9720-43bc-b5c5-7424c15d2be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {039ee57b-9043-49af-8b2f-0fcc593af9f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 2.743998576,    !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 2.743998576,             !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ca221a0-7169-433d-b63e-c6dd545e0a9b}, !- Handle
  Perimeter_bot_ZN_4_Ceiling Reversed 2,  !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {bcbbcf17-1a97-4850-a67e-0fb2b5980b10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f991d47-f85a-4fac-86f1-9aaa6d8f3771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 2.743998576,             !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 3 {m}
  0, 0, 2.743998576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f991d47-f85a-4fac-86f1-9aaa6d8f3771}, !- Handle
  Perimeter_bot_ZN_4_Ceiling Reversed 2 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7262f144-ecb7-49f8-a76c-d28aeb168c55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ca221a0-7169-433d-b63e-c6dd545e0a9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.743998576,                      !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 2.743998576;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a4870a74-f8a3-4610-b5af-4864344ad86c}, !- Handle
  GroundFloor_Plenum ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {bcbbcf17-1a97-4850-a67e-0fb2b5980b10}; !- Space Name

OS:People:Definition,
  {fe31729c-cf52-4f9b-99cd-70e250fcdda6}, !- Handle
  Perimeter_bot_ZN_1 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {9077e6d2-f634-4790-a04b-6d2364601f05}, !- Handle
  Perimeter_bot_ZN_1 People,              !- Name
  {fe31729c-cf52-4f9b-99cd-70e250fcdda6}, !- People Definition Name
  {725d4ea4-2592-4a5b-b571-da4b3086dab6}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {73774df0-a344-4b72-9fa7-fbdf2f88818e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {73774df0-a344-4b72-9fa7-fbdf2f88818e}, !- Handle
  Perimeter_bot_ZN_1 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {7df49a92-5d3a-419d-8a9f-40f6896fe681}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7df49a92-5d3a-419d-8a9f-40f6896fe681}, !- Handle
  {79a29347-19b8-4ed9-92aa-11cf8144e3d0}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c6b667cb-7433-4bc0-b7fe-098ea5923b16}, !- Handle
  Perimeter_bot_ZN_1 Space Infiltration Design Flow Rate 1, !- Name
  {725d4ea4-2592-4a5b-b571-da4b3086dab6}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {4e8c8c67-9282-4e6f-aae8-6ad4aac2cb2b}, !- Handle
  Perimeter_bot_ZN_1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {520c103c-a033-45b2-904a-f0066c522728}, !- Handle
  Perimeter_bot_ZN_1 Regulated Lights,    !- Name
  {4e8c8c67-9282-4e6f-aae8-6ad4aac2cb2b}, !- Lights Definition Name
  {725d4ea4-2592-4a5b-b571-da4b3086dab6}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5bc62d24-5dc1-4363-af7e-9b5da5b338a7}, !- Handle
  Perimeter_bot_ZN_1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8ee640b6-dadf-4142-b872-d43e1ba8e901}, !- Handle
  Perimeter_bot_ZN_1 Recepticle Loads,    !- Name
  {5bc62d24-5dc1-4363-af7e-9b5da5b338a7}, !- Electric Equipment Definition Name
  {725d4ea4-2592-4a5b-b571-da4b3086dab6}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {e24de67a-fee5-45ef-a041-8fed39aafa7c}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {725d4ea4-2592-4a5b-b571-da4b3086dab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.743998576,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1071944, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  73.1071944, 0, 2.743998576;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3fc9985-9b4e-4ff3-bb16-5f5d6d9fd212}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {e24de67a-fee5-45ef-a041-8fed39aafa7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.50000008,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0.914601168,                      !- X,Y,Z Vertex 2 {m}
  73.1068896, 0, 0.914601168,             !- X,Y,Z Vertex 3 {m}
  73.1068896, 0, 2.50000008;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8dff303-c792-4c9a-8710-d35263771305}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {725d4ea4-2592-4a5b-b571-da4b3086dab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {381a9b1c-28d1-4b69-a377-f1d8277fe293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 2.743998576,             !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {381a9b1c-28d1-4b69-a377-f1d8277fe293}, !- Handle
  Perimeter_bot_ZN_1_Wall_East Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89a87f93-c094-4058-bf11-eb8d65406128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8dff303-c792-4c9a-8710-d35263771305}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 0,              !- X,Y,Z Vertex 2 {m}
  73.1071944, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  73.1071944, 0, 2.743998576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4bc929-f0e6-4dda-88ac-47e687dc832f}, !- Handle
  Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {725d4ea4-2592-4a5b-b571-da4b3086dab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11d9b6da-c374-49f0-8d0a-cdd492e26860}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.743998576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d9b6da-c374-49f0-8d0a-cdd492e26860}, !- Handle
  Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7262f144-ecb7-49f8-a76c-d28aeb168c55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d4bc929-f0e6-4dda-88ac-47e687dc832f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.743998576,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {579bea69-4737-4f9e-b029-f058a9b876c1}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {725d4ea4-2592-4a5b-b571-da4b3086dab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ac2e521-064d-458b-b294-d76dae503e0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 0,              !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ac2e521-064d-458b-b294-d76dae503e0e}, !- Handle
  Perimeter_bot_ZN_1_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3ef38e7-17a9-4764-b636-41b33b160d59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {579bea69-4737-4f9e-b029-f058a9b876c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 0,              !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {74f3f9bb-7472-45ef-9cb4-b33fe8e674c4}, !- Handle
  Perimeter_bot_ZN_1 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {725d4ea4-2592-4a5b-b571-da4b3086dab6}; !- Space Name

OS:WaterUse:Connections,
  {be14c31a-fe74-44d8-a81e-2ccf048596bf}, !- Handle
  Perimeter_bot_ZN_1 Water Use Connection, !- Name
  {7690c555-4d7b-425d-84df-48299e4f36b1}, !- Inlet Node Name
  {23b95fec-2c1c-44fa-9b43-3bbe9f0fcf05}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e69b0703-d2e5-4eb0-a452-8913f0b7b7d8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fd717d13-8cfd-47c4-a51e-a43f6d889cc6}, !- Handle
  Perimeter_bot_ZN_1 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.19262681363291e-06,                   !- Peak Flow Rate {m3/s}
  {4d5a6ba3-60a5-4bfa-b45c-ae1c024e3dc5}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {4d5a6ba3-60a5-4bfa-b45c-ae1c024e3dc5}, !- Handle
  Perimeter_bot_ZN_1 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {ba280ac9-a48b-4520-a92f-a93eade10c01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba280ac9-a48b-4520-a92f-a93eade10c01}, !- Handle
  {4b98bfa3-bd24-446f-87fe-62d0deb18926}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e69b0703-d2e5-4eb0-a452-8913f0b7b7d8}, !- Handle
  Perimeter_bot_ZN_1 Water Use Equipment, !- Name
  {fd717d13-8cfd-47c4-a51e-a43f6d889cc6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ea02dad3-12dd-463d-a4af-878bf420fa8a}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Name
  {9ce552d1-bc13-4712-8da0-e152a5f24ef3}, !- Inlet Port
  {7690c555-4d7b-425d-84df-48299e4f36b1}; !- Outlet Port

OS:Connection,
  {9ce552d1-bc13-4712-8da0-e152a5f24ef3}, !- Handle
  {8c051e24-26f8-4d50-be04-75133702c778}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  5,                                      !- Outlet Port
  {ea02dad3-12dd-463d-a4af-878bf420fa8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {794042e0-1c22-4850-acee-a20718859b7e}, !- Handle
  Perimeter_bot_ZN_1 Water Use Connection Outlet Node, !- Name
  {23b95fec-2c1c-44fa-9b43-3bbe9f0fcf05}, !- Inlet Port
  {dbbb3a39-b4c9-4eb2-b1f8-32a0aff48863}; !- Outlet Port

OS:Connection,
  {7690c555-4d7b-425d-84df-48299e4f36b1}, !- Handle
  {7aa3ec7e-2cc3-4cf8-a6a5-1d3a39484278}, !- Name
  {ea02dad3-12dd-463d-a4af-878bf420fa8a}, !- Source Object
  3,                                      !- Outlet Port
  {be14c31a-fe74-44d8-a81e-2ccf048596bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23b95fec-2c1c-44fa-9b43-3bbe9f0fcf05}, !- Handle
  {48957c4e-9c78-4919-b61c-6f3c2dbac809}, !- Name
  {be14c31a-fe74-44d8-a81e-2ccf048596bf}, !- Source Object
  3,                                      !- Outlet Port
  {794042e0-1c22-4850-acee-a20718859b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbbb3a39-b4c9-4eb2-b1f8-32a0aff48863}, !- Handle
  {0f452d66-b01b-47b2-984a-4c5e26c791bc}, !- Name
  {794042e0-1c22-4850-acee-a20718859b7e}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  5;                                      !- Inlet Port

OS:People:Definition,
  {7e95f19e-39e8-4a50-bbd5-175faa331fdd}, !- Handle
  Perimeter_bot_ZN_2 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {91c49e80-cfe9-4aae-a563-ec1aaf3ec9d1}, !- Handle
  Perimeter_bot_ZN_2 People,              !- Name
  {7e95f19e-39e8-4a50-bbd5-175faa331fdd}, !- People Definition Name
  {89a87f93-c094-4058-bf11-eb8d65406128}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {ae6b3a0c-7c04-44ff-959d-3233cf8aac6b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ae6b3a0c-7c04-44ff-959d-3233cf8aac6b}, !- Handle
  Perimeter_bot_ZN_2 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {f1cc63e0-bbe5-45c7-baa0-476c47dc504d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1cc63e0-bbe5-45c7-baa0-476c47dc504d}, !- Handle
  {a6d14080-efa6-4341-93c7-fe8777ac5b60}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {accc5e13-cbd2-49cd-88df-c8084c186842}, !- Handle
  Perimeter_bot_ZN_2 Space Infiltration Design Flow Rate 1, !- Name
  {89a87f93-c094-4058-bf11-eb8d65406128}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {94aae209-d977-4d8e-8934-a505d66485b8}, !- Handle
  Perimeter_bot_ZN_2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e2f75c69-96be-4005-b12b-8f3156642263}, !- Handle
  Perimeter_bot_ZN_2 Regulated Lights,    !- Name
  {94aae209-d977-4d8e-8934-a505d66485b8}, !- Lights Definition Name
  {89a87f93-c094-4058-bf11-eb8d65406128}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {972eabf8-556b-40ed-b71f-55e06eb6d3ed}, !- Handle
  Perimeter_bot_ZN_2 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a550881d-be09-43bb-a677-3c582a072a3d}, !- Handle
  Perimeter_bot_ZN_2 Recepticle Loads,    !- Name
  {972eabf8-556b-40ed-b71f-55e06eb6d3ed}, !- Electric Equipment Definition Name
  {89a87f93-c094-4058-bf11-eb8d65406128}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {192eea1d-da42-47de-af0b-786219e451af}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {89a87f93-c094-4058-bf11-eb8d65406128}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 2.743998576,             !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7381296, 0,              !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7381296, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e24dffa0-8292-473d-93f6-aef2e62d87a4}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {192eea1d-da42-47de-af0b-786219e451af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.1071944, 0.003048, 2.50000008,       !- X,Y,Z Vertex 1 {m}
  73.1071944, 0.003048, 0.914601168,      !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7350816, 0.914601168,    !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7350816, 2.50000008;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca462df3-99eb-456c-90d4-f931be284c82}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {89a87f93-c094-4058-bf11-eb8d65406128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa4eb6bc-c954-46df-8f5e-a154b0cd81eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 0,              !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 0,              !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa4eb6bc-c954-46df-8f5e-a154b0cd81eb}, !- Handle
  Perimeter_bot_ZN_2_Wall_North Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {103bbf34-9720-43bc-b5c5-7424c15d2be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca462df3-99eb-456c-90d4-f931be284c82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 0,              !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7381296, 0,              !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7381296, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eec2662-b768-481d-bd5e-b5dae12b6d16}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {89a87f93-c094-4058-bf11-eb8d65406128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {910ba46b-6e29-4ff3-9ac6-4de23120fe36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 0,              !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {910ba46b-6e29-4ff3-9ac6-4de23120fe36}, !- Handle
  Perimeter_bot_ZN_2_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3ef38e7-17a9-4764-b636-41b33b160d59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eec2662-b768-481d-bd5e-b5dae12b6d16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 0,              !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 0,              !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 0;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3840ad26-e3d7-4922-b76a-0b79aaf48e09}, !- Handle
  Perimeter_bot_ZN_2 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {89a87f93-c094-4058-bf11-eb8d65406128}; !- Space Name

OS:WaterUse:Connections,
  {3b8b65a5-4258-4c0b-805d-0f9868bc84f0}, !- Handle
  Perimeter_bot_ZN_2 Water Use Connection, !- Name
  {ea86c6d8-4846-4796-8d2c-980d0856f62e}, !- Inlet Node Name
  {3ad01778-8732-4dbe-8819-7d546bfc28bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc4eb6b7-5e24-40ca-80f5-9096a80e4664}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {34a400a9-7556-4217-968e-b34b30f3ea1e}, !- Handle
  Perimeter_bot_ZN_2 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.05742387975128e-06,                   !- Peak Flow Rate {m3/s}
  {a505c9f1-28da-45f0-9705-66d99b1ba210}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {a505c9f1-28da-45f0-9705-66d99b1ba210}, !- Handle
  Perimeter_bot_ZN_2 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {1f15b1d5-7901-47a5-826c-1f1ba54a8f1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f15b1d5-7901-47a5-826c-1f1ba54a8f1c}, !- Handle
  {d332fb09-d8a9-4924-a2db-633ef11ee05a}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {fc4eb6b7-5e24-40ca-80f5-9096a80e4664}, !- Handle
  Perimeter_bot_ZN_2 Water Use Equipment, !- Name
  {34a400a9-7556-4217-968e-b34b30f3ea1e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ecd0a45d-d338-45be-b789-09ce195e751d}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Name
  {31bd8169-6864-4aac-bd47-ca58a6b9e21c}, !- Inlet Port
  {ea86c6d8-4846-4796-8d2c-980d0856f62e}; !- Outlet Port

OS:Connection,
  {31bd8169-6864-4aac-bd47-ca58a6b9e21c}, !- Handle
  {428b69f4-b04e-4337-ad4a-e33441849c95}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  6,                                      !- Outlet Port
  {ecd0a45d-d338-45be-b789-09ce195e751d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3fe5ab8-0eda-46ad-92d1-ff0a64cb640c}, !- Handle
  Perimeter_bot_ZN_2 Water Use Connection Outlet Node, !- Name
  {3ad01778-8732-4dbe-8819-7d546bfc28bf}, !- Inlet Port
  {44da57e0-89db-42e4-9c02-a8ac7c72c6d1}; !- Outlet Port

OS:Connection,
  {ea86c6d8-4846-4796-8d2c-980d0856f62e}, !- Handle
  {f3135bc4-c900-4867-8611-cdf30374c4aa}, !- Name
  {ecd0a45d-d338-45be-b789-09ce195e751d}, !- Source Object
  3,                                      !- Outlet Port
  {3b8b65a5-4258-4c0b-805d-0f9868bc84f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad01778-8732-4dbe-8819-7d546bfc28bf}, !- Handle
  {33eeaa0b-ffb8-4333-870c-cb74afe67e39}, !- Name
  {3b8b65a5-4258-4c0b-805d-0f9868bc84f0}, !- Source Object
  3,                                      !- Outlet Port
  {f3fe5ab8-0eda-46ad-92d1-ff0a64cb640c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44da57e0-89db-42e4-9c02-a8ac7c72c6d1}, !- Handle
  {e9f4bfa6-5058-4263-b3cf-66c55787c93e}, !- Name
  {f3fe5ab8-0eda-46ad-92d1-ff0a64cb640c}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  6;                                      !- Inlet Port

OS:People:Definition,
  {ef8663af-6394-49de-a3a6-af01871778db}, !- Handle
  Perimeter_bot_ZN_3 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {cbfdc42a-7834-4eb8-9b7e-0d1e3fc94880}, !- Handle
  Perimeter_bot_ZN_3 People,              !- Name
  {ef8663af-6394-49de-a3a6-af01871778db}, !- People Definition Name
  {103bbf34-9720-43bc-b5c5-7424c15d2be0}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {eccfd78a-1469-4bd0-91d2-b4860c3446d9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {eccfd78a-1469-4bd0-91d2-b4860c3446d9}, !- Handle
  Perimeter_bot_ZN_3 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {e5025abb-7595-4ee1-a892-c4021b290899}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5025abb-7595-4ee1-a892-c4021b290899}, !- Handle
  {83953656-658c-413b-b8bf-448bfd9a4878}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {702d25eb-4b19-4dbb-8e05-208ca8759e63}, !- Handle
  Perimeter_bot_ZN_3 Space Infiltration Design Flow Rate 1, !- Name
  {103bbf34-9720-43bc-b5c5-7424c15d2be0}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {48c61811-88ec-4f32-8012-fbca52d37fd7}, !- Handle
  Perimeter_bot_ZN_3 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e4ca4a26-b6fc-40b5-9b39-67fe83796502}, !- Handle
  Perimeter_bot_ZN_3 Regulated Lights,    !- Name
  {48c61811-88ec-4f32-8012-fbca52d37fd7}, !- Lights Definition Name
  {103bbf34-9720-43bc-b5c5-7424c15d2be0}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {10ea7e00-0556-4255-8849-f110ced7ebff}, !- Handle
  Perimeter_bot_ZN_3 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {246e38eb-e1cb-4689-8c9b-3f80e49002d1}, !- Handle
  Perimeter_bot_ZN_3 Recepticle Loads,    !- Name
  {10ea7e00-0556-4255-8849-f110ced7ebff}, !- Electric Equipment Definition Name
  {103bbf34-9720-43bc-b5c5-7424c15d2be0}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {4e3c5816-7171-410c-9a94-1b37420bd91f}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {103bbf34-9720-43bc-b5c5-7424c15d2be0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 0,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 2.743998576;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a24d2a7f-66a5-4498-baae-b872d541c832}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {4e3c5816-7171-410c-9a94-1b37420bd91f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.1068896, 48.7381296, 2.50000008,     !- X,Y,Z Vertex 1 {m}
  73.1068896, 48.7381296, 0.914601168,    !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 0.914601168,             !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 2.50000008;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fab80b5-7065-4c1b-80b4-1c7b034ef097}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {103bbf34-9720-43bc-b5c5-7424c15d2be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eef9776-b4b2-4a83-a41a-b99640cf5c27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 2.743998576,             !- X,Y,Z Vertex 1 {m}
  0, 48.7381296, 0,                       !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 0,              !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 2.743998576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eef9776-b4b2-4a83-a41a-b99640cf5c27}, !- Handle
  Perimeter_bot_ZN_3_Wall_West Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7262f144-ecb7-49f8-a76c-d28aeb168c55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fab80b5-7065-4c1b-80b4-1c7b034ef097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 44.1649104, 2.743998576,    !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 0,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 2.743998576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f3ebdae-a3d4-40d9-985b-c3ec89260c01}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {103bbf34-9720-43bc-b5c5-7424c15d2be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4af5f37d-2791-4341-9432-340e279aa33d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 0,              !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 0,              !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 0,              !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af5f37d-2791-4341-9432-340e279aa33d}, !- Handle
  Perimeter_bot_ZN_3_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3ef38e7-17a9-4764-b636-41b33b160d59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f3ebdae-a3d4-40d9-985b-c3ec89260c01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 0,              !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 0,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 0,                       !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 0;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3597fbe4-8a1f-4c0c-95f5-a2233979d171}, !- Handle
  Perimeter_bot_ZN_3 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {103bbf34-9720-43bc-b5c5-7424c15d2be0}; !- Space Name

OS:WaterUse:Connections,
  {3b45eca6-ec7d-4225-884b-2f0e03b62e19}, !- Handle
  Perimeter_bot_ZN_3 Water Use Connection, !- Name
  {7a67c5ee-d9b2-443b-8c00-a7021875f656}, !- Inlet Node Name
  {bb49c3e7-7b53-41d4-aefc-f51800eefb7a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0b64a00-1c2b-4e09-82a9-24781fb3ba4e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9ca89838-0138-4dd4-9de8-526a3489d882}, !- Handle
  Perimeter_bot_ZN_3 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.19264784369837e-06,                   !- Peak Flow Rate {m3/s}
  {8a7ea8c4-f899-4bdb-bc7a-f56e3defd872}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {8a7ea8c4-f899-4bdb-bc7a-f56e3defd872}, !- Handle
  Perimeter_bot_ZN_3 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {c8945bf2-e493-4447-878e-e55842f0b811}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8945bf2-e493-4447-878e-e55842f0b811}, !- Handle
  {0bd93f4c-e8fc-4347-96b7-2e1eb8eb82ba}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d0b64a00-1c2b-4e09-82a9-24781fb3ba4e}, !- Handle
  Perimeter_bot_ZN_3 Water Use Equipment, !- Name
  {9ca89838-0138-4dd4-9de8-526a3489d882}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1b7039bb-3b86-4da5-9272-4c452fc5f334}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Name
  {2e74c125-d774-40d2-bedc-73c236d26b04}, !- Inlet Port
  {7a67c5ee-d9b2-443b-8c00-a7021875f656}; !- Outlet Port

OS:Connection,
  {2e74c125-d774-40d2-bedc-73c236d26b04}, !- Handle
  {9d438920-661e-47fd-89f6-40ed08f13c68}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  7,                                      !- Outlet Port
  {1b7039bb-3b86-4da5-9272-4c452fc5f334}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0687813f-7a9d-4dbf-ae9c-fefa79509ee2}, !- Handle
  Perimeter_bot_ZN_3 Water Use Connection Outlet Node, !- Name
  {bb49c3e7-7b53-41d4-aefc-f51800eefb7a}, !- Inlet Port
  {16132bb4-80cf-43f3-9fda-8d7067e7a13b}; !- Outlet Port

OS:Connection,
  {7a67c5ee-d9b2-443b-8c00-a7021875f656}, !- Handle
  {b3e043f6-9bd8-4d23-b7d9-d3aff073dda8}, !- Name
  {1b7039bb-3b86-4da5-9272-4c452fc5f334}, !- Source Object
  3,                                      !- Outlet Port
  {3b45eca6-ec7d-4225-884b-2f0e03b62e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb49c3e7-7b53-41d4-aefc-f51800eefb7a}, !- Handle
  {3bac9f99-9ddc-480e-ba4d-44798fb7c7a0}, !- Name
  {3b45eca6-ec7d-4225-884b-2f0e03b62e19}, !- Source Object
  3,                                      !- Outlet Port
  {0687813f-7a9d-4dbf-ae9c-fefa79509ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16132bb4-80cf-43f3-9fda-8d7067e7a13b}, !- Handle
  {b24f6aa0-507c-4bd0-8074-1412f3b42bff}, !- Name
  {0687813f-7a9d-4dbf-ae9c-fefa79509ee2}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  7;                                      !- Inlet Port

OS:People:Definition,
  {a83c5b1b-d559-46ff-a997-a6f5fa19b02d}, !- Handle
  Perimeter_bot_ZN_4 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {a5303442-953b-4e11-b756-b52701abd436}, !- Handle
  Perimeter_bot_ZN_4 People,              !- Name
  {a83c5b1b-d559-46ff-a997-a6f5fa19b02d}, !- People Definition Name
  {7262f144-ecb7-49f8-a76c-d28aeb168c55}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {c410cc87-0fe5-4d4d-b8fe-bf06a7826765}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c410cc87-0fe5-4d4d-b8fe-bf06a7826765}, !- Handle
  Perimeter_bot_ZN_4 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {98161b0b-282e-4b6e-8b18-8e87ca07d5d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98161b0b-282e-4b6e-8b18-8e87ca07d5d8}, !- Handle
  {0e90c09a-0c8c-4392-90fe-fc2fdc4b002f}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {47d60336-70ba-4177-9761-27bb0f796815}, !- Handle
  Perimeter_bot_ZN_4 Space Infiltration Design Flow Rate 1, !- Name
  {7262f144-ecb7-49f8-a76c-d28aeb168c55}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {cc2f3a08-7761-4f58-979b-ab1a1ebf29c6}, !- Handle
  Perimeter_bot_ZN_4 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0b32bc2d-d408-405f-8fca-921924ff1c7c}, !- Handle
  Perimeter_bot_ZN_4 Regulated Lights,    !- Name
  {cc2f3a08-7761-4f58-979b-ab1a1ebf29c6}, !- Lights Definition Name
  {7262f144-ecb7-49f8-a76c-d28aeb168c55}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {108a2d50-efd8-48c1-8083-91c7eb81ced3}, !- Handle
  Perimeter_bot_ZN_4 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {852a2e6e-46ec-4e99-841f-151ee48f55af}, !- Handle
  Perimeter_bot_ZN_4 Recepticle Loads,    !- Name
  {108a2d50-efd8-48c1-8083-91c7eb81ced3}, !- Electric Equipment Definition Name
  {7262f144-ecb7-49f8-a76c-d28aeb168c55}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {85e0fee9-0f15-4705-9976-2f36f215b834}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {7262f144-ecb7-49f8-a76c-d28aeb168c55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 2.743998576,             !- X,Y,Z Vertex 1 {m}
  0, 48.7381296, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.743998576;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa86c5c5-95e0-4164-bc44-289daf4bf970}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {85e0fee9-0f15-4705-9976-2f36f215b834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7350816, 2.50000008,              !- X,Y,Z Vertex 1 {m}
  0, 48.7350816, 0.914601168,             !- X,Y,Z Vertex 2 {m}
  0, 0.003048, 0.914601168,               !- X,Y,Z Vertex 3 {m}
  0, 0.003048, 2.50000008;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cd7a8b7-e2e4-42b9-92f7-bf5c67540fa1}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {7262f144-ecb7-49f8-a76c-d28aeb168c55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aef806d3-67eb-4cd8-b845-a61cb0dd0180}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 0,                       !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 0,              !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aef806d3-67eb-4cd8-b845-a61cb0dd0180}, !- Handle
  Perimeter_bot_ZN_4_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3ef38e7-17a9-4764-b636-41b33b160d59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cd7a8b7-e2e4-42b9-92f7-bf5c67540fa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 0,              !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 0;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {411a76c4-0c8a-4a5c-9ce4-713cc5f57804}, !- Handle
  Perimeter_bot_ZN_4 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {7262f144-ecb7-49f8-a76c-d28aeb168c55}; !- Space Name

OS:WaterUse:Connections,
  {21bc4b1d-15e1-46c9-afd0-06572082b8b5}, !- Handle
  Perimeter_bot_ZN_4 Water Use Connection, !- Name
  {64bccac5-858f-455d-8598-db0e806f5723}, !- Inlet Node Name
  {b335d04a-63c4-486d-abf0-ee2acd21cba5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a543c45b-07ec-4142-8b5a-9fa40f536dab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b3bac4d-7aec-460c-aa37-f65d13b7d32f}, !- Handle
  Perimeter_bot_ZN_4 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.05740284968581e-06,                   !- Peak Flow Rate {m3/s}
  {4b644acc-ac53-4333-bfbb-c886445638e2}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {4b644acc-ac53-4333-bfbb-c886445638e2}, !- Handle
  Perimeter_bot_ZN_4 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {d32ac200-60c7-4aeb-8c64-f0a5095dc709}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d32ac200-60c7-4aeb-8c64-f0a5095dc709}, !- Handle
  {619efa78-ebce-4f47-9c6d-2d989d0dc8e2}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a543c45b-07ec-4142-8b5a-9fa40f536dab}, !- Handle
  Perimeter_bot_ZN_4 Water Use Equipment, !- Name
  {9b3bac4d-7aec-460c-aa37-f65d13b7d32f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {19a346c4-627a-4b73-94c6-ce071b390bea}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 6, !- Name
  {e71c023d-cc0a-4b65-9cc9-d5dab3cd82a7}, !- Inlet Port
  {64bccac5-858f-455d-8598-db0e806f5723}; !- Outlet Port

OS:Connection,
  {e71c023d-cc0a-4b65-9cc9-d5dab3cd82a7}, !- Handle
  {6e60b52f-da3e-4a04-a245-85d77f5cf4dd}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  8,                                      !- Outlet Port
  {19a346c4-627a-4b73-94c6-ce071b390bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba87e459-a35f-4733-a333-dbd4d2dcdeac}, !- Handle
  Perimeter_bot_ZN_4 Water Use Connection Outlet Node, !- Name
  {b335d04a-63c4-486d-abf0-ee2acd21cba5}, !- Inlet Port
  {5e07a726-9933-47c2-90ed-b94cea995207}; !- Outlet Port

OS:Connection,
  {64bccac5-858f-455d-8598-db0e806f5723}, !- Handle
  {f1585d12-7777-466e-ba49-e70f8a787851}, !- Name
  {19a346c4-627a-4b73-94c6-ce071b390bea}, !- Source Object
  3,                                      !- Outlet Port
  {21bc4b1d-15e1-46c9-afd0-06572082b8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b335d04a-63c4-486d-abf0-ee2acd21cba5}, !- Handle
  {b43f2b35-9123-4179-8016-b24f30a9faac}, !- Name
  {21bc4b1d-15e1-46c9-afd0-06572082b8b5}, !- Source Object
  3,                                      !- Outlet Port
  {ba87e459-a35f-4733-a333-dbd4d2dcdeac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e07a726-9933-47c2-90ed-b94cea995207}, !- Handle
  {b1efe7c7-b7cc-47cb-bab0-55fbb9984d3e}, !- Name
  {ba87e459-a35f-4733-a333-dbd4d2dcdeac}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  8;                                      !- Inlet Port

OS:BuildingStory,
  {5b1ad16e-2db8-4e01-93e6-5cb8192a0dde}, !- Handle
  MidFloor,                               !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {e80b311f-2f7e-4537-bc37-da1def5c88bb}, !- Handle
  Core_mid People Definition,             !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {38590a0c-a65c-4893-b6e8-cc6f0e40242e}, !- Handle
  Core_mid People,                        !- Name
  {e80b311f-2f7e-4537-bc37-da1def5c88bb}, !- People Definition Name
  {a7475e93-3c27-4a36-b5e6-628923342d9d}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {133f78cd-2419-4cbf-94ea-70c61aac8205}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {133f78cd-2419-4cbf-94ea-70c61aac8205}, !- Handle
  Core_mid People Activity Level,         !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {463f5671-ca45-4fd6-9de7-1d3cd6568301}; !- Default Day Schedule Name

OS:Schedule:Day,
  {463f5671-ca45-4fd6-9de7-1d3cd6568301}, !- Handle
  {8ed6fca9-db1d-43e9-8aa8-a9894d44a655}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d47d5dc4-a7fd-4fed-8ea4-229835cf9943}, !- Handle
  Core_mid Space Infiltration Design Flow Rate 1, !- Name
  {a7475e93-3c27-4a36-b5e6-628923342d9d}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {f8eef7b3-e3cf-43f2-8a82-0d079a8d4484}, !- Handle
  Core_mid Regulated Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d60ee801-09bb-4622-8646-86ff3690c63b}, !- Handle
  Core_mid Regulated Lights,              !- Name
  {f8eef7b3-e3cf-43f2-8a82-0d079a8d4484}, !- Lights Definition Name
  {a7475e93-3c27-4a36-b5e6-628923342d9d}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {888fbcbd-870e-42d8-bab1-b03b3aed5d3e}, !- Handle
  Core_mid Recepticle Loads Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f06312b4-3c82-4bc7-bf38-40528799616e}, !- Handle
  Core_mid Recepticle Loads,              !- Name
  {888fbcbd-870e-42d8-bab1-b03b3aed5d3e}, !- Electric Equipment Definition Name
  {a7475e93-3c27-4a36-b5e6-628923342d9d}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {0ccdefd0-eb25-4237-8cb5-6d9a548a58b5}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {a7475e93-3c27-4a36-b5e6-628923342d9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dedc8154-2b7d-431f-a10b-06a6b08b132e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 22.5552,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 19.812,         !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 19.812,         !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dedc8154-2b7d-431f-a10b-06a6b08b132e}, !- Handle
  Core_mid_ZN_5_Wall_East Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6a98af-ed1a-4230-b31f-5ac4081054de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ccdefd0-eb25-4237-8cb5-6d9a548a58b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 22.5552,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 19.812,         !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 19.812,         !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01037c77-4931-415c-8007-323e4fef4be2}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {a7475e93-3c27-4a36-b5e6-628923342d9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e508935-6913-4288-a041-2d23dcb02eb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 22.5552,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 19.812,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 19.812,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e508935-6913-4288-a041-2d23dcb02eb7}, !- Handle
  Core_mid_ZN_5_Wall_North Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2efce554-5f9f-49ff-932c-d319cee0b7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01037c77-4931-415c-8007-323e4fef4be2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 44.1649104, 22.5552,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 19.812,         !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 19.812,         !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f88f36-a7a4-4a08-a420-db6337ebd3e3}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {a7475e93-3c27-4a36-b5e6-628923342d9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aebfa8bc-941a-41ce-bba3-d7e269001b64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 22.5552,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 19.812,         !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 19.812,         !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aebfa8bc-941a-41ce-bba3-d7e269001b64}, !- Handle
  Core_mid_ZN_5_Wall_South Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8afefbdd-051e-493e-8925-52c35e80c47c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4f88f36-a7a4-4a08-a420-db6337ebd3e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 22.5552,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 19.812,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 19.812,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef7295a6-3d21-4f06-8ad9-6e48562d385d}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {a7475e93-3c27-4a36-b5e6-628923342d9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0ae0cce-aacc-48ad-aab2-ce2e19be440d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 44.1649104, 22.5552,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 19.812,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 19.812,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0ae0cce-aacc-48ad-aab2-ce2e19be440d}, !- Handle
  Core_mid_ZN_5_Wall_West Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21ba3520-df61-43c4-b9f3-e0f7d3a3b7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef7295a6-3d21-4f06-8ad9-6e48562d385d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 22.5552,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 19.812,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 19.812,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60c813d3-d8f8-4cb5-b7c5-acab9597d5da}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {a7475e93-3c27-4a36-b5e6-628923342d9d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 19.812,         !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 19.812,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 19.812,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 19.812;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {858779b0-3576-4330-b7b5-9c53708af82c}, !- Handle
  Core_mid ShadingGroup,                  !- Name
  Space,                                  !- Shading Surface Type
  {a7475e93-3c27-4a36-b5e6-628923342d9d}; !- Space Name

OS:WaterUse:Connections,
  {56d08951-e4fc-4147-8abc-cc70dd18ba94}, !- Handle
  Core_mid Water Use Connection,          !- Name
  {c072e65a-7793-4cf4-8553-5bb127570da1}, !- Inlet Node Name
  {c742a737-474a-4917-958c-eac40a0a4108}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {787e7c73-0caa-4c7f-84e4-e2c83235a4b9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5faf8096-bb83-425f-83db-f757d72af43d}, !- Handle
  Core_mid Water Use Definition,          !- Name
  ,                                       !- End-Use Subcategory
  0.000128976340002766,                   !- Peak Flow Rate {m3/s}
  {5b3ca054-8533-4a71-9c14-d87276fb41ac}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {5b3ca054-8533-4a71-9c14-d87276fb41ac}, !- Handle
  Core_mid Target SHW Temp,               !- Name
  ,                                       !- Schedule Type Limits Name
  {491730a5-47d9-4775-9896-57cca6d7efd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {491730a5-47d9-4775-9896-57cca6d7efd8}, !- Handle
  {7bd7cfd2-1697-4062-b451-5276566712ff}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {787e7c73-0caa-4c7f-84e4-e2c83235a4b9}, !- Handle
  Core_mid Water Use Equipment,           !- Name
  {5faf8096-bb83-425f-83db-f757d72af43d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9576685c-37b9-45dc-a17b-4a2876e52e54}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 7, !- Name
  {989264a5-387d-43e7-9697-9b75c65c9a3e}, !- Inlet Port
  {c072e65a-7793-4cf4-8553-5bb127570da1}; !- Outlet Port

OS:Connection,
  {989264a5-387d-43e7-9697-9b75c65c9a3e}, !- Handle
  {30dfef18-893e-48f9-9b25-bbd6aad95a04}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  9,                                      !- Outlet Port
  {9576685c-37b9-45dc-a17b-4a2876e52e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93963ea3-0e15-420a-91df-e1b195995eb9}, !- Handle
  Core_mid Water Use Connection Outlet Node, !- Name
  {c742a737-474a-4917-958c-eac40a0a4108}, !- Inlet Port
  {36a2cd55-2320-403f-bd74-36516783e3f9}; !- Outlet Port

OS:Connection,
  {c072e65a-7793-4cf4-8553-5bb127570da1}, !- Handle
  {8de51820-3ec7-4cd7-a523-0b0313af58ea}, !- Name
  {9576685c-37b9-45dc-a17b-4a2876e52e54}, !- Source Object
  3,                                      !- Outlet Port
  {56d08951-e4fc-4147-8abc-cc70dd18ba94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c742a737-474a-4917-958c-eac40a0a4108}, !- Handle
  {16d0a790-889f-488f-b1de-365ae15c052e}, !- Name
  {56d08951-e4fc-4147-8abc-cc70dd18ba94}, !- Source Object
  3,                                      !- Outlet Port
  {93963ea3-0e15-420a-91df-e1b195995eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a2cd55-2320-403f-bd74-36516783e3f9}, !- Handle
  {7df52d83-7ab0-425e-8f6a-d6b0da0e7f51}, !- Name
  {93963ea3-0e15-420a-91df-e1b195995eb9}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  9;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {e5371ccf-927f-4146-a1b9-9b8781650413}, !- Handle
  MidFloor_Plenum Space Infiltration Design Flow Rate 1, !- Name
  {4ca51daa-6a5a-430e-a2aa-5ae35cb6256f}, !- Space or SpaceType Name
  {b2279e82-1b05-492c-848c-ecdfb7054932}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {50ec9781-79dd-47d2-a6e9-ede698cab157}, !- Handle
  MidFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {4ca51daa-6a5a-430e-a2aa-5ae35cb6256f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 23.7744,                 !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 22.5552,                 !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7381296, 22.5552,        !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7381296, 23.7744;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4565054f-5dfa-4125-aaa2-eb6d891fa610}, !- Handle
  MidFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {4ca51daa-6a5a-430e-a2aa-5ae35cb6256f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 23.7744,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 22.5552,        !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 22.5552,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 23.7744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adaf311d-5523-475f-b1b8-a4cc12aee6b4}, !- Handle
  MidFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {4ca51daa-6a5a-430e-a2aa-5ae35cb6256f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 23.7744,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 22.5552,                          !- X,Y,Z Vertex 2 {m}
  73.1071944, 0, 22.5552,                 !- X,Y,Z Vertex 3 {m}
  73.1071944, 0, 23.7744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ed5bc32-715c-4ed0-b670-f2cfa45cf162}, !- Handle
  MidFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {4ca51daa-6a5a-430e-a2aa-5ae35cb6256f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 23.7744,                 !- X,Y,Z Vertex 1 {m}
  0, 48.7381296, 22.5552,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 22.5552,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 23.7744;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5930692-b0f6-4443-bed2-ad5aead0ac45}, !- Handle
  Core_mid_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {4ca51daa-6a5a-430e-a2aa-5ae35cb6256f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faf8b72f-3b7f-40ec-8662-5a58a899a5ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 22.5552,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 22.5552,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 22.5552,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faf8b72f-3b7f-40ec-8662-5a58a899a5ae}, !- Handle
  Core_mid_ZN_5_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7475e93-3c27-4a36-b5e6-628923342d9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5930692-b0f6-4443-bed2-ad5aead0ac45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 22.5552,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 22.5552,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 22.5552,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc7c922d-b045-448f-919d-8de4a8929d45}, !- Handle
  Perimeter_mid_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {4ca51daa-6a5a-430e-a2aa-5ae35cb6256f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3f48f34-a9fb-4b14-a1cd-a5edb663f364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 22.5552,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 22.5552,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 22.5552,                          !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3f48f34-a9fb-4b14-a1cd-a5edb663f364}, !- Handle
  Perimeter_mid_ZN_1_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8afefbdd-051e-493e-8925-52c35e80c47c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc7c922d-b045-448f-919d-8de4a8929d45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 22.5552,                 !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 22.5552,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 22.5552,        !- X,Y,Z Vertex 3 {m}
  0, 0, 22.5552;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8689742e-bb88-4121-b4d5-7bb4d47e2c5f}, !- Handle
  Perimeter_mid_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {4ca51daa-6a5a-430e-a2aa-5ae35cb6256f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58e402f8-ac59-42cf-ae26-55d222164b4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 22.5552,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 22.5552,                 !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 22.5552,        !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e402f8-ac59-42cf-ae26-55d222164b4f}, !- Handle
  Perimeter_mid_ZN_2_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e6a98af-ed1a-4230-b31f-5ac4081054de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8689742e-bb88-4121-b4d5-7bb4d47e2c5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 22.5552,                 !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 22.5552,        !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 22.5552,        !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {062b59f8-7e7c-4f65-ba45-d01442541fc0}, !- Handle
  Perimeter_mid_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {4ca51daa-6a5a-430e-a2aa-5ae35cb6256f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85ab1bef-0b9f-42fa-a52b-72e72a221daa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 22.5552,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 22.5552,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 22.5552,        !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 22.5552;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ab1bef-0b9f-42fa-a52b-72e72a221daa}, !- Handle
  Perimeter_mid_ZN_3_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2efce554-5f9f-49ff-932c-d319cee0b7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {062b59f8-7e7c-4f65-ba45-d01442541fc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 22.5552,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 22.5552,        !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 22.5552,                 !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c62b856-0fe4-4863-9e93-32f2d1a97157}, !- Handle
  Perimeter_mid_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {4ca51daa-6a5a-430e-a2aa-5ae35cb6256f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3f7deed-3142-4f1b-a591-468b941e74d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 22.5552,                 !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 22.5552,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 22.5552,        !- X,Y,Z Vertex 3 {m}
  0, 0, 22.5552;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3f7deed-3142-4f1b-a591-468b941e74d9}, !- Handle
  Perimeter_mid_ZN_4_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21ba3520-df61-43c4-b9f3-e0f7d3a3b7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c62b856-0fe4-4863-9e93-32f2d1a97157}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.5552,                          !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 22.5552,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 22.5552,        !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 22.5552;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5314d53a-c9cc-4326-a700-b00490f9d673}, !- Handle
  MidFloor_Plenum ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {4ca51daa-6a5a-430e-a2aa-5ae35cb6256f}; !- Space Name

OS:People:Definition,
  {aaa7b6c2-c054-4275-bc16-713a8400f719}, !- Handle
  Perimeter_mid_ZN_1 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {3dcd8aba-7cc6-4093-9794-c02678d34377}, !- Handle
  Perimeter_mid_ZN_1 People,              !- Name
  {aaa7b6c2-c054-4275-bc16-713a8400f719}, !- People Definition Name
  {8afefbdd-051e-493e-8925-52c35e80c47c}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {8a200b8f-ff3f-43fa-82f7-db69cedb1508}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8a200b8f-ff3f-43fa-82f7-db69cedb1508}, !- Handle
  Perimeter_mid_ZN_1 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {9955ef82-fbda-4d2f-960a-3ed406ed39ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9955ef82-fbda-4d2f-960a-3ed406ed39ac}, !- Handle
  {aa32d816-e1ae-4554-9f30-63356129b84f}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {016f9d6a-12bb-40dd-aa84-8120ad29483b}, !- Handle
  Perimeter_mid_ZN_1 Space Infiltration Design Flow Rate 1, !- Name
  {8afefbdd-051e-493e-8925-52c35e80c47c}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {e4b87d68-17a2-4f55-b2da-397c2a8e7a08}, !- Handle
  Perimeter_mid_ZN_1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5ff5562f-987a-47fd-89da-cd3f1fa4e766}, !- Handle
  Perimeter_mid_ZN_1 Regulated Lights,    !- Name
  {e4b87d68-17a2-4f55-b2da-397c2a8e7a08}, !- Lights Definition Name
  {8afefbdd-051e-493e-8925-52c35e80c47c}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3d9c5725-0f47-4f58-b95b-44e799a79622}, !- Handle
  Perimeter_mid_ZN_1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4a35c024-4334-4a35-908b-c03b870ae3e7}, !- Handle
  Perimeter_mid_ZN_1 Recepticle Loads,    !- Name
  {3d9c5725-0f47-4f58-b95b-44e799a79622}, !- Electric Equipment Definition Name
  {8afefbdd-051e-493e-8925-52c35e80c47c}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {2b7a9ada-6b83-46f0-89f8-4c546c3bdfa9}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {8afefbdd-051e-493e-8925-52c35e80c47c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.5552,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 19.812,                           !- X,Y,Z Vertex 2 {m}
  73.1071944, 0, 19.812,                  !- X,Y,Z Vertex 3 {m}
  73.1071944, 0, 22.5552;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51e34ff1-6c91-454a-a1bd-e75576832cce}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {2b7a9ada-6b83-46f0-89f8-4c546c3bdfa9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 22.2504,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 20.7264,                          !- X,Y,Z Vertex 2 {m}
  73.1068896, 0, 20.7264,                 !- X,Y,Z Vertex 3 {m}
  73.1068896, 0, 22.2504;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a188a01-0e69-4b8d-a474-4789ff1d0c17}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {8afefbdd-051e-493e-8925-52c35e80c47c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e03b1bb-0dd0-4bed-8468-8d83371eed5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 22.5552,                 !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 19.812,                  !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 19.812,         !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e03b1bb-0dd0-4bed-8468-8d83371eed5e}, !- Handle
  Perimeter_mid_ZN_1_Wall_East Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6a98af-ed1a-4230-b31f-5ac4081054de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a188a01-0e69-4b8d-a474-4789ff1d0c17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 22.5552,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 19.812,         !- X,Y,Z Vertex 2 {m}
  73.1071944, 0, 19.812,                  !- X,Y,Z Vertex 3 {m}
  73.1071944, 0, 22.5552;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddde3e8f-dda1-48b4-9150-4d380fc395ba}, !- Handle
  Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {8afefbdd-051e-493e-8925-52c35e80c47c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d54e98ee-3b99-4e90-b05d-f0fd0c22b4b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 22.5552,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 19.812,         !- X,Y,Z Vertex 2 {m}
  0, 0, 19.812,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 22.5552;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d54e98ee-3b99-4e90-b05d-f0fd0c22b4b9}, !- Handle
  Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21ba3520-df61-43c4-b9f3-e0f7d3a3b7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddde3e8f-dda1-48b4-9150-4d380fc395ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 22.5552,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 19.812,                           !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 19.812,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e77c7c3-cdc2-41d9-b6a7-37ca24fc7473}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {8afefbdd-051e-493e-8925-52c35e80c47c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 19.812,         !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 19.812,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 19.812,                           !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 19.812;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6013e0e4-144c-49bf-9cf8-3fab7b5b97f3}, !- Handle
  Perimeter_mid_ZN_1 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {8afefbdd-051e-493e-8925-52c35e80c47c}; !- Space Name

OS:WaterUse:Connections,
  {634158bc-f3bb-437f-98cb-fc0f4a41ce3a}, !- Handle
  Perimeter_mid_ZN_1 Water Use Connection, !- Name
  {a49806c1-da7a-4eb2-9774-7fe0cf89afac}, !- Inlet Node Name
  {e3c07013-cb1f-42a1-8367-2d401285890b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {485dc169-f63a-4d85-8dca-62066d546819}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {91426e3b-6c18-4459-b86b-359cd34131dc}, !- Handle
  Perimeter_mid_ZN_1 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.59631866433282e-05,                   !- Peak Flow Rate {m3/s}
  {c9b6b776-4231-4dd6-8c04-7375f591563d}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c9b6b776-4231-4dd6-8c04-7375f591563d}, !- Handle
  Perimeter_mid_ZN_1 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {9b091c79-0236-4045-9eed-9114ebaca7eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b091c79-0236-4045-9eed-9114ebaca7eb}, !- Handle
  {bc4ed3a9-b8e8-41a1-b141-cbc6484cc639}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {485dc169-f63a-4d85-8dca-62066d546819}, !- Handle
  Perimeter_mid_ZN_1 Water Use Equipment, !- Name
  {91426e3b-6c18-4459-b86b-359cd34131dc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {49795b15-51db-456c-b88c-aa654c6307de}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 8, !- Name
  {6a42ccb4-b8ca-4754-9cd6-f2e4e5fac9d7}, !- Inlet Port
  {a49806c1-da7a-4eb2-9774-7fe0cf89afac}; !- Outlet Port

OS:Connection,
  {6a42ccb4-b8ca-4754-9cd6-f2e4e5fac9d7}, !- Handle
  {9c45353f-2556-4771-829c-3ceabd4e148f}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  10,                                     !- Outlet Port
  {49795b15-51db-456c-b88c-aa654c6307de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3d13227-e141-40b3-919f-22243ee4aa03}, !- Handle
  Perimeter_mid_ZN_1 Water Use Connection Outlet Node, !- Name
  {e3c07013-cb1f-42a1-8367-2d401285890b}, !- Inlet Port
  {8f520efa-97fb-4a61-907c-9ebf592bce52}; !- Outlet Port

OS:Connection,
  {a49806c1-da7a-4eb2-9774-7fe0cf89afac}, !- Handle
  {631d073b-400e-42ce-85fc-84324925680b}, !- Name
  {49795b15-51db-456c-b88c-aa654c6307de}, !- Source Object
  3,                                      !- Outlet Port
  {634158bc-f3bb-437f-98cb-fc0f4a41ce3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c07013-cb1f-42a1-8367-2d401285890b}, !- Handle
  {b73cbc28-7db0-41f2-acbc-0be6ea95e981}, !- Name
  {634158bc-f3bb-437f-98cb-fc0f4a41ce3a}, !- Source Object
  3,                                      !- Outlet Port
  {f3d13227-e141-40b3-919f-22243ee4aa03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f520efa-97fb-4a61-907c-9ebf592bce52}, !- Handle
  {b3973677-b5d8-4acb-b687-66f1204bf9e9}, !- Name
  {f3d13227-e141-40b3-919f-22243ee4aa03}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  10;                                     !- Inlet Port

OS:People:Definition,
  {75abf500-2dd8-4ab0-9039-25f37d95be7c}, !- Handle
  Perimeter_mid_ZN_2 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {c3b10976-3488-41f9-963c-42d6190fb455}, !- Handle
  Perimeter_mid_ZN_2 People,              !- Name
  {75abf500-2dd8-4ab0-9039-25f37d95be7c}, !- People Definition Name
  {8e6a98af-ed1a-4230-b31f-5ac4081054de}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {c1ea1999-9cd6-41dd-aa17-8cce416296a1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c1ea1999-9cd6-41dd-aa17-8cce416296a1}, !- Handle
  Perimeter_mid_ZN_2 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {22817de6-11ab-48b0-91a9-a17790aa561b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22817de6-11ab-48b0-91a9-a17790aa561b}, !- Handle
  {e47f66e9-a6c9-4cdc-8eab-62cd59e80c21}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f1a5bacb-6ad7-4619-af59-a3f59ac4dcc4}, !- Handle
  Perimeter_mid_ZN_2 Space Infiltration Design Flow Rate 1, !- Name
  {8e6a98af-ed1a-4230-b31f-5ac4081054de}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {622b57d9-fc7b-43cb-9ea4-83d7b708187e}, !- Handle
  Perimeter_mid_ZN_2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3da54152-7226-4b12-bc14-8943c411c2ee}, !- Handle
  Perimeter_mid_ZN_2 Regulated Lights,    !- Name
  {622b57d9-fc7b-43cb-9ea4-83d7b708187e}, !- Lights Definition Name
  {8e6a98af-ed1a-4230-b31f-5ac4081054de}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {158747f4-40b4-4918-ab84-4ff10b87a282}, !- Handle
  Perimeter_mid_ZN_2 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {06f66126-986a-4cf8-a069-a46f8b41b2c0}, !- Handle
  Perimeter_mid_ZN_2 Recepticle Loads,    !- Name
  {158747f4-40b4-4918-ab84-4ff10b87a282}, !- Electric Equipment Definition Name
  {8e6a98af-ed1a-4230-b31f-5ac4081054de}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {172e98e0-e919-42c1-a81a-153014af8a86}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {8e6a98af-ed1a-4230-b31f-5ac4081054de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 22.5552,                 !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 19.812,                  !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7381296, 19.812,         !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7381296, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b8b8230-a566-49dc-bf68-5da5046f96be}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {172e98e0-e919-42c1-a81a-153014af8a86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.1071944, 0.003048, 22.2504,          !- X,Y,Z Vertex 1 {m}
  73.1071944, 0.003048, 20.7264,          !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7350816, 20.7264,        !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7350816, 22.2504;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06bad5a3-a9cf-4d23-b6ce-c3793b031fa2}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {8e6a98af-ed1a-4230-b31f-5ac4081054de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe2c2bae-d20d-48c5-81a1-3aae5c069da2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 22.5552,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 19.812,         !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 19.812,         !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe2c2bae-d20d-48c5-81a1-3aae5c069da2}, !- Handle
  Perimeter_mid_ZN_2_Wall_North Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2efce554-5f9f-49ff-932c-d319cee0b7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06bad5a3-a9cf-4d23-b6ce-c3793b031fa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 22.5552,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 19.812,         !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7381296, 19.812,         !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7381296, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3ac093f-59d6-4c53-ae6c-4c9107c8f9ce}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {8e6a98af-ed1a-4230-b31f-5ac4081054de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 19.812,         !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 19.812,                  !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 19.812,         !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 19.812;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {350dd3fe-e660-4219-9fd0-ec8a98517118}, !- Handle
  Perimeter_mid_ZN_2 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {8e6a98af-ed1a-4230-b31f-5ac4081054de}; !- Space Name

OS:WaterUse:Connections,
  {da5eb8fa-4750-4dff-b2ba-f2c7c2a5af28}, !- Handle
  Perimeter_mid_ZN_2 Water Use Connection, !- Name
  {c74207f5-0918-484d-85ab-de55206f9834}, !- Inlet Node Name
  {c526239b-a195-4d2d-8292-fd1913bc885d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71c2a2e5-65c3-46bd-8237-49e0e4322ef8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1aa624ac-2d9e-44ae-a17f-5081b33c28ce}, !- Handle
  Perimeter_mid_ZN_2 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.02870983686909e-05,                   !- Peak Flow Rate {m3/s}
  {a43e6f3c-a0ba-46d8-b42c-5c6c53a6d61c}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {a43e6f3c-a0ba-46d8-b42c-5c6c53a6d61c}, !- Handle
  Perimeter_mid_ZN_2 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {76c1a361-9de1-47ed-9fd5-c335045cf8c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76c1a361-9de1-47ed-9fd5-c335045cf8c3}, !- Handle
  {63443a7a-833d-470c-8e9d-c8892301ae5c}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {71c2a2e5-65c3-46bd-8237-49e0e4322ef8}, !- Handle
  Perimeter_mid_ZN_2 Water Use Equipment, !- Name
  {1aa624ac-2d9e-44ae-a17f-5081b33c28ce}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ae157f08-3f1d-4b5f-b5f4-7660c315a437}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 9, !- Name
  {c9312ba7-970b-4027-85ea-11da54dad360}, !- Inlet Port
  {c74207f5-0918-484d-85ab-de55206f9834}; !- Outlet Port

OS:Connection,
  {c9312ba7-970b-4027-85ea-11da54dad360}, !- Handle
  {4363e3ec-1b34-4236-934d-42e4e2d542a7}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  11,                                     !- Outlet Port
  {ae157f08-3f1d-4b5f-b5f4-7660c315a437}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ef31cba-ee2c-4bcf-ae3d-6afaa37e77dc}, !- Handle
  Perimeter_mid_ZN_2 Water Use Connection Outlet Node, !- Name
  {c526239b-a195-4d2d-8292-fd1913bc885d}, !- Inlet Port
  {e2ab99a7-a44d-4e9c-a49b-2459f229d4c8}; !- Outlet Port

OS:Connection,
  {c74207f5-0918-484d-85ab-de55206f9834}, !- Handle
  {4bd05829-5320-45a0-9715-2b0f52e0b8a9}, !- Name
  {ae157f08-3f1d-4b5f-b5f4-7660c315a437}, !- Source Object
  3,                                      !- Outlet Port
  {da5eb8fa-4750-4dff-b2ba-f2c7c2a5af28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c526239b-a195-4d2d-8292-fd1913bc885d}, !- Handle
  {e4821cd4-7b2d-4d5e-a20b-06142a92430a}, !- Name
  {da5eb8fa-4750-4dff-b2ba-f2c7c2a5af28}, !- Source Object
  3,                                      !- Outlet Port
  {6ef31cba-ee2c-4bcf-ae3d-6afaa37e77dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ab99a7-a44d-4e9c-a49b-2459f229d4c8}, !- Handle
  {99e57aeb-ad99-4184-83eb-49bd21fa456c}, !- Name
  {6ef31cba-ee2c-4bcf-ae3d-6afaa37e77dc}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  11;                                     !- Inlet Port

OS:People:Definition,
  {e9da234f-5400-486c-9e23-ace9eaa8beb3}, !- Handle
  Perimeter_mid_ZN_3 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {16e13416-71f6-49c3-828c-2c71b7fdb0ab}, !- Handle
  Perimeter_mid_ZN_3 People,              !- Name
  {e9da234f-5400-486c-9e23-ace9eaa8beb3}, !- People Definition Name
  {2efce554-5f9f-49ff-932c-d319cee0b7ce}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {b5a1303f-c2ee-402e-a8d0-f21e58e88d25}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b5a1303f-c2ee-402e-a8d0-f21e58e88d25}, !- Handle
  Perimeter_mid_ZN_3 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {308ea886-8811-433f-8a74-f018bf2e04fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {308ea886-8811-433f-8a74-f018bf2e04fe}, !- Handle
  {517c99b5-aa4b-43c8-9979-6506966e385b}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {7f00df76-6d2f-4d85-ae4f-4d5efe8c6525}, !- Handle
  Perimeter_mid_ZN_3 Space Infiltration Design Flow Rate 1, !- Name
  {2efce554-5f9f-49ff-932c-d319cee0b7ce}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {31125536-e706-4a80-b265-adb3d3acd36c}, !- Handle
  Perimeter_mid_ZN_3 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c44f43cc-9fd7-44dd-b55c-c500ea20b4ae}, !- Handle
  Perimeter_mid_ZN_3 Regulated Lights,    !- Name
  {31125536-e706-4a80-b265-adb3d3acd36c}, !- Lights Definition Name
  {2efce554-5f9f-49ff-932c-d319cee0b7ce}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1809a270-b1b2-4302-a522-41d092e36a59}, !- Handle
  Perimeter_mid_ZN_3 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {373dbf65-aedd-41e1-8f2f-8d116214033a}, !- Handle
  Perimeter_mid_ZN_3 Recepticle Loads,    !- Name
  {1809a270-b1b2-4302-a522-41d092e36a59}, !- Electric Equipment Definition Name
  {2efce554-5f9f-49ff-932c-d319cee0b7ce}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {43e07f47-f988-447e-84ca-6dec558256f8}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {2efce554-5f9f-49ff-932c-d319cee0b7ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 22.5552,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 19.812,         !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 19.812,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 22.5552;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {856287e6-f38d-44de-9942-2a1b0be7d32d}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {43e07f47-f988-447e-84ca-6dec558256f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.1068896, 48.7381296, 22.2504,        !- X,Y,Z Vertex 1 {m}
  73.1068896, 48.7381296, 20.7264,        !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 20.7264,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 22.2504;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f939fb-597f-44fd-9c05-bfffa00e5a86}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {2efce554-5f9f-49ff-932c-d319cee0b7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54735a74-46f4-484d-aad6-08eb70de7b69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.1674208e-15, 48.7381296, 22.5552,     !- X,Y,Z Vertex 1 {m}
  0, 48.7381296, 19.812,                  !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 19.812,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 22.5552;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54735a74-46f4-484d-aad6-08eb70de7b69}, !- Handle
  Perimeter_mid_ZN_3_Wall_West Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21ba3520-df61-43c4-b9f3-e0f7d3a3b7c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55f939fb-597f-44fd-9c05-bfffa00e5a86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 44.1649104, 22.5552,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 19.812,         !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 19.812,                  !- X,Y,Z Vertex 3 {m}
  8.1674208e-15, 48.7381296, 22.5552;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1b3c095-3a84-4bc9-acc1-eec454016332}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {2efce554-5f9f-49ff-932c-d319cee0b7ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 19.812,         !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 19.812,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 19.812,         !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 19.812;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7239d43e-1e98-4373-8ce1-42b259c7dc88}, !- Handle
  Perimeter_mid_ZN_3 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {2efce554-5f9f-49ff-932c-d319cee0b7ce}; !- Space Name

OS:WaterUse:Connections,
  {f25430c0-e71e-47fa-9a9f-6c8da27661e5}, !- Handle
  Perimeter_mid_ZN_3 Water Use Connection, !- Name
  {bb947f73-2ab3-4b84-b9d9-904e02a0c36b}, !- Inlet Node Name
  {d61bb74c-915d-4d7f-9186-f0921227a48a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bbf510ff-29dd-45ef-b5dd-eda3821b4ba2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1450fa95-4445-46b0-bf17-0c4c172dce86}, !- Handle
  Perimeter_mid_ZN_3 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.59632917936555e-05,                   !- Peak Flow Rate {m3/s}
  {3e00337e-49b5-487e-afbf-d940f61173bb}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {3e00337e-49b5-487e-afbf-d940f61173bb}, !- Handle
  Perimeter_mid_ZN_3 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {5ea53ce3-65fe-4fa4-a46c-fc405796dc12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ea53ce3-65fe-4fa4-a46c-fc405796dc12}, !- Handle
  {41b84e48-8e91-4962-8e63-e59448bad941}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {bbf510ff-29dd-45ef-b5dd-eda3821b4ba2}, !- Handle
  Perimeter_mid_ZN_3 Water Use Equipment, !- Name
  {1450fa95-4445-46b0-bf17-0c4c172dce86}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ab9e72f-8613-40d8-b43e-3a15c326f7f6}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 10, !- Name
  {a9885e3d-ce66-4740-8f76-6356f297d9b6}, !- Inlet Port
  {bb947f73-2ab3-4b84-b9d9-904e02a0c36b}; !- Outlet Port

OS:Connection,
  {a9885e3d-ce66-4740-8f76-6356f297d9b6}, !- Handle
  {9e252346-45cd-400a-8c51-79d4fce03045}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  12,                                     !- Outlet Port
  {1ab9e72f-8613-40d8-b43e-3a15c326f7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {127b1282-0056-4298-944e-e8301778c0cf}, !- Handle
  Perimeter_mid_ZN_3 Water Use Connection Outlet Node, !- Name
  {d61bb74c-915d-4d7f-9186-f0921227a48a}, !- Inlet Port
  {1aacdb30-7a96-4e45-a89d-59d9d88d4387}; !- Outlet Port

OS:Connection,
  {bb947f73-2ab3-4b84-b9d9-904e02a0c36b}, !- Handle
  {db31ec04-82ab-4993-a340-935520429a04}, !- Name
  {1ab9e72f-8613-40d8-b43e-3a15c326f7f6}, !- Source Object
  3,                                      !- Outlet Port
  {f25430c0-e71e-47fa-9a9f-6c8da27661e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61bb74c-915d-4d7f-9186-f0921227a48a}, !- Handle
  {c6d919ce-afcd-4a72-b4e9-3e8c72c4208b}, !- Name
  {f25430c0-e71e-47fa-9a9f-6c8da27661e5}, !- Source Object
  3,                                      !- Outlet Port
  {127b1282-0056-4298-944e-e8301778c0cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aacdb30-7a96-4e45-a89d-59d9d88d4387}, !- Handle
  {ea904a73-69c8-4185-9d7b-6d14ab62eb01}, !- Name
  {127b1282-0056-4298-944e-e8301778c0cf}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  12;                                     !- Inlet Port

OS:People:Definition,
  {58424fd4-f059-487b-989b-5b5659c5309f}, !- Handle
  Perimeter_mid_ZN_4 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {c2c3afb6-3160-458c-9406-a93062ca42dd}, !- Handle
  Perimeter_mid_ZN_4 People,              !- Name
  {58424fd4-f059-487b-989b-5b5659c5309f}, !- People Definition Name
  {21ba3520-df61-43c4-b9f3-e0f7d3a3b7c4}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {20f9b685-cb02-4754-bad1-5e569e773c40}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {20f9b685-cb02-4754-bad1-5e569e773c40}, !- Handle
  Perimeter_mid_ZN_4 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {8a8778fd-7f0f-4db2-b10c-2e6989acbc0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a8778fd-7f0f-4db2-b10c-2e6989acbc0b}, !- Handle
  {f61f9beb-c792-4751-9114-67ddc3bd8c9b}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {55996047-94f8-4cf3-836e-827603ffe245}, !- Handle
  Perimeter_mid_ZN_4 Space Infiltration Design Flow Rate 1, !- Name
  {21ba3520-df61-43c4-b9f3-e0f7d3a3b7c4}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {42e26880-3977-46dc-950f-b5856706a24c}, !- Handle
  Perimeter_mid_ZN_4 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c2923fad-bd55-4213-9810-9858a4288be7}, !- Handle
  Perimeter_mid_ZN_4 Regulated Lights,    !- Name
  {42e26880-3977-46dc-950f-b5856706a24c}, !- Lights Definition Name
  {21ba3520-df61-43c4-b9f3-e0f7d3a3b7c4}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b37ee57a-c610-4f78-ba7c-49b84c221c85}, !- Handle
  Perimeter_mid_ZN_4 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4d031675-d7ef-4bcc-9eed-9aee3b36e54d}, !- Handle
  Perimeter_mid_ZN_4 Recepticle Loads,    !- Name
  {b37ee57a-c610-4f78-ba7c-49b84c221c85}, !- Electric Equipment Definition Name
  {21ba3520-df61-43c4-b9f3-e0f7d3a3b7c4}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {12a29b3b-8074-4a8a-b4ee-4cf3e882689b}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {21ba3520-df61-43c4-b9f3-e0f7d3a3b7c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 22.5552,                 !- X,Y,Z Vertex 1 {m}
  0, 48.7381296, 19.812,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 19.812,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 22.5552;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d98e1abd-72a5-4f9c-bb0d-c26ec5253f1d}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {12a29b3b-8074-4a8a-b4ee-4cf3e882689b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7350816, 22.2504,                 !- X,Y,Z Vertex 1 {m}
  0, 48.7350816, 20.7264,                 !- X,Y,Z Vertex 2 {m}
  0, 0.003048, 20.7264,                   !- X,Y,Z Vertex 3 {m}
  0, 0.003048, 22.2504;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3d4686f-b7db-49b9-acb0-e3bdc3db3878}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {21ba3520-df61-43c4-b9f3-e0f7d3a3b7c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 19.812,                  !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 19.812,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 19.812,         !- X,Y,Z Vertex 3 {m}
  0, 0, 19.812;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {260da9fb-0fba-40d6-8f7e-6ddcb582cea8}, !- Handle
  Perimeter_mid_ZN_4 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {21ba3520-df61-43c4-b9f3-e0f7d3a3b7c4}; !- Space Name

OS:WaterUse:Connections,
  {49302e9a-7aa4-4788-a04f-bf998712a910}, !- Handle
  Perimeter_mid_ZN_4 Water Use Connection, !- Name
  {a5780d76-f030-4d5e-a56d-a526f1484ad3}, !- Inlet Node Name
  {8da82b45-bfca-4455-98cc-8d71fbc9943b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ff9e871-1c14-446b-8895-7523886181d7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {502eaa18-5970-4c2b-85b2-fb096b95c17a}, !- Handle
  Perimeter_mid_ZN_4 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.02870247634618e-05,                   !- Peak Flow Rate {m3/s}
  {8327385c-3c1c-405a-9527-249e47b595ff}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {8327385c-3c1c-405a-9527-249e47b595ff}, !- Handle
  Perimeter_mid_ZN_4 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {5752235e-261e-48ce-adcb-5061448b1c01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5752235e-261e-48ce-adcb-5061448b1c01}, !- Handle
  {114a7af3-02ba-4d24-b2d1-177b891beb38}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0ff9e871-1c14-446b-8895-7523886181d7}, !- Handle
  Perimeter_mid_ZN_4 Water Use Equipment, !- Name
  {502eaa18-5970-4c2b-85b2-fb096b95c17a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8104e757-5fd0-4641-a13c-5eb9f48da1f7}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 11, !- Name
  {26bfc232-3fa0-4d5f-9507-a20aabcbaf35}, !- Inlet Port
  {a5780d76-f030-4d5e-a56d-a526f1484ad3}; !- Outlet Port

OS:Connection,
  {26bfc232-3fa0-4d5f-9507-a20aabcbaf35}, !- Handle
  {c4b03205-a005-492b-a8dd-2c20a101f581}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  13,                                     !- Outlet Port
  {8104e757-5fd0-4641-a13c-5eb9f48da1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb214f74-5885-4e6c-8124-6039523df465}, !- Handle
  Perimeter_mid_ZN_4 Water Use Connection Outlet Node, !- Name
  {8da82b45-bfca-4455-98cc-8d71fbc9943b}, !- Inlet Port
  {df704550-b0d2-43b5-b0c4-e43bef207ba7}; !- Outlet Port

OS:Connection,
  {a5780d76-f030-4d5e-a56d-a526f1484ad3}, !- Handle
  {51ced82a-44e0-4ef3-8f5c-61f00d694301}, !- Name
  {8104e757-5fd0-4641-a13c-5eb9f48da1f7}, !- Source Object
  3,                                      !- Outlet Port
  {49302e9a-7aa4-4788-a04f-bf998712a910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da82b45-bfca-4455-98cc-8d71fbc9943b}, !- Handle
  {1c42da30-9841-4f4d-a36b-3f60f6fb7cf7}, !- Name
  {49302e9a-7aa4-4788-a04f-bf998712a910}, !- Source Object
  3,                                      !- Outlet Port
  {cb214f74-5885-4e6c-8124-6039523df465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df704550-b0d2-43b5-b0c4-e43bef207ba7}, !- Handle
  {f4025fc9-18d7-47f4-8af5-d9c1fb95867e}, !- Name
  {cb214f74-5885-4e6c-8124-6039523df465}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  13;                                     !- Inlet Port

OS:BuildingStory,
  {e2a55d52-c675-4bad-83eb-79fa9bb2ad4a}, !- Handle
  HiFloor,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {b07e12e7-821a-468d-903d-c9493ee7702e}, !- Handle
  Core_hi People Definition,              !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {772bcf99-914c-4320-8a4f-6ade7500f772}, !- Handle
  Core_hi People,                         !- Name
  {b07e12e7-821a-468d-903d-c9493ee7702e}, !- People Definition Name
  {4df23d83-463b-433b-9c59-61f62330e944}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {c55183e5-69d8-4388-b4ff-e6e03b364f8f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c55183e5-69d8-4388-b4ff-e6e03b364f8f}, !- Handle
  Core_hi People Activity Level,          !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {a69332ad-4db4-410b-96e3-4991ca0dcc18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a69332ad-4db4-410b-96e3-4991ca0dcc18}, !- Handle
  {b1f4e1fc-d59f-4320-8f5a-c546c3f4c03e}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4fb3c89c-730c-4da5-a8f9-9e2a689a4d6e}, !- Handle
  Core_hi Space Infiltration Design Flow Rate 1, !- Name
  {4df23d83-463b-433b-9c59-61f62330e944}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {490c202a-8288-469f-8eb0-0b0fa310da88}, !- Handle
  Core_hi Regulated Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5d337f52-81a9-4b6f-8b8f-cad0967fd1a1}, !- Handle
  Core_hi Regulated Lights,               !- Name
  {490c202a-8288-469f-8eb0-0b0fa310da88}, !- Lights Definition Name
  {4df23d83-463b-433b-9c59-61f62330e944}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2a00eb4a-482a-4f3d-b142-f386771776b0}, !- Handle
  Core_hi Recepticle Loads Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {258cfbec-c0cf-4094-9738-dccc6ac7d4a0}, !- Handle
  Core_hi Recepticle Loads,               !- Name
  {2a00eb4a-482a-4f3d-b142-f386771776b0}, !- Electric Equipment Definition Name
  {4df23d83-463b-433b-9c59-61f62330e944}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {0f981c47-e5a1-4862-b552-23cc58e80f2e}, !- Handle
  Core_hi_ZN_5_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {4df23d83-463b-433b-9c59-61f62330e944}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed49f307-fb8e-445f-b71f-ef4a7854cf20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 42.3672,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 39.624,         !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 39.624,         !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed49f307-fb8e-445f-b71f-ef4a7854cf20}, !- Handle
  Core_hi_ZN_5_Wall_East Reversed,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4adf27bb-2cc4-44a1-b6df-8bf7e97bc822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f981c47-e5a1-4862-b552-23cc58e80f2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 42.3672,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 39.624,         !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 39.624,         !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebae8d4d-0664-4b82-9cd5-293ac15544c4}, !- Handle
  Core_hi_ZN_5_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {4df23d83-463b-433b-9c59-61f62330e944}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c20984a3-9e68-4cf4-9ba3-1fc13a905a27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 42.3672,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 39.624,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 39.624,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c20984a3-9e68-4cf4-9ba3-1fc13a905a27}, !- Handle
  Core_hi_ZN_5_Wall_North Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1cf7c0e-7ddb-47a1-a81f-9e49904362a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebae8d4d-0664-4b82-9cd5-293ac15544c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 44.1649104, 42.3672,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 39.624,         !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 39.624,         !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af466213-63cb-456d-8567-df4323ba1ad1}, !- Handle
  Core_hi_ZN_5_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {4df23d83-463b-433b-9c59-61f62330e944}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a59a2d53-a58f-4add-9e4b-72527469f648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 42.3672,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 39.624,         !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 39.624,         !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a59a2d53-a58f-4add-9e4b-72527469f648}, !- Handle
  Core_hi_ZN_5_Wall_South Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b22808e-b1ed-4c67-b045-e90b88a67d33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af466213-63cb-456d-8567-df4323ba1ad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 42.3672,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 39.624,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 39.624,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b02ec8-a9d6-49dd-ac55-b97079c5f6aa}, !- Handle
  Core_hi_ZN_5_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {4df23d83-463b-433b-9c59-61f62330e944}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3bcffcc-b101-4662-9cab-d17c73c78dc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 44.1649104, 42.3672,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 39.624,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 39.624,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3bcffcc-b101-4662-9cab-d17c73c78dc0}, !- Handle
  Core_hi_ZN_5_Wall_West Reversed,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5126717d-a31f-46fa-aff7-bc0f7b433d01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0b02ec8-a9d6-49dd-ac55-b97079c5f6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 42.3672,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 39.624,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 39.624,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5701eef-ac4a-4a89-94df-8c79cbb3107e}, !- Handle
  Core_hi_ZN_5_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {4df23d83-463b-433b-9c59-61f62330e944}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 39.624,         !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 39.624,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 39.624,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 39.624;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {dfe89888-9e8f-4c9b-b991-bcfb0e5f9dc8}, !- Handle
  Core_hi ShadingGroup,                   !- Name
  Space,                                  !- Shading Surface Type
  {4df23d83-463b-433b-9c59-61f62330e944}; !- Space Name

OS:WaterUse:Connections,
  {5c70508f-2532-463a-ab66-6a9fe51509a7}, !- Handle
  Core_hi Water Use Connection,           !- Name
  {f60f19ef-0875-4743-aa3b-7a73a54b1a27}, !- Inlet Node Name
  {19de7be1-3124-41d2-9b99-31ec67f6e67d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc73383f-7169-4192-aed5-9f859e46b8c7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bee1ca65-4d4d-4ff1-856a-be5152baf8c4}, !- Handle
  Core_hi Water Use Definition,           !- Name
  ,                                       !- End-Use Subcategory
  0.000128976340002766,                   !- Peak Flow Rate {m3/s}
  {7fa24eb6-b0c6-49f1-966a-36677bd13857}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {7fa24eb6-b0c6-49f1-966a-36677bd13857}, !- Handle
  Core_hi Target SHW Temp,                !- Name
  ,                                       !- Schedule Type Limits Name
  {324ce47b-d164-496b-972e-464ae7504431}; !- Default Day Schedule Name

OS:Schedule:Day,
  {324ce47b-d164-496b-972e-464ae7504431}, !- Handle
  {b7ae670a-7d77-455e-9f88-80822e163b1a}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {fc73383f-7169-4192-aed5-9f859e46b8c7}, !- Handle
  Core_hi Water Use Equipment,            !- Name
  {bee1ca65-4d4d-4ff1-856a-be5152baf8c4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9aa49cb4-431e-498a-a5f7-d7de98ab59b2}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 12, !- Name
  {5a80af99-74f4-4c06-8a2b-97650415a8fd}, !- Inlet Port
  {f60f19ef-0875-4743-aa3b-7a73a54b1a27}; !- Outlet Port

OS:Connection,
  {5a80af99-74f4-4c06-8a2b-97650415a8fd}, !- Handle
  {fadf883d-f33e-44ec-b9fa-775441645838}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  14,                                     !- Outlet Port
  {9aa49cb4-431e-498a-a5f7-d7de98ab59b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bee7047f-b1de-4b75-96f0-8a36ae77a365}, !- Handle
  Core_hi Water Use Connection Outlet Node, !- Name
  {19de7be1-3124-41d2-9b99-31ec67f6e67d}, !- Inlet Port
  {cf38fca2-c5cb-425b-8bd6-a6b6e2185843}; !- Outlet Port

OS:Connection,
  {f60f19ef-0875-4743-aa3b-7a73a54b1a27}, !- Handle
  {5958b9db-fa65-4d81-8045-ba461e92c2d7}, !- Name
  {9aa49cb4-431e-498a-a5f7-d7de98ab59b2}, !- Source Object
  3,                                      !- Outlet Port
  {5c70508f-2532-463a-ab66-6a9fe51509a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19de7be1-3124-41d2-9b99-31ec67f6e67d}, !- Handle
  {1de08b64-fb2f-433a-b09e-2da0def7d139}, !- Name
  {5c70508f-2532-463a-ab66-6a9fe51509a7}, !- Source Object
  3,                                      !- Outlet Port
  {bee7047f-b1de-4b75-96f0-8a36ae77a365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf38fca2-c5cb-425b-8bd6-a6b6e2185843}, !- Handle
  {e63bfacc-e90f-47a4-b530-99b75efee18f}, !- Name
  {bee7047f-b1de-4b75-96f0-8a36ae77a365}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  14;                                     !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {3895ff4e-4f76-458d-9cb2-5cc014bd0ee8}, !- Handle
  HiFloor_Plenum Space Infiltration Design Flow Rate 1, !- Name
  {22c728ea-df9d-49d2-bc5b-d11cb862ed3f}, !- Space or SpaceType Name
  {b2279e82-1b05-492c-848c-ecdfb7054932}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {f927358e-8a88-49a8-81a4-563f2399de7b}, !- Handle
  hiFloor_Plenum_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {22c728ea-df9d-49d2-bc5b-d11cb862ed3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 43.5864,                 !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 42.3672,                 !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7381296, 42.3672,        !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7381296, 43.5864;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e66602-c6a0-4736-a6c9-e93d397fb8db}, !- Handle
  hiFloor_Plenum_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {22c728ea-df9d-49d2-bc5b-d11cb862ed3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 43.5864,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 42.3672,                          !- X,Y,Z Vertex 2 {m}
  73.1071944, 0, 42.3672,                 !- X,Y,Z Vertex 3 {m}
  73.1071944, 0, 43.5864;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21bf97e2-259c-498a-8505-59a824bfb421}, !- Handle
  hiFloor_Plenum_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {22c728ea-df9d-49d2-bc5b-d11cb862ed3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 43.5864,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 42.3672,        !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 42.3672,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 43.5864;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f31e52c8-1143-4941-af7e-2469fb781d89}, !- Handle
  hiFloor_Plenum_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {22c728ea-df9d-49d2-bc5b-d11cb862ed3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 43.5864,                 !- X,Y,Z Vertex 1 {m}
  0, 48.7381296, 42.3672,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 42.3672,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 43.5864;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e1dae94-4434-4ba8-8ae8-149f112cf05d}, !- Handle
  Core_hi_ZN_5_Ceiling Reversed,          !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {22c728ea-df9d-49d2-bc5b-d11cb862ed3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f328171c-320f-4d70-aecb-7f098c7cf2f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 42.3672,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 42.3672,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 42.3672,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f328171c-320f-4d70-aecb-7f098c7cf2f3}, !- Handle
  Core_hi_ZN_5_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4df23d83-463b-433b-9c59-61f62330e944}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e1dae94-4434-4ba8-8ae8-149f112cf05d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 42.3672,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 42.3672,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 42.3672,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {802e31b5-cf09-4d60-bf2b-0dad0b3f7460}, !- Handle
  Perimeter_hi_ZN_1_Ceiling Reversed,     !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {22c728ea-df9d-49d2-bc5b-d11cb862ed3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {449a2484-c289-4636-b0b3-9a628f33c4fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 42.3672,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 42.3672,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 42.3672,                          !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449a2484-c289-4636-b0b3-9a628f33c4fa}, !- Handle
  Perimeter_hi_ZN_1_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b22808e-b1ed-4c67-b045-e90b88a67d33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {802e31b5-cf09-4d60-bf2b-0dad0b3f7460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 42.3672,                 !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 42.3672,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 42.3672,        !- X,Y,Z Vertex 3 {m}
  0, 0, 42.3672;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a3b3f24-acd3-4300-983a-cf0b29f5ed6f}, !- Handle
  Perimeter_hi_ZN_2_Ceiling Reversed,     !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {22c728ea-df9d-49d2-bc5b-d11cb862ed3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5075559a-d37b-4ef6-997e-47daf06611ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 42.3672,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 42.3672,                 !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 42.3672,        !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5075559a-d37b-4ef6-997e-47daf06611ab}, !- Handle
  Perimeter_hi_ZN_2_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4adf27bb-2cc4-44a1-b6df-8bf7e97bc822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a3b3f24-acd3-4300-983a-cf0b29f5ed6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 42.3672,                 !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 42.3672,        !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 42.3672,        !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b007e6d8-dd3a-49e4-ac4e-cd764c06b58c}, !- Handle
  Perimeter_hi_ZN_3_Ceiling Reversed,     !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {22c728ea-df9d-49d2-bc5b-d11cb862ed3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a32e39b-6be7-43b5-9482-e3ff257e6bad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 42.3672,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 42.3672,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 42.3672,        !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 42.3672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a32e39b-6be7-43b5-9482-e3ff257e6bad}, !- Handle
  Perimeter_hi_ZN_3_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1cf7c0e-7ddb-47a1-a81f-9e49904362a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b007e6d8-dd3a-49e4-ac4e-cd764c06b58c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 42.3672,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 42.3672,        !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 42.3672,                 !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b52b636f-b3ef-4f72-b9fd-38e6c10cc615}, !- Handle
  Perimeter_hi_ZN_4_Ceiling Reversed,     !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {22c728ea-df9d-49d2-bc5b-d11cb862ed3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9375bd-904c-4cda-8da5-0b556046d3c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 42.3672,                 !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 42.3672,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 42.3672,        !- X,Y,Z Vertex 3 {m}
  0, 0, 42.3672;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9375bd-904c-4cda-8da5-0b556046d3c1}, !- Handle
  Perimeter_hi_ZN_4_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5126717d-a31f-46fa-aff7-bc0f7b433d01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b52b636f-b3ef-4f72-b9fd-38e6c10cc615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 42.3672,                          !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 42.3672,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 42.3672,        !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 42.3672;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bf84f6b5-7303-4a2a-934f-7eeb27a0e04a}, !- Handle
  HiFloor_Plenum ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {22c728ea-df9d-49d2-bc5b-d11cb862ed3f}; !- Space Name

OS:People:Definition,
  {c239dea1-a07e-4d6f-8301-e0a8db4ca5b0}, !- Handle
  Perimeter_hi_ZN_1 People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {b8a246dd-b2c7-4f89-b2af-66034104ee28}, !- Handle
  Perimeter_hi_ZN_1 People,               !- Name
  {c239dea1-a07e-4d6f-8301-e0a8db4ca5b0}, !- People Definition Name
  {4b22808e-b1ed-4c67-b045-e90b88a67d33}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {5b6f671a-2c03-42eb-9ab0-b2af1f14c5e6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5b6f671a-2c03-42eb-9ab0-b2af1f14c5e6}, !- Handle
  Perimeter_hi_ZN_1 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {574e3e9e-e7ec-48a1-a0d0-61abfd0bf996}; !- Default Day Schedule Name

OS:Schedule:Day,
  {574e3e9e-e7ec-48a1-a0d0-61abfd0bf996}, !- Handle
  {977bab92-9da6-4cf2-94a6-14b6f72c94f2}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f4509679-22bc-47d9-80a1-c4ea02c6fc5b}, !- Handle
  Perimeter_hi_ZN_1 Space Infiltration Design Flow Rate 1, !- Name
  {4b22808e-b1ed-4c67-b045-e90b88a67d33}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {544f35fa-0810-4be4-a3bd-25e9245bb51a}, !- Handle
  Perimeter_hi_ZN_1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b1b9f5d9-c83d-4b68-8eb0-48c3b05edb6d}, !- Handle
  Perimeter_hi_ZN_1 Regulated Lights,     !- Name
  {544f35fa-0810-4be4-a3bd-25e9245bb51a}, !- Lights Definition Name
  {4b22808e-b1ed-4c67-b045-e90b88a67d33}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e236c3b5-0eb1-4d3c-b5b7-e434bd55aadf}, !- Handle
  Perimeter_hi_ZN_1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {689342a9-2f55-4db8-b8bd-600b61a3f015}, !- Handle
  Perimeter_hi_ZN_1 Recepticle Loads,     !- Name
  {e236c3b5-0eb1-4d3c-b5b7-e434bd55aadf}, !- Electric Equipment Definition Name
  {4b22808e-b1ed-4c67-b045-e90b88a67d33}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {62b1fbee-efdf-49b6-8449-dfea8915ed1d}, !- Handle
  Perimeter_hi_ZN_1_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {4b22808e-b1ed-4c67-b045-e90b88a67d33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 42.3672,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 39.624,                           !- X,Y,Z Vertex 2 {m}
  73.1071944, 0, 39.624,                  !- X,Y,Z Vertex 3 {m}
  73.1071944, 0, 42.3672;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e700be6d-3d44-4beb-b269-91a976a4d424}, !- Handle
  Perimeter_hi_ZN_1_Wall_South_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {62b1fbee-efdf-49b6-8449-dfea8915ed1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 42.0624,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 40.5384,                          !- X,Y,Z Vertex 2 {m}
  73.1068896, 0, 40.5384,                 !- X,Y,Z Vertex 3 {m}
  73.1068896, 0, 42.0624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc98a075-d46e-4933-89f7-cd67d1e0ba2c}, !- Handle
  Int-Per3S-hiNE,                         !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {4b22808e-b1ed-4c67-b045-e90b88a67d33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0e5763e-a376-448c-8495-3c08aef46fc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 42.3672,                 !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 39.624,                  !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 39.624,         !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e5763e-a376-448c-8495-3c08aef46fc9}, !- Handle
  Int-Per3S-hiNE Reversed,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4adf27bb-2cc4-44a1-b6df-8bf7e97bc822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc98a075-d46e-4933-89f7-cd67d1e0ba2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 42.3672,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 39.624,         !- X,Y,Z Vertex 2 {m}
  73.1071944, 0, 39.624,                  !- X,Y,Z Vertex 3 {m}
  73.1071944, 0, 42.3672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e1cf1ce-9175-42a7-bda5-99b8cab2e875}, !- Handle
  Perimeter_hi_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {4b22808e-b1ed-4c67-b045-e90b88a67d33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76b60b22-7b0d-4ec2-a0be-d3303a88e5a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 42.3672,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 39.624,         !- X,Y,Z Vertex 2 {m}
  0, 0, 39.624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 42.3672;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76b60b22-7b0d-4ec2-a0be-d3303a88e5a4}, !- Handle
  Perimeter_hi_ZN_4_Wall_South-PPAutoCreateOther Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5126717d-a31f-46fa-aff7-bc0f7b433d01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e1cf1ce-9175-42a7-bda5-99b8cab2e875}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 42.3672,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 39.624,                           !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 39.624,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e76d48d4-2fd7-491e-bb7a-401c81049835}, !- Handle
  Perimeter_hi_ZN_1_Floor,                !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {4b22808e-b1ed-4c67-b045-e90b88a67d33}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 39.624,         !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 39.624,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 39.624,                           !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 39.624;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b561c27e-32c6-4356-8d32-54d4e7f8d4fe}, !- Handle
  Perimeter_hi_ZN_1 ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {4b22808e-b1ed-4c67-b045-e90b88a67d33}; !- Space Name

OS:WaterUse:Connections,
  {d136cd44-c874-4a8a-a93b-4b02fd49ef01}, !- Handle
  Perimeter_hi_ZN_1 Water Use Connection, !- Name
  {da505f96-a277-44a9-8981-a96aa99edaa2}, !- Inlet Node Name
  {50c5bc54-57ae-4aac-900c-947cb78e76d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f0c3484-efa0-40d0-a598-72e46ebdc4ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {886eae8b-e97a-4c10-9267-f46301f6ac1d}, !- Handle
  Perimeter_hi_ZN_1 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.59631866433282e-05,                   !- Peak Flow Rate {m3/s}
  {f8d1a96f-e482-4824-8b86-ce89d50730a3}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {f8d1a96f-e482-4824-8b86-ce89d50730a3}, !- Handle
  Perimeter_hi_ZN_1 Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  {2a4ea95c-d0c7-4ae2-862c-01a07c0a880c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a4ea95c-d0c7-4ae2-862c-01a07c0a880c}, !- Handle
  {f9d2062f-9aec-4ca4-9588-89a019483fbe}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9f0c3484-efa0-40d0-a598-72e46ebdc4ee}, !- Handle
  Perimeter_hi_ZN_1 Water Use Equipment,  !- Name
  {886eae8b-e97a-4c10-9267-f46301f6ac1d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d8813113-6465-4d61-bdbf-22422355e204}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 13, !- Name
  {e566e1af-7856-48b3-9479-8b8d07b5548f}, !- Inlet Port
  {da505f96-a277-44a9-8981-a96aa99edaa2}; !- Outlet Port

OS:Connection,
  {e566e1af-7856-48b3-9479-8b8d07b5548f}, !- Handle
  {c8322b13-892d-42ad-ba46-58171c3444cb}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  15,                                     !- Outlet Port
  {d8813113-6465-4d61-bdbf-22422355e204}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e64b1a4-ebd3-4cb9-8ec8-0ff50ab3d0c1}, !- Handle
  Perimeter_hi_ZN_1 Water Use Connection Outlet Node, !- Name
  {50c5bc54-57ae-4aac-900c-947cb78e76d6}, !- Inlet Port
  {dcf758e7-1da8-4723-8822-bf216e980d4c}; !- Outlet Port

OS:Connection,
  {da505f96-a277-44a9-8981-a96aa99edaa2}, !- Handle
  {0d78fee1-8879-4af8-9b29-66653f9b1f0c}, !- Name
  {d8813113-6465-4d61-bdbf-22422355e204}, !- Source Object
  3,                                      !- Outlet Port
  {d136cd44-c874-4a8a-a93b-4b02fd49ef01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c5bc54-57ae-4aac-900c-947cb78e76d6}, !- Handle
  {61b5d96a-1c99-4dcb-929a-378ef2bc07aa}, !- Name
  {d136cd44-c874-4a8a-a93b-4b02fd49ef01}, !- Source Object
  3,                                      !- Outlet Port
  {8e64b1a4-ebd3-4cb9-8ec8-0ff50ab3d0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf758e7-1da8-4723-8822-bf216e980d4c}, !- Handle
  {8c215109-523c-4106-9d61-5dcd86ebe35d}, !- Name
  {8e64b1a4-ebd3-4cb9-8ec8-0ff50ab3d0c1}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  15;                                     !- Inlet Port

OS:People:Definition,
  {a1b28454-e590-4039-b9ca-3ad2dcd8740a}, !- Handle
  Perimeter_hi_ZN_2 People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {949573a6-4424-40ee-91d1-4cb6c7db9405}, !- Handle
  Perimeter_hi_ZN_2 People,               !- Name
  {a1b28454-e590-4039-b9ca-3ad2dcd8740a}, !- People Definition Name
  {4adf27bb-2cc4-44a1-b6df-8bf7e97bc822}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {9557c8d6-71c0-4198-bf72-e9be106d015a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9557c8d6-71c0-4198-bf72-e9be106d015a}, !- Handle
  Perimeter_hi_ZN_2 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {c19db28e-68ab-4e45-a2ca-71941a2e1dad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c19db28e-68ab-4e45-a2ca-71941a2e1dad}, !- Handle
  {637848e3-c995-4d6d-90b4-2e7dde399199}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {23b04168-dbe3-4aa4-bef2-1852772cf055}, !- Handle
  Perimeter_hi_ZN_2 Space Infiltration Design Flow Rate 1, !- Name
  {4adf27bb-2cc4-44a1-b6df-8bf7e97bc822}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {348f3173-c6e7-4df7-8060-b67c8238c509}, !- Handle
  Perimeter_hi_ZN_2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a1394fe5-78d5-479f-9cb5-fda1cab1a702}, !- Handle
  Perimeter_hi_ZN_2 Regulated Lights,     !- Name
  {348f3173-c6e7-4df7-8060-b67c8238c509}, !- Lights Definition Name
  {4adf27bb-2cc4-44a1-b6df-8bf7e97bc822}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b32c87d7-5fc4-46d4-a93a-ae39d857a430}, !- Handle
  Perimeter_hi_ZN_2 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eaab6ede-9744-45e4-8a89-d824c8cf292c}, !- Handle
  Perimeter_hi_ZN_2 Recepticle Loads,     !- Name
  {b32c87d7-5fc4-46d4-a93a-ae39d857a430}, !- Electric Equipment Definition Name
  {4adf27bb-2cc4-44a1-b6df-8bf7e97bc822}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {1ac2206e-4024-4070-8dfa-9ca691675808}, !- Handle
  Perimeter_hi_ZN_2_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {4adf27bb-2cc4-44a1-b6df-8bf7e97bc822}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 42.3672,                 !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 39.624,                  !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7381296, 39.624,         !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7381296, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2950b2c4-3257-4fe6-9673-09d3f68e6a05}, !- Handle
  Perimeter_hi_ZN_2_Wall_East_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {1ac2206e-4024-4070-8dfa-9ca691675808}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.1071944, 0.003048, 42.0624,          !- X,Y,Z Vertex 1 {m}
  73.1071944, 0.003048, 40.5384,          !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7350816, 40.5384,        !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7350816, 42.0624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b81a279b-8870-4277-b6c1-309a6882e4ef}, !- Handle
  Perimeter_hi_ZN_2_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {4adf27bb-2cc4-44a1-b6df-8bf7e97bc822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c194886-add8-425f-87ec-801a44c53a3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 42.3672,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 39.624,         !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 39.624,         !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c194886-add8-425f-87ec-801a44c53a3f}, !- Handle
  Perimeter_hi_ZN_2_Wall_North Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1cf7c0e-7ddb-47a1-a81f-9e49904362a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b81a279b-8870-4277-b6c1-309a6882e4ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 42.3672,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 39.624,         !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7381296, 39.624,         !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7381296, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f061ca74-94c3-4f3f-83f8-a1a7e75656a8}, !- Handle
  Perimeter_hi_ZN_2_Floor,                !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {4adf27bb-2cc4-44a1-b6df-8bf7e97bc822}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 39.624,         !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 39.624,                  !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 39.624,         !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 39.624;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {33bca8b4-a647-4dc0-ada5-abe6c135a75f}, !- Handle
  Perimeter_hi_ZN_2 ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {4adf27bb-2cc4-44a1-b6df-8bf7e97bc822}; !- Space Name

OS:WaterUse:Connections,
  {fb51d828-f43a-4459-848d-161f61b866c0}, !- Handle
  Perimeter_hi_ZN_2 Water Use Connection, !- Name
  {6ef08aff-7416-4e6d-89aa-d6502e609bc7}, !- Inlet Node Name
  {f0df9ca2-507c-41a7-be5c-d62a00c61a86}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {179a1018-1b39-4e4e-af69-31975e3f0e80}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b40ea6c1-ce34-4b3a-84bb-d7c4bcf06a56}, !- Handle
  Perimeter_hi_ZN_2 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.02870983686909e-05,                   !- Peak Flow Rate {m3/s}
  {edb643ae-3906-4629-bbab-fd2daba2ee41}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {edb643ae-3906-4629-bbab-fd2daba2ee41}, !- Handle
  Perimeter_hi_ZN_2 Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  {ec93d921-a5a5-4a8a-ae9b-230989d8e53f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec93d921-a5a5-4a8a-ae9b-230989d8e53f}, !- Handle
  {309f893f-d734-4c97-b024-868e93694377}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {179a1018-1b39-4e4e-af69-31975e3f0e80}, !- Handle
  Perimeter_hi_ZN_2 Water Use Equipment,  !- Name
  {b40ea6c1-ce34-4b3a-84bb-d7c4bcf06a56}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {36c5bc5c-a4e1-4763-8511-6f1df2b317ee}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 14, !- Name
  {54fec331-be38-4bfa-a264-3b76bfd5c3a9}, !- Inlet Port
  {6ef08aff-7416-4e6d-89aa-d6502e609bc7}; !- Outlet Port

OS:Connection,
  {54fec331-be38-4bfa-a264-3b76bfd5c3a9}, !- Handle
  {4690b132-d2a3-4fc1-a2ea-ee8d1ace785e}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  16,                                     !- Outlet Port
  {36c5bc5c-a4e1-4763-8511-6f1df2b317ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc4799b5-2d7b-4bf8-b8e7-f98ea08fd60a}, !- Handle
  Perimeter_hi_ZN_2 Water Use Connection Outlet Node, !- Name
  {f0df9ca2-507c-41a7-be5c-d62a00c61a86}, !- Inlet Port
  {c67aaacb-1093-491c-be95-8670149fc2d7}; !- Outlet Port

OS:Connection,
  {6ef08aff-7416-4e6d-89aa-d6502e609bc7}, !- Handle
  {3f841adb-c0f1-4428-a027-65d5d134bad9}, !- Name
  {36c5bc5c-a4e1-4763-8511-6f1df2b317ee}, !- Source Object
  3,                                      !- Outlet Port
  {fb51d828-f43a-4459-848d-161f61b866c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0df9ca2-507c-41a7-be5c-d62a00c61a86}, !- Handle
  {52919ac4-d767-437d-b653-e96f61955886}, !- Name
  {fb51d828-f43a-4459-848d-161f61b866c0}, !- Source Object
  3,                                      !- Outlet Port
  {cc4799b5-2d7b-4bf8-b8e7-f98ea08fd60a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c67aaacb-1093-491c-be95-8670149fc2d7}, !- Handle
  {14974bec-44cd-45d4-a094-c3f949183f41}, !- Name
  {cc4799b5-2d7b-4bf8-b8e7-f98ea08fd60a}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  16;                                     !- Inlet Port

OS:People:Definition,
  {ca9ef4c7-ae6b-4f71-967f-b8ea56643910}, !- Handle
  Perimeter_hi_ZN_3 People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {78387864-1305-4355-8864-97a48ac44ee2}, !- Handle
  Perimeter_hi_ZN_3 People,               !- Name
  {ca9ef4c7-ae6b-4f71-967f-b8ea56643910}, !- People Definition Name
  {b1cf7c0e-7ddb-47a1-a81f-9e49904362a2}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {dfcb6fba-0652-4851-a02f-b4bc599dfd0a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {dfcb6fba-0652-4851-a02f-b4bc599dfd0a}, !- Handle
  Perimeter_hi_ZN_3 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {1466251f-4214-44a5-aaf6-30c7e1c8ef50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1466251f-4214-44a5-aaf6-30c7e1c8ef50}, !- Handle
  {bb5be649-b459-447e-8079-b54e167e7453}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {49295cb1-0bb0-4d36-a1a7-c711b98b3006}, !- Handle
  Perimeter_hi_ZN_3 Space Infiltration Design Flow Rate 1, !- Name
  {b1cf7c0e-7ddb-47a1-a81f-9e49904362a2}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {1eec021e-5e89-471b-840b-bd3458c0b1a8}, !- Handle
  Perimeter_hi_ZN_3 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {af6cb9d8-45da-40eb-b6a3-188c357c74d7}, !- Handle
  Perimeter_hi_ZN_3 Regulated Lights,     !- Name
  {1eec021e-5e89-471b-840b-bd3458c0b1a8}, !- Lights Definition Name
  {b1cf7c0e-7ddb-47a1-a81f-9e49904362a2}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {08050f90-e5e7-4860-a939-87a8598d8eb5}, !- Handle
  Perimeter_hi_ZN_3 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3322e413-3780-4f16-8ae2-efc787473e21}, !- Handle
  Perimeter_hi_ZN_3 Recepticle Loads,     !- Name
  {08050f90-e5e7-4860-a939-87a8598d8eb5}, !- Electric Equipment Definition Name
  {b1cf7c0e-7ddb-47a1-a81f-9e49904362a2}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {3a2ab769-255e-46cc-994a-6dad4a63d449}, !- Handle
  Perimeter_hi_ZN_3_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {b1cf7c0e-7ddb-47a1-a81f-9e49904362a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 42.3672,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 39.624,         !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 39.624,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 42.3672;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59e40a2f-e2dd-4d9b-ad68-afa6601b7528}, !- Handle
  Perimeter_hi_ZN_3_Wall_North_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {3a2ab769-255e-46cc-994a-6dad4a63d449}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.1068896, 48.7381296, 42.0624,        !- X,Y,Z Vertex 1 {m}
  73.1068896, 48.7381296, 40.5384,        !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 40.5384,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 42.0624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb825743-88bf-4656-8e1d-046c054dcd98}, !- Handle
  Perimeter_hi_ZN_3_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {b1cf7c0e-7ddb-47a1-a81f-9e49904362a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58cd8b18-6d09-4617-bbfc-85ff63855bb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 42.3672,                 !- X,Y,Z Vertex 1 {m}
  0, 48.7381296, 39.624,                  !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 39.624,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 42.3672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58cd8b18-6d09-4617-bbfc-85ff63855bb5}, !- Handle
  Perimeter_hi_ZN_3_Wall_West Reversed,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5126717d-a31f-46fa-aff7-bc0f7b433d01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb825743-88bf-4656-8e1d-046c054dcd98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 44.1649104, 42.3672,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 39.624,         !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 39.624,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 42.3672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7610fb2d-45e3-4aea-adb8-7ccd2f9bf82b}, !- Handle
  Perimeter_hi_ZN_3_Floor,                !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {b1cf7c0e-7ddb-47a1-a81f-9e49904362a2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 39.624,         !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 39.624,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 39.624,         !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 39.624;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3087567e-e577-4042-ae4e-b01e41d0ed2a}, !- Handle
  Perimeter_hi_ZN_3 ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {b1cf7c0e-7ddb-47a1-a81f-9e49904362a2}; !- Space Name

OS:WaterUse:Connections,
  {f4890c3f-e4d9-4789-8414-b95081f7995a}, !- Handle
  Perimeter_hi_ZN_3 Water Use Connection, !- Name
  {00531896-f6d7-444a-b78b-2b2acf5f3f36}, !- Inlet Node Name
  {d9c58439-3ee7-47eb-ade8-bd7ce591f913}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {01107340-2ee0-48bd-aaa1-0b5c0223440f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4be86520-edc9-45be-94e2-bec48bf1fc9f}, !- Handle
  Perimeter_hi_ZN_3 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.59632917936555e-05,                   !- Peak Flow Rate {m3/s}
  {cfb1c839-46e0-4a0f-b517-e409e73f96e3}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {cfb1c839-46e0-4a0f-b517-e409e73f96e3}, !- Handle
  Perimeter_hi_ZN_3 Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  {7e0a834a-198c-4226-85c4-55f864be4ede}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e0a834a-198c-4226-85c4-55f864be4ede}, !- Handle
  {3517515f-571a-4ea1-9c92-7baca1f7b5ba}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {01107340-2ee0-48bd-aaa1-0b5c0223440f}, !- Handle
  Perimeter_hi_ZN_3 Water Use Equipment,  !- Name
  {4be86520-edc9-45be-94e2-bec48bf1fc9f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {31208e62-86f5-4749-bb4b-1a93114872bf}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 15, !- Name
  {b55b9efe-2937-4231-bb50-965c8dcb0bfe}, !- Inlet Port
  {00531896-f6d7-444a-b78b-2b2acf5f3f36}; !- Outlet Port

OS:Connection,
  {b55b9efe-2937-4231-bb50-965c8dcb0bfe}, !- Handle
  {f5c7cb9f-3d41-4cf5-80db-ceabc91761d5}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  17,                                     !- Outlet Port
  {31208e62-86f5-4749-bb4b-1a93114872bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10432b8e-7598-4fef-a770-cb7f8159ddb8}, !- Handle
  Perimeter_hi_ZN_3 Water Use Connection Outlet Node, !- Name
  {d9c58439-3ee7-47eb-ade8-bd7ce591f913}, !- Inlet Port
  {e14f08d3-013b-4a5c-b37c-b9b377d0a7d2}; !- Outlet Port

OS:Connection,
  {00531896-f6d7-444a-b78b-2b2acf5f3f36}, !- Handle
  {2b5fc35e-b410-4261-b47b-76a6c0c98758}, !- Name
  {31208e62-86f5-4749-bb4b-1a93114872bf}, !- Source Object
  3,                                      !- Outlet Port
  {f4890c3f-e4d9-4789-8414-b95081f7995a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c58439-3ee7-47eb-ade8-bd7ce591f913}, !- Handle
  {48f247ed-8cd2-4cf9-b4e4-d2fb71845fcd}, !- Name
  {f4890c3f-e4d9-4789-8414-b95081f7995a}, !- Source Object
  3,                                      !- Outlet Port
  {10432b8e-7598-4fef-a770-cb7f8159ddb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14f08d3-013b-4a5c-b37c-b9b377d0a7d2}, !- Handle
  {63c27a72-5f14-40b6-996f-4d35397dfd8d}, !- Name
  {10432b8e-7598-4fef-a770-cb7f8159ddb8}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  17;                                     !- Inlet Port

OS:People:Definition,
  {36b21adb-1c49-4b64-8438-7624562a0ac8}, !- Handle
  Perimeter_hi_ZN_4 People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {ecb0f7e5-5f21-44cf-956e-6ba5959f7313}, !- Handle
  Perimeter_hi_ZN_4 People,               !- Name
  {36b21adb-1c49-4b64-8438-7624562a0ac8}, !- People Definition Name
  {5126717d-a31f-46fa-aff7-bc0f7b433d01}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {c55c08c9-0cd1-47d2-a600-80fa2c834c48}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c55c08c9-0cd1-47d2-a600-80fa2c834c48}, !- Handle
  Perimeter_hi_ZN_4 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {30ccf274-f6f1-452d-8d88-5f9707ce5e71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30ccf274-f6f1-452d-8d88-5f9707ce5e71}, !- Handle
  {61f1d797-e6f6-4b4f-a4b5-095c7b6677d8}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {75961a1b-c5b9-4768-9039-6368c89ec1f0}, !- Handle
  Perimeter_hi_ZN_4 Space Infiltration Design Flow Rate 1, !- Name
  {5126717d-a31f-46fa-aff7-bc0f7b433d01}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {452307b8-ecfa-4313-921b-886ef80008ac}, !- Handle
  Perimeter_hi_ZN_4 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9a63aaad-28df-457d-b6f3-49be7f212cad}, !- Handle
  Perimeter_hi_ZN_4 Regulated Lights,     !- Name
  {452307b8-ecfa-4313-921b-886ef80008ac}, !- Lights Definition Name
  {5126717d-a31f-46fa-aff7-bc0f7b433d01}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6e2d8f54-3dcd-4792-9a93-117689d59d93}, !- Handle
  Perimeter_hi_ZN_4 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {99a86db4-265f-48d7-94cd-fc5c4cc1d04f}, !- Handle
  Perimeter_hi_ZN_4 Recepticle Loads,     !- Name
  {6e2d8f54-3dcd-4792-9a93-117689d59d93}, !- Electric Equipment Definition Name
  {5126717d-a31f-46fa-aff7-bc0f7b433d01}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {d1c1d4ad-bcd8-4b31-b062-579294eb8f1c}, !- Handle
  Perimeter_hi_ZN_4_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {5126717d-a31f-46fa-aff7-bc0f7b433d01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 42.3672,                 !- X,Y,Z Vertex 1 {m}
  0, 48.7381296, 39.624,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 39.624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 42.3672;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec8a1e50-e27e-4cf6-89ae-802f35584d91}, !- Handle
  Perimeter_hi_ZN_4_Wall_West_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {d1c1d4ad-bcd8-4b31-b062-579294eb8f1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7350816, 42.0624,                 !- X,Y,Z Vertex 1 {m}
  0, 48.7350816, 40.5384,                 !- X,Y,Z Vertex 2 {m}
  0, 0.003048, 40.5384,                   !- X,Y,Z Vertex 3 {m}
  0, 0.003048, 42.0624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8ae955c-96e5-428e-9249-78025e219145}, !- Handle
  Perimeter_hi_ZN_4_Floor,                !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {5126717d-a31f-46fa-aff7-bc0f7b433d01}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 39.624,                  !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 39.624,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 39.624,         !- X,Y,Z Vertex 3 {m}
  0, 0, 39.624;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {37ef800b-509d-4487-8a85-6ce28000fa64}, !- Handle
  Perimeter_hi_ZN_4 ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {5126717d-a31f-46fa-aff7-bc0f7b433d01}; !- Space Name

OS:WaterUse:Connections,
  {40521edc-22f9-4009-85b9-6aff64edf358}, !- Handle
  Perimeter_hi_ZN_4 Water Use Connection, !- Name
  {397a71ce-cf9d-4324-a21d-e6d14486e66c}, !- Inlet Node Name
  {e9dedf2e-a717-4ea4-a4e1-5d04b81dd41b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f6929db-a3fc-4715-a89e-a35a2cac13d3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3b72fa14-2b4e-4c42-bd88-b7ca0a5e275a}, !- Handle
  Perimeter_hi_ZN_4 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.02870247634618e-05,                   !- Peak Flow Rate {m3/s}
  {3577c694-dc2a-40e3-a961-a1af8e5a0162}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {3577c694-dc2a-40e3-a961-a1af8e5a0162}, !- Handle
  Perimeter_hi_ZN_4 Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  {dd77d8c5-a548-4962-b800-c39b3037d23a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd77d8c5-a548-4962-b800-c39b3037d23a}, !- Handle
  {9d7846fd-1dee-4063-b10a-aba03fe483ef}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9f6929db-a3fc-4715-a89e-a35a2cac13d3}, !- Handle
  Perimeter_hi_ZN_4 Water Use Equipment,  !- Name
  {3b72fa14-2b4e-4c42-bd88-b7ca0a5e275a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4a5ac6f9-5dca-4dde-9123-60a7e6749dc0}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 16, !- Name
  {9feaed7a-2fa1-4b69-9beb-838b5303901a}, !- Inlet Port
  {397a71ce-cf9d-4324-a21d-e6d14486e66c}; !- Outlet Port

OS:Connection,
  {9feaed7a-2fa1-4b69-9beb-838b5303901a}, !- Handle
  {3d96f10f-af70-4041-805c-83f846bca309}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  18,                                     !- Outlet Port
  {4a5ac6f9-5dca-4dde-9123-60a7e6749dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {baa2a174-0d14-4aca-9bb3-77eb6039d1a0}, !- Handle
  Perimeter_hi_ZN_4 Water Use Connection Outlet Node, !- Name
  {e9dedf2e-a717-4ea4-a4e1-5d04b81dd41b}, !- Inlet Port
  {28b43133-893c-4b72-9769-ce897e5674c0}; !- Outlet Port

OS:Connection,
  {397a71ce-cf9d-4324-a21d-e6d14486e66c}, !- Handle
  {e4db8c35-2390-4674-b757-0399b8a3e651}, !- Name
  {4a5ac6f9-5dca-4dde-9123-60a7e6749dc0}, !- Source Object
  3,                                      !- Outlet Port
  {40521edc-22f9-4009-85b9-6aff64edf358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9dedf2e-a717-4ea4-a4e1-5d04b81dd41b}, !- Handle
  {2e6aacdd-0b99-4839-bf11-8236cf750ad8}, !- Name
  {40521edc-22f9-4009-85b9-6aff64edf358}, !- Source Object
  3,                                      !- Outlet Port
  {baa2a174-0d14-4aca-9bb3-77eb6039d1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b43133-893c-4b72-9769-ce897e5674c0}, !- Handle
  {daf0c001-dd68-42b0-8025-e020bce01af3}, !- Name
  {baa2a174-0d14-4aca-9bb3-77eb6039d1a0}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  18;                                     !- Inlet Port

OS:BuildingStory,
  {5d4381f5-e121-49b6-9da6-8c60bd5b1907}, !- Handle
  TopFloor,                               !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {d9e80631-07c5-4040-a804-c33936566bb8}, !- Handle
  Core_top People Definition,             !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {165e15d0-d78a-4915-844d-14c4f14584c5}, !- Handle
  Core_top People,                        !- Name
  {d9e80631-07c5-4040-a804-c33936566bb8}, !- People Definition Name
  {411bd1fa-460c-4cbd-8d75-cf24a08bd414}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {f7d24149-65bb-499a-9024-7074715d95ba}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f7d24149-65bb-499a-9024-7074715d95ba}, !- Handle
  Core_top People Activity Level,         !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {c1348502-6e0b-41cf-b77d-ab897682c396}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1348502-6e0b-41cf-b77d-ab897682c396}, !- Handle
  {6ed4574f-324c-43ca-90e5-6da5d665bf20}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {64b6a4e6-f436-4e3f-a6fa-d8cae4cc1f54}, !- Handle
  Core_top Space Infiltration Design Flow Rate 1, !- Name
  {411bd1fa-460c-4cbd-8d75-cf24a08bd414}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {9027c15c-86ad-4d4d-a3e8-3dce022562a2}, !- Handle
  Core_top Regulated Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {860e4303-f0eb-4ad6-a7f4-5e3b30a474c4}, !- Handle
  Core_top Regulated Lights,              !- Name
  {9027c15c-86ad-4d4d-a3e8-3dce022562a2}, !- Lights Definition Name
  {411bd1fa-460c-4cbd-8d75-cf24a08bd414}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {326bf0f0-cd59-4410-a03e-d6d50285eddf}, !- Handle
  Core_top Recepticle Loads Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {892962bd-1621-43bb-9459-e6874acbaf45}, !- Handle
  Core_top Recepticle Loads,              !- Name
  {326bf0f0-cd59-4410-a03e-d6d50285eddf}, !- Electric Equipment Definition Name
  {411bd1fa-460c-4cbd-8d75-cf24a08bd414}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {8b43ca0a-5a2b-4c0f-9baf-ed35e1fc0cd6}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {411bd1fa-460c-4cbd-8d75-cf24a08bd414}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdbefc58-f697-4f08-bd98-2cc42489810f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 46.3296,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 43.5864,        !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 43.5864,        !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdbefc58-f697-4f08-bd98-2cc42489810f}, !- Handle
  Core_top_ZN_5_Wall_East Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21522cd7-1654-4387-936c-c4958c08a682}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b43ca0a-5a2b-4c0f-9baf-ed35e1fc0cd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 46.3296,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 43.5864,        !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 43.5864,        !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8b3ff5b-3549-4e74-beca-0ba8f342e6e8}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {411bd1fa-460c-4cbd-8d75-cf24a08bd414}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c75cc28-7c8c-4bf7-ac99-e032d2ddbcf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 46.3296,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 43.5864,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 43.5864,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c75cc28-7c8c-4bf7-ac99-e032d2ddbcf7}, !- Handle
  Core_top_ZN_5_Wall_North Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7e8c0fc-a8cf-4196-9568-2665621928dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8b3ff5b-3549-4e74-beca-0ba8f342e6e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 44.1649104, 46.3296,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 43.5864,        !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 43.5864,        !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b1191a4-0f23-409f-adad-1aee7e3068b6}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {411bd1fa-460c-4cbd-8d75-cf24a08bd414}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18f6d14f-2f38-401e-87c8-01c6a9a94313}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 46.3296,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 43.5864,        !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 43.5864,        !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f6d14f-2f38-401e-87c8-01c6a9a94313}, !- Handle
  Core_top_ZN_5_Wall_South Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d16e9d1c-950d-4db9-b5d3-816f0f8dc245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b1191a4-0f23-409f-adad-1aee7e3068b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 46.3296,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 43.5864,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 43.5864,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97f6b1de-2645-4b5e-850e-c8bc1d6eac57}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {411bd1fa-460c-4cbd-8d75-cf24a08bd414}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a6c65c1-3481-452a-a546-c9c168b92cbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 44.1649104, 46.3296,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 43.5864,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 43.5864,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a6c65c1-3481-452a-a546-c9c168b92cbf}, !- Handle
  Core_top_ZN_5_Wall_West Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b03d8ac-66fd-48d6-8bc1-abd17401c44d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97f6b1de-2645-4b5e-850e-c8bc1d6eac57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 46.3296,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 43.5864,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 43.5864,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3c51cf8-7bcc-4db7-99d6-6d15ac710ae5}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {411bd1fa-460c-4cbd-8d75-cf24a08bd414}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 43.5864,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 43.5864,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 43.5864,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 43.5864;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {026c650b-9346-4e67-a326-eecfdef603e8}, !- Handle
  Core_top ShadingGroup,                  !- Name
  Space,                                  !- Shading Surface Type
  {411bd1fa-460c-4cbd-8d75-cf24a08bd414}; !- Space Name

OS:WaterUse:Connections,
  {b735668b-a9e6-49d9-ae2b-9606343fcd2b}, !- Handle
  Core_top Water Use Connection,          !- Name
  {c0103592-5b8a-482b-9985-6c16b708bed3}, !- Inlet Node Name
  {1d1320f7-86ef-4b3b-b128-e5cfad0d3afa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d1338e39-c9fc-41e8-999c-1b34dce23ee6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6205ef3b-e3a0-4bc5-97d7-e73fb67aa007}, !- Handle
  Core_top Water Use Definition,          !- Name
  ,                                       !- End-Use Subcategory
  2.57953731508806e-05,                   !- Peak Flow Rate {m3/s}
  {514f6388-a021-4621-b595-13dcdfdabaad}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {514f6388-a021-4621-b595-13dcdfdabaad}, !- Handle
  Core_top Target SHW Temp,               !- Name
  ,                                       !- Schedule Type Limits Name
  {afe34d3f-7105-4693-bdf2-9a4e74b767c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afe34d3f-7105-4693-bdf2-9a4e74b767c1}, !- Handle
  {6133e960-ce27-44e1-a0bd-cc610047400e}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d1338e39-c9fc-41e8-999c-1b34dce23ee6}, !- Handle
  Core_top Water Use Equipment,           !- Name
  {6205ef3b-e3a0-4bc5-97d7-e73fb67aa007}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a4bbe86d-5bee-40ea-a2d4-c18aabcc1293}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 17, !- Name
  {67cd71bc-9891-4f31-88a9-b0312ef77f5a}, !- Inlet Port
  {c0103592-5b8a-482b-9985-6c16b708bed3}; !- Outlet Port

OS:Connection,
  {67cd71bc-9891-4f31-88a9-b0312ef77f5a}, !- Handle
  {51710c8f-7297-46a5-92dc-fe43c053e9b8}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  19,                                     !- Outlet Port
  {a4bbe86d-5bee-40ea-a2d4-c18aabcc1293}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {215395c8-3604-4784-95a8-234baaff4d8c}, !- Handle
  Core_top Water Use Connection Outlet Node, !- Name
  {1d1320f7-86ef-4b3b-b128-e5cfad0d3afa}, !- Inlet Port
  {4d48db4b-ebcd-40bf-883c-17bf1cb92bc0}; !- Outlet Port

OS:Connection,
  {c0103592-5b8a-482b-9985-6c16b708bed3}, !- Handle
  {b791bb5b-272f-4e6b-a9d7-11fc98a72d7a}, !- Name
  {a4bbe86d-5bee-40ea-a2d4-c18aabcc1293}, !- Source Object
  3,                                      !- Outlet Port
  {b735668b-a9e6-49d9-ae2b-9606343fcd2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d1320f7-86ef-4b3b-b128-e5cfad0d3afa}, !- Handle
  {52f9da71-e699-4a8b-8a4c-dea6dccebd76}, !- Name
  {b735668b-a9e6-49d9-ae2b-9606343fcd2b}, !- Source Object
  3,                                      !- Outlet Port
  {215395c8-3604-4784-95a8-234baaff4d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d48db4b-ebcd-40bf-883c-17bf1cb92bc0}, !- Handle
  {b16e59a9-2238-422a-8100-a26a934b2465}, !- Name
  {215395c8-3604-4784-95a8-234baaff4d8c}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  19;                                     !- Inlet Port

OS:People:Definition,
  {e22ed7f1-f92e-443b-a7fe-7b6ac14220f0}, !- Handle
  Perimeter_top_ZN_1 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {f2be2554-a96b-40ee-b334-a0f2d3a961be}, !- Handle
  Perimeter_top_ZN_1 People,              !- Name
  {e22ed7f1-f92e-443b-a7fe-7b6ac14220f0}, !- People Definition Name
  {d16e9d1c-950d-4db9-b5d3-816f0f8dc245}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {bfda7a88-8b19-4bea-847c-a299323adb3d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {bfda7a88-8b19-4bea-847c-a299323adb3d}, !- Handle
  Perimeter_top_ZN_1 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {00c05a6e-93d4-49bb-84ce-04c496613300}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00c05a6e-93d4-49bb-84ce-04c496613300}, !- Handle
  {a7414683-9a61-4456-abf8-862ce76c26de}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {84aa976a-11e6-4e8f-86f6-f5c2f0473ba8}, !- Handle
  Perimeter_top_ZN_1 Space Infiltration Design Flow Rate 1, !- Name
  {d16e9d1c-950d-4db9-b5d3-816f0f8dc245}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {fd90756c-a8c2-403a-a0ea-3ca08bcdd9db}, !- Handle
  Perimeter_top_ZN_1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6489f4a5-6c74-4e91-8be3-b0460bd04a80}, !- Handle
  Perimeter_top_ZN_1 Regulated Lights,    !- Name
  {fd90756c-a8c2-403a-a0ea-3ca08bcdd9db}, !- Lights Definition Name
  {d16e9d1c-950d-4db9-b5d3-816f0f8dc245}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {079d62c7-333b-4973-956a-ede92e4256bb}, !- Handle
  Perimeter_top_ZN_1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eb071198-474d-4c79-888d-052413af4b7c}, !- Handle
  Perimeter_top_ZN_1 Recepticle Loads,    !- Name
  {079d62c7-333b-4973-956a-ede92e4256bb}, !- Electric Equipment Definition Name
  {d16e9d1c-950d-4db9-b5d3-816f0f8dc245}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {fd3d7cf7-6521-43a5-b1f5-d7663a1323c6}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {d16e9d1c-950d-4db9-b5d3-816f0f8dc245}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 46.3296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 43.5864,                          !- X,Y,Z Vertex 2 {m}
  73.1071944, 0, 43.5864,                 !- X,Y,Z Vertex 3 {m}
  73.1071944, 0, 46.3296;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e141ad6-5771-4e9b-8c42-c09335fc1d11}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {fd3d7cf7-6521-43a5-b1f5-d7663a1323c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 46.0248,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 44.5008,                          !- X,Y,Z Vertex 2 {m}
  73.1068896, 0, 44.5008,                 !- X,Y,Z Vertex 3 {m}
  73.1068896, 0, 46.0248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5292a0d2-0a41-45b5-9bd8-f42fa5ffe02b}, !- Handle
  Int-Per3S-NE,                           !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {d16e9d1c-950d-4db9-b5d3-816f0f8dc245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3222974-6394-4d76-a7c1-63c7ec20f26e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 46.3296,                 !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 43.5864,                 !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 43.5864,        !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3222974-6394-4d76-a7c1-63c7ec20f26e}, !- Handle
  Int-Per3S-NE Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21522cd7-1654-4387-936c-c4958c08a682}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5292a0d2-0a41-45b5-9bd8-f42fa5ffe02b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 46.3296,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 43.5864,        !- X,Y,Z Vertex 2 {m}
  73.1071944, 0, 43.5864,                 !- X,Y,Z Vertex 3 {m}
  73.1071944, 0, 46.3296;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d858fd3-4be5-455d-a5cf-7ec74ce2a83a}, !- Handle
  Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {d16e9d1c-950d-4db9-b5d3-816f0f8dc245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {329258c7-8a78-458d-a26e-0617b691bb4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 46.3296,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 43.5864,        !- X,Y,Z Vertex 2 {m}
  0, 0, 43.5864,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3296;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {329258c7-8a78-458d-a26e-0617b691bb4e}, !- Handle
  Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b03d8ac-66fd-48d6-8bc1-abd17401c44d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d858fd3-4be5-455d-a5cf-7ec74ce2a83a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 46.3296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 43.5864,                          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 43.5864,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79bf222-464c-48cf-810d-a50160893012}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {d16e9d1c-950d-4db9-b5d3-816f0f8dc245}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 43.5864,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 43.5864,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 43.5864,                          !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 43.5864;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {dc38a996-33ba-4e71-bf07-1143f263798e}, !- Handle
  Perimeter_top_ZN_1 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {d16e9d1c-950d-4db9-b5d3-816f0f8dc245}; !- Space Name

OS:WaterUse:Connections,
  {041b83ed-98b2-4396-a26e-3d0fc274be10}, !- Handle
  Perimeter_top_ZN_1 Water Use Connection, !- Name
  {711c74a3-8385-4616-b366-2d68fdfe7012}, !- Inlet Node Name
  {3ba1e21e-55d8-4a3c-b697-9e16acb69759}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a667e922-8584-47c0-b04a-f81459a0b674}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1234310c-808e-493e-8519-14f1b484c77f}, !- Handle
  Perimeter_top_ZN_1 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.19262681363291e-06,                   !- Peak Flow Rate {m3/s}
  {d25302ba-eff4-4c73-80b6-8f4e65bfc3d3}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {d25302ba-eff4-4c73-80b6-8f4e65bfc3d3}, !- Handle
  Perimeter_top_ZN_1 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {9e02caf2-65df-4609-a382-11bdcb6e6cf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e02caf2-65df-4609-a382-11bdcb6e6cf4}, !- Handle
  {349a80db-c26d-40c7-a555-585de9d56619}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a667e922-8584-47c0-b04a-f81459a0b674}, !- Handle
  Perimeter_top_ZN_1 Water Use Equipment, !- Name
  {1234310c-808e-493e-8519-14f1b484c77f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4c7d7420-b2f7-4838-9c8a-5a25bffec5d6}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 18, !- Name
  {7c5f3861-144d-4937-840e-edd6af8af9b1}, !- Inlet Port
  {711c74a3-8385-4616-b366-2d68fdfe7012}; !- Outlet Port

OS:Connection,
  {7c5f3861-144d-4937-840e-edd6af8af9b1}, !- Handle
  {58dd79c6-2012-49fb-8cd7-53814f9f564a}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  20,                                     !- Outlet Port
  {4c7d7420-b2f7-4838-9c8a-5a25bffec5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44a836ac-f2cf-4957-a0a3-ca3782f37bc7}, !- Handle
  Perimeter_top_ZN_1 Water Use Connection Outlet Node, !- Name
  {3ba1e21e-55d8-4a3c-b697-9e16acb69759}, !- Inlet Port
  {6aa1b9ce-13f7-4b7d-a7ad-cd42cdb783d1}; !- Outlet Port

OS:Connection,
  {711c74a3-8385-4616-b366-2d68fdfe7012}, !- Handle
  {43117efa-c07a-43e6-90e1-da7968f819af}, !- Name
  {4c7d7420-b2f7-4838-9c8a-5a25bffec5d6}, !- Source Object
  3,                                      !- Outlet Port
  {041b83ed-98b2-4396-a26e-3d0fc274be10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba1e21e-55d8-4a3c-b697-9e16acb69759}, !- Handle
  {0e7a40bb-1a25-4044-953c-a95c05692992}, !- Name
  {041b83ed-98b2-4396-a26e-3d0fc274be10}, !- Source Object
  3,                                      !- Outlet Port
  {44a836ac-f2cf-4957-a0a3-ca3782f37bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa1b9ce-13f7-4b7d-a7ad-cd42cdb783d1}, !- Handle
  {7f68eafb-665e-406b-abfe-d272921bd744}, !- Name
  {44a836ac-f2cf-4957-a0a3-ca3782f37bc7}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  20;                                     !- Inlet Port

OS:People:Definition,
  {fb793edc-c3e6-4c37-9591-6d7edb10f169}, !- Handle
  Perimeter_top_ZN_2 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {1d8a93d2-9a7e-44b7-82a3-9f0c505fbd15}, !- Handle
  Perimeter_top_ZN_2 People,              !- Name
  {fb793edc-c3e6-4c37-9591-6d7edb10f169}, !- People Definition Name
  {21522cd7-1654-4387-936c-c4958c08a682}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {9520f9ea-3b4b-4ba6-a715-c0856377b019}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9520f9ea-3b4b-4ba6-a715-c0856377b019}, !- Handle
  Perimeter_top_ZN_2 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {bc3aecbd-4ed4-43c0-9e76-a52c31270d6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc3aecbd-4ed4-43c0-9e76-a52c31270d6c}, !- Handle
  {5c78015d-2b25-4cf0-88a0-8cf1f0601a3a}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {7b1e2eb5-0462-4005-8a43-dd046321ce46}, !- Handle
  Perimeter_top_ZN_2 Space Infiltration Design Flow Rate 1, !- Name
  {21522cd7-1654-4387-936c-c4958c08a682}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {bc9a411f-b23a-4d44-af17-5f5b067231cc}, !- Handle
  Perimeter_top_ZN_2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f953df0c-8c57-4e04-ba5d-fe1b10f95305}, !- Handle
  Perimeter_top_ZN_2 Regulated Lights,    !- Name
  {bc9a411f-b23a-4d44-af17-5f5b067231cc}, !- Lights Definition Name
  {21522cd7-1654-4387-936c-c4958c08a682}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {43896115-9555-4efe-abcd-d1f559c6b3e1}, !- Handle
  Perimeter_top_ZN_2 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {27a30179-fec0-4121-9d5a-1288815896ce}, !- Handle
  Perimeter_top_ZN_2 Recepticle Loads,    !- Name
  {43896115-9555-4efe-abcd-d1f559c6b3e1}, !- Electric Equipment Definition Name
  {21522cd7-1654-4387-936c-c4958c08a682}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {32d89ad3-912b-453b-8a80-a52e452ef84d}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {21522cd7-1654-4387-936c-c4958c08a682}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 46.3296,                 !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 43.5864,                 !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7381296, 43.5864,        !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7381296, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {076e2148-7fbd-4df7-802a-b4fb4565e23e}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {32d89ad3-912b-453b-8a80-a52e452ef84d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.1071944, 0.003048, 46.0248,          !- X,Y,Z Vertex 1 {m}
  73.1071944, 0.003048, 44.5008,          !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7350816, 44.5008,        !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7350816, 46.0248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab62d732-b304-4258-b09e-4174347f9db1}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {21522cd7-1654-4387-936c-c4958c08a682}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85b38684-a0db-476f-9961-80dbfa972bac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 46.3296,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 43.5864,        !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 43.5864,        !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b38684-a0db-476f-9961-80dbfa972bac}, !- Handle
  Perimeter_top_ZN_2_Wall_North Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7e8c0fc-a8cf-4196-9568-2665621928dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab62d732-b304-4258-b09e-4174347f9db1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 46.3296,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 43.5864,        !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7381296, 43.5864,        !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7381296, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271ff05b-8f8d-4445-8d38-10933daa5a8a}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {21522cd7-1654-4387-936c-c4958c08a682}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 43.5864,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 43.5864,                 !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 43.5864,        !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 43.5864;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6363a81f-80d8-46fd-a358-7804a5addd8a}, !- Handle
  Perimeter_top_ZN_2 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {21522cd7-1654-4387-936c-c4958c08a682}; !- Space Name

OS:WaterUse:Connections,
  {381e8cce-4e36-472b-9363-8cac72a63f94}, !- Handle
  Perimeter_top_ZN_2 Water Use Connection, !- Name
  {ba6417a7-1b13-435f-85f8-d6a511acfb3d}, !- Inlet Node Name
  {a4c8295e-f50a-434c-88a1-b26410f556ac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c06033f0-cb02-452f-9775-db29d95c0b1d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8174542a-b626-4c39-9ddc-6cdd69a46cf9}, !- Handle
  Perimeter_top_ZN_2 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.05742387975128e-06,                   !- Peak Flow Rate {m3/s}
  {6bf9938c-7324-4c6c-9c8c-314adfa2d1ad}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {6bf9938c-7324-4c6c-9c8c-314adfa2d1ad}, !- Handle
  Perimeter_top_ZN_2 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {546caf03-02e5-417b-8d64-fb3e6199f6dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {546caf03-02e5-417b-8d64-fb3e6199f6dc}, !- Handle
  {9aee01e9-8588-411e-b1d9-00e5aafbdf6f}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c06033f0-cb02-452f-9775-db29d95c0b1d}, !- Handle
  Perimeter_top_ZN_2 Water Use Equipment, !- Name
  {8174542a-b626-4c39-9ddc-6cdd69a46cf9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {506756f3-4e24-4272-bf45-c1a4b36899dc}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 19, !- Name
  {7415cb15-8462-45fc-a491-cb1834289f99}, !- Inlet Port
  {ba6417a7-1b13-435f-85f8-d6a511acfb3d}; !- Outlet Port

OS:Connection,
  {7415cb15-8462-45fc-a491-cb1834289f99}, !- Handle
  {764339a4-94b7-49b6-b6f5-c198ddd088c9}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  21,                                     !- Outlet Port
  {506756f3-4e24-4272-bf45-c1a4b36899dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6012f132-3338-494c-9a7a-94d804712670}, !- Handle
  Perimeter_top_ZN_2 Water Use Connection Outlet Node, !- Name
  {a4c8295e-f50a-434c-88a1-b26410f556ac}, !- Inlet Port
  {b7d65244-3a9c-4da5-955d-4cdcf11fd7de}; !- Outlet Port

OS:Connection,
  {ba6417a7-1b13-435f-85f8-d6a511acfb3d}, !- Handle
  {9b938c5f-a15a-4f02-b16c-9690431104f5}, !- Name
  {506756f3-4e24-4272-bf45-c1a4b36899dc}, !- Source Object
  3,                                      !- Outlet Port
  {381e8cce-4e36-472b-9363-8cac72a63f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c8295e-f50a-434c-88a1-b26410f556ac}, !- Handle
  {50c1270a-ebf6-4bed-9cec-cb9e2a9da82a}, !- Name
  {381e8cce-4e36-472b-9363-8cac72a63f94}, !- Source Object
  3,                                      !- Outlet Port
  {6012f132-3338-494c-9a7a-94d804712670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d65244-3a9c-4da5-955d-4cdcf11fd7de}, !- Handle
  {8815c1db-b9f4-4d00-b74a-142ddc37c866}, !- Name
  {6012f132-3338-494c-9a7a-94d804712670}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  21;                                     !- Inlet Port

OS:People:Definition,
  {dc0ef136-cf90-4ef8-9fff-4b71984f10e6}, !- Handle
  Perimeter_top_ZN_3 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {c3dbe075-ce57-4c8e-bd65-47f004a3c019}, !- Handle
  Perimeter_top_ZN_3 People,              !- Name
  {dc0ef136-cf90-4ef8-9fff-4b71984f10e6}, !- People Definition Name
  {f7e8c0fc-a8cf-4196-9568-2665621928dd}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {468f7d99-130b-446f-9f47-5817a1008f09}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {468f7d99-130b-446f-9f47-5817a1008f09}, !- Handle
  Perimeter_top_ZN_3 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {fbb8358e-ef2d-406f-b082-87247ff9312d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbb8358e-ef2d-406f-b082-87247ff9312d}, !- Handle
  {77122815-1aad-4c70-9f58-f41126981d01}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {aeadfad8-b536-4cf4-bf31-aef2e6840c24}, !- Handle
  Perimeter_top_ZN_3 Space Infiltration Design Flow Rate 1, !- Name
  {f7e8c0fc-a8cf-4196-9568-2665621928dd}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {f202cc84-6c2c-43c4-ac8a-3944142e79c6}, !- Handle
  Perimeter_top_ZN_3 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {58d0863f-657e-4a75-95ce-83e44edf6aa8}, !- Handle
  Perimeter_top_ZN_3 Regulated Lights,    !- Name
  {f202cc84-6c2c-43c4-ac8a-3944142e79c6}, !- Lights Definition Name
  {f7e8c0fc-a8cf-4196-9568-2665621928dd}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8b07b6da-9c11-4f8f-a3ea-eed10878d612}, !- Handle
  Perimeter_top_ZN_3 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {36672e6a-6c08-4f96-958c-3ab1d8c146b3}, !- Handle
  Perimeter_top_ZN_3 Recepticle Loads,    !- Name
  {8b07b6da-9c11-4f8f-a3ea-eed10878d612}, !- Electric Equipment Definition Name
  {f7e8c0fc-a8cf-4196-9568-2665621928dd}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {83ec5825-77ff-4d73-aad6-58fbd5caaeb9}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {f7e8c0fc-a8cf-4196-9568-2665621928dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 46.3296,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 43.5864,        !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 43.5864,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 46.3296;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d73ee6d-4704-4fc6-858b-b0389668f9a3}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {83ec5825-77ff-4d73-aad6-58fbd5caaeb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.1068896, 48.7381296, 46.0248,        !- X,Y,Z Vertex 1 {m}
  73.1068896, 48.7381296, 44.5008,        !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 44.5008,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 46.0248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c264f56e-3503-458d-b0bd-e056e629467c}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {e29750dd-a63f-4d17-8ce2-a1b672fed7aa}, !- Construction Name
  {f7e8c0fc-a8cf-4196-9568-2665621928dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce6268de-06bc-4544-9844-f0610b98d960}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.1674208e-15, 48.7381296, 46.3296,     !- X,Y,Z Vertex 1 {m}
  8.1674208e-15, 48.7381296, 43.5864,     !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 43.5864,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce6268de-06bc-4544-9844-f0610b98d960}, !- Handle
  Perimeter_top_ZN_3_Wall_West Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b03d8ac-66fd-48d6-8bc1-abd17401c44d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c264f56e-3503-458d-b0bd-e056e629467c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 44.1649104, 46.3296,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 43.5864,        !- X,Y,Z Vertex 2 {m}
  8.1674208e-15, 48.7381296, 43.5864,     !- X,Y,Z Vertex 3 {m}
  8.1674208e-15, 48.7381296, 46.3296;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18aa0fa0-112c-4ac8-aafe-1ed3cfe5e030}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {f7e8c0fc-a8cf-4196-9568-2665621928dd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 43.5864,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 43.5864,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 43.5864,        !- X,Y,Z Vertex 3 {m}
