  0, 48.7381296, 43.5864;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {690a9907-adac-4fa5-954a-2cda83bd0bc6}, !- Handle
  Perimeter_top_ZN_3 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {f7e8c0fc-a8cf-4196-9568-2665621928dd}; !- Space Name

OS:WaterUse:Connections,
  {15fccac7-ca7c-404f-ba80-d2003848ed44}, !- Handle
  Perimeter_top_ZN_3 Water Use Connection, !- Name
  {9aca2362-ad2e-44dc-a71c-394a77af1254}, !- Inlet Node Name
  {b05c6805-f0c1-40e6-a7c1-fafbf740c9f3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {451bea83-3f4a-464e-9ba1-00a8881a1637}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4d27b01b-5a26-4d30-8762-cd8bd15cc500}, !- Handle
  Perimeter_top_ZN_3 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  3.19264784369837e-06,                   !- Peak Flow Rate {m3/s}
  {583224c4-4e27-44f9-adcf-fca09fd9b3da}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {583224c4-4e27-44f9-adcf-fca09fd9b3da}, !- Handle
  Perimeter_top_ZN_3 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {8f9af7f7-f0e0-4337-bee6-31b08d2958bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f9af7f7-f0e0-4337-bee6-31b08d2958bc}, !- Handle
  {2c85bca2-2326-447d-b349-cd14004e2f58}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {451bea83-3f4a-464e-9ba1-00a8881a1637}, !- Handle
  Perimeter_top_ZN_3 Water Use Equipment, !- Name
  {4d27b01b-5a26-4d30-8762-cd8bd15cc500}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0a5905a5-0f8a-47da-a6a4-c06ac218c027}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 20, !- Name
  {af539fad-ad06-425f-a8f7-a808d6d3c466}, !- Inlet Port
  {9aca2362-ad2e-44dc-a71c-394a77af1254}; !- Outlet Port

OS:Connection,
  {af539fad-ad06-425f-a8f7-a808d6d3c466}, !- Handle
  {6bedbf21-2d3c-454d-a75b-755b6d14539b}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  22,                                     !- Outlet Port
  {0a5905a5-0f8a-47da-a6a4-c06ac218c027}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {176977ff-bfec-4eaa-878a-ed3014e27259}, !- Handle
  Perimeter_top_ZN_3 Water Use Connection Outlet Node, !- Name
  {b05c6805-f0c1-40e6-a7c1-fafbf740c9f3}, !- Inlet Port
  {822cf170-9c75-473e-927d-cbc40ec0222a}; !- Outlet Port

OS:Connection,
  {9aca2362-ad2e-44dc-a71c-394a77af1254}, !- Handle
  {0c3e191e-85d6-4499-aff3-a2c0b14eea52}, !- Name
  {0a5905a5-0f8a-47da-a6a4-c06ac218c027}, !- Source Object
  3,                                      !- Outlet Port
  {15fccac7-ca7c-404f-ba80-d2003848ed44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05c6805-f0c1-40e6-a7c1-fafbf740c9f3}, !- Handle
  {505d36d5-635d-4906-98e1-385f133b11b3}, !- Name
  {15fccac7-ca7c-404f-ba80-d2003848ed44}, !- Source Object
  3,                                      !- Outlet Port
  {176977ff-bfec-4eaa-878a-ed3014e27259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {822cf170-9c75-473e-927d-cbc40ec0222a}, !- Handle
  {31ad6cbe-b1d6-4710-8710-ce12d7335bf4}, !- Name
  {176977ff-bfec-4eaa-878a-ed3014e27259}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  22;                                     !- Inlet Port

OS:People:Definition,
  {db5ac4dc-03cc-4c4e-87d8-fd079a50181a}, !- Handle
  Perimeter_top_ZN_4 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {22280bfc-4464-494e-a75b-2c6401f47e96}, !- Handle
  Perimeter_top_ZN_4 People,              !- Name
  {db5ac4dc-03cc-4c4e-87d8-fd079a50181a}, !- People Definition Name
  {7b03d8ac-66fd-48d6-8bc1-abd17401c44d}, !- Space or SpaceType Name
  {464091a2-528a-49c0-b4f1-5caa09a3e1a3}, !- Number of People Schedule Name
  {b1765e3a-f575-4373-843a-9687ff072380}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b1765e3a-f575-4373-843a-9687ff072380}, !- Handle
  Perimeter_top_ZN_4 People Activity Level, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  {5d6c8729-c792-4645-ade4-68f002405639}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d6c8729-c792-4645-ade4-68f002405639}, !- Handle
  {999c3d1f-b99e-4413-add0-ba9eaf507816}, !- Name
  {bab97c64-646f-4e5d-bcc8-51ac1fee9ca8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {5e0c745f-237d-4ee8-b2a1-3155b8954056}, !- Handle
  Perimeter_top_ZN_4 Space Infiltration Design Flow Rate 1, !- Name
  {7b03d8ac-66fd-48d6-8bc1-abd17401c44d}, !- Space or SpaceType Name
  {d4411a41-7e59-4dc4-ae0e-bccadb75a55d}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {18533e37-56c7-4a8a-b1b9-f1d357ad6537}, !- Handle
  Perimeter_top_ZN_4 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c655ef26-f73f-438e-a804-5010800f2651}, !- Handle
  Perimeter_top_ZN_4 Regulated Lights,    !- Name
  {18533e37-56c7-4a8a-b1b9-f1d357ad6537}, !- Lights Definition Name
  {7b03d8ac-66fd-48d6-8bc1-abd17401c44d}, !- Space or SpaceType Name
  {b17a944a-3453-4be7-846d-0ac421f76584}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a5717aed-8c8b-498c-aeb6-e263766e962b}, !- Handle
  Perimeter_top_ZN_4 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2d03c483-9f30-4d20-824a-792c6dbf1124}, !- Handle
  Perimeter_top_ZN_4 Recepticle Loads,    !- Name
  {a5717aed-8c8b-498c-aeb6-e263766e962b}, !- Electric Equipment Definition Name
  {7b03d8ac-66fd-48d6-8bc1-abd17401c44d}, !- Space or SpaceType Name
  {47bf52af-9416-4091-8d9a-942647f28602}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {ca25d68e-f2fc-4bef-b596-fb441d2490d1}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {7b03d8ac-66fd-48d6-8bc1-abd17401c44d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 46.3296,                 !- X,Y,Z Vertex 1 {m}
  0, 48.7381296, 43.5864,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 43.5864,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3296;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba82ace4-670a-4056-917f-cb89dfd7cf5b}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {eea5fb3d-2667-4f97-9193-22bcc2d5e89a}, !- Construction Name
  {ca25d68e-f2fc-4bef-b596-fb441d2490d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7350816, 46.0248,                 !- X,Y,Z Vertex 1 {m}
  0, 48.7350816, 44.5008,                 !- X,Y,Z Vertex 2 {m}
  0, 0.003048, 44.5008,                   !- X,Y,Z Vertex 3 {m}
  0, 0.003048, 46.0248;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3897294d-a6e6-4fd4-b781-f5bcd6644387}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {7b30e4e6-5a8b-42cb-afc5-b4abd354d225}, !- Construction Name
  {7b03d8ac-66fd-48d6-8bc1-abd17401c44d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 43.5864,                 !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 43.5864,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 43.5864,        !- X,Y,Z Vertex 3 {m}
  0, 0, 43.5864;                          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5e6faccf-1a7a-47f8-9883-66f3309fe0e6}, !- Handle
  Perimeter_top_ZN_4 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {7b03d8ac-66fd-48d6-8bc1-abd17401c44d}; !- Space Name

OS:WaterUse:Connections,
  {15dc87b2-9ce6-47e3-983f-65b6bab33157}, !- Handle
  Perimeter_top_ZN_4 Water Use Connection, !- Name
  {a1775a29-6a37-4ed2-827f-69d4bbbc28cb}, !- Inlet Node Name
  {3adbacbe-e71c-4e5f-b5f6-43875c05fabf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb12200f-82c7-45a7-b600-8a2f35acbda2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bf2430d8-471b-4568-a651-59ba0906deed}, !- Handle
  Perimeter_top_ZN_4 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.05740284968581e-06,                   !- Peak Flow Rate {m3/s}
  {98282022-ac18-4909-99dd-3adf3662bb9a}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {98282022-ac18-4909-99dd-3adf3662bb9a}, !- Handle
  Perimeter_top_ZN_4 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {ba2fa9fa-527b-4376-8631-6cb06cc08f68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba2fa9fa-527b-4376-8631-6cb06cc08f68}, !- Handle
  {def1bfcc-3cda-4c61-9282-7e0976f303e1}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb12200f-82c7-45a7-b600-8a2f35acbda2}, !- Handle
  Perimeter_top_ZN_4 Water Use Equipment, !- Name
  {bf2430d8-471b-4568-a651-59ba0906deed}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39bb3873-24cf-4a0a-acfb-09449a6f8b33}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7450d7f5-b2ea-4d32-93d8-4b231cfa8a80}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 21, !- Name
  {a72f4f7e-fb47-4955-85fc-25e90e158634}, !- Inlet Port
  {a1775a29-6a37-4ed2-827f-69d4bbbc28cb}; !- Outlet Port

OS:Connection,
  {a72f4f7e-fb47-4955-85fc-25e90e158634}, !- Handle
  {516a0b2b-c934-47e5-a5a8-df2624479641}, !- Name
  {2bd5d0d5-02d5-4692-a32e-e25cfcb1f8ba}, !- Source Object
  23,                                     !- Outlet Port
  {7450d7f5-b2ea-4d32-93d8-4b231cfa8a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {021710a3-a9c6-4008-8d40-ae566f108b14}, !- Handle
  Perimeter_top_ZN_4 Water Use Connection Outlet Node, !- Name
  {3adbacbe-e71c-4e5f-b5f6-43875c05fabf}, !- Inlet Port
  {c647591c-22c2-4991-b271-a817ef218b13}; !- Outlet Port

OS:Connection,
  {a1775a29-6a37-4ed2-827f-69d4bbbc28cb}, !- Handle
  {3dad992f-82fe-451a-93b1-1a5372a32a2b}, !- Name
  {7450d7f5-b2ea-4d32-93d8-4b231cfa8a80}, !- Source Object
  3,                                      !- Outlet Port
  {15dc87b2-9ce6-47e3-983f-65b6bab33157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3adbacbe-e71c-4e5f-b5f6-43875c05fabf}, !- Handle
  {ff0427b7-aa78-44b7-a051-41b052921199}, !- Name
  {15dc87b2-9ce6-47e3-983f-65b6bab33157}, !- Source Object
  3,                                      !- Outlet Port
  {021710a3-a9c6-4008-8d40-ae566f108b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c647591c-22c2-4991-b271-a817ef218b13}, !- Handle
  {fd7f1d94-f5d4-41c4-a809-1dfb91963dd0}, !- Name
  {021710a3-a9c6-4008-8d40-ae566f108b14}, !- Source Object
  3,                                      !- Outlet Port
  {7e304183-909b-4969-b9b4-7504e8c85cd0}, !- Target Object
  23;                                     !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {f35c4d32-0239-441c-a27f-fe237969680c}, !- Handle
  TopFloor_Plenum Space Infiltration Design Flow Rate 1, !- Name
  {f1a0d22b-aa8b-406c-bf5b-6058bb8073cf}, !- Space or SpaceType Name
  {b2279e82-1b05-492c-848c-ecdfb7054932}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {3e2e65ec-051d-4f41-8e19-982e34609329}, !- Handle
  TopFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {f1a0d22b-aa8b-406c-bf5b-6058bb8073cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 47.5488,                 !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 46.3296,                 !- X,Y,Z Vertex 2 {m}
  73.1071944, 48.7381296, 46.3296,        !- X,Y,Z Vertex 3 {m}
  73.1071944, 48.7381296, 47.5488;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60dcbe03-442f-4a9a-b9ff-04b45faed204}, !- Handle
  TopFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {f1a0d22b-aa8b-406c-bf5b-6058bb8073cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 47.5488,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 46.3296,                          !- X,Y,Z Vertex 2 {m}
  73.1071944, 0, 46.3296,                 !- X,Y,Z Vertex 3 {m}
  73.1071944, 0, 47.5488;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850cc880-f09a-4e60-943b-65c7d0ac71a9}, !- Handle
  TopFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {f1a0d22b-aa8b-406c-bf5b-6058bb8073cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 47.5488,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 46.3296,        !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 46.3296,                 !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 47.5488;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51aa5c4d-3e53-4d2b-a26b-3a5816e92512}, !- Handle
  TopFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  {0db5690f-b5ed-4f66-ad72-213bfec49cfb}, !- Construction Name
  {f1a0d22b-aa8b-406c-bf5b-6058bb8073cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 47.5488,                 !- X,Y,Z Vertex 1 {m}
  0, 48.7381296, 46.3296,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 46.3296,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 47.5488;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3461edc7-6413-4bb2-a94f-c5244b807071}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {5ba39713-46e7-45c5-8ae7-02997d73fcb1}, !- Construction Name
  {f1a0d22b-aa8b-406c-bf5b-6058bb8073cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 47.5488,                 !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 47.5488,        !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 47.5488,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 47.5488;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dca8d8ea-b320-4f9f-92c0-11acc30f7ff8}, !- Handle
  Core_top_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {f1a0d22b-aa8b-406c-bf5b-6058bb8073cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b69f0f3e-b56b-4636-a1fe-f6899051d65a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 46.3296,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 46.3296,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 46.3296,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b69f0f3e-b56b-4636-a1fe-f6899051d65a}, !- Handle
  Core_top_ZN_5_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {411bd1fa-460c-4cbd-8d75-cf24a08bd414}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dca8d8ea-b320-4f9f-92c0-11acc30f7ff8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 46.3296,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 46.3296,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 46.3296,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f29926e8-6037-440f-9114-3fd1d5529332}, !- Handle
  Perimeter_top_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {f1a0d22b-aa8b-406c-bf5b-6058bb8073cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd4a7cbb-b5d8-47d1-8f5e-046b8285bba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 4.57318872, 46.3296,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 46.3296,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 46.3296,                          !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd4a7cbb-b5d8-47d1-8f5e-046b8285bba7}, !- Handle
  Perimeter_top_ZN_1_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d16e9d1c-950d-4db9-b5d3-816f0f8dc245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f29926e8-6037-440f-9114-3fd1d5529332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 46.3296,                 !- X,Y,Z Vertex 1 {m}
  68.5339752, 4.57318872, 46.3296,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 46.3296,        !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3296;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a058cd70-454c-48ff-a83e-72b254ea504c}, !- Handle
  Perimeter_top_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {f1a0d22b-aa8b-406c-bf5b-6058bb8073cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecfacbae-b196-4c9f-951d-ce3b4444bae3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 46.3296,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 0, 46.3296,                 !- X,Y,Z Vertex 2 {m}
  68.5339752, 4.57318872, 46.3296,        !- X,Y,Z Vertex 3 {m}
  68.5339752, 44.1649104, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecfacbae-b196-4c9f-951d-ce3b4444bae3}, !- Handle
  Perimeter_top_ZN_2_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21522cd7-1654-4387-936c-c4958c08a682}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a058cd70-454c-48ff-a83e-72b254ea504c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 0, 46.3296,                 !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 46.3296,        !- X,Y,Z Vertex 2 {m}
  68.5339752, 44.1649104, 46.3296,        !- X,Y,Z Vertex 3 {m}
  68.5339752, 4.57318872, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e591be7d-62b2-4e2d-aff3-459deb86f545}, !- Handle
  Perimeter_top_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {f1a0d22b-aa8b-406c-bf5b-6058bb8073cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {556966db-1a49-4d0d-9ccf-e7bb40a1a5c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1071944, 48.7381296, 46.3296,        !- X,Y,Z Vertex 1 {m}
  68.5339752, 44.1649104, 46.3296,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 46.3296,        !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 46.3296;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {556966db-1a49-4d0d-9ccf-e7bb40a1a5c9}, !- Handle
  Perimeter_top_ZN_3_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7e8c0fc-a8cf-4196-9568-2665621928dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e591be7d-62b2-4e2d-aff3-459deb86f545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.5339752, 44.1649104, 46.3296,        !- X,Y,Z Vertex 1 {m}
  73.1071944, 48.7381296, 46.3296,        !- X,Y,Z Vertex 2 {m}
  0, 48.7381296, 46.3296,                 !- X,Y,Z Vertex 3 {m}
  4.57318872, 44.1649104, 46.3296;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ca35922-423d-4d85-9778-a4dd30df181c}, !- Handle
  Perimeter_top_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {6e2deb08-5aa1-4e1b-a018-fbddcc250698}, !- Construction Name
  {f1a0d22b-aa8b-406c-bf5b-6058bb8073cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3ef98f7-12c1-4f7f-8680-8c582d1b76a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381296, 46.3296,                 !- X,Y,Z Vertex 1 {m}
  4.57318872, 44.1649104, 46.3296,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 46.3296,        !- X,Y,Z Vertex 3 {m}
  0, 0, 46.3296;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3ef98f7-12c1-4f7f-8680-8c582d1b76a6}, !- Handle
  Perimeter_top_ZN_4_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b03d8ac-66fd-48d6-8bc1-abd17401c44d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ca35922-423d-4d85-9778-a4dd30df181c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 46.3296,                          !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 46.3296,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 44.1649104, 46.3296,        !- X,Y,Z Vertex 3 {m}
  0, 48.7381296, 46.3296;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {952dc9e8-5f37-4cf9-aa4c-882443e43238}, !- Handle
  TopFloor_Plenum ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {f1a0d22b-aa8b-406c-bf5b-6058bb8073cf}; !- Space Name

OS:PlantLoop,
  {89b11a0c-6405-4183-9277-6cda31ee0595}, !- Handle
  BaseCWSystem,                           !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {169df683-a2e6-495e-9741-bb6f366ea523}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.151017741317549,                      !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {97451c21-62e7-492c-b88e-f6662a36383c}, !- Plant Side Inlet Node Name
  {45298df7-52e6-4403-b061-e2bfc7a47a7a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {57d3e07c-b4e4-4006-8370-2dc41df3024d}, !- Demand Side Inlet Node Name
  {e867f056-20d3-47d5-a43a-337c51b91e88}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4cd5c0c6-d986-4f0c-9cda-f69d120b4aec}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {eeab2b0d-6658-4dba-88b8-77356339493c}, !- Demand Mixer Name
  {950e949d-92c3-4140-ae35-dca89ab3c9dd}, !- Demand Splitter Name
  {4870b7c8-478c-4f11-8b5f-c5304843c529}, !- Supply Mixer Name
  {27b7795e-e87d-41a6-8a6e-4e4ab3a5db35}; !- Supply Splitter Name

OS:Node,
  {1ef459a4-78dd-47f6-b672-a27d4b5c6cdc}, !- Handle
  BaseCWSystem Supply Inlet Node,         !- Name
  {97451c21-62e7-492c-b88e-f6662a36383c}, !- Inlet Port
  {6b95c8cd-1e80-407c-9923-a56d3141ad4a}; !- Outlet Port

OS:Node,
  {169df683-a2e6-495e-9741-bb6f366ea523}, !- Handle
  BaseCWSystem Supply Mixer Outlet Node,  !- Name
  {bf184fdc-9500-4512-a986-88e4fe9adff6}, !- Inlet Port
  {45298df7-52e6-4403-b061-e2bfc7a47a7a}; !- Outlet Port

OS:Node,
  {ae3dadb1-a6e1-4c85-b54a-fd35580c6277}, !- Handle
  BaseCWSystem Supply Splitter Outlet Node 1, !- Name
  {8487c7ae-21ca-48fc-a4f1-c8c471dbf7a6}, !- Inlet Port
  {02d37498-a727-46f3-b9c3-4d38bcbdd3f0}; !- Outlet Port

OS:Connector:Mixer,
  {4870b7c8-478c-4f11-8b5f-c5304843c529}, !- Handle
  BaseCWSystem Supply Mixer,              !- Name
  {bf184fdc-9500-4512-a986-88e4fe9adff6}, !- Outlet Branch Name
  {090cdec2-c3ab-4c03-b983-55c7901c4dd6}, !- Inlet Branch Name 1
  {96f5c28d-2772-4c08-811e-103f2da16143}, !- Inlet Branch Name 2
  {13cb777f-e2cf-4546-9463-0da251335a45}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {27b7795e-e87d-41a6-8a6e-4e4ab3a5db35}, !- Handle
  BaseCWSystem Supply Splitter,           !- Name
  {6b95c8cd-1e80-407c-9923-a56d3141ad4a}, !- Inlet Branch Name
  {8487c7ae-21ca-48fc-a4f1-c8c471dbf7a6}, !- Outlet Branch Name 1
  {d3b2b0d9-b346-4c42-aaad-ffc527058588}, !- Outlet Branch Name 2
  {de6329be-508f-4da3-b0dc-e8fe75dac7d4}; !- Outlet Branch Name 3

OS:Connection,
  {97451c21-62e7-492c-b88e-f6662a36383c}, !- Handle
  {74c150a6-f8a4-457a-afec-3abb30e3febc}, !- Name
  {89b11a0c-6405-4183-9277-6cda31ee0595}, !- Source Object
  14,                                     !- Outlet Port
  {1ef459a4-78dd-47f6-b672-a27d4b5c6cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b95c8cd-1e80-407c-9923-a56d3141ad4a}, !- Handle
  {630e4a3b-fcfd-4d96-bcb4-752de8684702}, !- Name
  {1ef459a4-78dd-47f6-b672-a27d4b5c6cdc}, !- Source Object
  3,                                      !- Outlet Port
  {27b7795e-e87d-41a6-8a6e-4e4ab3a5db35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8487c7ae-21ca-48fc-a4f1-c8c471dbf7a6}, !- Handle
  {b94a8ad4-3f00-4007-8c86-4cbd1b7e4a43}, !- Name
  {27b7795e-e87d-41a6-8a6e-4e4ab3a5db35}, !- Source Object
  3,                                      !- Outlet Port
  {ae3dadb1-a6e1-4c85-b54a-fd35580c6277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf184fdc-9500-4512-a986-88e4fe9adff6}, !- Handle
  {a75d9d88-0d13-4685-91ea-6b85342c630b}, !- Name
  {4870b7c8-478c-4f11-8b5f-c5304843c529}, !- Source Object
  2,                                      !- Outlet Port
  {169df683-a2e6-495e-9741-bb6f366ea523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45298df7-52e6-4403-b061-e2bfc7a47a7a}, !- Handle
  {fe97c80e-9f23-419a-a9e1-a2444111bc8e}, !- Name
  {169df683-a2e6-495e-9741-bb6f366ea523}, !- Source Object
  3,                                      !- Outlet Port
  {89b11a0c-6405-4183-9277-6cda31ee0595}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {addf9426-e2e2-4036-9049-609091e6cb60}, !- Handle
  BaseCWSystem Demand Inlet Node,         !- Name
  {57d3e07c-b4e4-4006-8370-2dc41df3024d}, !- Inlet Port
  {f31d35ed-2a93-4600-b011-40d3108b41e0}; !- Outlet Port

OS:Node,
  {10b39ce8-f5c3-4471-af9c-421045b68a2d}, !- Handle
  BaseCWSystem Demand Mixer Outlet Node,  !- Name
  {16a2bc8b-7778-4099-ba0a-95be2238ef6e}, !- Inlet Port
  {e867f056-20d3-47d5-a43a-337c51b91e88}; !- Outlet Port

OS:Node,
  {7d3d2ba2-8be8-458a-8339-cf913ec37367}, !- Handle
  BaseCWSystem Demand Splitter Outlet Node 1, !- Name
  {bb670e6d-dc61-4c59-8a19-804fdc4032b6}, !- Inlet Port
  {61a087f4-b5ef-4e01-ac84-22e07c3db5b6}; !- Outlet Port

OS:Connector:Mixer,
  {eeab2b0d-6658-4dba-88b8-77356339493c}, !- Handle
  BaseCWSystem Demand Mixer,              !- Name
  {16a2bc8b-7778-4099-ba0a-95be2238ef6e}, !- Outlet Branch Name
  {41eb4ebe-cf8b-4c14-9d49-b2e0f014d038}, !- Inlet Branch Name 1
  {a36dd90d-30a1-4906-9cd6-703b7bd15b0e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {950e949d-92c3-4140-ae35-dca89ab3c9dd}, !- Handle
  BaseCWSystem Demand Splitter,           !- Name
  {f31d35ed-2a93-4600-b011-40d3108b41e0}, !- Inlet Branch Name
  {bb670e6d-dc61-4c59-8a19-804fdc4032b6}, !- Outlet Branch Name 1
  {8872e614-4b7e-445a-bdcf-63378b2c9659}; !- Outlet Branch Name 2

OS:Connection,
  {57d3e07c-b4e4-4006-8370-2dc41df3024d}, !- Handle
  {ecdef360-59e8-4ec0-94de-ad9fa10de43f}, !- Name
  {89b11a0c-6405-4183-9277-6cda31ee0595}, !- Source Object
  17,                                     !- Outlet Port
  {addf9426-e2e2-4036-9049-609091e6cb60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f31d35ed-2a93-4600-b011-40d3108b41e0}, !- Handle
  {c74ff0c0-fffe-4746-a1fc-493923d26ebe}, !- Name
  {addf9426-e2e2-4036-9049-609091e6cb60}, !- Source Object
  3,                                      !- Outlet Port
  {950e949d-92c3-4140-ae35-dca89ab3c9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb670e6d-dc61-4c59-8a19-804fdc4032b6}, !- Handle
  {4a2c2ae1-271e-4f6e-94f8-d5c58abf192a}, !- Name
  {950e949d-92c3-4140-ae35-dca89ab3c9dd}, !- Source Object
  3,                                      !- Outlet Port
  {7d3d2ba2-8be8-458a-8339-cf913ec37367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16a2bc8b-7778-4099-ba0a-95be2238ef6e}, !- Handle
  {e832144b-efd2-4466-8185-8ea50bdcada5}, !- Name
  {eeab2b0d-6658-4dba-88b8-77356339493c}, !- Source Object
  2,                                      !- Outlet Port
  {10b39ce8-f5c3-4471-af9c-421045b68a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e867f056-20d3-47d5-a43a-337c51b91e88}, !- Handle
  {c3d6a136-bed9-4ec4-b271-7bfefd81c2e8}, !- Name
  {10b39ce8-f5c3-4471-af9c-421045b68a2d}, !- Source Object
  3,                                      !- Outlet Port
  {89b11a0c-6405-4183-9277-6cda31ee0595}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bb369239-fc7d-4a38-bbc5-d3acb239ed68}, !- Handle
  {89b11a0c-6405-4183-9277-6cda31ee0595}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  27.8333333333334,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4cd5c0c6-d986-4f0c-9cda-f69d120b4aec}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:CoolingTower:VariableSpeed,
  {7e01256a-2a87-48b1-8893-252ad4444164}, !- Handle
  Base Tower,                             !- Name
  {71d10e92-f2c3-4c17-9f18-c2612f5426ce}, !- Water Inlet Node
  {bb2facc1-1def-4256-95ee-fc62f117e8e8}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  22.2777733333334,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55556,                                !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.0755088706587746,                     !- Design Water Flow Rate {m3/s}
  39.1620100577587,                       !- Design Air Flow Rate {m3/s}
  14874.70161,                            !- Design Fan Power {W}
  {5d369d1a-d302-450d-b3a1-4def913627c9}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.5,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {5d369d1a-d302-450d-b3a1-4def913627c9}, !- Handle
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {bb5dc09f-32ec-4c7d-aac2-bbf90c21ebc8}, !- Handle
  Base Tower Outlet Node,                 !- Name
  {bb2facc1-1def-4256-95ee-fc62f117e8e8}, !- Inlet Port
  {090cdec2-c3ab-4c03-b983-55c7901c4dd6}; !- Outlet Port

OS:Connection,
  {bb2facc1-1def-4256-95ee-fc62f117e8e8}, !- Handle
  {e467284f-0f1e-4cf3-b03d-07e61a61a296}, !- Name
  {7e01256a-2a87-48b1-8893-252ad4444164}, !- Source Object
  3,                                      !- Outlet Port
  {bb5dc09f-32ec-4c7d-aac2-bbf90c21ebc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {090cdec2-c3ab-4c03-b983-55c7901c4dd6}, !- Handle
  {393bbf4b-b2db-4f65-8e95-d3463d0471e6}, !- Name
  {bb5dc09f-32ec-4c7d-aac2-bbf90c21ebc8}, !- Source Object
  3,                                      !- Outlet Port
  {4870b7c8-478c-4f11-8b5f-c5304843c529}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:ConstantSpeed,
  {8049c898-015a-410e-8b76-b9c49d14e381}, !- Handle
  Base CW Pump,                           !- Name
  {02d37498-a727-46f3-b9c3-4d38bcbdd3f0}, !- Inlet Node Name
  {eaeb8a71-be6a-49b7-a7a2-cdaaf8dfce29}, !- Outlet Node Name
  0.0755088706587746,                     !- Rated Flow Rate {m3/s}
  134508.015,                             !- Rated Pump Head {Pa}
  15576.8,                                !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {1c75ac7c-43e0-4081-9ba9-58c2fbc16433}, !- Handle
  Base CW Pump Outlet Node,               !- Name
  {eaeb8a71-be6a-49b7-a7a2-cdaaf8dfce29}, !- Inlet Port
  {71d10e92-f2c3-4c17-9f18-c2612f5426ce}; !- Outlet Port

OS:Connection,
  {02d37498-a727-46f3-b9c3-4d38bcbdd3f0}, !- Handle
  {9e705e70-27a2-4cba-afa1-384fb49f7324}, !- Name
  {ae3dadb1-a6e1-4c85-b54a-fd35580c6277}, !- Source Object
  3,                                      !- Outlet Port
  {8049c898-015a-410e-8b76-b9c49d14e381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaeb8a71-be6a-49b7-a7a2-cdaaf8dfce29}, !- Handle
  {d089e872-0257-4de1-a534-dd2ee3a1cc12}, !- Name
  {8049c898-015a-410e-8b76-b9c49d14e381}, !- Source Object
  3,                                      !- Outlet Port
  {1c75ac7c-43e0-4081-9ba9-58c2fbc16433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71d10e92-f2c3-4c17-9f18-c2612f5426ce}, !- Handle
  {cec49a41-90f4-4840-b291-83d5ab68d76a}, !- Name
  {1c75ac7c-43e0-4081-9ba9-58c2fbc16433}, !- Source Object
  3,                                      !- Outlet Port
  {7e01256a-2a87-48b1-8893-252ad4444164}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {d13ea07f-6b31-45c1-8660-50a33dd2ca9f}, !- Handle
  Base Tower-2,                           !- Name
  {38f74f15-380c-4a46-bbb8-bf47da3a6cf6}, !- Water Inlet Node
  {ed228213-6732-4721-9056-58942c393e13}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  22.2777733333334,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55556,                                !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.0755088706587746,                     !- Design Water Flow Rate {m3/s}
  39.1620100577587,                       !- Design Air Flow Rate {m3/s}
  14874.70161,                            !- Design Fan Power {W}
  {3509c878-a0b3-47fa-9c4d-d5c7cfa6f5fc}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.5,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {3509c878-a0b3-47fa-9c4d-d5c7cfa6f5fc}, !- Handle
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve 1, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {9a75de97-ace1-42be-9e58-244865ac1142}, !- Handle
  BaseCWSystem Supply Splitter Outlet Node 2, !- Name
  {d3b2b0d9-b346-4c42-aaad-ffc527058588}, !- Inlet Port
  {9ca5dacd-417c-4aa9-b6a0-e396baf90a0d}; !- Outlet Port

OS:Connection,
  {d3b2b0d9-b346-4c42-aaad-ffc527058588}, !- Handle
  {da2530af-0d5c-4058-ae4f-7b89f21c77be}, !- Name
  {27b7795e-e87d-41a6-8a6e-4e4ab3a5db35}, !- Source Object
  4,                                      !- Outlet Port
  {9a75de97-ace1-42be-9e58-244865ac1142}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {818d93b7-df5a-4a49-90d7-bc299a2d0739}, !- Handle
  Base Tower-2 Outlet Node,               !- Name
  {ed228213-6732-4721-9056-58942c393e13}, !- Inlet Port
  {96f5c28d-2772-4c08-811e-103f2da16143}; !- Outlet Port

OS:Connection,
  {ed228213-6732-4721-9056-58942c393e13}, !- Handle
  {d06bb884-571f-4b6e-8128-a7ef39408b41}, !- Name
  {d13ea07f-6b31-45c1-8660-50a33dd2ca9f}, !- Source Object
  3,                                      !- Outlet Port
  {818d93b7-df5a-4a49-90d7-bc299a2d0739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f5c28d-2772-4c08-811e-103f2da16143}, !- Handle
  {f29fe079-48f4-4ed5-a224-7c16338b0dd4}, !- Name
  {818d93b7-df5a-4a49-90d7-bc299a2d0739}, !- Source Object
  3,                                      !- Outlet Port
  {4870b7c8-478c-4f11-8b5f-c5304843c529}, !- Target Object
  4;                                      !- Inlet Port

OS:Pump:ConstantSpeed,
  {921230d6-dea1-4267-933a-025bc5d4b196}, !- Handle
  Base CW Pump-2,                         !- Name
  {9ca5dacd-417c-4aa9-b6a0-e396baf90a0d}, !- Inlet Node Name
  {5a32ffbc-c064-4057-a664-6ef318399bd5}, !- Outlet Node Name
  0.0755088706587746,                     !- Rated Flow Rate {m3/s}
  134508.015,                             !- Rated Pump Head {Pa}
  15576.8,                                !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {dfd874be-1890-45ed-b246-dfb399a83935}, !- Handle
  Base CW Pump-2 Outlet Node,             !- Name
  {5a32ffbc-c064-4057-a664-6ef318399bd5}, !- Inlet Port
  {38f74f15-380c-4a46-bbb8-bf47da3a6cf6}; !- Outlet Port

OS:Connection,
  {9ca5dacd-417c-4aa9-b6a0-e396baf90a0d}, !- Handle
  {48749162-1390-4466-845a-5effdd41ed8b}, !- Name
  {9a75de97-ace1-42be-9e58-244865ac1142}, !- Source Object
  3,                                      !- Outlet Port
  {921230d6-dea1-4267-933a-025bc5d4b196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a32ffbc-c064-4057-a664-6ef318399bd5}, !- Handle
  {d1f7315a-3e9d-45b5-8cf3-70fbc5eebd1b}, !- Name
  {921230d6-dea1-4267-933a-025bc5d4b196}, !- Source Object
  3,                                      !- Outlet Port
  {dfd874be-1890-45ed-b246-dfb399a83935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f74f15-380c-4a46-bbb8-bf47da3a6cf6}, !- Handle
  {69ab9313-eae5-4376-8289-f7c864f01a8e}, !- Name
  {dfd874be-1890-45ed-b246-dfb399a83935}, !- Source Object
  3,                                      !- Outlet Port
  {d13ea07f-6b31-45c1-8660-50a33dd2ca9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a42b883e-d746-47b2-9041-1846df616035}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {fe635e23-ee8a-493d-8b56-7cf265487860}, !- Inlet Node Name
  {b74f29aa-787f-4040-a4fb-529a43aae9f0}; !- Outlet Node Name

OS:Node,
  {d526214a-a398-4d12-baea-8fd99333a4df}, !- Handle
  BaseCWSystem Supply Splitter Outlet Node 3, !- Name
  {de6329be-508f-4da3-b0dc-e8fe75dac7d4}, !- Inlet Port
  {fe635e23-ee8a-493d-8b56-7cf265487860}; !- Outlet Port

OS:Connection,
  {de6329be-508f-4da3-b0dc-e8fe75dac7d4}, !- Handle
  {aeaa9819-c8be-4ea8-9475-3b90ee8855b6}, !- Name
  {27b7795e-e87d-41a6-8a6e-4e4ab3a5db35}, !- Source Object
  5,                                      !- Outlet Port
  {d526214a-a398-4d12-baea-8fd99333a4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8015aa82-84f8-4d34-b379-95ad4bbab621}, !- Handle
  Pipe Adiabatic 1 Outlet Node,           !- Name
  {b74f29aa-787f-4040-a4fb-529a43aae9f0}, !- Inlet Port
  {13cb777f-e2cf-4546-9463-0da251335a45}; !- Outlet Port

OS:Connection,
  {fe635e23-ee8a-493d-8b56-7cf265487860}, !- Handle
  {143b9e07-176e-46d8-b168-fdf70b6d88e2}, !- Name
  {d526214a-a398-4d12-baea-8fd99333a4df}, !- Source Object
  3,                                      !- Outlet Port
  {a42b883e-d746-47b2-9041-1846df616035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74f29aa-787f-4040-a4fb-529a43aae9f0}, !- Handle
  {cfcec075-f2c0-47f8-b808-ff66cb3099dd}, !- Name
  {a42b883e-d746-47b2-9041-1846df616035}, !- Source Object
  3,                                      !- Outlet Port
  {8015aa82-84f8-4d34-b379-95ad4bbab621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13cb777f-e2cf-4546-9463-0da251335a45}, !- Handle
  {38e6064e-249e-423d-a614-b0ae3ae5f378}, !- Name
  {8015aa82-84f8-4d34-b379-95ad4bbab621}, !- Source Object
  3,                                      !- Outlet Port
  {4870b7c8-478c-4f11-8b5f-c5304843c529}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e80edcae-7c2f-48b6-9f99-1e37b1417b2e}, !- Handle
  BaseCWSystem Supply Temp Schedule,      !- Name
  {bda4193f-0e87-4f47-973f-ce6f79019ce9}, !- Schedule Type Limits Name
  {44c0ca1d-1399-4a49-99a1-d51b993bf8e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44c0ca1d-1399-4a49-99a1-d51b993bf8e4}, !- Handle
  Schedule Day 1,                         !- Name
  {bda4193f-0e87-4f47-973f-ce6f79019ce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0349a945-a6f1-419f-9516-fd9de93730af}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {e80edcae-7c2f-48b6-9f99-1e37b1417b2e}, !- Schedule Name
  {169df683-a2e6-495e-9741-bb6f366ea523}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {90e4e658-357e-4377-be1e-a0373691af05}, !- Handle
  BaseHWSystem,                           !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {dcd8f4aa-5d90-4061-8b08-de4fb275e8ed}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.0211429127977924,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {62c63db3-fef4-4c7e-9a94-a5e6b334285e}, !- Plant Side Inlet Node Name
  {094644fe-e20b-4df5-b611-cd3d697ab25d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {53af46d3-db62-4db9-a77d-61f2fa2e6d5f}, !- Demand Side Inlet Node Name
  {f44bb83f-4202-4b97-9ef4-05a030642e99}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2102d9bc-3642-4eaa-8c76-dc384b383bd1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Demand Mixer Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Demand Splitter Name
  {84f45dd3-4761-4a45-8bd1-de6f3717f656}, !- Supply Mixer Name
  {62e2b18d-b877-4010-8e9e-5d138bbb645a}; !- Supply Splitter Name

OS:Node,
  {c6e12a5b-ee60-4f1b-b1ad-6c1a484d43c3}, !- Handle
  BaseHWSystem Supply Inlet Node,         !- Name
  {62c63db3-fef4-4c7e-9a94-a5e6b334285e}, !- Inlet Port
  {01c946d2-6df2-4a9c-b9f9-74b72c958405}; !- Outlet Port

OS:Node,
  {dcd8f4aa-5d90-4061-8b08-de4fb275e8ed}, !- Handle
  BaseHWSystem Supply Mixer Outlet Node,  !- Name
  {51af9afb-943c-4f98-b398-43b57f90b387}, !- Inlet Port
  {094644fe-e20b-4df5-b611-cd3d697ab25d}; !- Outlet Port

OS:Node,
  {6b2aaadf-e333-4339-b341-6440517ac5e0}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 1, !- Name
  {98270587-180f-4903-bd12-dae74d9d1c95}, !- Inlet Port
  {143050f2-66f9-47fc-9dfd-e650afd642c9}; !- Outlet Port

OS:Connector:Mixer,
  {84f45dd3-4761-4a45-8bd1-de6f3717f656}, !- Handle
  BaseHWSystem Supply Mixer,              !- Name
  {51af9afb-943c-4f98-b398-43b57f90b387}, !- Outlet Branch Name
  {6054aa09-2032-4787-a3a4-88278c5a3ad5}, !- Inlet Branch Name 1
  {ebdfd87d-d705-491b-9587-e0df0345558a}, !- Inlet Branch Name 2
  {8c027ccf-f443-48e6-a262-ef429503dd14}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {62e2b18d-b877-4010-8e9e-5d138bbb645a}, !- Handle
  BaseHWSystem Supply Splitter,           !- Name
  {01c946d2-6df2-4a9c-b9f9-74b72c958405}, !- Inlet Branch Name
  {98270587-180f-4903-bd12-dae74d9d1c95}, !- Outlet Branch Name 1
  {910e80c8-bb90-4183-905b-e89e4e17a814}, !- Outlet Branch Name 2
  {6659baee-147f-4683-bde0-e9146974a51c}; !- Outlet Branch Name 3

OS:Connection,
  {62c63db3-fef4-4c7e-9a94-a5e6b334285e}, !- Handle
  {7c2270d5-3a89-4fa8-805e-1a6c0dcdb29c}, !- Name
  {90e4e658-357e-4377-be1e-a0373691af05}, !- Source Object
  14,                                     !- Outlet Port
  {c6e12a5b-ee60-4f1b-b1ad-6c1a484d43c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c946d2-6df2-4a9c-b9f9-74b72c958405}, !- Handle
  {0676ff5f-c3cb-46b1-b8ef-210a9e808636}, !- Name
  {c6e12a5b-ee60-4f1b-b1ad-6c1a484d43c3}, !- Source Object
  3,                                      !- Outlet Port
  {62e2b18d-b877-4010-8e9e-5d138bbb645a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98270587-180f-4903-bd12-dae74d9d1c95}, !- Handle
  {3fb0f9ca-d8b6-488a-947f-eec4de482766}, !- Name
  {62e2b18d-b877-4010-8e9e-5d138bbb645a}, !- Source Object
  3,                                      !- Outlet Port
  {6b2aaadf-e333-4339-b341-6440517ac5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51af9afb-943c-4f98-b398-43b57f90b387}, !- Handle
  {5dc0fb19-fb4a-4cde-9c67-679bf3f9d185}, !- Name
  {84f45dd3-4761-4a45-8bd1-de6f3717f656}, !- Source Object
  2,                                      !- Outlet Port
  {dcd8f4aa-5d90-4061-8b08-de4fb275e8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {094644fe-e20b-4df5-b611-cd3d697ab25d}, !- Handle
  {dbc211ff-b44a-4d0b-8dcd-af3c7f6bf668}, !- Name
  {dcd8f4aa-5d90-4061-8b08-de4fb275e8ed}, !- Source Object
  3,                                      !- Outlet Port
  {90e4e658-357e-4377-be1e-a0373691af05}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {74889f43-87f4-41a8-8dba-b620961dac35}, !- Handle
  BaseHWSystem Demand Inlet Node,         !- Name
  {53af46d3-db62-4db9-a77d-61f2fa2e6d5f}, !- Inlet Port
  {36df5ba5-37ff-4e01-9ec7-d4d873afad64}; !- Outlet Port

OS:Node,
  {605c92a3-bb89-44f0-acc5-1b22e1e4aacd}, !- Handle
  BaseHWSystem Demand Mixer Outlet Node,  !- Name
  {fc8c27bd-22e2-42a8-99b1-0c7f7e8cdd9e}, !- Inlet Port
  {f44bb83f-4202-4b97-9ef4-05a030642e99}; !- Outlet Port

OS:Node,
  {7960c41d-5065-4fa8-8308-55164854e76c}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 1, !- Name
  {a43a4758-c53b-4593-bb02-6f24eee9d7e4}, !- Inlet Port
  {bb3de0d2-e085-4a13-950e-38d5e7c54c03}; !- Outlet Port

OS:Connector:Mixer,
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Handle
  BaseHWSystem Demand Mixer,              !- Name
  {fc8c27bd-22e2-42a8-99b1-0c7f7e8cdd9e}, !- Outlet Branch Name
  {9dbef123-fcf7-4ff3-a515-e4c1c75ebb0e}, !- Inlet Branch Name 1
  {1aef0a96-cf3f-4c5c-9973-3b7189325005}, !- Inlet Branch Name 2
  {a3e4208c-1ba9-4339-b0bb-3a79c1597c04}, !- Inlet Branch Name 3
  {5b179e53-fc55-467f-816f-7eb08a1d2fec}, !- Inlet Branch Name 4
  {ac1ab406-e705-4734-9a60-7b70a9c3dd0f}, !- Inlet Branch Name 5
  {144e5d7f-15b5-4206-bafa-c0e03dc5eec1}, !- Inlet Branch Name 6
  {71fd73b6-b369-4aea-b98a-c1ee9fd28ea0}, !- Inlet Branch Name 7
  {c2d3b1e3-b8e7-4b1d-9e60-512ae203accd}, !- Inlet Branch Name 8
  {03a0e796-6386-4f9a-9229-943a6503c981}, !- Inlet Branch Name 9
  {8bac024d-7634-4bfe-b66d-61f74ee54a3f}, !- Inlet Branch Name 10
  {7c85af54-259f-4ff8-99e8-4f6c2490d40f}, !- Inlet Branch Name 11
  {3657fdb5-403e-4c63-b7f5-b5efadff997f}, !- Inlet Branch Name 12
  {0082c98a-c09e-4f04-8538-c1ffbbc0b18d}, !- Inlet Branch Name 13
  {a55f8b47-303e-4a2f-b94b-ec9d365e7060}, !- Inlet Branch Name 14
  {8b26026e-b990-42dd-8a18-03a6d1a08501}, !- Inlet Branch Name 15
  {194b118d-6f71-4fef-95e4-bce599745bab}, !- Inlet Branch Name 16
  {d6e39ba5-e030-4581-b260-ad268584f6ff}, !- Inlet Branch Name 17
  {f224a2ca-db8d-41d0-b39e-b4d93a93131a}, !- Inlet Branch Name 18
  {7ecacb54-0aa3-4d87-a86f-8920f2af0c1a}, !- Inlet Branch Name 19
  {e96c5964-c9b2-4b53-a00f-314c10862ce6}, !- Inlet Branch Name 20
  {171e47f2-def9-40af-a722-ef038ae2714a}, !- Inlet Branch Name 21
  {c7ba536d-961b-46f3-88ef-521ed6b3dd3a}, !- Inlet Branch Name 22
  {c51a3ea7-2a58-4329-afda-df9b6275b71b}, !- Inlet Branch Name 23
  {7459cd87-84dd-4d42-9ff2-ca33b694bc40}, !- Inlet Branch Name 24
  {f0db59dd-a332-4ba2-b42c-eb7c82bb6235}, !- Inlet Branch Name 25
  {d06fd201-53eb-48f9-beb0-be354e9ca515}; !- Inlet Branch Name 26

OS:Connector:Splitter,
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Handle
  BaseHWSystem Demand Splitter,           !- Name
  {36df5ba5-37ff-4e01-9ec7-d4d873afad64}, !- Inlet Branch Name
  {a43a4758-c53b-4593-bb02-6f24eee9d7e4}, !- Outlet Branch Name 1
  {1cce71c5-b0f1-44c5-89df-6ab27e4e8c15}, !- Outlet Branch Name 2
  {15574c28-ee5e-480c-bf18-9d0b6b03df75}, !- Outlet Branch Name 3
  {912b81fe-b4ab-4645-b826-a34ac7b18b48}, !- Outlet Branch Name 4
  {dde341ff-8a96-497d-8a06-7e187c69d9fc}, !- Outlet Branch Name 5
  {056f4c11-a988-427f-a329-f12cf13d7898}, !- Outlet Branch Name 6
  {d258e12a-9a47-4431-ac90-54df9f1fe3ca}, !- Outlet Branch Name 7
  {0fdb0f94-3f9d-4c6d-a019-761af3ea71cb}, !- Outlet Branch Name 8
  {ef21091a-dbee-4403-a62a-6a7ec7d1dabd}, !- Outlet Branch Name 9
  {8328ab2e-1b7e-45d9-b689-1ec9f26e4ae1}, !- Outlet Branch Name 10
  {32283693-cc83-4438-8c19-f6bf4eba49b6}, !- Outlet Branch Name 11
  {2163627d-59ea-45c9-a80c-56bdec52b1f0}, !- Outlet Branch Name 12
  {2924a8e4-900f-428e-affe-bf84f361296e}, !- Outlet Branch Name 13
  {3beb01c8-9563-43cc-b3c4-ee6f21c3e56a}, !- Outlet Branch Name 14
  {9c8fd1b4-53cb-4a16-a894-f8637287a136}, !- Outlet Branch Name 15
  {e00ab40a-e309-4f47-84e6-f348cf865cfa}, !- Outlet Branch Name 16
  {ad045c5d-724b-4f06-8f53-0f18f091fb2d}, !- Outlet Branch Name 17
  {f9ceaef1-1981-43ff-af2c-9ecce5de55d9}, !- Outlet Branch Name 18
  {4a1a7cd2-c425-4cde-96d4-96fe9da0a082}, !- Outlet Branch Name 19
  {61bd7f9a-e8fc-452d-810f-320e13b50c32}, !- Outlet Branch Name 20
  {61742bb1-c11d-4097-9c0e-4595b615a71b}, !- Outlet Branch Name 21
  {d30feca4-849a-42a1-9993-21573789e83c}, !- Outlet Branch Name 22
  {1b401d24-b9fd-433b-b453-bfade5659d26}, !- Outlet Branch Name 23
  {24502b87-53f4-44e2-88d2-ce95f2a95211}, !- Outlet Branch Name 24
  {db493030-71bf-433f-898a-464cb80f9517}, !- Outlet Branch Name 25
  {bfc83ed4-3bfa-4827-b13e-6d72d1c2ae88}; !- Outlet Branch Name 26

OS:Connection,
  {53af46d3-db62-4db9-a77d-61f2fa2e6d5f}, !- Handle
  {9b025da7-5e38-43cb-a671-413bfbec1542}, !- Name
  {90e4e658-357e-4377-be1e-a0373691af05}, !- Source Object
  17,                                     !- Outlet Port
  {74889f43-87f4-41a8-8dba-b620961dac35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36df5ba5-37ff-4e01-9ec7-d4d873afad64}, !- Handle
  {5c204807-cf9d-48aa-b42c-5e5b1942338a}, !- Name
  {74889f43-87f4-41a8-8dba-b620961dac35}, !- Source Object
  3,                                      !- Outlet Port
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43a4758-c53b-4593-bb02-6f24eee9d7e4}, !- Handle
  {ca2de599-ed5f-4a13-854c-88a81431d38a}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  3,                                      !- Outlet Port
  {7960c41d-5065-4fa8-8308-55164854e76c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc8c27bd-22e2-42a8-99b1-0c7f7e8cdd9e}, !- Handle
  {5d563952-18bc-4968-b65c-a593ca113396}, !- Name
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Source Object
  2,                                      !- Outlet Port
  {605c92a3-bb89-44f0-acc5-1b22e1e4aacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f44bb83f-4202-4b97-9ef4-05a030642e99}, !- Handle
  {06c43ca8-6702-4c36-973e-9ddae55fac54}, !- Name
  {605c92a3-bb89-44f0-acc5-1b22e1e4aacd}, !- Source Object
  3,                                      !- Outlet Port
  {90e4e658-357e-4377-be1e-a0373691af05}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {23b6e8c2-e88c-4a3b-a96c-849a9c4d26d7}, !- Handle
  {90e4e658-357e-4377-be1e-a0373691af05}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  71.1111111111111,                       !- Design Loop Exit Temperature {C}
  22.2222222222222,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2102d9bc-3642-4eaa-8c76-dc384b383bd1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Boiler:HotWater,
  {2de92119-0668-4db5-86aa-40218228b264}, !- Handle
  Base Blr,                               !- Name
  NaturalGas,                             !- Fuel Type
  982520.762752375,                       !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  EnteringBoiler,                         !- Efficiency Curve Temperature Evaluation Variable
  {1e8dd3e0-b031-4d05-a9e9-71125754ce1a}, !- Normalized Boiler Efficiency Curve Name
  0.0105773766325016,                     !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {5ecbc46f-398d-4566-8162-79467f48fe19}, !- Boiler Water Inlet Node Name
  {ded15f67-12a7-41ed-b033-3f6268e9aaf2}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  293.185367889589,                       !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {82805c32-00f5-4cb9-84d3-9aafa86f61bd}, !- Handle
  Base Blr Outlet Node,                   !- Name
  {ded15f67-12a7-41ed-b033-3f6268e9aaf2}, !- Inlet Port
  {6054aa09-2032-4787-a3a4-88278c5a3ad5}; !- Outlet Port

OS:Connection,
  {ded15f67-12a7-41ed-b033-3f6268e9aaf2}, !- Handle
  {92cb5705-c807-473b-a704-e7e1063c76d3}, !- Name
  {2de92119-0668-4db5-86aa-40218228b264}, !- Source Object
  12,                                     !- Outlet Port
  {82805c32-00f5-4cb9-84d3-9aafa86f61bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6054aa09-2032-4787-a3a4-88278c5a3ad5}, !- Handle
  {ecf93123-917a-46b3-90aa-91e2bf8e4a91}, !- Name
  {82805c32-00f5-4cb9-84d3-9aafa86f61bd}, !- Source Object
  3,                                      !- Outlet Port
  {84f45dd3-4761-4a45-8bd1-de6f3717f656}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {99283a4d-61ea-4a8f-bd8a-874de4bd1025}, !- Handle
  Base HW Pump,                           !- Name
  {143050f2-66f9-47fc-9dfd-e650afd642c9}, !- Inlet Node Name
  {ceb9592b-b3d3-45ea-8268-79f09afd3430}, !- Outlet Node Name
  0.0105714563988962,                     !- Rated Flow Rate {m3/s}
  188973.0004338,                         !- Rated Pump Head {Pa}
  3183.66,                                !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f368c313-f793-4620-adff-8ee422835da9}, !- Handle
  Base HW Pump Outlet Node,               !- Name
  {ceb9592b-b3d3-45ea-8268-79f09afd3430}, !- Inlet Port
  {5ecbc46f-398d-4566-8162-79467f48fe19}; !- Outlet Port

OS:Connection,
  {143050f2-66f9-47fc-9dfd-e650afd642c9}, !- Handle
  {8cd99e4a-37d9-4967-974f-0f165f85c0f6}, !- Name
  {6b2aaadf-e333-4339-b341-6440517ac5e0}, !- Source Object
  3,                                      !- Outlet Port
  {99283a4d-61ea-4a8f-bd8a-874de4bd1025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceb9592b-b3d3-45ea-8268-79f09afd3430}, !- Handle
  {178fed5f-a2ce-4f5b-a9c5-440a66f0ff05}, !- Name
  {99283a4d-61ea-4a8f-bd8a-874de4bd1025}, !- Source Object
  3,                                      !- Outlet Port
  {f368c313-f793-4620-adff-8ee422835da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ecbc46f-398d-4566-8162-79467f48fe19}, !- Handle
  {70b29318-faa1-48d3-9b9f-2dd7e2de1552}, !- Name
  {f368c313-f793-4620-adff-8ee422835da9}, !- Source Object
  3,                                      !- Outlet Port
  {2de92119-0668-4db5-86aa-40218228b264}, !- Target Object
  11;                                     !- Inlet Port

OS:Boiler:HotWater,
  {ca038c54-e188-4d03-9d8b-85cac6b4b5e8}, !- Handle
  Base Blr-2,                             !- Name
  NaturalGas,                             !- Fuel Type
  982520.762752375,                       !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  EnteringBoiler,                         !- Efficiency Curve Temperature Evaluation Variable
  {1e8dd3e0-b031-4d05-a9e9-71125754ce1a}, !- Normalized Boiler Efficiency Curve Name
  0.0105773766325016,                     !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {c3531b52-6d05-4cb6-9afe-3d1323419032}, !- Boiler Water Inlet Node Name
  {34803a63-2950-49e3-87d4-f2215b4fc314}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  293.185367889589,                       !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {c400bbfb-d933-4f4f-b6d5-f7c8478e71e9}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 2, !- Name
  {910e80c8-bb90-4183-905b-e89e4e17a814}, !- Inlet Port
  {d73d2bae-3fbf-422b-a601-2d0dfc2537f6}; !- Outlet Port

OS:Connection,
  {910e80c8-bb90-4183-905b-e89e4e17a814}, !- Handle
  {41d64427-8d15-4017-8371-c9677ec8253f}, !- Name
  {62e2b18d-b877-4010-8e9e-5d138bbb645a}, !- Source Object
  4,                                      !- Outlet Port
  {c400bbfb-d933-4f4f-b6d5-f7c8478e71e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {370ab16f-0722-498b-928f-132b3032aaf0}, !- Handle
  Base Blr-2 Outlet Node,                 !- Name
  {34803a63-2950-49e3-87d4-f2215b4fc314}, !- Inlet Port
  {ebdfd87d-d705-491b-9587-e0df0345558a}; !- Outlet Port

OS:Connection,
  {34803a63-2950-49e3-87d4-f2215b4fc314}, !- Handle
  {0460c77d-5485-4913-b4d2-411fb5d90765}, !- Name
  {ca038c54-e188-4d03-9d8b-85cac6b4b5e8}, !- Source Object
  12,                                     !- Outlet Port
  {370ab16f-0722-498b-928f-132b3032aaf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebdfd87d-d705-491b-9587-e0df0345558a}, !- Handle
  {081263a9-2150-496b-be28-e5b1855c16e0}, !- Name
  {370ab16f-0722-498b-928f-132b3032aaf0}, !- Source Object
  3,                                      !- Outlet Port
  {84f45dd3-4761-4a45-8bd1-de6f3717f656}, !- Target Object
  4;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {f2c1b43f-2ed5-4da5-a540-28a774a9acf8}, !- Handle
  Base HW Pump-2,                         !- Name
  {d73d2bae-3fbf-422b-a601-2d0dfc2537f6}, !- Inlet Node Name
  {efbb002a-d2b5-4d87-af1d-b3580baa5ae0}, !- Outlet Node Name
  0.0105714563988962,                     !- Rated Flow Rate {m3/s}
  188973.0004338,                         !- Rated Pump Head {Pa}
  3183.66,                                !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8c43b84d-654c-4d98-8ae9-a067a1c37b9d}, !- Handle
  Base HW Pump-2 Outlet Node,             !- Name
  {efbb002a-d2b5-4d87-af1d-b3580baa5ae0}, !- Inlet Port
  {c3531b52-6d05-4cb6-9afe-3d1323419032}; !- Outlet Port

OS:Connection,
  {d73d2bae-3fbf-422b-a601-2d0dfc2537f6}, !- Handle
  {3080863c-5a83-4ef2-b6da-1daa09a93de0}, !- Name
  {c400bbfb-d933-4f4f-b6d5-f7c8478e71e9}, !- Source Object
  3,                                      !- Outlet Port
  {f2c1b43f-2ed5-4da5-a540-28a774a9acf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efbb002a-d2b5-4d87-af1d-b3580baa5ae0}, !- Handle
  {e055018e-d6f2-47f4-afae-014a1b60e497}, !- Name
  {f2c1b43f-2ed5-4da5-a540-28a774a9acf8}, !- Source Object
  3,                                      !- Outlet Port
  {8c43b84d-654c-4d98-8ae9-a067a1c37b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3531b52-6d05-4cb6-9afe-3d1323419032}, !- Handle
  {a356fd0a-8ad1-4093-be18-339105e606e0}, !- Name
  {8c43b84d-654c-4d98-8ae9-a067a1c37b9d}, !- Source Object
  3,                                      !- Outlet Port
  {ca038c54-e188-4d03-9d8b-85cac6b4b5e8}, !- Target Object
  11;                                     !- Inlet Port

OS:Pipe:Adiabatic,
  {2dc076ca-a5c2-4529-99ad-6ee70194cd22}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9760c7cb-f9a3-495b-acec-cdb9803bd762}, !- Inlet Node Name
  {eff34c29-5eda-4a72-a7c3-5bc22277b84d}; !- Outlet Node Name

OS:Node,
  {d903f6f5-1bc1-4f31-a725-642a7ff4d3af}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 3, !- Name
  {6659baee-147f-4683-bde0-e9146974a51c}, !- Inlet Port
  {9760c7cb-f9a3-495b-acec-cdb9803bd762}; !- Outlet Port

OS:Connection,
  {6659baee-147f-4683-bde0-e9146974a51c}, !- Handle
  {8f97cf1c-20aa-4f52-9fc5-f30e244cc045}, !- Name
  {62e2b18d-b877-4010-8e9e-5d138bbb645a}, !- Source Object
  5,                                      !- Outlet Port
  {d903f6f5-1bc1-4f31-a725-642a7ff4d3af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1eeefeea-c44b-4338-b0dd-47d5c1ca80be}, !- Handle
  Pipe Adiabatic 2 Outlet Node,           !- Name
  {eff34c29-5eda-4a72-a7c3-5bc22277b84d}, !- Inlet Port
  {8c027ccf-f443-48e6-a262-ef429503dd14}; !- Outlet Port

OS:Connection,
  {9760c7cb-f9a3-495b-acec-cdb9803bd762}, !- Handle
  {fadc72df-f2fb-4ed1-a9d6-6a0d2bc98ba2}, !- Name
  {d903f6f5-1bc1-4f31-a725-642a7ff4d3af}, !- Source Object
  3,                                      !- Outlet Port
  {2dc076ca-a5c2-4529-99ad-6ee70194cd22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff34c29-5eda-4a72-a7c3-5bc22277b84d}, !- Handle
  {3f43ab7c-9ef7-48b1-a45e-4328cc67a97f}, !- Name
  {2dc076ca-a5c2-4529-99ad-6ee70194cd22}, !- Source Object
  3,                                      !- Outlet Port
  {1eeefeea-c44b-4338-b0dd-47d5c1ca80be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c027ccf-f443-48e6-a262-ef429503dd14}, !- Handle
  {1e8e091c-0e08-4b73-abba-684e7e14e692}, !- Name
  {1eeefeea-c44b-4338-b0dd-47d5c1ca80be}, !- Source Object
  3,                                      !- Outlet Port
  {84f45dd3-4761-4a45-8bd1-de6f3717f656}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {07772002-4072-4849-8d85-b91e89369532}, !- Handle
  BaseHWSystem Supply Temp Schedule,      !- Name
  {bda4193f-0e87-4f47-973f-ce6f79019ce9}, !- Schedule Type Limits Name
  {2aac27c1-d761-4938-85e5-cc4792ba3875}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2aac27c1-d761-4938-85e5-cc4792ba3875}, !- Handle
  Schedule Day 2,                         !- Name
  {bda4193f-0e87-4f47-973f-ce6f79019ce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.1111111111111;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1fd4f627-5fa8-41e9-ab14-b480fadf780a}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {07772002-4072-4849-8d85-b91e89369532}, !- Schedule Name
  {dcd8f4aa-5d90-4061-8b08-de4fb275e8ed}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {7b2f6e88-3da6-475b-93e0-692baa25bdc3}, !- Handle
  BaseChWSystem,                          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e88e2927-71c0-40af-8f91-3523fe4339b6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.0644560991515466,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8c81e6f5-8b40-4ac3-a200-3a0e573f2de2}, !- Plant Side Inlet Node Name
  {334ff841-0808-4834-bcc1-946cdb734a74}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0b36ae13-e728-4c12-aad9-2d93af814a9a}, !- Demand Side Inlet Node Name
  {456d5adc-a010-4f97-9021-614d1d012314}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {11bf3d17-e3a7-4377-b30f-7bd270e12e72}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1765c308-965d-424c-9881-a1c25a2c524c}, !- Demand Mixer Name
  {021710b6-ed11-4ee1-acd9-e225cd2f2a78}, !- Demand Splitter Name
  {83e65d70-c6c6-4d2c-a90a-348c3d09b47d}, !- Supply Mixer Name
  {3520962a-ac8f-4f52-8177-8307f0be6e00}; !- Supply Splitter Name

OS:Node,
  {b4de9e87-734c-4a87-94a0-1c6c0772d976}, !- Handle
  BaseChWSystem Supply Inlet Node,        !- Name
  {8c81e6f5-8b40-4ac3-a200-3a0e573f2de2}, !- Inlet Port
  {f8272a3e-0693-4c93-a98c-f454449a5872}; !- Outlet Port

OS:Node,
  {e88e2927-71c0-40af-8f91-3523fe4339b6}, !- Handle
  BaseChWSystem Supply Mixer Outlet Node, !- Name
  {a11fe80a-99f8-4fc3-9446-bd989ad3151e}, !- Inlet Port
  {334ff841-0808-4834-bcc1-946cdb734a74}; !- Outlet Port

OS:Node,
  {79432b47-f488-4705-9e9f-fc59001f54e9}, !- Handle
  BaseChWSystem Supply Splitter Outlet Node 1, !- Name
  {d2427e51-669c-446c-8bac-91f9ff2eca37}, !- Inlet Port
  {fb01ee46-e205-4b07-9461-d17c3ad0c8f6}; !- Outlet Port

OS:Connector:Mixer,
  {83e65d70-c6c6-4d2c-a90a-348c3d09b47d}, !- Handle
  BaseChWSystem Supply Mixer,             !- Name
  {a11fe80a-99f8-4fc3-9446-bd989ad3151e}, !- Outlet Branch Name
  {ca604506-d9d8-4467-b7fc-07475ae0a645}, !- Inlet Branch Name 1
  {30f198d0-7faf-48a5-b66d-e25b37403580}, !- Inlet Branch Name 2
  {ccfe4f05-a9b3-4eed-aedc-e8116a7bda08}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {3520962a-ac8f-4f52-8177-8307f0be6e00}, !- Handle
  BaseChWSystem Supply Splitter,          !- Name
  {f8272a3e-0693-4c93-a98c-f454449a5872}, !- Inlet Branch Name
  {d2427e51-669c-446c-8bac-91f9ff2eca37}, !- Outlet Branch Name 1
  {066a43b2-c86c-413b-8124-91b08148a0ce}, !- Outlet Branch Name 2
  {654987bb-4b8b-4b93-90fc-a0c1aa3bae90}; !- Outlet Branch Name 3

OS:Connection,
  {8c81e6f5-8b40-4ac3-a200-3a0e573f2de2}, !- Handle
  {b59e2ac9-967f-4d23-b1ea-37ad0d9ad05c}, !- Name
  {7b2f6e88-3da6-475b-93e0-692baa25bdc3}, !- Source Object
  14,                                     !- Outlet Port
  {b4de9e87-734c-4a87-94a0-1c6c0772d976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8272a3e-0693-4c93-a98c-f454449a5872}, !- Handle
  {defe085a-ea9f-4258-8857-a66d8a36cc5b}, !- Name
  {b4de9e87-734c-4a87-94a0-1c6c0772d976}, !- Source Object
  3,                                      !- Outlet Port
  {3520962a-ac8f-4f52-8177-8307f0be6e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2427e51-669c-446c-8bac-91f9ff2eca37}, !- Handle
  {e2c60807-dec5-4fb8-afc5-00719b659097}, !- Name
  {3520962a-ac8f-4f52-8177-8307f0be6e00}, !- Source Object
  3,                                      !- Outlet Port
  {79432b47-f488-4705-9e9f-fc59001f54e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a11fe80a-99f8-4fc3-9446-bd989ad3151e}, !- Handle
  {4be911da-0333-4920-aac3-30ac7340e31d}, !- Name
  {83e65d70-c6c6-4d2c-a90a-348c3d09b47d}, !- Source Object
  2,                                      !- Outlet Port
  {e88e2927-71c0-40af-8f91-3523fe4339b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {334ff841-0808-4834-bcc1-946cdb734a74}, !- Handle
  {95fa3715-55a9-4128-a89a-3bb2d29994a6}, !- Name
  {e88e2927-71c0-40af-8f91-3523fe4339b6}, !- Source Object
  3,                                      !- Outlet Port
  {7b2f6e88-3da6-475b-93e0-692baa25bdc3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1813d749-2194-4424-a223-a3c0175e6e7e}, !- Handle
  BaseChWSystem Demand Inlet Node,        !- Name
  {0b36ae13-e728-4c12-aad9-2d93af814a9a}, !- Inlet Port
  {de537580-7548-4565-85d3-983e7ed5c845}; !- Outlet Port

OS:Node,
  {444c7f15-f86a-4d6c-9845-41894d968a95}, !- Handle
  BaseChWSystem Demand Mixer Outlet Node, !- Name
  {3d319398-868e-490e-9a3f-66d20184e321}, !- Inlet Port
  {456d5adc-a010-4f97-9021-614d1d012314}; !- Outlet Port

OS:Node,
  {f843e8db-6f94-4261-9bf8-3bb06b4a0875}, !- Handle
  BaseChWSystem Demand Splitter Outlet Node 1, !- Name
  {3c422211-f8bd-43ba-a991-5df8b2ef19ee}, !- Inlet Port
  {923d432d-8d80-49cd-aec0-6a0102cf4cef}; !- Outlet Port

OS:Connector:Mixer,
  {1765c308-965d-424c-9881-a1c25a2c524c}, !- Handle
  BaseChWSystem Demand Mixer,             !- Name
  {3d319398-868e-490e-9a3f-66d20184e321}, !- Outlet Branch Name
  {858628de-4c88-4ddc-8abe-858d737318d1}, !- Inlet Branch Name 1
  {b5fceb0a-1f7d-40f3-8086-fdeb64f0995b}, !- Inlet Branch Name 2
  {7f95ed56-d4d2-4ed0-824c-bf1e8f2646cd}, !- Inlet Branch Name 3
  {67cc05ac-e507-48ac-986b-33e23cef4a0d}, !- Inlet Branch Name 4
  {5845298b-3ef8-4a8e-b8c6-050f271197e9}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {021710b6-ed11-4ee1-acd9-e225cd2f2a78}, !- Handle
  BaseChWSystem Demand Splitter,          !- Name
  {de537580-7548-4565-85d3-983e7ed5c845}, !- Inlet Branch Name
  {3c422211-f8bd-43ba-a991-5df8b2ef19ee}, !- Outlet Branch Name 1
  {a9547384-0083-4550-8312-db74df984525}, !- Outlet Branch Name 2
  {4ba622ba-ec9e-400b-9ec0-f1c62dd10442}, !- Outlet Branch Name 3
  {97ee1712-8296-40cb-b4d4-29dd8e9f7793}, !- Outlet Branch Name 4
  {bd11243a-bfb8-43c7-a2d0-15bc19c721b3}; !- Outlet Branch Name 5

OS:Connection,
  {0b36ae13-e728-4c12-aad9-2d93af814a9a}, !- Handle
  {6ce0c874-48d8-4b55-9572-aa0bfaeb04a5}, !- Name
  {7b2f6e88-3da6-475b-93e0-692baa25bdc3}, !- Source Object
  17,                                     !- Outlet Port
  {1813d749-2194-4424-a223-a3c0175e6e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de537580-7548-4565-85d3-983e7ed5c845}, !- Handle
  {921ed984-fefd-4c3f-87c2-aff6f8c35998}, !- Name
  {1813d749-2194-4424-a223-a3c0175e6e7e}, !- Source Object
  3,                                      !- Outlet Port
  {021710b6-ed11-4ee1-acd9-e225cd2f2a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c422211-f8bd-43ba-a991-5df8b2ef19ee}, !- Handle
  {cab017a7-e2d8-4ad6-8f32-0c99625f984c}, !- Name
  {021710b6-ed11-4ee1-acd9-e225cd2f2a78}, !- Source Object
  3,                                      !- Outlet Port
  {f843e8db-6f94-4261-9bf8-3bb06b4a0875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d319398-868e-490e-9a3f-66d20184e321}, !- Handle
  {2efdde00-65ae-4049-8471-1a3aea57edc1}, !- Name
  {1765c308-965d-424c-9881-a1c25a2c524c}, !- Source Object
  2,                                      !- Outlet Port
  {444c7f15-f86a-4d6c-9845-41894d968a95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456d5adc-a010-4f97-9021-614d1d012314}, !- Handle
  {f48e239a-1d4f-431b-b326-3255e3dc23ab}, !- Name
  {444c7f15-f86a-4d6c-9845-41894d968a95}, !- Source Object
  3,                                      !- Outlet Port
  {7b2f6e88-3da6-475b-93e0-692baa25bdc3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a55a6e64-ac8e-46ef-bc82-fd7ee662d319}, !- Handle
  {7b2f6e88-3da6-475b-93e0-692baa25bdc3}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {11bf3d17-e3a7-4377-b30f-7bd270e12e72}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Chiller:Electric:EIR,
  {41f61449-3281-41f1-9931-a4b74e6e3e71}, !- Handle
  Base Chlr,                              !- Name
  1497648.85208339,                       !- Reference Capacity {W}
  6.01196,                                !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  27.8333333333334,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.0322460279156709,                     !- Reference Chilled Water Flow Rate {m3/s}
  0.0751776471276773,                     !- Reference Condenser Fluid Flow Rate {m3/s}
  {8aac7e8c-ebee-485b-8858-6f40352b0f8e}, !- Cooling Capacity Function of Temperature Curve Name
  {ae3b13d4-035f-4d00-9326-8b7d75e03644}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {66f9ccd2-3bfe-445e-b90e-4c77bf7f9dc5}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                                    !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.1,                                    !- Minimum Unloading Ratio
  {ebd1f0f7-f7c5-427b-89a1-ad55b6b36137}, !- Chilled Water Inlet Node Name
  {f83735ec-3f99-4ef3-8878-12375cf2b6c7}, !- Chilled Water Outlet Node Name
  {61a087f4-b5ef-4e01-ac84-22e07c3db5b6}, !- Condenser Inlet Node Name
  {df0383de-4425-430f-a4e5-132b0614cc74}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {b80f2fe9-2c18-439f-9e3c-534c89567a2d}, !- Handle
  Base Chlr Demand Outlet Node,           !- Name
  {df0383de-4425-430f-a4e5-132b0614cc74}, !- Inlet Port
  {41eb4ebe-cf8b-4c14-9d49-b2e0f014d038}; !- Outlet Port

OS:Connection,
  {61a087f4-b5ef-4e01-ac84-22e07c3db5b6}, !- Handle
  {eba9e65d-41ee-454d-8ca2-2fe9e8ad094c}, !- Name
  {7d3d2ba2-8be8-458a-8339-cf913ec37367}, !- Source Object
  3,                                      !- Outlet Port
  {41f61449-3281-41f1-9931-a4b74e6e3e71}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {df0383de-4425-430f-a4e5-132b0614cc74}, !- Handle
  {9e1639f0-892d-4bcb-874a-038c5e2f348c}, !- Name
  {41f61449-3281-41f1-9931-a4b74e6e3e71}, !- Source Object
  18,                                     !- Outlet Port
  {b80f2fe9-2c18-439f-9e3c-534c89567a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41eb4ebe-cf8b-4c14-9d49-b2e0f014d038}, !- Handle
  {dd0b4f00-2d63-4094-b6ee-553bac4d09f2}, !- Name
  {b80f2fe9-2c18-439f-9e3c-534c89567a2d}, !- Source Object
  3,                                      !- Outlet Port
  {eeab2b0d-6658-4dba-88b8-77356339493c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {831c3a0a-2e1a-458d-ad39-f92ed30da3f3}, !- Handle
  Base Chlr Supply Outlet Node,           !- Name
  {f83735ec-3f99-4ef3-8878-12375cf2b6c7}, !- Inlet Port
  {ca604506-d9d8-4467-b7fc-07475ae0a645}; !- Outlet Port

OS:Connection,
  {f83735ec-3f99-4ef3-8878-12375cf2b6c7}, !- Handle
  {c167180d-830c-48b0-84ab-a3462edd4669}, !- Name
  {41f61449-3281-41f1-9931-a4b74e6e3e71}, !- Source Object
  16,                                     !- Outlet Port
  {831c3a0a-2e1a-458d-ad39-f92ed30da3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca604506-d9d8-4467-b7fc-07475ae0a645}, !- Handle
  {723278bc-7d4a-41db-aba8-e3a824f036ec}, !- Name
  {831c3a0a-2e1a-458d-ad39-f92ed30da3f3}, !- Source Object
  3,                                      !- Outlet Port
  {83e65d70-c6c6-4d2c-a90a-348c3d09b47d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {b316a93c-2e8f-4faa-b160-8eeaae66477d}, !- Handle
  Base ChW Pump,                          !- Name
  {fb01ee46-e205-4b07-9461-d17c3ad0c8f6}, !- Inlet Node Name
  {a6344bfa-ae12-4b68-a3a7-ba9625b11163}, !- Outlet Node Name
  0.0322280495757733,                     !- Rated Flow Rate {m3/s}
  195936.330917,                          !- Rated Pump Head {Pa}
  9747.48,                                !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {828dc995-12a6-4747-ac30-628945d74788}, !- Handle
  Base ChW Pump Outlet Node,              !- Name
  {a6344bfa-ae12-4b68-a3a7-ba9625b11163}, !- Inlet Port
  {ebd1f0f7-f7c5-427b-89a1-ad55b6b36137}; !- Outlet Port

OS:Connection,
  {fb01ee46-e205-4b07-9461-d17c3ad0c8f6}, !- Handle
  {5fa4fb95-67f1-4343-8222-c3c20c8bf316}, !- Name
  {79432b47-f488-4705-9e9f-fc59001f54e9}, !- Source Object
  3,                                      !- Outlet Port
  {b316a93c-2e8f-4faa-b160-8eeaae66477d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6344bfa-ae12-4b68-a3a7-ba9625b11163}, !- Handle
  {03d5ecbb-dcd1-4a06-bc0a-28fae69f9d0f}, !- Name
  {b316a93c-2e8f-4faa-b160-8eeaae66477d}, !- Source Object
  3,                                      !- Outlet Port
  {828dc995-12a6-4747-ac30-628945d74788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd1f0f7-f7c5-427b-89a1-ad55b6b36137}, !- Handle
  {61d5ef74-9f41-4de6-9fd3-658c35f688a4}, !- Name
  {828dc995-12a6-4747-ac30-628945d74788}, !- Source Object
  3,                                      !- Outlet Port
  {41f61449-3281-41f1-9931-a4b74e6e3e71}, !- Target Object
  15;                                     !- Inlet Port

OS:Chiller:Electric:EIR,
  {19a9f482-6d2b-47b3-a8c5-ef5ed66747ab}, !- Handle
  Base Chlr-2,                            !- Name
  1497648.85208339,                       !- Reference Capacity {W}
  6.01196,                                !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  27.8333333333334,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.0322460279156709,                     !- Reference Chilled Water Flow Rate {m3/s}
  0.0751776471276773,                     !- Reference Condenser Fluid Flow Rate {m3/s}
  {8aac7e8c-ebee-485b-8858-6f40352b0f8e}, !- Cooling Capacity Function of Temperature Curve Name
  {ae3b13d4-035f-4d00-9326-8b7d75e03644}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {66f9ccd2-3bfe-445e-b90e-4c77bf7f9dc5}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                                    !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.1,                                    !- Minimum Unloading Ratio
  {0a3a36da-3cfa-48b6-82d7-4ce0b458a80a}, !- Chilled Water Inlet Node Name
  {b87a2b80-28b0-4b43-afb2-0b26671a4e75}, !- Chilled Water Outlet Node Name
  {f0a6783f-d936-4800-b1c0-371be589edec}, !- Condenser Inlet Node Name
  {9f0d0137-48f2-4d2d-ad9e-306a287e1156}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {d0bc581b-2a64-4c44-a7dd-4fc98ad9a308}, !- Handle
  BaseCWSystem Demand Splitter Outlet Node 2, !- Name
  {8872e614-4b7e-445a-bdcf-63378b2c9659}, !- Inlet Port
  {f0a6783f-d936-4800-b1c0-371be589edec}; !- Outlet Port

OS:Connection,
  {8872e614-4b7e-445a-bdcf-63378b2c9659}, !- Handle
  {37ff7177-c518-4dda-b662-5b6d44638b71}, !- Name
  {950e949d-92c3-4140-ae35-dca89ab3c9dd}, !- Source Object
  4,                                      !- Outlet Port
  {d0bc581b-2a64-4c44-a7dd-4fc98ad9a308}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {835f335f-2e77-49eb-af9c-f308133d879b}, !- Handle
  Base Chlr-2 Demand Outlet Node,         !- Name
  {9f0d0137-48f2-4d2d-ad9e-306a287e1156}, !- Inlet Port
  {a36dd90d-30a1-4906-9cd6-703b7bd15b0e}; !- Outlet Port

OS:Connection,
  {f0a6783f-d936-4800-b1c0-371be589edec}, !- Handle
  {3bcb88fa-8bf5-457c-9d9e-022ebb687f6d}, !- Name
  {d0bc581b-2a64-4c44-a7dd-4fc98ad9a308}, !- Source Object
  3,                                      !- Outlet Port
  {19a9f482-6d2b-47b3-a8c5-ef5ed66747ab}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {9f0d0137-48f2-4d2d-ad9e-306a287e1156}, !- Handle
  {c912c782-6feb-4cef-b719-34893afd6aa2}, !- Name
  {19a9f482-6d2b-47b3-a8c5-ef5ed66747ab}, !- Source Object
  18,                                     !- Outlet Port
  {835f335f-2e77-49eb-af9c-f308133d879b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36dd90d-30a1-4906-9cd6-703b7bd15b0e}, !- Handle
  {2c67a791-681a-4a35-b89f-1181fd5c9d56}, !- Name
  {835f335f-2e77-49eb-af9c-f308133d879b}, !- Source Object
  3,                                      !- Outlet Port
  {eeab2b0d-6658-4dba-88b8-77356339493c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b00bb6ef-c109-4893-a673-e38bb707d90b}, !- Handle
  BaseChWSystem Supply Splitter Outlet Node 2, !- Name
  {066a43b2-c86c-413b-8124-91b08148a0ce}, !- Inlet Port
  {544f24dc-36a7-402e-b074-10dd1776a2f8}; !- Outlet Port

OS:Connection,
  {066a43b2-c86c-413b-8124-91b08148a0ce}, !- Handle
  {3c530b57-35f0-434e-b3d8-370d7896739d}, !- Name
  {3520962a-ac8f-4f52-8177-8307f0be6e00}, !- Source Object
  4,                                      !- Outlet Port
  {b00bb6ef-c109-4893-a673-e38bb707d90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dc40477-5b68-41dd-bfbb-09c20cc71f41}, !- Handle
  Base Chlr-2 Supply Outlet Node,         !- Name
  {b87a2b80-28b0-4b43-afb2-0b26671a4e75}, !- Inlet Port
  {30f198d0-7faf-48a5-b66d-e25b37403580}; !- Outlet Port

OS:Connection,
  {b87a2b80-28b0-4b43-afb2-0b26671a4e75}, !- Handle
  {e4b91690-dfcc-4bec-aa0a-67582749097a}, !- Name
  {19a9f482-6d2b-47b3-a8c5-ef5ed66747ab}, !- Source Object
  16,                                     !- Outlet Port
  {8dc40477-5b68-41dd-bfbb-09c20cc71f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f198d0-7faf-48a5-b66d-e25b37403580}, !- Handle
  {79a93e1a-e7a7-4172-87ea-f598b929ef28}, !- Name
  {8dc40477-5b68-41dd-bfbb-09c20cc71f41}, !- Source Object
  3,                                      !- Outlet Port
  {83e65d70-c6c6-4d2c-a90a-348c3d09b47d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {a97d9fda-7441-429f-b6c9-126070086e80}, !- Handle
  Base ChW Pump-2,                        !- Name
  {544f24dc-36a7-402e-b074-10dd1776a2f8}, !- Inlet Node Name
  {7dce9081-9bac-4d1c-9551-2ac24f2704a0}, !- Outlet Node Name
  0.0322280495757733,                     !- Rated Flow Rate {m3/s}
  195936.330917,                          !- Rated Pump Head {Pa}
  9747.48,                                !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {197514a5-e7b7-4e91-8cbc-330f40ffa230}, !- Handle
  Base ChW Pump-2 Outlet Node,            !- Name
  {7dce9081-9bac-4d1c-9551-2ac24f2704a0}, !- Inlet Port
  {0a3a36da-3cfa-48b6-82d7-4ce0b458a80a}; !- Outlet Port

OS:Connection,
  {544f24dc-36a7-402e-b074-10dd1776a2f8}, !- Handle
  {72bd0c80-93b0-41c2-8d40-044f6d622486}, !- Name
  {b00bb6ef-c109-4893-a673-e38bb707d90b}, !- Source Object
  3,                                      !- Outlet Port
  {a97d9fda-7441-429f-b6c9-126070086e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dce9081-9bac-4d1c-9551-2ac24f2704a0}, !- Handle
  {ac507f49-bcb5-4151-95b7-673dadbabc66}, !- Name
  {a97d9fda-7441-429f-b6c9-126070086e80}, !- Source Object
  3,                                      !- Outlet Port
  {197514a5-e7b7-4e91-8cbc-330f40ffa230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a3a36da-3cfa-48b6-82d7-4ce0b458a80a}, !- Handle
  {5e8ac1b3-52a9-4465-a37e-c8108769dc2f}, !- Name
  {197514a5-e7b7-4e91-8cbc-330f40ffa230}, !- Source Object
  3,                                      !- Outlet Port
  {19a9f482-6d2b-47b3-a8c5-ef5ed66747ab}, !- Target Object
  15;                                     !- Inlet Port

OS:Pipe:Adiabatic,
  {925bbb3f-5879-40aa-93ec-aff2f36e7a97}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9e0242ee-7a5e-4ed6-9c64-23aeeff5f254}, !- Inlet Node Name
  {1cc7cf67-c538-4ae9-b2b9-ef449520ecf6}; !- Outlet Node Name

OS:Node,
  {507a81ae-d062-4c07-b87b-d3adfe8f894e}, !- Handle
  BaseChWSystem Supply Splitter Outlet Node 3, !- Name
  {654987bb-4b8b-4b93-90fc-a0c1aa3bae90}, !- Inlet Port
  {9e0242ee-7a5e-4ed6-9c64-23aeeff5f254}; !- Outlet Port

OS:Connection,
  {654987bb-4b8b-4b93-90fc-a0c1aa3bae90}, !- Handle
  {fee78ff3-7cca-4c66-9739-ab70a1c13e14}, !- Name
  {3520962a-ac8f-4f52-8177-8307f0be6e00}, !- Source Object
  5,                                      !- Outlet Port
  {507a81ae-d062-4c07-b87b-d3adfe8f894e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef45687f-a288-4469-ba83-1572afc74843}, !- Handle
  Pipe Adiabatic 3 Outlet Node,           !- Name
  {1cc7cf67-c538-4ae9-b2b9-ef449520ecf6}, !- Inlet Port
  {ccfe4f05-a9b3-4eed-aedc-e8116a7bda08}; !- Outlet Port

OS:Connection,
  {9e0242ee-7a5e-4ed6-9c64-23aeeff5f254}, !- Handle
  {74bb5583-8e41-4f84-b22b-4e72fa7aedf3}, !- Name
  {507a81ae-d062-4c07-b87b-d3adfe8f894e}, !- Source Object
  3,                                      !- Outlet Port
  {925bbb3f-5879-40aa-93ec-aff2f36e7a97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc7cf67-c538-4ae9-b2b9-ef449520ecf6}, !- Handle
  {c628f936-d6f9-4b8f-838d-99012008ddd2}, !- Name
  {925bbb3f-5879-40aa-93ec-aff2f36e7a97}, !- Source Object
  3,                                      !- Outlet Port
  {ef45687f-a288-4469-ba83-1572afc74843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccfe4f05-a9b3-4eed-aedc-e8116a7bda08}, !- Handle
  {e642664d-d6b9-41d6-9070-5353d4cb80a9}, !- Name
  {ef45687f-a288-4469-ba83-1572afc74843}, !- Source Object
  3,                                      !- Outlet Port
  {83e65d70-c6c6-4d2c-a90a-348c3d09b47d}, !- Target Object
  5;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {7381c48e-fe2e-45a6-8625-75a72115c9bc}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  12.2222222222223,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  6.66666666666669,                       !- Setpoint at Outdoor High Temperature {C}
  26.6666666666667,                       !- Outdoor High Temperature {C}
  {e88e2927-71c0-40af-8f91-3523fe4339b6}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {d254c679-6f5a-4891-9fbe-a557ea93e3e4}, !- Handle
  BaseAirSys6,                            !- Name
  ,                                       !- Controller List Name
  {2fe590f4-9e74-4f2c-a38c-be4d98bd8ca2}, !- Availability Schedule
  {06b82178-4dd8-46b7-aad2-5d4a9cf977ca}, !- Availability Manager List Name
  11.9468775771648,                       !- Design Supply Air Flow Rate {m3/s}
  0.9,                                    !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0547570e-2ae8-4560-81f2-03fd7232e7e1}, !- Supply Side Inlet Node Name
  {ffdd14a1-0aaa-44c9-bdf4-c2504174732e}, !- Demand Side Outlet Node Name
  {073371a5-d207-4620-9fab-de56fa58d79f}, !- Demand Side Inlet Node A
  {655274da-ece9-487d-a87e-01b4d18f0672}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6027abc6-204b-4e69-abd7-d03c668303ac}, !- Demand Mixer Name
  {455c8a29-7b1d-4d39-b744-46393cdd6caf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {122fbc3d-289e-4581-a8aa-a74da17caaa2}, !- Handle
  BaseAirSys6 Supply Side (Return Air) Inlet Node, !- Name
  {0547570e-2ae8-4560-81f2-03fd7232e7e1}, !- Inlet Port
  {a1638f49-e440-43dc-ae85-70cbdd774356}; !- Outlet Port

OS:Node,
  {0b99eb32-0d46-44cf-80c0-262bbc2a5b4a}, !- Handle
  BaseSys6 SupFan Outlet Node,            !- Name
  {3ac9ea47-0ad2-408f-a676-fe4881492ecc}, !- Inlet Port
  {655274da-ece9-487d-a87e-01b4d18f0672}; !- Outlet Port

OS:Connection,
  {0547570e-2ae8-4560-81f2-03fd7232e7e1}, !- Handle
  {a3a7b2f8-80c7-4dc2-9a5b-e12895e8f66c}, !- Name
  {d254c679-6f5a-4891-9fbe-a557ea93e3e4}, !- Source Object
  9,                                      !- Outlet Port
  {122fbc3d-289e-4581-a8aa-a74da17caaa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {655274da-ece9-487d-a87e-01b4d18f0672}, !- Handle
  {22eb214a-5a89-448f-b946-3164781eb736}, !- Name
  {0b99eb32-0d46-44cf-80c0-262bbc2a5b4a}, !- Source Object
  3,                                      !- Outlet Port
  {d254c679-6f5a-4891-9fbe-a557ea93e3e4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {19b2b8be-dc0c-4440-ad0d-d68c24268442}, !- Handle
  BaseAirSys6 Demand Side (Supply Air) Inlet Node, !- Name
  {073371a5-d207-4620-9fab-de56fa58d79f}, !- Inlet Port
  {258dcb73-4d7f-479c-832b-8eb16ab46994}; !- Outlet Port

OS:Node,
  {83fec2ca-1181-4cdc-88bc-a9a44c30e847}, !- Handle
  BaseAirSys6 Zone Mixer Outlet Node,     !- Name
  {722c9b98-cbd7-4611-bd6d-5a803ec9d536}, !- Inlet Port
  {ffdd14a1-0aaa-44c9-bdf4-c2504174732e}; !- Outlet Port

OS:Node,
  {21f6800b-b9d7-4451-84b6-535567076bd0}, !- Handle
  BaseVAVBox TrmlUnit Outlet Node,        !- Name
  {3d5a7972-ab3c-4c4a-a310-4583b7b450a0}, !- Inlet Port
  {ce006d1a-12d8-42b3-977a-08c76fdb015e}; !- Outlet Port

OS:Connection,
  {073371a5-d207-4620-9fab-de56fa58d79f}, !- Handle
  {8f96e1ad-9cf1-495d-bd7f-8106ac1b1f33}, !- Name
  {d254c679-6f5a-4891-9fbe-a557ea93e3e4}, !- Source Object
  11,                                     !- Outlet Port
  {19b2b8be-dc0c-4440-ad0d-d68c24268442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffdd14a1-0aaa-44c9-bdf4-c2504174732e}, !- Handle
  {3498e7df-c387-4f5c-ac24-dade979116bd}, !- Name
  {83fec2ca-1181-4cdc-88bc-a9a44c30e847}, !- Source Object
  3,                                      !- Outlet Port
  {d254c679-6f5a-4891-9fbe-a557ea93e3e4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {455c8a29-7b1d-4d39-b744-46393cdd6caf}, !- Handle
  BaseAirSys6 Zone Splitter,              !- Name
  {258dcb73-4d7f-479c-832b-8eb16ab46994}, !- Inlet Node Name
  {dc9e78c3-9329-442b-b6d4-c47fd9e3e289}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6027abc6-204b-4e69-abd7-d03c668303ac}, !- Handle
  BaseAirSys6 Zone Mixer,                 !- Name
  {722c9b98-cbd7-4611-bd6d-5a803ec9d536}, !- Outlet Node Name
  {a32a377c-e096-4d65-93fe-690c9d458c73}; !- Inlet Node Name 1

OS:Connection,
  {258dcb73-4d7f-479c-832b-8eb16ab46994}, !- Handle
  {e369a70d-99bc-40a4-8673-b8f53c1f3ad5}, !- Name
  {19b2b8be-dc0c-4440-ad0d-d68c24268442}, !- Source Object
  3,                                      !- Outlet Port
  {455c8a29-7b1d-4d39-b744-46393cdd6caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {722c9b98-cbd7-4611-bd6d-5a803ec9d536}, !- Handle
  {26d97faf-2682-4be0-93d7-181c92339573}, !- Name
  {6027abc6-204b-4e69-abd7-d03c668303ac}, !- Source Object
  2,                                      !- Outlet Port
  {83fec2ca-1181-4cdc-88bc-a9a44c30e847}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {10a927f1-2494-4aa2-bce9-8fd901c3ed1e}, !- Handle
  {d254c679-6f5a-4891-9fbe-a557ea93e3e4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  18.3333333333334,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {06b82178-4dd8-46b7-aad2-5d4a9cf977ca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {a5bc3c75-3f50-47fc-a751-572b791aceac}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {a5bc3c75-3f50-47fc-a751-572b791aceac}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {1385ca09-9f6d-4527-b651-25afee0a89f5}, !- Control Zone or Zone List Name
  {5d6a8c02-d0df-44e2-a864-888c6531a761}, !- Cooling Control Zone or Zone List Name
  {24a396b1-3e86-40ae-aad4-862adb0d7913}, !- Heating Control Zone or Zone List Name
  {ce05cee3-8007-4237-a7bb-7881edefa056}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1385ca09-9f6d-4527-b651-25afee0a89f5}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {5d6a8c02-d0df-44e2-a864-888c6531a761}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {24a396b1-3e86-40ae-aad4-862adb0d7913}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ce05cee3-8007-4237-a7bb-7881edefa056}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {5a7733d4-adb2-4aea-8ff8-a9ff6c26d2a8}, !- Handle
  BaseSys6 SupFan,                        !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  695.43129991,                           !- Pressure Rise {Pa}
  11.9468775771648,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.71509004335744,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {acf4ceea-0b91-4cf8-873e-4a9f63f9bbb1}, !- Air Inlet Node Name
  {3ac9ea47-0ad2-408f-a676-fe4881492ecc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {3ac9ea47-0ad2-408f-a676-fe4881492ecc}, !- Handle
  {b3ed4724-3a53-4a11-951b-586899a20576}, !- Name
  {5a7733d4-adb2-4aea-8ff8-a9ff6c26d2a8}, !- Source Object
  17,                                     !- Outlet Port
  {0b99eb32-0d46-44cf-80c0-262bbc2a5b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0a1d3f67-5562-4bc7-9eea-acc2e537666d}, !- Handle
  BaseSys6 CoilHtg,                       !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bb3de0d2-e085-4a13-950e-38d5e7c54c03}, !- Water Inlet Node Name
  {bc631e23-2651-4f2f-93c0-24730360ad71}, !- Water Outlet Node Name
  {1a4dc9f9-5fec-40f8-af2a-7cbae7e5eec8}, !- Air Inlet Node Name
  {73d0d173-a724-4f2b-b7ec-b1ba6fbe7f86}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  69248.2978156435,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f26dec09-268a-42e0-accf-1c4ccefff16f}, !- Handle
  BaseSys6 CoilHtg Water Outlet Node,     !- Name
  {bc631e23-2651-4f2f-93c0-24730360ad71}, !- Inlet Port
  {9dbef123-fcf7-4ff3-a515-e4c1c75ebb0e}; !- Outlet Port

OS:Connection,
  {bb3de0d2-e085-4a13-950e-38d5e7c54c03}, !- Handle
  {b6b11cc9-521f-406c-848c-d2f6f7f84b49}, !- Name
  {7960c41d-5065-4fa8-8308-55164854e76c}, !- Source Object
  3,                                      !- Outlet Port
  {0a1d3f67-5562-4bc7-9eea-acc2e537666d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc631e23-2651-4f2f-93c0-24730360ad71}, !- Handle
  {17dca45d-12f2-4335-aff4-afeca4549ef8}, !- Name
  {0a1d3f67-5562-4bc7-9eea-acc2e537666d}, !- Source Object
  6,                                      !- Outlet Port
  {f26dec09-268a-42e0-accf-1c4ccefff16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dbef123-fcf7-4ff3-a515-e4c1c75ebb0e}, !- Handle
  {8c9c1745-7f8e-4ebc-bda3-29551fda5cba}, !- Name
  {f26dec09-268a-42e0-accf-1c4ccefff16f}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac3a2dbc-42fd-4d61-a4d9-049da08ae428}, !- Handle
  BaseSys6 CoilHtg Air Outlet Node,       !- Name
  {73d0d173-a724-4f2b-b7ec-b1ba6fbe7f86}, !- Inlet Port
  {acf4ceea-0b91-4cf8-873e-4a9f63f9bbb1}; !- Outlet Port

OS:Connection,
  {73d0d173-a724-4f2b-b7ec-b1ba6fbe7f86}, !- Handle
  {18abd6cc-bbf3-4c88-827f-d81b698cc241}, !- Name
  {0a1d3f67-5562-4bc7-9eea-acc2e537666d}, !- Source Object
  8,                                      !- Outlet Port
  {ac3a2dbc-42fd-4d61-a4d9-049da08ae428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf4ceea-0b91-4cf8-873e-4a9f63f9bbb1}, !- Handle
  {ee8d5979-375a-4df6-8019-0716e27a349a}, !- Name
  {ac3a2dbc-42fd-4d61-a4d9-049da08ae428}, !- Source Object
  3,                                      !- Outlet Port
  {5a7733d4-adb2-4aea-8ff8-a9ff6c26d2a8}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {08d02210-6607-411c-ad31-a21e4e5c9287}, !- Handle
  Controller Water Coil 1,                !- Name
  {0a1d3f67-5562-4bc7-9eea-acc2e537666d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000931870036394725,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {ca646e89-58f9-4ba0-a004-d531650e80ba}, !- Handle
  BaseSys6 CoilClg,                       !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  0.00539124655292626,                    !- Design Water Flow Rate {m3/s}
  11.9468775771648,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {923d432d-8d80-49cd-aec0-6a0102cf4cef}, !- Water Inlet Node Name
  {74a5a263-3cac-42f8-a20a-999430122ca2}, !- Water Outlet Node Name
  {d421e25c-cb7a-4526-825c-a9a6a0abc1dd}, !- Air Inlet Node Name
  {c12a7fba-86e0-481d-9487-f7d6e763b8ac}, !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {8b02dfac-914d-436e-a893-7d419f8c0a18}, !- Handle
  BaseSys6 CoilClg Water Outlet Node,     !- Name
  {74a5a263-3cac-42f8-a20a-999430122ca2}, !- Inlet Port
  {858628de-4c88-4ddc-8abe-858d737318d1}; !- Outlet Port

OS:Connection,
  {923d432d-8d80-49cd-aec0-6a0102cf4cef}, !- Handle
  {5e089f8a-1d44-42be-88b1-468dd147b549}, !- Name
  {f843e8db-6f94-4261-9bf8-3bb06b4a0875}, !- Source Object
  3,                                      !- Outlet Port
  {ca646e89-58f9-4ba0-a004-d531650e80ba}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {74a5a263-3cac-42f8-a20a-999430122ca2}, !- Handle
  {c573aed0-3c33-4da4-a493-cb029b68d599}, !- Name
  {ca646e89-58f9-4ba0-a004-d531650e80ba}, !- Source Object
  11,                                     !- Outlet Port
  {8b02dfac-914d-436e-a893-7d419f8c0a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {858628de-4c88-4ddc-8abe-858d737318d1}, !- Handle
  {5aea02fa-bbbc-4501-af04-738639c42972}, !- Name
  {8b02dfac-914d-436e-a893-7d419f8c0a18}, !- Source Object
  3,                                      !- Outlet Port
  {1765c308-965d-424c-9881-a1c25a2c524c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49aff95b-4a0d-4072-ba04-4fe9f1cccb68}, !- Handle
  BaseSys6 CoilClg Air Outlet Node,       !- Name
  {c12a7fba-86e0-481d-9487-f7d6e763b8ac}, !- Inlet Port
  {1a4dc9f9-5fec-40f8-af2a-7cbae7e5eec8}; !- Outlet Port

OS:Connection,
  {c12a7fba-86e0-481d-9487-f7d6e763b8ac}, !- Handle
  {263443ee-e288-4df1-8403-d1c5d70f8932}, !- Name
  {ca646e89-58f9-4ba0-a004-d531650e80ba}, !- Source Object
  13,                                     !- Outlet Port
  {49aff95b-4a0d-4072-ba04-4fe9f1cccb68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a4dc9f9-5fec-40f8-af2a-7cbae7e5eec8}, !- Handle
  {28ecf434-a50a-43ca-bc4c-79090dd46b25}, !- Name
  {49aff95b-4a0d-4072-ba04-4fe9f1cccb68}, !- Source Object
  3,                                      !- Outlet Port
  {0a1d3f67-5562-4bc7-9eea-acc2e537666d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {04c70951-9316-4abb-a579-66e84b9b4fe5}, !- Handle
  Controller Water Coil 2,                !- Name
  {ca646e89-58f9-4ba0-a004-d531650e80ba}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.00673905819115782,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {de87dac7-7aa1-4ce3-a4b1-ba0a0c73c513}, !- Handle
  BaseSys6 OACtrl,                        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b388a54c-0872-4fcc-a6c2-9c88f8e85cfc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {8a8e9e92-280f-42ea-baf2-03867cf7b008}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c149d385-3b7f-41c7-a94b-3846276ec28a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c149d385-3b7f-41c7-a94b-3846276ec28a}, !- Handle
  BaseSys6 OACtrl Mech Vent Controller,   !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd62dfd3-edb6-4652-a2df-a4e8a978a2d9}, !- Handle
  BaseSys6 OACtrl OA System,              !- Name
  {de87dac7-7aa1-4ce3-a4b1-ba0a0c73c513}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f871a680-f50e-4cf5-bfa9-b902938afa0d}, !- Mixed Air Node Name
  {29e4cd1b-8f8c-4edf-a70a-acb28a428927}, !- Outdoor Air Stream Node Name
  {36168e6d-0eea-4460-a5b3-f94c650c89cc}, !- Relief Air Stream Node Name
  {c1fb4278-7405-4a95-a11f-80f075ca666d}; !- Return Air Stream Node Name

OS:Node,
  {6bb1d509-c506-4a02-8aa2-195857c1b5b7}, !- Handle
  BaseSys6 OACtrl OA System OA Node,      !- Name
  ,                                       !- Inlet Port
  {6d9ded18-5699-4e11-9f11-1c449905fd83}; !- Outlet Port

OS:Node,
  {afca2d19-43ca-41db-b7e5-7d2afcc58b6b}, !- Handle
  BaseSys6 OACtrl OA System Relief Node,  !- Name
  {9933fd26-de1a-4ab5-a371-bbd153e8debd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c151b7c4-943f-4967-aacf-ccbcbadb47e4}, !- Handle
  BaseSys6 OACtrl OA System Mixed Air Node, !- Name
  {f871a680-f50e-4cf5-bfa9-b902938afa0d}, !- Inlet Port
  {d421e25c-cb7a-4526-825c-a9a6a0abc1dd}; !- Outlet Port

OS:Connection,
  {f871a680-f50e-4cf5-bfa9-b902938afa0d}, !- Handle
  {44936949-02fa-4799-b5f6-4b6c12161c70}, !- Name
  {dd62dfd3-edb6-4652-a2df-a4e8a978a2d9}, !- Source Object
  5,                                      !- Outlet Port
  {c151b7c4-943f-4967-aacf-ccbcbadb47e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d421e25c-cb7a-4526-825c-a9a6a0abc1dd}, !- Handle
  {1baf03bf-177b-4000-9701-0d39ef10c44e}, !- Name
  {c151b7c4-943f-4967-aacf-ccbcbadb47e4}, !- Source Object
  3,                                      !- Outlet Port
  {ca646e89-58f9-4ba0-a004-d531650e80ba}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {8a8e9e92-280f-42ea-baf2-03867cf7b008}, !- Handle
  BaseSys6 OACtrl Max OA Schedule,        !- Name
  {408b84c7-3c4f-4e0b-818a-18e2674eb284}, !- Schedule Type Limits Name
  {da8a1c2d-c9eb-407a-804b-67069eaaaab9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da8a1c2d-c9eb-407a-804b-67069eaaaab9}, !- Handle
  Schedule Day 3,                         !- Name
  {408b84c7-3c4f-4e0b-818a-18e2674eb284}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {408b84c7-3c4f-4e0b-818a-18e2674eb284}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Year,
  {b388a54c-0872-4fcc-a6c2-9c88f8e85cfc}, !- Handle
  BaseSys6 OACtrl Schedule,               !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {49a13e8a-40d9-478d-aa5c-34bf9d964c0f}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {49a13e8a-40d9-478d-aa5c-34bf9d964c0f}, !- Handle
  BaseSys6 OACtrl Schedule Week 1,        !- Name
  ,                                       !- Schedule Rendering Name
  {69439690-c90e-4d3d-abd4-e7255ac85b89}, !- Sunday Schedule:Day Name
  {9302d90f-a768-4106-a682-5644f0052ad5}, !- Monday Schedule:Day Name
  {c7391a4d-9bea-47d2-af6d-31223f20ab36}, !- Tuesday Schedule:Day Name
  {c14e2898-74d3-4401-9e70-6f88a96089a5}, !- Wednesday Schedule:Day Name
  {f640cf82-333f-4dc3-9952-2a7d377abee1}, !- Thursday Schedule:Day Name
  {690c973f-6b76-42e2-9525-a95d179ba978}, !- Friday Schedule:Day Name
  {acae15f1-043b-4e02-a5cb-b58e62f034a5}, !- Saturday Schedule:Day Name
  {58db4cab-4c97-4eb6-9149-01139fbc1282}, !- Holiday Schedule:Day Name
  {5d4aae79-642e-4f48-af0d-301847974ec4}, !- SummerDesignDay Schedule:Day Name
  {6aef79b6-50bf-4381-9541-e889fb74812e}, !- WinterDesignDay Schedule:Day Name
  {0cc843dd-1c6d-4049-b94d-c798085d09bb}, !- CustomDay1 Schedule:Day Name
  {849e4b3c-9f6d-4510-8874-a179824c6392}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {69439690-c90e-4d3d-abd4-e7255ac85b89}, !- Handle
  BaseSys6 OACtrl Schedule Week 1 Sunday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9302d90f-a768-4106-a682-5644f0052ad5}, !- Handle
  BaseSys6 OACtrl Schedule Week 1 Monday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c7391a4d-9bea-47d2-af6d-31223f20ab36}, !- Handle
  BaseSys6 OACtrl Schedule Week 1 Tuesday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c14e2898-74d3-4401-9e70-6f88a96089a5}, !- Handle
  BaseSys6 OACtrl Schedule Week 1 Wednesday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f640cf82-333f-4dc3-9952-2a7d377abee1}, !- Handle
  BaseSys6 OACtrl Schedule Week 1 Thursday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {690c973f-6b76-42e2-9525-a95d179ba978}, !- Handle
  BaseSys6 OACtrl Schedule Week 1 Friday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {acae15f1-043b-4e02-a5cb-b58e62f034a5}, !- Handle
  BaseSys6 OACtrl Schedule Week 1 Saturday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {58db4cab-4c97-4eb6-9149-01139fbc1282}, !- Handle
  BaseSys6 OACtrl Schedule Week 1 Holiday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5d4aae79-642e-4f48-af0d-301847974ec4}, !- Handle
  BaseSys6 OACtrl Schedule Week 1 Summer, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6aef79b6-50bf-4381-9541-e889fb74812e}, !- Handle
  BaseSys6 OACtrl Schedule Week 1 Winter, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0cc843dd-1c6d-4049-b94d-c798085d09bb}, !- Handle
  BaseSys6 OACtrl Schedule Week 1 Custom 1, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {849e4b3c-9f6d-4510-8874-a179824c6392}, !- Handle
  BaseSys6 OACtrl Schedule Week 1 Custom 2, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d9e06f1d-15cd-4eaa-8873-487b343bfbca}, !- Handle
  BaseHtRcvry,                            !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule
  2.71509004335744,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.65,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.65,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6d9ded18-5699-4e11-9f11-1c449905fd83}, !- Supply Air Inlet Node
  {04a7e976-dec5-48a5-bba6-c62f394e3a95}, !- Supply Air Outlet Node
  {60d711f4-7b7b-4944-808d-211744c7f4d3}, !- Exhaust Air Inlet Node
  {9933fd26-de1a-4ab5-a371-bbd153e8debd}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8428572b-38b3-46b0-b371-11757c47ce29}, !- Handle
  BaseHtRcvry OA Stream Outlet Node,      !- Name
  {04a7e976-dec5-48a5-bba6-c62f394e3a95}, !- Inlet Port
  {29e4cd1b-8f8c-4edf-a70a-acb28a428927}; !- Outlet Port

OS:Connection,
  {6d9ded18-5699-4e11-9f11-1c449905fd83}, !- Handle
  {66f5f183-801c-490d-a187-18425a6aa7f5}, !- Name
  {6bb1d509-c506-4a02-8aa2-195857c1b5b7}, !- Source Object
  3,                                      !- Outlet Port
  {d9e06f1d-15cd-4eaa-8873-487b343bfbca}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {04a7e976-dec5-48a5-bba6-c62f394e3a95}, !- Handle
  {7e899f98-8e21-42b0-92f6-c9efa5cd50ce}, !- Name
  {d9e06f1d-15cd-4eaa-8873-487b343bfbca}, !- Source Object
  13,                                     !- Outlet Port
  {8428572b-38b3-46b0-b371-11757c47ce29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e4cd1b-8f8c-4edf-a70a-acb28a428927}, !- Handle
  {4f4c7fff-d4ef-41c3-904f-04c7bb43a3b4}, !- Name
  {8428572b-38b3-46b0-b371-11757c47ce29}, !- Source Object
  3,                                      !- Outlet Port
  {dd62dfd3-edb6-4652-a2df-a4e8a978a2d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {57210d6a-6664-4033-a8dd-9e8f44baa30a}, !- Handle
  BaseSys6 OACtrl OA System Relief Stream Outlet Node, !- Name
  {36168e6d-0eea-4460-a5b3-f94c650c89cc}, !- Inlet Port
  {60d711f4-7b7b-4944-808d-211744c7f4d3}; !- Outlet Port

OS:Connection,
  {36168e6d-0eea-4460-a5b3-f94c650c89cc}, !- Handle
  {88cf4535-d6d4-40b7-b9f0-64a7646672a2}, !- Name
  {dd62dfd3-edb6-4652-a2df-a4e8a978a2d9}, !- Source Object
  7,                                      !- Outlet Port
  {57210d6a-6664-4033-a8dd-9e8f44baa30a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d711f4-7b7b-4944-808d-211744c7f4d3}, !- Handle
  {405f00d0-8934-4b1c-af59-d2d1a18064f3}, !- Name
  {57210d6a-6664-4033-a8dd-9e8f44baa30a}, !- Source Object
  3,                                      !- Outlet Port
  {d9e06f1d-15cd-4eaa-8873-487b343bfbca}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9933fd26-de1a-4ab5-a371-bbd153e8debd}, !- Handle
  {edd65172-dd15-40ce-aff3-30be01f194ae}, !- Name
  {d9e06f1d-15cd-4eaa-8873-487b343bfbca}, !- Source Object
  15,                                     !- Outlet Port
  {afca2d19-43ca-41db-b7e5-7d2afcc58b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {5c4a4ae0-b75d-4133-914e-d0ae76fc03a8}, !- Handle
  BaseSys RetFan,                         !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  695.43129991,                           !- Pressure Rise {Pa}
  11.9468775771648,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a1638f49-e440-43dc-ae85-70cbdd774356}, !- Air Inlet Node Name
  {28f0a3f5-7d60-4352-83bb-042bf43aecce}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {98f0e463-5ea3-4ff0-a90a-2ac770290f60}, !- Handle
  BaseSys RetFan Outlet Node,             !- Name
  {28f0a3f5-7d60-4352-83bb-042bf43aecce}, !- Inlet Port
  {c1fb4278-7405-4a95-a11f-80f075ca666d}; !- Outlet Port

OS:Connection,
  {a1638f49-e440-43dc-ae85-70cbdd774356}, !- Handle
  {6bb016ac-ccdf-4477-9b67-377ee988f858}, !- Name
  {122fbc3d-289e-4581-a8aa-a74da17caaa2}, !- Source Object
  3,                                      !- Outlet Port
  {5c4a4ae0-b75d-4133-914e-d0ae76fc03a8}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {28f0a3f5-7d60-4352-83bb-042bf43aecce}, !- Handle
  {63ad267c-6bcb-4a7b-bd02-2b2f0e22f304}, !- Name
  {5c4a4ae0-b75d-4133-914e-d0ae76fc03a8}, !- Source Object
  17,                                     !- Outlet Port
  {98f0e463-5ea3-4ff0-a90a-2ac770290f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1fb4278-7405-4a95-a11f-80f075ca666d}, !- Handle
  {b0e8172a-bb1b-4e04-bff0-a9206e66d6b1}, !- Name
  {98f0e463-5ea3-4ff0-a90a-2ac770290f60}, !- Source Object
  3,                                      !- Outlet Port
  {dd62dfd3-edb6-4652-a2df-a4e8a978a2d9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {99d2afc9-65a5-4b8d-8a96-41cf56b24dce}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Minimum Setpoint Temperature {C}
  18.3333333333334,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {0b99eb32-0d46-44cf-80c0-262bbc2a5b4a}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {2190e0dd-e02e-448e-a035-7fc5880a97d2}, !- Handle
  BaseAirSys6-2,                          !- Name
  ,                                       !- Controller List Name
  {2fe590f4-9e74-4f2c-a38c-be4d98bd8ca2}, !- Availability Schedule
  {415041cf-ab34-47ac-a72b-e6d1e0eab1d1}, !- Availability Manager List Name
  13.3345918391501,                       !- Design Supply Air Flow Rate {m3/s}
  0.9,                                    !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {31e2f08b-3b2e-416b-bb1b-c477d64f1da0}, !- Supply Side Inlet Node Name
  {9fa95ce6-8295-4e4d-9b2a-10366f59e3d4}, !- Demand Side Outlet Node Name
  {e7e3e131-487b-420f-9d9b-4ad48a5112f7}, !- Demand Side Inlet Node A
  {3230a8ab-9982-4cec-8243-6c5119474021}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {80656cc2-eb6b-44d4-8218-a9d661703f90}, !- Demand Mixer Name
  {cfaabb55-1e11-46a3-8019-d603a75501ab}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bd24dcf8-e400-4626-a2a7-f146a926440d}, !- Handle
  BaseAirSys6-2 Supply Side (Return Air) Inlet Node, !- Name
  {31e2f08b-3b2e-416b-bb1b-c477d64f1da0}, !- Inlet Port
  {ffd11297-617e-4c7d-b129-7464bf6cf68b}; !- Outlet Port

OS:Node,
  {805e60a1-ce7a-46b8-9ca8-7ddd41a29964}, !- Handle
  BaseSys6 SupFan-2 Outlet Node,          !- Name
  {36cb3a01-7035-4ff9-b625-c38d18d03e32}, !- Inlet Port
  {3230a8ab-9982-4cec-8243-6c5119474021}; !- Outlet Port

OS:Connection,
  {31e2f08b-3b2e-416b-bb1b-c477d64f1da0}, !- Handle
  {755af5dc-67f9-40f7-b851-35dc4916f54d}, !- Name
  {2190e0dd-e02e-448e-a035-7fc5880a97d2}, !- Source Object
  9,                                      !- Outlet Port
  {bd24dcf8-e400-4626-a2a7-f146a926440d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3230a8ab-9982-4cec-8243-6c5119474021}, !- Handle
  {afe631b6-6747-4446-81ba-073bdb3c7bc9}, !- Name
  {805e60a1-ce7a-46b8-9ca8-7ddd41a29964}, !- Source Object
  3,                                      !- Outlet Port
  {2190e0dd-e02e-448e-a035-7fc5880a97d2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {09104fe7-0710-42b3-8093-1904670a67c2}, !- Handle
  BaseAirSys6-2 Demand Side (Supply Air) Inlet Node, !- Name
  {e7e3e131-487b-420f-9d9b-4ad48a5112f7}, !- Inlet Port
  {7bf7c707-8ccd-4a1c-afc4-931adde48af8}; !- Outlet Port

OS:Node,
  {468fe798-3bd5-4da0-be93-86b2f84fc1f6}, !- Handle
  BaseAirSys6-2 Zone Mixer Outlet Node,   !- Name
  {58eb5cf9-6f7d-47ba-910a-b9e3dbf9da51}, !- Inlet Port
  {9fa95ce6-8295-4e4d-9b2a-10366f59e3d4}; !- Outlet Port

OS:Node,
  {b49fc6d9-c5cd-4a11-b5bd-09e5a25f8303}, !- Handle
  BaseVAVBox TrmlUnit-2 Outlet Node,      !- Name
  {b3463d23-37f7-4a8b-91e3-627bce943c0c}, !- Inlet Port
  {e9d8422d-0637-473a-a391-e618fb95e2b3}; !- Outlet Port

OS:Connection,
  {e7e3e131-487b-420f-9d9b-4ad48a5112f7}, !- Handle
  {94e280f0-9d2a-4ea5-8d04-f4124bd0e7c8}, !- Name
  {2190e0dd-e02e-448e-a035-7fc5880a97d2}, !- Source Object
  11,                                     !- Outlet Port
  {09104fe7-0710-42b3-8093-1904670a67c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa95ce6-8295-4e4d-9b2a-10366f59e3d4}, !- Handle
  {b839400e-beca-442e-bee6-a55314845993}, !- Name
  {468fe798-3bd5-4da0-be93-86b2f84fc1f6}, !- Source Object
  3,                                      !- Outlet Port
  {2190e0dd-e02e-448e-a035-7fc5880a97d2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cfaabb55-1e11-46a3-8019-d603a75501ab}, !- Handle
  BaseAirSys6-2 Zone Splitter,            !- Name
  {7bf7c707-8ccd-4a1c-afc4-931adde48af8}, !- Inlet Node Name
  {e15ed207-9776-4fef-8021-68fe6b5dd157}, !- Outlet Node Name 1
  {a5ff4eaa-63a6-4fde-85c1-44baa8f08acf}, !- Outlet Node Name 2
  {df3d05c4-08ef-4382-9080-abdf8236e30f}, !- Outlet Node Name 3
  {d804ecb5-853b-48bf-896b-44597d85800b}, !- Outlet Node Name 4
  {bc782bae-65aa-4969-a5a6-73cc0b3b68ca}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {80656cc2-eb6b-44d4-8218-a9d661703f90}, !- Handle
  BaseAirSys6-2 Zone Mixer,               !- Name
  {58eb5cf9-6f7d-47ba-910a-b9e3dbf9da51}, !- Outlet Node Name
  {902ec397-dd63-4e50-970e-54fdf5db9cd6}, !- Inlet Node Name 1
  {9aa172a1-689d-4493-a08a-2420627ed882}, !- Inlet Node Name 2
  {d3825966-5b30-456d-a6b3-7ea6990093dd}, !- Inlet Node Name 3
  {a6b3d31d-f657-4e5c-8a53-03ba465883e8}, !- Inlet Node Name 4
  {cc95b824-332a-4885-b186-0343c7283ac5}; !- Inlet Node Name 5

OS:Connection,
  {7bf7c707-8ccd-4a1c-afc4-931adde48af8}, !- Handle
  {6e766da8-f25e-4cf0-a266-ca8786aa2618}, !- Name
  {09104fe7-0710-42b3-8093-1904670a67c2}, !- Source Object
  3,                                      !- Outlet Port
  {cfaabb55-1e11-46a3-8019-d603a75501ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58eb5cf9-6f7d-47ba-910a-b9e3dbf9da51}, !- Handle
  {c51f2222-2c18-4ae4-b583-29657a64280a}, !- Name
  {80656cc2-eb6b-44d4-8218-a9d661703f90}, !- Source Object
  2,                                      !- Outlet Port
  {468fe798-3bd5-4da0-be93-86b2f84fc1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {518154ed-49e8-4b14-949f-09d4bdcd3075}, !- Handle
  {2190e0dd-e02e-448e-a035-7fc5880a97d2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {415041cf-ab34-47ac-a72b-e6d1e0eab1d1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d370e650-4d80-4ca6-b116-4e97d9f2f1b3}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {d370e650-4d80-4ca6-b116-4e97d9f2f1b3}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {3b2dce7c-8307-4d08-8a70-ec7cbd67e041}, !- Control Zone or Zone List Name
  {23bf3a1f-cd03-4141-807e-d35c71c53a9e}, !- Cooling Control Zone or Zone List Name
  {9dbb4f2a-a839-42eb-9c2b-48cae5d34de8}, !- Heating Control Zone or Zone List Name
  {6fc26155-0b51-4a54-bca3-0d1ddd476ca3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3b2dce7c-8307-4d08-8a70-ec7cbd67e041}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {23bf3a1f-cd03-4141-807e-d35c71c53a9e}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9dbb4f2a-a839-42eb-9c2b-48cae5d34de8}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6fc26155-0b51-4a54-bca3-0d1ddd476ca3}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {a7bb8101-2f06-479a-8333-892fde695c94}, !- Handle
  BaseSys6 SupFan-2,                      !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  688.018414246,                          !- Pressure Rise {Pa}
  13.3345918391501,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.71509004335744,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {359fc646-a541-46a5-b436-df71bade162d}, !- Air Inlet Node Name
  {36cb3a01-7035-4ff9-b625-c38d18d03e32}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {36cb3a01-7035-4ff9-b625-c38d18d03e32}, !- Handle
  {87dc49b3-456d-47e2-a2fb-36449889f1a8}, !- Name
  {a7bb8101-2f06-479a-8333-892fde695c94}, !- Source Object
  17,                                     !- Outlet Port
  {805e60a1-ce7a-46b8-9ca8-7ddd41a29964}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7f17f428-9251-4a1d-ab05-d5a84b8ed8e8}, !- Handle
  BaseSys6 CoilHtg-2,                     !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e63f5fde-731d-45fa-902c-892ded9a1423}, !- Water Inlet Node Name
  {14ec5149-d9b5-4273-9cbd-3e6bcfed97b9}, !- Water Outlet Node Name
  {dd086c34-0db7-4b8f-83be-ff2364f2c0a7}, !- Air Inlet Node Name
  {459cbae9-1df4-4543-8683-61129c093986}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  35760.8250534847,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d54beecb-031f-47d7-bf8e-c5d0639863ee}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 2, !- Name
  {1cce71c5-b0f1-44c5-89df-6ab27e4e8c15}, !- Inlet Port
  {e63f5fde-731d-45fa-902c-892ded9a1423}; !- Outlet Port

OS:Connection,
  {1cce71c5-b0f1-44c5-89df-6ab27e4e8c15}, !- Handle
  {acca1f2d-1dea-4fa2-8e24-b9b5144a2d78}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  4,                                      !- Outlet Port
  {d54beecb-031f-47d7-bf8e-c5d0639863ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48f50dd4-ae91-4f01-b6d2-81c288a977ce}, !- Handle
  BaseSys6 CoilHtg-2 Water Outlet Node,   !- Name
  {14ec5149-d9b5-4273-9cbd-3e6bcfed97b9}, !- Inlet Port
  {1aef0a96-cf3f-4c5c-9973-3b7189325005}; !- Outlet Port

OS:Connection,
  {e63f5fde-731d-45fa-902c-892ded9a1423}, !- Handle
  {5fb8c263-6468-4366-88d4-b846fd5cffd2}, !- Name
  {d54beecb-031f-47d7-bf8e-c5d0639863ee}, !- Source Object
  3,                                      !- Outlet Port
  {7f17f428-9251-4a1d-ab05-d5a84b8ed8e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {14ec5149-d9b5-4273-9cbd-3e6bcfed97b9}, !- Handle
  {2e1c9d8c-c636-49a4-b1e9-9536712b0c1a}, !- Name
  {7f17f428-9251-4a1d-ab05-d5a84b8ed8e8}, !- Source Object
  6,                                      !- Outlet Port
  {48f50dd4-ae91-4f01-b6d2-81c288a977ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aef0a96-cf3f-4c5c-9973-3b7189325005}, !- Handle
  {d69f9133-7389-41a8-944d-5eb72759e253}, !- Name
  {48f50dd4-ae91-4f01-b6d2-81c288a977ce}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f9bf0a21-5773-4477-a779-1cf3992f7d4a}, !- Handle
  BaseSys6 CoilHtg-2 Air Outlet Node,     !- Name
  {459cbae9-1df4-4543-8683-61129c093986}, !- Inlet Port
  {359fc646-a541-46a5-b436-df71bade162d}; !- Outlet Port

OS:Connection,
  {459cbae9-1df4-4543-8683-61129c093986}, !- Handle
  {fd951228-7c50-4792-a479-82fd3c1856c0}, !- Name
  {7f17f428-9251-4a1d-ab05-d5a84b8ed8e8}, !- Source Object
  8,                                      !- Outlet Port
  {f9bf0a21-5773-4477-a779-1cf3992f7d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {359fc646-a541-46a5-b436-df71bade162d}, !- Handle
  {6dae9856-6450-49b5-a804-f34dd54f0d9a}, !- Name
  {f9bf0a21-5773-4477-a779-1cf3992f7d4a}, !- Source Object
  3,                                      !- Outlet Port
  {a7bb8101-2f06-479a-8333-892fde695c94}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7ac0fc16-0766-4593-adb0-a7a47aaab966}, !- Handle
  Controller Water Coil 3,                !- Name
  {7f17f428-9251-4a1d-ab05-d5a84b8ed8e8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000481231198387205,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {7a815881-a1d8-407e-a38a-e5e10ac4be0d}, !- Handle
  BaseSys6 CoilClg-2,                     !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  0.00687058547810168,                    !- Design Water Flow Rate {m3/s}
  13.3345918391501,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {212a9510-5b83-441e-9f23-8f29bb2d4285}, !- Water Inlet Node Name
  {6ae0e8b7-2ac2-4b67-bfb9-758d731e1044}, !- Water Outlet Node Name
  {55738ac7-a164-42b0-bf09-18304da2fb3c}, !- Air Inlet Node Name
  {bf898e55-5030-4ba4-bcb1-9fa35857ecce}, !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {4ab3bf63-53e6-4753-a8f5-34b2300b11e7}, !- Handle
  BaseChWSystem Demand Splitter Outlet Node 2, !- Name
  {a9547384-0083-4550-8312-db74df984525}, !- Inlet Port
  {212a9510-5b83-441e-9f23-8f29bb2d4285}; !- Outlet Port

OS:Connection,
  {a9547384-0083-4550-8312-db74df984525}, !- Handle
  {a5337453-6a80-4f20-9fc6-351f74ea30b4}, !- Name
  {021710b6-ed11-4ee1-acd9-e225cd2f2a78}, !- Source Object
  4,                                      !- Outlet Port
  {4ab3bf63-53e6-4753-a8f5-34b2300b11e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb75c87d-2d9a-4acf-90e0-c71ff0baff87}, !- Handle
  BaseSys6 CoilClg-2 Water Outlet Node,   !- Name
  {6ae0e8b7-2ac2-4b67-bfb9-758d731e1044}, !- Inlet Port
  {b5fceb0a-1f7d-40f3-8086-fdeb64f0995b}; !- Outlet Port

OS:Connection,
  {212a9510-5b83-441e-9f23-8f29bb2d4285}, !- Handle
  {e494c1ff-8468-48c6-8023-4bc62701b992}, !- Name
  {4ab3bf63-53e6-4753-a8f5-34b2300b11e7}, !- Source Object
  3,                                      !- Outlet Port
  {7a815881-a1d8-407e-a38a-e5e10ac4be0d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6ae0e8b7-2ac2-4b67-bfb9-758d731e1044}, !- Handle
  {df138668-997d-4ff3-a4a7-929ef26206c3}, !- Name
  {7a815881-a1d8-407e-a38a-e5e10ac4be0d}, !- Source Object
  11,                                     !- Outlet Port
  {fb75c87d-2d9a-4acf-90e0-c71ff0baff87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5fceb0a-1f7d-40f3-8086-fdeb64f0995b}, !- Handle
  {83ca290f-32cf-41bd-a0b8-d46db00c63c7}, !- Name
  {fb75c87d-2d9a-4acf-90e0-c71ff0baff87}, !- Source Object
  3,                                      !- Outlet Port
  {1765c308-965d-424c-9881-a1c25a2c524c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1c0da3d2-ffc2-4085-9658-baf4a78ac482}, !- Handle
  BaseSys6 CoilClg-2 Air Outlet Node,     !- Name
  {bf898e55-5030-4ba4-bcb1-9fa35857ecce}, !- Inlet Port
  {dd086c34-0db7-4b8f-83be-ff2364f2c0a7}; !- Outlet Port

OS:Connection,
  {bf898e55-5030-4ba4-bcb1-9fa35857ecce}, !- Handle
  {dc03bbcc-2d0d-42de-8a90-1182580534d0}, !- Name
  {7a815881-a1d8-407e-a38a-e5e10ac4be0d}, !- Source Object
  13,                                     !- Outlet Port
  {1c0da3d2-ffc2-4085-9658-baf4a78ac482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd086c34-0db7-4b8f-83be-ff2364f2c0a7}, !- Handle
  {3ed01d89-1c7a-4aec-b9b4-afa2c98b8782}, !- Name
  {1c0da3d2-ffc2-4085-9658-baf4a78ac482}, !- Source Object
  3,                                      !- Outlet Port
  {7f17f428-9251-4a1d-ab05-d5a84b8ed8e8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4241ae44-ffc0-486b-9ac6-cae8c55ddc0f}, !- Handle
  Controller Water Coil 4,                !- Name
  {7a815881-a1d8-407e-a38a-e5e10ac4be0d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.0085882318476271,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {0ece7fb3-84f6-40c2-88f8-42b5d75e14c4}, !- Handle
  BaseSys6 OACtrl-2,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {abbff5c9-6282-4509-9d08-f55986234e1d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {418e233a-ce0c-4327-a8ab-b6e076b57e09}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e053d1b4-1fda-41cc-b250-916283a5dbf4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e053d1b4-1fda-41cc-b250-916283a5dbf4}, !- Handle
  BaseSys6 OACtrl-2 Mech Vent Controller, !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {635d88da-e8a7-4c32-9f79-be0cc0e3d1c1}, !- Handle
  BaseSys6 OACtrl-2 OA System,            !- Name
  {0ece7fb3-84f6-40c2-88f8-42b5d75e14c4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7e549a1a-db80-496c-9b59-f22ce5f831ce}, !- Mixed Air Node Name
  {bfd2c8b3-ca68-4170-997e-e8c1d4a7ce2e}, !- Outdoor Air Stream Node Name
  {1796a1b9-a351-4c82-8003-f34e7e21d153}, !- Relief Air Stream Node Name
  {d253f59f-59e4-4e8e-b14a-36105a1c10e1}; !- Return Air Stream Node Name

OS:Node,
  {e0e5d43f-cecc-44e2-9fb6-9d17a1104748}, !- Handle
  BaseSys6 OACtrl-2 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {014e3b6d-10c3-4b4a-87e2-10cef946b310}; !- Outlet Port

OS:Node,
  {ef6a0658-fbe8-4040-ae82-af1bef5bff85}, !- Handle
  BaseSys6 OACtrl-2 OA System Relief Node, !- Name
  {025a4235-78a4-4e2d-a813-92552d6c8dca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {ed88e7e2-16da-45c3-8530-5d772ae9fd1c}, !- Handle
  BaseSys6 OACtrl-2 OA System Mixed Air Node, !- Name
  {7e549a1a-db80-496c-9b59-f22ce5f831ce}, !- Inlet Port
  {55738ac7-a164-42b0-bf09-18304da2fb3c}; !- Outlet Port

OS:Connection,
  {7e549a1a-db80-496c-9b59-f22ce5f831ce}, !- Handle
  {6e6cb41a-7686-48d4-969a-9a4b5b286f39}, !- Name
  {635d88da-e8a7-4c32-9f79-be0cc0e3d1c1}, !- Source Object
  5,                                      !- Outlet Port
  {ed88e7e2-16da-45c3-8530-5d772ae9fd1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55738ac7-a164-42b0-bf09-18304da2fb3c}, !- Handle
  {cb05f252-2dec-44c0-b63e-edbdbaafba83}, !- Name
  {ed88e7e2-16da-45c3-8530-5d772ae9fd1c}, !- Source Object
  3,                                      !- Outlet Port
  {7a815881-a1d8-407e-a38a-e5e10ac4be0d}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {418e233a-ce0c-4327-a8ab-b6e076b57e09}, !- Handle
  BaseSys6 OACtrl-2 Max OA Schedule,      !- Name
  {408b84c7-3c4f-4e0b-818a-18e2674eb284}, !- Schedule Type Limits Name
  {7a852d5c-a1a4-421a-a5b0-9f6b8d0b828b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a852d5c-a1a4-421a-a5b0-9f6b8d0b828b}, !- Handle
  Schedule Day 4,                         !- Name
  {408b84c7-3c4f-4e0b-818a-18e2674eb284}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {abbff5c9-6282-4509-9d08-f55986234e1d}, !- Handle
  BaseSys6 OACtrl-2 Schedule,             !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {09461e36-86d0-4dab-9397-a19706487dec}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {09461e36-86d0-4dab-9397-a19706487dec}, !- Handle
  BaseSys6 OACtrl-2 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {34c687b8-cd74-4830-abac-c804fea08c5b}, !- Sunday Schedule:Day Name
  {08def369-6b29-4ea0-ab73-f928b3844c81}, !- Monday Schedule:Day Name
  {ef93a1d3-78c8-466d-9b0c-7aaf8a5d5de1}, !- Tuesday Schedule:Day Name
  {37a303c5-498f-441e-aecf-865a1c7e9cc3}, !- Wednesday Schedule:Day Name
  {1c78abe0-92bc-4a3c-adc5-7a03635c2092}, !- Thursday Schedule:Day Name
  {a2a05058-980a-4776-a421-39095f271897}, !- Friday Schedule:Day Name
  {f4d5db46-2068-47cb-b32c-7aef8fd17938}, !- Saturday Schedule:Day Name
  {5aa38a9c-345a-4706-8425-7f1b7e7a33ae}, !- Holiday Schedule:Day Name
  {1a7cf0c5-c634-4f9a-965d-d523376acafa}, !- SummerDesignDay Schedule:Day Name
  {0975d5c5-a4c3-4c8e-9763-6a90c2c2a822}, !- WinterDesignDay Schedule:Day Name
  {f7d9594e-1ba2-4f61-903f-53c00e9b86bb}, !- CustomDay1 Schedule:Day Name
  {5f49a7cc-1c60-4d98-acc3-3923201386ef}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {34c687b8-cd74-4830-abac-c804fea08c5b}, !- Handle
  BaseSys6 OACtrl-2 Schedule Week 1 Sunday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {08def369-6b29-4ea0-ab73-f928b3844c81}, !- Handle
  BaseSys6 OACtrl-2 Schedule Week 1 Monday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ef93a1d3-78c8-466d-9b0c-7aaf8a5d5de1}, !- Handle
  BaseSys6 OACtrl-2 Schedule Week 1 Tuesday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {37a303c5-498f-441e-aecf-865a1c7e9cc3}, !- Handle
  BaseSys6 OACtrl-2 Schedule Week 1 Wednesday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1c78abe0-92bc-4a3c-adc5-7a03635c2092}, !- Handle
  BaseSys6 OACtrl-2 Schedule Week 1 Thursday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a2a05058-980a-4776-a421-39095f271897}, !- Handle
  BaseSys6 OACtrl-2 Schedule Week 1 Friday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f4d5db46-2068-47cb-b32c-7aef8fd17938}, !- Handle
  BaseSys6 OACtrl-2 Schedule Week 1 Saturday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5aa38a9c-345a-4706-8425-7f1b7e7a33ae}, !- Handle
  BaseSys6 OACtrl-2 Schedule Week 1 Holiday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1a7cf0c5-c634-4f9a-965d-d523376acafa}, !- Handle
  BaseSys6 OACtrl-2 Schedule Week 1 Summer, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0975d5c5-a4c3-4c8e-9763-6a90c2c2a822}, !- Handle
  BaseSys6 OACtrl-2 Schedule Week 1 Winter, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f7d9594e-1ba2-4f61-903f-53c00e9b86bb}, !- Handle
  BaseSys6 OACtrl-2 Schedule Week 1 Custom 1, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5f49a7cc-1c60-4d98-acc3-3923201386ef}, !- Handle
  BaseSys6 OACtrl-2 Schedule Week 1 Custom 2, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {81d60ff5-57ba-4222-97c7-1a89a7a5d486}, !- Handle
  BaseHtRcvry-2,                          !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule
  2.71509004335744,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.65,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.65,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {014e3b6d-10c3-4b4a-87e2-10cef946b310}, !- Supply Air Inlet Node
  {6227a3b8-a4b3-4052-8998-5f68d37a1a23}, !- Supply Air Outlet Node
  {9c2f8d0f-f368-483a-9a60-997ecc331193}, !- Exhaust Air Inlet Node
  {025a4235-78a4-4e2d-a813-92552d6c8dca}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5c3706e5-0e96-4631-bb9b-8f846e99d399}, !- Handle
  BaseHtRcvry-2 OA Stream Outlet Node,    !- Name
  {6227a3b8-a4b3-4052-8998-5f68d37a1a23}, !- Inlet Port
  {bfd2c8b3-ca68-4170-997e-e8c1d4a7ce2e}; !- Outlet Port

OS:Connection,
  {014e3b6d-10c3-4b4a-87e2-10cef946b310}, !- Handle
  {9d6510ec-aedd-4f2f-94d2-9a3319167d6d}, !- Name
  {e0e5d43f-cecc-44e2-9fb6-9d17a1104748}, !- Source Object
  3,                                      !- Outlet Port
  {81d60ff5-57ba-4222-97c7-1a89a7a5d486}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6227a3b8-a4b3-4052-8998-5f68d37a1a23}, !- Handle
  {57df2a58-7a31-436e-871c-649d23b9f6bc}, !- Name
  {81d60ff5-57ba-4222-97c7-1a89a7a5d486}, !- Source Object
  13,                                     !- Outlet Port
  {5c3706e5-0e96-4631-bb9b-8f846e99d399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd2c8b3-ca68-4170-997e-e8c1d4a7ce2e}, !- Handle
  {0c759317-2996-4fdd-a2d6-52bd68a695e3}, !- Name
  {5c3706e5-0e96-4631-bb9b-8f846e99d399}, !- Source Object
  3,                                      !- Outlet Port
  {635d88da-e8a7-4c32-9f79-be0cc0e3d1c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a615f95a-e3c9-4a71-850d-5c712e4d7f08}, !- Handle
  BaseSys6 OACtrl-2 OA System Relief Stream Outlet Node, !- Name
  {1796a1b9-a351-4c82-8003-f34e7e21d153}, !- Inlet Port
  {9c2f8d0f-f368-483a-9a60-997ecc331193}; !- Outlet Port

OS:Connection,
  {1796a1b9-a351-4c82-8003-f34e7e21d153}, !- Handle
  {51cec50d-4a1a-4226-b43e-9a5a45f2cba7}, !- Name
  {635d88da-e8a7-4c32-9f79-be0cc0e3d1c1}, !- Source Object
  7,                                      !- Outlet Port
  {a615f95a-e3c9-4a71-850d-5c712e4d7f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2f8d0f-f368-483a-9a60-997ecc331193}, !- Handle
  {cd151b3a-7a08-4d41-bc9c-123f9f71704b}, !- Name
  {a615f95a-e3c9-4a71-850d-5c712e4d7f08}, !- Source Object
  3,                                      !- Outlet Port
  {81d60ff5-57ba-4222-97c7-1a89a7a5d486}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {025a4235-78a4-4e2d-a813-92552d6c8dca}, !- Handle
  {62abcb79-5da8-451f-a138-2222f71152bf}, !- Name
  {81d60ff5-57ba-4222-97c7-1a89a7a5d486}, !- Source Object
  15,                                     !- Outlet Port
  {ef6a0658-fbe8-4040-ae82-af1bef5bff85}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {a821275a-596a-43a2-bb04-58b96bacf404}, !- Handle
  BaseSys RetFan-2,                       !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  688.018414246,                          !- Pressure Rise {Pa}
  13.3345918391501,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ffd11297-617e-4c7d-b129-7464bf6cf68b}, !- Air Inlet Node Name
  {9dbb47c1-fd4b-4e5b-85b5-d628016cb1de}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {4d0b1049-460b-45c8-8a5a-213c8b94c013}, !- Handle
  BaseSys RetFan-2 Outlet Node,           !- Name
  {9dbb47c1-fd4b-4e5b-85b5-d628016cb1de}, !- Inlet Port
  {d253f59f-59e4-4e8e-b14a-36105a1c10e1}; !- Outlet Port

OS:Connection,
  {ffd11297-617e-4c7d-b129-7464bf6cf68b}, !- Handle
  {bd0e86db-b3dd-41c5-b05c-d9cd5a44daa6}, !- Name
  {bd24dcf8-e400-4626-a2a7-f146a926440d}, !- Source Object
  3,                                      !- Outlet Port
  {a821275a-596a-43a2-bb04-58b96bacf404}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {9dbb47c1-fd4b-4e5b-85b5-d628016cb1de}, !- Handle
  {efa78ddf-3e46-430f-bfe2-6ab21d085856}, !- Name
  {a821275a-596a-43a2-bb04-58b96bacf404}, !- Source Object
  17,                                     !- Outlet Port
  {4d0b1049-460b-45c8-8a5a-213c8b94c013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d253f59f-59e4-4e8e-b14a-36105a1c10e1}, !- Handle
  {fbf23681-453f-4eab-86ec-4df28ff1e5fb}, !- Name
  {4d0b1049-460b-45c8-8a5a-213c8b94c013}, !- Source Object
  3,                                      !- Outlet Port
  {635d88da-e8a7-4c32-9f79-be0cc0e3d1c1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {35d214ae-428e-438f-8185-bd5f7ea4f1cf}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {805e60a1-ce7a-46b8-9ca8-7ddd41a29964}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {560244e4-4df1-46b6-beb4-967899a20d2c}, !- Handle
  BaseAirSys6-3,                          !- Name
  ,                                       !- Controller List Name
  {2fe590f4-9e74-4f2c-a38c-be4d98bd8ca2}, !- Availability Schedule
  {51d1559b-e43f-422a-98ff-bc564e89995a}, !- Availability Manager List Name
  76.5678092898816,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7447e7d7-a5f7-409e-b277-3eb58b8a4f85}, !- Supply Side Inlet Node Name
  {30904dd1-6b5f-472c-9485-16665425ee37}, !- Demand Side Outlet Node Name
  {f2d94eca-5a28-4f79-8649-4d7b398ec486}, !- Demand Side Inlet Node A
  {fd3faa85-dbda-4c8b-a9df-81fa6f6501b0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5d029b82-fb10-47c6-a5d5-5be255850869}, !- Demand Mixer Name
  {d82571b1-d4a3-40ad-a207-2192d5e304cf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b53ee2ca-dc93-418b-813e-ca33a992f984}, !- Handle
  BaseAirSys6-3 Supply Side (Return Air) Inlet Node, !- Name
  {7447e7d7-a5f7-409e-b277-3eb58b8a4f85}, !- Inlet Port
  {22a12713-ac88-4146-8be9-a74971828b86}; !- Outlet Port

OS:Node,
  {3a196f02-2920-4ef9-99f6-0bccc60d027a}, !- Handle
  BaseSys6 SupFan-3 Outlet Node,          !- Name
  {4b045507-8e85-4083-95ba-0543f8b3da4f}, !- Inlet Port
  {fd3faa85-dbda-4c8b-a9df-81fa6f6501b0}; !- Outlet Port

OS:Connection,
  {7447e7d7-a5f7-409e-b277-3eb58b8a4f85}, !- Handle
  {ee654fc3-d24d-4790-9fe9-512319f0fcaa}, !- Name
  {560244e4-4df1-46b6-beb4-967899a20d2c}, !- Source Object
  9,                                      !- Outlet Port
  {b53ee2ca-dc93-418b-813e-ca33a992f984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3faa85-dbda-4c8b-a9df-81fa6f6501b0}, !- Handle
  {0d042c40-c62d-46b0-9bbd-117ba34fe23a}, !- Name
  {3a196f02-2920-4ef9-99f6-0bccc60d027a}, !- Source Object
  3,                                      !- Outlet Port
  {560244e4-4df1-46b6-beb4-967899a20d2c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0019ebc9-b0cd-4f90-9099-b9986200b087}, !- Handle
  BaseAirSys6-3 Demand Side (Supply Air) Inlet Node, !- Name
  {f2d94eca-5a28-4f79-8649-4d7b398ec486}, !- Inlet Port
  {8733cec7-660c-4487-b9e9-d2eadd8768ab}; !- Outlet Port

OS:Node,
  {16549f44-fd65-4e4f-bd4d-1a32a2448afd}, !- Handle
  BaseAirSys6-3 Zone Mixer Outlet Node,   !- Name
  {99a370b6-d1f2-4037-a23a-6c8174e61c41}, !- Inlet Port
  {30904dd1-6b5f-472c-9485-16665425ee37}; !- Outlet Port

OS:Node,
  {2ce02ca4-8e2a-49e0-ba9b-17c643077aec}, !- Handle
  BaseVAVBox TrmlUnit-7 Outlet Node,      !- Name
  {f4286fab-545a-4a38-b734-b135887fb036}, !- Inlet Port
  {d1946c2c-cf2e-4194-8209-fae50d5b8b76}; !- Outlet Port

OS:Connection,
  {f2d94eca-5a28-4f79-8649-4d7b398ec486}, !- Handle
  {7f13041f-6763-41e8-b4e2-48e3d0a3c3ab}, !- Name
  {560244e4-4df1-46b6-beb4-967899a20d2c}, !- Source Object
  11,                                     !- Outlet Port
  {0019ebc9-b0cd-4f90-9099-b9986200b087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30904dd1-6b5f-472c-9485-16665425ee37}, !- Handle
  {419f3ddd-0ecc-4cb4-84ae-8c7b11b52569}, !- Name
  {16549f44-fd65-4e4f-bd4d-1a32a2448afd}, !- Source Object
  3,                                      !- Outlet Port
  {560244e4-4df1-46b6-beb4-967899a20d2c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d82571b1-d4a3-40ad-a207-2192d5e304cf}, !- Handle
  BaseAirSys6-3 Zone Splitter,            !- Name
  {8733cec7-660c-4487-b9e9-d2eadd8768ab}, !- Inlet Node Name
  {09f20b21-2ca4-455d-a71a-c1c109878306}, !- Outlet Node Name 1
  {c23ef34f-763a-4009-bcc1-ed95b3e1cd80}, !- Outlet Node Name 2
  {073b98ee-9ce0-46e5-9a5d-187dc17c705e}, !- Outlet Node Name 3
  {a06bca23-8726-4089-aeac-9b5344734c49}, !- Outlet Node Name 4
  {d230e6b6-4f24-428c-ab5c-39da6f627e22}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {5d029b82-fb10-47c6-a5d5-5be255850869}, !- Handle
  BaseAirSys6-3 Zone Mixer,               !- Name
  {99a370b6-d1f2-4037-a23a-6c8174e61c41}, !- Outlet Node Name
  {dc0a8dfe-5a5d-4a2b-9332-59cd197d84fe}, !- Inlet Node Name 1
  {cd822612-02b5-4342-8d2f-118b8ed82749}, !- Inlet Node Name 2
  {30667d04-6bee-4b08-b8ef-ae9cf91eb843}, !- Inlet Node Name 3
  {e0e561ab-6c63-4190-9afc-d4d212ea6763}, !- Inlet Node Name 4
  {458a799d-04a8-438d-ac08-35ad45ccbdd3}; !- Inlet Node Name 5

OS:Connection,
  {8733cec7-660c-4487-b9e9-d2eadd8768ab}, !- Handle
  {522473a1-a9f7-4fcd-b8aa-845ed9fb4baf}, !- Name
  {0019ebc9-b0cd-4f90-9099-b9986200b087}, !- Source Object
  3,                                      !- Outlet Port
  {d82571b1-d4a3-40ad-a207-2192d5e304cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a370b6-d1f2-4037-a23a-6c8174e61c41}, !- Handle
  {35fcdce4-1932-48fb-a97a-12aa2bc64e04}, !- Name
  {5d029b82-fb10-47c6-a5d5-5be255850869}, !- Source Object
  2,                                      !- Outlet Port
  {16549f44-fd65-4e4f-bd4d-1a32a2448afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {587e535e-6518-4f30-9a91-5bdd0ae4dbaf}, !- Handle
  {560244e4-4df1-46b6-beb4-967899a20d2c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {51d1559b-e43f-422a-98ff-bc564e89995a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {0dc9fed5-5897-4ffd-a1ff-92d44af97c13}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {0dc9fed5-5897-4ffd-a1ff-92d44af97c13}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {fcc6edf4-3553-4556-9634-3e2a4baeb933}, !- Control Zone or Zone List Name
  {9271067b-a5a0-4ed1-b515-ac9f051a1192}, !- Cooling Control Zone or Zone List Name
  {f89c6dcf-fec9-4716-bb65-6a4fc4375b4e}, !- Heating Control Zone or Zone List Name
  {15f7ac2d-a0e9-4cf4-983b-2236dfd00c17}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fcc6edf4-3553-4556-9634-3e2a4baeb933}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {9271067b-a5a0-4ed1-b515-ac9f051a1192}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f89c6dcf-fec9-4716-bb65-6a4fc4375b4e}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {15f7ac2d-a0e9-4cf4-983b-2236dfd00c17}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {23ead67d-6581-449d-becb-6ff0e3367cee}, !- Handle
  BaseSys6 SupFan-3,                      !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1227.918604996,                         !- Pressure Rise {Pa}
  76.5678092898816,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  13.575426619415,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {40b11411-d212-40b7-b19c-754bcc479039}, !- Air Inlet Node Name
  {4b045507-8e85-4083-95ba-0543f8b3da4f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {4b045507-8e85-4083-95ba-0543f8b3da4f}, !- Handle
  {2d6acda8-1610-4f2d-9bf9-213e6e7f12aa}, !- Name
  {23ead67d-6581-449d-becb-6ff0e3367cee}, !- Source Object
  17,                                     !- Outlet Port
  {3a196f02-2920-4ef9-99f6-0bccc60d027a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8bbe395b-a2b6-470b-88ea-b7cfd30b08e2}, !- Handle
  BaseSys6 CoilHtg-3,                     !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {457e0947-8902-4283-9769-661213f6026b}, !- Water Inlet Node Name
  {cbc43e8d-06cf-46c5-9272-f8781a8d7ab7}, !- Water Outlet Node Name
  {b656cda3-bf29-4400-a231-a04989d7e71c}, !- Air Inlet Node Name
  {22d08688-0900-4d5d-a986-c982b71a3851}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  134789.539664679,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a2cba087-d3f8-4aee-9c90-4db575f1f955}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 3, !- Name
  {15574c28-ee5e-480c-bf18-9d0b6b03df75}, !- Inlet Port
  {457e0947-8902-4283-9769-661213f6026b}; !- Outlet Port

OS:Connection,
  {15574c28-ee5e-480c-bf18-9d0b6b03df75}, !- Handle
  {47ba4b89-d356-4c97-be3d-2d9c2e83ea82}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  5,                                      !- Outlet Port
  {a2cba087-d3f8-4aee-9c90-4db575f1f955}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85bd7921-639f-44c5-a6cd-6645a4f28a03}, !- Handle
  BaseSys6 CoilHtg-3 Water Outlet Node,   !- Name
  {cbc43e8d-06cf-46c5-9272-f8781a8d7ab7}, !- Inlet Port
  {a3e4208c-1ba9-4339-b0bb-3a79c1597c04}; !- Outlet Port

OS:Connection,
  {457e0947-8902-4283-9769-661213f6026b}, !- Handle
  {af0b09b3-ebae-46af-93ca-89aa65217d9c}, !- Name
  {a2cba087-d3f8-4aee-9c90-4db575f1f955}, !- Source Object
  3,                                      !- Outlet Port
  {8bbe395b-a2b6-470b-88ea-b7cfd30b08e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cbc43e8d-06cf-46c5-9272-f8781a8d7ab7}, !- Handle
  {f2db0a28-a015-454a-ae10-49e2be4a6af2}, !- Name
  {8bbe395b-a2b6-470b-88ea-b7cfd30b08e2}, !- Source Object
  6,                                      !- Outlet Port
  {85bd7921-639f-44c5-a6cd-6645a4f28a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e4208c-1ba9-4339-b0bb-3a79c1597c04}, !- Handle
  {8dc9cf5b-22a3-4783-8f21-eeccf655ee60}, !- Name
  {85bd7921-639f-44c5-a6cd-6645a4f28a03}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fa5ba1b8-5d13-42c5-b2e6-709aad46aed5}, !- Handle
  BaseSys6 CoilHtg-3 Air Outlet Node,     !- Name
  {22d08688-0900-4d5d-a986-c982b71a3851}, !- Inlet Port
  {40b11411-d212-40b7-b19c-754bcc479039}; !- Outlet Port

OS:Connection,
  {22d08688-0900-4d5d-a986-c982b71a3851}, !- Handle
  {b713acde-ec88-4042-832e-dedf9e42c8bb}, !- Name
  {8bbe395b-a2b6-470b-88ea-b7cfd30b08e2}, !- Source Object
  8,                                      !- Outlet Port
  {fa5ba1b8-5d13-42c5-b2e6-709aad46aed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40b11411-d212-40b7-b19c-754bcc479039}, !- Handle
  {29c41ec6-9b39-4481-96a6-b5a2e452a374}, !- Name
  {fa5ba1b8-5d13-42c5-b2e6-709aad46aed5}, !- Source Object
  3,                                      !- Outlet Port
  {23ead67d-6581-449d-becb-6ff0e3367cee}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e9ef9f6c-0ba2-4511-92a8-c14579655238}, !- Handle
  Controller Water Coil 5,                !- Name
  {8bbe395b-a2b6-470b-88ea-b7cfd30b08e2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.00181385445122923,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {6734a840-d7b4-45e6-a92b-65bb4be94dc5}, !- Handle
  BaseSys6 CoilClg-3,                     !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  0.0373186082526596,                     !- Design Water Flow Rate {m3/s}
  76.5678092898816,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dab4156d-7c22-4021-992c-5a44dbca8a41}, !- Water Inlet Node Name
  {d14c01e6-e27e-4608-9a01-5e99427dbe02}, !- Water Outlet Node Name
  {75fbdb18-5900-4687-a739-453ba4df4d00}, !- Air Inlet Node Name
  {cec766de-9291-4ea8-95c1-5050652a4267}, !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {4ad88313-7c8c-4ead-928e-b722bb3d1692}, !- Handle
  BaseChWSystem Demand Splitter Outlet Node 3, !- Name
  {4ba622ba-ec9e-400b-9ec0-f1c62dd10442}, !- Inlet Port
  {dab4156d-7c22-4021-992c-5a44dbca8a41}; !- Outlet Port

OS:Connection,
  {4ba622ba-ec9e-400b-9ec0-f1c62dd10442}, !- Handle
  {a2fb7855-1cff-46bc-b5bc-de6992ee3ef2}, !- Name
  {021710b6-ed11-4ee1-acd9-e225cd2f2a78}, !- Source Object
  5,                                      !- Outlet Port
  {4ad88313-7c8c-4ead-928e-b722bb3d1692}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf2bf8c7-5532-49fc-af39-43483a24f50d}, !- Handle
  BaseSys6 CoilClg-3 Water Outlet Node,   !- Name
  {d14c01e6-e27e-4608-9a01-5e99427dbe02}, !- Inlet Port
  {7f95ed56-d4d2-4ed0-824c-bf1e8f2646cd}; !- Outlet Port

OS:Connection,
  {dab4156d-7c22-4021-992c-5a44dbca8a41}, !- Handle
  {b8bfd1ad-640f-4bbf-9c77-cfcac54329fc}, !- Name
  {4ad88313-7c8c-4ead-928e-b722bb3d1692}, !- Source Object
  3,                                      !- Outlet Port
  {6734a840-d7b4-45e6-a92b-65bb4be94dc5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d14c01e6-e27e-4608-9a01-5e99427dbe02}, !- Handle
  {bbab09d3-2e7e-421b-aec7-9e2b54765b2a}, !- Name
  {6734a840-d7b4-45e6-a92b-65bb4be94dc5}, !- Source Object
  11,                                     !- Outlet Port
  {cf2bf8c7-5532-49fc-af39-43483a24f50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f95ed56-d4d2-4ed0-824c-bf1e8f2646cd}, !- Handle
  {54994aa9-3c8a-479f-a551-a9368618915d}, !- Name
  {cf2bf8c7-5532-49fc-af39-43483a24f50d}, !- Source Object
  3,                                      !- Outlet Port
  {1765c308-965d-424c-9881-a1c25a2c524c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f9b391cd-762c-458d-94ac-ca028f2b04be}, !- Handle
  BaseSys6 CoilClg-3 Air Outlet Node,     !- Name
  {cec766de-9291-4ea8-95c1-5050652a4267}, !- Inlet Port
  {b656cda3-bf29-4400-a231-a04989d7e71c}; !- Outlet Port

OS:Connection,
  {cec766de-9291-4ea8-95c1-5050652a4267}, !- Handle
  {f535ab9d-f63f-4e67-afee-fa08853ff08c}, !- Name
  {6734a840-d7b4-45e6-a92b-65bb4be94dc5}, !- Source Object
  13,                                     !- Outlet Port
  {f9b391cd-762c-458d-94ac-ca028f2b04be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b656cda3-bf29-4400-a231-a04989d7e71c}, !- Handle
  {f50c5a1c-53af-483c-8fbd-7e8b99194a2c}, !- Name
  {f9b391cd-762c-458d-94ac-ca028f2b04be}, !- Source Object
  3,                                      !- Outlet Port
  {8bbe395b-a2b6-470b-88ea-b7cfd30b08e2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {168f90ee-10d0-48e9-94b7-8d0657aedbf8}, !- Handle
  Controller Water Coil 6,                !- Name
  {6734a840-d7b4-45e6-a92b-65bb4be94dc5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.0466482603158245,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {942e1552-4782-486b-a3ab-1176936a6aac}, !- Handle
  BaseSys6 OACtrl-3,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c8e008b3-ac01-4231-9a2d-08f378c0fce7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {03a48012-ac89-44bc-a0b9-bc70608b7846}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c48b0767-6818-4505-a575-5a4ac4e5ff7d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c48b0767-6818-4505-a575-5a4ac4e5ff7d}, !- Handle
  BaseSys6 OACtrl-3 Mech Vent Controller, !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {35e1b1bb-0a6a-4e3b-a643-26e077ff4704}, !- Handle
  BaseSys6 OACtrl-3 OA System,            !- Name
  {942e1552-4782-486b-a3ab-1176936a6aac}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8dec1373-aeb6-4553-832e-48eee92ac324}, !- Mixed Air Node Name
  {2f66ea72-8ed8-41b1-9857-6ea7a0649c5e}, !- Outdoor Air Stream Node Name
  {049a4532-ebcc-4e23-9cd4-6d30172538c4}, !- Relief Air Stream Node Name
  {22a12713-ac88-4146-8be9-a74971828b86}; !- Return Air Stream Node Name

OS:Node,
  {07904ad4-f93e-459c-aa42-4773452333d5}, !- Handle
  BaseSys6 OACtrl-3 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {2f66ea72-8ed8-41b1-9857-6ea7a0649c5e}; !- Outlet Port

OS:Connection,
  {2f66ea72-8ed8-41b1-9857-6ea7a0649c5e}, !- Handle
  {a34b75ce-e810-40b5-8858-3a3c6de996b7}, !- Name
  {07904ad4-f93e-459c-aa42-4773452333d5}, !- Source Object
  3,                                      !- Outlet Port
  {35e1b1bb-0a6a-4e3b-a643-26e077ff4704}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {874e9181-2777-47d3-8d6d-42c28968eaf7}, !- Handle
  BaseSys6 OACtrl-3 OA System Relief Node, !- Name
  {049a4532-ebcc-4e23-9cd4-6d30172538c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {049a4532-ebcc-4e23-9cd4-6d30172538c4}, !- Handle
  {76641139-d1ab-405e-9cbd-6c35d594a9b4}, !- Name
  {35e1b1bb-0a6a-4e3b-a643-26e077ff4704}, !- Source Object
  7,                                      !- Outlet Port
  {874e9181-2777-47d3-8d6d-42c28968eaf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ceef6bfa-f75d-4698-819e-32bd70047722}, !- Handle
  BaseSys6 OACtrl-3 OA System Mixed Air Node, !- Name
  {8dec1373-aeb6-4553-832e-48eee92ac324}, !- Inlet Port
  {75fbdb18-5900-4687-a739-453ba4df4d00}; !- Outlet Port

OS:Connection,
  {22a12713-ac88-4146-8be9-a74971828b86}, !- Handle
  {61a2d395-1bed-46dc-bcdb-3e9eb7d85e71}, !- Name
  {b53ee2ca-dc93-418b-813e-ca33a992f984}, !- Source Object
  3,                                      !- Outlet Port
  {35e1b1bb-0a6a-4e3b-a643-26e077ff4704}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8dec1373-aeb6-4553-832e-48eee92ac324}, !- Handle
  {b4763ca0-dc44-43ea-aaf4-240298d0ad35}, !- Name
  {35e1b1bb-0a6a-4e3b-a643-26e077ff4704}, !- Source Object
  5,                                      !- Outlet Port
  {ceef6bfa-f75d-4698-819e-32bd70047722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75fbdb18-5900-4687-a739-453ba4df4d00}, !- Handle
  {e563490f-de45-48a4-98cc-bb3262c379b8}, !- Name
  {ceef6bfa-f75d-4698-819e-32bd70047722}, !- Source Object
  3,                                      !- Outlet Port
  {6734a840-d7b4-45e6-a92b-65bb4be94dc5}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {03a48012-ac89-44bc-a0b9-bc70608b7846}, !- Handle
  BaseSys6 OACtrl-3 Max OA Schedule,      !- Name
  {408b84c7-3c4f-4e0b-818a-18e2674eb284}, !- Schedule Type Limits Name
  {efb7c0b3-e975-4ab9-b8f1-5125bcb8dc80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efb7c0b3-e975-4ab9-b8f1-5125bcb8dc80}, !- Handle
  Schedule Day 5,                         !- Name
  {408b84c7-3c4f-4e0b-818a-18e2674eb284}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {c8e008b3-ac01-4231-9a2d-08f378c0fce7}, !- Handle
  BaseSys6 OACtrl-3 Schedule,             !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a0f6622f-6fc3-43f6-9a44-90c59b69d8b9}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {a0f6622f-6fc3-43f6-9a44-90c59b69d8b9}, !- Handle
  BaseSys6 OACtrl-3 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {35dc8937-9234-4cfe-9f41-90cae4de7d20}, !- Sunday Schedule:Day Name
  {3790c47c-18ae-4a15-b3bc-f35d19547c44}, !- Monday Schedule:Day Name
  {1ce44cd4-7ed5-4580-83d9-634134aeab68}, !- Tuesday Schedule:Day Name
  {d5a67052-83eb-4bbb-a516-3b43e625f7fa}, !- Wednesday Schedule:Day Name
  {9150e11d-c796-49ec-9fd9-ce50cfb36f66}, !- Thursday Schedule:Day Name
  {dac2e45f-0afe-4d0c-89c0-25d1f7b9300f}, !- Friday Schedule:Day Name
  {ade7e820-75fd-4d11-ad5d-b70d2d57ff91}, !- Saturday Schedule:Day Name
  {18751201-183f-477e-8e2f-8515a2d407e0}, !- Holiday Schedule:Day Name
  {150e5608-b9bb-42c0-abb5-fe71d336d03e}, !- SummerDesignDay Schedule:Day Name
  {35cf5112-ffda-4229-ab14-affa97b7c92e}, !- WinterDesignDay Schedule:Day Name
  {45088d30-c94d-4f47-816e-275623a73e89}, !- CustomDay1 Schedule:Day Name
  {21c437ee-5066-4869-8798-3908c6ec9c68}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {35dc8937-9234-4cfe-9f41-90cae4de7d20}, !- Handle
  BaseSys6 OACtrl-3 Schedule Week 1 Sunday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3790c47c-18ae-4a15-b3bc-f35d19547c44}, !- Handle
  BaseSys6 OACtrl-3 Schedule Week 1 Monday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1ce44cd4-7ed5-4580-83d9-634134aeab68}, !- Handle
  BaseSys6 OACtrl-3 Schedule Week 1 Tuesday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d5a67052-83eb-4bbb-a516-3b43e625f7fa}, !- Handle
  BaseSys6 OACtrl-3 Schedule Week 1 Wednesday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9150e11d-c796-49ec-9fd9-ce50cfb36f66}, !- Handle
  BaseSys6 OACtrl-3 Schedule Week 1 Thursday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dac2e45f-0afe-4d0c-89c0-25d1f7b9300f}, !- Handle
  BaseSys6 OACtrl-3 Schedule Week 1 Friday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ade7e820-75fd-4d11-ad5d-b70d2d57ff91}, !- Handle
  BaseSys6 OACtrl-3 Schedule Week 1 Saturday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {18751201-183f-477e-8e2f-8515a2d407e0}, !- Handle
  BaseSys6 OACtrl-3 Schedule Week 1 Holiday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {150e5608-b9bb-42c0-abb5-fe71d336d03e}, !- Handle
  BaseSys6 OACtrl-3 Schedule Week 1 Summer, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {35cf5112-ffda-4229-ab14-affa97b7c92e}, !- Handle
  BaseSys6 OACtrl-3 Schedule Week 1 Winter, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {45088d30-c94d-4f47-816e-275623a73e89}, !- Handle
  BaseSys6 OACtrl-3 Schedule Week 1 Custom 1, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {21c437ee-5066-4869-8798-3908c6ec9c68}, !- Handle
  BaseSys6 OACtrl-3 Schedule Week 1 Custom 2, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:Warmest,
  {6d659e9d-ed79-43d7-80a9-6576d9e20b1e}, !- Handle
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {3a196f02-2920-4ef9-99f6-0bccc60d027a}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {e8f3741d-8bad-4330-9a17-8c07c2c5d268}, !- Handle
  BaseAirSys6-4,                          !- Name
  ,                                       !- Controller List Name
  {2fe590f4-9e74-4f2c-a38c-be4d98bd8ca2}, !- Availability Schedule
  {d8221e6c-238b-490b-b504-0922234297d0}, !- Availability Manager List Name
  73.000830514176,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {49fdf194-56a5-48d1-85b6-71d2c3d96bb6}, !- Supply Side Inlet Node Name
  {a764b70c-e38a-4160-9208-31815195a31b}, !- Demand Side Outlet Node Name
  {bb33d6c6-2bc9-4a50-a931-b6e0c60a3637}, !- Demand Side Inlet Node A
  {64580376-a958-41c8-928e-0a3c837ce071}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5855a021-0dfb-4986-a046-b7b6372f22c7}, !- Demand Mixer Name
  {f295041c-6f65-4da6-9049-0771102f28db}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d3074de5-8393-4663-8a2b-0b1332d3d14e}, !- Handle
  BaseAirSys6-4 Supply Side (Return Air) Inlet Node, !- Name
  {49fdf194-56a5-48d1-85b6-71d2c3d96bb6}, !- Inlet Port
  {1239374f-e9ad-4525-8cad-28f7f24d3d00}; !- Outlet Port

OS:Node,
  {96415d31-8be3-452b-82dd-4f70844e907c}, !- Handle
  BaseSys6 SupFan-4 Outlet Node,          !- Name
  {7964120d-fbcc-42ba-90b1-d576dea6d873}, !- Inlet Port
  {64580376-a958-41c8-928e-0a3c837ce071}; !- Outlet Port

OS:Connection,
  {49fdf194-56a5-48d1-85b6-71d2c3d96bb6}, !- Handle
  {4cfb5230-6205-48db-8506-d0fa4ee27b97}, !- Name
  {e8f3741d-8bad-4330-9a17-8c07c2c5d268}, !- Source Object
  9,                                      !- Outlet Port
  {d3074de5-8393-4663-8a2b-0b1332d3d14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64580376-a958-41c8-928e-0a3c837ce071}, !- Handle
  {9b55b18a-7631-483d-8ad9-b4909ef1fbb1}, !- Name
  {96415d31-8be3-452b-82dd-4f70844e907c}, !- Source Object
  3,                                      !- Outlet Port
  {e8f3741d-8bad-4330-9a17-8c07c2c5d268}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cfba11be-e992-44ba-b63f-c40eb22b33e7}, !- Handle
  BaseAirSys6-4 Demand Side (Supply Air) Inlet Node, !- Name
  {bb33d6c6-2bc9-4a50-a931-b6e0c60a3637}, !- Inlet Port
  {27def985-a81a-467d-8cc9-8e901ce42200}; !- Outlet Port

OS:Node,
  {e84b1f57-9684-4f09-826b-92306f1e31dc}, !- Handle
  BaseAirSys6-4 Zone Mixer Outlet Node,   !- Name
  {7626373d-9a2c-44a1-b203-113f5baf7607}, !- Inlet Port
  {a764b70c-e38a-4160-9208-31815195a31b}; !- Outlet Port

OS:Node,
  {c9fc41eb-2606-47f0-a4ce-303a7497ff18}, !- Handle
  BaseVAVBox TrmlUnit-12 Outlet Node,     !- Name
  {1c0356f4-4eb0-4471-8215-9987992830dc}, !- Inlet Port
  {2d713904-ed36-45b6-9cdc-1316c5387d37}; !- Outlet Port

OS:Connection,
  {bb33d6c6-2bc9-4a50-a931-b6e0c60a3637}, !- Handle
  {d057fdd6-e7de-4574-8be0-2ec74aeac7f9}, !- Name
  {e8f3741d-8bad-4330-9a17-8c07c2c5d268}, !- Source Object
  11,                                     !- Outlet Port
  {cfba11be-e992-44ba-b63f-c40eb22b33e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a764b70c-e38a-4160-9208-31815195a31b}, !- Handle
  {a69ec87f-4bbd-4524-b94a-cc930017bc74}, !- Name
  {e84b1f57-9684-4f09-826b-92306f1e31dc}, !- Source Object
  3,                                      !- Outlet Port
  {e8f3741d-8bad-4330-9a17-8c07c2c5d268}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f295041c-6f65-4da6-9049-0771102f28db}, !- Handle
  BaseAirSys6-4 Zone Splitter,            !- Name
  {27def985-a81a-467d-8cc9-8e901ce42200}, !- Inlet Node Name
  {23227a0c-fa1e-4d23-8c4e-ecc2c4aee05a}, !- Outlet Node Name 1
  {784a4fb1-a64c-4379-a058-3404a37200d3}, !- Outlet Node Name 2
  {89aa8187-2aac-432c-a7d3-53f4e147217d}, !- Outlet Node Name 3
  {cce9d7ea-7c59-4108-92b7-4a1820c0c560}, !- Outlet Node Name 4
  {dae60602-5697-49cb-bcac-bf662bfb4ed6}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {5855a021-0dfb-4986-a046-b7b6372f22c7}, !- Handle
  BaseAirSys6-4 Zone Mixer,               !- Name
  {7626373d-9a2c-44a1-b203-113f5baf7607}, !- Outlet Node Name
  {560803b4-69cd-41ab-9c0c-653e11ad17a7}, !- Inlet Node Name 1
  {3cec1047-1df8-4b75-9e2d-9846d1c99b5e}, !- Inlet Node Name 2
  {70db1296-e219-4da4-90fd-a4819e3fdbdf}, !- Inlet Node Name 3
  {62e7a82b-e18a-4f4f-97b6-952a8bf718eb}, !- Inlet Node Name 4
  {5e1de56b-dc7e-4517-8a88-dd3708bb496f}; !- Inlet Node Name 5

OS:Connection,
  {27def985-a81a-467d-8cc9-8e901ce42200}, !- Handle
  {59deb3e9-9a8c-49f6-9f2e-00e25717a5df}, !- Name
  {cfba11be-e992-44ba-b63f-c40eb22b33e7}, !- Source Object
  3,                                      !- Outlet Port
  {f295041c-6f65-4da6-9049-0771102f28db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7626373d-9a2c-44a1-b203-113f5baf7607}, !- Handle
  {6db2dd48-e37c-41cf-b1c0-cc08c149395a}, !- Name
  {5855a021-0dfb-4986-a046-b7b6372f22c7}, !- Source Object
  2,                                      !- Outlet Port
  {e84b1f57-9684-4f09-826b-92306f1e31dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {11177793-0038-47b2-9ffe-3c979c837dc0}, !- Handle
  {e8f3741d-8bad-4330-9a17-8c07c2c5d268}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d8221e6c-238b-490b-b504-0922234297d0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {14cec106-499e-4a90-bb93-3596c2c7327b}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {14cec106-499e-4a90-bb93-3596c2c7327b}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {754d4885-e6fd-403e-bd18-d2f4d19f34bb}, !- Control Zone or Zone List Name
  {8b48f6e8-2a88-40c7-a61f-ae742a19a07b}, !- Cooling Control Zone or Zone List Name
  {d9a5f6a2-bace-48be-abc6-2b8bb80eb6f8}, !- Heating Control Zone or Zone List Name
  {6a6f0c90-ae14-459e-b863-c65396b4397e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {754d4885-e6fd-403e-bd18-d2f4d19f34bb}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {8b48f6e8-2a88-40c7-a61f-ae742a19a07b}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d9a5f6a2-bace-48be-abc6-2b8bb80eb6f8}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6a6f0c90-ae14-459e-b863-c65396b4397e}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {e36b455b-3197-4026-8090-4f021e1dbf2d}, !- Handle
  BaseSys6 SupFan-4,                      !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1227.918604996,                         !- Pressure Rise {Pa}
  73.000830514176,                        !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  13.575426619415,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {0af9e96f-ac1b-42cb-a524-893c33bec3bf}, !- Air Inlet Node Name
  {7964120d-fbcc-42ba-90b1-d576dea6d873}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {7964120d-fbcc-42ba-90b1-d576dea6d873}, !- Handle
  {f4b64d43-35c2-410c-a22f-548095707adf}, !- Name
  {e36b455b-3197-4026-8090-4f021e1dbf2d}, !- Source Object
  17,                                     !- Outlet Port
  {96415d31-8be3-452b-82dd-4f70844e907c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b7a1d13d-b23d-4424-80a2-6da6fb4a40be}, !- Handle
  BaseSys6 CoilHtg-4,                     !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {09904c8a-bd6d-4253-b294-62386d817525}, !- Water Inlet Node Name
  {6b9ba48a-9dca-405e-8f2f-5394fec9e9c7}, !- Water Outlet Node Name
  {80e35ebe-c53a-4f76-92a2-34b4c3bf2ae7}, !- Air Inlet Node Name
  {9c9ae053-7c06-463f-b9d3-ee1938015023}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  150948.306189694,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {908774a4-0d57-4a02-8e1d-d9721ba0f3e6}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 4, !- Name
  {912b81fe-b4ab-4645-b826-a34ac7b18b48}, !- Inlet Port
  {09904c8a-bd6d-4253-b294-62386d817525}; !- Outlet Port

OS:Connection,
  {912b81fe-b4ab-4645-b826-a34ac7b18b48}, !- Handle
  {2f483b75-8fa9-4f33-b56c-21b22a6597ca}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  6,                                      !- Outlet Port
  {908774a4-0d57-4a02-8e1d-d9721ba0f3e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cfeb685-ac84-44d4-97c5-4ddc5c0ee8d0}, !- Handle
  BaseSys6 CoilHtg-4 Water Outlet Node,   !- Name
  {6b9ba48a-9dca-405e-8f2f-5394fec9e9c7}, !- Inlet Port
  {5b179e53-fc55-467f-816f-7eb08a1d2fec}; !- Outlet Port

OS:Connection,
  {09904c8a-bd6d-4253-b294-62386d817525}, !- Handle
  {fad9fc9a-6fc3-4884-840a-afc799ee3685}, !- Name
  {908774a4-0d57-4a02-8e1d-d9721ba0f3e6}, !- Source Object
  3,                                      !- Outlet Port
  {b7a1d13d-b23d-4424-80a2-6da6fb4a40be}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b9ba48a-9dca-405e-8f2f-5394fec9e9c7}, !- Handle
  {17699ab6-7cfa-4fcd-b6c6-79a09240eee7}, !- Name
  {b7a1d13d-b23d-4424-80a2-6da6fb4a40be}, !- Source Object
  6,                                      !- Outlet Port
  {3cfeb685-ac84-44d4-97c5-4ddc5c0ee8d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b179e53-fc55-467f-816f-7eb08a1d2fec}, !- Handle
  {b8581d67-d9a1-4028-863d-3a4ddbc381a2}, !- Name
  {3cfeb685-ac84-44d4-97c5-4ddc5c0ee8d0}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9bffce05-ea0a-4945-b601-317ce4aa3636}, !- Handle
  BaseSys6 CoilHtg-4 Air Outlet Node,     !- Name
  {9c9ae053-7c06-463f-b9d3-ee1938015023}, !- Inlet Port
  {0af9e96f-ac1b-42cb-a524-893c33bec3bf}; !- Outlet Port

OS:Connection,
  {9c9ae053-7c06-463f-b9d3-ee1938015023}, !- Handle
  {f08a7f96-e1c3-4540-925d-dca2d2c92f75}, !- Name
  {b7a1d13d-b23d-4424-80a2-6da6fb4a40be}, !- Source Object
  8,                                      !- Outlet Port
  {9bffce05-ea0a-4945-b601-317ce4aa3636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af9e96f-ac1b-42cb-a524-893c33bec3bf}, !- Handle
  {1037fb5c-f86f-41e4-b35f-3c313783fbf7}, !- Name
  {9bffce05-ea0a-4945-b601-317ce4aa3636}, !- Source Object
  3,                                      !- Outlet Port
  {e36b455b-3197-4026-8090-4f021e1dbf2d}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b69ea012-a4d6-44cc-b65b-d83421b1a6eb}, !- Handle
  Controller Water Coil 7,                !- Name
  {b7a1d13d-b23d-4424-80a2-6da6fb4a40be}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
