  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.00203130196726562,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {8e4b6af7-d927-479e-ad29-9f062f89b20c}, !- Handle
  BaseSys6 CoilClg-4,                     !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  0.039222922740782,                      !- Design Water Flow Rate {m3/s}
  73.000830514176,                        !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9b95a386-20ff-4e61-8caf-709b812e3657}, !- Water Inlet Node Name
  {fc8a0dc5-037b-4b72-a347-355469e93fb1}, !- Water Outlet Node Name
  {128e1b68-3cae-4b79-aa3a-274b2a296223}, !- Air Inlet Node Name
  {9fa6babd-88fe-4e96-9fc7-a41db5b47ef4}, !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {4b542b6d-f1f0-4981-85bb-06cf5c92626c}, !- Handle
  BaseChWSystem Demand Splitter Outlet Node 4, !- Name
  {97ee1712-8296-40cb-b4d4-29dd8e9f7793}, !- Inlet Port
  {9b95a386-20ff-4e61-8caf-709b812e3657}; !- Outlet Port

OS:Connection,
  {97ee1712-8296-40cb-b4d4-29dd8e9f7793}, !- Handle
  {8e99b689-9f3c-4245-862d-ea7b95ec5a48}, !- Name
  {021710b6-ed11-4ee1-acd9-e225cd2f2a78}, !- Source Object
  6,                                      !- Outlet Port
  {4b542b6d-f1f0-4981-85bb-06cf5c92626c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b2cd125-4cad-4d0c-9084-3b93cbcdfa72}, !- Handle
  BaseSys6 CoilClg-4 Water Outlet Node,   !- Name
  {fc8a0dc5-037b-4b72-a347-355469e93fb1}, !- Inlet Port
  {67cc05ac-e507-48ac-986b-33e23cef4a0d}; !- Outlet Port

OS:Connection,
  {9b95a386-20ff-4e61-8caf-709b812e3657}, !- Handle
  {1dd56b08-5bbd-4234-bda2-4888f41f8727}, !- Name
  {4b542b6d-f1f0-4981-85bb-06cf5c92626c}, !- Source Object
  3,                                      !- Outlet Port
  {8e4b6af7-d927-479e-ad29-9f062f89b20c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fc8a0dc5-037b-4b72-a347-355469e93fb1}, !- Handle
  {667ab86d-a4bb-4aac-9b3a-73be7305430a}, !- Name
  {8e4b6af7-d927-479e-ad29-9f062f89b20c}, !- Source Object
  11,                                     !- Outlet Port
  {1b2cd125-4cad-4d0c-9084-3b93cbcdfa72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67cc05ac-e507-48ac-986b-33e23cef4a0d}, !- Handle
  {3d7bc73b-d0ef-41dd-8db4-209ce30d660c}, !- Name
  {1b2cd125-4cad-4d0c-9084-3b93cbcdfa72}, !- Source Object
  3,                                      !- Outlet Port
  {1765c308-965d-424c-9881-a1c25a2c524c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c2654a3-5a53-4b34-8c68-f50bbd44e73d}, !- Handle
  BaseSys6 CoilClg-4 Air Outlet Node,     !- Name
  {9fa6babd-88fe-4e96-9fc7-a41db5b47ef4}, !- Inlet Port
  {80e35ebe-c53a-4f76-92a2-34b4c3bf2ae7}; !- Outlet Port

OS:Connection,
  {9fa6babd-88fe-4e96-9fc7-a41db5b47ef4}, !- Handle
  {fb706877-8e12-456f-bf09-0afe79a35c27}, !- Name
  {8e4b6af7-d927-479e-ad29-9f062f89b20c}, !- Source Object
  13,                                     !- Outlet Port
  {4c2654a3-5a53-4b34-8c68-f50bbd44e73d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e35ebe-c53a-4f76-92a2-34b4c3bf2ae7}, !- Handle
  {25c291db-b781-47cb-9c9a-0ea2baa0f58c}, !- Name
  {4c2654a3-5a53-4b34-8c68-f50bbd44e73d}, !- Source Object
  3,                                      !- Outlet Port
  {b7a1d13d-b23d-4424-80a2-6da6fb4a40be}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {606c3220-098a-4ff2-a5a7-1ffa36036d39}, !- Handle
  Controller Water Coil 8,                !- Name
  {8e4b6af7-d927-479e-ad29-9f062f89b20c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.0490286534259775,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {cb4fa0df-ac88-4607-ae87-7a68969d744b}, !- Handle
  BaseSys6 OACtrl-4,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {345618cb-413f-4de2-b01a-9010795a1be5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {09df90d7-fe67-4ec9-8737-6729f98464c8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9640a38b-b551-43b4-833c-fdec2f4aac87}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9640a38b-b551-43b4-833c-fdec2f4aac87}, !- Handle
  BaseSys6 OACtrl-4 Mech Vent Controller, !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5f12bb25-ffe6-42a8-bc09-0a3bc4ceeba1}, !- Handle
  BaseSys6 OACtrl-4 OA System,            !- Name
  {cb4fa0df-ac88-4607-ae87-7a68969d744b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3c9343d8-f2f7-436f-8412-13cf1cd45ad8}, !- Mixed Air Node Name
  {4eb68aa2-960b-43b2-8d8a-b813c17962f5}, !- Outdoor Air Stream Node Name
  {482bc40a-c034-4bfb-bff1-30be071f14ba}, !- Relief Air Stream Node Name
  {1239374f-e9ad-4525-8cad-28f7f24d3d00}; !- Return Air Stream Node Name

OS:Node,
  {338d8cce-7813-48ab-8371-cdf0025f92e6}, !- Handle
  BaseSys6 OACtrl-4 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {4eb68aa2-960b-43b2-8d8a-b813c17962f5}; !- Outlet Port

OS:Connection,
  {4eb68aa2-960b-43b2-8d8a-b813c17962f5}, !- Handle
  {805d79db-03ef-4671-847c-1833e23d5a1e}, !- Name
  {338d8cce-7813-48ab-8371-cdf0025f92e6}, !- Source Object
  3,                                      !- Outlet Port
  {5f12bb25-ffe6-42a8-bc09-0a3bc4ceeba1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f42ff03-17fb-4341-a637-2c023a0e4074}, !- Handle
  BaseSys6 OACtrl-4 OA System Relief Node, !- Name
  {482bc40a-c034-4bfb-bff1-30be071f14ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {482bc40a-c034-4bfb-bff1-30be071f14ba}, !- Handle
  {f76ca2ea-b588-4731-8993-30e3b813ac5b}, !- Name
  {5f12bb25-ffe6-42a8-bc09-0a3bc4ceeba1}, !- Source Object
  7,                                      !- Outlet Port
  {1f42ff03-17fb-4341-a637-2c023a0e4074}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24441323-b176-472c-b7a7-7c37426e0cad}, !- Handle
  BaseSys6 OACtrl-4 OA System Mixed Air Node, !- Name
  {3c9343d8-f2f7-436f-8412-13cf1cd45ad8}, !- Inlet Port
  {128e1b68-3cae-4b79-aa3a-274b2a296223}; !- Outlet Port

OS:Connection,
  {1239374f-e9ad-4525-8cad-28f7f24d3d00}, !- Handle
  {db43bf02-24a6-45a7-ac4b-2845e3a1fdfd}, !- Name
  {d3074de5-8393-4663-8a2b-0b1332d3d14e}, !- Source Object
  3,                                      !- Outlet Port
  {5f12bb25-ffe6-42a8-bc09-0a3bc4ceeba1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3c9343d8-f2f7-436f-8412-13cf1cd45ad8}, !- Handle
  {083fadc7-cc37-4f64-9540-085bd40075b7}, !- Name
  {5f12bb25-ffe6-42a8-bc09-0a3bc4ceeba1}, !- Source Object
  5,                                      !- Outlet Port
  {24441323-b176-472c-b7a7-7c37426e0cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {128e1b68-3cae-4b79-aa3a-274b2a296223}, !- Handle
  {5f0813fc-8902-4c73-9c36-ec6f13b12afb}, !- Name
  {24441323-b176-472c-b7a7-7c37426e0cad}, !- Source Object
  3,                                      !- Outlet Port
  {8e4b6af7-d927-479e-ad29-9f062f89b20c}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {09df90d7-fe67-4ec9-8737-6729f98464c8}, !- Handle
  BaseSys6 OACtrl-4 Max OA Schedule,      !- Name
  {408b84c7-3c4f-4e0b-818a-18e2674eb284}, !- Schedule Type Limits Name
  {54e00499-d6f8-4f36-a506-cbbc64459ae1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54e00499-d6f8-4f36-a506-cbbc64459ae1}, !- Handle
  Schedule Day 6,                         !- Name
  {408b84c7-3c4f-4e0b-818a-18e2674eb284}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {345618cb-413f-4de2-b01a-9010795a1be5}, !- Handle
  BaseSys6 OACtrl-4 Schedule,             !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3dffd552-3fe1-40fb-841f-2cc91eb712b0}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {3dffd552-3fe1-40fb-841f-2cc91eb712b0}, !- Handle
  BaseSys6 OACtrl-4 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {e57eaeb0-fdc3-40f7-9542-baf51a8ab46e}, !- Sunday Schedule:Day Name
  {60f1ca10-b589-4a83-8dc9-d0dc7676b591}, !- Monday Schedule:Day Name
  {5f6c2a2e-99c6-4c4c-9f1f-af969808f489}, !- Tuesday Schedule:Day Name
  {a1ee157d-e037-4c6b-84fd-7c5fc87065eb}, !- Wednesday Schedule:Day Name
  {48ca1e1b-6de2-4ac2-b414-dd1c4942b121}, !- Thursday Schedule:Day Name
  {878501ba-f7e5-4404-8615-feadc21960e3}, !- Friday Schedule:Day Name
  {52a492de-36fc-42ca-a7e2-55f4f05f804f}, !- Saturday Schedule:Day Name
  {50bec3f4-7fe7-4176-a6da-6f5ff1007776}, !- Holiday Schedule:Day Name
  {b3566b5a-ef2d-4a29-91e8-7408dc6d832b}, !- SummerDesignDay Schedule:Day Name
  {f74da096-6309-46c1-bdc5-4e58c50ef5a5}, !- WinterDesignDay Schedule:Day Name
  {76d9a961-2c5f-4cfc-9a3d-29fadf993826}, !- CustomDay1 Schedule:Day Name
  {dfb5c0d5-52c6-4ef9-ac85-9ea832a1d403}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {e57eaeb0-fdc3-40f7-9542-baf51a8ab46e}, !- Handle
  BaseSys6 OACtrl-4 Schedule Week 1 Sunday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {60f1ca10-b589-4a83-8dc9-d0dc7676b591}, !- Handle
  BaseSys6 OACtrl-4 Schedule Week 1 Monday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5f6c2a2e-99c6-4c4c-9f1f-af969808f489}, !- Handle
  BaseSys6 OACtrl-4 Schedule Week 1 Tuesday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a1ee157d-e037-4c6b-84fd-7c5fc87065eb}, !- Handle
  BaseSys6 OACtrl-4 Schedule Week 1 Wednesday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {48ca1e1b-6de2-4ac2-b414-dd1c4942b121}, !- Handle
  BaseSys6 OACtrl-4 Schedule Week 1 Thursday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {878501ba-f7e5-4404-8615-feadc21960e3}, !- Handle
  BaseSys6 OACtrl-4 Schedule Week 1 Friday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {52a492de-36fc-42ca-a7e2-55f4f05f804f}, !- Handle
  BaseSys6 OACtrl-4 Schedule Week 1 Saturday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {50bec3f4-7fe7-4176-a6da-6f5ff1007776}, !- Handle
  BaseSys6 OACtrl-4 Schedule Week 1 Holiday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b3566b5a-ef2d-4a29-91e8-7408dc6d832b}, !- Handle
  BaseSys6 OACtrl-4 Schedule Week 1 Summer, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f74da096-6309-46c1-bdc5-4e58c50ef5a5}, !- Handle
  BaseSys6 OACtrl-4 Schedule Week 1 Winter, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {76d9a961-2c5f-4cfc-9a3d-29fadf993826}, !- Handle
  BaseSys6 OACtrl-4 Schedule Week 1 Custom 1, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dfb5c0d5-52c6-4ef9-ac85-9ea832a1d403}, !- Handle
  BaseSys6 OACtrl-4 Schedule Week 1 Custom 2, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:Warmest,
  {768489d4-fdc8-449f-85a0-0f88f398144e}, !- Handle
  Setpoint Manager Warmest 4,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {96415d31-8be3-452b-82dd-4f70844e907c}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {67a5eef0-ef31-4162-9228-faf3cc868311}, !- Handle
  BaseAirSys6-5,                          !- Name
  ,                                       !- Controller List Name
  {2fe590f4-9e74-4f2c-a38c-be4d98bd8ca2}, !- Availability Schedule
  {21b4adac-4897-47e5-a030-d19ea9bd20e7}, !- Availability Manager List Name
  13.8093709670093,                       !- Design Supply Air Flow Rate {m3/s}
  0.9,                                    !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f63cc834-f83a-47ad-bb2f-1de5faf124cd}, !- Supply Side Inlet Node Name
  {30c5ef4e-bf4b-495b-af65-f4fe1e1f16f7}, !- Demand Side Outlet Node Name
  {09ffed7e-7d15-4668-bc1c-2ebe8bc5c6dc}, !- Demand Side Inlet Node A
  {17035c57-9d79-4854-a3a9-c802ba345d71}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {249ba6eb-622d-421b-bd75-73b3c8746d26}, !- Demand Mixer Name
  {34fc57f3-f51b-4299-8a0d-41630268635d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e6e2c4ca-b063-4faa-b54d-dcbe55252535}, !- Handle
  BaseAirSys6-5 Supply Side (Return Air) Inlet Node, !- Name
  {f63cc834-f83a-47ad-bb2f-1de5faf124cd}, !- Inlet Port
  {aad576b5-c757-4f39-a3a4-689be9e9955a}; !- Outlet Port

OS:Node,
  {305256f2-2ede-4525-9e4c-e4aaf72ba758}, !- Handle
  BaseSys6 SupFan-5 Outlet Node,          !- Name
  {8e53be19-f51c-4adb-8df4-b355170d5b21}, !- Inlet Port
  {17035c57-9d79-4854-a3a9-c802ba345d71}; !- Outlet Port

OS:Connection,
  {f63cc834-f83a-47ad-bb2f-1de5faf124cd}, !- Handle
  {d55561e1-a16e-4eb0-abb8-ca6539abf6a9}, !- Name
  {67a5eef0-ef31-4162-9228-faf3cc868311}, !- Source Object
  9,                                      !- Outlet Port
  {e6e2c4ca-b063-4faa-b54d-dcbe55252535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17035c57-9d79-4854-a3a9-c802ba345d71}, !- Handle
  {b27e7287-1ffb-45b8-91b7-0ef48b87bca4}, !- Name
  {305256f2-2ede-4525-9e4c-e4aaf72ba758}, !- Source Object
  3,                                      !- Outlet Port
  {67a5eef0-ef31-4162-9228-faf3cc868311}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {09771414-c07f-4bec-81d8-08bca2c7c451}, !- Handle
  BaseAirSys6-5 Demand Side (Supply Air) Inlet Node, !- Name
  {09ffed7e-7d15-4668-bc1c-2ebe8bc5c6dc}, !- Inlet Port
  {82a5aca7-9d14-4903-abde-79c0e9938c21}; !- Outlet Port

OS:Node,
  {c0fafc6c-5251-49e1-945c-79f915cda0c3}, !- Handle
  BaseAirSys6-5 Zone Mixer Outlet Node,   !- Name
  {c4055d89-1f04-47cb-8f1e-73c6a5983dee}, !- Inlet Port
  {30c5ef4e-bf4b-495b-af65-f4fe1e1f16f7}; !- Outlet Port

OS:Node,
  {126abfcd-1874-436a-b299-36673a2cd4fa}, !- Handle
  BaseVAVBox TrmlUnit-17 Outlet Node,     !- Name
  {5014ee89-2931-4d00-b15d-2a1ed01cef5c}, !- Inlet Port
  {b9e9774e-ba1a-4e40-a46f-6e6503d26f92}; !- Outlet Port

OS:Connection,
  {09ffed7e-7d15-4668-bc1c-2ebe8bc5c6dc}, !- Handle
  {7df34657-cf6d-41bd-b5c8-10c5dc94d666}, !- Name
  {67a5eef0-ef31-4162-9228-faf3cc868311}, !- Source Object
  11,                                     !- Outlet Port
  {09771414-c07f-4bec-81d8-08bca2c7c451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c5ef4e-bf4b-495b-af65-f4fe1e1f16f7}, !- Handle
  {cd699774-df8b-4061-a227-a9e9a35ccba5}, !- Name
  {c0fafc6c-5251-49e1-945c-79f915cda0c3}, !- Source Object
  3,                                      !- Outlet Port
  {67a5eef0-ef31-4162-9228-faf3cc868311}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {34fc57f3-f51b-4299-8a0d-41630268635d}, !- Handle
  BaseAirSys6-5 Zone Splitter,            !- Name
  {82a5aca7-9d14-4903-abde-79c0e9938c21}, !- Inlet Node Name
  {96add484-d6c4-432f-ae69-2c79f10027af}, !- Outlet Node Name 1
  {e856403c-101c-4d3f-9530-fd0845c7d50f}, !- Outlet Node Name 2
  {80e8f05f-ba94-4547-9b08-875de32b5737}, !- Outlet Node Name 3
  {43a6f8ea-7536-4906-8905-66cb9fbb16c0}, !- Outlet Node Name 4
  {0fe18c2f-c453-4a6a-8ac8-07c15a28a9ca}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {249ba6eb-622d-421b-bd75-73b3c8746d26}, !- Handle
  BaseAirSys6-5 Zone Mixer,               !- Name
  {c4055d89-1f04-47cb-8f1e-73c6a5983dee}, !- Outlet Node Name
  {3cf94930-7284-404b-90a9-8ab34bb85b12}, !- Inlet Node Name 1
  {af37ce63-8c00-4132-b7bf-a246e1d2edb2}, !- Inlet Node Name 2
  {ca613244-e19d-4bc7-bbf3-b8a8051dbcb0}, !- Inlet Node Name 3
  {69f92c0c-a485-4396-9b2a-b1e4a53b50d5}, !- Inlet Node Name 4
  {5eec02f0-bb3e-4505-b28b-de02d2c1dca3}; !- Inlet Node Name 5

OS:Connection,
  {82a5aca7-9d14-4903-abde-79c0e9938c21}, !- Handle
  {b4a773ae-ddf1-4e76-a0fd-ca559271a288}, !- Name
  {09771414-c07f-4bec-81d8-08bca2c7c451}, !- Source Object
  3,                                      !- Outlet Port
  {34fc57f3-f51b-4299-8a0d-41630268635d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4055d89-1f04-47cb-8f1e-73c6a5983dee}, !- Handle
  {9647cefd-087f-47d4-a1b9-b56f7f33db50}, !- Name
  {249ba6eb-622d-421b-bd75-73b3c8746d26}, !- Source Object
  2,                                      !- Outlet Port
  {c0fafc6c-5251-49e1-945c-79f915cda0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9c9f1222-3f40-4dc6-8845-30f33d1a32f0}, !- Handle
  {67a5eef0-ef31-4162-9228-faf3cc868311}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {21b4adac-4897-47e5-a030-d19ea9bd20e7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {742d5001-8228-4286-9659-6bd2123c9a76}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {742d5001-8228-4286-9659-6bd2123c9a76}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {2a6ede1f-3f25-4c1d-9d1d-06b681043511}, !- Control Zone or Zone List Name
  {f25b14bc-e845-441e-b187-62938aca447f}, !- Cooling Control Zone or Zone List Name
  {bb39ff4c-9e18-450d-aac3-e196a2d9ede1}, !- Heating Control Zone or Zone List Name
  {3838b8a9-a793-4647-add0-a32232a8ca74}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2a6ede1f-3f25-4c1d-9d1d-06b681043511}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {f25b14bc-e845-441e-b187-62938aca447f}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bb39ff4c-9e18-450d-aac3-e196a2d9ede1}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3838b8a9-a793-4647-add0-a32232a8ca74}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {ae608da7-19b4-4ead-b4f7-50273d1f4d0e}, !- Handle
  BaseSys6 SupFan-5,                      !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  638.718739158,                          !- Pressure Rise {Pa}
  13.8093709670093,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.71509004335744,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a5a03b3e-d671-4840-b8ee-95deaf2ad4af}, !- Air Inlet Node Name
  {8e53be19-f51c-4adb-8df4-b355170d5b21}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {8e53be19-f51c-4adb-8df4-b355170d5b21}, !- Handle
  {bdc95735-8cb3-44f3-b46d-6b427ae3bf90}, !- Name
  {ae608da7-19b4-4ead-b4f7-50273d1f4d0e}, !- Source Object
  17,                                     !- Outlet Port
  {305256f2-2ede-4525-9e4c-e4aaf72ba758}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dfa1f055-944e-41f2-ac37-6ab367815569}, !- Handle
  BaseSys6 CoilHtg-5,                     !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8331c365-1bba-4b92-954b-dadc56786485}, !- Water Inlet Node Name
  {75ccf476-e2ae-4cfd-9344-e28813933f07}, !- Water Outlet Node Name
  {192d8df2-f121-4774-983a-9dc4956ff203}, !- Air Inlet Node Name
  {b5c67cb9-d786-40d2-ae32-b562aff9ea9f}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  33697.8977905425,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9fa19d11-9b40-40f8-8c26-5e1a60ddc3a2}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 5, !- Name
  {dde341ff-8a96-497d-8a06-7e187c69d9fc}, !- Inlet Port
  {8331c365-1bba-4b92-954b-dadc56786485}; !- Outlet Port

OS:Connection,
  {dde341ff-8a96-497d-8a06-7e187c69d9fc}, !- Handle
  {216aab27-1e89-4dd7-8d4b-3674660b9c91}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  7,                                      !- Outlet Port
  {9fa19d11-9b40-40f8-8c26-5e1a60ddc3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9414242c-e33c-42ba-a662-5c4f055823d6}, !- Handle
  BaseSys6 CoilHtg-5 Water Outlet Node,   !- Name
  {75ccf476-e2ae-4cfd-9344-e28813933f07}, !- Inlet Port
  {ac1ab406-e705-4734-9a60-7b70a9c3dd0f}; !- Outlet Port

OS:Connection,
  {8331c365-1bba-4b92-954b-dadc56786485}, !- Handle
  {6b3e9265-1767-4045-ae11-df29140eb3c8}, !- Name
  {9fa19d11-9b40-40f8-8c26-5e1a60ddc3a2}, !- Source Object
  3,                                      !- Outlet Port
  {dfa1f055-944e-41f2-ac37-6ab367815569}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {75ccf476-e2ae-4cfd-9344-e28813933f07}, !- Handle
  {9f2289e9-5c5b-4ad2-8d0f-a2dbfc8c34f7}, !- Name
  {dfa1f055-944e-41f2-ac37-6ab367815569}, !- Source Object
  6,                                      !- Outlet Port
  {9414242c-e33c-42ba-a662-5c4f055823d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1ab406-e705-4734-9a60-7b70a9c3dd0f}, !- Handle
  {b90c1ad5-75b9-4b4f-bcc4-81f09b4c8d18}, !- Name
  {9414242c-e33c-42ba-a662-5c4f055823d6}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c22ca909-0de6-4948-87a4-1311f36bd805}, !- Handle
  BaseSys6 CoilHtg-5 Air Outlet Node,     !- Name
  {b5c67cb9-d786-40d2-ae32-b562aff9ea9f}, !- Inlet Port
  {a5a03b3e-d671-4840-b8ee-95deaf2ad4af}; !- Outlet Port

OS:Connection,
  {b5c67cb9-d786-40d2-ae32-b562aff9ea9f}, !- Handle
  {440b0d33-ce47-4616-80e2-a2018b70ad17}, !- Name
  {dfa1f055-944e-41f2-ac37-6ab367815569}, !- Source Object
  8,                                      !- Outlet Port
  {c22ca909-0de6-4948-87a4-1311f36bd805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a03b3e-d671-4840-b8ee-95deaf2ad4af}, !- Handle
  {a28d3a7d-6ebe-4428-85d6-b1ba32b76cf4}, !- Name
  {c22ca909-0de6-4948-87a4-1311f36bd805}, !- Source Object
  3,                                      !- Outlet Port
  {ae608da7-19b4-4ead-b4f7-50273d1f4d0e}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {87b7c6cb-d62d-477a-9ec6-130e43cd250f}, !- Handle
  Controller Water Coil 9,                !- Name
  {dfa1f055-944e-41f2-ac37-6ab367815569}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000453470514525842,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {95264869-c564-4cb4-910b-c09e36974ffc}, !- Handle
  BaseSys6 CoilClg-5,                     !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  0.00701928907101529,                    !- Design Water Flow Rate {m3/s}
  13.8093709670093,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9c1eccbf-fff6-43b9-9b48-a740f61db0f4}, !- Water Inlet Node Name
  {fb441b05-0fcc-408d-b0b2-310fa58b070f}, !- Water Outlet Node Name
  {df25fd5b-4808-4415-9a08-e20d57bf3d82}, !- Air Inlet Node Name
  {c95b5176-c1d0-45b8-b387-c0c679a057e5}, !- Air Outlet Node Name
  DetailedAnalysis,                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {b895b523-e11c-4533-bbe9-a9804f41437c}, !- Handle
  BaseChWSystem Demand Splitter Outlet Node 5, !- Name
  {bd11243a-bfb8-43c7-a2d0-15bc19c721b3}, !- Inlet Port
  {9c1eccbf-fff6-43b9-9b48-a740f61db0f4}; !- Outlet Port

OS:Connection,
  {bd11243a-bfb8-43c7-a2d0-15bc19c721b3}, !- Handle
  {bbb2175e-4c77-4153-9240-59c279200a44}, !- Name
  {021710b6-ed11-4ee1-acd9-e225cd2f2a78}, !- Source Object
  7,                                      !- Outlet Port
  {b895b523-e11c-4533-bbe9-a9804f41437c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff68ec39-83c5-40b0-8a02-818232a8852a}, !- Handle
  BaseSys6 CoilClg-5 Water Outlet Node,   !- Name
  {fb441b05-0fcc-408d-b0b2-310fa58b070f}, !- Inlet Port
  {5845298b-3ef8-4a8e-b8c6-050f271197e9}; !- Outlet Port

OS:Connection,
  {9c1eccbf-fff6-43b9-9b48-a740f61db0f4}, !- Handle
  {be2b9f9a-7e93-44f5-b71a-01a6c2b5c4e9}, !- Name
  {b895b523-e11c-4533-bbe9-a9804f41437c}, !- Source Object
  3,                                      !- Outlet Port
  {95264869-c564-4cb4-910b-c09e36974ffc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fb441b05-0fcc-408d-b0b2-310fa58b070f}, !- Handle
  {1c11ecb9-829e-4864-9265-35a38af0a4bd}, !- Name
  {95264869-c564-4cb4-910b-c09e36974ffc}, !- Source Object
  11,                                     !- Outlet Port
  {ff68ec39-83c5-40b0-8a02-818232a8852a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5845298b-3ef8-4a8e-b8c6-050f271197e9}, !- Handle
  {a8f0ba7c-a879-4880-8a7e-a296bf24f044}, !- Name
  {ff68ec39-83c5-40b0-8a02-818232a8852a}, !- Source Object
  3,                                      !- Outlet Port
  {1765c308-965d-424c-9881-a1c25a2c524c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6c94589e-ba14-4a09-9afa-e8e777348b19}, !- Handle
  BaseSys6 CoilClg-5 Air Outlet Node,     !- Name
  {c95b5176-c1d0-45b8-b387-c0c679a057e5}, !- Inlet Port
  {192d8df2-f121-4774-983a-9dc4956ff203}; !- Outlet Port

OS:Connection,
  {c95b5176-c1d0-45b8-b387-c0c679a057e5}, !- Handle
  {b5e46428-d590-4e5a-9147-e1554610cc9f}, !- Name
  {95264869-c564-4cb4-910b-c09e36974ffc}, !- Source Object
  13,                                     !- Outlet Port
  {6c94589e-ba14-4a09-9afa-e8e777348b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192d8df2-f121-4774-983a-9dc4956ff203}, !- Handle
  {c82da5bc-a176-4d9d-bef4-b64817e0011e}, !- Name
  {6c94589e-ba14-4a09-9afa-e8e777348b19}, !- Source Object
  3,                                      !- Outlet Port
  {dfa1f055-944e-41f2-ac37-6ab367815569}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6e37d730-c648-42d9-9d6f-e442e37e35a0}, !- Handle
  Controller Water Coil 10,               !- Name
  {95264869-c564-4cb4-910b-c09e36974ffc}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.00877411133876911,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {2a4ef200-c3f2-4203-a333-126f8cf8d7bc}, !- Handle
  BaseSys6 OACtrl-5,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31df1c8f-ae3b-4174-b946-2d020dd905c4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {adb761a7-c950-4771-8629-251a93dd2739}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9d51c5af-1e7e-4e3c-91ec-fcde06f1bd17}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9d51c5af-1e7e-4e3c-91ec-fcde06f1bd17}, !- Handle
  BaseSys6 OACtrl-5 Mech Vent Controller, !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1e265d57-43d4-47c4-ba46-93305bc606e9}, !- Handle
  BaseSys6 OACtrl-5 OA System,            !- Name
  {2a4ef200-c3f2-4203-a333-126f8cf8d7bc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d9232dce-40bb-45d2-a5da-bfff857853ec}, !- Mixed Air Node Name
  {e113796b-b75e-43e7-8dcc-068a0e3157f3}, !- Outdoor Air Stream Node Name
  {7de73fea-b4a5-493e-944d-aaf5e897aeac}, !- Relief Air Stream Node Name
  {3f5f7c8c-351b-4ae9-a2af-2ef44ea157a0}; !- Return Air Stream Node Name

OS:Node,
  {469926aa-6f6e-42d9-8cb5-14af953ad18b}, !- Handle
  BaseSys6 OACtrl-5 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {e113796b-b75e-43e7-8dcc-068a0e3157f3}; !- Outlet Port

OS:Connection,
  {e113796b-b75e-43e7-8dcc-068a0e3157f3}, !- Handle
  {9e3cb6b8-804a-4a7c-b412-1b02dd993b2b}, !- Name
  {469926aa-6f6e-42d9-8cb5-14af953ad18b}, !- Source Object
  3,                                      !- Outlet Port
  {1e265d57-43d4-47c4-ba46-93305bc606e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c32728f9-342d-4fc0-9cbe-307d38773ef7}, !- Handle
  BaseSys6 OACtrl-5 OA System Relief Node, !- Name
  {7de73fea-b4a5-493e-944d-aaf5e897aeac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7de73fea-b4a5-493e-944d-aaf5e897aeac}, !- Handle
  {9879c33e-7d2b-4595-aacd-0d9bbe48408d}, !- Name
  {1e265d57-43d4-47c4-ba46-93305bc606e9}, !- Source Object
  7,                                      !- Outlet Port
  {c32728f9-342d-4fc0-9cbe-307d38773ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecf658e1-8fba-4fb3-a660-04b1aecc649f}, !- Handle
  BaseSys6 OACtrl-5 OA System Mixed Air Node, !- Name
  {d9232dce-40bb-45d2-a5da-bfff857853ec}, !- Inlet Port
  {df25fd5b-4808-4415-9a08-e20d57bf3d82}; !- Outlet Port

OS:Connection,
  {d9232dce-40bb-45d2-a5da-bfff857853ec}, !- Handle
  {c10ef344-f5bd-44e5-a709-f040297a342c}, !- Name
  {1e265d57-43d4-47c4-ba46-93305bc606e9}, !- Source Object
  5,                                      !- Outlet Port
  {ecf658e1-8fba-4fb3-a660-04b1aecc649f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df25fd5b-4808-4415-9a08-e20d57bf3d82}, !- Handle
  {598efd39-5f5b-4d35-8fd3-5e7e81e0fbcb}, !- Name
  {ecf658e1-8fba-4fb3-a660-04b1aecc649f}, !- Source Object
  3,                                      !- Outlet Port
  {95264869-c564-4cb4-910b-c09e36974ffc}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {adb761a7-c950-4771-8629-251a93dd2739}, !- Handle
  BaseSys6 OACtrl-5 Max OA Schedule,      !- Name
  {408b84c7-3c4f-4e0b-818a-18e2674eb284}, !- Schedule Type Limits Name
  {575b908b-3e02-42b9-af1c-9503efdde55a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {575b908b-3e02-42b9-af1c-9503efdde55a}, !- Handle
  Schedule Day 7,                         !- Name
  {408b84c7-3c4f-4e0b-818a-18e2674eb284}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {31df1c8f-ae3b-4174-b946-2d020dd905c4}, !- Handle
  BaseSys6 OACtrl-5 Schedule,             !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {dd5eeceb-9403-40ca-b96a-0c61750c428e}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {dd5eeceb-9403-40ca-b96a-0c61750c428e}, !- Handle
  BaseSys6 OACtrl-5 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {6056bdaa-3ef1-46c1-8450-2b0d87d215ac}, !- Sunday Schedule:Day Name
  {0096f4ba-4b44-433c-9a79-75a5ac1c2ffa}, !- Monday Schedule:Day Name
  {19267704-65b5-499f-bff2-847dba507d54}, !- Tuesday Schedule:Day Name
  {7561b930-fc81-4ea4-882c-bc34d222728f}, !- Wednesday Schedule:Day Name
  {41bd8cc1-58c4-4c4f-a554-1a379b6afef8}, !- Thursday Schedule:Day Name
  {51a84169-6fd8-46eb-9f1e-75a584a9d788}, !- Friday Schedule:Day Name
  {0a115757-d542-43c3-b2c2-975b1e0d1da5}, !- Saturday Schedule:Day Name
  {1865ee71-6d29-43f1-b9a0-77d8c805cdaf}, !- Holiday Schedule:Day Name
  {e4e1ea5b-9134-4025-ad35-f2369aedeb3d}, !- SummerDesignDay Schedule:Day Name
  {fa082d0e-2a28-49c1-90f8-4e01a58fa6e7}, !- WinterDesignDay Schedule:Day Name
  {45bf15cb-a9fe-4d76-a3c7-b1fae69bd6c0}, !- CustomDay1 Schedule:Day Name
  {5174fb51-66a7-42dd-8951-fbbbfbdb236c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {6056bdaa-3ef1-46c1-8450-2b0d87d215ac}, !- Handle
  BaseSys6 OACtrl-5 Schedule Week 1 Sunday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0096f4ba-4b44-433c-9a79-75a5ac1c2ffa}, !- Handle
  BaseSys6 OACtrl-5 Schedule Week 1 Monday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {19267704-65b5-499f-bff2-847dba507d54}, !- Handle
  BaseSys6 OACtrl-5 Schedule Week 1 Tuesday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7561b930-fc81-4ea4-882c-bc34d222728f}, !- Handle
  BaseSys6 OACtrl-5 Schedule Week 1 Wednesday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {41bd8cc1-58c4-4c4f-a554-1a379b6afef8}, !- Handle
  BaseSys6 OACtrl-5 Schedule Week 1 Thursday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {51a84169-6fd8-46eb-9f1e-75a584a9d788}, !- Handle
  BaseSys6 OACtrl-5 Schedule Week 1 Friday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0a115757-d542-43c3-b2c2-975b1e0d1da5}, !- Handle
  BaseSys6 OACtrl-5 Schedule Week 1 Saturday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1865ee71-6d29-43f1-b9a0-77d8c805cdaf}, !- Handle
  BaseSys6 OACtrl-5 Schedule Week 1 Holiday, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e4e1ea5b-9134-4025-ad35-f2369aedeb3d}, !- Handle
  BaseSys6 OACtrl-5 Schedule Week 1 Summer, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fa082d0e-2a28-49c1-90f8-4e01a58fa6e7}, !- Handle
  BaseSys6 OACtrl-5 Schedule Week 1 Winter, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {45bf15cb-a9fe-4d76-a3c7-b1fae69bd6c0}, !- Handle
  BaseSys6 OACtrl-5 Schedule Week 1 Custom 1, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5174fb51-66a7-42dd-8951-fbbbfbdb236c}, !- Handle
  BaseSys6 OACtrl-5 Schedule Week 1 Custom 2, !- Name
  {517124ea-b026-4318-9668-7ec155faa902}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Fan:VariableVolume,
  {f5fbe945-d6af-4d4d-b090-3e505f93b987}, !- Handle
  BaseSys RetFan-3,                       !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  638.718739158,                          !- Pressure Rise {Pa}
  13.8093709670093,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {aad576b5-c757-4f39-a3a4-689be9e9955a}, !- Air Inlet Node Name
  {50370b4f-6df8-4865-a2c5-8512221873d3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {6f197bde-912d-4f99-be49-4639fd01c12b}, !- Handle
  BaseSys RetFan-3 Outlet Node,           !- Name
  {50370b4f-6df8-4865-a2c5-8512221873d3}, !- Inlet Port
  {3f5f7c8c-351b-4ae9-a2af-2ef44ea157a0}; !- Outlet Port

OS:Connection,
  {aad576b5-c757-4f39-a3a4-689be9e9955a}, !- Handle
  {bb5f3efc-5cbf-4f00-ae66-cbaf45a36a5f}, !- Name
  {e6e2c4ca-b063-4faa-b54d-dcbe55252535}, !- Source Object
  3,                                      !- Outlet Port
  {f5fbe945-d6af-4d4d-b090-3e505f93b987}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {50370b4f-6df8-4865-a2c5-8512221873d3}, !- Handle
  {598729a0-a9d7-457d-8d61-54d68fd56f05}, !- Name
  {f5fbe945-d6af-4d4d-b090-3e505f93b987}, !- Source Object
  17,                                     !- Outlet Port
  {6f197bde-912d-4f99-be49-4639fd01c12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5f7c8c-351b-4ae9-a2af-2ef44ea157a0}, !- Handle
  {c98af195-2c9e-470d-825f-99d62524ec48}, !- Name
  {6f197bde-912d-4f99-be49-4639fd01c12b}, !- Source Object
  3,                                      !- Outlet Port
  {1e265d57-43d4-47c4-ba46-93305bc606e9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {d2b6bfe5-1ae0-48ce-b7c2-52261ea28b80}, !- Handle
  Setpoint Manager Warmest 5,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {305256f2-2ede-4525-9e4c-e4aaf72ba758}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {d762c88e-4d74-4b98-b937-5a1fdcbf57d5}, !- Handle
  Basement Thermal Zone Thermostat,       !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e60753cf-2d15-4921-982f-0fff9a109246}, !- Handle
  Basement Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {63858140-6462-4986-bf90-d3adb8852c37}, !- Handle
  BaseVAVBox CoilHtg,                     !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aecedede-ee7c-4257-9f79-607132c9d78f}, !- Water Inlet Node Name
  {6bccfc37-d51b-4a78-8fbc-4e541603cf18}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  37084.3340063825,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab32b0d7-344d-49f3-a95b-200a3e156864}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 6, !- Name
  {056f4c11-a988-427f-a329-f12cf13d7898}, !- Inlet Port
  {aecedede-ee7c-4257-9f79-607132c9d78f}; !- Outlet Port

OS:Connection,
  {056f4c11-a988-427f-a329-f12cf13d7898}, !- Handle
  {4079340c-a12a-41be-b17e-373ea3ac0a2f}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  8,                                      !- Outlet Port
  {ab32b0d7-344d-49f3-a95b-200a3e156864}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {238ccf1d-ae7c-459e-8b04-165e790ad7ee}, !- Handle
  BaseVAVBox CoilHtg Water Outlet Node,   !- Name
  {6bccfc37-d51b-4a78-8fbc-4e541603cf18}, !- Inlet Port
  {144e5d7f-15b5-4206-bafa-c0e03dc5eec1}; !- Outlet Port

OS:Connection,
  {aecedede-ee7c-4257-9f79-607132c9d78f}, !- Handle
  {9ff4f823-fb01-48f8-90f0-ed1fdb9e3e24}, !- Name
  {ab32b0d7-344d-49f3-a95b-200a3e156864}, !- Source Object
  3,                                      !- Outlet Port
  {63858140-6462-4986-bf90-d3adb8852c37}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6bccfc37-d51b-4a78-8fbc-4e541603cf18}, !- Handle
  {5838d750-e081-4afc-b8cb-9617b5b1555c}, !- Name
  {63858140-6462-4986-bf90-d3adb8852c37}, !- Source Object
  6,                                      !- Outlet Port
  {238ccf1d-ae7c-459e-8b04-165e790ad7ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144e5d7f-15b5-4206-bafa-c0e03dc5eec1}, !- Handle
  {338b516a-5935-4892-a2e4-54ceaa0c71af}, !- Name
  {238ccf1d-ae7c-459e-8b04-165e790ad7ee}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5b040627-fa30-4e81-8034-f94be77c005e}, !- Handle
  Controller Water Coil 11,               !- Name
  {63858140-6462-4986-bf90-d3adb8852c37}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4b9729ab-49c8-4dbd-b5fa-68b02f4f9f7d}, !- Handle
  BaseVAVBox TrmlUnit,                    !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {95c7699b-a7d3-4182-aa67-4cb965af9c8a}, !- Air Inlet Node Name
  12.1215453258931,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.71509004335744,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {63858140-6462-4986-bf90-d3adb8852c37}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3d5a7972-ab3c-4c4a-a310-4583b7b450a0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500001946729689,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {76ba47db-5be0-4cfc-a15a-4e04279d638d}, !- Handle
  Basement Thermal Zone Return Air Node,  !- Name
  {64e70061-433e-424d-a2e3-62bcf0c1e86b}, !- Inlet Port
  {a32a377c-e096-4d65-93fe-690c9d458c73}; !- Outlet Port

OS:Connection,
  {ce006d1a-12d8-42b3-977a-08c76fdb015e}, !- Handle
  {83523967-bcee-4196-99ab-ee7af6ddd6c5}, !- Name
  {21f6800b-b9d7-4451-84b6-535567076bd0}, !- Source Object
  3,                                      !- Outlet Port
  {85bb16b3-afaa-4574-b344-edac3023bc28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64e70061-433e-424d-a2e3-62bcf0c1e86b}, !- Handle
  {57dc9561-a656-4cb3-b507-76a96fd77ad8}, !- Name
  {3d5049e4-43b6-4e2a-a85c-ea1fbd931578}, !- Source Object
  3,                                      !- Outlet Port
  {76ba47db-5be0-4cfc-a15a-4e04279d638d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a32a377c-e096-4d65-93fe-690c9d458c73}, !- Handle
  {76fe5c53-5e99-4c7a-9ea9-a451de525bb8}, !- Name
  {76ba47db-5be0-4cfc-a15a-4e04279d638d}, !- Source Object
  3,                                      !- Outlet Port
  {6027abc6-204b-4e69-abd7-d03c668303ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9af313d-f7b8-480a-8556-ce367b4d3858}, !- Handle
  BaseAirSys6 Zone Splitter Outlet Node 1, !- Name
  {dc9e78c3-9329-442b-b6d4-c47fd9e3e289}, !- Inlet Port
  {95c7699b-a7d3-4182-aa67-4cb965af9c8a}; !- Outlet Port

OS:Connection,
  {dc9e78c3-9329-442b-b6d4-c47fd9e3e289}, !- Handle
  {fa0eee26-c426-4dbb-9feb-5738b5117432}, !- Name
  {455c8a29-7b1d-4d39-b744-46393cdd6caf}, !- Source Object
  3,                                      !- Outlet Port
  {a9af313d-f7b8-480a-8556-ce367b4d3858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c7699b-a7d3-4182-aa67-4cb965af9c8a}, !- Handle
  {3325bb91-3c03-4c7e-b337-bcac47062bf8}, !- Name
  {a9af313d-f7b8-480a-8556-ce367b4d3858}, !- Source Object
  3,                                      !- Outlet Port
  {4b9729ab-49c8-4dbd-b5fa-68b02f4f9f7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d5a7972-ab3c-4c4a-a310-4583b7b450a0}, !- Handle
  {da9671f1-8424-4600-a85b-9528a93db9b5}, !- Name
  {4b9729ab-49c8-4dbd-b5fa-68b02f4f9f7d}, !- Source Object
  12,                                     !- Outlet Port
  {21f6800b-b9d7-4451-84b6-535567076bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {206287aa-d44a-44de-bdeb-7542469c1a52}, !- Handle
  Core_bottom Thermal Zone Thermostat,    !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ff7c60d5-8bd0-4978-899d-3cf526824cf6}, !- Handle
  Core_bottom Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {8fe5e145-8e13-4afa-bc59-ff9ac4356c57}, !- Handle
  BaseVAVBox CoilHtg-2,                   !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dee0ec87-7db2-4910-81df-1e3c6933f3d6}, !- Water Inlet Node Name
  {a1575f8d-2182-423f-8553-42cacd4087ee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  51509.8782223996,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {759d9e8a-afd9-41e8-88b2-85132417ee35}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 7, !- Name
  {d258e12a-9a47-4431-ac90-54df9f1fe3ca}, !- Inlet Port
  {dee0ec87-7db2-4910-81df-1e3c6933f3d6}; !- Outlet Port

OS:Connection,
  {d258e12a-9a47-4431-ac90-54df9f1fe3ca}, !- Handle
  {4a16e145-879f-4528-a726-0cd609dd26dd}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  9,                                      !- Outlet Port
  {759d9e8a-afd9-41e8-88b2-85132417ee35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86e3e99e-fc36-4652-a386-eb1ef47074b1}, !- Handle
  BaseVAVBox CoilHtg-2 Water Outlet Node, !- Name
  {a1575f8d-2182-423f-8553-42cacd4087ee}, !- Inlet Port
  {71fd73b6-b369-4aea-b98a-c1ee9fd28ea0}; !- Outlet Port

OS:Connection,
  {dee0ec87-7db2-4910-81df-1e3c6933f3d6}, !- Handle
  {443f5c49-6662-42e1-8cb0-eb2c9c212303}, !- Name
  {759d9e8a-afd9-41e8-88b2-85132417ee35}, !- Source Object
  3,                                      !- Outlet Port
  {8fe5e145-8e13-4afa-bc59-ff9ac4356c57}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a1575f8d-2182-423f-8553-42cacd4087ee}, !- Handle
  {e968c882-647f-405c-8e0d-c7c267c7119a}, !- Name
  {8fe5e145-8e13-4afa-bc59-ff9ac4356c57}, !- Source Object
  6,                                      !- Outlet Port
  {86e3e99e-fc36-4652-a386-eb1ef47074b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71fd73b6-b369-4aea-b98a-c1ee9fd28ea0}, !- Handle
  {d3fa6abc-c145-4408-8638-2a72ac4b82b0}, !- Name
  {86e3e99e-fc36-4652-a386-eb1ef47074b1}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ccf60e61-5277-4482-bd8f-01478866b005}, !- Handle
  Controller Water Coil 12,               !- Name
  {8fe5e145-8e13-4afa-bc59-ff9ac4356c57}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0b5901eb-b5f0-4de2-b49b-34a126d5aeb1}, !- Handle
  BaseVAVBox TrmlUnit-2,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {8f6eb7d7-5ac2-4af2-a533-deec7b914673}, !- Air Inlet Node Name
  10.1132673708442,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.92962791363968,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8fe5e145-8e13-4afa-bc59-ff9ac4356c57}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b3463d23-37f7-4a8b-91e3-627bce943c0c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f4f39578-d6c2-400d-8282-ada5c98330ab}, !- Handle
  Core_bottom Thermal Zone Return Air Node, !- Name
  {ec739e93-7d97-4daa-9ec9-fea985d7bdf3}, !- Inlet Port
  {902ec397-dd63-4e50-970e-54fdf5db9cd6}; !- Outlet Port

OS:Connection,
  {e9d8422d-0637-473a-a391-e618fb95e2b3}, !- Handle
  {15f6cb2e-aa72-498e-b5d0-8a5ace189c9f}, !- Name
  {b49fc6d9-c5cd-4a11-b5bd-09e5a25f8303}, !- Source Object
  3,                                      !- Outlet Port
  {6057467f-a537-44c8-95aa-deaa1a8c4a1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec739e93-7d97-4daa-9ec9-fea985d7bdf3}, !- Handle
  {8caf89a9-4d34-4534-ae31-7b6dc79b5bca}, !- Name
  {511f3db6-6426-476e-b176-66fb88c5154e}, !- Source Object
  3,                                      !- Outlet Port
  {f4f39578-d6c2-400d-8282-ada5c98330ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {902ec397-dd63-4e50-970e-54fdf5db9cd6}, !- Handle
  {883eb654-cb14-4d9f-9998-36ba50f310c1}, !- Name
  {f4f39578-d6c2-400d-8282-ada5c98330ab}, !- Source Object
  3,                                      !- Outlet Port
  {80656cc2-eb6b-44d4-8218-a9d661703f90}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06d1fdd6-a566-432c-ada9-ecc201842bca}, !- Handle
  BaseAirSys6-2 Zone Splitter Outlet Node 1, !- Name
  {e15ed207-9776-4fef-8021-68fe6b5dd157}, !- Inlet Port
  {8f6eb7d7-5ac2-4af2-a533-deec7b914673}; !- Outlet Port

OS:Connection,
  {e15ed207-9776-4fef-8021-68fe6b5dd157}, !- Handle
  {5418ca94-c833-4948-b180-be2643ca5359}, !- Name
  {cfaabb55-1e11-46a3-8019-d603a75501ab}, !- Source Object
  3,                                      !- Outlet Port
  {06d1fdd6-a566-432c-ada9-ecc201842bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f6eb7d7-5ac2-4af2-a533-deec7b914673}, !- Handle
  {1f4115ab-b63b-424d-8063-5c3d143f5905}, !- Name
  {06d1fdd6-a566-432c-ada9-ecc201842bca}, !- Source Object
  3,                                      !- Outlet Port
  {0b5901eb-b5f0-4de2-b49b-34a126d5aeb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3463d23-37f7-4a8b-91e3-627bce943c0c}, !- Handle
  {f751f812-612d-4c46-8c41-457c4dfb23d6}, !- Name
  {0b5901eb-b5f0-4de2-b49b-34a126d5aeb1}, !- Source Object
  12,                                     !- Outlet Port
  {b49fc6d9-c5cd-4a11-b5bd-09e5a25f8303}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a6c27118-9f0a-4aca-947e-384e509bb0c0}, !- Handle
  Perimeter_bot_ZN_1 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {86d6aa7f-269f-4012-b959-e03115908f06}, !- Handle
  Perimeter_bot_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {7e1861c2-97ee-437f-9946-4229df257667}, !- Handle
  Daylighting Control 1,                  !- Name
  {725d4ea4-2592-4a5b-b571-da4b3086dab6}, !- Space Name
  36.5534448,                             !- Position X-Coordinate {m}
  2.50000008,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {dc85cc96-110f-4eff-8bb2-8ac67dc98aff}, !- Handle
  Daylighting Control 2,                  !- Name
  {725d4ea4-2592-4a5b-b571-da4b3086dab6}, !- Space Name
  36.554664,                              !- Position X-Coordinate {m}
  4.4958,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {ca55d880-701c-44e2-86eb-001993413b5a}, !- Handle
  BaseVAVBox CoilHtg-3,                   !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {33482b1e-77c0-4cf4-959f-e1cf67355234}, !- Water Inlet Node Name
  {09de10d2-2d44-4767-9aa1-2afbb37158ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  21112.0192962104,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a6a91642-a8ba-432f-b116-06b68ab7f8e4}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 8, !- Name
  {0fdb0f94-3f9d-4c6d-a019-761af3ea71cb}, !- Inlet Port
  {33482b1e-77c0-4cf4-959f-e1cf67355234}; !- Outlet Port

OS:Connection,
  {0fdb0f94-3f9d-4c6d-a019-761af3ea71cb}, !- Handle
  {4146d12c-2fa9-4457-af18-5cb5bdc30c54}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  10,                                     !- Outlet Port
  {a6a91642-a8ba-432f-b116-06b68ab7f8e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7047b3b4-3572-43d6-bf08-641bc4f4e028}, !- Handle
  BaseVAVBox CoilHtg-3 Water Outlet Node, !- Name
  {09de10d2-2d44-4767-9aa1-2afbb37158ca}, !- Inlet Port
  {c2d3b1e3-b8e7-4b1d-9e60-512ae203accd}; !- Outlet Port

OS:Connection,
  {33482b1e-77c0-4cf4-959f-e1cf67355234}, !- Handle
  {62e27c14-4e54-4bae-8b69-0fa3028b46d1}, !- Name
  {a6a91642-a8ba-432f-b116-06b68ab7f8e4}, !- Source Object
  3,                                      !- Outlet Port
  {ca55d880-701c-44e2-86eb-001993413b5a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {09de10d2-2d44-4767-9aa1-2afbb37158ca}, !- Handle
  {83a45275-f615-456b-a04e-a5272ef6c6bf}, !- Name
  {ca55d880-701c-44e2-86eb-001993413b5a}, !- Source Object
  6,                                      !- Outlet Port
  {7047b3b4-3572-43d6-bf08-641bc4f4e028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2d3b1e3-b8e7-4b1d-9e60-512ae203accd}, !- Handle
  {ddbd2ac1-7f8a-42ad-aef9-efc5fba882d0}, !- Name
  {7047b3b4-3572-43d6-bf08-641bc4f4e028}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e2d6f756-baef-4720-b204-2fd3ef1496e7}, !- Handle
  Controller Water Coil 13,               !- Name
  {ca55d880-701c-44e2-86eb-001993413b5a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {384360f1-ad7b-4cd9-bb7a-86597060b271}, !- Handle
  BaseVAVBox TrmlUnit-3,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {8856121a-b73c-4c9b-b47c-5266d37af79b}, !- Air Inlet Node Name
  1.81141451806694,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.238825228051814,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ca55d880-701c-44e2-86eb-001993413b5a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {da4e6c2f-04b2-4a4b-8cf4-5a78737900a5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500001302704153,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {71976217-aa8a-45dd-9707-8354c93c40d6}, !- Handle
  BaseVAVBox TrmlUnit-3 Outlet Node,      !- Name
  {da4e6c2f-04b2-4a4b-8cf4-5a78737900a5}, !- Inlet Port
  {6ed22b2f-d15a-4a92-8974-fe973c9ac1a5}; !- Outlet Port

OS:Node,
  {f1038f65-d425-4562-9a09-8cd1b92abac4}, !- Handle
  Perimeter_bot_ZN_1 Thermal Zone Return Air Node, !- Name
  {e4d6186c-6427-4945-86cc-73fb5e830496}, !- Inlet Port
  {9aa172a1-689d-4493-a08a-2420627ed882}; !- Outlet Port

OS:Connection,
  {6ed22b2f-d15a-4a92-8974-fe973c9ac1a5}, !- Handle
  {328a5282-7259-4b04-bb33-fb56210a7ca2}, !- Name
  {71976217-aa8a-45dd-9707-8354c93c40d6}, !- Source Object
  3,                                      !- Outlet Port
  {1c42e117-3f59-4422-b38e-74023e814023}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4d6186c-6427-4945-86cc-73fb5e830496}, !- Handle
  {2bfd0bd9-8d69-4209-9477-c79756b39fdd}, !- Name
  {e4e55683-0e70-4282-9891-3d01c08570b2}, !- Source Object
  3,                                      !- Outlet Port
  {f1038f65-d425-4562-9a09-8cd1b92abac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa172a1-689d-4493-a08a-2420627ed882}, !- Handle
  {16986683-2fe2-4a53-aa44-a965cf57e08c}, !- Name
  {f1038f65-d425-4562-9a09-8cd1b92abac4}, !- Source Object
  3,                                      !- Outlet Port
  {80656cc2-eb6b-44d4-8218-a9d661703f90}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {dc2e80b7-f44f-459a-8aa9-178bef2da2bf}, !- Handle
  BaseAirSys6-2 Zone Splitter Outlet Node 2, !- Name
  {a5ff4eaa-63a6-4fde-85c1-44baa8f08acf}, !- Inlet Port
  {8856121a-b73c-4c9b-b47c-5266d37af79b}; !- Outlet Port

OS:Connection,
  {a5ff4eaa-63a6-4fde-85c1-44baa8f08acf}, !- Handle
  {951f2db1-0533-45cc-a522-f38850b08afb}, !- Name
  {cfaabb55-1e11-46a3-8019-d603a75501ab}, !- Source Object
  4,                                      !- Outlet Port
  {dc2e80b7-f44f-459a-8aa9-178bef2da2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8856121a-b73c-4c9b-b47c-5266d37af79b}, !- Handle
  {bb132c64-6ae4-4c83-b033-b97ee1751751}, !- Name
  {dc2e80b7-f44f-459a-8aa9-178bef2da2bf}, !- Source Object
  3,                                      !- Outlet Port
  {384360f1-ad7b-4cd9-bb7a-86597060b271}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da4e6c2f-04b2-4a4b-8cf4-5a78737900a5}, !- Handle
  {8d823223-2054-4e19-abbb-9b9a5df79c6d}, !- Name
  {384360f1-ad7b-4cd9-bb7a-86597060b271}, !- Source Object
  12,                                     !- Outlet Port
  {71976217-aa8a-45dd-9707-8354c93c40d6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {cd746587-bc28-4f59-9ea2-8bde0470b5bc}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {46c98d7a-fb76-4b05-93a1-d095f6b2ce06}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {3f0be427-c4a6-4e07-88e4-09338f94a4c2}, !- Handle
  Daylighting Control 3,                  !- Name
  {89a87f93-c094-4058-bf11-eb8d65406128}, !- Space Name
  70.6072248,                             !- Position X-Coordinate {m}
  24.3690648,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {3eb28661-fa7d-49cd-970e-66cf752d64fc}, !- Handle
  Daylighting Control 4,                  !- Name
  {89a87f93-c094-4058-bf11-eb8d65406128}, !- Space Name
  68.6052984,                             !- Position X-Coordinate {m}
  24.3698268,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {476897ae-e3fd-40d6-b1bb-c8fdc063e04b}, !- Handle
  BaseVAVBox CoilHtg-4,                   !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {98cc7221-682d-43c8-bb1e-65bd8bb0b3e2}, !- Water Inlet Node Name
  {088cb74d-a29a-45db-a5c4-2359f3b7d056}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  13956.4546610995,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d3704f56-1636-4e09-9da8-b60e1979b08a}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 9, !- Name
  {ef21091a-dbee-4403-a62a-6a7ec7d1dabd}, !- Inlet Port
  {98cc7221-682d-43c8-bb1e-65bd8bb0b3e2}; !- Outlet Port

OS:Connection,
  {ef21091a-dbee-4403-a62a-6a7ec7d1dabd}, !- Handle
  {caf2f202-6917-4a95-834c-54357f20e64f}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  11,                                     !- Outlet Port
  {d3704f56-1636-4e09-9da8-b60e1979b08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3731f9e5-7a54-4718-ba8d-9561a740d305}, !- Handle
  BaseVAVBox CoilHtg-4 Water Outlet Node, !- Name
  {088cb74d-a29a-45db-a5c4-2359f3b7d056}, !- Inlet Port
  {03a0e796-6386-4f9a-9229-943a6503c981}; !- Outlet Port

OS:Connection,
  {98cc7221-682d-43c8-bb1e-65bd8bb0b3e2}, !- Handle
  {3c740c78-778b-445d-a4d9-08b4dc93913c}, !- Name
  {d3704f56-1636-4e09-9da8-b60e1979b08a}, !- Source Object
  3,                                      !- Outlet Port
  {476897ae-e3fd-40d6-b1bb-c8fdc063e04b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {088cb74d-a29a-45db-a5c4-2359f3b7d056}, !- Handle
  {efb383b9-9e42-4cdd-9173-b5b762e8c13b}, !- Name
  {476897ae-e3fd-40d6-b1bb-c8fdc063e04b}, !- Source Object
  6,                                      !- Outlet Port
  {3731f9e5-7a54-4718-ba8d-9561a740d305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03a0e796-6386-4f9a-9229-943a6503c981}, !- Handle
  {144db835-6a75-42d7-87a5-8f20412b7e20}, !- Name
  {3731f9e5-7a54-4718-ba8d-9561a740d305}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {00d844fb-b1f5-43da-bf8e-6852abacebf9}, !- Handle
  Controller Water Coil 14,               !- Name
  {476897ae-e3fd-40d6-b1bb-c8fdc063e04b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fdc0d511-880d-4993-9306-62ef79ed7344}, !- Handle
  BaseVAVBox TrmlUnit-4,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {0dfc212d-7660-459d-b45c-8a5186427254}, !- Air Inlet Node Name
  1.1525994847319,                        !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.153905836807066,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {476897ae-e3fd-40d6-b1bb-c8fdc063e04b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a797d8c3-441d-4580-af95-e6a1b0be4ffe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a7bcb2de-e541-4567-9a7a-de1791ae046d}, !- Handle
  BaseVAVBox TrmlUnit-4 Outlet Node,      !- Name
  {a797d8c3-441d-4580-af95-e6a1b0be4ffe}, !- Inlet Port
  {4a8d7982-570d-4a60-a22a-234012139344}; !- Outlet Port

OS:Node,
  {aca77b03-2b0a-4c58-8421-b9134d1f1b39}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone Return Air Node, !- Name
  {c3e6d1a7-62f6-49aa-8081-29bd29a50b68}, !- Inlet Port
  {d3825966-5b30-456d-a6b3-7ea6990093dd}; !- Outlet Port

OS:Connection,
  {4a8d7982-570d-4a60-a22a-234012139344}, !- Handle
  {f3151515-d42b-42ef-aee2-76f3dbc983e2}, !- Name
  {a7bcb2de-e541-4567-9a7a-de1791ae046d}, !- Source Object
  3,                                      !- Outlet Port
  {02bb3ffc-40e3-40a4-8f2a-687c9045bbca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3e6d1a7-62f6-49aa-8081-29bd29a50b68}, !- Handle
  {4e1731ac-6865-4891-a913-9b1e8ab2c885}, !- Name
  {f1360156-ecd3-458b-b3f7-a7b47e8d71bc}, !- Source Object
  3,                                      !- Outlet Port
  {aca77b03-2b0a-4c58-8421-b9134d1f1b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3825966-5b30-456d-a6b3-7ea6990093dd}, !- Handle
  {0821de38-9c3c-4e2c-b120-5b7fab459b93}, !- Name
  {aca77b03-2b0a-4c58-8421-b9134d1f1b39}, !- Source Object
  3,                                      !- Outlet Port
  {80656cc2-eb6b-44d4-8218-a9d661703f90}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4e554c0e-0f96-4dd0-9baf-2c21d850b15c}, !- Handle
  BaseAirSys6-2 Zone Splitter Outlet Node 3, !- Name
  {df3d05c4-08ef-4382-9080-abdf8236e30f}, !- Inlet Port
  {0dfc212d-7660-459d-b45c-8a5186427254}; !- Outlet Port

OS:Connection,
  {df3d05c4-08ef-4382-9080-abdf8236e30f}, !- Handle
  {fa9a3d6c-12bc-48dc-818b-169bbb65c629}, !- Name
  {cfaabb55-1e11-46a3-8019-d603a75501ab}, !- Source Object
  5,                                      !- Outlet Port
  {4e554c0e-0f96-4dd0-9baf-2c21d850b15c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dfc212d-7660-459d-b45c-8a5186427254}, !- Handle
  {e9e6d34a-fddc-4586-a4f2-76649abbca20}, !- Name
  {4e554c0e-0f96-4dd0-9baf-2c21d850b15c}, !- Source Object
  3,                                      !- Outlet Port
  {fdc0d511-880d-4993-9306-62ef79ed7344}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a797d8c3-441d-4580-af95-e6a1b0be4ffe}, !- Handle
  {9c2537f4-4340-463b-bc9e-55132d94c6f0}, !- Name
  {fdc0d511-880d-4993-9306-62ef79ed7344}, !- Source Object
  12,                                     !- Outlet Port
  {a7bcb2de-e541-4567-9a7a-de1791ae046d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5f3faa13-49d1-49bf-a73f-73ab66bfc8c1}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {558bd4b8-b4cc-4522-a3fa-f7505a9a00f6}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {db229caa-c0ad-4517-be98-529aec00ed88}, !- Handle
  Daylighting Control 5,                  !- Name
  {103bbf34-9720-43bc-b5c5-7424c15d2be0}, !- Space Name
  36.5534448,                             !- Position X-Coordinate {m}
  46.23816,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {fcc6eece-d7d9-48c4-8fd3-98228c6beb57}, !- Handle
  Daylighting Control 6,                  !- Name
  {103bbf34-9720-43bc-b5c5-7424c15d2be0}, !- Space Name
  36.554664,                              !- Position X-Coordinate {m}
  44.2469016,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {b4c2565a-83d1-4e95-804c-dc10f8b081f9}, !- Handle
  BaseVAVBox CoilHtg-5,                   !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b632ca04-7ec7-4acf-adf9-9ccd0d96258a}, !- Water Inlet Node Name
  {f4dd0e4b-99bb-4cae-805e-17b6dd2a3c03}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  21104.9562834193,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c1955c46-9470-43fa-989e-e34ab9d2ea44}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 10, !- Name
  {8328ab2e-1b7e-45d9-b689-1ec9f26e4ae1}, !- Inlet Port
  {b632ca04-7ec7-4acf-adf9-9ccd0d96258a}; !- Outlet Port

OS:Connection,
  {8328ab2e-1b7e-45d9-b689-1ec9f26e4ae1}, !- Handle
  {4708aa1e-b02d-4f38-883e-2494a53c2128}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  12,                                     !- Outlet Port
  {c1955c46-9470-43fa-989e-e34ab9d2ea44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74cb4f70-fdca-4bfc-88fc-edcbcc143883}, !- Handle
  BaseVAVBox CoilHtg-5 Water Outlet Node, !- Name
  {f4dd0e4b-99bb-4cae-805e-17b6dd2a3c03}, !- Inlet Port
  {8bac024d-7634-4bfe-b66d-61f74ee54a3f}; !- Outlet Port

OS:Connection,
  {b632ca04-7ec7-4acf-adf9-9ccd0d96258a}, !- Handle
  {7c391cf6-0df4-47c1-98bc-5707070d45ca}, !- Name
  {c1955c46-9470-43fa-989e-e34ab9d2ea44}, !- Source Object
  3,                                      !- Outlet Port
  {b4c2565a-83d1-4e95-804c-dc10f8b081f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f4dd0e4b-99bb-4cae-805e-17b6dd2a3c03}, !- Handle
  {1bb26b92-f267-4c85-8ee9-93e839e9e4cb}, !- Name
  {b4c2565a-83d1-4e95-804c-dc10f8b081f9}, !- Source Object
  6,                                      !- Outlet Port
  {74cb4f70-fdca-4bfc-88fc-edcbcc143883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bac024d-7634-4bfe-b66d-61f74ee54a3f}, !- Handle
  {e1fbb9a0-79ea-4f48-a7f9-cf444fc14316}, !- Name
  {74cb4f70-fdca-4bfc-88fc-edcbcc143883}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {008183fb-499e-4afc-94e8-dafb0b5b7196}, !- Handle
  Controller Water Coil 15,               !- Name
  {b4c2565a-83d1-4e95-804c-dc10f8b081f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8854848d-fe7c-46bb-9d0b-3ed73cf805ef}, !- Handle
  BaseVAVBox TrmlUnit-5,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {0c5ee7dc-39d6-46d8-a1bd-c4ba129e6e78}, !- Air Inlet Node Name
  1.21120119875405,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.238826643894144,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b4c2565a-83d1-4e95-804c-dc10f8b081f9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b0449aee-d545-48df-8efe-eabfa20cc062}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998051738045,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ad114e93-9d3e-47be-bae1-a320e6bdd060}, !- Handle
  BaseVAVBox TrmlUnit-5 Outlet Node,      !- Name
  {b0449aee-d545-48df-8efe-eabfa20cc062}, !- Inlet Port
  {8e17d394-143c-4582-8ac6-2b06a423d48c}; !- Outlet Port

OS:Node,
  {a9b6ec49-bef6-4cb0-8126-dcb68bbf97e1}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone Return Air Node, !- Name
  {16b81258-4b6c-4ee3-ac06-0a884f1c0224}, !- Inlet Port
  {a6b3d31d-f657-4e5c-8a53-03ba465883e8}; !- Outlet Port

OS:Connection,
  {8e17d394-143c-4582-8ac6-2b06a423d48c}, !- Handle
  {20f023ee-7c67-4261-8630-69b3cc16f0aa}, !- Name
  {ad114e93-9d3e-47be-bae1-a320e6bdd060}, !- Source Object
  3,                                      !- Outlet Port
  {a625e7f9-f154-4ff8-8477-dfa7dd66970b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16b81258-4b6c-4ee3-ac06-0a884f1c0224}, !- Handle
  {32ba7145-6097-43ff-8dc7-84fb660b7a79}, !- Name
  {189f1fea-c2f5-4776-b5c7-7caf9cb452bc}, !- Source Object
  3,                                      !- Outlet Port
  {a9b6ec49-bef6-4cb0-8126-dcb68bbf97e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b3d31d-f657-4e5c-8a53-03ba465883e8}, !- Handle
  {09933266-9955-4a6c-af54-88e5d599b69b}, !- Name
  {a9b6ec49-bef6-4cb0-8126-dcb68bbf97e1}, !- Source Object
  3,                                      !- Outlet Port
  {80656cc2-eb6b-44d4-8218-a9d661703f90}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {307618b2-52e1-4da0-83f5-4bc8ece307a8}, !- Handle
  BaseAirSys6-2 Zone Splitter Outlet Node 4, !- Name
  {d804ecb5-853b-48bf-896b-44597d85800b}, !- Inlet Port
  {0c5ee7dc-39d6-46d8-a1bd-c4ba129e6e78}; !- Outlet Port

OS:Connection,
  {d804ecb5-853b-48bf-896b-44597d85800b}, !- Handle
  {16a8eee8-8b38-4046-803f-df5276c4ee2a}, !- Name
  {cfaabb55-1e11-46a3-8019-d603a75501ab}, !- Source Object
  6,                                      !- Outlet Port
  {307618b2-52e1-4da0-83f5-4bc8ece307a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5ee7dc-39d6-46d8-a1bd-c4ba129e6e78}, !- Handle
  {64d1e6e4-c521-4e82-baa2-6f2776d7cd84}, !- Name
  {307618b2-52e1-4da0-83f5-4bc8ece307a8}, !- Source Object
  3,                                      !- Outlet Port
  {8854848d-fe7c-46bb-9d0b-3ed73cf805ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0449aee-d545-48df-8efe-eabfa20cc062}, !- Handle
  {eb2b3b37-bc39-4b0b-8e95-b482be88b83a}, !- Name
  {8854848d-fe7c-46bb-9d0b-3ed73cf805ef}, !- Source Object
  12,                                     !- Outlet Port
  {ad114e93-9d3e-47be-bae1-a320e6bdd060}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {149bdd2b-1762-4119-b302-80345e0418d0}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {54bb3b74-a694-4c36-bf04-c26227ff4d4d}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {bb660670-6558-4fa9-80ad-ad0b44a56ec3}, !- Handle
  Daylighting Control 7,                  !- Name
  {7262f144-ecb7-49f8-a76c-d28aeb168c55}, !- Space Name
  2.50000008,                             !- Position X-Coordinate {m}
  24.3690648,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {181ece7b-318f-4119-8bb4-b63f2ea66f4c}, !- Handle
  Daylighting Control 8,                  !- Name
  {7262f144-ecb7-49f8-a76c-d28aeb168c55}, !- Space Name
  4.4958,                                 !- Position X-Coordinate {m}
  24.3698268,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {865b27b7-600e-4295-bc97-f625e64dc035}, !- Handle
  BaseVAVBox CoilHtg-6,                   !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {63386372-3d0d-498b-9200-41e038d464ec}, !- Water Inlet Node Name
  {f3602b9a-546e-4994-92fc-589423d8e88a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  13951.6189884416,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {abfd347f-4c07-46ef-8264-673ba69d23f0}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 11, !- Name
  {32283693-cc83-4438-8c19-f6bf4eba49b6}, !- Inlet Port
  {63386372-3d0d-498b-9200-41e038d464ec}; !- Outlet Port

OS:Connection,
  {32283693-cc83-4438-8c19-f6bf4eba49b6}, !- Handle
  {e044d6a4-0e2a-446c-9fb4-a35d25479562}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  13,                                     !- Outlet Port
  {abfd347f-4c07-46ef-8264-673ba69d23f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1d81c9e-6c6e-4ced-a8b2-4dc907faf302}, !- Handle
  BaseVAVBox CoilHtg-6 Water Outlet Node, !- Name
  {f3602b9a-546e-4994-92fc-589423d8e88a}, !- Inlet Port
  {7c85af54-259f-4ff8-99e8-4f6c2490d40f}; !- Outlet Port

OS:Connection,
  {63386372-3d0d-498b-9200-41e038d464ec}, !- Handle
  {95f473e3-94cd-4d39-9583-419a0ea8059a}, !- Name
  {abfd347f-4c07-46ef-8264-673ba69d23f0}, !- Source Object
  3,                                      !- Outlet Port
  {865b27b7-600e-4295-bc97-f625e64dc035}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f3602b9a-546e-4994-92fc-589423d8e88a}, !- Handle
  {6ea84b73-030f-4382-9a9b-744c853f5381}, !- Name
  {865b27b7-600e-4295-bc97-f625e64dc035}, !- Source Object
  6,                                      !- Outlet Port
  {e1d81c9e-6c6e-4ced-a8b2-4dc907faf302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c85af54-259f-4ff8-99e8-4f6c2490d40f}, !- Handle
  {9084cc1d-52ca-4ce0-b7b0-e4613d28e6ef}, !- Name
  {e1d81c9e-6c6e-4ced-a8b2-4dc907faf302}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a161972b-d4de-4d63-a9fe-d4da95816fd4}, !- Handle
  Controller Water Coil 16,               !- Name
  {865b27b7-600e-4295-bc97-f625e64dc035}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7da6d715-b24d-48d3-a09b-ef9a9961c9e6}, !- Handle
  BaseVAVBox TrmlUnit-6,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {11a4b881-4002-458a-b169-c6204dd06bd8}, !- Air Inlet Node Name
  1.26273314007706,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.153904420964736,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {865b27b7-600e-4295-bc97-f625e64dc035}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {35358131-36f7-4470-ad6d-1bb9a7e3fae6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {55ca5bba-ef1c-41ae-90c8-e96bf3f66b39}, !- Handle
  BaseVAVBox TrmlUnit-6 Outlet Node,      !- Name
  {35358131-36f7-4470-ad6d-1bb9a7e3fae6}, !- Inlet Port
  {34ad898d-d0b0-44b4-a1dc-130efb1e3f8e}; !- Outlet Port

OS:Node,
  {e8cf8a74-e244-43b6-90d4-3d7401029dee}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone Return Air Node, !- Name
  {bdaf0e48-154c-404d-937f-f87d2b970fe1}, !- Inlet Port
  {cc95b824-332a-4885-b186-0343c7283ac5}; !- Outlet Port

OS:Connection,
  {34ad898d-d0b0-44b4-a1dc-130efb1e3f8e}, !- Handle
  {595987da-0fc1-49b9-b203-f26472633ac3}, !- Name
  {55ca5bba-ef1c-41ae-90c8-e96bf3f66b39}, !- Source Object
  3,                                      !- Outlet Port
  {8720152e-a7bd-4c99-a812-4289ce35c41a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdaf0e48-154c-404d-937f-f87d2b970fe1}, !- Handle
  {18ab495d-3705-44d4-a159-2e4daeb7d22b}, !- Name
  {d5e850d2-d689-4035-aaac-7cab1bb2324d}, !- Source Object
  3,                                      !- Outlet Port
  {e8cf8a74-e244-43b6-90d4-3d7401029dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc95b824-332a-4885-b186-0343c7283ac5}, !- Handle
  {f903076a-e251-40ef-86eb-3c9786b70114}, !- Name
  {e8cf8a74-e244-43b6-90d4-3d7401029dee}, !- Source Object
  3,                                      !- Outlet Port
  {80656cc2-eb6b-44d4-8218-a9d661703f90}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {481cd9b8-ca9b-4a75-8795-6e1dbb11017c}, !- Handle
  BaseAirSys6-2 Zone Splitter Outlet Node 5, !- Name
  {bc782bae-65aa-4969-a5a6-73cc0b3b68ca}, !- Inlet Port
  {11a4b881-4002-458a-b169-c6204dd06bd8}; !- Outlet Port

OS:Connection,
  {bc782bae-65aa-4969-a5a6-73cc0b3b68ca}, !- Handle
  {585af81e-7208-42fb-91fe-d9da4dbc04b9}, !- Name
  {cfaabb55-1e11-46a3-8019-d603a75501ab}, !- Source Object
  7,                                      !- Outlet Port
  {481cd9b8-ca9b-4a75-8795-6e1dbb11017c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a4b881-4002-458a-b169-c6204dd06bd8}, !- Handle
  {72fd5624-8fbf-49e0-a969-cd024750b6bb}, !- Name
  {481cd9b8-ca9b-4a75-8795-6e1dbb11017c}, !- Source Object
  3,                                      !- Outlet Port
  {7da6d715-b24d-48d3-a09b-ef9a9961c9e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35358131-36f7-4470-ad6d-1bb9a7e3fae6}, !- Handle
  {7241e67d-776c-4598-8db7-abc08be66b0f}, !- Name
  {7da6d715-b24d-48d3-a09b-ef9a9961c9e6}, !- Source Object
  12,                                     !- Outlet Port
  {55ca5bba-ef1c-41ae-90c8-e96bf3f66b39}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {2fa6830b-5ace-41cf-a595-17583c669a19}, !- Handle
  GroundFloor_Plenum Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b31819b-1aa4-4b3e-b5f2-ffec47cc4bb1}, !- Handle
  Core_mid Thermal Zone Thermostat,       !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {12311f7a-03a1-48ad-bfaa-bfc33858c994}, !- Handle
  Core_mid Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {1c7af5a7-6045-4f3c-9dc6-344a8a915afb}, !- Handle
  BaseVAVBox CoilHtg-7,                   !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2e9244ac-97bb-4604-ab5b-fa853731fb4e}, !- Water Inlet Node Name
  {89a561bf-94ac-4195-bc60-e41782e3267e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  327471.752389038,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f73a7a20-4be5-41a4-9b18-ab4c6fb2cc23}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 12, !- Name
  {2163627d-59ea-45c9-a80c-56bdec52b1f0}, !- Inlet Port
  {2e9244ac-97bb-4604-ab5b-fa853731fb4e}; !- Outlet Port

OS:Connection,
  {2163627d-59ea-45c9-a80c-56bdec52b1f0}, !- Handle
  {2b5367d7-4fa7-45d0-a015-580af5a266f3}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  14,                                     !- Outlet Port
  {f73a7a20-4be5-41a4-9b18-ab4c6fb2cc23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a8871df-f75c-4af6-8c33-091935837203}, !- Handle
  BaseVAVBox CoilHtg-7 Water Outlet Node, !- Name
  {89a561bf-94ac-4195-bc60-e41782e3267e}, !- Inlet Port
  {3657fdb5-403e-4c63-b7f5-b5efadff997f}; !- Outlet Port

OS:Connection,
  {2e9244ac-97bb-4604-ab5b-fa853731fb4e}, !- Handle
  {ddca309d-484d-4c6f-a7b5-968df23cc769}, !- Name
  {f73a7a20-4be5-41a4-9b18-ab4c6fb2cc23}, !- Source Object
  3,                                      !- Outlet Port
  {1c7af5a7-6045-4f3c-9dc6-344a8a915afb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {89a561bf-94ac-4195-bc60-e41782e3267e}, !- Handle
  {7c5397ef-1362-441c-aeb8-7482a0f0830f}, !- Name
  {1c7af5a7-6045-4f3c-9dc6-344a8a915afb}, !- Source Object
  6,                                      !- Outlet Port
  {6a8871df-f75c-4af6-8c33-091935837203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3657fdb5-403e-4c63-b7f5-b5efadff997f}, !- Handle
  {e91ac270-8449-4c19-b159-7ecfc45eab0b}, !- Name
  {6a8871df-f75c-4af6-8c33-091935837203}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9b0148f1-8948-46e5-812c-baf4db04af4d}, !- Handle
  Controller Water Coil 17,               !- Name
  {1c7af5a7-6045-4f3c-9dc6-344a8a915afb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4fe71a35-d7f1-492c-a081-eca229b9c3e5}, !- Handle
  BaseVAVBox TrmlUnit-7,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {a08f622f-5f41-4ac1-87da-5b36ee61038b}, !- Air Inlet Node Name
  55.7520953601024,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  9.64811597082624,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1c7af5a7-6045-4f3c-9dc6-344a8a915afb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f4286fab-545a-4a38-b734-b135887fb036}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500001693021366,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3111caf9-7e49-4526-88dc-ac23825a8d60}, !- Handle
  Core_mid Thermal Zone Return Air Node,  !- Name
  {af9420c1-98bc-45fe-8eff-3539fd211e89}, !- Inlet Port
  {dc0a8dfe-5a5d-4a2b-9332-59cd197d84fe}; !- Outlet Port

OS:Connection,
  {d1946c2c-cf2e-4194-8209-fae50d5b8b76}, !- Handle
  {2ea362bb-84dc-4890-8a06-11037a735a90}, !- Name
  {2ce02ca4-8e2a-49e0-ba9b-17c643077aec}, !- Source Object
  3,                                      !- Outlet Port
  {e9fd7f9e-069a-4280-8f9d-3d4d59a5ab91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af9420c1-98bc-45fe-8eff-3539fd211e89}, !- Handle
  {04d1bd05-72c5-4748-ac0b-9d8403e1233a}, !- Name
  {d0782583-65e6-4796-89ed-5da208eded49}, !- Source Object
  3,                                      !- Outlet Port
  {3111caf9-7e49-4526-88dc-ac23825a8d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0a8dfe-5a5d-4a2b-9332-59cd197d84fe}, !- Handle
  {8257e568-7ab4-41de-a24c-bc41268160df}, !- Name
  {3111caf9-7e49-4526-88dc-ac23825a8d60}, !- Source Object
  3,                                      !- Outlet Port
  {5d029b82-fb10-47c6-a5d5-5be255850869}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {053c7d5b-7020-4f11-9de1-c9057836272b}, !- Handle
  BaseAirSys6-3 Zone Splitter Outlet Node 1, !- Name
  {09f20b21-2ca4-455d-a71a-c1c109878306}, !- Inlet Port
  {a08f622f-5f41-4ac1-87da-5b36ee61038b}; !- Outlet Port

OS:Connection,
  {09f20b21-2ca4-455d-a71a-c1c109878306}, !- Handle
  {96b78dc9-35f2-4f22-9138-51c77f2247fc}, !- Name
  {d82571b1-d4a3-40ad-a207-2192d5e304cf}, !- Source Object
  3,                                      !- Outlet Port
  {053c7d5b-7020-4f11-9de1-c9057836272b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a08f622f-5f41-4ac1-87da-5b36ee61038b}, !- Handle
  {557664c1-e69c-4f44-877f-be7154552621}, !- Name
  {053c7d5b-7020-4f11-9de1-c9057836272b}, !- Source Object
  3,                                      !- Outlet Port
  {4fe71a35-d7f1-492c-a081-eca229b9c3e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4286fab-545a-4a38-b734-b135887fb036}, !- Handle
  {c7cb75c6-8021-4d1e-84b1-976da46a4904}, !- Name
  {4fe71a35-d7f1-492c-a081-eca229b9c3e5}, !- Source Object
  12,                                     !- Outlet Port
  {2ce02ca4-8e2a-49e0-ba9b-17c643077aec}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f0af97ac-b339-4322-a3f0-c99ae8a4b50d}, !- Handle
  Perimeter_mid_ZN_1 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1e9f6b73-4759-482a-a6ce-1c87fa558120}, !- Handle
  Perimeter_mid_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {9180a393-3617-4825-aaba-6dbc63b54512}, !- Handle
  Daylighting Control 9,                  !- Name
  {8afefbdd-051e-493e-8925-52c35e80c47c}, !- Space Name
  36.5534448,                             !- Position X-Coordinate {m}
  2.4384,                                 !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {49ab1565-7efe-49ca-87a2-575db844cfaf}, !- Handle
  Daylighting Control 10,                 !- Name
  {8afefbdd-051e-493e-8925-52c35e80c47c}, !- Space Name
  36.5528352,                             !- Position X-Coordinate {m}
  4.4958,                                 !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {f7a2d971-390d-4571-81bc-4ac689754483}, !- Handle
  BaseVAVBox CoilHtg-8,                   !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f9e4687b-10c6-4fb3-b65d-44fe38ef9c7a}, !- Water Inlet Node Name
  {b461e66b-6c02-46ed-816e-7af3cad61925}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  123292.068510752,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {31291bf5-add6-49e6-b8a4-8e3c9c9579d7}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 13, !- Name
  {2924a8e4-900f-428e-affe-bf84f361296e}, !- Inlet Port
  {f9e4687b-10c6-4fb3-b65d-44fe38ef9c7a}; !- Outlet Port

OS:Connection,
  {2924a8e4-900f-428e-affe-bf84f361296e}, !- Handle
  {02ad3219-c500-4448-9a4d-f25228987990}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  15,                                     !- Outlet Port
  {31291bf5-add6-49e6-b8a4-8e3c9c9579d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00aefa36-dd0f-4ae7-b0d9-238361eed628}, !- Handle
  BaseVAVBox CoilHtg-8 Water Outlet Node, !- Name
  {b461e66b-6c02-46ed-816e-7af3cad61925}, !- Inlet Port
  {0082c98a-c09e-4f04-8538-c1ffbbc0b18d}; !- Outlet Port

OS:Connection,
  {f9e4687b-10c6-4fb3-b65d-44fe38ef9c7a}, !- Handle
  {98a66122-990d-4b66-8da7-43f9cd19861a}, !- Name
  {31291bf5-add6-49e6-b8a4-8e3c9c9579d7}, !- Source Object
  3,                                      !- Outlet Port
  {f7a2d971-390d-4571-81bc-4ac689754483}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b461e66b-6c02-46ed-816e-7af3cad61925}, !- Handle
  {945f3045-4007-43f3-b571-ff8ca88791a0}, !- Name
  {f7a2d971-390d-4571-81bc-4ac689754483}, !- Source Object
  6,                                      !- Outlet Port
  {00aefa36-dd0f-4ae7-b0d9-238361eed628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0082c98a-c09e-4f04-8538-c1ffbbc0b18d}, !- Handle
  {fbc636e2-97fe-437c-baab-ed7e3acf9209}, !- Name
  {00aefa36-dd0f-4ae7-b0d9-238361eed628}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {89fffaaf-c869-4bd7-a6d0-069193f29011}, !- Handle
  Controller Water Coil 18,               !- Name
  {f7a2d971-390d-4571-81bc-4ac689754483}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8956df5e-4212-44fa-b42b-4064dc87df18}, !- Handle
  BaseVAVBox TrmlUnit-8,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {89287cbb-9ccc-451d-9639-6a24302c521c}, !- Air Inlet Node Name
  9.25894810916352,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.19412614025907,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f7a2d971-390d-4571-81bc-4ac689754483}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d67af534-5618-4a40-acf2-9a570c3e929d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499999490279633,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {047e7e84-9224-464f-8c01-4af79dbd55d4}, !- Handle
  BaseVAVBox TrmlUnit-8 Outlet Node,      !- Name
  {d67af534-5618-4a40-acf2-9a570c3e929d}, !- Inlet Port
  {4b7b345f-df14-4294-a9ab-c03f5e8814e9}; !- Outlet Port

OS:Node,
  {0ccad5c5-6c8f-453d-8666-d3351dfb414a}, !- Handle
  Perimeter_mid_ZN_1 Thermal Zone Return Air Node, !- Name
  {1b63e6ad-e1f7-4dc7-81f0-a3a69b7566e2}, !- Inlet Port
  {cd822612-02b5-4342-8d2f-118b8ed82749}; !- Outlet Port

OS:Connection,
  {4b7b345f-df14-4294-a9ab-c03f5e8814e9}, !- Handle
  {fcbc68a2-e3d9-4b3e-a9ef-aef4e1237840}, !- Name
  {047e7e84-9224-464f-8c01-4af79dbd55d4}, !- Source Object
  3,                                      !- Outlet Port
  {dbcc0eda-191f-4fe0-acaa-9ff11e0b393b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b63e6ad-e1f7-4dc7-81f0-a3a69b7566e2}, !- Handle
  {1cba2d4c-2120-4f45-91a8-8fce7b9deb6c}, !- Name
  {e8c9951d-f62e-4898-a4ad-b37ede947daf}, !- Source Object
  3,                                      !- Outlet Port
  {0ccad5c5-6c8f-453d-8666-d3351dfb414a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd822612-02b5-4342-8d2f-118b8ed82749}, !- Handle
  {78a6a330-a8f2-45e1-9992-79d1ebd81791}, !- Name
  {0ccad5c5-6c8f-453d-8666-d3351dfb414a}, !- Source Object
  3,                                      !- Outlet Port
  {5d029b82-fb10-47c6-a5d5-5be255850869}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c98a4925-c97b-4be5-a881-f844d18e90f1}, !- Handle
  BaseAirSys6-3 Zone Splitter Outlet Node 2, !- Name
  {c23ef34f-763a-4009-bcc1-ed95b3e1cd80}, !- Inlet Port
  {89287cbb-9ccc-451d-9639-6a24302c521c}; !- Outlet Port

OS:Connection,
  {c23ef34f-763a-4009-bcc1-ed95b3e1cd80}, !- Handle
  {76f0cf6f-f379-462e-8d5a-52d367f269ce}, !- Name
  {d82571b1-d4a3-40ad-a207-2192d5e304cf}, !- Source Object
  4,                                      !- Outlet Port
  {c98a4925-c97b-4be5-a881-f844d18e90f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89287cbb-9ccc-451d-9639-6a24302c521c}, !- Handle
  {ac981cdf-d586-4725-bd91-784e80704dbf}, !- Name
  {c98a4925-c97b-4be5-a881-f844d18e90f1}, !- Source Object
  3,                                      !- Outlet Port
  {8956df5e-4212-44fa-b42b-4064dc87df18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d67af534-5618-4a40-acf2-9a570c3e929d}, !- Handle
  {5f66b9a9-5aac-4e9f-9d47-c79e4625c4a6}, !- Name
  {8956df5e-4212-44fa-b42b-4064dc87df18}, !- Source Object
  12,                                     !- Outlet Port
  {047e7e84-9224-464f-8c01-4af79dbd55d4}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {141043e2-99b0-45f2-b667-543533f7216c}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {617bc69d-ef8b-482a-9ffd-82c9aef4b86d}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {0feb036e-fda8-4bad-b138-2301a53241bd}, !- Handle
  Daylighting Control 11,                 !- Name
  {8e6a98af-ed1a-4230-b31f-5ac4081054de}, !- Space Name
  70.6687944,                             !- Position X-Coordinate {m}
  24.3690648,                             !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {d63a9e2b-2483-4780-b99a-e1c0e0c9cbd9}, !- Handle
  Daylighting Control 12,                 !- Name
  {8e6a98af-ed1a-4230-b31f-5ac4081054de}, !- Space Name
  68.6052984,                             !- Position X-Coordinate {m}
  24.36805896,                            !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {aba7814c-5f13-455e-9bb0-4589dec9a7e8}, !- Handle
  BaseVAVBox CoilHtg-9,                   !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fb1e7546-e6ec-49e2-81f5-270fc65986d2}, !- Water Inlet Node Name
  {6fe76b5b-6e6a-4a26-b3d7-457a367305db}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  81913.0710420659,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6677b0fa-5713-4aa7-96a1-976ac24f06ea}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 14, !- Name
  {3beb01c8-9563-43cc-b3c4-ee6f21c3e56a}, !- Inlet Port
  {fb1e7546-e6ec-49e2-81f5-270fc65986d2}; !- Outlet Port

OS:Connection,
  {3beb01c8-9563-43cc-b3c4-ee6f21c3e56a}, !- Handle
  {53c204ba-67b4-4552-876c-866648c94cc3}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  16,                                     !- Outlet Port
  {6677b0fa-5713-4aa7-96a1-976ac24f06ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4080fb5-c308-46f6-ae00-aa364557104f}, !- Handle
  BaseVAVBox CoilHtg-9 Water Outlet Node, !- Name
  {6fe76b5b-6e6a-4a26-b3d7-457a367305db}, !- Inlet Port
  {a55f8b47-303e-4a2f-b94b-ec9d365e7060}; !- Outlet Port

OS:Connection,
  {fb1e7546-e6ec-49e2-81f5-270fc65986d2}, !- Handle
  {022017b0-5212-4a94-b36c-a31c011c2fa3}, !- Name
  {6677b0fa-5713-4aa7-96a1-976ac24f06ea}, !- Source Object
  3,                                      !- Outlet Port
  {aba7814c-5f13-455e-9bb0-4589dec9a7e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6fe76b5b-6e6a-4a26-b3d7-457a367305db}, !- Handle
  {9d4412de-a9c1-4160-b39b-dd61aa32184f}, !- Name
  {aba7814c-5f13-455e-9bb0-4589dec9a7e8}, !- Source Object
  6,                                      !- Outlet Port
  {e4080fb5-c308-46f6-ae00-aa364557104f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55f8b47-303e-4a2f-b94b-ec9d365e7060}, !- Handle
  {26ab8154-7782-4d4d-baf6-aa774ad6520d}, !- Name
  {e4080fb5-c308-46f6-ae00-aa364557104f}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2d04139a-7c56-43e4-8a36-8c88b32eb831}, !- Handle
  Controller Water Coil 19,               !- Name
  {aba7814c-5f13-455e-9bb0-4589dec9a7e8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {273abd9b-ffd8-49a8-82ce-95bb9a77434a}, !- Handle
  BaseVAVBox TrmlUnit-9,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {da873666-ef32-4bc2-83ec-a449c48c81fb}, !- Air Inlet Node Name
  5.89198065988608,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.769529184035328,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aba7814c-5f13-455e-9bb0-4589dec9a7e8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7716eaa-d197-4aa4-aa2d-52f5e571e9a4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998398000705,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {75d1f640-5c38-4d84-a6f9-5f4ad08cc366}, !- Handle
  BaseVAVBox TrmlUnit-9 Outlet Node,      !- Name
  {c7716eaa-d197-4aa4-aa2d-52f5e571e9a4}, !- Inlet Port
  {62d30644-999d-4780-80e4-1462ae66efbf}; !- Outlet Port

OS:Node,
  {1d722c17-3db4-4c94-80d1-2ba1e7276db9}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone Return Air Node, !- Name
  {89aeb42c-d5e3-42f2-95d2-9e2f582ad08c}, !- Inlet Port
  {30667d04-6bee-4b08-b8ef-ae9cf91eb843}; !- Outlet Port

OS:Connection,
  {62d30644-999d-4780-80e4-1462ae66efbf}, !- Handle
  {fb12b793-30e3-42bd-83ff-70538be4bd42}, !- Name
  {75d1f640-5c38-4d84-a6f9-5f4ad08cc366}, !- Source Object
  3,                                      !- Outlet Port
  {346ddf96-45ae-47ea-a7c2-1dcabb84e20f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89aeb42c-d5e3-42f2-95d2-9e2f582ad08c}, !- Handle
  {e7d39c98-ee33-4188-b211-3a47426d417b}, !- Name
  {d279fbb6-a7ba-4a38-981b-9efb1c8b9db7}, !- Source Object
  3,                                      !- Outlet Port
  {1d722c17-3db4-4c94-80d1-2ba1e7276db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30667d04-6bee-4b08-b8ef-ae9cf91eb843}, !- Handle
  {f4f6d062-9ae8-47ac-abcd-4b2c07475fb4}, !- Name
  {1d722c17-3db4-4c94-80d1-2ba1e7276db9}, !- Source Object
  3,                                      !- Outlet Port
  {5d029b82-fb10-47c6-a5d5-5be255850869}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {eecea39e-f1f9-4db5-93c0-00e6ef144340}, !- Handle
  BaseAirSys6-3 Zone Splitter Outlet Node 3, !- Name
  {073b98ee-9ce0-46e5-9a5d-187dc17c705e}, !- Inlet Port
  {da873666-ef32-4bc2-83ec-a449c48c81fb}; !- Outlet Port

OS:Connection,
  {073b98ee-9ce0-46e5-9a5d-187dc17c705e}, !- Handle
  {daa2fae0-53c5-4613-97bc-73c35e4d781e}, !- Name
  {d82571b1-d4a3-40ad-a207-2192d5e304cf}, !- Source Object
  5,                                      !- Outlet Port
  {eecea39e-f1f9-4db5-93c0-00e6ef144340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da873666-ef32-4bc2-83ec-a449c48c81fb}, !- Handle
  {26a673e3-fb92-487d-96cf-72ed16ead664}, !- Name
  {eecea39e-f1f9-4db5-93c0-00e6ef144340}, !- Source Object
  3,                                      !- Outlet Port
  {273abd9b-ffd8-49a8-82ce-95bb9a77434a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7716eaa-d197-4aa4-aa2d-52f5e571e9a4}, !- Handle
  {ea73f189-8259-42d3-8f9f-5ee6e2b36e9a}, !- Name
  {273abd9b-ffd8-49a8-82ce-95bb9a77434a}, !- Source Object
  12,                                     !- Outlet Port
  {75d1f640-5c38-4d84-a6f9-5f4ad08cc366}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5d1573d8-8f04-4dc8-b211-e69b0ba3594a}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7a84fa37-1da2-45b5-91fd-12fef81369cf}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {6a5c960d-ede5-4150-894a-1343c3fd7cda}, !- Handle
  Daylighting Control 13,                 !- Name
  {2efce554-5f9f-49ff-932c-d319cee0b7ce}, !- Space Name
  36.5534448,                             !- Position X-Coordinate {m}
  46.2997296,                             !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {50264e16-e87f-4985-b94f-9d4b1f46457a}, !- Handle
  Daylighting Control 14,                 !- Name
  {2efce554-5f9f-49ff-932c-d319cee0b7ce}, !- Space Name
  36.5528352,                             !- Position X-Coordinate {m}
  44.2469016,                             !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {043d05bc-9a67-4b8a-9b6c-e986588bee60}, !- Handle
  BaseVAVBox CoilHtg-10,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab0dda35-39f8-42ab-b2e4-adf9718f7f4a}, !- Water Inlet Node Name
  {e37cfc4c-fed9-49ce-ab59-42fc8eaf6f4c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  123414.572218084,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1dfd51a8-1e0d-4e3b-8bce-7518b2db40f0}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 15, !- Name
  {9c8fd1b4-53cb-4a16-a894-f8637287a136}, !- Inlet Port
  {ab0dda35-39f8-42ab-b2e4-adf9718f7f4a}; !- Outlet Port

OS:Connection,
  {9c8fd1b4-53cb-4a16-a894-f8637287a136}, !- Handle
  {fb18b21c-480a-43fa-8d8c-8867fa4b779b}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  17,                                     !- Outlet Port
  {1dfd51a8-1e0d-4e3b-8bce-7518b2db40f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6a59792-5e1c-4a34-ad45-5c010dad7d29}, !- Handle
  BaseVAVBox CoilHtg-10 Water Outlet Node, !- Name
  {e37cfc4c-fed9-49ce-ab59-42fc8eaf6f4c}, !- Inlet Port
  {8b26026e-b990-42dd-8a18-03a6d1a08501}; !- Outlet Port

OS:Connection,
  {ab0dda35-39f8-42ab-b2e4-adf9718f7f4a}, !- Handle
  {961acab4-c5c3-4eda-911e-06221cae31f8}, !- Name
  {1dfd51a8-1e0d-4e3b-8bce-7518b2db40f0}, !- Source Object
  3,                                      !- Outlet Port
  {043d05bc-9a67-4b8a-9b6c-e986588bee60}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e37cfc4c-fed9-49ce-ab59-42fc8eaf6f4c}, !- Handle
  {c0502274-01df-443a-a74b-b405aa759d41}, !- Name
  {043d05bc-9a67-4b8a-9b6c-e986588bee60}, !- Source Object
  6,                                      !- Outlet Port
  {e6a59792-5e1c-4a34-ad45-5c010dad7d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b26026e-b990-42dd-8a18-03a6d1a08501}, !- Handle
  {ea23273b-9883-4fe5-a734-993217903224}, !- Name
  {e6a59792-5e1c-4a34-ad45-5c010dad7d29}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {add929fc-7035-4038-949c-aa3ac4941b8b}, !- Handle
  Controller Water Coil 20,               !- Name
  {043d05bc-9a67-4b8a-9b6c-e986588bee60}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5e07a1b5-48fc-40d2-b300-578efa0bc879}, !- Handle
  BaseVAVBox TrmlUnit-10,                 !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {7bbf25ab-7080-44c8-92ce-cd75b648d1e6}, !- Air Inlet Node Name
  6.40852713646848,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.19413557920794,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {043d05bc-9a67-4b8a-9b6c-e986588bee60}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb0410c3-86fa-42bd-95a3-8894625ce04c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499999263563322,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {05bcb74c-9a03-4d90-96f6-8ee643552a52}, !- Handle
  BaseVAVBox TrmlUnit-10 Outlet Node,     !- Name
  {eb0410c3-86fa-42bd-95a3-8894625ce04c}, !- Inlet Port
  {b62ff618-7d81-48d8-aa6d-2b58caecb5ef}; !- Outlet Port

OS:Node,
  {900685a5-7a84-4c86-ab22-dffb2d789fae}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone Return Air Node, !- Name
  {42d1a1e6-50b2-451f-93c3-058063a8303d}, !- Inlet Port
  {e0e561ab-6c63-4190-9afc-d4d212ea6763}; !- Outlet Port

OS:Connection,
  {b62ff618-7d81-48d8-aa6d-2b58caecb5ef}, !- Handle
  {70131fea-cea8-46b2-bb7b-4bb7fdb1770d}, !- Name
  {05bcb74c-9a03-4d90-96f6-8ee643552a52}, !- Source Object
  3,                                      !- Outlet Port
  {462c13dc-219a-4b16-adc6-40ef6aa475b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42d1a1e6-50b2-451f-93c3-058063a8303d}, !- Handle
  {f9753849-bc8a-4106-88ee-2ccd0eb07c24}, !- Name
  {9c6b4e9c-688e-4701-b538-3baed47a9c24}, !- Source Object
  3,                                      !- Outlet Port
  {900685a5-7a84-4c86-ab22-dffb2d789fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e561ab-6c63-4190-9afc-d4d212ea6763}, !- Handle
  {2ed5b431-9aeb-4e87-b01a-67ff46c1b5d5}, !- Name
  {900685a5-7a84-4c86-ab22-dffb2d789fae}, !- Source Object
  3,                                      !- Outlet Port
  {5d029b82-fb10-47c6-a5d5-5be255850869}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c0cd43d-99fe-4668-9bcc-66d155c488e5}, !- Handle
  BaseAirSys6-3 Zone Splitter Outlet Node 4, !- Name
  {a06bca23-8726-4089-aeac-9b5344734c49}, !- Inlet Port
  {7bbf25ab-7080-44c8-92ce-cd75b648d1e6}; !- Outlet Port

OS:Connection,
  {a06bca23-8726-4089-aeac-9b5344734c49}, !- Handle
  {ca682d90-dc07-47d2-b22f-007993759bf4}, !- Name
  {d82571b1-d4a3-40ad-a207-2192d5e304cf}, !- Source Object
  6,                                      !- Outlet Port
  {8c0cd43d-99fe-4668-9bcc-66d155c488e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bbf25ab-7080-44c8-92ce-cd75b648d1e6}, !- Handle
  {a9b3c5e3-2a40-4072-8c55-6ddab38209fb}, !- Name
  {8c0cd43d-99fe-4668-9bcc-66d155c488e5}, !- Source Object
  3,                                      !- Outlet Port
  {5e07a1b5-48fc-40d2-b300-578efa0bc879}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb0410c3-86fa-42bd-95a3-8894625ce04c}, !- Handle
  {3d1261c2-839c-4dbb-b2e9-8d34b1524838}, !- Name
  {5e07a1b5-48fc-40d2-b300-578efa0bc879}, !- Source Object
  12,                                     !- Outlet Port
  {05bcb74c-9a03-4d90-96f6-8ee643552a52}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7b2cf5c8-8769-491b-a3b7-b3781a2d1551}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a4eaa22e-577c-4e3e-89c6-2fa8cd143e5c}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {9101797e-cd7d-4175-9375-8e88aa58abfe}, !- Handle
  Daylighting Control 15,                 !- Name
  {21ba3520-df61-43c4-b9f3-e0f7d3a3b7c4}, !- Space Name
  2.4384,                                 !- Position X-Coordinate {m}
  24.3690648,                             !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {54ce2d22-1446-4055-a78a-6569d446bb39}, !- Handle
  Daylighting Control 16,                 !- Name
  {21ba3520-df61-43c4-b9f3-e0f7d3a3b7c4}, !- Space Name
  4.4958,                                 !- Position X-Coordinate {m}
  24.36802848,                            !- Position Y-Coordinate {m}
  20.574,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {bbaed6a2-586f-4f4a-a540-fbc9e75a0512}, !- Handle
  BaseVAVBox CoilHtg-11,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {476089cc-83b0-4583-a5a7-6544370fc8eb}, !- Water Inlet Node Name
  {23287902-ae56-4065-9e75-01b5724febd9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  81991.6140888721,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {418fc69e-558a-4659-b930-04e28fef0d72}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 16, !- Name
  {e00ab40a-e309-4f47-84e6-f348cf865cfa}, !- Inlet Port
  {476089cc-83b0-4583-a5a7-6544370fc8eb}; !- Outlet Port

OS:Connection,
  {e00ab40a-e309-4f47-84e6-f348cf865cfa}, !- Handle
  {d56f85cf-9ca0-439d-914b-dea102243e33}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  18,                                     !- Outlet Port
  {418fc69e-558a-4659-b930-04e28fef0d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdd3dd46-091a-49fe-958c-5a99d1ae0a2f}, !- Handle
  BaseVAVBox CoilHtg-11 Water Outlet Node, !- Name
  {23287902-ae56-4065-9e75-01b5724febd9}, !- Inlet Port
  {194b118d-6f71-4fef-95e4-bce599745bab}; !- Outlet Port

OS:Connection,
  {476089cc-83b0-4583-a5a7-6544370fc8eb}, !- Handle
  {7b67814b-dd08-40d1-87bb-beee2b2c38d4}, !- Name
  {418fc69e-558a-4659-b930-04e28fef0d72}, !- Source Object
  3,                                      !- Outlet Port
  {bbaed6a2-586f-4f4a-a540-fbc9e75a0512}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {23287902-ae56-4065-9e75-01b5724febd9}, !- Handle
  {55b6296e-bee0-4d2c-ad86-a53287d5cb8d}, !- Name
  {bbaed6a2-586f-4f4a-a540-fbc9e75a0512}, !- Source Object
  6,                                      !- Outlet Port
  {fdd3dd46-091a-49fe-958c-5a99d1ae0a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {194b118d-6f71-4fef-95e4-bce599745bab}, !- Handle
  {bf8617b6-2ebe-4ed9-9661-d138b4fa0284}, !- Name
  {fdd3dd46-091a-49fe-958c-5a99d1ae0a2f}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6097a7a3-e9cf-440f-a15f-8572bd64604b}, !- Handle
  Controller Water Coil 21,               !- Name
  {bbaed6a2-586f-4f4a-a540-fbc9e75a0512}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3b6f8cc2-7efc-4d32-9406-9c008b0f89b6}, !- Handle
  BaseVAVBox TrmlUnit-11,                 !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {f1125aca-ec87-4320-af06-57295e0baf72}, !- Air Inlet Node Name
  6.41957070663936,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.769524464560896,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bbaed6a2-586f-4f4a-a540-fbc9e75a0512}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f0ba8a1d-a08d-4310-ba2a-fe48ebb0850f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {55b6aa8c-b8b8-4285-9e44-77643c9a9f29}, !- Handle
  BaseVAVBox TrmlUnit-11 Outlet Node,     !- Name
  {f0ba8a1d-a08d-4310-ba2a-fe48ebb0850f}, !- Inlet Port
  {9c1eda83-99d2-42fc-9c7d-3d4d01da0f01}; !- Outlet Port

OS:Node,
  {04b3bff3-c520-4227-9a28-7f74cb2483d7}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone Return Air Node, !- Name
  {8ab3cf28-e326-4fd8-83ef-fe3cd42bf6cd}, !- Inlet Port
  {458a799d-04a8-438d-ac08-35ad45ccbdd3}; !- Outlet Port

OS:Connection,
  {9c1eda83-99d2-42fc-9c7d-3d4d01da0f01}, !- Handle
  {be07b74e-1dc6-42db-82e6-3cde01d8796b}, !- Name
  {55b6aa8c-b8b8-4285-9e44-77643c9a9f29}, !- Source Object
  3,                                      !- Outlet Port
  {7e00d32a-1f92-46e1-bc7f-35f58c344e67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ab3cf28-e326-4fd8-83ef-fe3cd42bf6cd}, !- Handle
  {5cb0ef77-c246-40a5-a1be-dad1063ddc20}, !- Name
  {a54f6ffd-1f9a-4590-8504-a625ccb2d920}, !- Source Object
  3,                                      !- Outlet Port
  {04b3bff3-c520-4227-9a28-7f74cb2483d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {458a799d-04a8-438d-ac08-35ad45ccbdd3}, !- Handle
  {246b6d8e-d161-46e1-ac63-7a9fa8a91a11}, !- Name
  {04b3bff3-c520-4227-9a28-7f74cb2483d7}, !- Source Object
  3,                                      !- Outlet Port
  {5d029b82-fb10-47c6-a5d5-5be255850869}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9501f549-6e51-4dd2-8ec2-83d774df6fdf}, !- Handle
  BaseAirSys6-3 Zone Splitter Outlet Node 5, !- Name
  {d230e6b6-4f24-428c-ab5c-39da6f627e22}, !- Inlet Port
  {f1125aca-ec87-4320-af06-57295e0baf72}; !- Outlet Port

OS:Connection,
  {d230e6b6-4f24-428c-ab5c-39da6f627e22}, !- Handle
  {410addb9-1c0d-4643-b6c1-3e59892f5108}, !- Name
  {d82571b1-d4a3-40ad-a207-2192d5e304cf}, !- Source Object
  7,                                      !- Outlet Port
  {9501f549-6e51-4dd2-8ec2-83d774df6fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1125aca-ec87-4320-af06-57295e0baf72}, !- Handle
  {15019613-8a01-4370-bfa6-819d6a168aa7}, !- Name
  {9501f549-6e51-4dd2-8ec2-83d774df6fdf}, !- Source Object
  3,                                      !- Outlet Port
  {3b6f8cc2-7efc-4d32-9406-9c008b0f89b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0ba8a1d-a08d-4310-ba2a-fe48ebb0850f}, !- Handle
  {162b85e6-7760-4af4-b336-4d7d0bdbd2b3}, !- Name
  {3b6f8cc2-7efc-4d32-9406-9c008b0f89b6}, !- Source Object
  12,                                     !- Outlet Port
  {55b6aa8c-b8b8-4285-9e44-77643c9a9f29}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {13443e8e-3d48-4c5f-afbf-aa5d10a14129}, !- Handle
  MidFloor_Plenum Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bde2811a-21d9-4a44-b22f-fdd8a5bdedf2}, !- Handle
  Core_hi Thermal Zone Thermostat,        !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1b29ae37-19c0-4f40-adba-a4c75c1852aa}, !- Handle
  Core_hi Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {390d3d3b-c7cb-49fe-809c-cde3ab07f77a}, !- Handle
  BaseVAVBox CoilHtg-12,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {884cae78-bc83-4d6d-850a-9a28ae0c018f}, !- Water Inlet Node Name
  {bd3c5a8f-1df2-4fc3-9bd7-2a6ec618a361}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  337579.773599278,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f0fb7c3d-23a5-44ee-9112-908758a77c26}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 17, !- Name
  {ad045c5d-724b-4f06-8f53-0f18f091fb2d}, !- Inlet Port
  {884cae78-bc83-4d6d-850a-9a28ae0c018f}; !- Outlet Port

OS:Connection,
  {ad045c5d-724b-4f06-8f53-0f18f091fb2d}, !- Handle
  {c34eefb0-0c06-4da8-91b0-93966bff0e7b}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  19,                                     !- Outlet Port
  {f0fb7c3d-23a5-44ee-9112-908758a77c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7795a728-fea4-404a-b55b-22636d1d9ea7}, !- Handle
  BaseVAVBox CoilHtg-12 Water Outlet Node, !- Name
  {bd3c5a8f-1df2-4fc3-9bd7-2a6ec618a361}, !- Inlet Port
  {d6e39ba5-e030-4581-b260-ad268584f6ff}; !- Outlet Port

OS:Connection,
  {884cae78-bc83-4d6d-850a-9a28ae0c018f}, !- Handle
  {b0a4a7eb-bd5f-4575-954d-66683687ccb6}, !- Name
  {f0fb7c3d-23a5-44ee-9112-908758a77c26}, !- Source Object
  3,                                      !- Outlet Port
  {390d3d3b-c7cb-49fe-809c-cde3ab07f77a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd3c5a8f-1df2-4fc3-9bd7-2a6ec618a361}, !- Handle
  {d3b56bcf-72ba-41b8-ade4-d19bf81f5467}, !- Name
  {390d3d3b-c7cb-49fe-809c-cde3ab07f77a}, !- Source Object
  6,                                      !- Outlet Port
  {7795a728-fea4-404a-b55b-22636d1d9ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e39ba5-e030-4581-b260-ad268584f6ff}, !- Handle
  {389bb6cb-c624-433a-b41d-5101c8d30f3b}, !- Name
  {7795a728-fea4-404a-b55b-22636d1d9ea7}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {28297ccf-ed6c-41d7-b552-34d176baf401}, !- Handle
  Controller Water Coil 22,               !- Name
  {390d3d3b-c7cb-49fe-809c-cde3ab07f77a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa7b4f55-66e2-475f-ae0d-241fda0a19df}, !- Handle
  BaseVAVBox TrmlUnit-12,                 !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {9abe1d29-37ff-4954-9c14-816c8e724dce}, !- Air Inlet Node Name
  55.668560662656,                        !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  9.64811597082624,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {390d3d3b-c7cb-49fe-809c-cde3ab07f77a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1c0356f4-4eb0-4471-8215-9987992830dc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499999152219067,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d78a49ad-31b3-4065-befe-90838d04315c}, !- Handle
  Core_hi Thermal Zone Return Air Node,   !- Name
  {a59a23ee-53af-4baf-a443-0acf7bdad84f}, !- Inlet Port
  {560803b4-69cd-41ab-9c0c-653e11ad17a7}; !- Outlet Port

OS:Connection,
  {2d713904-ed36-45b6-9cdc-1316c5387d37}, !- Handle
  {41ef0ebb-4810-4437-a677-3f3e8d95f10e}, !- Name
  {c9fc41eb-2606-47f0-a4ce-303a7497ff18}, !- Source Object
  3,                                      !- Outlet Port
  {64bc8d62-8940-4e8a-9669-006b6f2c950e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a59a23ee-53af-4baf-a443-0acf7bdad84f}, !- Handle
  {c1edfd3e-3884-4505-9f51-8c53d4e25ae0}, !- Name
  {6f27db7e-cbad-4e79-8509-0d6ccf27604e}, !- Source Object
  3,                                      !- Outlet Port
  {d78a49ad-31b3-4065-befe-90838d04315c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {560803b4-69cd-41ab-9c0c-653e11ad17a7}, !- Handle
  {c278e313-1d85-4148-971e-4a388849e221}, !- Name
  {d78a49ad-31b3-4065-befe-90838d04315c}, !- Source Object
  3,                                      !- Outlet Port
  {5855a021-0dfb-4986-a046-b7b6372f22c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92ee45f8-4d76-438f-9061-7629657234e2}, !- Handle
  BaseAirSys6-4 Zone Splitter Outlet Node 1, !- Name
  {23227a0c-fa1e-4d23-8c4e-ecc2c4aee05a}, !- Inlet Port
  {9abe1d29-37ff-4954-9c14-816c8e724dce}; !- Outlet Port

OS:Connection,
  {23227a0c-fa1e-4d23-8c4e-ecc2c4aee05a}, !- Handle
  {c2d47e3b-0703-4afc-8449-0a7190843982}, !- Name
  {f295041c-6f65-4da6-9049-0771102f28db}, !- Source Object
  3,                                      !- Outlet Port
  {92ee45f8-4d76-438f-9061-7629657234e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9abe1d29-37ff-4954-9c14-816c8e724dce}, !- Handle
  {46c9ae76-083c-4778-b342-97d935e422f9}, !- Name
  {92ee45f8-4d76-438f-9061-7629657234e2}, !- Source Object
  3,                                      !- Outlet Port
  {aa7b4f55-66e2-475f-ae0d-241fda0a19df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c0356f4-4eb0-4471-8215-9987992830dc}, !- Handle
  {b5e1d861-054d-4b35-9767-b120dfa17c2a}, !- Name
  {aa7b4f55-66e2-475f-ae0d-241fda0a19df}, !- Source Object
  12,                                     !- Outlet Port
  {c9fc41eb-2606-47f0-a4ce-303a7497ff18}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7e0e010e-8369-4e97-9c1c-f931a5917de5}, !- Handle
  Perimeter_hi_ZN_1 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8b7b5cc5-e856-4bcf-9cf5-9d577ba4673d}, !- Handle
  Perimeter_hi_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {7f7ddeb8-450c-4517-b9ef-2131d1342a3b}, !- Handle
  Daylighting Control 17,                 !- Name
  {4b22808e-b1ed-4c67-b045-e90b88a67d33}, !- Space Name
  36.5534448,                             !- Position X-Coordinate {m}
  2.4384,                                 !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {64982d54-4239-4cf3-aa5d-8715023836d6}, !- Handle
  Daylighting Control 18,                 !- Name
  {4b22808e-b1ed-4c67-b045-e90b88a67d33}, !- Space Name
  36.5528352,                             !- Position X-Coordinate {m}
  4.4958,                                 !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {ade8ec88-db46-4692-ad9e-67017a8abf73}, !- Handle
  BaseVAVBox CoilHtg-13,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a55cc00b-e7ec-407c-8a17-3d3d09a960b4}, !- Water Inlet Node Name
  {ff1a13fc-e12a-4105-a050-08a5066a4ef8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  126636.009421417,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9ddaa6ce-4cf9-4d31-8e72-a49f0c4b9c57}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 18, !- Name
  {f9ceaef1-1981-43ff-af2c-9ecce5de55d9}, !- Inlet Port
  {a55cc00b-e7ec-407c-8a17-3d3d09a960b4}; !- Outlet Port

OS:Connection,
  {f9ceaef1-1981-43ff-af2c-9ecce5de55d9}, !- Handle
  {638e4dce-3121-4977-b8cd-4e6df7693c80}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  20,                                     !- Outlet Port
  {9ddaa6ce-4cf9-4d31-8e72-a49f0c4b9c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b513ede-a135-4742-be85-24de216edc95}, !- Handle
  BaseVAVBox CoilHtg-13 Water Outlet Node, !- Name
  {ff1a13fc-e12a-4105-a050-08a5066a4ef8}, !- Inlet Port
  {f224a2ca-db8d-41d0-b39e-b4d93a93131a}; !- Outlet Port

OS:Connection,
  {a55cc00b-e7ec-407c-8a17-3d3d09a960b4}, !- Handle
  {7c3abaa7-44fa-43c6-93a4-141e902a329f}, !- Name
  {9ddaa6ce-4cf9-4d31-8e72-a49f0c4b9c57}, !- Source Object
  3,                                      !- Outlet Port
  {ade8ec88-db46-4692-ad9e-67017a8abf73}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ff1a13fc-e12a-4105-a050-08a5066a4ef8}, !- Handle
  {452f76d6-e1ba-4ddc-bd12-78d0b612c770}, !- Name
  {ade8ec88-db46-4692-ad9e-67017a8abf73}, !- Source Object
  6,                                      !- Outlet Port
  {3b513ede-a135-4742-be85-24de216edc95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f224a2ca-db8d-41d0-b39e-b4d93a93131a}, !- Handle
  {1c60cf46-d6e8-446d-9a80-a3897b154bfb}, !- Name
  {3b513ede-a135-4742-be85-24de216edc95}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {58630614-62a5-44c5-9dcd-512ab1b19992}, !- Handle
  Controller Water Coil 23,               !- Name
  {ade8ec88-db46-4692-ad9e-67017a8abf73}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4476b884-27b1-43a2-8ec1-b9e7edd44b8f}, !- Handle
  BaseVAVBox TrmlUnit-13,                 !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {5818bdc1-afd4-4a9e-9e28-f79f8731a0b5}, !- Air Inlet Node Name
  9.22779957791232,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.19412614025907,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ade8ec88-db46-4692-ad9e-67017a8abf73}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d8d7e8c5-cd6b-48f9-bf6b-734fb23ae4cf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d318eff3-dd46-47d1-921a-b227d4630b6d}, !- Handle
  BaseVAVBox TrmlUnit-13 Outlet Node,     !- Name
  {d8d7e8c5-cd6b-48f9-bf6b-734fb23ae4cf}, !- Inlet Port
  {a9d5885e-5a04-457e-bebc-401aaab85a38}; !- Outlet Port

OS:Node,
  {8cf042ea-ce6d-4902-8f0d-6058a4fd5a34}, !- Handle
  Perimeter_hi_ZN_1 Thermal Zone Return Air Node, !- Name
  {21ff7cd9-5242-4ee4-9963-ca740fda24cd}, !- Inlet Port
  {3cec1047-1df8-4b75-9e2d-9846d1c99b5e}; !- Outlet Port

OS:Connection,
  {a9d5885e-5a04-457e-bebc-401aaab85a38}, !- Handle
  {e5ad461f-b55a-4f49-b811-cd741ef99758}, !- Name
  {d318eff3-dd46-47d1-921a-b227d4630b6d}, !- Source Object
  3,                                      !- Outlet Port
  {44bbed75-0cbf-46d6-b29f-fdd215068d6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21ff7cd9-5242-4ee4-9963-ca740fda24cd}, !- Handle
  {53dcd122-0554-4557-8777-bd0984303244}, !- Name
  {1c143edd-bc60-47df-8e01-e3439233e7af}, !- Source Object
  3,                                      !- Outlet Port
  {8cf042ea-ce6d-4902-8f0d-6058a4fd5a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cec1047-1df8-4b75-9e2d-9846d1c99b5e}, !- Handle
  {c2eddff5-3ae0-4088-85fa-e4f48151882a}, !- Name
  {8cf042ea-ce6d-4902-8f0d-6058a4fd5a34}, !- Source Object
  3,                                      !- Outlet Port
  {5855a021-0dfb-4986-a046-b7b6372f22c7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6a213f49-b0b1-462c-8222-f1316ad7d86a}, !- Handle
  BaseAirSys6-4 Zone Splitter Outlet Node 2, !- Name
  {784a4fb1-a64c-4379-a058-3404a37200d3}, !- Inlet Port
  {5818bdc1-afd4-4a9e-9e28-f79f8731a0b5}; !- Outlet Port

OS:Connection,
  {784a4fb1-a64c-4379-a058-3404a37200d3}, !- Handle
  {504fcc9f-f6d5-433a-b46c-1e57a783a01a}, !- Name
  {f295041c-6f65-4da6-9049-0771102f28db}, !- Source Object
  4,                                      !- Outlet Port
  {6a213f49-b0b1-462c-8222-f1316ad7d86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5818bdc1-afd4-4a9e-9e28-f79f8731a0b5}, !- Handle
  {57954e75-50f4-4772-8254-9e27b335233f}, !- Name
  {6a213f49-b0b1-462c-8222-f1316ad7d86a}, !- Source Object
  3,                                      !- Outlet Port
  {4476b884-27b1-43a2-8ec1-b9e7edd44b8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8d7e8c5-cd6b-48f9-bf6b-734fb23ae4cf}, !- Handle
  {4a0f578d-3830-4b91-b32b-29e1f2336db8}, !- Name
  {4476b884-27b1-43a2-8ec1-b9e7edd44b8f}, !- Source Object
  12,                                     !- Outlet Port
  {d318eff3-dd46-47d1-921a-b227d4630b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {99b54ba0-04bc-4e0e-810d-bf3cb09dc4e9}, !- Handle
  Perimeter_hi_ZN_2 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {edb91e54-89cc-44ea-9262-6dd25b2e8c82}, !- Handle
  Perimeter_hi_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {6be00bbb-117c-4849-bdaa-9831c744c492}, !- Handle
  Daylighting Control 19,                 !- Name
  {4adf27bb-2cc4-44a1-b6df-8bf7e97bc822}, !- Space Name
  70.6687944,                             !- Position X-Coordinate {m}
  24.3690648,                             !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {a4583bfa-ddab-4272-9489-22fb35d51b5b}, !- Handle
  Daylighting Control 20,                 !- Name
  {4adf27bb-2cc4-44a1-b6df-8bf7e97bc822}, !- Space Name
  68.6052984,                             !- Position X-Coordinate {m}
  24.36805896,                            !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {8f403dac-279e-46eb-a61b-7ed7dd0215fc}, !- Handle
  BaseVAVBox CoilHtg-14,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {66172025-21c8-4783-811e-1b30af0b5bd5}, !- Water Inlet Node Name
  {a7342140-e9e3-4672-aac2-5f6e765d1e7e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  84020.2520366042,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {73cd0dff-12dc-4f2e-8334-e868fa8fc9cc}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 19, !- Name
  {4a1a7cd2-c425-4cde-96d4-96fe9da0a082}, !- Inlet Port
  {66172025-21c8-4783-811e-1b30af0b5bd5}; !- Outlet Port

OS:Connection,
  {4a1a7cd2-c425-4cde-96d4-96fe9da0a082}, !- Handle
  {5ccc519c-bc0f-48a8-b6d6-c89864e5b655}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  21,                                     !- Outlet Port
  {73cd0dff-12dc-4f2e-8334-e868fa8fc9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dd8e6d1-3f92-4fc3-aef6-0f3a0ac6568c}, !- Handle
  BaseVAVBox CoilHtg-14 Water Outlet Node, !- Name
  {a7342140-e9e3-4672-aac2-5f6e765d1e7e}, !- Inlet Port
  {7ecacb54-0aa3-4d87-a86f-8920f2af0c1a}; !- Outlet Port

OS:Connection,
  {66172025-21c8-4783-811e-1b30af0b5bd5}, !- Handle
  {b80c4c0e-184c-42fc-b329-edef577fcdc6}, !- Name
  {73cd0dff-12dc-4f2e-8334-e868fa8fc9cc}, !- Source Object
  3,                                      !- Outlet Port
  {8f403dac-279e-46eb-a61b-7ed7dd0215fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7342140-e9e3-4672-aac2-5f6e765d1e7e}, !- Handle
  {58e27d3e-a576-443d-bb5d-82e0fbeec9ca}, !- Name
  {8f403dac-279e-46eb-a61b-7ed7dd0215fc}, !- Source Object
  6,                                      !- Outlet Port
  {0dd8e6d1-3f92-4fc3-aef6-0f3a0ac6568c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ecacb54-0aa3-4d87-a86f-8920f2af0c1a}, !- Handle
  {f1a9f516-af80-4e8d-a4bc-801199f90744}, !- Name
  {0dd8e6d1-3f92-4fc3-aef6-0f3a0ac6568c}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {10dec270-e5f7-403d-becd-384336a1b649}, !- Handle
  Controller Water Coil 24,               !- Name
  {8f403dac-279e-46eb-a61b-7ed7dd0215fc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b611ce46-23e6-47ac-953a-83a7272100b7}, !- Handle
  BaseVAVBox TrmlUnit-14,                 !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {c52430d2-e554-4b06-b3fa-2b7be031ccd5}, !- Air Inlet Node Name
  5.87404665704448,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.769529184035328,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8f403dac-279e-46eb-a61b-7ed7dd0215fc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a94c83ae-cf96-4685-9745-d5fb1a4ea491}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500001606890346,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {77df4a73-2365-4154-a475-818e7a74d236}, !- Handle
  BaseVAVBox TrmlUnit-14 Outlet Node,     !- Name
  {a94c83ae-cf96-4685-9745-d5fb1a4ea491}, !- Inlet Port
  {ae02a2ac-a798-4852-af34-d473fdc5ef9a}; !- Outlet Port

OS:Node,
  {057ceb3b-40e6-4414-b2c0-41cd77ec3564}, !- Handle
  Perimeter_hi_ZN_2 Thermal Zone Return Air Node, !- Name
  {0d72ea2f-1f46-48c7-9ec8-edc9a446cae4}, !- Inlet Port
  {70db1296-e219-4da4-90fd-a4819e3fdbdf}; !- Outlet Port

OS:Connection,
  {ae02a2ac-a798-4852-af34-d473fdc5ef9a}, !- Handle
  {bedd718b-f186-4b15-86c2-c550de174b51}, !- Name
  {77df4a73-2365-4154-a475-818e7a74d236}, !- Source Object
  3,                                      !- Outlet Port
  {96e4a629-cb53-4ec0-915d-7193d919d0fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d72ea2f-1f46-48c7-9ec8-edc9a446cae4}, !- Handle
  {4f4d46b9-dba6-4805-8e2b-67c4cb693a28}, !- Name
  {6084e3c0-cdb5-4de3-9007-e68304e00862}, !- Source Object
  3,                                      !- Outlet Port
  {057ceb3b-40e6-4414-b2c0-41cd77ec3564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70db1296-e219-4da4-90fd-a4819e3fdbdf}, !- Handle
  {dc41b188-6456-4397-8136-23a6c4e5199f}, !- Name
  {057ceb3b-40e6-4414-b2c0-41cd77ec3564}, !- Source Object
  3,                                      !- Outlet Port
  {5855a021-0dfb-4986-a046-b7b6372f22c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8931256d-0eaa-4fcb-8bbe-35ca12a0eaaa}, !- Handle
  BaseAirSys6-4 Zone Splitter Outlet Node 3, !- Name
  {89aa8187-2aac-432c-a7d3-53f4e147217d}, !- Inlet Port
  {c52430d2-e554-4b06-b3fa-2b7be031ccd5}; !- Outlet Port

OS:Connection,
  {89aa8187-2aac-432c-a7d3-53f4e147217d}, !- Handle
  {37ccb5a3-4024-442a-adac-493d25fa28bd}, !- Name
  {f295041c-6f65-4da6-9049-0771102f28db}, !- Source Object
  5,                                      !- Outlet Port
  {8931256d-0eaa-4fcb-8bbe-35ca12a0eaaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52430d2-e554-4b06-b3fa-2b7be031ccd5}, !- Handle
  {191cd23f-475e-40b0-904a-29f46d071c0c}, !- Name
  {8931256d-0eaa-4fcb-8bbe-35ca12a0eaaa}, !- Source Object
  3,                                      !- Outlet Port
  {b611ce46-23e6-47ac-953a-83a7272100b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a94c83ae-cf96-4685-9745-d5fb1a4ea491}, !- Handle
  {971d9769-a59b-4fa0-9deb-b00a0b37b3a7}, !- Name
  {b611ce46-23e6-47ac-953a-83a7272100b7}, !- Source Object
  12,                                     !- Outlet Port
  {77df4a73-2365-4154-a475-818e7a74d236}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9a276ea3-e2cf-4588-82bb-8ca94088d8e1}, !- Handle
  Perimeter_hi_ZN_3 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6bb25666-c1f4-4f03-8698-c87349c11bf0}, !- Handle
  Perimeter_hi_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {ddfa4cad-7d93-4ac9-8a03-baa1d76e472c}, !- Handle
  Daylighting Control 21,                 !- Name
  {b1cf7c0e-7ddb-47a1-a81f-9e49904362a2}, !- Space Name
  36.5534448,                             !- Position X-Coordinate {m}
  46.2997296,                             !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {7becb8de-f2f5-48ba-96d0-971a5ae874e4}, !- Handle
  Daylighting Control 22,                 !- Name
  {b1cf7c0e-7ddb-47a1-a81f-9e49904362a2}, !- Space Name
  36.5528352,                             !- Position X-Coordinate {m}
  44.2469016,                             !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {8a0dbdce-a0f0-4811-a964-8dcc934ce930}, !- Handle
  BaseVAVBox CoilHtg-15,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e8d8c832-ef3c-42f5-9e29-fd393afc4d98}, !- Water Inlet Node Name
  {0d32b6e6-2bd7-4afc-9368-e627a1f651c0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  126805.990642117,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {06b9f789-e1f1-4e0a-9ca9-c6a93bd27e8d}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 20, !- Name
  {61bd7f9a-e8fc-452d-810f-320e13b50c32}, !- Inlet Port
  {e8d8c832-ef3c-42f5-9e29-fd393afc4d98}; !- Outlet Port

OS:Connection,
  {61bd7f9a-e8fc-452d-810f-320e13b50c32}, !- Handle
  {d162e184-320a-451c-b121-94edb7af1fb4}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  22,                                     !- Outlet Port
  {06b9f789-e1f1-4e0a-9ca9-c6a93bd27e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89db24a8-4333-4137-9045-de2f6dfa2003}, !- Handle
  BaseVAVBox CoilHtg-15 Water Outlet Node, !- Name
  {0d32b6e6-2bd7-4afc-9368-e627a1f651c0}, !- Inlet Port
  {e96c5964-c9b2-4b53-a00f-314c10862ce6}; !- Outlet Port

OS:Connection,
  {e8d8c832-ef3c-42f5-9e29-fd393afc4d98}, !- Handle
  {f9cb73fb-d271-46c6-b264-13d364be5ec6}, !- Name
  {06b9f789-e1f1-4e0a-9ca9-c6a93bd27e8d}, !- Source Object
  3,                                      !- Outlet Port
  {8a0dbdce-a0f0-4811-a964-8dcc934ce930}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d32b6e6-2bd7-4afc-9368-e627a1f651c0}, !- Handle
  {dc7e95fb-70f7-4afa-bd9a-a46050764f72}, !- Name
  {8a0dbdce-a0f0-4811-a964-8dcc934ce930}, !- Source Object
  6,                                      !- Outlet Port
  {89db24a8-4333-4137-9045-de2f6dfa2003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96c5964-c9b2-4b53-a00f-314c10862ce6}, !- Handle
  {8a1c5db2-d5b0-4bf2-a2f7-bb21bdce2ec2}, !- Name
  {89db24a8-4333-4137-9045-de2f6dfa2003}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b3438621-fa6f-4f69-b569-4031d2ff578f}, !- Handle
  Controller Water Coil 25,               !- Name
  {8a0dbdce-a0f0-4811-a964-8dcc934ce930}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {14c581b9-59c6-4acd-b8de-f97855a34de1}, !- Handle
  BaseVAVBox TrmlUnit-15,                 !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {73ea4048-b19d-4eef-8240-9a6150d2a6da}, !- Air Inlet Node Name
  6.38492976430848,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.19413557920794,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8a0dbdce-a0f0-4811-a964-8dcc934ce930}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c85192f8-95a5-4445-94c2-120d9db689c0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500001478316789,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e70a48bb-a9d0-4b7e-acd1-b6b2ea94e18a}, !- Handle
  BaseVAVBox TrmlUnit-15 Outlet Node,     !- Name
  {c85192f8-95a5-4445-94c2-120d9db689c0}, !- Inlet Port
  {6fc1291f-5689-444d-bda7-95e105ab96ac}; !- Outlet Port

OS:Node,
  {45b06e96-e201-4651-8d5d-0b79bc287c04}, !- Handle
  Perimeter_hi_ZN_3 Thermal Zone Return Air Node, !- Name
  {7231017b-cfda-404b-a34e-693855a755d3}, !- Inlet Port
  {62e7a82b-e18a-4f4f-97b6-952a8bf718eb}; !- Outlet Port

OS:Connection,
  {6fc1291f-5689-444d-bda7-95e105ab96ac}, !- Handle
  {8eb69731-dd86-4b6c-b0c7-6f252c023be5}, !- Name
  {e70a48bb-a9d0-4b7e-acd1-b6b2ea94e18a}, !- Source Object
  3,                                      !- Outlet Port
  {6da48d04-e8d3-4c60-96d2-0fcc99640b06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7231017b-cfda-404b-a34e-693855a755d3}, !- Handle
  {99d8525e-866d-4d66-99ef-ab68cf784dbc}, !- Name
  {aa0316ee-4b97-4d94-b0f3-5ad563560900}, !- Source Object
  3,                                      !- Outlet Port
  {45b06e96-e201-4651-8d5d-0b79bc287c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62e7a82b-e18a-4f4f-97b6-952a8bf718eb}, !- Handle
  {e575ca81-4f4d-4ded-9986-87f0cc2e63bb}, !- Name
  {45b06e96-e201-4651-8d5d-0b79bc287c04}, !- Source Object
  3,                                      !- Outlet Port
  {5855a021-0dfb-4986-a046-b7b6372f22c7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {700c7752-23c4-44e7-8ec3-f5e36df38cae}, !- Handle
  BaseAirSys6-4 Zone Splitter Outlet Node 4, !- Name
  {cce9d7ea-7c59-4108-92b7-4a1820c0c560}, !- Inlet Port
  {73ea4048-b19d-4eef-8240-9a6150d2a6da}; !- Outlet Port

OS:Connection,
  {cce9d7ea-7c59-4108-92b7-4a1820c0c560}, !- Handle
  {5aad7f03-1d67-4cf4-86d5-8238f2a6ad92}, !- Name
  {f295041c-6f65-4da6-9049-0771102f28db}, !- Source Object
  6,                                      !- Outlet Port
  {700c7752-23c4-44e7-8ec3-f5e36df38cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73ea4048-b19d-4eef-8240-9a6150d2a6da}, !- Handle
  {9d258854-2bae-4e78-bd2c-2a905e9dedb6}, !- Name
  {700c7752-23c4-44e7-8ec3-f5e36df38cae}, !- Source Object
  3,                                      !- Outlet Port
  {14c581b9-59c6-4acd-b8de-f97855a34de1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c85192f8-95a5-4445-94c2-120d9db689c0}, !- Handle
  {24a58085-86e9-423d-999c-c5bd17a2410b}, !- Name
  {14c581b9-59c6-4acd-b8de-f97855a34de1}, !- Source Object
  12,                                     !- Outlet Port
  {e70a48bb-a9d0-4b7e-acd1-b6b2ea94e18a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {1acc0c44-8eef-4f53-be37-84e4259ea7d1}, !- Handle
  Perimeter_hi_ZN_4 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2f67ebc7-764c-4a6c-9c33-78b8b01abfac}, !- Handle
  Perimeter_hi_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {eaaeb956-f701-4fa3-8b32-1f7680b3380e}, !- Handle
  Daylighting Control 23,                 !- Name
  {5126717d-a31f-46fa-aff7-bc0f7b433d01}, !- Space Name
  2.4384,                                 !- Position X-Coordinate {m}
  24.3690648,                             !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {0e5402c2-9bd6-4a49-8a6c-c8a214fb5956}, !- Handle
  Daylighting Control 24,                 !- Name
  {5126717d-a31f-46fa-aff7-bc0f7b433d01}, !- Space Name
  4.4958,                                 !- Position X-Coordinate {m}
  24.36802848,                            !- Position Y-Coordinate {m}
  40.386,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {7d122a43-45cd-4425-a183-246ff79a112f}, !- Handle
  BaseVAVBox CoilHtg-16,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a30574a5-a784-4d75-8b7d-3d25c8860d9f}, !- Water Inlet Node Name
  {a3f5895d-3fbe-4850-8fc5-0489c793f3fd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  84121.3615558136,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4762b4f8-b070-4f7c-b292-ecb13c7ce5e6}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 21, !- Name
  {61742bb1-c11d-4097-9c0e-4595b615a71b}, !- Inlet Port
  {a30574a5-a784-4d75-8b7d-3d25c8860d9f}; !- Outlet Port

OS:Connection,
  {61742bb1-c11d-4097-9c0e-4595b615a71b}, !- Handle
  {3d0943c3-1f8e-47f1-99ca-9a38f9ca35aa}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  23,                                     !- Outlet Port
  {4762b4f8-b070-4f7c-b292-ecb13c7ce5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d9a56c5-3116-43d0-b760-99e0e917f20b}, !- Handle
  BaseVAVBox CoilHtg-16 Water Outlet Node, !- Name
  {a3f5895d-3fbe-4850-8fc5-0489c793f3fd}, !- Inlet Port
  {171e47f2-def9-40af-a722-ef038ae2714a}; !- Outlet Port

OS:Connection,
  {a30574a5-a784-4d75-8b7d-3d25c8860d9f}, !- Handle
  {fbce48e0-af2f-4024-9393-88be05d5adb3}, !- Name
  {4762b4f8-b070-4f7c-b292-ecb13c7ce5e6}, !- Source Object
  3,                                      !- Outlet Port
  {7d122a43-45cd-4425-a183-246ff79a112f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3f5895d-3fbe-4850-8fc5-0489c793f3fd}, !- Handle
  {2131968a-014e-48b5-b735-084c14aa63b9}, !- Name
  {7d122a43-45cd-4425-a183-246ff79a112f}, !- Source Object
  6,                                      !- Outlet Port
  {4d9a56c5-3116-43d0-b760-99e0e917f20b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171e47f2-def9-40af-a722-ef038ae2714a}, !- Handle
  {35ab3b3f-82b2-472e-be4f-fa9dd2c7c6a2}, !- Name
  {4d9a56c5-3116-43d0-b760-99e0e917f20b}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {590b42f3-a86e-4076-8646-ae01ecb254b3}, !- Handle
  Controller Water Coil 26,               !- Name
  {7d122a43-45cd-4425-a183-246ff79a112f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5548fedd-ab4b-4b51-b423-9a6b04598d46}, !- Handle
  BaseVAVBox TrmlUnit-16,                 !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {61c644ec-21d3-44a6-b25d-4567447f138a}, !- Air Inlet Node Name
  6.41522879016192,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.769524464560896,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7d122a43-45cd-4425-a183-246ff79a112f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {295424b7-f5aa-4813-89b3-532eb91cca22}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998528665279,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3c9ed3a8-96a7-4e81-a14f-8cfafda8af05}, !- Handle
  BaseVAVBox TrmlUnit-16 Outlet Node,     !- Name
  {295424b7-f5aa-4813-89b3-532eb91cca22}, !- Inlet Port
  {5d9b9d60-050e-4c4a-9ca4-ccbdfa865121}; !- Outlet Port

OS:Node,
  {a2c6375c-37ae-4b8b-8b19-c569f2b179c8}, !- Handle
  Perimeter_hi_ZN_4 Thermal Zone Return Air Node, !- Name
  {93e09424-4ebf-493d-8998-3dcc097308a2}, !- Inlet Port
  {5e1de56b-dc7e-4517-8a88-dd3708bb496f}; !- Outlet Port

OS:Connection,
  {5d9b9d60-050e-4c4a-9ca4-ccbdfa865121}, !- Handle
  {17dc303c-34e5-426e-b95b-45ba8bd8943b}, !- Name
  {3c9ed3a8-96a7-4e81-a14f-8cfafda8af05}, !- Source Object
  3,                                      !- Outlet Port
  {a130f1c8-1013-41ed-a32b-ef94111a53f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93e09424-4ebf-493d-8998-3dcc097308a2}, !- Handle
  {fe68ee60-6a7a-485a-9005-46f062308a24}, !- Name
  {5e44a422-6de7-429e-9c09-513152304e75}, !- Source Object
  3,                                      !- Outlet Port
  {a2c6375c-37ae-4b8b-8b19-c569f2b179c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e1de56b-dc7e-4517-8a88-dd3708bb496f}, !- Handle
  {23de86ac-f50f-4038-9edf-8510ac5b11a9}, !- Name
  {a2c6375c-37ae-4b8b-8b19-c569f2b179c8}, !- Source Object
  3,                                      !- Outlet Port
  {5855a021-0dfb-4986-a046-b7b6372f22c7}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {de8d54ba-fd72-41ca-b527-2c3a68b727cb}, !- Handle
  BaseAirSys6-4 Zone Splitter Outlet Node 5, !- Name
  {dae60602-5697-49cb-bcac-bf662bfb4ed6}, !- Inlet Port
  {61c644ec-21d3-44a6-b25d-4567447f138a}; !- Outlet Port

OS:Connection,
  {dae60602-5697-49cb-bcac-bf662bfb4ed6}, !- Handle
  {d73a466b-13ce-44bd-85a1-ce0c7726ee9a}, !- Name
  {f295041c-6f65-4da6-9049-0771102f28db}, !- Source Object
  7,                                      !- Outlet Port
  {de8d54ba-fd72-41ca-b527-2c3a68b727cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c644ec-21d3-44a6-b25d-4567447f138a}, !- Handle
  {9dde77f8-7588-4e07-bc40-7979e3579fb3}, !- Name
  {de8d54ba-fd72-41ca-b527-2c3a68b727cb}, !- Source Object
  3,                                      !- Outlet Port
  {5548fedd-ab4b-4b51-b423-9a6b04598d46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {295424b7-f5aa-4813-89b3-532eb91cca22}, !- Handle
  {ab5af4b0-7159-440f-9843-774fa03072b2}, !- Name
  {5548fedd-ab4b-4b51-b423-9a6b04598d46}, !- Source Object
  12,                                     !- Outlet Port
  {3c9ed3a8-96a7-4e81-a14f-8cfafda8af05}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {94446963-712d-4289-ae0c-3d02858b9330}, !- Handle
  HiFloor_Plenum Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be48d10b-df81-4522-a117-8df41a08fbb9}, !- Handle
  Core_top Thermal Zone Thermostat,       !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d748147b-eabb-46c1-8f47-fbae3a15636a}, !- Handle
  Core_top Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {0c5dd770-7744-4941-8d41-6d44bb88fb93}, !- Handle
  BaseVAVBox CoilHtg-17,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {73474248-8bd2-41b3-912f-31a65ed5258a}, !- Water Inlet Node Name
  {eafc859c-333e-4611-aa63-e2ff8f4c93f1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  124906.303965261,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6337769e-d15c-4d4e-8a3b-830f7a0e58cb}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 22, !- Name
  {d30feca4-849a-42a1-9993-21573789e83c}, !- Inlet Port
  {73474248-8bd2-41b3-912f-31a65ed5258a}; !- Outlet Port

OS:Connection,
  {d30feca4-849a-42a1-9993-21573789e83c}, !- Handle
  {5ce6e0fe-0b95-4a05-9360-7522b946dd57}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  24,                                     !- Outlet Port
  {6337769e-d15c-4d4e-8a3b-830f7a0e58cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad0f5be6-48f0-45b9-bbce-75c1f59c8ed1}, !- Handle
  BaseVAVBox CoilHtg-17 Water Outlet Node, !- Name
  {eafc859c-333e-4611-aa63-e2ff8f4c93f1}, !- Inlet Port
  {c7ba536d-961b-46f3-88ef-521ed6b3dd3a}; !- Outlet Port

OS:Connection,
  {73474248-8bd2-41b3-912f-31a65ed5258a}, !- Handle
  {a4492312-9499-42df-a822-8a1e1bd5d5ae}, !- Name
  {6337769e-d15c-4d4e-8a3b-830f7a0e58cb}, !- Source Object
  3,                                      !- Outlet Port
  {0c5dd770-7744-4941-8d41-6d44bb88fb93}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eafc859c-333e-4611-aa63-e2ff8f4c93f1}, !- Handle
  {82051f9f-f294-40ab-a17a-13ddfc8d3ff5}, !- Name
  {0c5dd770-7744-4941-8d41-6d44bb88fb93}, !- Source Object
  6,                                      !- Outlet Port
  {ad0f5be6-48f0-45b9-bbce-75c1f59c8ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ba536d-961b-46f3-88ef-521ed6b3dd3a}, !- Handle
  {fe46b44c-0a38-45c1-b848-15cce0ce2517}, !- Name
  {ad0f5be6-48f0-45b9-bbce-75c1f59c8ed1}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {83d3f4e6-ae1f-4132-90ca-2162874d3eff}, !- Handle
  Controller Water Coil 27,               !- Name
  {0c5dd770-7744-4941-8d41-6d44bb88fb93}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8a63d8d5-7cba-467e-ab78-61b12af5aecd}, !- Handle
  BaseVAVBox TrmlUnit-17,                 !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {d0bdca02-5813-473f-afd1-06bfc1df7ab4}, !- Air Inlet Node Name
  10.5837989717146,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.92962791363968,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0c5dd770-7744-4941-8d41-6d44bb88fb93}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5014ee89-2931-4d00-b15d-2a1ed01cef5c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4940a91c-a69f-42dd-96d6-8b7df4fcd453}, !- Handle
  Core_top Thermal Zone Return Air Node,  !- Name
  {c22222f7-f7b7-402e-af86-3c7979245e62}, !- Inlet Port
  {3cf94930-7284-404b-90a9-8ab34bb85b12}; !- Outlet Port

OS:Connection,
  {b9e9774e-ba1a-4e40-a46f-6e6503d26f92}, !- Handle
  {52b5a902-dcb6-49c5-81f3-df9c210aba45}, !- Name
  {126abfcd-1874-436a-b299-36673a2cd4fa}, !- Source Object
  3,                                      !- Outlet Port
  {3be44649-9dc8-4f29-8e42-e70e9d5826a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c22222f7-f7b7-402e-af86-3c7979245e62}, !- Handle
  {24d8dba2-65a4-4e5c-9503-30f420203d5a}, !- Name
  {a31ed9a2-9847-4449-a299-5d413aa73307}, !- Source Object
  3,                                      !- Outlet Port
  {4940a91c-a69f-42dd-96d6-8b7df4fcd453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf94930-7284-404b-90a9-8ab34bb85b12}, !- Handle
  {1736d585-d356-48d7-a0f0-77d82dcc18e9}, !- Name
  {4940a91c-a69f-42dd-96d6-8b7df4fcd453}, !- Source Object
  3,                                      !- Outlet Port
  {249ba6eb-622d-421b-bd75-73b3c8746d26}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d8cbc7d5-ab5e-43b2-a12a-a29af631a7fa}, !- Handle
  BaseAirSys6-5 Zone Splitter Outlet Node 1, !- Name
  {96add484-d6c4-432f-ae69-2c79f10027af}, !- Inlet Port
  {d0bdca02-5813-473f-afd1-06bfc1df7ab4}; !- Outlet Port

OS:Connection,
  {96add484-d6c4-432f-ae69-2c79f10027af}, !- Handle
  {315f9416-5bb7-4557-a85d-dfcd4fd64b8f}, !- Name
  {34fc57f3-f51b-4299-8a0d-41630268635d}, !- Source Object
  3,                                      !- Outlet Port
  {d8cbc7d5-ab5e-43b2-a12a-a29af631a7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0bdca02-5813-473f-afd1-06bfc1df7ab4}, !- Handle
  {e92a8cc2-8dc1-4729-8d4b-f892fce875ea}, !- Name
  {d8cbc7d5-ab5e-43b2-a12a-a29af631a7fa}, !- Source Object
  3,                                      !- Outlet Port
  {8a63d8d5-7cba-467e-ab78-61b12af5aecd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5014ee89-2931-4d00-b15d-2a1ed01cef5c}, !- Handle
  {69963585-4e40-4256-a271-808dfbb6fd71}, !- Name
  {8a63d8d5-7cba-467e-ab78-61b12af5aecd}, !- Source Object
  12,                                     !- Outlet Port
  {126abfcd-1874-436a-b299-36673a2cd4fa}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b03dc494-2726-4121-92c1-675464696292}, !- Handle
  Perimeter_top_ZN_1 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b1361959-055b-4968-bbf3-b884762d28fd}, !- Handle
  Perimeter_top_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {fef3254f-994a-412f-a2ae-79f48053f13d}, !- Handle
  Daylighting Control 25,                 !- Name
  {d16e9d1c-950d-4db9-b5d3-816f0f8dc245}, !- Space Name
  36.5534448,                             !- Position X-Coordinate {m}
  2.4384,                                 !- Position Y-Coordinate {m}
  44.3484,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {0625b912-38af-49d5-819d-0152b1e507ef}, !- Handle
  Daylighting Control 26,                 !- Name
  {d16e9d1c-950d-4db9-b5d3-816f0f8dc245}, !- Space Name
  36.5528352,                             !- Position X-Coordinate {m}
  4.4958,                                 !- Position Y-Coordinate {m}
  44.3484,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {aa71802f-ca1f-472e-af0b-d7bbc168e9f0}, !- Handle
  BaseVAVBox CoilHtg-18,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {15a7f205-b265-4e41-9835-1f27bb994e51}, !- Water Inlet Node Name
  {ff36694a-61d6-4578-9f65-a6dfd6cd84e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  31069.3433621678,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {83e61dd9-dc5b-4345-886d-40307ff489e2}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 23, !- Name
  {1b401d24-b9fd-433b-b453-bfade5659d26}, !- Inlet Port
  {15a7f205-b265-4e41-9835-1f27bb994e51}; !- Outlet Port

OS:Connection,
  {1b401d24-b9fd-433b-b453-bfade5659d26}, !- Handle
  {84e10f4c-9cf9-4b7d-8be0-df6633e85c61}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  25,                                     !- Outlet Port
  {83e61dd9-dc5b-4345-886d-40307ff489e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6167883c-8b3b-4bb2-82a6-afca2dc83577}, !- Handle
  BaseVAVBox CoilHtg-18 Water Outlet Node, !- Name
  {ff36694a-61d6-4578-9f65-a6dfd6cd84e3}, !- Inlet Port
  {c51a3ea7-2a58-4329-afda-df9b6275b71b}; !- Outlet Port

OS:Connection,
  {15a7f205-b265-4e41-9835-1f27bb994e51}, !- Handle
  {e187f9c8-3c47-4dab-8923-85d067f51f09}, !- Name
  {83e61dd9-dc5b-4345-886d-40307ff489e2}, !- Source Object
  3,                                      !- Outlet Port
  {aa71802f-ca1f-472e-af0b-d7bbc168e9f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ff36694a-61d6-4578-9f65-a6dfd6cd84e3}, !- Handle
  {9ba199c9-8f92-4875-aeaa-519b1eba7b80}, !- Name
  {aa71802f-ca1f-472e-af0b-d7bbc168e9f0}, !- Source Object
  6,                                      !- Outlet Port
  {6167883c-8b3b-4bb2-82a6-afca2dc83577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c51a3ea7-2a58-4329-afda-df9b6275b71b}, !- Handle
  {39d596c9-203e-44ef-84c5-aab55c915882}, !- Name
  {6167883c-8b3b-4bb2-82a6-afca2dc83577}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70def4b9-2b29-4fe0-a6c7-7f256441f791}, !- Handle
  Controller Water Coil 28,               !- Name
  {aa71802f-ca1f-472e-af0b-d7bbc168e9f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a9a9e59c-6cf7-4998-99f9-4e07f3cd7e16}, !- Handle
  BaseVAVBox TrmlUnit-18,                 !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {88b0f6c8-77a4-4501-af3d-a44d4d242046}, !- Air Inlet Node Name
  1.88360359897882,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.238825228051814,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa71802f-ca1f-472e-af0b-d7bbc168e9f0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a525c867-6bf2-4a0d-bf5e-06b1c9fba7d3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998747221965,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dba9fe9f-1ddb-46d4-96a4-919b259c625e}, !- Handle
  BaseVAVBox TrmlUnit-18 Outlet Node,     !- Name
  {a525c867-6bf2-4a0d-bf5e-06b1c9fba7d3}, !- Inlet Port
  {0e3bcd72-595d-4abe-a578-07efe97181e8}; !- Outlet Port

OS:Node,
  {1e43dba9-d50d-424d-b0d8-5bb3b65e10ee}, !- Handle
  Perimeter_top_ZN_1 Thermal Zone Return Air Node, !- Name
  {defc2aa3-8a32-4c2f-87fe-2de3fe5618bc}, !- Inlet Port
  {af37ce63-8c00-4132-b7bf-a246e1d2edb2}; !- Outlet Port

OS:Connection,
  {0e3bcd72-595d-4abe-a578-07efe97181e8}, !- Handle
  {b3fdbc12-7094-440e-88fe-31274336bd3b}, !- Name
  {dba9fe9f-1ddb-46d4-96a4-919b259c625e}, !- Source Object
  3,                                      !- Outlet Port
  {4baa5312-6e20-433c-ae59-97eecba034e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {defc2aa3-8a32-4c2f-87fe-2de3fe5618bc}, !- Handle
  {7cfbf0bf-ca1f-460e-8d2d-a410055f5b27}, !- Name
  {c510c2f9-c15d-42ba-83f4-28304de78b8f}, !- Source Object
  3,                                      !- Outlet Port
  {1e43dba9-d50d-424d-b0d8-5bb3b65e10ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af37ce63-8c00-4132-b7bf-a246e1d2edb2}, !- Handle
  {ac68efc5-12af-4741-a1bf-1c75e3db589a}, !- Name
  {1e43dba9-d50d-424d-b0d8-5bb3b65e10ee}, !- Source Object
  3,                                      !- Outlet Port
  {249ba6eb-622d-421b-bd75-73b3c8746d26}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f25eee74-06f8-4f91-89f2-828fb24f757e}, !- Handle
  BaseAirSys6-5 Zone Splitter Outlet Node 2, !- Name
  {e856403c-101c-4d3f-9530-fd0845c7d50f}, !- Inlet Port
  {88b0f6c8-77a4-4501-af3d-a44d4d242046}; !- Outlet Port

OS:Connection,
  {e856403c-101c-4d3f-9530-fd0845c7d50f}, !- Handle
  {1465cb94-3c82-4a66-96f5-2e0ccd462503}, !- Name
  {34fc57f3-f51b-4299-8a0d-41630268635d}, !- Source Object
  4,                                      !- Outlet Port
  {f25eee74-06f8-4f91-89f2-828fb24f757e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b0f6c8-77a4-4501-af3d-a44d4d242046}, !- Handle
  {369924cf-ad98-4169-89f1-bcc2a83c6095}, !- Name
  {f25eee74-06f8-4f91-89f2-828fb24f757e}, !- Source Object
  3,                                      !- Outlet Port
  {a9a9e59c-6cf7-4998-99f9-4e07f3cd7e16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a525c867-6bf2-4a0d-bf5e-06b1c9fba7d3}, !- Handle
  {139ac994-a3e2-4d31-aab3-a8c4b70f1037}, !- Name
  {a9a9e59c-6cf7-4998-99f9-4e07f3cd7e16}, !- Source Object
  12,                                     !- Outlet Port
  {dba9fe9f-1ddb-46d4-96a4-919b259c625e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f7086d39-b964-427e-b2a9-ab1e6b076104}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d5fe9cf3-c45b-44e2-8542-eb4c6de6184d}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {7153752b-d619-4f14-a971-9376aa1c54d3}, !- Handle
  Daylighting Control 27,                 !- Name
  {21522cd7-1654-4387-936c-c4958c08a682}, !- Space Name
  70.6687944,                             !- Position X-Coordinate {m}
  24.3690648,                             !- Position Y-Coordinate {m}
  44.3484,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {ca7815c0-1b6d-4ace-a8ef-59e4512cd78d}, !- Handle
  Daylighting Control 28,                 !- Name
  {21522cd7-1654-4387-936c-c4958c08a682}, !- Space Name
  68.6052984,                             !- Position X-Coordinate {m}
  24.36805896,                            !- Position Y-Coordinate {m}
  44.3484,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {288f3849-b5c6-4c1c-a4dc-1e44de4efb69}, !- Handle
  BaseVAVBox CoilHtg-19,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f69c8902-0e38-478f-97a8-486f72bbb251}, !- Water Inlet Node Name
  {27d44882-0b2f-4795-b68e-f0f5407dd1ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  20486.781475105,                        !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20307ded-740e-4cd2-b73f-49f490fa73f3}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 24, !- Name
  {24502b87-53f4-44e2-88d2-ce95f2a95211}, !- Inlet Port
  {f69c8902-0e38-478f-97a8-486f72bbb251}; !- Outlet Port

OS:Connection,
  {24502b87-53f4-44e2-88d2-ce95f2a95211}, !- Handle
  {ae049832-8ffc-43a3-819a-a51d4500a11c}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  26,                                     !- Outlet Port
  {20307ded-740e-4cd2-b73f-49f490fa73f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91d74a4c-0641-4a01-a3f4-dfc62306998d}, !- Handle
  BaseVAVBox CoilHtg-19 Water Outlet Node, !- Name
  {27d44882-0b2f-4795-b68e-f0f5407dd1ec}, !- Inlet Port
  {7459cd87-84dd-4d42-9ff2-ca33b694bc40}; !- Outlet Port

OS:Connection,
  {f69c8902-0e38-478f-97a8-486f72bbb251}, !- Handle
  {78263c0f-192b-44c0-8cca-de1c07c053c4}, !- Name
  {20307ded-740e-4cd2-b73f-49f490fa73f3}, !- Source Object
  3,                                      !- Outlet Port
  {288f3849-b5c6-4c1c-a4dc-1e44de4efb69}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27d44882-0b2f-4795-b68e-f0f5407dd1ec}, !- Handle
  {1c39f1f6-2426-4a23-9807-0d760d269999}, !- Name
  {288f3849-b5c6-4c1c-a4dc-1e44de4efb69}, !- Source Object
  6,                                      !- Outlet Port
  {91d74a4c-0641-4a01-a3f4-dfc62306998d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7459cd87-84dd-4d42-9ff2-ca33b694bc40}, !- Handle
  {c23897b2-4779-4547-b4cc-9274a23a5ed9}, !- Name
  {91d74a4c-0641-4a01-a3f4-dfc62306998d}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dce0262f-89fd-4d5a-889b-cd39440d193a}, !- Handle
  Controller Water Coil 29,               !- Name
  {288f3849-b5c6-4c1c-a4dc-1e44de4efb69}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e781f6bf-95a0-4a82-a21d-193e546152b0}, !- Handle
  BaseVAVBox TrmlUnit-19,                 !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {85b03fd1-a043-4ec1-a8b1-bf7937ee8ac5}, !- Air Inlet Node Name
  1.1682020672041,                        !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.153905836807066,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {288f3849-b5c6-4c1c-a4dc-1e44de4efb69}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ef5c3160-6230-4cbe-b146-bf62e12edcd5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a7168b06-7933-4bc0-bf2a-cd061a294586}, !- Handle
  BaseVAVBox TrmlUnit-19 Outlet Node,     !- Name
  {ef5c3160-6230-4cbe-b146-bf62e12edcd5}, !- Inlet Port
  {429018a6-cdd0-45fa-aa97-963358445bcf}; !- Outlet Port

OS:Node,
  {c6a038b2-ff67-4186-9c2d-30f64933d966}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone Return Air Node, !- Name
  {460ba719-dd23-4e89-ba76-8e65ff7eed84}, !- Inlet Port
  {ca613244-e19d-4bc7-bbf3-b8a8051dbcb0}; !- Outlet Port

OS:Connection,
  {429018a6-cdd0-45fa-aa97-963358445bcf}, !- Handle
  {47bd8c14-8dbd-4d27-8e43-1d4e59d82d53}, !- Name
  {a7168b06-7933-4bc0-bf2a-cd061a294586}, !- Source Object
  3,                                      !- Outlet Port
  {bcb21276-e52a-4321-8ac6-6bde32763dd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {460ba719-dd23-4e89-ba76-8e65ff7eed84}, !- Handle
  {82349b1b-3dea-4025-afc2-0081d037986a}, !- Name
  {38ad517f-9ab9-41cd-88f3-c6569f9a1d65}, !- Source Object
  3,                                      !- Outlet Port
  {c6a038b2-ff67-4186-9c2d-30f64933d966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca613244-e19d-4bc7-bbf3-b8a8051dbcb0}, !- Handle
  {6fe3a34b-15f2-4e37-a6c9-6a3a62c74e85}, !- Name
  {c6a038b2-ff67-4186-9c2d-30f64933d966}, !- Source Object
  3,                                      !- Outlet Port
  {249ba6eb-622d-421b-bd75-73b3c8746d26}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {815d7aee-de41-4d83-a8c5-8ddf8bc496e7}, !- Handle
  BaseAirSys6-5 Zone Splitter Outlet Node 3, !- Name
  {80e8f05f-ba94-4547-9b08-875de32b5737}, !- Inlet Port
  {85b03fd1-a043-4ec1-a8b1-bf7937ee8ac5}; !- Outlet Port

OS:Connection,
  {80e8f05f-ba94-4547-9b08-875de32b5737}, !- Handle
  {eaf983d4-6c08-4472-91a1-0b71c227f10b}, !- Name
  {34fc57f3-f51b-4299-8a0d-41630268635d}, !- Source Object
  5,                                      !- Outlet Port
  {815d7aee-de41-4d83-a8c5-8ddf8bc496e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b03fd1-a043-4ec1-a8b1-bf7937ee8ac5}, !- Handle
  {73b3e2a4-e91b-4af1-bba9-a6c6e1ac7cd3}, !- Name
  {815d7aee-de41-4d83-a8c5-8ddf8bc496e7}, !- Source Object
  3,                                      !- Outlet Port
  {e781f6bf-95a0-4a82-a21d-193e546152b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef5c3160-6230-4cbe-b146-bf62e12edcd5}, !- Handle
  {66bccc19-e468-4f4b-bfa2-57b61e7cd9de}, !- Name
  {e781f6bf-95a0-4a82-a21d-193e546152b0}, !- Source Object
  12,                                     !- Outlet Port
  {a7168b06-7933-4bc0-bf2a-cd061a294586}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4e1e6279-e584-49f4-a925-a8cef8bab279}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b49f4c42-6983-4793-b6ac-75b826121c5b}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {1b3b2c28-381b-4ebc-a253-ba0fb46bb6e4}, !- Handle
  Daylighting Control 29,                 !- Name
  {f7e8c0fc-a8cf-4196-9568-2665621928dd}, !- Space Name
  36.5534448,                             !- Position X-Coordinate {m}
  46.2997296,                             !- Position Y-Coordinate {m}
  44.3484,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {ee5b0373-f960-4435-b246-d6ba7f630c89}, !- Handle
  Daylighting Control 30,                 !- Name
  {f7e8c0fc-a8cf-4196-9568-2665621928dd}, !- Space Name
  36.5528352,                             !- Position X-Coordinate {m}
  44.2469016,                             !- Position Y-Coordinate {m}
  44.3484,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {eeb065a0-efa9-486d-a67c-94f3a8b06b6c}, !- Handle
  BaseVAVBox CoilHtg-20,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {db0d5e70-25f7-4d2e-9f1f-007059bd4329}, !- Water Inlet Node Name
  {8ce4d410-a856-4f0d-bac6-04fe34f74034}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  31099.8227534657,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9add8639-0275-4981-8855-58a81e549ebe}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 25, !- Name
  {db493030-71bf-433f-898a-464cb80f9517}, !- Inlet Port
  {db0d5e70-25f7-4d2e-9f1f-007059bd4329}; !- Outlet Port

OS:Connection,
  {db493030-71bf-433f-898a-464cb80f9517}, !- Handle
  {9e9ac751-97ce-4243-9666-15f413853516}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  27,                                     !- Outlet Port
  {9add8639-0275-4981-8855-58a81e549ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9029776b-b9ca-4cf8-bae8-ae1fa3118eac}, !- Handle
  BaseVAVBox CoilHtg-20 Water Outlet Node, !- Name
  {8ce4d410-a856-4f0d-bac6-04fe34f74034}, !- Inlet Port
  {f0db59dd-a332-4ba2-b42c-eb7c82bb6235}; !- Outlet Port

OS:Connection,
  {db0d5e70-25f7-4d2e-9f1f-007059bd4329}, !- Handle
  {7b13a9fd-40fd-4053-885c-14ffd4db21bb}, !- Name
  {9add8639-0275-4981-8855-58a81e549ebe}, !- Source Object
  3,                                      !- Outlet Port
  {eeb065a0-efa9-486d-a67c-94f3a8b06b6c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ce4d410-a856-4f0d-bac6-04fe34f74034}, !- Handle
  {bc46a12c-b45f-4770-8d08-4995af536fe9}, !- Name
  {eeb065a0-efa9-486d-a67c-94f3a8b06b6c}, !- Source Object
  6,                                      !- Outlet Port
  {9029776b-b9ca-4cf8-bae8-ae1fa3118eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0db59dd-a332-4ba2-b42c-eb7c82bb6235}, !- Handle
  {716f84c3-cb94-4f3c-ad76-e98f8f7baa1b}, !- Name
  {9029776b-b9ca-4cf8-bae8-ae1fa3118eac}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7c72db67-8a92-43a9-b3ce-75d719469986}, !- Handle
  Controller Water Coil 30,               !- Name
  {eeb065a0-efa9-486d-a67c-94f3a8b06b6c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b16ad073-4a9c-4ba7-8b2f-c26682080bf1}, !- Handle
  BaseVAVBox TrmlUnit-20,                 !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {4bdde20f-f7c9-472d-96e9-1ff01d1e2b64}, !- Air Inlet Node Name
  1.21354677754675,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.238826643894144,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eeb065a0-efa9-486d-a67c-94f3a8b06b6c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9c7d254c-0e64-4f84-b3c0-872c4fe4bf56}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {73baacae-800e-4dde-93eb-9062fff6533e}, !- Handle
  BaseVAVBox TrmlUnit-20 Outlet Node,     !- Name
  {9c7d254c-0e64-4f84-b3c0-872c4fe4bf56}, !- Inlet Port
  {6629c7e2-1ccd-49ba-8799-24f9fbf9dfe5}; !- Outlet Port

OS:Node,
  {cf1e69ff-38ee-4e97-b55e-3be32df9912c}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone Return Air Node, !- Name
  {66a14a8c-317a-40a1-96ed-9e7d6a723b66}, !- Inlet Port
  {69f92c0c-a485-4396-9b2a-b1e4a53b50d5}; !- Outlet Port

OS:Connection,
  {6629c7e2-1ccd-49ba-8799-24f9fbf9dfe5}, !- Handle
  {10eae495-4949-466b-972c-06c77310459a}, !- Name
  {73baacae-800e-4dde-93eb-9062fff6533e}, !- Source Object
  3,                                      !- Outlet Port
  {9cf895ff-3870-441f-b7e4-4f22c6abaad5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66a14a8c-317a-40a1-96ed-9e7d6a723b66}, !- Handle
  {f177ef2e-e943-45f2-a84e-fde10eb1f1c4}, !- Name
  {a2f5137d-4c72-45f8-9479-7eec752db675}, !- Source Object
  3,                                      !- Outlet Port
  {cf1e69ff-38ee-4e97-b55e-3be32df9912c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69f92c0c-a485-4396-9b2a-b1e4a53b50d5}, !- Handle
  {4c612fbc-7901-493c-9767-8cd604cd5ad8}, !- Name
  {cf1e69ff-38ee-4e97-b55e-3be32df9912c}, !- Source Object
  3,                                      !- Outlet Port
  {249ba6eb-622d-421b-bd75-73b3c8746d26}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bca8896b-0ca5-4685-bade-6a37f40dc893}, !- Handle
  BaseAirSys6-5 Zone Splitter Outlet Node 4, !- Name
  {43a6f8ea-7536-4906-8905-66cb9fbb16c0}, !- Inlet Port
  {4bdde20f-f7c9-472d-96e9-1ff01d1e2b64}; !- Outlet Port

OS:Connection,
  {43a6f8ea-7536-4906-8905-66cb9fbb16c0}, !- Handle
  {1d0eebf4-55b8-47ec-b84d-596fd115f1b1}, !- Name
  {34fc57f3-f51b-4299-8a0d-41630268635d}, !- Source Object
  6,                                      !- Outlet Port
  {bca8896b-0ca5-4685-bade-6a37f40dc893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bdde20f-f7c9-472d-96e9-1ff01d1e2b64}, !- Handle
  {9becf74b-29de-4350-bebe-95e94cb10f98}, !- Name
  {bca8896b-0ca5-4685-bade-6a37f40dc893}, !- Source Object
  3,                                      !- Outlet Port
  {b16ad073-4a9c-4ba7-8b2f-c26682080bf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c7d254c-0e64-4f84-b3c0-872c4fe4bf56}, !- Handle
  {35b8b0ec-c8a3-4652-98e7-2bc117d4e4b0}, !- Name
  {b16ad073-4a9c-4ba7-8b2f-c26682080bf1}, !- Source Object
  12,                                     !- Outlet Port
  {73baacae-800e-4dde-93eb-9062fff6533e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {20f13bf8-4759-4df1-97d6-cce6201d0313}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone Thermostat, !- Name
  {017397c2-9163-4329-afa3-c296a0bdc7d3}, !- Heating Setpoint Temperature Schedule Name
  {2ee28003-eb5e-4649-b63a-ecd6fa9e2eeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {24b4f909-3fec-445f-a195-1ca51fa674dc}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {6ef1b913-4bdc-48ee-89dc-415c832775e7}, !- Handle
  Daylighting Control 31,                 !- Name
  {7b03d8ac-66fd-48d6-8bc1-abd17401c44d}, !- Space Name
  2.4384,                                 !- Position X-Coordinate {m}
  24.3690648,                             !- Position Y-Coordinate {m}
  44.3484,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {17821d4a-5a9a-4add-a3df-a4aa79d408f0}, !- Handle
  Daylighting Control 32,                 !- Name
  {7b03d8ac-66fd-48d6-8bc1-abd17401c44d}, !- Space Name
  4.4958,                                 !- Position X-Coordinate {m}
  24.36802848,                            !- Position Y-Coordinate {m}
  44.3484,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {4c6a0b60-3934-4251-bf44-309df714cc2f}, !- Handle
  BaseVAVBox CoilHtg-21,                  !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {55b760d7-ce97-4cf4-9871-632c95ebebe8}, !- Water Inlet Node Name
  {1554a97a-c169-4a3f-a1bd-1e97b8bf901e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  20504.9811885627,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e3c41ad5-ae74-4d1e-93fd-d82e1f34e38e}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 26, !- Name
  {bfc83ed4-3bfa-4827-b13e-6d72d1c2ae88}, !- Inlet Port
  {55b760d7-ce97-4cf4-9871-632c95ebebe8}; !- Outlet Port

OS:Connection,
  {bfc83ed4-3bfa-4827-b13e-6d72d1c2ae88}, !- Handle
  {968bfd68-7a16-44e9-a83b-bc4f0bcb6a34}, !- Name
  {619e2ee4-7f93-46a7-8772-f32d81d56dd8}, !- Source Object
  28,                                     !- Outlet Port
  {e3c41ad5-ae74-4d1e-93fd-d82e1f34e38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6945439e-2b0f-4456-821e-684baded9bee}, !- Handle
  BaseVAVBox CoilHtg-21 Water Outlet Node, !- Name
  {1554a97a-c169-4a3f-a1bd-1e97b8bf901e}, !- Inlet Port
  {d06fd201-53eb-48f9-beb0-be354e9ca515}; !- Outlet Port

OS:Connection,
  {55b760d7-ce97-4cf4-9871-632c95ebebe8}, !- Handle
  {e0cc322e-9851-476a-bdec-91597fc7ea5b}, !- Name
  {e3c41ad5-ae74-4d1e-93fd-d82e1f34e38e}, !- Source Object
  3,                                      !- Outlet Port
  {4c6a0b60-3934-4251-bf44-309df714cc2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1554a97a-c169-4a3f-a1bd-1e97b8bf901e}, !- Handle
  {3a37f51d-39bf-4067-9850-9f3f9464ac25}, !- Name
  {4c6a0b60-3934-4251-bf44-309df714cc2f}, !- Source Object
  6,                                      !- Outlet Port
  {6945439e-2b0f-4456-821e-684baded9bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d06fd201-53eb-48f9-beb0-be354e9ca515}, !- Handle
  {614bab6a-e60d-486f-9f91-2d3444caeebd}, !- Name
  {6945439e-2b0f-4456-821e-684baded9bee}, !- Source Object
  3,                                      !- Outlet Port
  {73e692fd-be0c-4470-a86a-923649aedb56}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5e19ab3b-9f24-42d0-aa3a-e3a80f18ccfa}, !- Handle
  Controller Water Coil 31,               !- Name
  {4c6a0b60-3934-4251-bf44-309df714cc2f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c1ee9a98-8c9f-4836-b817-7bdf15040d81}, !- Handle
  BaseVAVBox TrmlUnit-21,                 !- Name
  {4b4c7a98-abb4-4c0f-b418-fb0c14985af0}, !- Availability Schedule Name
  {10fad260-4b84-44bf-b93b-7612f0de1d2b}, !- Air Inlet Node Name
  1.34259608641536,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.153904420964736,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4c6a0b60-3934-4251-bf44-309df714cc2f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b61e593d-e860-478d-9403-1099aadbf6a9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f56d4f3b-e6ec-4909-be8e-693feda554b8}, !- Handle
  BaseVAVBox TrmlUnit-21 Outlet Node,     !- Name
  {b61e593d-e860-478d-9403-1099aadbf6a9}, !- Inlet Port
  {c5e72453-0e6a-4546-8532-e0e4889965ef}; !- Outlet Port

OS:Node,
  {8685eb11-61ed-4193-a557-7e37327b9cee}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone Return Air Node, !- Name
  {1dee2754-af06-48c4-aa9a-f7a736ebb7df}, !- Inlet Port
  {5eec02f0-bb3e-4505-b28b-de02d2c1dca3}; !- Outlet Port

OS:Connection,
  {c5e72453-0e6a-4546-8532-e0e4889965ef}, !- Handle
  {d72b2497-e6d5-49e7-8304-a1eec876ea08}, !- Name
  {f56d4f3b-e6ec-4909-be8e-693feda554b8}, !- Source Object
  3,                                      !- Outlet Port
  {094f6e25-7b40-4879-b872-f75080f0ceb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dee2754-af06-48c4-aa9a-f7a736ebb7df}, !- Handle
  {0867f217-f0ab-41d0-b6a1-891570474e3c}, !- Name
  {a2b4c0b4-991b-47cc-81e6-26af664597c2}, !- Source Object
  3,                                      !- Outlet Port
  {8685eb11-61ed-4193-a557-7e37327b9cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eec02f0-bb3e-4505-b28b-de02d2c1dca3}, !- Handle
  {d6c4214d-f09f-43e4-8abe-2663e48fe6dd}, !- Name
  {8685eb11-61ed-4193-a557-7e37327b9cee}, !- Source Object
  3,                                      !- Outlet Port
  {249ba6eb-622d-421b-bd75-73b3c8746d26}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3c9de74e-4e38-4cc2-af91-8e4e240cce41}, !- Handle
  BaseAirSys6-5 Zone Splitter Outlet Node 5, !- Name
  {0fe18c2f-c453-4a6a-8ac8-07c15a28a9ca}, !- Inlet Port
  {10fad260-4b84-44bf-b93b-7612f0de1d2b}; !- Outlet Port

OS:Connection,
  {0fe18c2f-c453-4a6a-8ac8-07c15a28a9ca}, !- Handle
  {3aaf9b2e-c2c5-43b7-9165-bcd2bd698e54}, !- Name
  {34fc57f3-f51b-4299-8a0d-41630268635d}, !- Source Object
  7,                                      !- Outlet Port
  {3c9de74e-4e38-4cc2-af91-8e4e240cce41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10fad260-4b84-44bf-b93b-7612f0de1d2b}, !- Handle
  {123dc611-692a-4fe3-85b4-bca1468ab598}, !- Name
  {3c9de74e-4e38-4cc2-af91-8e4e240cce41}, !- Source Object
  3,                                      !- Outlet Port
  {c1ee9a98-8c9f-4836-b817-7bdf15040d81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b61e593d-e860-478d-9403-1099aadbf6a9}, !- Handle
  {b2a1885e-70aa-4ab6-8e18-55e7445c9931}, !- Name
  {c1ee9a98-8c9f-4836-b817-7bdf15040d81}, !- Source Object
  12,                                     !- Outlet Port
  {f56d4f3b-e6ec-4909-be8e-693feda554b8}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {cc56ac47-d1f4-441b-b381-bf59d03f1b5b}, !- Handle
  TopFloor_Plenum Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Timestep,
  {db1b0290-46eb-457e-b308-2260f7ef6790}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {61f9ed08-718a-4fdd-85c0-8a2a7a38dd4d}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b2108eb8-cf99-4637-a2ec-f22817e770b4}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {015dd280-9591-414f-a3cb-7a1f76f585d7}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e3db1bf1-938c-4ecc-837c-058436a6b59a}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {91b610a4-b2b7-4b66-8b68-00a774075a6d}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d06e090c-a0c6-4b60-9332-d99e569b68a5}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c23737dc-d171-4c5b-85ad-e20b5cb21ea1}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ced5822b-af3e-444c-ad54-f177762ec990}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fb24d921-3a89-414c-8bf1-c818298d531d}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cfc4beeb-04b5-4063-b34c-734bd15ec1e0}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {299f0c58-a9be-4240-a0ef-75b1ed6e8aee}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d2bc0496-b3c7-4114-9c6a-2f876204000c}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7259399b-9e9c-419f-87c4-a3609d3c546a}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {35024f97-c551-4d4d-83ea-b17b3cd055f5}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {93321ed0-f0b2-4398-bcc2-106ad1259d9d}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dba6503f-a07a-4d40-bafd-cca83b17aa5a}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {11aebeb2-a5f6-4e90-91b1-366d0da9caad}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ce549824-42b7-41df-b96c-0bb33f34bbf4}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {47761064-6b1a-4322-9724-77528fe78763}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6dc81f74-9cd4-42f4-9815-5860fcee965a}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f21be91b-b829-4223-bddf-094d62b65283}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ee30a216-8a48-4fe7-8223-6a41d67bc5dd}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {02679664-5bd4-435a-80b5-c9860f4a20e4}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {44102783-191e-4fe2-8654-f7e8ca80905b}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0639745d-b06f-41aa-9b4b-d7837caa245b}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {712ad159-8763-4b94-a77f-90a08203c42b}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a86dbc0a-fdbc-49c4-8dc5-4c43c6b1eb1f}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6c766b3c-d845-485d-b97a-461cbe02bfbd}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {337c2fee-b4d4-450c-9d3e-5031025d0177}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bcb04019-da55-445e-a0db-fc1d593666f6}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {961aa5f7-e1e4-4a50-b7b1-b195707b2605}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3ad140f5-2ec4-4724-8876-c9d4ea2e1976}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5b215a94-25bb-4654-aa7a-7b01606fc68a}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {099068bc-1997-4a1d-9887-8ec22c742989}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {10e4eef5-4bc2-40a1-97ff-2f644f993409}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {72408fd5-d34d-410c-9210-feb4d667b8c0}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ae85b495-5d9e-4249-8a37-f294a72eb82b}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4eb378d7-d275-485e-9f98-a53cd953f4d2}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7c646267-8429-4d05-80cf-558a6be1401d}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {106569dc-657e-44f6-a8a5-5f4ecca759fc}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {596301cc-b940-464d-beac-da9849f6f6f3}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e59117b0-5c2c-471d-b087-90501df86737}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ab1fb983-60c2-4162-89db-ce7b56642a4a}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {944b9f30-2dc2-485b-b3ba-4a7b383878f3}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0931caa0-fcce-44cc-a952-6011be99b1bd}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {27bb9755-9284-44de-b76d-12e15a2abe93}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c3abdcaa-2579-40c0-879e-91aacc7efbb7}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a35c72bd-c460-4e48-9b70-fb1e559fdc07}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3bc71f88-d554-418a-be6b-906bc05c7a05}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fc231e1c-3fed-4aef-9ad9-65876c6338c5}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {888b41c1-c228-4f46-8939-c961d2ccdced}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {298dd29d-224d-48c7-80f3-1abf8103e4e8}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cb9fab18-7bfe-4c2f-b1dc-1c35875851b0}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5eedcb5b-11b9-43fd-9e69-3ce012dff946}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7d81d358-fe22-47d3-8794-ec63e0183093}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {413813cf-477f-44e4-88ab-d15060766418}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5769c4e2-179c-4c9f-bf17-31ccada6d7df}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ea711a5d-ce14-4880-965a-9d543ee823e4}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {23558bcc-46c1-43ed-b5d2-267dcdcb6577}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1741620d-4b06-4d64-b7f6-d031952d2265}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1043e466-d024-46a7-91da-75e72c52b23a}, !- Handle
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {098eda99-9143-49c8-b417-4fc56bacfef5}, !- Handle
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1a091868-b72c-441c-b5f6-cfc6a666a930}, !- Handle
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ba3f72d3-5d7d-448b-83ba-e0e2c7102706}, !- Handle
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {927c00ed-1cd1-4203-95cc-964cfd987069}, !- Handle
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5ea3ff8f-e0f0-4c6c-8883-64cf11e97641}, !- Handle
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {79506e25-7be6-4fb9-8908-206e9c5431cf}, !- Handle
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {529091dd-f839-4336-b593-428670a62174}, !- Handle
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6fbff21a-58dc-4e3b-870f-41f1faa463a8}, !- Handle
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d1e143cd-78bd-496b-a2da-c10516c6b830}, !- Handle
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {95fd778b-a388-4fab-aba7-e25c5f97f358}, !- Handle
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b8c93103-d345-4db7-aab8-54db908b8611}, !- Handle
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9b1558ca-63d0-46bc-895b-fc0a8f7ff461}, !- Handle
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8239028f-f640-4ab1-808c-d825564cd353}, !- Handle
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {579c4c14-cd87-4971-880e-4044c6be7e5f}, !- Handle
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ed9e79df-bb29-437f-9409-8b71e61b7dde}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {de98227b-73c6-4af5-a346-a34dc82127c2}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b09165a4-1916-4b4e-b378-030be625e414}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9fe183de-cf5e-476c-b2c5-4add2bfe62b4}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f18da59f-94c0-484b-9347-ece38e0adce4}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c5fce750-7f3a-42de-b4d2-681630c8d279}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fe0d6638-f248-4be2-b2fc-b40f0d804959}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {00e8629c-ad55-48c0-b80e-c11cc9ee07ec}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a7083541-f4c0-46f8-8842-3e5478c2c4a9}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6e0a0562-2f16-4adf-af5d-3b3d673fb2d2}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {02a2fbf2-306e-4493-b99d-817e9938224d}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {79005b0c-3299-448b-838d-a0766cd12101}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9f38ec79-da4d-4136-b04a-5894fe993b61}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9225a1c7-fbce-4cd4-bbc3-92d6c02558ac}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f924277e-86ce-446a-ae40-1346c8822e53}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {8318199c-f823-406f-9b3c-5864388831d1}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

