; Tables for Std model AutoHardSize capacity look-up rules
TABLE 040012-OffLrg-CECStd22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"BaseVAVBox TrmlUnit","VAVReheatBox","BaseAirSys6","Basement Thermal Zone",-99996.000,5752.946,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-2","VAVReheatBox","BaseAirSys6-2","Core_bottom Thermal Zone",-99996.000,4088.646,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-3","VAVReheatBox","BaseAirSys6-2","Perimeter_bot_ZN_1 Thermal Zone",-99996.000,506.042,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-4","VAVReheatBox","BaseAirSys6-2","Perimeter_bot_ZN_2 Thermal Zone",-99996.000,326.108,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-5","VAVReheatBox","BaseAirSys6-2","Perimeter_bot_ZN_3 Thermal Zone",-99996.000,506.045,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-6","VAVReheatBox","BaseAirSys6-2","Perimeter_bot_ZN_4 Thermal Zone",-99996.000,326.105,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-7","VAVReheatBox","BaseAirSys6-3","Core_mid Thermal Zone",-99996.000,4088.646,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-8","VAVReheatBox","BaseAirSys6-3","Perimeter_mid_ZN_1 Thermal Zone",-99996.000,506.042,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-9","VAVReheatBox","BaseAirSys6-3","Perimeter_mid_ZN_2 Thermal Zone",-99996.000,326.108,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-10","VAVReheatBox","BaseAirSys6-3","Perimeter_mid_ZN_3 Thermal Zone",-99996.000,506.045,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-11","VAVReheatBox","BaseAirSys6-3","Perimeter_mid_ZN_4 Thermal Zone",-99996.000,326.105,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-12","VAVReheatBox","BaseAirSys6-4","Core_hi Thermal Zone",-99996.000,4088.646,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-13","VAVReheatBox","BaseAirSys6-4","Perimeter_hi_ZN_1 Thermal Zone",-99996.000,506.042,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-14","VAVReheatBox","BaseAirSys6-4","Perimeter_hi_ZN_2 Thermal Zone",-99996.000,326.108,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-15","VAVReheatBox","BaseAirSys6-4","Perimeter_hi_ZN_3 Thermal Zone",-99996.000,506.045,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-16","VAVReheatBox","BaseAirSys6-4","Perimeter_hi_ZN_4 Thermal Zone",-99996.000,326.105,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-17","VAVReheatBox","BaseAirSys6-5","Core_top Thermal Zone",-99996.000,4088.646,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-18","VAVReheatBox","BaseAirSys6-5","Perimeter_top_ZN_1 Thermal Zone",-99996.000,506.042,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-19","VAVReheatBox","BaseAirSys6-5","Perimeter_top_ZN_2 Thermal Zone",-99996.000,326.108,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-20","VAVReheatBox","BaseAirSys6-5","Perimeter_top_ZN_3 Thermal Zone",-99996.000,506.045,-99996.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-21","VAVReheatBox","BaseAirSys6-5","Perimeter_top_ZN_4 Thermal Zone",-99996.000,326.105,-99996.000,"DualMaximum"
ENDTABLE
TABLE 040012-OffLrg-CECStd22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys6 CoilClg","ChilledWater","BaseAirSys6","UNDEFINED",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-2","ChilledWater","BaseAirSys6-2","UNDEFINED",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-3","ChilledWater","BaseAirSys6-3","UNDEFINED",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-4","ChilledWater","BaseAirSys6-4","UNDEFINED",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-5","ChilledWater","BaseAirSys6-5","UNDEFINED",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,-99996
ENDTABLE
TABLE 040012-OffLrg-CECStd22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys6 CoilHtg","HotWater","BaseAirSys6","UNDEFINED",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseSys6 CoilHtg-2","HotWater","BaseAirSys6-2","UNDEFINED",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseSys6 CoilHtg-3","HotWater","BaseAirSys6-3","UNDEFINED",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseSys6 CoilHtg-4","HotWater","BaseAirSys6-4","UNDEFINED",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseSys6 CoilHtg-5","HotWater","BaseAirSys6-5","UNDEFINED",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg","HotWater","BaseAirSys6","Basement Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-2","HotWater","BaseAirSys6-2","Core_bottom Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-3","HotWater","BaseAirSys6-2","Perimeter_bot_ZN_1 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-4","HotWater","BaseAirSys6-2","Perimeter_bot_ZN_2 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-5","HotWater","BaseAirSys6-2","Perimeter_bot_ZN_3 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-6","HotWater","BaseAirSys6-2","Perimeter_bot_ZN_4 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-7","HotWater","BaseAirSys6-3","Core_mid Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-8","HotWater","BaseAirSys6-3","Perimeter_mid_ZN_1 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-9","HotWater","BaseAirSys6-3","Perimeter_mid_ZN_2 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-10","HotWater","BaseAirSys6-3","Perimeter_mid_ZN_3 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-11","HotWater","BaseAirSys6-3","Perimeter_mid_ZN_4 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-12","HotWater","BaseAirSys6-4","Core_hi Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-13","HotWater","BaseAirSys6-4","Perimeter_hi_ZN_1 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-14","HotWater","BaseAirSys6-4","Perimeter_hi_ZN_2 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-15","HotWater","BaseAirSys6-4","Perimeter_hi_ZN_3 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-16","HotWater","BaseAirSys6-4","Perimeter_hi_ZN_4 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-17","HotWater","BaseAirSys6-5","Core_top Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-18","HotWater","BaseAirSys6-5","Perimeter_top_ZN_1 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-19","HotWater","BaseAirSys6-5","Perimeter_top_ZN_2 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-20","HotWater","BaseAirSys6-5","Perimeter_top_ZN_3 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-21","HotWater","BaseAirSys6-5","Perimeter_top_ZN_4 Thermal Zone",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
ENDTABLE
TABLE 040012-OffLrg-CECStd22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff,PwrIdx
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),,(W/cfm)
,"BaseSys6 SupFan","VariableSpeedDrive","BaseAirSys6","UNDEFINED",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"BaseSys6 SupFan-2","VariableSpeedDrive","BaseAirSys6-2","UNDEFINED",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"BaseSys6 SupFan-3","VariableSpeedDrive","BaseAirSys6-3","UNDEFINED",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"BaseSys6 SupFan-4","VariableSpeedDrive","BaseAirSys6-4","UNDEFINED",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"BaseSys6 SupFan-5","VariableSpeedDrive","BaseAirSys6-5","UNDEFINED",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
ENDTABLE
TABLE 040012-OffLrg-CECStd22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BaseSys6 OACtrl","NoEconomizer","BaseAirSys6","UNDEFINED"
,"BaseSys6 OACtrl-2","NoEconomizer","BaseAirSys6-2","UNDEFINED"
,"BaseSys6 OACtrl-3","NoEconomizer","BaseAirSys6-3","UNDEFINED"
,"BaseSys6 OACtrl-4","NoEconomizer","BaseAirSys6-4","UNDEFINED"
,"BaseSys6 OACtrl-5","NoEconomizer","BaseAirSys6-5","UNDEFINED"
ENDTABLE
