
OS:Version,
  {85bbdee4-2e06-4276-ae9f-38c1f653a8ff}, !- Handle
  3.1.1,                                  !- Version Identifier
  alpha;                                  !- Prerelease Identifier

OS:SimulationControl,
  {df63ae0e-8dfb-487f-bfcf-c69fd0204d4f}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50;                                     !- Maximum Number of Warmup Days

OS:Site,
  {61fab9de-eefe-44c8-9c10-5c6286379352}, !- Handle
  SACRAMENTO EXECUTIVE,                   !- Name
  38.58,                                  !- Latitude {deg}
  -121.49,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  4.572,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {ba7b9679-dbd0-41c7-935c-c77ff8f5630f}, !- Handle
  SACRAMENTO EXECUTIVE Ann Htg 99.6% Condns DB, !- Name
  -0.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -0.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6fbe7b6d-4549-411a-8c54-71208af7ed53}, !- Handle
  SACRAMENTO EXECUTIVE  June .4% Condns DB=>MCWB, !- Name
  39.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Taub {dimensionless}
  2.413;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4ab7b225-75f3-4fc6-a652-bf6df04107b6}, !- Handle
  SACRAMENTO EXECUTIVE  July .4% Condns DB=>MCWB, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Taub {dimensionless}
  2.407;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b2921bb0-fcbc-424a-99db-9db3f3f69007}, !- Handle
  SACRAMENTO EXECUTIVE  August .4% Condns DB=>MCWB, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Taub {dimensionless}
  2.442;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {718382a6-f2a2-4235-a141-4d3c1269566e}, !- Handle
  SACRAMENTO EXECUTIVE  September .4% Condns DB=>MCWB, !- Name
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Taub {dimensionless}
  2.437;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1f3f7a66-0655-4d2a-8bd4-345a2a5ecb4e}, !- Handle
  SACRAMENTO EXECUTIVE  October .4% Condns DB=>MCWB, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Taub {dimensionless}
  2.463;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {97f7a4d9-25e5-494d-a9d9-8c610dfcf372}, !- Handle
  SACRAMENTO EXECUTIVE  November .4% Condns DB=>MCWB, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Taub {dimensionless}
  2.486;                                  !- ASHRAE Taud {dimensionless}

OS:WeatherFile,
  {979a7e22-c417-4888-8d3e-3e19907ceb2d}, !- Handle
  CA_SACRAMENTO-EXECUTIVE-,               !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-724830,                          !- Data Source
  724830,                                 !- WMO Number
  38.51,                                  !- Latitude {deg}
  -121.5,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  7,                                      !- Elevation {m}
  C:/users/DavidM/Documents/CBECC 2022 Data/EPW/SACRAMENTO-EXECUTIVE_STYP20.epw, !- Url
  8E3F76CD;                               !- Checksum

OS:Sizing:Parameters,
  {27d6fa45-e484-47e1-9db3-6784283f781c}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Material,
  {7ca45f89-860e-4bde-924e-4f607bd30212}, !- Handle
  Concrete - Solid Grout - 115 lb/ft3 - 8 in., !- Name
  Smooth,                                 !- Roughness
  0.2032,                                 !- Thickness {m}
  1.31570449337553,                       !- Conductivity {W/m-K}
  1858.14175137938,                       !- Density {kg/m3}
  837.36;                                 !- Specific Heat {J/kg-K}

OS:Material,
  {b77bcdbf-8fbf-4622-aebc-42381def6994}, !- Handle
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e41991d1-c8e1-4457-b2cd-abb8fd9676f8}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Material,
  {14f8606c-5921-46a2-baa5-b3579220eac0}, !- Handle
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {39f91ead-e3c9-40a0-b812-0ed16463a7ad}, !- Handle
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {25b4865e-7c1b-437f-880c-363c5d5c4f63}, !- Handle
  Metal Standing Seam - 1/16 in.,         !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {ae468987-41c3-454c-a429-3639b2af7cd3}, !- Handle
  Compliance Insulation R28.63,           !- Name
  Smooth,                                 !- Roughness
  0.11606149,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a63f446b-f694-4563-bbb3-939709a50e00}, !- Handle
  Metal Deck - 1/16 in.,                  !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  45.3452482589303,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {9e9b7ae6-a4db-4d0e-9e81-872bf50f2e09}, !- Handle
  Concrete - 140 lb/ft3 - 4 in.,          !- Name
  Smooth,                                 !- Roughness
  0.1016,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096;                                !- Specific Heat {J/kg-K}

OS:Material,
  {c6218887-6211-4b7b-96cf-03c73188d742}, !- Handle
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ec6e8409-c184-47c5-8c43-6e77733c36c1}, !- Handle
  Acoustic Tile - 3/4 in.,                !- Name
  MediumRough,                            !- Roughness
  0.01905,                                !- Thickness {m}
  0.0576334643901672,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {89868705-1ce7-4b52-a5d2-e3ea91741f93}, !- Handle
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {fa3c5526-a3be-4901-8c19-706defb1d7fe}, !- Handle
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {23543b90-8256-42ca-86a8-8d0d2c25392c}, !- Handle
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {3dde8565-5739-419a-92cb-db58f638f4ce}, !- Handle
  MetalFrameWallU055,                     !- Name
  ,                                       !- Surface Rendering Name
  {b77bcdbf-8fbf-4622-aebc-42381def6994}, !- Layer 1
  {89868705-1ce7-4b52-a5d2-e3ea91741f93}, !- Layer 2
  {fa3c5526-a3be-4901-8c19-706defb1d7fe}, !- Layer 3
  {23543b90-8256-42ca-86a8-8d0d2c25392c}, !- Layer 4
  {23543b90-8256-42ca-86a8-8d0d2c25392c}, !- Layer 5
  {e41991d1-c8e1-4457-b2cd-abb8fd9676f8}, !- Layer 6
  {14f8606c-5921-46a2-baa5-b3579220eac0}; !- Layer 7

OS:Construction,
  {e7dbd96c-40f1-457a-827d-8e9f33ab78b7}, !- Handle
  MetalFrameWallInterior,                 !- Name
  ,                                       !- Surface Rendering Name
  {39f91ead-e3c9-40a0-b812-0ed16463a7ad}, !- Layer 1
  {cdedb0bf-392c-405a-bbb1-abac0c7ed98c}, !- Layer 2
  {39f91ead-e3c9-40a0-b812-0ed16463a7ad}; !- Layer 3

OS:Material,
  {cdedb0bf-392c-405a-bbb1-abac0c7ed98c}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {2ec7c207-62a1-44cd-a1f3-f2517252516b}, !- Handle
  FlatNonresWoodFramingAndOtherRoofU034,  !- Name
  ,                                       !- Surface Rendering Name
  {25b4865e-7c1b-437f-880c-363c5d5c4f63}, !- Layer 1
  {ae468987-41c3-454c-a429-3639b2af7cd3}; !- Layer 2

OS:Construction,
  {b226878f-2875-458f-a225-7772eb965dc4}, !- Handle
  TypicalFloorInterior,                   !- Name
  ,                                       !- Surface Rendering Name
  {a63f446b-f694-4563-bbb3-939709a50e00}, !- Layer 1
  {9e9b7ae6-a4db-4d0e-9e81-872bf50f2e09}, !- Layer 2
  {c6218887-6211-4b7b-96cf-03c73188d742}; !- Layer 3

OS:Construction,
  {3c53ed37-f855-4a52-b0c1-2b69817049e1}, !- Handle
  TypicalPlenumFloorInterior,             !- Name
  ,                                       !- Surface Rendering Name
  {ec6e8409-c184-47c5-8c43-6e77733c36c1}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {99df6238-0595-41f5-9026-dec76070a27b}, !- Handle
  Base_AllCZ_FixedWindowU34 Material,     !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {ec788ee2-b1d5-4911-a622-2488b993dfde}, !- Handle
  Base_AllCZ_FixedWindowU34,              !- Name
  ,                                       !- Surface Rendering Name
  {99df6238-0595-41f5-9026-dec76070a27b}; !- Layer 1

OS:Curve:Biquadratic,
  {0673f66f-ea36-49e7-846b-e8f60bd3755c}, !- Handle
  BlrHWCondBlrFIRRatio_fQRatioTewtSI,     !- Name
  1.19381,                                !- Coefficient1 Constant
  -0.110825,                              !- Coefficient2 x
  0.039514,                               !- Coefficient3 x**2
  -0.006371,                              !- Coefficient4 y
  3.8e-05,                                !- Coefficient5 y**2
  0.00083,                                !- Coefficient6 x*y
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  71.1,                                   !- Maximum Value of y
  0.93,                                   !- Minimum Curve Output
  1.05;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {5c291a9b-8581-434a-afb3-555804f9261c}, !- Handle
  ChlrWtrCentPathBGtEql600tonQRatio_fTchwsTcwsSI, !- Name
  0.854454,                               !- Coefficient1 Constant
  0.042526,                               !- Coefficient2 x
  -0.000185,                              !- Coefficient3 x**2
  0.011697,                               !- Coefficient4 y
  -0.000497,                              !- Coefficient5 y**2
  -0.000412,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.9,                                    !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {de8d9b32-320d-4a9a-9028-7c5b2e2f9e9c}, !- Handle
  ChlrWtrCentPathBGtEql600tonEIRRatio_fTchwsTcwsSI, !- Name
  0.737625,                               !- Coefficient1 Constant
  0.001456,                               !- Coefficient2 x
  -0.000223,                              !- Coefficient3 x**2
  0.007116,                               !- Coefficient4 y
  0.000267,                               !- Coefficient5 y**2
  -0.000735,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.76,                                   !- Minimum Curve Output
  1.08;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {69b28417-2ce7-4348-b750-a069c4f562c6}, !- Handle
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.1,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {38f55e23-d28d-4c3c-b4ee-5a6997ff7110}, !- Handle
  HtRejVSDFanPwrRatio_fQRatio,            !- Name
  0.331629,                               !- Coefficient1 Constant
  -0.885676,                              !- Coefficient2 x
  0.605565,                               !- Coefficient3 x**2
  0.948482,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {18119fb6-649e-4b1c-8310-d3e65149a21a}, !- Handle
  PumpVSDRstEPPwrRatio_fGPMRatio,         !- Name
  0.0273,                                 !- Coefficient1 Constant
  -0.1317,                                !- Coefficient2 x
  0.6642,                                 !- Coefficient3 x**2
  0.4445,                                 !- Coefficient4 x**3
  0.2,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.03,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fa087088-a5b6-4907-b697-b73c6a0a9432}, !- Handle
  ChlrWtrCentPathBGtEql600tonEIRRatio_fQRatio, !- Name
  0.107426,                               !- Coefficient1 Constant
  0.156775,                               !- Coefficient2 x
  0.739345,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.13;                                   !- Minimum Curve Output

OS:Schedule:Day,
  {53f75dd6-7af0-47d0-a950-0510cf7d10e0}, !- Handle
  WaterMainCZ12Jan,                       !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.7777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.7777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.7777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.7777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.7777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.7777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.7777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.7777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.7777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.7777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.7777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.7777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.7777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.7777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.7777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.7777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.7777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.7777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.7777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.7777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.7777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.7777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.7777777777778;                       !- Value Until Time 24

OS:ScheduleTypeLimits,
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d6ea771b-993f-43e4-8160-f03b685f25cb}, !- Handle
  WaterMainCZ12Feb,                       !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.8333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.8333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.8333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.8333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.8333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.8333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.8333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.8333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.8333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.8333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.8333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.8333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.8333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.8333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.8333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.8333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.8333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.8333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.8333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.8333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.8333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.8333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.8333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.8333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {c5ae7345-48e1-49b8-8cc2-916dd6511520}, !- Handle
  WaterMainCZ12Mar,                       !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  11.5,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  11.5,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  11.5,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  11.5,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  11.5,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  11.5,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  11.5,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  11.5,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  11.5,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  11.5,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  11.5,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  11.5,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  11.5,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  11.5,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.5,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  11.5,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  11.5,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  11.5,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  11.5,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  11.5,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  11.5,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  11.5,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  11.5,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  11.5;                                   !- Value Until Time 24

OS:Schedule:Day,
  {01e0400b-e6c9-4d39-beda-9594f637ee16}, !- Handle
  WaterMainCZ12Apr,                       !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  12.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  12.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  12.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  12.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  12.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  12.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  12.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  12.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  12.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  12.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  12.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  12.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  12.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  12.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  12.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  12.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  12.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  12.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  12.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  12.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  12.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  12.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  12.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {74a5c497-6706-4197-b2c5-c9079c0f6950}, !- Handle
  WaterMainCZ12May,                       !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  12.6111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  12.6111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  12.6111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  12.6111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  12.6111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  12.6111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  12.6111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  12.6111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  12.6111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  12.6111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  12.6111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  12.6111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  12.6111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  12.6111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  12.6111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.6111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  12.6111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  12.6111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  12.6111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  12.6111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  12.6111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  12.6111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  12.6111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  12.6111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {a6479da1-d0dd-4abd-8c1a-450e27c1da2f}, !- Handle
  WaterMainCZ12Jun,                       !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {74073f7e-02c0-4a22-9f5d-324e27d8b1fb}, !- Handle
  WaterMainCZ12Jul,                       !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {8c9f8bd0-5590-4b75-9816-7ec36823ecda}, !- Handle
  WaterMainCZ12Aug,                       !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {dfc69ad2-6564-4cfa-aa64-82d6a2457cca}, !- Handle
  WaterMainCZ12Sep,                       !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16;                                     !- Value Until Time 24

OS:Schedule:Day,
  {648dc5b3-70c2-44ce-a2d0-5bac44cba9c0}, !- Handle
  WaterMainCZ12Oct,                       !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.7777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.7777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.7777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.7777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.7777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.7777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.7777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.7777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.7777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.7777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.7777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.7777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.7777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.7777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.7777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.7777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.7777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.7777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.7777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.7777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.7777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.7777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.7777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {4599af01-297d-49da-a409-926e445ffc5f}, !- Handle
  WaterMainCZ12Nov,                       !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14;                                     !- Value Until Time 24

OS:Schedule:Day,
  {7890f2b4-53c5-4f50-838d-346bcd6596e5}, !- Handle
  WaterMainCZ12Dec,                       !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  11.7222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  11.7222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  11.7222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  11.7222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  11.7222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  11.7222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  11.7222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  11.7222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  11.7222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  11.7222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  11.7222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  11.7222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  11.7222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  11.7222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.7222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  11.7222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  11.7222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  11.7222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  11.7222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  11.7222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  11.7222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  11.7222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  11.7222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  11.7222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {a41e0baf-ea00-436a-bac3-8f71fa0ab511}, !- Handle
  OfficeOccupancySun,                     !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {5b5c8b7f-8bbd-469b-a120-858d984c885c}, !- Handle
  OfficeOccupancyWD,                      !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.95,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.95,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.95,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.95,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.95,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.95,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.95,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8b9e01aa-9f2f-4f70-9976-4d6e626986f2}, !- Handle
  OfficeOccupancySat,                     !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.1,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- Handle
  OnDay,                                  !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3e996e49-154e-4dd0-b6a5-3c68ec500d67}, !- Handle
  OffDay,                                 !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c5be1696-6448-4015-a65d-2616e057c820}, !- Handle
  OfficeReceptacleSun,                    !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {d8ef52a7-6900-4471-b304-613ad3425c01}, !- Handle
  OfficeReceptacleWD,                     !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {022ed61f-2f3e-445a-bd92-0ce424ff8a8b}, !- Handle
  OfficeReceptacleSat,                    !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {1b1f465d-4f41-4db0-857f-848d9c9c5fa4}, !- Handle
  OfficeGasEquipSun,                      !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d34b193b-2956-465c-84bb-460cc78bc4fa}, !- Handle
  OfficeGasEquipWD,                       !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d4b61d3e-44fe-4e3b-aeec-de8788437291}, !- Handle
  OfficeGasEquipSat,                      !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0abc926d-d0cf-4ed5-af06-d42f27792ec4}, !- Handle
  OfficeInfiltrationSun,                  !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bdd23018-e132-460f-bf50-3e859c53e1e0}, !- Handle
  OfficeInfiltrationWD,                   !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a4e7b6b0-83c6-43a3-8fc9-d6be1c1c6a1a}, !- Handle
  OfficeInfiltrationSat,                  !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e99d054f-d9fb-4275-be31-7a8633573783}, !- Handle
  OfficeServiceHotWaterSun,               !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.04,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.04,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a888b3ef-e5d8-423c-ba95-014bff685c50}, !- Handle
  OfficeServiceHotWaterWD,                !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {dcf5082f-bf33-4175-9e74-115bf96e2a6d}, !- Handle
  OfficeServiceHotWaterSat,               !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.12,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.07,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.07,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {0ee8528c-717b-495a-bf6d-214d2262274f}, !- Handle
  OfficeLightsSun,                        !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {eee657bc-f19f-4758-a333-99f32046c7ea}, !- Handle
  OfficeLightsWD,                         !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.35,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {d9175abf-9297-43b1-951d-150fe99e4a65}, !- Handle
  OfficeLightsSat,                        !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {0d8f1d38-c4eb-4d4b-962d-de3756add1e8}, !- Handle
  OfficeHVACAvailSun,                     !- Name
  {c5e60a18-e703-4f6c-9478-6ac15d8c8d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {c5e60a18-e703-4f6c-9478-6ac15d8c8d26}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {3c00fee5-ada9-4f6f-8e4e-ebe72549d5eb}, !- Handle
  OfficeHVACAvailWD,                      !- Name
  {c5e60a18-e703-4f6c-9478-6ac15d8c8d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6c9f3337-2af1-46be-b4f2-2ac4160b82c5}, !- Handle
  OfficeHVACAvailSat,                     !- Name
  {c5e60a18-e703-4f6c-9478-6ac15d8c8d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a5f934de-dc8a-4419-b269-c79b8fb4e48e}, !- Handle
  AllOnHVACAvailDay,                      !- Name
  {c5e60a18-e703-4f6c-9478-6ac15d8c8d26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9e90e97f-731a-4e47-9a1c-f9a7066158f2}, !- Handle
  OfficeClgSetptSun,                      !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {0d17b00a-54ef-4ccf-bf6e-a77603761806}, !- Handle
  OfficeClgSetptWD,                       !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {05e7faee-9fda-4eaf-90c0-03ba354179e8}, !- Handle
  OfficeClgSetptSat,                      !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {f185acbb-c48c-4327-b510-76f695542789}, !- Handle
  OfficeHtgSetptSun,                      !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {7338a605-3883-4cb3-9713-cb9acff26835}, !- Handle
  OfficeHtgSetptWD,                       !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {0fc6b454-408e-4e36-9e51-2fa0f5356625}, !- Handle
  OfficeHtgSetptSat,                      !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Week,
  {aed9ffaa-3d86-412b-9143-e8e7cb382169}, !- Handle
  WaterMainCZ12JanWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {53f75dd6-7af0-47d0-a950-0510cf7d10e0}, !- Sunday Schedule:Day Name
  {53f75dd6-7af0-47d0-a950-0510cf7d10e0}, !- Monday Schedule:Day Name
  {53f75dd6-7af0-47d0-a950-0510cf7d10e0}, !- Tuesday Schedule:Day Name
  {53f75dd6-7af0-47d0-a950-0510cf7d10e0}, !- Wednesday Schedule:Day Name
  {53f75dd6-7af0-47d0-a950-0510cf7d10e0}, !- Thursday Schedule:Day Name
  {53f75dd6-7af0-47d0-a950-0510cf7d10e0}, !- Friday Schedule:Day Name
  {53f75dd6-7af0-47d0-a950-0510cf7d10e0}, !- Saturday Schedule:Day Name
  {53f75dd6-7af0-47d0-a950-0510cf7d10e0}, !- Holiday Schedule:Day Name
  {53f75dd6-7af0-47d0-a950-0510cf7d10e0}, !- SummerDesignDay Schedule:Day Name
  {53f75dd6-7af0-47d0-a950-0510cf7d10e0}, !- WinterDesignDay Schedule:Day Name
  {53f75dd6-7af0-47d0-a950-0510cf7d10e0}, !- CustomDay1 Schedule:Day Name
  {53f75dd6-7af0-47d0-a950-0510cf7d10e0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {04599eb1-e19f-416e-a20d-d81a79c5ee3a}, !- Handle
  WaterMainCZ12FebWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {d6ea771b-993f-43e4-8160-f03b685f25cb}, !- Sunday Schedule:Day Name
  {d6ea771b-993f-43e4-8160-f03b685f25cb}, !- Monday Schedule:Day Name
  {d6ea771b-993f-43e4-8160-f03b685f25cb}, !- Tuesday Schedule:Day Name
  {d6ea771b-993f-43e4-8160-f03b685f25cb}, !- Wednesday Schedule:Day Name
  {d6ea771b-993f-43e4-8160-f03b685f25cb}, !- Thursday Schedule:Day Name
  {d6ea771b-993f-43e4-8160-f03b685f25cb}, !- Friday Schedule:Day Name
  {d6ea771b-993f-43e4-8160-f03b685f25cb}, !- Saturday Schedule:Day Name
  {d6ea771b-993f-43e4-8160-f03b685f25cb}, !- Holiday Schedule:Day Name
  {d6ea771b-993f-43e4-8160-f03b685f25cb}, !- SummerDesignDay Schedule:Day Name
  {d6ea771b-993f-43e4-8160-f03b685f25cb}, !- WinterDesignDay Schedule:Day Name
  {d6ea771b-993f-43e4-8160-f03b685f25cb}, !- CustomDay1 Schedule:Day Name
  {d6ea771b-993f-43e4-8160-f03b685f25cb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6a00ebb8-821e-4a01-a789-a1a055f520a0}, !- Handle
  WaterMainCZ12MarWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {c5ae7345-48e1-49b8-8cc2-916dd6511520}, !- Sunday Schedule:Day Name
  {c5ae7345-48e1-49b8-8cc2-916dd6511520}, !- Monday Schedule:Day Name
  {c5ae7345-48e1-49b8-8cc2-916dd6511520}, !- Tuesday Schedule:Day Name
  {c5ae7345-48e1-49b8-8cc2-916dd6511520}, !- Wednesday Schedule:Day Name
  {c5ae7345-48e1-49b8-8cc2-916dd6511520}, !- Thursday Schedule:Day Name
  {c5ae7345-48e1-49b8-8cc2-916dd6511520}, !- Friday Schedule:Day Name
  {c5ae7345-48e1-49b8-8cc2-916dd6511520}, !- Saturday Schedule:Day Name
  {c5ae7345-48e1-49b8-8cc2-916dd6511520}, !- Holiday Schedule:Day Name
  {c5ae7345-48e1-49b8-8cc2-916dd6511520}, !- SummerDesignDay Schedule:Day Name
  {c5ae7345-48e1-49b8-8cc2-916dd6511520}, !- WinterDesignDay Schedule:Day Name
  {c5ae7345-48e1-49b8-8cc2-916dd6511520}, !- CustomDay1 Schedule:Day Name
  {c5ae7345-48e1-49b8-8cc2-916dd6511520}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d7ab1b9f-4251-4555-8981-0e98c889565e}, !- Handle
  WaterMainCZ12AprWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {01e0400b-e6c9-4d39-beda-9594f637ee16}, !- Sunday Schedule:Day Name
  {01e0400b-e6c9-4d39-beda-9594f637ee16}, !- Monday Schedule:Day Name
  {01e0400b-e6c9-4d39-beda-9594f637ee16}, !- Tuesday Schedule:Day Name
  {01e0400b-e6c9-4d39-beda-9594f637ee16}, !- Wednesday Schedule:Day Name
  {01e0400b-e6c9-4d39-beda-9594f637ee16}, !- Thursday Schedule:Day Name
  {01e0400b-e6c9-4d39-beda-9594f637ee16}, !- Friday Schedule:Day Name
  {01e0400b-e6c9-4d39-beda-9594f637ee16}, !- Saturday Schedule:Day Name
  {01e0400b-e6c9-4d39-beda-9594f637ee16}, !- Holiday Schedule:Day Name
  {01e0400b-e6c9-4d39-beda-9594f637ee16}, !- SummerDesignDay Schedule:Day Name
  {01e0400b-e6c9-4d39-beda-9594f637ee16}, !- WinterDesignDay Schedule:Day Name
  {01e0400b-e6c9-4d39-beda-9594f637ee16}, !- CustomDay1 Schedule:Day Name
  {01e0400b-e6c9-4d39-beda-9594f637ee16}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {60133caf-79ac-475f-9001-922de262e652}, !- Handle
  WaterMainCZ12MayWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {74a5c497-6706-4197-b2c5-c9079c0f6950}, !- Sunday Schedule:Day Name
  {74a5c497-6706-4197-b2c5-c9079c0f6950}, !- Monday Schedule:Day Name
  {74a5c497-6706-4197-b2c5-c9079c0f6950}, !- Tuesday Schedule:Day Name
  {74a5c497-6706-4197-b2c5-c9079c0f6950}, !- Wednesday Schedule:Day Name
  {74a5c497-6706-4197-b2c5-c9079c0f6950}, !- Thursday Schedule:Day Name
  {74a5c497-6706-4197-b2c5-c9079c0f6950}, !- Friday Schedule:Day Name
  {74a5c497-6706-4197-b2c5-c9079c0f6950}, !- Saturday Schedule:Day Name
  {74a5c497-6706-4197-b2c5-c9079c0f6950}, !- Holiday Schedule:Day Name
  {74a5c497-6706-4197-b2c5-c9079c0f6950}, !- SummerDesignDay Schedule:Day Name
  {74a5c497-6706-4197-b2c5-c9079c0f6950}, !- WinterDesignDay Schedule:Day Name
  {74a5c497-6706-4197-b2c5-c9079c0f6950}, !- CustomDay1 Schedule:Day Name
  {74a5c497-6706-4197-b2c5-c9079c0f6950}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {866c0786-3fd2-48b4-a0b7-ea53863093b4}, !- Handle
  WaterMainCZ12JunWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {a6479da1-d0dd-4abd-8c1a-450e27c1da2f}, !- Sunday Schedule:Day Name
  {a6479da1-d0dd-4abd-8c1a-450e27c1da2f}, !- Monday Schedule:Day Name
  {a6479da1-d0dd-4abd-8c1a-450e27c1da2f}, !- Tuesday Schedule:Day Name
  {a6479da1-d0dd-4abd-8c1a-450e27c1da2f}, !- Wednesday Schedule:Day Name
  {a6479da1-d0dd-4abd-8c1a-450e27c1da2f}, !- Thursday Schedule:Day Name
  {a6479da1-d0dd-4abd-8c1a-450e27c1da2f}, !- Friday Schedule:Day Name
  {a6479da1-d0dd-4abd-8c1a-450e27c1da2f}, !- Saturday Schedule:Day Name
  {a6479da1-d0dd-4abd-8c1a-450e27c1da2f}, !- Holiday Schedule:Day Name
  {a6479da1-d0dd-4abd-8c1a-450e27c1da2f}, !- SummerDesignDay Schedule:Day Name
  {a6479da1-d0dd-4abd-8c1a-450e27c1da2f}, !- WinterDesignDay Schedule:Day Name
  {a6479da1-d0dd-4abd-8c1a-450e27c1da2f}, !- CustomDay1 Schedule:Day Name
  {a6479da1-d0dd-4abd-8c1a-450e27c1da2f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0be9b999-2f89-4fa0-bb5b-3fa53a05a846}, !- Handle
  WaterMainCZ12JulWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {74073f7e-02c0-4a22-9f5d-324e27d8b1fb}, !- Sunday Schedule:Day Name
  {74073f7e-02c0-4a22-9f5d-324e27d8b1fb}, !- Monday Schedule:Day Name
  {74073f7e-02c0-4a22-9f5d-324e27d8b1fb}, !- Tuesday Schedule:Day Name
  {74073f7e-02c0-4a22-9f5d-324e27d8b1fb}, !- Wednesday Schedule:Day Name
  {74073f7e-02c0-4a22-9f5d-324e27d8b1fb}, !- Thursday Schedule:Day Name
  {74073f7e-02c0-4a22-9f5d-324e27d8b1fb}, !- Friday Schedule:Day Name
  {74073f7e-02c0-4a22-9f5d-324e27d8b1fb}, !- Saturday Schedule:Day Name
  {74073f7e-02c0-4a22-9f5d-324e27d8b1fb}, !- Holiday Schedule:Day Name
  {74073f7e-02c0-4a22-9f5d-324e27d8b1fb}, !- SummerDesignDay Schedule:Day Name
  {74073f7e-02c0-4a22-9f5d-324e27d8b1fb}, !- WinterDesignDay Schedule:Day Name
  {74073f7e-02c0-4a22-9f5d-324e27d8b1fb}, !- CustomDay1 Schedule:Day Name
  {74073f7e-02c0-4a22-9f5d-324e27d8b1fb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {07158581-f803-43c7-9008-af1f605c15a2}, !- Handle
  WaterMainCZ12AugWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {8c9f8bd0-5590-4b75-9816-7ec36823ecda}, !- Sunday Schedule:Day Name
  {8c9f8bd0-5590-4b75-9816-7ec36823ecda}, !- Monday Schedule:Day Name
  {8c9f8bd0-5590-4b75-9816-7ec36823ecda}, !- Tuesday Schedule:Day Name
  {8c9f8bd0-5590-4b75-9816-7ec36823ecda}, !- Wednesday Schedule:Day Name
  {8c9f8bd0-5590-4b75-9816-7ec36823ecda}, !- Thursday Schedule:Day Name
  {8c9f8bd0-5590-4b75-9816-7ec36823ecda}, !- Friday Schedule:Day Name
  {8c9f8bd0-5590-4b75-9816-7ec36823ecda}, !- Saturday Schedule:Day Name
  {8c9f8bd0-5590-4b75-9816-7ec36823ecda}, !- Holiday Schedule:Day Name
  {8c9f8bd0-5590-4b75-9816-7ec36823ecda}, !- SummerDesignDay Schedule:Day Name
  {8c9f8bd0-5590-4b75-9816-7ec36823ecda}, !- WinterDesignDay Schedule:Day Name
  {8c9f8bd0-5590-4b75-9816-7ec36823ecda}, !- CustomDay1 Schedule:Day Name
  {8c9f8bd0-5590-4b75-9816-7ec36823ecda}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e18034bb-f15a-4136-9dbe-d9cdaa8f8169}, !- Handle
  WaterMainCZ12SepWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {dfc69ad2-6564-4cfa-aa64-82d6a2457cca}, !- Sunday Schedule:Day Name
  {dfc69ad2-6564-4cfa-aa64-82d6a2457cca}, !- Monday Schedule:Day Name
  {dfc69ad2-6564-4cfa-aa64-82d6a2457cca}, !- Tuesday Schedule:Day Name
  {dfc69ad2-6564-4cfa-aa64-82d6a2457cca}, !- Wednesday Schedule:Day Name
  {dfc69ad2-6564-4cfa-aa64-82d6a2457cca}, !- Thursday Schedule:Day Name
  {dfc69ad2-6564-4cfa-aa64-82d6a2457cca}, !- Friday Schedule:Day Name
  {dfc69ad2-6564-4cfa-aa64-82d6a2457cca}, !- Saturday Schedule:Day Name
  {dfc69ad2-6564-4cfa-aa64-82d6a2457cca}, !- Holiday Schedule:Day Name
  {dfc69ad2-6564-4cfa-aa64-82d6a2457cca}, !- SummerDesignDay Schedule:Day Name
  {dfc69ad2-6564-4cfa-aa64-82d6a2457cca}, !- WinterDesignDay Schedule:Day Name
  {dfc69ad2-6564-4cfa-aa64-82d6a2457cca}, !- CustomDay1 Schedule:Day Name
  {dfc69ad2-6564-4cfa-aa64-82d6a2457cca}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c65a17fd-e338-4a57-9329-fbcedbfb0384}, !- Handle
  WaterMainCZ12OctWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {648dc5b3-70c2-44ce-a2d0-5bac44cba9c0}, !- Sunday Schedule:Day Name
  {648dc5b3-70c2-44ce-a2d0-5bac44cba9c0}, !- Monday Schedule:Day Name
  {648dc5b3-70c2-44ce-a2d0-5bac44cba9c0}, !- Tuesday Schedule:Day Name
  {648dc5b3-70c2-44ce-a2d0-5bac44cba9c0}, !- Wednesday Schedule:Day Name
  {648dc5b3-70c2-44ce-a2d0-5bac44cba9c0}, !- Thursday Schedule:Day Name
  {648dc5b3-70c2-44ce-a2d0-5bac44cba9c0}, !- Friday Schedule:Day Name
  {648dc5b3-70c2-44ce-a2d0-5bac44cba9c0}, !- Saturday Schedule:Day Name
  {648dc5b3-70c2-44ce-a2d0-5bac44cba9c0}, !- Holiday Schedule:Day Name
  {648dc5b3-70c2-44ce-a2d0-5bac44cba9c0}, !- SummerDesignDay Schedule:Day Name
  {648dc5b3-70c2-44ce-a2d0-5bac44cba9c0}, !- WinterDesignDay Schedule:Day Name
  {648dc5b3-70c2-44ce-a2d0-5bac44cba9c0}, !- CustomDay1 Schedule:Day Name
  {648dc5b3-70c2-44ce-a2d0-5bac44cba9c0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {81a67445-6df0-41fa-ab1a-4d152283d730}, !- Handle
  WaterMainCZ12NovWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {4599af01-297d-49da-a409-926e445ffc5f}, !- Sunday Schedule:Day Name
  {4599af01-297d-49da-a409-926e445ffc5f}, !- Monday Schedule:Day Name
  {4599af01-297d-49da-a409-926e445ffc5f}, !- Tuesday Schedule:Day Name
  {4599af01-297d-49da-a409-926e445ffc5f}, !- Wednesday Schedule:Day Name
  {4599af01-297d-49da-a409-926e445ffc5f}, !- Thursday Schedule:Day Name
  {4599af01-297d-49da-a409-926e445ffc5f}, !- Friday Schedule:Day Name
  {4599af01-297d-49da-a409-926e445ffc5f}, !- Saturday Schedule:Day Name
  {4599af01-297d-49da-a409-926e445ffc5f}, !- Holiday Schedule:Day Name
  {4599af01-297d-49da-a409-926e445ffc5f}, !- SummerDesignDay Schedule:Day Name
  {4599af01-297d-49da-a409-926e445ffc5f}, !- WinterDesignDay Schedule:Day Name
  {4599af01-297d-49da-a409-926e445ffc5f}, !- CustomDay1 Schedule:Day Name
  {4599af01-297d-49da-a409-926e445ffc5f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {eaebc7b4-84c2-480f-bd91-c67601154ae8}, !- Handle
  WaterMainCZ12DecWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {7890f2b4-53c5-4f50-838d-346bcd6596e5}, !- Sunday Schedule:Day Name
  {7890f2b4-53c5-4f50-838d-346bcd6596e5}, !- Monday Schedule:Day Name
  {7890f2b4-53c5-4f50-838d-346bcd6596e5}, !- Tuesday Schedule:Day Name
  {7890f2b4-53c5-4f50-838d-346bcd6596e5}, !- Wednesday Schedule:Day Name
  {7890f2b4-53c5-4f50-838d-346bcd6596e5}, !- Thursday Schedule:Day Name
  {7890f2b4-53c5-4f50-838d-346bcd6596e5}, !- Friday Schedule:Day Name
  {7890f2b4-53c5-4f50-838d-346bcd6596e5}, !- Saturday Schedule:Day Name
  {7890f2b4-53c5-4f50-838d-346bcd6596e5}, !- Holiday Schedule:Day Name
  {7890f2b4-53c5-4f50-838d-346bcd6596e5}, !- SummerDesignDay Schedule:Day Name
  {7890f2b4-53c5-4f50-838d-346bcd6596e5}, !- WinterDesignDay Schedule:Day Name
  {7890f2b4-53c5-4f50-838d-346bcd6596e5}, !- CustomDay1 Schedule:Day Name
  {7890f2b4-53c5-4f50-838d-346bcd6596e5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {43cef588-65d5-4250-918e-1bc2de943983}, !- Handle
  OfficeOccupancyWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {a41e0baf-ea00-436a-bac3-8f71fa0ab511}, !- Sunday Schedule:Day Name
  {5b5c8b7f-8bbd-469b-a120-858d984c885c}, !- Monday Schedule:Day Name
  {5b5c8b7f-8bbd-469b-a120-858d984c885c}, !- Tuesday Schedule:Day Name
  {5b5c8b7f-8bbd-469b-a120-858d984c885c}, !- Wednesday Schedule:Day Name
  {5b5c8b7f-8bbd-469b-a120-858d984c885c}, !- Thursday Schedule:Day Name
  {5b5c8b7f-8bbd-469b-a120-858d984c885c}, !- Friday Schedule:Day Name
  {8b9e01aa-9f2f-4f70-9976-4d6e626986f2}, !- Saturday Schedule:Day Name
  {a41e0baf-ea00-436a-bac3-8f71fa0ab511}, !- Holiday Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- SummerDesignDay Schedule:Day Name
  {3e996e49-154e-4dd0-b6a5-3c68ec500d67}, !- WinterDesignDay Schedule:Day Name
  {a41e0baf-ea00-436a-bac3-8f71fa0ab511}, !- CustomDay1 Schedule:Day Name
  {a41e0baf-ea00-436a-bac3-8f71fa0ab511}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {75b39160-810b-4f73-a3d3-a7a1a2b7e023}, !- Handle
  OfficeReceptacleWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {c5be1696-6448-4015-a65d-2616e057c820}, !- Sunday Schedule:Day Name
  {d8ef52a7-6900-4471-b304-613ad3425c01}, !- Monday Schedule:Day Name
  {d8ef52a7-6900-4471-b304-613ad3425c01}, !- Tuesday Schedule:Day Name
  {d8ef52a7-6900-4471-b304-613ad3425c01}, !- Wednesday Schedule:Day Name
  {d8ef52a7-6900-4471-b304-613ad3425c01}, !- Thursday Schedule:Day Name
  {d8ef52a7-6900-4471-b304-613ad3425c01}, !- Friday Schedule:Day Name
  {022ed61f-2f3e-445a-bd92-0ce424ff8a8b}, !- Saturday Schedule:Day Name
  {c5be1696-6448-4015-a65d-2616e057c820}, !- Holiday Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- SummerDesignDay Schedule:Day Name
  {3e996e49-154e-4dd0-b6a5-3c68ec500d67}, !- WinterDesignDay Schedule:Day Name
  {c5be1696-6448-4015-a65d-2616e057c820}, !- CustomDay1 Schedule:Day Name
  {c5be1696-6448-4015-a65d-2616e057c820}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6b9a237e-41e3-46bb-aa3b-25e1bd1c31e7}, !- Handle
  OfficeGasEquipWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {1b1f465d-4f41-4db0-857f-848d9c9c5fa4}, !- Sunday Schedule:Day Name
  {d34b193b-2956-465c-84bb-460cc78bc4fa}, !- Monday Schedule:Day Name
  {d34b193b-2956-465c-84bb-460cc78bc4fa}, !- Tuesday Schedule:Day Name
  {d34b193b-2956-465c-84bb-460cc78bc4fa}, !- Wednesday Schedule:Day Name
  {d34b193b-2956-465c-84bb-460cc78bc4fa}, !- Thursday Schedule:Day Name
  {d34b193b-2956-465c-84bb-460cc78bc4fa}, !- Friday Schedule:Day Name
  {d4b61d3e-44fe-4e3b-aeec-de8788437291}, !- Saturday Schedule:Day Name
  {1b1f465d-4f41-4db0-857f-848d9c9c5fa4}, !- Holiday Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- SummerDesignDay Schedule:Day Name
  {3e996e49-154e-4dd0-b6a5-3c68ec500d67}, !- WinterDesignDay Schedule:Day Name
  {1b1f465d-4f41-4db0-857f-848d9c9c5fa4}, !- CustomDay1 Schedule:Day Name
  {1b1f465d-4f41-4db0-857f-848d9c9c5fa4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d26a27e0-4ded-4e82-b64d-4da8c26b84ed}, !- Handle
  OfficeInfiltrationWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {0abc926d-d0cf-4ed5-af06-d42f27792ec4}, !- Sunday Schedule:Day Name
  {bdd23018-e132-460f-bf50-3e859c53e1e0}, !- Monday Schedule:Day Name
  {bdd23018-e132-460f-bf50-3e859c53e1e0}, !- Tuesday Schedule:Day Name
  {bdd23018-e132-460f-bf50-3e859c53e1e0}, !- Wednesday Schedule:Day Name
  {bdd23018-e132-460f-bf50-3e859c53e1e0}, !- Thursday Schedule:Day Name
  {bdd23018-e132-460f-bf50-3e859c53e1e0}, !- Friday Schedule:Day Name
  {a4e7b6b0-83c6-43a3-8fc9-d6be1c1c6a1a}, !- Saturday Schedule:Day Name
  {0abc926d-d0cf-4ed5-af06-d42f27792ec4}, !- Holiday Schedule:Day Name
  {bdd23018-e132-460f-bf50-3e859c53e1e0}, !- SummerDesignDay Schedule:Day Name
  {bdd23018-e132-460f-bf50-3e859c53e1e0}, !- WinterDesignDay Schedule:Day Name
  {0abc926d-d0cf-4ed5-af06-d42f27792ec4}, !- CustomDay1 Schedule:Day Name
  {0abc926d-d0cf-4ed5-af06-d42f27792ec4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e726aab4-c6f0-43f7-962d-917f49a0f2fe}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- Sunday Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- Monday Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- Tuesday Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- Wednesday Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- Thursday Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- Friday Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- Saturday Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- Holiday Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- SummerDesignDay Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- WinterDesignDay Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- CustomDay1 Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {349256ae-680a-4498-a037-5cc48f0c685e}, !- Handle
  OfficeServiceHotWaterWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {e99d054f-d9fb-4275-be31-7a8633573783}, !- Sunday Schedule:Day Name
  {a888b3ef-e5d8-423c-ba95-014bff685c50}, !- Monday Schedule:Day Name
  {a888b3ef-e5d8-423c-ba95-014bff685c50}, !- Tuesday Schedule:Day Name
  {a888b3ef-e5d8-423c-ba95-014bff685c50}, !- Wednesday Schedule:Day Name
  {a888b3ef-e5d8-423c-ba95-014bff685c50}, !- Thursday Schedule:Day Name
  {a888b3ef-e5d8-423c-ba95-014bff685c50}, !- Friday Schedule:Day Name
  {dcf5082f-bf33-4175-9e74-115bf96e2a6d}, !- Saturday Schedule:Day Name
  {e99d054f-d9fb-4275-be31-7a8633573783}, !- Holiday Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- SummerDesignDay Schedule:Day Name
  {3e996e49-154e-4dd0-b6a5-3c68ec500d67}, !- WinterDesignDay Schedule:Day Name
  {e99d054f-d9fb-4275-be31-7a8633573783}, !- CustomDay1 Schedule:Day Name
  {e99d054f-d9fb-4275-be31-7a8633573783}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8b5e82dd-98bf-45ca-8c9f-1a91895cf6e0}, !- Handle
  OfficeLightsWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {0ee8528c-717b-495a-bf6d-214d2262274f}, !- Sunday Schedule:Day Name
  {eee657bc-f19f-4758-a333-99f32046c7ea}, !- Monday Schedule:Day Name
  {eee657bc-f19f-4758-a333-99f32046c7ea}, !- Tuesday Schedule:Day Name
  {eee657bc-f19f-4758-a333-99f32046c7ea}, !- Wednesday Schedule:Day Name
  {eee657bc-f19f-4758-a333-99f32046c7ea}, !- Thursday Schedule:Day Name
  {eee657bc-f19f-4758-a333-99f32046c7ea}, !- Friday Schedule:Day Name
  {d9175abf-9297-43b1-951d-150fe99e4a65}, !- Saturday Schedule:Day Name
  {0ee8528c-717b-495a-bf6d-214d2262274f}, !- Holiday Schedule:Day Name
  {85a74e18-d739-483e-8b43-1aa1457c8376}, !- SummerDesignDay Schedule:Day Name
  {3e996e49-154e-4dd0-b6a5-3c68ec500d67}, !- WinterDesignDay Schedule:Day Name
  {0ee8528c-717b-495a-bf6d-214d2262274f}, !- CustomDay1 Schedule:Day Name
  {0ee8528c-717b-495a-bf6d-214d2262274f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3e8dac58-93a2-4be9-bf85-23666cd6780b}, !- Handle
  OfficeHVACAvailWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {0d8f1d38-c4eb-4d4b-962d-de3756add1e8}, !- Sunday Schedule:Day Name
  {3c00fee5-ada9-4f6f-8e4e-ebe72549d5eb}, !- Monday Schedule:Day Name
  {3c00fee5-ada9-4f6f-8e4e-ebe72549d5eb}, !- Tuesday Schedule:Day Name
  {3c00fee5-ada9-4f6f-8e4e-ebe72549d5eb}, !- Wednesday Schedule:Day Name
  {3c00fee5-ada9-4f6f-8e4e-ebe72549d5eb}, !- Thursday Schedule:Day Name
  {3c00fee5-ada9-4f6f-8e4e-ebe72549d5eb}, !- Friday Schedule:Day Name
  {6c9f3337-2af1-46be-b4f2-2ac4160b82c5}, !- Saturday Schedule:Day Name
  {0d8f1d38-c4eb-4d4b-962d-de3756add1e8}, !- Holiday Schedule:Day Name
  {a5f934de-dc8a-4419-b269-c79b8fb4e48e}, !- SummerDesignDay Schedule:Day Name
  {a5f934de-dc8a-4419-b269-c79b8fb4e48e}, !- WinterDesignDay Schedule:Day Name
  {0d8f1d38-c4eb-4d4b-962d-de3756add1e8}, !- CustomDay1 Schedule:Day Name
  {0d8f1d38-c4eb-4d4b-962d-de3756add1e8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f580e602-1aaa-4119-8607-06d1f1ad45a2}, !- Handle
  OfficeClgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {9e90e97f-731a-4e47-9a1c-f9a7066158f2}, !- Sunday Schedule:Day Name
  {0d17b00a-54ef-4ccf-bf6e-a77603761806}, !- Monday Schedule:Day Name
  {0d17b00a-54ef-4ccf-bf6e-a77603761806}, !- Tuesday Schedule:Day Name
  {0d17b00a-54ef-4ccf-bf6e-a77603761806}, !- Wednesday Schedule:Day Name
  {0d17b00a-54ef-4ccf-bf6e-a77603761806}, !- Thursday Schedule:Day Name
  {0d17b00a-54ef-4ccf-bf6e-a77603761806}, !- Friday Schedule:Day Name
  {05e7faee-9fda-4eaf-90c0-03ba354179e8}, !- Saturday Schedule:Day Name
  {9e90e97f-731a-4e47-9a1c-f9a7066158f2}, !- Holiday Schedule:Day Name
  {0d17b00a-54ef-4ccf-bf6e-a77603761806}, !- SummerDesignDay Schedule:Day Name
  {0d17b00a-54ef-4ccf-bf6e-a77603761806}, !- WinterDesignDay Schedule:Day Name
  {9e90e97f-731a-4e47-9a1c-f9a7066158f2}, !- CustomDay1 Schedule:Day Name
  {9e90e97f-731a-4e47-9a1c-f9a7066158f2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d73883ae-2b4b-4cdd-b91f-fa099bee1969}, !- Handle
  OfficeHtgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {f185acbb-c48c-4327-b510-76f695542789}, !- Sunday Schedule:Day Name
  {7338a605-3883-4cb3-9713-cb9acff26835}, !- Monday Schedule:Day Name
  {7338a605-3883-4cb3-9713-cb9acff26835}, !- Tuesday Schedule:Day Name
  {7338a605-3883-4cb3-9713-cb9acff26835}, !- Wednesday Schedule:Day Name
  {7338a605-3883-4cb3-9713-cb9acff26835}, !- Thursday Schedule:Day Name
  {7338a605-3883-4cb3-9713-cb9acff26835}, !- Friday Schedule:Day Name
  {0fc6b454-408e-4e36-9e51-2fa0f5356625}, !- Saturday Schedule:Day Name
  {f185acbb-c48c-4327-b510-76f695542789}, !- Holiday Schedule:Day Name
  {7338a605-3883-4cb3-9713-cb9acff26835}, !- SummerDesignDay Schedule:Day Name
  {7338a605-3883-4cb3-9713-cb9acff26835}, !- WinterDesignDay Schedule:Day Name
  {f185acbb-c48c-4327-b510-76f695542789}, !- CustomDay1 Schedule:Day Name
  {f185acbb-c48c-4327-b510-76f695542789}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {cbfce5f8-f943-48d1-8c6e-61faa4787e90}, !- Handle
  WaterMainCZ12,                          !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {aed9ffaa-3d86-412b-9143-e8e7cb382169}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {04599eb1-e19f-416e-a20d-d81a79c5ee3a}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {6a00ebb8-821e-4a01-a789-a1a055f520a0}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {d7ab1b9f-4251-4555-8981-0e98c889565e}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {60133caf-79ac-475f-9001-922de262e652}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {866c0786-3fd2-48b4-a0b7-ea53863093b4}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {0be9b999-2f89-4fa0-bb5b-3fa53a05a846}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {07158581-f803-43c7-9008-af1f605c15a2}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {e18034bb-f15a-4136-9dbe-d9cdaa8f8169}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {c65a17fd-e338-4a57-9329-fbcedbfb0384}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {81a67445-6df0-41fa-ab1a-4d152283d730}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {eaebc7b4-84c2-480f-bd91-c67601154ae8}; !- Week Schedule Until Date 12

OS:YearDescription,
  {b5a3a9a6-7e70-48d3-b55d-f560fed74b88}; !- Handle

OS:Schedule:Year,
  {6067a40b-54a3-4c1e-8697-e67cc2d0dde2}, !- Handle
  OfficeOccupancy,                        !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {43cef588-65d5-4250-918e-1bc2de943983}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {9f861a42-c80b-44ac-a9c6-7ae939c63e67}, !- Handle
  OfficeReceptacle,                       !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {75b39160-810b-4f73-a3d3-a7a1a2b7e023}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {dd209391-a39e-4362-b534-86f410175132}, !- Handle
  OfficeGasEquip,                         !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {6b9a237e-41e3-46bb-aa3b-25e1bd1c31e7}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {7640d5ce-7890-4d83-9931-a0945ff3157e}, !- Handle
  OfficeInfiltration,                     !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d26a27e0-4ded-4e82-b64d-4da8c26b84ed}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {27dc6faf-bb8e-4720-b92f-34e45a34daf5}, !- Handle
  On,                                     !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e726aab4-c6f0-43f7-962d-917f49a0f2fe}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {29ab2c4f-e5df-4beb-a6dd-ed363607ade7}, !- Handle
  OfficeServiceHotWater,                  !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {349256ae-680a-4498-a037-5cc48f0c685e}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {c76908e4-a42a-4519-9a6e-3e688d320e82}, !- Handle
  OfficeLights,                           !- Name
  {404b479a-ff94-4db3-b255-01671ddbfc7a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8b5e82dd-98bf-45ca-8c9f-1a91895cf6e0}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {87a0aec9-2078-4c69-a09a-1cab1692fa97}, !- Handle
  OfficeHVACAvail,                        !- Name
  {c5e60a18-e703-4f6c-9478-6ac15d8c8d26}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3e8dac58-93a2-4be9-bf85-23666cd6780b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {3e17190a-d947-41b0-a616-2d63c83fb34a}, !- Handle
  OfficeClgSetpt,                         !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f580e602-1aaa-4119-8607-06d1f1ad45a2}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {d2abf04a-0cdf-42cb-8a0a-70cb64eac2df}, !- Handle
  OfficeHtgSetpt,                         !- Name
  {edc0f993-c2ea-452c-9d9e-90f6587e0aae}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d73883ae-2b4b-4cdd-b91f-fa099bee1969}; !- Week Schedule Until Date 1

OS:Site:WaterMainsTemperature,
  {69e130f5-69eb-48b5-aca0-9639f0916edd}, !- Handle
  Schedule,                               !- Calculation Method
  {cbfce5f8-f943-48d1-8c6e-61faa4787e90}; !- Temperature Schedule Name

OS:Facility,
  {199e0296-9edc-4ff5-808f-3c28ab5db970}; !- Handle

OS:Building,
  {785abb5d-72df-4399-8bd8-944c95e29418}, !- Handle
  Large Office,                           !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {d8ebbf0d-d47f-4605-9f1e-116fc96429ae}, !- Handle
  Basement Spc,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4a33803b-9206-4210-aa54-14dffdb8a33e}, !- Building Story Name
  {7de43b35-da7f-4545-8c5c-68afe5f2e98b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {98a34850-df72-498e-9327-279940f2d65e}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e941526c-b429-4b7a-8ab6-a40014f86e2f}, !- Handle
  Core_bottom,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1664ff5d-3201-424d-8a75-3b24486e1c1b}, !- Building Story Name
  {a7118069-541d-4216-8258-0106b740a71b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6e299ba3-4d23-41ab-8cf6-2ecbd3e33c2e}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {8f696b96-bef5-4bea-ad50-4738600e98b5}, !- Handle
  GroundFloor_Plenum,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1664ff5d-3201-424d-8a75-3b24486e1c1b}, !- Building Story Name
  {6e9556f9-9d5e-4951-bc36-8b08921f9c48}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e6904084-0f0c-480d-bdc3-d23cdd5c31fd}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {3669e2f7-098f-42af-af02-ff596bf74de0}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1664ff5d-3201-424d-8a75-3b24486e1c1b}, !- Building Story Name
  {80e03240-4ccf-4833-9bd6-4084da47efb9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b6ced1b8-c29f-44a3-81b0-aba62e38cd2b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {85be31b1-e741-4825-8491-04a6e339d5ab}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1664ff5d-3201-424d-8a75-3b24486e1c1b}, !- Building Story Name
  {c400016e-9df0-48fe-8b59-44aa1bed761d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f624d917-119c-4943-a86a-e52a8571a574}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {c8ddc214-dd00-470e-9361-2b7a9c760278}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1664ff5d-3201-424d-8a75-3b24486e1c1b}, !- Building Story Name
  {f84fadd3-cf58-48ff-9666-764b97ca41a5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a4e9c8cb-7697-4e03-8480-c3ae5cbc99d7}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {8f16a51d-c3e8-4bd3-8db3-05a9e05513dc}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1664ff5d-3201-424d-8a75-3b24486e1c1b}, !- Building Story Name
  {ad61c7f5-c505-41c1-ada0-d2d4b52f3ba6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e2eca842-6e6c-4966-8b93-19eefcf4fd64}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {53c5a29c-da17-4cc1-911d-13a9a6d6ddc1}, !- Handle
  Core_mid,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {27d92cdd-e2ab-4a25-9ffa-af217a1fed80}, !- Building Story Name
  {f6e1bbdf-7612-4704-8e10-d67bafa2d99d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {71316ef4-d7fa-40f8-b800-4d83d52ff343}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {c955b0d5-f240-447d-af00-2888cd2e6d63}, !- Handle
  MidFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {27d92cdd-e2ab-4a25-9ffa-af217a1fed80}, !- Building Story Name
  {bf22d4f0-f3a5-4445-bc6d-7763075f82e1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4cb131b4-7e28-4ea1-9651-0e7301f94926}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {80d8d565-f6d2-4ee2-9501-44a987b39f8d}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {27d92cdd-e2ab-4a25-9ffa-af217a1fed80}, !- Building Story Name
  {1f237510-4b96-418c-828e-4a17a2740ff1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {628e82e3-b90b-41dc-bc94-d981ee19fc3f}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b799a2f5-1059-4682-8527-a65e60bf1a30}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {27d92cdd-e2ab-4a25-9ffa-af217a1fed80}, !- Building Story Name
  {b7575c89-4020-425f-88ba-5a531dbf8fe7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3ab2cc29-efca-4a24-8477-eaeeadc595dd}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b9ea2140-4e51-4a7d-99f1-b33e5eeb5372}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {27d92cdd-e2ab-4a25-9ffa-af217a1fed80}, !- Building Story Name
  {eedab4da-87de-4306-9ef3-b34f4880ac64}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a9e23cc4-4fe1-415b-ba86-0d97d0f4ddbd}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e0484add-46e6-4471-9fd8-b2ce8457d449}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {27d92cdd-e2ab-4a25-9ffa-af217a1fed80}, !- Building Story Name
  {e190a518-29dd-40ab-bd00-9a238b11a321}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e968ef23-3c06-4384-8603-4bdc1a96dd67}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d1c1efeb-b3d6-4f5e-8259-cd7ceaa5b50a}, !- Handle
  Core_hi,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0540d9cd-79ac-4366-8c9a-b11156e69b4a}, !- Building Story Name
  {448ae8fd-49cf-4273-b593-57ed1e4494e3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0a706548-e79c-45c4-9e8f-4ff3d3c4e500}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {ef907855-5537-4f4b-a920-1f9429854e1e}, !- Handle
  HiFloor_Plenum,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0540d9cd-79ac-4366-8c9a-b11156e69b4a}, !- Building Story Name
  {f613e6a6-68ee-4877-ba79-d4c22f1fc3ff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2b58948f-eadf-41eb-b9b0-e07078aa851b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {f20a9d85-6676-4fcb-ac33-22836509cf22}, !- Handle
  Perimeter_hi_ZN_1,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0540d9cd-79ac-4366-8c9a-b11156e69b4a}, !- Building Story Name
  {56ed54b0-8011-40b5-8908-76736a156a65}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c6a8c0b4-ac15-42b0-bc21-6ecd5b3a6997}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {0cddb881-485d-4e6d-80d5-7e802da1e864}, !- Handle
  Perimeter_hi_ZN_2,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0540d9cd-79ac-4366-8c9a-b11156e69b4a}, !- Building Story Name
  {813a53a0-8fac-4923-abdf-3a4cb58830b8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5d066303-9ff3-4ba6-bd43-7f19e7f81ce4}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {afad1a22-13be-4a16-98cc-5825299a64a5}, !- Handle
  Perimeter_hi_ZN_3,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0540d9cd-79ac-4366-8c9a-b11156e69b4a}, !- Building Story Name
  {ddfe69c1-c146-4759-abdf-7a72fe2949c2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5edd0ff2-dd1d-40e1-85b7-e905542dca86}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {65a61903-92a3-40c0-a1d3-e8ba6df9c234}, !- Handle
  Perimeter_hi_ZN_4,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0540d9cd-79ac-4366-8c9a-b11156e69b4a}, !- Building Story Name
  {307d07f2-ada8-4194-9863-e940d00b8fa5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6fdc89da-7948-489a-b6ea-77a6960951e1}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {4a079711-18e2-4096-9967-3999e463e9c7}, !- Handle
  Core_top,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d266c654-49ad-42b5-ba0c-521b79059052}, !- Building Story Name
  {e1857cc8-2b0c-4a0e-9eb6-b568862f276c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cf4742e5-c834-4d7d-aa35-db48b5b77e7c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {304f3e1c-ca2a-492b-bdf2-6d10bc8ab13b}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d266c654-49ad-42b5-ba0c-521b79059052}, !- Building Story Name
  {4ab6dd3f-c72e-4268-8ff9-e71c3570da2d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e6c4a2c4-64d5-4c93-a52e-e9eabf27510f}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {fd3c1ed9-814f-4223-a367-3d4280548084}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d266c654-49ad-42b5-ba0c-521b79059052}, !- Building Story Name
  {8fef16df-f986-4c4a-a9cf-4a04aa52ad8c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {29a34bf7-dc64-4639-a6ad-5857dd6cb3e0}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {8b20e9e5-9a00-469c-9a26-359a85ff03a8}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d266c654-49ad-42b5-ba0c-521b79059052}, !- Building Story Name
  {ce71cb5f-fabe-4181-bb3f-da68758fea9f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {42f8aae9-fc22-4ef3-85bb-64dfee16dc37}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {cd1c6f3d-b36c-4aed-9707-05884c87e8ec}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d266c654-49ad-42b5-ba0c-521b79059052}, !- Building Story Name
  {a5b438b2-281e-444d-abcc-981701c4307c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2da731c9-6f08-46e3-90d7-4b9f11594ae0}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {f136fb3a-0b4c-4f52-9cc6-4d2ede8e42f2}, !- Handle
  TopFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d266c654-49ad-42b5-ba0c-521b79059052}, !- Building Story Name
  {8a74dd29-a15c-4e23-83de-adc288dfb62e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c7e27ac0-40c4-45b3-b474-aab9ed6acf41}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {7de43b35-da7f-4545-8c5c-68afe5f2e98b}, !- Handle
  Basement Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7316e70a-69b8-405e-a1fc-9a0202062991}, !- Zone Air Inlet Port List
  {a125584c-46bd-4622-955b-03146dda93cc}, !- Zone Air Exhaust Port List
  {7485f4ec-9b8f-425f-9c73-29e233212831}, !- Zone Air Node Name
  {ab8093e0-2fa1-41cf-80d0-aa5800d43207}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {273a2e0d-aa0f-46f1-b12c-f2fcc0faa399}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {487e1354-1b41-465d-b4c8-78fa2c2bd832}, !- Handle
  Basement Thermal Zone Room Air Node,    !- Name
  {7485f4ec-9b8f-425f-9c73-29e233212831}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7485f4ec-9b8f-425f-9c73-29e233212831}, !- Handle
  {1f70c023-82f6-446a-8c3e-c586ef43bba7}, !- Name
  {7de43b35-da7f-4545-8c5c-68afe5f2e98b}, !- Source Object
  11,                                     !- Outlet Port
  {487e1354-1b41-465d-b4c8-78fa2c2bd832}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7316e70a-69b8-405e-a1fc-9a0202062991}, !- Handle
  {06127720-a7a2-4950-b006-276743531aba}, !- Name
  {7de43b35-da7f-4545-8c5c-68afe5f2e98b}, !- HVAC Component
  {681c5be0-409a-4f68-9ad7-60fb1594bd94}; !- Port 1

OS:PortList,
  {a125584c-46bd-4622-955b-03146dda93cc}, !- Handle
  {c8c7045c-3278-446d-bf28-1d48447d882e}, !- Name
  {7de43b35-da7f-4545-8c5c-68afe5f2e98b}; !- HVAC Component

OS:PortList,
  {ab8093e0-2fa1-41cf-80d0-aa5800d43207}, !- Handle
  {0e82ee1f-2504-4460-a678-546587120684}, !- Name
  {7de43b35-da7f-4545-8c5c-68afe5f2e98b}, !- HVAC Component
  {a40f3091-e859-4584-b3c7-a3102fd73c3c}; !- Port 1

OS:Sizing:Zone,
  {f6611d07-19fb-4a7b-8bd5-1d34569ce45a}, !- Handle
  {7de43b35-da7f-4545-8c5c-68afe5f2e98b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {07ca9bd8-8574-44d3-8851-eda62740debf}, !- Handle
  {bedccfab-7844-4a97-b71b-0727af868026}, !- Name
  {7de43b35-da7f-4545-8c5c-68afe5f2e98b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b653e0c-50e1-48a0-9277-7d9d7eec364b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a7118069-541d-4216-8258-0106b740a71b}, !- Handle
  Core_bottom Thermal Zone,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7040bed8-7da6-434f-bc21-f5482547f8d6}, !- Zone Air Inlet Port List
  {d24cd582-d9fa-4571-bdc4-acc701d10db3}, !- Zone Air Exhaust Port List
  {5be7ef74-743d-4b13-a618-d9bb1e26ed43}, !- Zone Air Node Name
  {b10d0291-e2ae-448f-a2ff-ad2ed02acb73}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7e280c0-0c98-4270-a6bb-7172bf914779}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {169713a5-38f0-4169-8085-bb991ba24764}, !- Handle
  Core_bottom Thermal Zone Room Air Node, !- Name
  {5be7ef74-743d-4b13-a618-d9bb1e26ed43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5be7ef74-743d-4b13-a618-d9bb1e26ed43}, !- Handle
  {28d08224-71d0-4449-8f2a-8b6b916ff07d}, !- Name
  {a7118069-541d-4216-8258-0106b740a71b}, !- Source Object
  11,                                     !- Outlet Port
  {169713a5-38f0-4169-8085-bb991ba24764}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7040bed8-7da6-434f-bc21-f5482547f8d6}, !- Handle
  {dbba1a71-6239-4810-b494-d5e5fd6a9174}, !- Name
  {a7118069-541d-4216-8258-0106b740a71b}, !- HVAC Component
  {5c5bdc68-17ba-4f88-822c-3d29bc880877}; !- Port 1

OS:PortList,
  {d24cd582-d9fa-4571-bdc4-acc701d10db3}, !- Handle
  {e46721a2-1b2d-4aad-b4fd-83f370fb1df3}, !- Name
  {a7118069-541d-4216-8258-0106b740a71b}; !- HVAC Component

OS:PortList,
  {b10d0291-e2ae-448f-a2ff-ad2ed02acb73}, !- Handle
  {fbe07903-4d1a-4d4d-b4a8-6cc6f62bb6e5}, !- Name
  {a7118069-541d-4216-8258-0106b740a71b}, !- HVAC Component
  {aef939dc-9d9c-4906-9a3a-2fe7f1d245a0}; !- Port 1

OS:Sizing:Zone,
  {bedd5c55-41e3-4216-80f4-1485e73264c7}, !- Handle
  {a7118069-541d-4216-8258-0106b740a71b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bed204a1-862e-4050-b4ff-8a21364e9b04}, !- Handle
  {40824254-4548-486f-9604-509594da1870}, !- Name
  {a7118069-541d-4216-8258-0106b740a71b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab97d157-0d0e-4a80-940a-1b01cbf65ddb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {80e03240-4ccf-4833-9bd6-4084da47efb9}, !- Handle
  Perimeter_bot_ZN_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6e0e3ae-7273-4dbd-84ce-c4a9b996b125}, !- Zone Air Inlet Port List
  {537966d6-c5f1-41ad-b1ad-d8f2f21fb3f4}, !- Zone Air Exhaust Port List
  {59ad2e73-417e-4610-8a60-8686ac8f3d6b}, !- Zone Air Node Name
  {21527fd4-ce15-49bf-ba3f-d87b02d452e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30fb80d7-6e7d-46d7-ae28-a5363f632b7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6506f452-445a-4395-bc8b-53d62c9c78fa}, !- Handle
  Perimeter_bot_ZN_1 Thermal Zone Room Air Node, !- Name
  {59ad2e73-417e-4610-8a60-8686ac8f3d6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59ad2e73-417e-4610-8a60-8686ac8f3d6b}, !- Handle
  {2a8d642c-4535-4c59-8d05-a142240012f2}, !- Name
  {80e03240-4ccf-4833-9bd6-4084da47efb9}, !- Source Object
  11,                                     !- Outlet Port
  {6506f452-445a-4395-bc8b-53d62c9c78fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6e0e3ae-7273-4dbd-84ce-c4a9b996b125}, !- Handle
  {c6e33fd1-7b64-4010-9967-b111aebe11fc}, !- Name
  {80e03240-4ccf-4833-9bd6-4084da47efb9}, !- HVAC Component
  {85bc51bf-9656-4b51-ae7d-d19bd9eec310}; !- Port 1

OS:PortList,
  {537966d6-c5f1-41ad-b1ad-d8f2f21fb3f4}, !- Handle
  {38db81e0-c5db-4aa9-beab-b38bf64bd67d}, !- Name
  {80e03240-4ccf-4833-9bd6-4084da47efb9}; !- HVAC Component

OS:PortList,
  {21527fd4-ce15-49bf-ba3f-d87b02d452e1}, !- Handle
  {e22b062c-6a1a-43cb-92cb-94f458ed4399}, !- Name
  {80e03240-4ccf-4833-9bd6-4084da47efb9}, !- HVAC Component
  {934beba5-4410-41c3-a7d9-63405af4c34e}; !- Port 1

OS:Sizing:Zone,
  {75378787-b7a4-481e-a763-e39b6c0e4c3d}, !- Handle
  {80e03240-4ccf-4833-9bd6-4084da47efb9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {157a95fd-7b9c-4d7c-b2ec-472e459e3b86}, !- Handle
  {d7699f9f-6bec-4e21-952c-81cc1f6c1114}, !- Name
  {80e03240-4ccf-4833-9bd6-4084da47efb9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f562a7a-ad73-4b71-b689-9911b3b86e9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {c400016e-9df0-48fe-8b59-44aa1bed761d}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0860ae2-f16a-4d00-9cc5-0cd63f350a44}, !- Zone Air Inlet Port List
  {34112b4d-f17c-41ee-849d-be0a726b2719}, !- Zone Air Exhaust Port List
  {c5313400-46c6-4c37-9377-1f8d7cfbf0a4}, !- Zone Air Node Name
  {23ab48e6-f197-42f2-9558-11903636594a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2c18be6-4bff-4708-85d1-beed446a68e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c98c0d1-cdc5-4b2a-ab56-a3032eb18be6}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone Room Air Node, !- Name
  {c5313400-46c6-4c37-9377-1f8d7cfbf0a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5313400-46c6-4c37-9377-1f8d7cfbf0a4}, !- Handle
  {03129ccb-c621-4bd5-8d71-d5fd7d2ed4b5}, !- Name
  {c400016e-9df0-48fe-8b59-44aa1bed761d}, !- Source Object
  11,                                     !- Outlet Port
  {1c98c0d1-cdc5-4b2a-ab56-a3032eb18be6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0860ae2-f16a-4d00-9cc5-0cd63f350a44}, !- Handle
  {be07e8c4-6721-4910-8faf-acc22e95da09}, !- Name
  {c400016e-9df0-48fe-8b59-44aa1bed761d}, !- HVAC Component
  {b74488a5-b400-4eff-aa5b-4e4e279b1baa}; !- Port 1

OS:PortList,
  {34112b4d-f17c-41ee-849d-be0a726b2719}, !- Handle
  {5454a33a-dd5b-43c3-8bb0-23b17fdae231}, !- Name
  {c400016e-9df0-48fe-8b59-44aa1bed761d}; !- HVAC Component

OS:PortList,
  {23ab48e6-f197-42f2-9558-11903636594a}, !- Handle
  {100f2cfb-0569-4519-bdd2-91cc285b8625}, !- Name
  {c400016e-9df0-48fe-8b59-44aa1bed761d}, !- HVAC Component
  {cb5fd530-1482-47d6-b4a0-331bb66fea7f}; !- Port 1

OS:Sizing:Zone,
  {eb3f3489-7099-4046-8fe8-a322ecf613c8}, !- Handle
  {c400016e-9df0-48fe-8b59-44aa1bed761d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0c87fca-1522-43d1-b0b9-58d25cd23fd7}, !- Handle
  {efaf5d9c-1251-4647-8328-d45c931b5906}, !- Name
  {c400016e-9df0-48fe-8b59-44aa1bed761d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90bcee95-d295-45b1-a8c3-ba29eb181870}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f84fadd3-cf58-48ff-9666-764b97ca41a5}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e4fb753-2805-4e02-836f-0374cb44de62}, !- Zone Air Inlet Port List
  {a8e5c39c-e35c-400e-babf-0d1e621a4e83}, !- Zone Air Exhaust Port List
  {eb0eedc4-6c12-4ef3-a72a-c47bbee8d06a}, !- Zone Air Node Name
  {3d6120ad-2770-47eb-b56a-2080a24c91d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb6a5ec0-bf62-4fa4-aa32-edf60dd39b08}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b87b3ebc-d863-40ae-a7ae-96927098fec6}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone Room Air Node, !- Name
  {eb0eedc4-6c12-4ef3-a72a-c47bbee8d06a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb0eedc4-6c12-4ef3-a72a-c47bbee8d06a}, !- Handle
  {db0007e2-2309-4f67-8e52-1d3155195799}, !- Name
  {f84fadd3-cf58-48ff-9666-764b97ca41a5}, !- Source Object
  11,                                     !- Outlet Port
  {b87b3ebc-d863-40ae-a7ae-96927098fec6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e4fb753-2805-4e02-836f-0374cb44de62}, !- Handle
  {c21619ea-2b52-4e01-832a-ab60d9670d66}, !- Name
  {f84fadd3-cf58-48ff-9666-764b97ca41a5}, !- HVAC Component
  {81f00de5-b36f-48e9-8c35-23bf31f566eb}; !- Port 1

OS:PortList,
  {a8e5c39c-e35c-400e-babf-0d1e621a4e83}, !- Handle
  {6df20369-7823-4541-825d-f20d5d6a4dec}, !- Name
  {f84fadd3-cf58-48ff-9666-764b97ca41a5}; !- HVAC Component

OS:PortList,
  {3d6120ad-2770-47eb-b56a-2080a24c91d8}, !- Handle
  {e416b94e-91b1-4f60-b519-c29cad351ec8}, !- Name
  {f84fadd3-cf58-48ff-9666-764b97ca41a5}, !- HVAC Component
  {0180e64b-f625-480f-befb-686fe1a8ee47}; !- Port 1

OS:Sizing:Zone,
  {c086f043-9028-4aff-8b1c-6071f9107a22}, !- Handle
  {f84fadd3-cf58-48ff-9666-764b97ca41a5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1fbd3d3-1e3e-4205-9abc-eef669940450}, !- Handle
  {2a0036b4-52e5-48df-97ee-f3ec1c742360}, !- Name
  {f84fadd3-cf58-48ff-9666-764b97ca41a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3039fef-2eec-46dd-aceb-dcb702c72635}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ad61c7f5-c505-41c1-ada0-d2d4b52f3ba6}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a05f4a9-bc55-4737-b195-5873eb57dc0c}, !- Zone Air Inlet Port List
  {69aba835-28da-4a0a-924e-66550c5223eb}, !- Zone Air Exhaust Port List
  {4a45e79c-422f-4d2e-9c80-88a7f6d4d448}, !- Zone Air Node Name
  {78cfd42b-dc97-40a2-b42b-a8a991f43558}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {349f8d0a-2fa7-4ff8-abd1-b3a9c14f1776}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {848dccbf-f314-4d41-b0e7-99a4c5ea162c}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone Room Air Node, !- Name
  {4a45e79c-422f-4d2e-9c80-88a7f6d4d448}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a45e79c-422f-4d2e-9c80-88a7f6d4d448}, !- Handle
  {64133f62-2b3f-49ae-a305-73954794cbdd}, !- Name
  {ad61c7f5-c505-41c1-ada0-d2d4b52f3ba6}, !- Source Object
  11,                                     !- Outlet Port
  {848dccbf-f314-4d41-b0e7-99a4c5ea162c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a05f4a9-bc55-4737-b195-5873eb57dc0c}, !- Handle
  {b3605db1-698b-48a6-acbb-7a5ee7bf44ad}, !- Name
  {ad61c7f5-c505-41c1-ada0-d2d4b52f3ba6}, !- HVAC Component
  {f56123d1-8cff-4629-b8b8-a6a113cdf0cd}; !- Port 1

OS:PortList,
  {69aba835-28da-4a0a-924e-66550c5223eb}, !- Handle
  {1fb6430a-175c-462a-9ea1-5311455dd15b}, !- Name
  {ad61c7f5-c505-41c1-ada0-d2d4b52f3ba6}; !- HVAC Component

OS:PortList,
  {78cfd42b-dc97-40a2-b42b-a8a991f43558}, !- Handle
  {c884872e-29d8-49d3-804f-168b8f9f1085}, !- Name
  {ad61c7f5-c505-41c1-ada0-d2d4b52f3ba6}, !- HVAC Component
  {d7eec269-bcfd-4972-b21b-e55565d128e9}; !- Port 1

OS:Sizing:Zone,
  {3848b801-a8ad-4512-8521-28d2c21658eb}, !- Handle
  {ad61c7f5-c505-41c1-ada0-d2d4b52f3ba6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {debaf01e-30cc-402a-8e9c-a46da9ad3bb2}, !- Handle
  {d2ee1402-d411-4bde-b0e8-528833e379da}, !- Name
  {ad61c7f5-c505-41c1-ada0-d2d4b52f3ba6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a0dfd09-1514-438f-9c92-904206ba1d6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {6e9556f9-9d5e-4951-bc36-8b08921f9c48}, !- Handle
  GroundFloor_Plenum Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49ae7767-4ca8-4f04-bbf3-5a2050ed59b9}, !- Zone Air Inlet Port List
  {0fc26fc6-5800-4f81-912b-75a4c252eb64}, !- Zone Air Exhaust Port List
  {43abbd2b-ea50-4bc1-8cb3-00f85bf8e5ab}, !- Zone Air Node Name
  {e0b4f113-d707-42f0-8f04-ae6cac555da8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40f3afaa-b48a-4840-a4bf-457af1ec4eca}, !- Handle
  GroundFloor_Plenum Thermal Zone Room Air Node, !- Name
  {43abbd2b-ea50-4bc1-8cb3-00f85bf8e5ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43abbd2b-ea50-4bc1-8cb3-00f85bf8e5ab}, !- Handle
  {79276e0a-5469-4239-8f3f-8307c94c074f}, !- Name
  {6e9556f9-9d5e-4951-bc36-8b08921f9c48}, !- Source Object
  11,                                     !- Outlet Port
  {40f3afaa-b48a-4840-a4bf-457af1ec4eca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49ae7767-4ca8-4f04-bbf3-5a2050ed59b9}, !- Handle
  {7db05a63-4890-4716-b9bb-3fbfc926321e}, !- Name
  {6e9556f9-9d5e-4951-bc36-8b08921f9c48}; !- HVAC Component

OS:PortList,
  {0fc26fc6-5800-4f81-912b-75a4c252eb64}, !- Handle
  {43b5140f-9bfd-4c5f-acf2-45f3b6c0470e}, !- Name
  {6e9556f9-9d5e-4951-bc36-8b08921f9c48}; !- HVAC Component

OS:PortList,
  {e0b4f113-d707-42f0-8f04-ae6cac555da8}, !- Handle
  {9cc7c88c-66b2-4237-b314-1deadf42179e}, !- Name
  {6e9556f9-9d5e-4951-bc36-8b08921f9c48}; !- HVAC Component

OS:Sizing:Zone,
  {0676cd7c-6c43-4403-a59d-e71418671ac1}, !- Handle
  {6e9556f9-9d5e-4951-bc36-8b08921f9c48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25a93b84-fa5e-41c1-abf9-7f4ff4156b1a}, !- Handle
  {193f2f8b-62ae-4fa0-98ca-c5ee0513cdb5}, !- Name
  {6e9556f9-9d5e-4951-bc36-8b08921f9c48}; !- Thermal Zone

OS:ThermalZone,
  {f6e1bbdf-7612-4704-8e10-d67bafa2d99d}, !- Handle
  Core_mid Thermal Zone,                  !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa2926d4-d99a-4c62-869d-fddfb5f5b2e7}, !- Zone Air Inlet Port List
  {e4ed40a5-a725-4cc4-863c-822743c94beb}, !- Zone Air Exhaust Port List
  {6d473a7c-8316-4dcd-91ac-7b0672796082}, !- Zone Air Node Name
  {f7601393-c9d0-439c-9c14-89ce05689ec9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b34d0c14-689f-4867-a54d-8ba4ae81b40e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b8f681a-9ff1-436b-af20-16b7e4fa4e1c}, !- Handle
  Core_mid Thermal Zone Room Air Node,    !- Name
  {6d473a7c-8316-4dcd-91ac-7b0672796082}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d473a7c-8316-4dcd-91ac-7b0672796082}, !- Handle
  {6285a30e-507d-45bb-a15b-6b842920ca59}, !- Name
  {f6e1bbdf-7612-4704-8e10-d67bafa2d99d}, !- Source Object
  11,                                     !- Outlet Port
  {9b8f681a-9ff1-436b-af20-16b7e4fa4e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa2926d4-d99a-4c62-869d-fddfb5f5b2e7}, !- Handle
  {69265824-36bf-499b-ab17-b61019318413}, !- Name
  {f6e1bbdf-7612-4704-8e10-d67bafa2d99d}, !- HVAC Component
  {b2bd1f55-be2f-4ee9-a3cd-8f8ef74e14c0}; !- Port 1

OS:PortList,
  {e4ed40a5-a725-4cc4-863c-822743c94beb}, !- Handle
  {d332a86d-8ece-440e-8092-bfd57e750d52}, !- Name
  {f6e1bbdf-7612-4704-8e10-d67bafa2d99d}; !- HVAC Component

OS:PortList,
  {f7601393-c9d0-439c-9c14-89ce05689ec9}, !- Handle
  {093579c7-af6f-4166-be53-59e9ce826468}, !- Name
  {f6e1bbdf-7612-4704-8e10-d67bafa2d99d}, !- HVAC Component
  {d88cc747-e573-497a-be4b-e0831c7a8102}; !- Port 1

OS:Sizing:Zone,
  {55b619f0-7f03-41d9-9229-01c80880a053}, !- Handle
  {f6e1bbdf-7612-4704-8e10-d67bafa2d99d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9adfe44f-58f4-4940-a0d1-f7deab11f2c6}, !- Handle
  {5be49554-ea37-482f-a97c-b5c781485383}, !- Name
  {f6e1bbdf-7612-4704-8e10-d67bafa2d99d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b7d1d13-8032-46e6-85d3-919e8d831a50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1f237510-4b96-418c-828e-4a17a2740ff1}, !- Handle
  Perimeter_mid_ZN_1 Thermal Zone,        !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7364e67-aef9-4bab-bcdc-27d8bae5b56a}, !- Zone Air Inlet Port List
  {c1425cff-85f5-40ac-8cd0-4ff661640b6f}, !- Zone Air Exhaust Port List
  {07d453f5-bdd9-435b-b877-d02add16e8bb}, !- Zone Air Node Name
  {cd4eb446-5c01-4ec8-8262-e4cb4919cdbc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94d40e3c-856a-4c41-a131-c4517110c6e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13b9616f-de03-450d-95da-0586335898ba}, !- Handle
  Perimeter_mid_ZN_1 Thermal Zone Room Air Node, !- Name
  {07d453f5-bdd9-435b-b877-d02add16e8bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07d453f5-bdd9-435b-b877-d02add16e8bb}, !- Handle
  {7254f1c8-0228-43f8-abb8-b7cc105c05cf}, !- Name
  {1f237510-4b96-418c-828e-4a17a2740ff1}, !- Source Object
  11,                                     !- Outlet Port
  {13b9616f-de03-450d-95da-0586335898ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7364e67-aef9-4bab-bcdc-27d8bae5b56a}, !- Handle
  {9a250c46-cc09-4fa5-9b24-97dedef649bd}, !- Name
  {1f237510-4b96-418c-828e-4a17a2740ff1}, !- HVAC Component
  {ee689281-ed82-4e05-b860-084e87760059}; !- Port 1

OS:PortList,
  {c1425cff-85f5-40ac-8cd0-4ff661640b6f}, !- Handle
  {299bed30-f19b-41e1-8e64-3fbc48c8431a}, !- Name
  {1f237510-4b96-418c-828e-4a17a2740ff1}; !- HVAC Component

OS:PortList,
  {cd4eb446-5c01-4ec8-8262-e4cb4919cdbc}, !- Handle
  {fdf5cb85-4bbb-49ca-90dd-01700f2e25fc}, !- Name
  {1f237510-4b96-418c-828e-4a17a2740ff1}, !- HVAC Component
  {d1554148-66f3-4f9f-b51d-e54d7589d03b}; !- Port 1

OS:Sizing:Zone,
  {247b21f1-5c18-4bb5-956e-7a9fb6380d80}, !- Handle
  {1f237510-4b96-418c-828e-4a17a2740ff1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2517457-c06a-4ca4-a6ce-6a824db2f253}, !- Handle
  {951dd8a3-9be9-45a4-aeee-f551d1a8bb33}, !- Name
  {1f237510-4b96-418c-828e-4a17a2740ff1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ca9ec7a-55f7-4115-8ef8-d2e5fc4ba318}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {b7575c89-4020-425f-88ba-5a531dbf8fe7}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone,        !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4357416-fbb2-4ac7-9ce3-344df471f8bc}, !- Zone Air Inlet Port List
  {a29a375d-5af1-47c2-9bfd-b54e86c4e15f}, !- Zone Air Exhaust Port List
  {ccc8d589-049e-4bc6-b90f-5477e587d49f}, !- Zone Air Node Name
  {d0ef5980-dff3-4282-8fce-2455951cdff7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8479fa4d-1cf6-4f60-8515-f41107d1abdc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b8f586c-86c8-4933-93f5-ebe04c9597c2}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone Room Air Node, !- Name
  {ccc8d589-049e-4bc6-b90f-5477e587d49f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccc8d589-049e-4bc6-b90f-5477e587d49f}, !- Handle
  {a0290c56-6d11-43f6-a773-185d957a83d1}, !- Name
  {b7575c89-4020-425f-88ba-5a531dbf8fe7}, !- Source Object
  11,                                     !- Outlet Port
  {5b8f586c-86c8-4933-93f5-ebe04c9597c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4357416-fbb2-4ac7-9ce3-344df471f8bc}, !- Handle
  {dc873a73-c402-4149-9681-4e242371255a}, !- Name
  {b7575c89-4020-425f-88ba-5a531dbf8fe7}, !- HVAC Component
  {cfec6053-6d72-4c5c-ac2f-672f84dc5b85}; !- Port 1

OS:PortList,
  {a29a375d-5af1-47c2-9bfd-b54e86c4e15f}, !- Handle
  {ab7e0735-8909-4983-9797-3a8354d04768}, !- Name
  {b7575c89-4020-425f-88ba-5a531dbf8fe7}; !- HVAC Component

OS:PortList,
  {d0ef5980-dff3-4282-8fce-2455951cdff7}, !- Handle
  {1a5fda4f-c417-4f34-b65e-d56b03730991}, !- Name
  {b7575c89-4020-425f-88ba-5a531dbf8fe7}, !- HVAC Component
  {0c0a82c9-1e68-4f52-a777-e4663a68a5de}; !- Port 1

OS:Sizing:Zone,
  {f19b3a63-aa92-4d85-8200-a580214804ff}, !- Handle
  {b7575c89-4020-425f-88ba-5a531dbf8fe7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15272cfc-cf22-40be-85af-a046ea97ec1a}, !- Handle
  {9eb5abc9-3220-40fc-b22b-21900dc16ce1}, !- Name
  {b7575c89-4020-425f-88ba-5a531dbf8fe7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {903214bd-fe1c-48b2-b800-120600c2f0c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {eedab4da-87de-4306-9ef3-b34f4880ac64}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone,        !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73393968-03bc-422e-9bfc-116f246b9958}, !- Zone Air Inlet Port List
  {e612f592-e620-4388-bd12-bc4c21f00c50}, !- Zone Air Exhaust Port List
  {f0afe4f1-4183-4bcc-ab23-83892c64459e}, !- Zone Air Node Name
  {e40c8982-4fb9-4207-b6f8-ee8aefd46b36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53274c86-059e-4a2b-9a95-72a26d3b953e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4c0abed-4381-4553-8f17-f2dbc2104d3b}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone Room Air Node, !- Name
  {f0afe4f1-4183-4bcc-ab23-83892c64459e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0afe4f1-4183-4bcc-ab23-83892c64459e}, !- Handle
  {87bb3288-e2f9-4bd9-8a97-5cc1c71e2085}, !- Name
  {eedab4da-87de-4306-9ef3-b34f4880ac64}, !- Source Object
  11,                                     !- Outlet Port
  {d4c0abed-4381-4553-8f17-f2dbc2104d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73393968-03bc-422e-9bfc-116f246b9958}, !- Handle
  {11e5d005-1f90-4715-be8c-320501c1c338}, !- Name
  {eedab4da-87de-4306-9ef3-b34f4880ac64}, !- HVAC Component
  {e28c0762-8080-44ea-ad97-473c7aa14f28}; !- Port 1

OS:PortList,
  {e612f592-e620-4388-bd12-bc4c21f00c50}, !- Handle
  {32842cfd-8ebb-4f93-971c-0f0ce600a680}, !- Name
  {eedab4da-87de-4306-9ef3-b34f4880ac64}; !- HVAC Component

OS:PortList,
  {e40c8982-4fb9-4207-b6f8-ee8aefd46b36}, !- Handle
  {55307d3f-9d83-4dc0-91d2-a89114337dac}, !- Name
  {eedab4da-87de-4306-9ef3-b34f4880ac64}, !- HVAC Component
  {87355977-b7b9-451c-907c-a9c8b509a276}; !- Port 1

OS:Sizing:Zone,
  {e898cbf4-eef8-464d-a460-349b8182ed6c}, !- Handle
  {eedab4da-87de-4306-9ef3-b34f4880ac64}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef31e5de-e989-4a01-ad1a-d319b3103dc2}, !- Handle
  {bbc185b6-5e9a-41d2-ad09-3f2bb871df0b}, !- Name
  {eedab4da-87de-4306-9ef3-b34f4880ac64}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d4264c5f-57e7-4578-ad5e-300ef48189be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e190a518-29dd-40ab-bd00-9a238b11a321}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone,        !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ba1989c-a942-45e1-8c41-2670925f2ebd}, !- Zone Air Inlet Port List
  {7c1c39cc-7d10-4e6a-ae23-6d570d8d1fc5}, !- Zone Air Exhaust Port List
  {780f5d14-3ab9-4a2f-a9ef-5e04c8fe6175}, !- Zone Air Node Name
  {33a40a02-cb3a-4de8-afef-b3299080b31a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15f64dcc-c6d0-4526-b475-f39a827226c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {477dc4a4-78ef-46aa-bb15-3f341e58b239}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone Room Air Node, !- Name
  {780f5d14-3ab9-4a2f-a9ef-5e04c8fe6175}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {780f5d14-3ab9-4a2f-a9ef-5e04c8fe6175}, !- Handle
  {b981d677-b486-4cb5-bd5c-1aadcc55c62e}, !- Name
  {e190a518-29dd-40ab-bd00-9a238b11a321}, !- Source Object
  11,                                     !- Outlet Port
  {477dc4a4-78ef-46aa-bb15-3f341e58b239}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ba1989c-a942-45e1-8c41-2670925f2ebd}, !- Handle
  {6cc689f7-4e34-4d87-976b-5bd9d58c9361}, !- Name
  {e190a518-29dd-40ab-bd00-9a238b11a321}, !- HVAC Component
  {b8d302d0-f1f4-4fa8-8219-776418569586}; !- Port 1

OS:PortList,
  {7c1c39cc-7d10-4e6a-ae23-6d570d8d1fc5}, !- Handle
  {a84485a1-4e9f-4821-8bac-9257113c6c1c}, !- Name
  {e190a518-29dd-40ab-bd00-9a238b11a321}; !- HVAC Component

OS:PortList,
  {33a40a02-cb3a-4de8-afef-b3299080b31a}, !- Handle
  {05b4b1ce-993c-47b7-adb2-26936372c1b0}, !- Name
  {e190a518-29dd-40ab-bd00-9a238b11a321}, !- HVAC Component
  {da805aaf-0e02-4345-8f96-62d49ee82163}; !- Port 1

OS:Sizing:Zone,
  {c15cf079-6600-4ff7-860d-86961ba8f4fa}, !- Handle
  {e190a518-29dd-40ab-bd00-9a238b11a321}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {017c610f-bbd8-468d-b755-1112dc1cb03c}, !- Handle
  {a1e17fb9-3ccc-49dc-abad-4878be5a6783}, !- Name
  {e190a518-29dd-40ab-bd00-9a238b11a321}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc7a1588-2c1b-4e47-832c-d42034265634}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {bf22d4f0-f3a5-4445-bc6d-7763075f82e1}, !- Handle
  MidFloor_Plenum Thermal Zone,           !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51d50f92-3f61-468f-8c05-24fc4760832b}, !- Zone Air Inlet Port List
  {034ff70b-820e-4717-bbed-932cde563f5b}, !- Zone Air Exhaust Port List
  {a374fa4f-0567-4d9f-8b48-d6a44ac2f801}, !- Zone Air Node Name
  {d4f50f71-d88c-430e-9bd9-283c80c8d5ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8a608e2-16f6-4929-99da-81eff551c73c}, !- Handle
  MidFloor_Plenum Thermal Zone Room Air Node, !- Name
  {a374fa4f-0567-4d9f-8b48-d6a44ac2f801}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a374fa4f-0567-4d9f-8b48-d6a44ac2f801}, !- Handle
  {51676408-0101-4110-b03e-ac6d9f0cef2d}, !- Name
  {bf22d4f0-f3a5-4445-bc6d-7763075f82e1}, !- Source Object
  11,                                     !- Outlet Port
  {c8a608e2-16f6-4929-99da-81eff551c73c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51d50f92-3f61-468f-8c05-24fc4760832b}, !- Handle
  {41f20691-bd0a-4ef6-8321-563e3acff72b}, !- Name
  {bf22d4f0-f3a5-4445-bc6d-7763075f82e1}; !- HVAC Component

OS:PortList,
  {034ff70b-820e-4717-bbed-932cde563f5b}, !- Handle
  {82181814-fab4-4ff7-91a3-ad34f2ef1300}, !- Name
  {bf22d4f0-f3a5-4445-bc6d-7763075f82e1}; !- HVAC Component

OS:PortList,
  {d4f50f71-d88c-430e-9bd9-283c80c8d5ee}, !- Handle
  {71d867d8-2e55-426d-b225-587c3b1cfd93}, !- Name
  {bf22d4f0-f3a5-4445-bc6d-7763075f82e1}; !- HVAC Component

OS:Sizing:Zone,
  {d27051df-b85d-4675-b763-260347ff86e3}, !- Handle
  {bf22d4f0-f3a5-4445-bc6d-7763075f82e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc9f15a5-3a59-4f68-97a2-4bceec5758b3}, !- Handle
  {bd0719f4-dc72-4625-8fa9-1e472201ae92}, !- Name
  {bf22d4f0-f3a5-4445-bc6d-7763075f82e1}; !- Thermal Zone

OS:ThermalZone,
  {448ae8fd-49cf-4273-b593-57ed1e4494e3}, !- Handle
  Core_hi Thermal Zone,                   !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64dd2cc5-f3cb-4c5e-888f-fe2c488b4197}, !- Zone Air Inlet Port List
  {bf9cfcd0-f6dd-49bf-87a5-e638a001ba1e}, !- Zone Air Exhaust Port List
  {e48bc08a-9fa4-4796-bcb6-90fd2b563686}, !- Zone Air Node Name
  {be94fd9b-1a89-48f8-88f2-312bcd143f86}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10a83cc9-c864-4229-89d4-2d0e4f1f7e3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {731e1350-0619-49c4-af6e-a2bc579ac596}, !- Handle
  Core_hi Thermal Zone Room Air Node,     !- Name
  {e48bc08a-9fa4-4796-bcb6-90fd2b563686}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e48bc08a-9fa4-4796-bcb6-90fd2b563686}, !- Handle
  {25ada509-d88d-45ef-8d22-52a5ba9165a7}, !- Name
  {448ae8fd-49cf-4273-b593-57ed1e4494e3}, !- Source Object
  11,                                     !- Outlet Port
  {731e1350-0619-49c4-af6e-a2bc579ac596}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64dd2cc5-f3cb-4c5e-888f-fe2c488b4197}, !- Handle
  {aa67e132-1724-453e-be8a-7cf8d7eb7131}, !- Name
  {448ae8fd-49cf-4273-b593-57ed1e4494e3}, !- HVAC Component
  {d9a1305d-4e6f-4ba2-b6e2-3d929d343dbf}; !- Port 1

OS:PortList,
  {bf9cfcd0-f6dd-49bf-87a5-e638a001ba1e}, !- Handle
  {73d24d81-f519-4e50-afe7-506bab2749c1}, !- Name
  {448ae8fd-49cf-4273-b593-57ed1e4494e3}; !- HVAC Component

OS:PortList,
  {be94fd9b-1a89-48f8-88f2-312bcd143f86}, !- Handle
  {1a32db64-2eb0-4084-b119-a2ec41671886}, !- Name
  {448ae8fd-49cf-4273-b593-57ed1e4494e3}, !- HVAC Component
  {fa44ef06-6fab-4194-924f-7d81665019be}; !- Port 1

OS:Sizing:Zone,
  {3e0420ef-65db-42df-b95a-9f5e5ea46945}, !- Handle
  {448ae8fd-49cf-4273-b593-57ed1e4494e3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2156839f-f76c-458b-84af-243977e0353b}, !- Handle
  {5250151f-48f0-402b-bba6-a1dcb2a74be3}, !- Name
  {448ae8fd-49cf-4273-b593-57ed1e4494e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6640d1ef-a712-4801-98f9-9f4b39e60f30}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {56ed54b0-8011-40b5-8908-76736a156a65}, !- Handle
  Perimeter_hi_ZN_1 Thermal Zone,         !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27128ad0-9438-46db-a2c3-9ff5e11aa7d0}, !- Zone Air Inlet Port List
  {7917a6b9-b34f-4c06-8d54-6fb9ac59b5ff}, !- Zone Air Exhaust Port List
  {c0f66323-74bb-4898-816e-98e540f86a53}, !- Zone Air Node Name
  {33c82a33-a533-4f4e-9a15-b5310c494bc3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e49f6aef-0ad2-460e-85ed-6dae1a0671ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28a9eefe-b4b8-4d30-9488-857335fccee2}, !- Handle
  Perimeter_hi_ZN_1 Thermal Zone Room Air Node, !- Name
  {c0f66323-74bb-4898-816e-98e540f86a53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0f66323-74bb-4898-816e-98e540f86a53}, !- Handle
  {71708d36-0f07-4b5c-b9c5-c1ffa7e5b315}, !- Name
  {56ed54b0-8011-40b5-8908-76736a156a65}, !- Source Object
  11,                                     !- Outlet Port
  {28a9eefe-b4b8-4d30-9488-857335fccee2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27128ad0-9438-46db-a2c3-9ff5e11aa7d0}, !- Handle
  {a4c60c98-5413-4561-9016-67cbd0d1af5d}, !- Name
  {56ed54b0-8011-40b5-8908-76736a156a65}, !- HVAC Component
  {b04c527c-d412-424e-8c46-68abda17844f}; !- Port 1

OS:PortList,
  {7917a6b9-b34f-4c06-8d54-6fb9ac59b5ff}, !- Handle
  {d51b8fad-f721-4b5f-8747-54413efa90ba}, !- Name
  {56ed54b0-8011-40b5-8908-76736a156a65}; !- HVAC Component

OS:PortList,
  {33c82a33-a533-4f4e-9a15-b5310c494bc3}, !- Handle
  {e7c27722-18e6-4345-a473-018cebcb2f97}, !- Name
  {56ed54b0-8011-40b5-8908-76736a156a65}, !- HVAC Component
  {ee8b043e-ed9d-4a4e-a78d-b77bad3c9bf8}; !- Port 1

OS:Sizing:Zone,
  {f66ea16c-f5ea-46fc-90a2-a4eeac4ff2b2}, !- Handle
  {56ed54b0-8011-40b5-8908-76736a156a65}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f1a0c97-281e-470e-bd8c-123f3ed81c1b}, !- Handle
  {6e9ea8f6-0392-465d-a8e2-e0c2ba5e99c5}, !- Name
  {56ed54b0-8011-40b5-8908-76736a156a65}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {80db2761-756b-4c66-8dc4-62be4cab9e9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {813a53a0-8fac-4923-abdf-3a4cb58830b8}, !- Handle
  Perimeter_hi_ZN_2 Thermal Zone,         !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9956fe73-eac1-4075-b0e7-97f39c4d15b6}, !- Zone Air Inlet Port List
  {7b86391a-c1e9-4289-897e-427903605b34}, !- Zone Air Exhaust Port List
  {524f8529-6ea0-4b5a-ac6d-85be07ab8181}, !- Zone Air Node Name
  {9bdda69b-9bdf-42c1-95ed-8851f4005a2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91a07b23-04e2-4ce0-90ad-33102a358731}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34d6096b-b258-4655-bf9a-90391243131c}, !- Handle
  Perimeter_hi_ZN_2 Thermal Zone Room Air Node, !- Name
  {524f8529-6ea0-4b5a-ac6d-85be07ab8181}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {524f8529-6ea0-4b5a-ac6d-85be07ab8181}, !- Handle
  {43485418-dd51-463d-b2a7-656f0439170c}, !- Name
  {813a53a0-8fac-4923-abdf-3a4cb58830b8}, !- Source Object
  11,                                     !- Outlet Port
  {34d6096b-b258-4655-bf9a-90391243131c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9956fe73-eac1-4075-b0e7-97f39c4d15b6}, !- Handle
  {a7a45c85-19b3-432a-bf2d-d034cc5ee94c}, !- Name
  {813a53a0-8fac-4923-abdf-3a4cb58830b8}, !- HVAC Component
  {4ba091ae-d069-4649-9b0d-cf1ae07d3b09}; !- Port 1

OS:PortList,
  {7b86391a-c1e9-4289-897e-427903605b34}, !- Handle
  {281e1c0d-835a-4723-a0a1-be63ed668bdd}, !- Name
  {813a53a0-8fac-4923-abdf-3a4cb58830b8}; !- HVAC Component

OS:PortList,
  {9bdda69b-9bdf-42c1-95ed-8851f4005a2c}, !- Handle
  {8620b1ef-6050-434a-92b9-4f6463d7d17a}, !- Name
  {813a53a0-8fac-4923-abdf-3a4cb58830b8}, !- HVAC Component
  {7ff3424d-e080-40f8-abd9-e722a501b9fc}; !- Port 1

OS:Sizing:Zone,
  {50725ff5-c15a-46fe-8b1b-ac5099375599}, !- Handle
  {813a53a0-8fac-4923-abdf-3a4cb58830b8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7847e1f-a804-48a4-b894-619b0a9a20c2}, !- Handle
  {f97e4273-f379-4642-afce-19d77b8b8786}, !- Name
  {813a53a0-8fac-4923-abdf-3a4cb58830b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {700ad1af-f4a4-44dc-83e0-e5d60ddd36a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ddfe69c1-c146-4759-abdf-7a72fe2949c2}, !- Handle
  Perimeter_hi_ZN_3 Thermal Zone,         !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb500742-302b-444d-a0c2-915f94c47511}, !- Zone Air Inlet Port List
  {1663549a-e4e5-45de-be2d-cef02f6cf9be}, !- Zone Air Exhaust Port List
  {8ad9d812-dc4b-4058-9709-adcffa4bf442}, !- Zone Air Node Name
  {010cb0e1-034a-430b-b61e-ccf81622de31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac10f570-c76b-4016-b902-8e75a2ca78df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0a817ba-5c68-416a-b12e-7590792c81a4}, !- Handle
  Perimeter_hi_ZN_3 Thermal Zone Room Air Node, !- Name
  {8ad9d812-dc4b-4058-9709-adcffa4bf442}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ad9d812-dc4b-4058-9709-adcffa4bf442}, !- Handle
  {10b84d9c-553a-4b82-963e-ddac99bf2e44}, !- Name
  {ddfe69c1-c146-4759-abdf-7a72fe2949c2}, !- Source Object
  11,                                     !- Outlet Port
  {a0a817ba-5c68-416a-b12e-7590792c81a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb500742-302b-444d-a0c2-915f94c47511}, !- Handle
  {846f27e1-c770-4889-b9a0-a4d0546c2713}, !- Name
  {ddfe69c1-c146-4759-abdf-7a72fe2949c2}, !- HVAC Component
  {4084cd1a-5fd8-48fa-a960-a7dcc6cf743e}; !- Port 1

OS:PortList,
  {1663549a-e4e5-45de-be2d-cef02f6cf9be}, !- Handle
  {59a8f5ff-a87a-49b3-a524-87b3c5a03645}, !- Name
  {ddfe69c1-c146-4759-abdf-7a72fe2949c2}; !- HVAC Component

OS:PortList,
  {010cb0e1-034a-430b-b61e-ccf81622de31}, !- Handle
  {e11b141f-352f-4219-bbd5-a63af1a36de3}, !- Name
  {ddfe69c1-c146-4759-abdf-7a72fe2949c2}, !- HVAC Component
  {a49bf763-f0d6-4ba6-81ba-4968bc0dc9d2}; !- Port 1

OS:Sizing:Zone,
  {5b7ec6e2-2d2c-4b6b-b42f-dbf254e3c1bf}, !- Handle
  {ddfe69c1-c146-4759-abdf-7a72fe2949c2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfa3c85f-d28a-462f-bc63-6f01d430b56b}, !- Handle
  {65f84d7e-a067-4489-bf06-03905cb60633}, !- Name
  {ddfe69c1-c146-4759-abdf-7a72fe2949c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b88b5a4c-f631-44d8-b426-db69494d22db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {307d07f2-ada8-4194-9863-e940d00b8fa5}, !- Handle
  Perimeter_hi_ZN_4 Thermal Zone,         !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {876813fe-89dd-43b6-af52-ab73f412c2d9}, !- Zone Air Inlet Port List
  {2d495bbc-287c-4aac-a2a0-8b6842717748}, !- Zone Air Exhaust Port List
  {5a771670-b7c6-4bd0-8960-28dddd97e768}, !- Zone Air Node Name
  {3230abf7-dd68-4ce8-a874-059bc747c793}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29a8e957-9133-4f04-8aac-d1fca4d0b1ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3756a53-4105-451b-8ea0-44c1eb26a4b5}, !- Handle
  Perimeter_hi_ZN_4 Thermal Zone Room Air Node, !- Name
  {5a771670-b7c6-4bd0-8960-28dddd97e768}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a771670-b7c6-4bd0-8960-28dddd97e768}, !- Handle
  {083d3ad7-0627-45f8-96b4-59dbb05206fd}, !- Name
  {307d07f2-ada8-4194-9863-e940d00b8fa5}, !- Source Object
  11,                                     !- Outlet Port
  {b3756a53-4105-451b-8ea0-44c1eb26a4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {876813fe-89dd-43b6-af52-ab73f412c2d9}, !- Handle
  {fa283128-81b6-4e7f-b0f6-0862e948fbb7}, !- Name
  {307d07f2-ada8-4194-9863-e940d00b8fa5}, !- HVAC Component
  {d9481028-e3fc-4cde-aeb5-4e79ab1fc3b2}; !- Port 1

OS:PortList,
  {2d495bbc-287c-4aac-a2a0-8b6842717748}, !- Handle
  {6e90e9bf-ee7d-46d4-8fb2-db6705e0f966}, !- Name
  {307d07f2-ada8-4194-9863-e940d00b8fa5}; !- HVAC Component

OS:PortList,
  {3230abf7-dd68-4ce8-a874-059bc747c793}, !- Handle
  {f9a13e94-58fc-4792-8760-81a9627c7d34}, !- Name
  {307d07f2-ada8-4194-9863-e940d00b8fa5}, !- HVAC Component
  {01e5430b-51ce-4c01-b5b1-70ffc07d7744}; !- Port 1

OS:Sizing:Zone,
  {364a6c48-828c-494a-849e-74882e52a486}, !- Handle
  {307d07f2-ada8-4194-9863-e940d00b8fa5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce74cd67-35a0-47d9-b3cb-3834093cf560}, !- Handle
  {748ca6d2-5d10-4fc3-822f-c1d56ed8b885}, !- Name
  {307d07f2-ada8-4194-9863-e940d00b8fa5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aee87b45-61c6-491e-af7c-e80c70a51707}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f613e6a6-68ee-4877-ba79-d4c22f1fc3ff}, !- Handle
  HiFloor_Plenum Thermal Zone,            !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57a262ef-465b-49e8-820e-2fabe6ab307e}, !- Zone Air Inlet Port List
  {5c0e35cd-7306-4a11-8a64-bfbee460eabd}, !- Zone Air Exhaust Port List
  {ce237655-6a54-4990-adfc-6710aaab9e94}, !- Zone Air Node Name
  {195dc3db-16db-4158-8993-6bec65edb22d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a707978-951f-4a21-88e6-6909bea7155e}, !- Handle
  HiFloor_Plenum Thermal Zone Room Air Node, !- Name
  {ce237655-6a54-4990-adfc-6710aaab9e94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce237655-6a54-4990-adfc-6710aaab9e94}, !- Handle
  {aafe35db-9cbf-479b-9e30-ef5293e58cd4}, !- Name
  {f613e6a6-68ee-4877-ba79-d4c22f1fc3ff}, !- Source Object
  11,                                     !- Outlet Port
  {6a707978-951f-4a21-88e6-6909bea7155e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57a262ef-465b-49e8-820e-2fabe6ab307e}, !- Handle
  {1941a83c-6596-4b14-8e44-dda0dfdfa558}, !- Name
  {f613e6a6-68ee-4877-ba79-d4c22f1fc3ff}; !- HVAC Component

OS:PortList,
  {5c0e35cd-7306-4a11-8a64-bfbee460eabd}, !- Handle
  {a3c1f38c-42af-4bb3-b89a-939f7980a7f1}, !- Name
  {f613e6a6-68ee-4877-ba79-d4c22f1fc3ff}; !- HVAC Component

OS:PortList,
  {195dc3db-16db-4158-8993-6bec65edb22d}, !- Handle
  {02004244-7ff2-4ca9-b94d-fb8307238781}, !- Name
  {f613e6a6-68ee-4877-ba79-d4c22f1fc3ff}; !- HVAC Component

OS:Sizing:Zone,
  {6ee2253c-54a7-4862-941a-7f3cb2e73628}, !- Handle
  {f613e6a6-68ee-4877-ba79-d4c22f1fc3ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {625bbc3b-c5eb-4cfd-9918-946fceedc6ac}, !- Handle
  {622174d6-28ed-4570-a817-7f5dea400f72}, !- Name
  {f613e6a6-68ee-4877-ba79-d4c22f1fc3ff}; !- Thermal Zone

OS:ThermalZone,
  {e1857cc8-2b0c-4a0e-9eb6-b568862f276c}, !- Handle
  Core_top Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af0a9db1-5e7b-45c9-92aa-0050c0157078}, !- Zone Air Inlet Port List
  {dbcfd079-1425-4177-9164-613ebd12ab05}, !- Zone Air Exhaust Port List
  {b1d826f5-7915-463e-86b3-a0ebbd0417c6}, !- Zone Air Node Name
  {fe92dfd9-0b4c-47bc-b4a2-163d7cddfebb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eab28dd2-6740-45a6-ac55-35586fe0ad69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d47ce0d-5f00-4326-8639-ca02ff4fc072}, !- Handle
  Core_top Thermal Zone Room Air Node,    !- Name
  {b1d826f5-7915-463e-86b3-a0ebbd0417c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1d826f5-7915-463e-86b3-a0ebbd0417c6}, !- Handle
  {2435fd8f-5b29-4700-a767-fbe1e1c88177}, !- Name
  {e1857cc8-2b0c-4a0e-9eb6-b568862f276c}, !- Source Object
  11,                                     !- Outlet Port
  {2d47ce0d-5f00-4326-8639-ca02ff4fc072}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af0a9db1-5e7b-45c9-92aa-0050c0157078}, !- Handle
  {b705e706-fd74-4b02-ab34-d13594e0cb8a}, !- Name
  {e1857cc8-2b0c-4a0e-9eb6-b568862f276c}, !- HVAC Component
  {ff09466d-170b-4f31-ab04-d4456078ab02}; !- Port 1

OS:PortList,
  {dbcfd079-1425-4177-9164-613ebd12ab05}, !- Handle
  {c848e1e3-d8da-414d-b799-09358c3a4ba9}, !- Name
  {e1857cc8-2b0c-4a0e-9eb6-b568862f276c}; !- HVAC Component

OS:PortList,
  {fe92dfd9-0b4c-47bc-b4a2-163d7cddfebb}, !- Handle
  {ca143218-67bb-467d-90cc-108cb8a4c975}, !- Name
  {e1857cc8-2b0c-4a0e-9eb6-b568862f276c}, !- HVAC Component
  {40c3532e-6421-4b30-b0bf-87ab09c51f2e}; !- Port 1

OS:Sizing:Zone,
  {aff56cfb-8058-42d5-ac1d-f3e9ef1729b6}, !- Handle
  {e1857cc8-2b0c-4a0e-9eb6-b568862f276c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {832b5b5f-880a-459d-8869-2a3e6173acea}, !- Handle
  {b1a78bf3-6d60-4d8d-ad71-2e812a82808d}, !- Name
  {e1857cc8-2b0c-4a0e-9eb6-b568862f276c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cde08d7c-afd7-41d9-9327-fc6b9b383ac8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {4ab6dd3f-c72e-4268-8ff9-e71c3570da2d}, !- Handle
  Perimeter_top_ZN_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ef6d20f-1af7-4b9b-b16b-ef857dfc798d}, !- Zone Air Inlet Port List
  {aacbdfae-2977-463e-912b-91cd47134795}, !- Zone Air Exhaust Port List
  {3c1f8f39-4618-45f1-9bff-4187bb01e07f}, !- Zone Air Node Name
  {dbabe88c-6603-4253-99aa-0c184948de6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40af0b7c-cf73-45c3-8e10-45b473668c85}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24d4a1f5-d995-4f8f-8631-edccd80acf73}, !- Handle
  Perimeter_top_ZN_1 Thermal Zone Room Air Node, !- Name
  {3c1f8f39-4618-45f1-9bff-4187bb01e07f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c1f8f39-4618-45f1-9bff-4187bb01e07f}, !- Handle
  {a0611d2c-e423-4859-a007-49e386f68958}, !- Name
  {4ab6dd3f-c72e-4268-8ff9-e71c3570da2d}, !- Source Object
  11,                                     !- Outlet Port
  {24d4a1f5-d995-4f8f-8631-edccd80acf73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ef6d20f-1af7-4b9b-b16b-ef857dfc798d}, !- Handle
  {511be984-c90a-4632-9a73-80f2d6eb9126}, !- Name
  {4ab6dd3f-c72e-4268-8ff9-e71c3570da2d}, !- HVAC Component
  {7d172938-941e-4b73-b242-738897b4c887}; !- Port 1

OS:PortList,
  {aacbdfae-2977-463e-912b-91cd47134795}, !- Handle
  {15304883-a1cb-43b1-b1ab-76c42fe9000c}, !- Name
  {4ab6dd3f-c72e-4268-8ff9-e71c3570da2d}; !- HVAC Component

OS:PortList,
  {dbabe88c-6603-4253-99aa-0c184948de6d}, !- Handle
  {0b42239d-9f42-461d-94f9-649ad6fdc407}, !- Name
  {4ab6dd3f-c72e-4268-8ff9-e71c3570da2d}, !- HVAC Component
  {9353ea26-2f1b-4425-97b1-11441fbeda05}; !- Port 1

OS:Sizing:Zone,
  {476571d9-11ed-4550-90c1-94e9cfbec906}, !- Handle
  {4ab6dd3f-c72e-4268-8ff9-e71c3570da2d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1296720-e9d1-414e-8dcb-9db98b518edb}, !- Handle
  {16923126-8eec-44b3-a0f8-d857b1208172}, !- Name
  {4ab6dd3f-c72e-4268-8ff9-e71c3570da2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f31e6773-dcb5-457b-8cf6-4831ce1126e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {8fef16df-f986-4c4a-a9cf-4a04aa52ad8c}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {873a6506-0a24-4d08-924a-3bc03e5fa465}, !- Zone Air Inlet Port List
  {f46474b9-6d83-4239-90b1-8544f90d2d18}, !- Zone Air Exhaust Port List
  {a004c0c5-b7c8-4fd2-ab98-ffb2d7f09753}, !- Zone Air Node Name
  {8d8af8a5-6163-47ab-817e-0e8474961522}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56a78f22-af31-4525-a8c9-d55e21990120}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc08d6f7-fd81-4346-a151-a82ce24e01ce}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone Room Air Node, !- Name
  {a004c0c5-b7c8-4fd2-ab98-ffb2d7f09753}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a004c0c5-b7c8-4fd2-ab98-ffb2d7f09753}, !- Handle
  {19d458c9-d3f8-4198-a6aa-1286d06b2163}, !- Name
  {8fef16df-f986-4c4a-a9cf-4a04aa52ad8c}, !- Source Object
  11,                                     !- Outlet Port
  {cc08d6f7-fd81-4346-a151-a82ce24e01ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {873a6506-0a24-4d08-924a-3bc03e5fa465}, !- Handle
  {5686d24a-42b3-4254-bb96-b0cf57d3285a}, !- Name
  {8fef16df-f986-4c4a-a9cf-4a04aa52ad8c}, !- HVAC Component
  {251104da-16d5-49f9-b1a6-c0b2f3547590}; !- Port 1

OS:PortList,
  {f46474b9-6d83-4239-90b1-8544f90d2d18}, !- Handle
  {ea3eac72-ca00-4087-a0c3-1826937f69e9}, !- Name
  {8fef16df-f986-4c4a-a9cf-4a04aa52ad8c}; !- HVAC Component

OS:PortList,
  {8d8af8a5-6163-47ab-817e-0e8474961522}, !- Handle
  {e187d426-64e5-4195-9f3a-8d6d9dd240e9}, !- Name
  {8fef16df-f986-4c4a-a9cf-4a04aa52ad8c}, !- HVAC Component
  {95698e98-7eb2-4779-96f9-9e71d5e54a41}; !- Port 1

OS:Sizing:Zone,
  {6314b938-dc59-411b-a6f7-a2b172ca4582}, !- Handle
  {8fef16df-f986-4c4a-a9cf-4a04aa52ad8c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b11de7e-4d02-4788-8793-9b8c743260cb}, !- Handle
  {3aaecb28-45af-4ceb-9985-202ff9da53f7}, !- Name
  {8fef16df-f986-4c4a-a9cf-4a04aa52ad8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff915ea9-b06a-4f89-917c-f75f098f3884}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ce71cb5f-fabe-4181-bb3f-da68758fea9f}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08cd1b44-d8a5-40b4-a6eb-9ab64d5f0491}, !- Zone Air Inlet Port List
  {8d2a09ac-bd42-46be-bc1f-e4eceb1e689e}, !- Zone Air Exhaust Port List
  {7d48a7f2-b56e-492e-9f80-9b932bce0812}, !- Zone Air Node Name
  {2f474384-9c81-406a-92c2-086534ccd8e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {03110c3c-f583-43bc-bb41-3e305a857696}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1fb6240-d6b3-48be-9fc8-c2e96c28ea25}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone Room Air Node, !- Name
  {7d48a7f2-b56e-492e-9f80-9b932bce0812}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d48a7f2-b56e-492e-9f80-9b932bce0812}, !- Handle
  {ef2a07d2-9f3a-43db-b293-43391f69dc8e}, !- Name
  {ce71cb5f-fabe-4181-bb3f-da68758fea9f}, !- Source Object
  11,                                     !- Outlet Port
  {f1fb6240-d6b3-48be-9fc8-c2e96c28ea25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08cd1b44-d8a5-40b4-a6eb-9ab64d5f0491}, !- Handle
  {de6cf724-3beb-4d8b-8893-077c37c199f9}, !- Name
  {ce71cb5f-fabe-4181-bb3f-da68758fea9f}, !- HVAC Component
  {3ce89ab4-e1db-4e5e-b8aa-006e9e4732d4}; !- Port 1

OS:PortList,
  {8d2a09ac-bd42-46be-bc1f-e4eceb1e689e}, !- Handle
  {dccd7dbc-a771-4eb0-aa1b-ea44fa8ee42d}, !- Name
  {ce71cb5f-fabe-4181-bb3f-da68758fea9f}; !- HVAC Component

OS:PortList,
  {2f474384-9c81-406a-92c2-086534ccd8e3}, !- Handle
  {37fb5565-d3fd-4905-90fd-89e87df7ca6e}, !- Name
  {ce71cb5f-fabe-4181-bb3f-da68758fea9f}, !- HVAC Component
  {714c2f4f-0f8d-4ca7-af85-035c165795c0}; !- Port 1

OS:Sizing:Zone,
