AirSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac),(frac),(frac),(frac),(kW),(kW),(kW),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"Back_Space-SZVAVAC","SZVAVHP",3097.2,0.0,0.0,0.0,2.304,0.000,0.000,0.000,2.304,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Core_Retail-SZVAVAC","SZVAVHP",4043.0,0.0,0.0,0.0,3.008,0.000,0.000,0.000,3.008,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Front_Retail-SZAC","SZHP",1973.2,0.0,0.0,0.0,1.468,0.000,0.000,0.000,1.468,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"Point_Of_Sale-SZAC","SZHP",1965.0,0.0,0.0,0.0,1.462,0.000,0.000,0.000,1.462,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000

Thermal Zone
,,,,,,Fan Capacity,,,Fan Flow Ratio,,,Fan Pwr,,,,,Fan Pwr Adj
Name,Pri HVAC Sys,Vent Sys,Exhaust Sys,Floor Area,Multiplier,Pri. System Flow,Ventilation System Flow,Exhaust Flow,Zone Pri-Air-Flow-to-Sys Flow Ratio,Zone Vent-to-Sys-Air Flow Ratio,Zone Exh-to-Sys Flow Ratio,Prop Supply Fan Pwr,Prop Return Fan Pwr,Prop Relief Fan Pwr,Prop Exhaust Fan Pwr,Total Prop Fan Pwr,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total Fan Pwr Adj,Fully Ducted Exhaust Pwr Adj,Exhaust Filter Fan Pwr Adj,Biosafety Cabinet Fan Pwr Adj,Fully Ducted Return Fan Pwr Adj,MERV16 Fan Pwr Adj,Air Cleaner Fan Pwr Adj,Exhaust Fan Motor BHP
,,,,(ft2),,(cfm),(cfm),(cfm),(frac),(frac),(frac),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW)
"Back_Space Thermal Zone","Back_Space-SZVAVAC","Back_Space-SZVAVAC","NONE",4089.1,1,3097.2,3097.2,0.0,1.000,0.000,0.000,2.304,0.000,0.000,0.000,2.304,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Core_Retail Thermal Zone","Core_Retail-SZVAVAC","Core_Retail-SZVAVAC","NONE",17227.4,1,4043.0,16172.0,0.0,1.000,0.000,0.000,3.008,0.000,0.000,0.000,3.008,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Front_Entry Thermal Zone","NONE","NONE","NONE",129.2,1,0.0,0.0,0.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Front_Retail Thermal Zone","Front_Retail-SZAC","Front_Retail-SZAC","NONE",1623.3,1,1973.2,1973.2,0.0,1.000,0.000,0.000,1.468,0.000,0.000,0.000,1.468,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Point_Of_Sale Thermal Zone","Point_Of_Sale-SZAC","Point_Of_Sale-SZAC","NONE",1623.3,1,1965.0,1965.0,0.0,1.000,0.000,0.000,1.462,0.000,0.000,0.000,1.462,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
