AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"Back_Space-SZVAVAC","SZVAVHP","New",1,4089.12,79162.9,55,19.3594,469.49,86020.1,95,21.0363,3097.18,0.75742,613.368,0.15,"Back_Space Thermal Zone","NoSATControl",,-99996,,-99996,,"UNDEFINED","RetailHVACAvail","CycleOnCallPrimaryZone"
"Core_Retail-SZVAVAC","SZVAVHP","New",4,17227.4,114621,55,26.6136,423.275,124549,95,28.9189,4043.01,0.938739,1076.71,0.25,"Core_Retail Thermal Zone","NoSATControl",,-99996,,-99996,,"UNDEFINED","RetailHVACAvail","CycleOnCallPrimaryZone"
"Front_Retail-SZAC","SZHP","New",1,1623.3,61668.4,55,37.9896,383.959,67010.2,95,41.2803,1973.18,1.21554,405.824,0.25,"Front_Retail Thermal Zone","NoSATControl",,-99996,,-99996,,"UNDEFINED","RetailHVACAvail","CycleOnCallPrimaryZone"
"Point_Of_Sale-SZAC","SZHP","New",1,1623.3,61723.7,55,38.0236,382.034,67070.3,95,41.3172,1965.05,1.21052,405.825,0.25,"Point_Of_Sale Thermal Zone","NoSATControl",,-99996,,-99996,,"UNDEFINED","RetailHVACAvail","CycleOnCallPrimaryZone"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"Back_Space_TU","VAVNoReheatBox","New",1,"Back_Space-SZVAVAC",1,"Back_Space Thermal Zone",4089.12,1,3097.18,1548.59,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"Core_Retail_TU","VAVNoReheatBox","New",1,"Core_Retail-SZVAVAC",4,"Core_Retail Thermal Zone",17227.4,4,4043.01,2021.51,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"Front_Retail_TU","Uncontrolled","New",1,"Front_Retail-SZAC",1,"Front_Retail Thermal Zone",1623.3,1,1973.18,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"Point_Of_Sale_TU","Uncontrolled","New",1,"Point_Of_Sale-SZAC",1,"Point_Of_Sale Thermal Zone",1623.3,1,1965.05,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"Back_Space_CoilClg","DirectExpansion","New","Electric","Back_Space-SZVAVAC",1,"n/a",79162.9,82591.5,"NONE","NONE",-99996,"Air",2,-99996,-99996,11,11,14.1,14.1,0.255793,-999,-99996,-99996,-99996,-99996
"Core_Retail_CoilClg","DirectExpansion","New","Electric","Core_Retail-SZVAVAC",4,"n/a",114621,119585,"NONE","NONE",-99996,"Air",2,-99996,-99996,11,11,14.1,14.1,0.255793,-999,-99996,-99996,-99996,-99996
"Front_Retail_CoilClg","DirectExpansion","New","Electric","Front_Retail-SZAC",1,"n/a",61668.4,64339.3,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.245361,-999,-99996,-99996,-99996,-99996
"Point_Of_Sale_CoilClg","DirectExpansion","New","Electric","Point_Of_Sale-SZAC",1,"n/a",61723.7,64397,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.245361,-999,-99996,-99996,-99996,-99996



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"Back_Space_CoilHtg","HeatPump","New","Electric","Back_Space-SZVAVAC",1,"n/a",86020.1,82591.5,"NONE","NONE",-99996,"Air",1,-99996,-99996,3.4,3.4,0.264815,17,35,-99996,-99996,-99996,-99996,-999,-99996,-99996
"Back_Space_SuppCoilHtg","Resistance","New","Electric","Back_Space-SZVAVAC",1,"n/a",65229.5,65229.5,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"Core_Retail_CoilHtg","HeatPump","New","Electric","Core_Retail-SZVAVAC",4,"n/a",124549,119585,"NONE","NONE",-99996,"Air",1,-99996,-99996,3.4,3.4,0.264815,17,35,-99996,-99996,-99996,-99996,-999,-99996,-99996
"Core_Retail_SuppCoilHtg","Resistance","New","Electric","Core_Retail-SZVAVAC",4,"n/a",117499,117499,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"Front_Retail_CoilHtg","HeatPump","New","Electric","Front_Retail-SZAC",1,"n/a",67010.2,64339.3,"NONE","NONE",-99996,"Air",1,8,8,3.2,-99996,0.28396,17,35,-99996,-99996,-99996,-99996,-999,-99996,-99996
"Front_Retail_SuppCoilHtg","Resistance","New","Electric","Front_Retail-SZAC",1,"n/a",50685.8,50685.8,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"Point_Of_Sale_CoilHtg","HeatPump","New","Electric","Point_Of_Sale-SZAC",1,"n/a",67070.3,64397,"NONE","NONE",-99996,"Air",1,8,8,3.2,-99996,0.28396,17,35,-99996,-99996,-99996,-99996,-999,-99996,-99996
"Point_Of_Sale_SuppCoilHtg","Resistance","New","Electric","Point_Of_Sale-SZAC",1,"n/a",50562.1,50562.1,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"Back_Space_Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","Back_Space-SZVAVAC",1,"n/a",3097.18,1548.59,0.65,"PowerPerUnitFlow",2.76603,3.68359,0.744,3,"InAirStream",0.895
"Core_Retail_Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","Core_Retail-SZVAVAC",4,"n/a",4043.01,2021.51,0.65,"PowerPerUnitFlow",3.61073,3.68359,0.744,5,"InAirStream",0.895
"Front_Retail_Fan","ConstantVolume","New","Centrifugal","AirFoil","Front_Retail-SZAC",1,"n/a",1973.18,-99996,0.65,"PowerPerUnitFlow",1.70314,3.56012,0.744,2,"InAirStream",0.865
"Point_Of_Sale_Fan","ConstantVolume","New","Centrifugal","AirFoil","Point_Of_Sale-SZAC",1,"n/a",1965.05,-99996,0.65,"PowerPerUnitFlow",1.69612,3.56012,0.744,2,"InAirStream",0.865



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"Back_Space_OACtrl","FixedDryBulb","New",613.368,"Back_Space-SZVAVAC",1,"Integrated",1,75,-99996,50,"FollowHVACAvailability",0,"NONE"
"Core_Retail_OACtrl","FixedDryBulb","New",1076.71,"Core_Retail-SZVAVAC",4,"Integrated",1,75,-99996,50,"FollowHVACAvailability",0,"NONE"
"Front_Retail_OACtrl","FixedDryBulb","New",405.824,"Front_Retail-SZAC",1,"Integrated",1,75,-99996,50,"FollowHVACAvailability",0,"NONE"
"Point_Of_Sale_OACtrl","FixedDryBulb","New",405.825,"Point_Of_Sale-SZAC",1,"Integrated",1,75,-99996,50,"FollowHVACAvailability",0,"NONE"
