  {780b527d-c41e-48aa-97a4-d21e9a71be9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.13500904, 0, 6.096,                  !- X,Y,Z Vertex 1 {m}
  29.13500904, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  29.13500904, 3.000000096, 0,            !- X,Y,Z Vertex 3 {m}
  29.13500904, 3.000000096, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {780b527d-c41e-48aa-97a4-d21e9a71be9b}, !- Handle
  Front_Entry_Wall_East Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3a8980-018c-4206-be05-bc9b1760d0a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a01139aa-4d1c-4eca-a9ef-2bf676fea82e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.13500904, 3.000000096, 6.096,        !- X,Y,Z Vertex 1 {m}
  29.13500904, 3.000000096, 0,            !- X,Y,Z Vertex 2 {m}
  29.13500904, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  29.13500904, 0, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30410b69-cc85-4e1e-b200-7da0432ead18}, !- Handle
  Front_Entry_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  {2c2dc615-37b8-4933-a3e3-5dd0e0f48fa2}, !- Construction Name
  {3ad67619-1d8a-4f14-84a5-037546e5b400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a464a909-379d-4c04-b85a-fe8d0a62c3c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.13499672, 3.000000096, 6.096,        !- X,Y,Z Vertex 1 {m}
  25.13499672, 3.000000096, 0,            !- X,Y,Z Vertex 2 {m}
  25.13499672, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  25.13499672, 0, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a464a909-379d-4c04-b85a-fe8d0a62c3c3}, !- Handle
  Front_Entry_Wall_West Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f1b56aa-d2ee-4a35-89cf-bfa459198028}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30410b69-cc85-4e1e-b200-7da0432ead18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.13499672, 0, 6.096,                  !- X,Y,Z Vertex 1 {m}
  25.13499672, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  25.13499672, 3.000000096, 0,            !- X,Y,Z Vertex 3 {m}
  25.13499672, 3.000000096, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7567491f-ec27-4441-a548-39dda9c7d6de}, !- Handle
  Front_Entry ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {3ad67619-1d8a-4f14-84a5-037546e5b400}; !- Space Name

OS:WaterUse:Connections,
  {f0c896af-d001-4575-87c7-34cc9d0cc6a0}, !- Handle
  Front_Entry Water Use Connection,       !- Name
  {e2802c92-1db2-4b19-bbff-6e72ffed05fe}, !- Inlet Node Name
  {63ce65b5-fb7b-44de-b53c-edf0406beff6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {580d0707-ed4e-428c-9308-8e5b8e805c38}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5acc094e-dc62-4459-9947-2c4953adab2f}, !- Handle
  Front_Entry Water Use Definition,       !- Name
  ,                                       !- End-Use Subcategory
  4.07479599982161e-07,                   !- Peak Flow Rate {m3/s}
  {f27a1e4c-bd1b-40e0-a1ef-f75f96fac624}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {f27a1e4c-bd1b-40e0-a1ef-f75f96fac624}, !- Handle
  Front_Entry Target SHW Temp,            !- Name
  ,                                       !- Schedule Type Limits Name
  {09bb342a-e25d-44ca-af2c-afab05acd646}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09bb342a-e25d-44ca-af2c-afab05acd646}, !- Handle
  {fabba452-12dc-4631-8358-6704ac2f40cf}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {580d0707-ed4e-428c-9308-8e5b8e805c38}, !- Handle
  Front_Entry Water Use Equipment,        !- Name
  {5acc094e-dc62-4459-9947-2c4953adab2f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3d522ce4-a6a8-45b7-8794-8e72cce9a08e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f0945e18-5421-4b64-bb98-f44906782d99}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 3, !- Name
  {e2a674c2-afbe-4bb9-b0c0-97ca13560769}, !- Inlet Port
  {e2802c92-1db2-4b19-bbff-6e72ffed05fe}; !- Outlet Port

OS:Connection,
  {e2a674c2-afbe-4bb9-b0c0-97ca13560769}, !- Handle
  {9a776bfb-efeb-40cf-b565-f0ff272f5e2f}, !- Name
  {f0cc797e-52c3-463c-bd4f-f9104e403f99}, !- Source Object
  5,                                      !- Outlet Port
  {f0945e18-5421-4b64-bb98-f44906782d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0692765b-2dc4-443c-bf68-9adbe04926ec}, !- Handle
  Front_Entry Water Use Connection Outlet Node, !- Name
  {63ce65b5-fb7b-44de-b53c-edf0406beff6}, !- Inlet Port
  {b465abbb-44d0-4a5f-a60e-4179fda47875}; !- Outlet Port

OS:Connection,
  {e2802c92-1db2-4b19-bbff-6e72ffed05fe}, !- Handle
  {d52f27db-8432-4962-bce6-cad45119cd24}, !- Name
  {f0945e18-5421-4b64-bb98-f44906782d99}, !- Source Object
  3,                                      !- Outlet Port
  {f0c896af-d001-4575-87c7-34cc9d0cc6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ce65b5-fb7b-44de-b53c-edf0406beff6}, !- Handle
  {60256971-76da-4730-b1ca-1416bedad319}, !- Name
  {f0c896af-d001-4575-87c7-34cc9d0cc6a0}, !- Source Object
  3,                                      !- Outlet Port
  {0692765b-2dc4-443c-bf68-9adbe04926ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b465abbb-44d0-4a5f-a60e-4179fda47875}, !- Handle
  {4481b92f-75d0-4d5b-b0eb-f09559462454}, !- Name
  {0692765b-2dc4-443c-bf68-9adbe04926ec}, !- Source Object
  3,                                      !- Outlet Port
  {8764fcb3-a6c2-4778-b466-2e759131d2d0}, !- Target Object
  5;                                      !- Inlet Port

OS:People:Definition,
  {08c0b69f-a9b3-4100-b3ff-d94d40383938}, !- Handle
  Front_Retail People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {c001de2d-fb1a-426e-a3f2-13834a5298c9}, !- Handle
  Front_Retail People,                    !- Name
  {08c0b69f-a9b3-4100-b3ff-d94d40383938}, !- People Definition Name
  {bf3a8980-018c-4206-be05-bc9b1760d0a5}, !- Space or SpaceType Name
  {96bfd85b-0f32-4a3d-af78-66079914baf0}, !- Number of People Schedule Name
  {98138f43-a404-456b-ae92-5f5c1f725a64}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {98138f43-a404-456b-ae92-5f5c1f725a64}, !- Handle
  Front_Retail People Activity Level,     !- Name
  {fec373b0-fbbf-4242-a071-8607964be938}, !- Schedule Type Limits Name
  {db18848a-8b23-476e-b480-826e38ac5434}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db18848a-8b23-476e-b480-826e38ac5434}, !- Handle
  {293e859d-b5ea-4833-b682-acb51930af7b}, !- Name
  {fec373b0-fbbf-4242-a071-8607964be938}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c77fc498-d8ad-4bc3-b24a-c4acf737c4bd}, !- Handle
  Front_Retail Space Infiltration Design Flow Rate 1, !- Name
  {bf3a8980-018c-4206-be05-bc9b1760d0a5}, !- Space or SpaceType Name
  {c5d07c5b-bc5b-48d7-b4dc-9dfe1b8d050f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {c91f1bea-02ac-4d86-8cf7-35c6508bf18a}, !- Handle
  Front_Retail Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6cd997d2-42f7-40fc-b203-9346efb73426}, !- Handle
  Front_Retail Regulated Lights,          !- Name
  {c91f1bea-02ac-4d86-8cf7-35c6508bf18a}, !- Lights Definition Name
  {bf3a8980-018c-4206-be05-bc9b1760d0a5}, !- Space or SpaceType Name
  {30d43546-ef6f-4564-adff-d741b4ef81ed}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b4ada8c4-edbd-40f7-ab4e-e2652ac7ee6c}, !- Handle
  Front_Retail Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a81da589-95b9-4760-9763-014249347754}, !- Handle
  Front_Retail Recepticle Loads,          !- Name
  {b4ada8c4-edbd-40f7-ab4e-e2652ac7ee6c}, !- Electric Equipment Definition Name
  {bf3a8980-018c-4206-be05-bc9b1760d0a5}, !- Space or SpaceType Name
  {0ccfa858-b0b9-4507-a372-0d44667e71c5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {66233c0f-9a0d-4c04-828c-7c18f24c53c3}, !- Handle
  Front_Retail_Walll_East,                !- Name
  Wall,                                   !- Surface Type
  {1b4b39e6-e049-464e-962a-70838f5d23b8}, !- Construction Name
  {bf3a8980-018c-4206-be05-bc9b1760d0a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.2699448, 0, 6.096,                   !- X,Y,Z Vertex 1 {m}
  54.2699448, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  54.2699448, 5.999988, 0,                !- X,Y,Z Vertex 3 {m}
  54.2699448, 5.999988, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d7f0d2-8c79-4252-b673-bf2b6843516b}, !- Handle
  Front_Retail_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {1b4b39e6-e049-464e-962a-70838f5d23b8}, !- Construction Name
  {bf3a8980-018c-4206-be05-bc9b1760d0a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.13500904, 0, 6.096,                  !- X,Y,Z Vertex 1 {m}
  29.13500904, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  54.2699448, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  54.2699448, 0, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b26f780b-dd0f-4097-8388-632be78bd270}, !- Handle
  Front_Retail_Wall_South_Glazing,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {5e7a0f6d-b48c-4a0f-928e-201e5e326667}, !- Construction Name
  {13d7f0d2-8c79-4252-b673-bf2b6843516b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.18499624, 0, 2.659998744,            !- X,Y,Z Vertex 1 {m}
  29.18499624, 0, 1.140000768,            !- X,Y,Z Vertex 2 {m}
  54.2199576, 0, 1.140000768,             !- X,Y,Z Vertex 3 {m}
  54.2199576, 0, 2.659998744;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7adf2a19-3eb5-4362-a810-318a347de1b1}, !- Handle
  Front_Retail_Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  {6eccff20-363d-42c9-81d4-855a6839164a}, !- Construction Name
  {bf3a8980-018c-4206-be05-bc9b1760d0a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.2699448, 0, 6.096,                   !- X,Y,Z Vertex 1 {m}
  54.2699448, 5.999988, 6.096,            !- X,Y,Z Vertex 2 {m}
  29.13500904, 5.999988, 6.096,           !- X,Y,Z Vertex 3 {m}
  29.13500904, 0, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f593eb8e-644e-4998-b9fd-9c9bdb4944b8}, !- Handle
  Front_Retail_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {04236f5d-0a0f-4c99-a16f-1986751f4c4c}, !- Construction Name
  {bf3a8980-018c-4206-be05-bc9b1760d0a5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.2699448, 5.999988, 0,                !- X,Y,Z Vertex 1 {m}
  54.2699448, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  29.13500904, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  29.13500904, 5.999988, 0;               !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {04236f5d-0a0f-4c99-a16f-1986751f4c4c}, !- Handle
  Front_Retail_Floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  150.809312940771,                       !- Area {m2}
  31.1350152;                             !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {b638a35b-ce81-4ad1-bcf1-4b451f9d1cef}, !- Handle
  Front_Retail ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {bf3a8980-018c-4206-be05-bc9b1760d0a5}; !- Space Name

OS:WaterUse:Connections,
  {d4966f43-8204-4d86-9eef-707d4796849d}, !- Handle
  Front_Retail Water Use Connection,      !- Name
  {1f3139ae-561c-4855-abdd-7e4c8e96cb56}, !- Inlet Node Name
  {add78214-73e7-4a10-a938-632b0d8383b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f2c6f69-325a-476a-b865-74dfe33a5b18}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {af2cc0b8-9257-43f5-b38a-353e21c6babd}, !- Handle
  Front_Retail Water Use Definition,      !- Name
  ,                                       !- End-Use Subcategory
  2.5608626169538e-06,                    !- Peak Flow Rate {m3/s}
  {aa7a8d3e-92e9-43c5-88c4-8d674c73afe0}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {aa7a8d3e-92e9-43c5-88c4-8d674c73afe0}, !- Handle
  Front_Retail Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  {50652265-c85d-4b4f-a751-3561a192e6cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50652265-c85d-4b4f-a751-3561a192e6cd}, !- Handle
  {148bada0-72c1-46a6-87f3-ac81deb2fae7}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5f2c6f69-325a-476a-b865-74dfe33a5b18}, !- Handle
  Front_Retail Water Use Equipment,       !- Name
  {af2cc0b8-9257-43f5-b38a-353e21c6babd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3d522ce4-a6a8-45b7-8794-8e72cce9a08e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {53060a94-e20b-4bc1-b971-31236b73efeb}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 4, !- Name
  {2a8a37a7-cfba-4793-9b87-dffbc1ab780a}, !- Inlet Port
  {1f3139ae-561c-4855-abdd-7e4c8e96cb56}; !- Outlet Port

OS:Connection,
  {2a8a37a7-cfba-4793-9b87-dffbc1ab780a}, !- Handle
  {b2cc513d-588c-493a-bb77-714b5ded693a}, !- Name
  {f0cc797e-52c3-463c-bd4f-f9104e403f99}, !- Source Object
  6,                                      !- Outlet Port
  {53060a94-e20b-4bc1-b971-31236b73efeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c8883ab-4df9-468d-bb5b-5e7e4a09b10a}, !- Handle
  Front_Retail Water Use Connection Outlet Node, !- Name
  {add78214-73e7-4a10-a938-632b0d8383b0}, !- Inlet Port
  {653efe5d-3b42-402b-9889-6dbe76f91d4c}; !- Outlet Port

OS:Connection,
  {1f3139ae-561c-4855-abdd-7e4c8e96cb56}, !- Handle
  {30563ac3-c125-4372-84a5-cef911bc78dd}, !- Name
  {53060a94-e20b-4bc1-b971-31236b73efeb}, !- Source Object
  3,                                      !- Outlet Port
  {d4966f43-8204-4d86-9eef-707d4796849d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add78214-73e7-4a10-a938-632b0d8383b0}, !- Handle
  {ab7d1203-961d-4e85-8d42-554a466bafeb}, !- Name
  {d4966f43-8204-4d86-9eef-707d4796849d}, !- Source Object
  3,                                      !- Outlet Port
  {9c8883ab-4df9-468d-bb5b-5e7e4a09b10a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {653efe5d-3b42-402b-9889-6dbe76f91d4c}, !- Handle
  {b64db3e8-7a27-4b41-937b-69c3fa8ac1f3}, !- Name
  {9c8883ab-4df9-468d-bb5b-5e7e4a09b10a}, !- Source Object
  3,                                      !- Outlet Port
  {8764fcb3-a6c2-4778-b466-2e759131d2d0}, !- Target Object
  6;                                      !- Inlet Port

OS:People:Definition,
  {caa3d23a-f8e6-4ee1-9152-c90dd8504b39}, !- Handle
  Point_Of_Sale People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {dfac8b0c-bceb-4d5b-a03f-a60029752e89}, !- Handle
  Point_Of_Sale People,                   !- Name
  {caa3d23a-f8e6-4ee1-9152-c90dd8504b39}, !- People Definition Name
  {2f1b56aa-d2ee-4a35-89cf-bfa459198028}, !- Space or SpaceType Name
  {96bfd85b-0f32-4a3d-af78-66079914baf0}, !- Number of People Schedule Name
  {618bcd10-f767-4ab2-ab79-6820dea3d4ae}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {618bcd10-f767-4ab2-ab79-6820dea3d4ae}, !- Handle
  Point_Of_Sale People Activity Level,    !- Name
  {fec373b0-fbbf-4242-a071-8607964be938}, !- Schedule Type Limits Name
  {5aa05b9d-5efa-4379-8a1c-1b25539ed363}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5aa05b9d-5efa-4379-8a1c-1b25539ed363}, !- Handle
  {af8a51f6-94a6-41d3-a181-a89f8542f459}, !- Name
  {fec373b0-fbbf-4242-a071-8607964be938}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f1b72a13-9b5b-4df3-9224-c88a70c7ca83}, !- Handle
  Point_Of_Sale Space Infiltration Design Flow Rate 1, !- Name
  {2f1b56aa-d2ee-4a35-89cf-bfa459198028}, !- Space or SpaceType Name
  {c5d07c5b-bc5b-48d7-b4dc-9dfe1b8d050f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {bcdb2430-04db-4a46-9ba1-41aff7fd072d}, !- Handle
  Point_Of_Sale Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2e49f732-f998-43cc-b8f3-a5fa073bacd1}, !- Handle
  Point_Of_Sale Regulated Lights,         !- Name
  {bcdb2430-04db-4a46-9ba1-41aff7fd072d}, !- Lights Definition Name
  {2f1b56aa-d2ee-4a35-89cf-bfa459198028}, !- Space or SpaceType Name
  {30d43546-ef6f-4564-adff-d741b4ef81ed}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1ba8f8b4-e541-4121-bdc5-7392ab07249c}, !- Handle
  Point_Of_Sale Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {24c8dd7b-9d2f-4c0d-a951-403a2d82d4e0}, !- Handle
  Point_Of_Sale Recepticle Loads,         !- Name
  {1ba8f8b4-e541-4121-bdc5-7392ab07249c}, !- Electric Equipment Definition Name
  {2f1b56aa-d2ee-4a35-89cf-bfa459198028}, !- Space or SpaceType Name
  {0ccfa858-b0b9-4507-a372-0d44667e71c5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {a701dfce-ef3f-4ce4-a539-f4fb166a76fe}, !- Handle
  Point_Of_Sale_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {1b4b39e6-e049-464e-962a-70838f5d23b8}, !- Construction Name
  {2f1b56aa-d2ee-4a35-89cf-bfa459198028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.13499672, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  25.13499672, 0, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03107f91-64d9-43f1-b47d-9754bab92cd8}, !- Handle
  Point_Of_Sale_Wall_South_Glazing,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {5e7a0f6d-b48c-4a0f-928e-201e5e326667}, !- Construction Name
  {a701dfce-ef3f-4ce4-a539-f4fb166a76fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0500000016, 0, 2.659998744,           !- X,Y,Z Vertex 1 {m}
  0.0500000016, 0, 1.140000768,           !- X,Y,Z Vertex 2 {m}
  25.08500952, 0, 1.140000768,            !- X,Y,Z Vertex 3 {m}
  25.08500952, 0, 2.659998744;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dede8a0-538d-4d8c-9ce7-6d085a8cf912}, !- Handle
  Point_Of_Sale_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {1b4b39e6-e049-464e-962a-70838f5d23b8}, !- Construction Name
  {2f1b56aa-d2ee-4a35-89cf-bfa459198028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.999988, 6.096,                     !- X,Y,Z Vertex 1 {m}
  0, 5.999988, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {393bebda-906c-49b7-a825-64ee98ee58e0}, !- Handle
  Point_Of_Sale_Roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  {6eccff20-363d-42c9-81d4-855a6839164a}, !- Construction Name
  {2f1b56aa-d2ee-4a35-89cf-bfa459198028}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.13499672, 0, 6.096,                  !- X,Y,Z Vertex 1 {m}
  25.13499672, 5.999988, 6.096,           !- X,Y,Z Vertex 2 {m}
  0, 5.999988, 6.096,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01db3775-df30-4526-a79a-40734551734e}, !- Handle
  Point_Of_Sale_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {2c196085-69b8-40f5-a15b-4f7ee21d1865}, !- Construction Name
  {2f1b56aa-d2ee-4a35-89cf-bfa459198028}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.13499672, 5.999988, 0,               !- X,Y,Z Vertex 1 {m}
  25.13499672, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.999988, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {2c196085-69b8-40f5-a15b-4f7ee21d1865}, !- Handle
  Point_Of_Sale_Floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  150.809678700039,                       !- Area {m2}
  31.1350152;                             !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {61d1a5a4-ca02-4e3f-be8b-7c2e856f1297}, !- Handle
  Point_Of_Sale ShadingGroup,             !- Name
  Space,                                  !- Shading Surface Type
  {2f1b56aa-d2ee-4a35-89cf-bfa459198028}; !- Space Name

OS:WaterUse:Connections,
  {020ecb49-a649-4f41-a0f4-3d4c1a7e353b}, !- Handle
  Point_Of_Sale Water Use Connection,     !- Name
  {03b2039f-12b9-4569-a893-3e41bfc57f58}, !- Inlet Node Name
  {1736880b-b9d3-4371-8eed-0d79262d23c9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {573fdb6d-2074-4a31-9424-86fc26cc0eba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e5e8c596-fab0-45ca-8236-fbbd49a687e3}, !- Handle
  Point_Of_Sale Water Use Definition,     !- Name
  ,                                       !- End-Use Subcategory
  2.56087313198654e-06,                   !- Peak Flow Rate {m3/s}
  {66fb5230-1589-4618-8073-8178c969957b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {66fb5230-1589-4618-8073-8178c969957b}, !- Handle
  Point_Of_Sale Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  {37186709-18fa-4811-8d8e-885f69b0292d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37186709-18fa-4811-8d8e-885f69b0292d}, !- Handle
  {35e42212-3953-4d85-8824-135814082f59}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {573fdb6d-2074-4a31-9424-86fc26cc0eba}, !- Handle
  Point_Of_Sale Water Use Equipment,      !- Name
  {e5e8c596-fab0-45ca-8236-fbbd49a687e3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3d522ce4-a6a8-45b7-8794-8e72cce9a08e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e35c081a-9511-4cec-9b81-b394a4169fef}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 5, !- Name
  {af8268c9-1dd0-4495-849b-c4676a35b592}, !- Inlet Port
  {03b2039f-12b9-4569-a893-3e41bfc57f58}; !- Outlet Port

OS:Connection,
  {af8268c9-1dd0-4495-849b-c4676a35b592}, !- Handle
  {3c2f6450-a3eb-4509-abb1-26ae537885b2}, !- Name
  {f0cc797e-52c3-463c-bd4f-f9104e403f99}, !- Source Object
  7,                                      !- Outlet Port
  {e35c081a-9511-4cec-9b81-b394a4169fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3717be98-e686-4554-a5fa-16bbda2011b0}, !- Handle
  Point_Of_Sale Water Use Connection Outlet Node, !- Name
  {1736880b-b9d3-4371-8eed-0d79262d23c9}, !- Inlet Port
  {3c6c7c08-62b5-497f-810e-5f8c77ea716d}; !- Outlet Port

OS:Connection,
  {03b2039f-12b9-4569-a893-3e41bfc57f58}, !- Handle
  {e31a8f3e-37b7-4db2-97c7-e914ceab7e54}, !- Name
  {e35c081a-9511-4cec-9b81-b394a4169fef}, !- Source Object
  3,                                      !- Outlet Port
  {020ecb49-a649-4f41-a0f4-3d4c1a7e353b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1736880b-b9d3-4371-8eed-0d79262d23c9}, !- Handle
  {0ab31c30-3523-46aa-a10e-41954b9b6fd7}, !- Name
  {020ecb49-a649-4f41-a0f4-3d4c1a7e353b}, !- Source Object
  3,                                      !- Outlet Port
  {3717be98-e686-4554-a5fa-16bbda2011b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c6c7c08-62b5-497f-810e-5f8c77ea716d}, !- Handle
  {1c996088-f6d8-4b14-a0ce-6d2ffbdcc7e4}, !- Name
  {3717be98-e686-4554-a5fa-16bbda2011b0}, !- Source Object
  3,                                      !- Outlet Port
  {8764fcb3-a6c2-4778-b466-2e759131d2d0}, !- Target Object
  7;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5f1eb50e-c71d-4e98-a13d-59aea36fd228}, !- Handle
  Back_Space-SZVAVAC,                     !- Name
  ,                                       !- Controller List Name
  {55275dc6-fc97-426d-a7e9-19670a9c9a3c}, !- Availability Schedule
  {3286ef94-5476-46e8-b398-1e5e05e8e8d9}, !- Availability Manager List Name
  1.46170618213018,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ff21f2cc-711c-44d4-b3e4-04663d153560}, !- Supply Side Inlet Node Name
  {135a478e-d113-4427-8b67-56ccceddfa6a}, !- Demand Side Outlet Node Name
  {977b5490-d17e-4251-9734-d39476395889}, !- Demand Side Inlet Node A
  {4991e4eb-55cb-4568-80e8-a331b9385dc2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {95df1b67-a0a9-4fc6-8773-1a0141fa0200}, !- Demand Mixer Name
  {b264ea86-65e7-486c-b046-58c1b55ce8c6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4ea46a8-b8f2-40c6-b452-82f3c2c45c27}, !- Handle
  Back_Space-SZVAVAC Supply Side (Return Air) Inlet Node, !- Name
  {ff21f2cc-711c-44d4-b3e4-04663d153560}, !- Inlet Port
  {fa6dbfb4-b797-4c5e-97db-7c66f56d271e}; !- Outlet Port

OS:Node,
  {42e35069-a3f0-4c91-91b2-40a86bc72fd2}, !- Handle
  Back_Space_Fan Outlet Node,             !- Name
  {066cd8f4-486f-4269-a14c-64fd9d357f34}, !- Inlet Port
  {4991e4eb-55cb-4568-80e8-a331b9385dc2}; !- Outlet Port

OS:Connection,
  {ff21f2cc-711c-44d4-b3e4-04663d153560}, !- Handle
  {1d607dc3-30d5-4a59-9191-feafb0dffeed}, !- Name
  {5f1eb50e-c71d-4e98-a13d-59aea36fd228}, !- Source Object
  9,                                      !- Outlet Port
  {b4ea46a8-b8f2-40c6-b452-82f3c2c45c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4991e4eb-55cb-4568-80e8-a331b9385dc2}, !- Handle
  {46e26f4b-7763-476c-8e58-e5a24359f26d}, !- Name
  {42e35069-a3f0-4c91-91b2-40a86bc72fd2}, !- Source Object
  3,                                      !- Outlet Port
  {5f1eb50e-c71d-4e98-a13d-59aea36fd228}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {565a45ad-7db5-4925-affa-63bab07862ea}, !- Handle
  Back_Space-SZVAVAC Demand Side (Supply Air) Inlet Node, !- Name
  {977b5490-d17e-4251-9734-d39476395889}, !- Inlet Port
  {c21b8d2b-3d73-4c20-a90b-3b88678ee55b}; !- Outlet Port

OS:Node,
  {934f269a-2858-4519-b5d3-af6c5436670e}, !- Handle
  Back_Space-SZVAVAC Zone Mixer Outlet Node, !- Name
  {8fbf1b3c-44a1-49ff-a132-9de955aa20cd}, !- Inlet Port
  {135a478e-d113-4427-8b67-56ccceddfa6a}; !- Outlet Port

OS:Node,
  {3519212d-cd36-4235-a49e-3de3dd85bd40}, !- Handle
  Back_Space_TU Outlet Node,              !- Name
  {d063f7ee-aab0-4440-9504-18e7aa7430ef}, !- Inlet Port
  {6e23a6d0-7325-4be3-8e21-233a889f9878}; !- Outlet Port

OS:Connection,
  {977b5490-d17e-4251-9734-d39476395889}, !- Handle
  {adc99d13-78a7-4dbb-ad7d-16de2d60ea16}, !- Name
  {5f1eb50e-c71d-4e98-a13d-59aea36fd228}, !- Source Object
  11,                                     !- Outlet Port
  {565a45ad-7db5-4925-affa-63bab07862ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {135a478e-d113-4427-8b67-56ccceddfa6a}, !- Handle
  {a3d754da-61c0-4610-aeff-eff03ccce8fa}, !- Name
  {934f269a-2858-4519-b5d3-af6c5436670e}, !- Source Object
  3,                                      !- Outlet Port
  {5f1eb50e-c71d-4e98-a13d-59aea36fd228}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b264ea86-65e7-486c-b046-58c1b55ce8c6}, !- Handle
  Back_Space-SZVAVAC Zone Splitter,       !- Name
  {c21b8d2b-3d73-4c20-a90b-3b88678ee55b}, !- Inlet Node Name
  {d452dd4a-0ba5-44f1-96dd-6d14d693d967}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {95df1b67-a0a9-4fc6-8773-1a0141fa0200}, !- Handle
  Back_Space-SZVAVAC Zone Mixer,          !- Name
  {8fbf1b3c-44a1-49ff-a132-9de955aa20cd}, !- Outlet Node Name
  {20dc8125-f24e-4523-8537-0e01117151af}; !- Inlet Node Name 1

OS:Connection,
  {c21b8d2b-3d73-4c20-a90b-3b88678ee55b}, !- Handle
  {771b444c-a891-4514-8578-aacef687618f}, !- Name
  {565a45ad-7db5-4925-affa-63bab07862ea}, !- Source Object
  3,                                      !- Outlet Port
  {b264ea86-65e7-486c-b046-58c1b55ce8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fbf1b3c-44a1-49ff-a132-9de955aa20cd}, !- Handle
  {d81d23e2-d412-4b93-bd68-8e7837f1cc9b}, !- Name
  {95df1b67-a0a9-4fc6-8773-1a0141fa0200}, !- Source Object
  2,                                      !- Outlet Port
  {934f269a-2858-4519-b5d3-af6c5436670e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9cc7622e-b048-464f-bef9-3baee603afa5}, !- Handle
  {5f1eb50e-c71d-4e98-a13d-59aea36fd228}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3286ef94-5476-46e8-b398-1e5e05e8e8d9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d4a431ac-26eb-4d57-93f5-ba62e859cec1}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {d4a431ac-26eb-4d57-93f5-ba62e859cec1}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {eb1a6d43-7270-4eb9-8ecc-8896c38d0065}, !- Control Zone or Zone List Name
  {5d5ece8d-ee05-49c9-a76d-8fb50698a0ae}, !- Cooling Control Zone or Zone List Name
  {e248e5cd-758c-4d6d-a5a5-e8ce388e353a}, !- Heating Control Zone or Zone List Name
  {67c6d5bc-00bb-4d88-a9c7-eaf923e9d094}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eb1a6d43-7270-4eb9-8ecc-8896c38d0065}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List, !- Name
  {57333136-e04c-4027-b87d-bf1241b14078}; !- Model Object 1

OS:ModelObjectList,
  {5d5ece8d-ee05-49c9-a76d-8fb50698a0ae}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e248e5cd-758c-4d6d-a5a5-e8ce388e353a}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {67c6d5bc-00bb-4d88-a9c7-eaf923e9d094}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {b7491d55-5e9f-4c22-bdcb-2b69ba61d74b}, !- Handle
  Back_Space_Fan,                         !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  917.541381151,                          !- Pressure Rise {Pa}
  1.46170618213018,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.730853091065088,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ac12b4ae-569a-46d3-bb05-ca4dff160318}, !- Air Inlet Node Name
  {066cd8f4-486f-4269-a14c-64fd9d357f34}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {066cd8f4-486f-4269-a14c-64fd9d357f34}, !- Handle
  {915d243e-5be7-4c3b-bdf6-98de20ae4d15}, !- Name
  {b7491d55-5e9f-4c22-bdcb-2b69ba61d74b}, !- Source Object
  17,                                     !- Outlet Port
  {42e35069-a3f0-4c91-91b2-40a86bc72fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c0e9679c-d977-418d-9132-a17fbea7d93d}, !- Handle
  Back_Space_SuppCoilHtg AvailSch,        !- Name
  {1ffca8e3-010b-4097-827c-57f1b4457efb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {88439b27-8b38-4356-8737-72c8c1726dab}, !- Handle
  Back_Space_SuppCoilHtg,                 !- Name
  {c0e9679c-d977-418d-9132-a17fbea7d93d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  19116.879371799,                        !- Nominal Capacity {W}
  {1b249f24-dfd7-41fa-84d0-efee1429f89f}, !- Air Inlet Node Name
  {6425496c-e103-4098-a2cc-322d96884b65}; !- Air Outlet Node Name

OS:Node,
  {56a00fc2-a704-4662-ba9f-a50e70ee90ec}, !- Handle
  Back_Space_SuppCoilHtg Outlet Node,     !- Name
  {6425496c-e103-4098-a2cc-322d96884b65}, !- Inlet Port
  {ac12b4ae-569a-46d3-bb05-ca4dff160318}; !- Outlet Port

OS:Connection,
  {6425496c-e103-4098-a2cc-322d96884b65}, !- Handle
  {bc12e451-0c91-4fc9-9fad-19bf6c7b4ec4}, !- Name
  {88439b27-8b38-4356-8737-72c8c1726dab}, !- Source Object
  6,                                      !- Outlet Port
  {56a00fc2-a704-4662-ba9f-a50e70ee90ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac12b4ae-569a-46d3-bb05-ca4dff160318}, !- Handle
  {e687a557-23ca-4eab-a97f-fb9a8ade457d}, !- Name
  {56a00fc2-a704-4662-ba9f-a50e70ee90ec}, !- Source Object
  3,                                      !- Outlet Port
  {b7491d55-5e9f-4c22-bdcb-2b69ba61d74b}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {1a209b8a-210b-41c8-b659-705260477a45}, !- Handle
  Back_Space_CoilHtg,                     !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  24205.1792921291,                       !- Rated Total Heating Capacity {W}
  3.7762211355097,                        !- Rated COP {W/W}
  1.46170618213018,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5a4fc15f-8875-4f6e-adbe-c6067cc9bd85}, !- Air Inlet Node Name
  {d79fb0bd-7276-4bcf-af3a-da974ac01604}, !- Air Outlet Node Name
  {d31605bb-4b55-4cdf-bc20-bcc9da8ce5ef}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5c3418e-7479-473b-a8ff-962d2584cbf0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {69342769-54de-4013-9ba6-41c6d4eeb8e8}, !- Energy Input Ratio Function of Temperature Curve Name
  {125e7652-f934-4314-a353-fa6a839239a3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {02d825fc-3e3d-4b5d-b5e2-c836fd9f2162}, !- Part Load Fraction Correlation Curve Name
  {9b4bfcb7-5bdc-4c8c-9d0a-941d87551f65}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  65.9661949007848,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {9b4bfcb7-5bdc-4c8c-9d0a-941d87551f65}, !- Handle
  Back_Space_CoilHtg Defrost Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {18835517-0779-421a-9ce5-87f86e8fd7b2}, !- Handle
  Back_Space_CoilHtg Outlet Node,         !- Name
  {d79fb0bd-7276-4bcf-af3a-da974ac01604}, !- Inlet Port
  {1b249f24-dfd7-41fa-84d0-efee1429f89f}; !- Outlet Port

OS:Connection,
  {d79fb0bd-7276-4bcf-af3a-da974ac01604}, !- Handle
  {ae798fb0-6157-4441-91fa-275a4d0adcea}, !- Name
  {1a209b8a-210b-41c8-b659-705260477a45}, !- Source Object
  8,                                      !- Outlet Port
  {18835517-0779-421a-9ce5-87f86e8fd7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b249f24-dfd7-41fa-84d0-efee1429f89f}, !- Handle
  {3ea7b598-9a5a-4d9d-bf22-3622d0e8fa3d}, !- Name
  {18835517-0779-421a-9ce5-87f86e8fd7b2}, !- Source Object
  3,                                      !- Outlet Port
  {88439b27-8b38-4356-8737-72c8c1726dab}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {248d23b5-da19-4c7f-81d6-af6967dd834f}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {9dab6d83-7473-450b-9753-f2d5f17d7fe5}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {b7f2671b-05b4-43d3-814c-a17aad55d45d}, !- Handle
  Back_Space_CoilClg,                     !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  24205.1792921291,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.90941112540218,                       !- Rated High Speed COP {W/W}
  1.46170618213018,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {ed26b0e8-160b-4515-a184-3ffb4640dac5}, !- Air Inlet Node Name
  {9dc0a271-756b-4198-9c60-505a135e69ef}, !- Air Outlet Node Name
  {4835084d-de3e-4773-9926-431f25a3d58f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4c40c525-7783-440e-a6eb-69485f7f1aaf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fcd9b06f-5410-4f34-99d1-6bf0b1d1d12c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b99f966c-b568-4119-b3e0-4d118434800c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e5dd923-b2b2-4558-8bf1-fd04467f9338}, !- Part Load Fraction Correlation Curve Name
  12102.5896460645,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.90941112540218,                       !- Rated Low Speed COP {W/W}
  0.730853091065088,                      !- Rated Low Speed Air Flow Rate {m3/s}
  {9dab6d83-7473-450b-9753-f2d5f17d7fe5}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {248d23b5-da19-4c7f-81d6-af6967dd834f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {3443d6de-328a-4be6-90a4-0915a5d6ec30}, !- Handle
  Back_Space_CoilClg Outlet Node,         !- Name
  {9dc0a271-756b-4198-9c60-505a135e69ef}, !- Inlet Port
  {5a4fc15f-8875-4f6e-adbe-c6067cc9bd85}; !- Outlet Port

OS:Connection,
  {9dc0a271-756b-4198-9c60-505a135e69ef}, !- Handle
  {0eb1d0b2-d403-4743-8dfe-35969580abda}, !- Name
  {b7f2671b-05b4-43d3-814c-a17aad55d45d}, !- Source Object
  9,                                      !- Outlet Port
  {3443d6de-328a-4be6-90a4-0915a5d6ec30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a4fc15f-8875-4f6e-adbe-c6067cc9bd85}, !- Handle
  {fd7612aa-4760-4261-b726-627552fbb3be}, !- Name
  {3443d6de-328a-4be6-90a4-0915a5d6ec30}, !- Source Object
  3,                                      !- Outlet Port
  {1a209b8a-210b-41c8-b659-705260477a45}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f6b45994-4281-4ff6-b614-2aea881aff21}, !- Handle
  Back_Space_OACtrl,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e00a9d20-a231-4821-b7ce-39d92df4dbd2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {bc66ff05-c8a2-4618-8624-eb6b4e4c0648}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f817fcad-4c35-46d1-8f16-1bc53e032e45}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f817fcad-4c35-46d1-8f16-1bc53e032e45}, !- Handle
  Back_Space_OACtrl Mech Vent Controller, !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {38b48d1e-7a7e-4262-a876-9e89805af6fa}, !- Handle
  Back_Space_OACtrl OA System,            !- Name
  {f6b45994-4281-4ff6-b614-2aea881aff21}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {393fe96d-d917-44c5-b60d-5fb079d0b72e}, !- Mixed Air Node Name
  {71b7bceb-3140-4a45-b75d-7bd47293a965}, !- Outdoor Air Stream Node Name
  {54d318a7-c400-4a09-ad10-60db22054092}, !- Relief Air Stream Node Name
  {fa6dbfb4-b797-4c5e-97db-7c66f56d271e}; !- Return Air Stream Node Name

OS:Node,
  {df603e00-f0dd-4b59-b49f-9686fb5f203e}, !- Handle
  Back_Space_OACtrl OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {71b7bceb-3140-4a45-b75d-7bd47293a965}; !- Outlet Port

OS:Connection,
  {71b7bceb-3140-4a45-b75d-7bd47293a965}, !- Handle
  {f5722b41-63a1-48e7-8c9c-fbda5e375997}, !- Name
  {df603e00-f0dd-4b59-b49f-9686fb5f203e}, !- Source Object
  3,                                      !- Outlet Port
  {38b48d1e-7a7e-4262-a876-9e89805af6fa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {29af4c38-94b7-4ee5-a6c3-aec207700929}, !- Handle
  Back_Space_OACtrl OA System Relief Node, !- Name
  {54d318a7-c400-4a09-ad10-60db22054092}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54d318a7-c400-4a09-ad10-60db22054092}, !- Handle
  {bcb75dc1-d3c4-466d-bbf1-8a79e988452d}, !- Name
  {38b48d1e-7a7e-4262-a876-9e89805af6fa}, !- Source Object
  7,                                      !- Outlet Port
  {29af4c38-94b7-4ee5-a6c3-aec207700929}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dbf3211-4d61-4929-a3c2-d67d354c58c3}, !- Handle
  Back_Space_OACtrl OA System Mixed Air Node, !- Name
  {393fe96d-d917-44c5-b60d-5fb079d0b72e}, !- Inlet Port
  {ed26b0e8-160b-4515-a184-3ffb4640dac5}; !- Outlet Port

OS:Connection,
  {fa6dbfb4-b797-4c5e-97db-7c66f56d271e}, !- Handle
  {7bf135ac-7fe2-44ea-90a4-bfac6883a951}, !- Name
  {b4ea46a8-b8f2-40c6-b452-82f3c2c45c27}, !- Source Object
  3,                                      !- Outlet Port
  {38b48d1e-7a7e-4262-a876-9e89805af6fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {393fe96d-d917-44c5-b60d-5fb079d0b72e}, !- Handle
  {02e88435-7cd2-4967-92e9-78dc7b4c4f7f}, !- Name
  {38b48d1e-7a7e-4262-a876-9e89805af6fa}, !- Source Object
  5,                                      !- Outlet Port
  {7dbf3211-4d61-4929-a3c2-d67d354c58c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed26b0e8-160b-4515-a184-3ffb4640dac5}, !- Handle
  {49ca147b-44d5-4b4b-88bc-225795d85f02}, !- Name
  {7dbf3211-4d61-4929-a3c2-d67d354c58c3}, !- Source Object
  3,                                      !- Outlet Port
  {b7f2671b-05b4-43d3-814c-a17aad55d45d}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bc66ff05-c8a2-4618-8624-eb6b4e4c0648}, !- Handle
  Back_Space_OACtrl Max OA Schedule,      !- Name
  {32db4ceb-4d47-4f86-a75a-a237bf342a66}, !- Schedule Type Limits Name
  {8e1374ef-aacd-46d1-9166-3dafdf16609f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e1374ef-aacd-46d1-9166-3dafdf16609f}, !- Handle
  Schedule Day 1,                         !- Name
  {32db4ceb-4d47-4f86-a75a-a237bf342a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {32db4ceb-4d47-4f86-a75a-a237bf342a66}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Year,
  {e00a9d20-a231-4821-b7ce-39d92df4dbd2}, !- Handle
  Back_Space_OACtrl Schedule,             !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {17819595-f9c4-46e6-ac07-42d29cee3695}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {17819595-f9c4-46e6-ac07-42d29cee3695}, !- Handle
  Back_Space_OACtrl Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {55398059-b3da-4c60-a17a-9f0d93925493}, !- Sunday Schedule:Day Name
  {d9d23b72-875c-4259-bc40-5c8a03454632}, !- Monday Schedule:Day Name
  {9d57690d-6e06-4f76-ac02-1f43f549b1a3}, !- Tuesday Schedule:Day Name
  {24bafda6-ccfc-48f3-9603-f755b8ffafb8}, !- Wednesday Schedule:Day Name
  {72eba63c-f4ea-4975-8b52-f50903e27535}, !- Thursday Schedule:Day Name
  {44f05888-6ab0-4812-85c3-140a5666becf}, !- Friday Schedule:Day Name
  {a787647d-4f8c-4b3a-9494-fda2e5a9f87c}, !- Saturday Schedule:Day Name
  {5f6e366c-9197-4ece-8613-b2cdbfbb76c2}, !- Holiday Schedule:Day Name
  {1b31c2eb-b564-4d6f-af24-bd173cc82652}, !- SummerDesignDay Schedule:Day Name
  {6d6cf408-da70-41c9-8c7d-2de8814fef28}, !- WinterDesignDay Schedule:Day Name
  {9642b71d-423c-4755-865a-c06f911bb8a9}, !- CustomDay1 Schedule:Day Name
  {6dcac1a5-a090-473d-bcae-3dae3e5d8346}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {55398059-b3da-4c60-a17a-9f0d93925493}, !- Handle
  Back_Space_OACtrl Schedule Week 1 Sunday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d9d23b72-875c-4259-bc40-5c8a03454632}, !- Handle
  Back_Space_OACtrl Schedule Week 1 Monday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9d57690d-6e06-4f76-ac02-1f43f549b1a3}, !- Handle
  Back_Space_OACtrl Schedule Week 1 Tuesday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {24bafda6-ccfc-48f3-9603-f755b8ffafb8}, !- Handle
  Back_Space_OACtrl Schedule Week 1 Wednesday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {72eba63c-f4ea-4975-8b52-f50903e27535}, !- Handle
  Back_Space_OACtrl Schedule Week 1 Thursday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {44f05888-6ab0-4812-85c3-140a5666becf}, !- Handle
  Back_Space_OACtrl Schedule Week 1 Friday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a787647d-4f8c-4b3a-9494-fda2e5a9f87c}, !- Handle
  Back_Space_OACtrl Schedule Week 1 Saturday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5f6e366c-9197-4ece-8613-b2cdbfbb76c2}, !- Handle
  Back_Space_OACtrl Schedule Week 1 Holiday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1b31c2eb-b564-4d6f-af24-bd173cc82652}, !- Handle
  Back_Space_OACtrl Schedule Week 1 Summer, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6d6cf408-da70-41c9-8c7d-2de8814fef28}, !- Handle
  Back_Space_OACtrl Schedule Week 1 Winter, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9642b71d-423c-4755-865a-c06f911bb8a9}, !- Handle
  Back_Space_OACtrl Schedule Week 1 Custom 1, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6dcac1a5-a090-473d-bcae-3dae3e5d8346}, !- Handle
  Back_Space_OACtrl Schedule Week 1 Custom 2, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {03a433c5-75eb-4b1f-bf89-3592955eb8a2}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {57333136-e04c-4027-b87d-bf1241b14078}, !- Control Zone Name
  {42e35069-a3f0-4c91-91b2-40a86bc72fd2}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {7cfd1842-566f-4add-85d0-ee87b92ca57f}, !- Handle
  Core_Retail-SZVAVAC,                    !- Name
  ,                                       !- Controller List Name
  {55275dc6-fc97-426d-a7e9-19670a9c9a3c}, !- Availability Schedule
  {870c5552-a968-43de-b404-d98d748ea5aa}, !- Availability Manager List Name
  7.6323340514304,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {210d95c4-ebb7-49c6-9cd9-ae84e333aa53}, !- Supply Side Inlet Node Name
  {c9bb2bc2-ede3-46b1-b1fb-e3188586e07b}, !- Demand Side Outlet Node Name
  {efec24e7-ec7a-4556-8a93-8a755887b523}, !- Demand Side Inlet Node A
  {d9471d30-9261-4d75-b7a7-07869d0aff0f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f8d316c0-1f9f-48fd-acfa-d1845bdb904e}, !- Demand Mixer Name
  {24af4f52-6399-4218-acb3-7a8163bf579e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {46689cfc-d1da-43ba-8f74-e1f342b3e9d2}, !- Handle
  Core_Retail-SZVAVAC Supply Side (Return Air) Inlet Node, !- Name
  {210d95c4-ebb7-49c6-9cd9-ae84e333aa53}, !- Inlet Port
  {ca3d9c1f-0ab4-4847-84e6-82242c91e1c8}; !- Outlet Port

OS:Node,
  {1b6dd095-876c-47a9-a357-46c5fe2e77fd}, !- Handle
  Core_Retail_Fan Outlet Node,            !- Name
  {46e7afd8-f2a5-4fc9-8485-c19f17f84ec7}, !- Inlet Port
  {d9471d30-9261-4d75-b7a7-07869d0aff0f}; !- Outlet Port

OS:Connection,
  {210d95c4-ebb7-49c6-9cd9-ae84e333aa53}, !- Handle
  {d8cffbb0-8611-4f87-aadd-209e9b209966}, !- Name
  {7cfd1842-566f-4add-85d0-ee87b92ca57f}, !- Source Object
  9,                                      !- Outlet Port
  {46689cfc-d1da-43ba-8f74-e1f342b3e9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9471d30-9261-4d75-b7a7-07869d0aff0f}, !- Handle
  {532fa370-d43d-4f82-b137-3e0bcb2510d1}, !- Name
  {1b6dd095-876c-47a9-a357-46c5fe2e77fd}, !- Source Object
  3,                                      !- Outlet Port
  {7cfd1842-566f-4add-85d0-ee87b92ca57f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4088068b-ac01-4c55-b7d9-f724b1035e2e}, !- Handle
  Core_Retail-SZVAVAC Demand Side (Supply Air) Inlet Node, !- Name
  {efec24e7-ec7a-4556-8a93-8a755887b523}, !- Inlet Port
  {ecef0ee7-dc81-4277-8ed6-a4a82318b7b4}; !- Outlet Port

OS:Node,
  {4fa9013e-a520-4c8e-8737-8137b07cf9f2}, !- Handle
  Core_Retail-SZVAVAC Zone Mixer Outlet Node, !- Name
  {9b4bf241-f315-4e3b-abb7-93bdbd48616e}, !- Inlet Port
  {c9bb2bc2-ede3-46b1-b1fb-e3188586e07b}; !- Outlet Port

OS:Node,
  {57f4e538-bffa-484c-b2c5-095e509224f2}, !- Handle
  Core_Retail_TU Outlet Node,             !- Name
  {cf2509f9-1363-474a-a511-0f6db42f347b}, !- Inlet Port
  {81603750-f3da-4290-9b27-3e5412d22540}; !- Outlet Port

OS:Connection,
  {efec24e7-ec7a-4556-8a93-8a755887b523}, !- Handle
  {c67996ea-16d5-4d9e-96cb-88bc5ba3caa8}, !- Name
  {7cfd1842-566f-4add-85d0-ee87b92ca57f}, !- Source Object
  11,                                     !- Outlet Port
  {4088068b-ac01-4c55-b7d9-f724b1035e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9bb2bc2-ede3-46b1-b1fb-e3188586e07b}, !- Handle
  {d5db55e6-34a7-4586-a8dd-e94694848659}, !- Name
  {4fa9013e-a520-4c8e-8737-8137b07cf9f2}, !- Source Object
  3,                                      !- Outlet Port
  {7cfd1842-566f-4add-85d0-ee87b92ca57f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {24af4f52-6399-4218-acb3-7a8163bf579e}, !- Handle
  Core_Retail-SZVAVAC Zone Splitter,      !- Name
  {ecef0ee7-dc81-4277-8ed6-a4a82318b7b4}, !- Inlet Node Name
  {762acb77-509f-4041-9a91-32a268f9dbee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f8d316c0-1f9f-48fd-acfa-d1845bdb904e}, !- Handle
  Core_Retail-SZVAVAC Zone Mixer,         !- Name
  {9b4bf241-f315-4e3b-abb7-93bdbd48616e}, !- Outlet Node Name
  {dd5c2b9f-0f30-47d8-a196-e198e4c058a1}; !- Inlet Node Name 1

OS:Connection,
  {ecef0ee7-dc81-4277-8ed6-a4a82318b7b4}, !- Handle
  {67c22888-52dc-465e-b7cf-42e317b93d73}, !- Name
  {4088068b-ac01-4c55-b7d9-f724b1035e2e}, !- Source Object
  3,                                      !- Outlet Port
  {24af4f52-6399-4218-acb3-7a8163bf579e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4bf241-f315-4e3b-abb7-93bdbd48616e}, !- Handle
  {c5d4c23c-b67e-472f-9962-73cadd0910e5}, !- Name
  {f8d316c0-1f9f-48fd-acfa-d1845bdb904e}, !- Source Object
  2,                                      !- Outlet Port
  {4fa9013e-a520-4c8e-8737-8137b07cf9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {11040232-065c-4e8d-9621-f32c47c277e7}, !- Handle
  {7cfd1842-566f-4add-85d0-ee87b92ca57f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {870c5552-a968-43de-b404-d98d748ea5aa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {07c87c7a-af15-4b05-9c15-e6e5e41e2a98}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {07c87c7a-af15-4b05-9c15-e6e5e41e2a98}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {663790df-ea0c-44da-bc94-230fe91369a5}, !- Control Zone or Zone List Name
  {72e2dfad-686c-45ee-8394-9bf5c09e2d3b}, !- Cooling Control Zone or Zone List Name
  {bfde48b7-33b1-4028-b2ef-69a079fd71a6}, !- Heating Control Zone or Zone List Name
  {92e2e66f-58a1-4b55-ae39-c175aba8f744}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {663790df-ea0c-44da-bc94-230fe91369a5}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List, !- Name
  {dd7ea010-5f2a-4d94-b333-5555faa1fa87}; !- Model Object 1

OS:ModelObjectList,
  {72e2dfad-686c-45ee-8394-9bf5c09e2d3b}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bfde48b7-33b1-4028-b2ef-69a079fd71a6}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {92e2e66f-58a1-4b55-ae39-c175aba8f744}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {54adcc77-e094-4686-9799-8dd2c96a04fe}, !- Handle
  Core_Retail_Fan,                        !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  917.541381151,                          !- Pressure Rise {Pa}
  7.6323340514304,                        !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  3.81617646466406,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a38d6fc8-3717-4c45-9a60-416fb9775425}, !- Air Inlet Node Name
  {46e7afd8-f2a5-4fc9-8485-c19f17f84ec7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {46e7afd8-f2a5-4fc9-8485-c19f17f84ec7}, !- Handle
  {fdd25ee7-e6b3-4091-bc1f-87de9fc1b11f}, !- Name
  {54adcc77-e094-4686-9799-8dd2c96a04fe}, !- Source Object
  17,                                     !- Outlet Port
  {1b6dd095-876c-47a9-a357-46c5fe2e77fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f5c4abc6-7422-460b-8936-483e3d0346c0}, !- Handle
  Core_Retail_SuppCoilHtg AvailSch,       !- Name
  {1ffca8e3-010b-4097-827c-57f1b4457efb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {817a846f-5abc-477d-8bbf-92dbfa2bbc4b}, !- Handle
  Core_Retail_SuppCoilHtg,                !- Name
  {f5c4abc6-7422-460b-8936-483e3d0346c0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  137741.937625594,                       !- Nominal Capacity {W}
  {104ef0b3-44ad-4d88-b080-23ad62c1b7eb}, !- Air Inlet Node Name
  {90a39008-44d1-4c11-872a-71094d20df8a}; !- Air Outlet Node Name

OS:Node,
  {589a225a-3acf-4a7f-abc5-3d9569dff996}, !- Handle
  Core_Retail_SuppCoilHtg Outlet Node,    !- Name
  {90a39008-44d1-4c11-872a-71094d20df8a}, !- Inlet Port
  {a38d6fc8-3717-4c45-9a60-416fb9775425}; !- Outlet Port

OS:Connection,
  {90a39008-44d1-4c11-872a-71094d20df8a}, !- Handle
  {948cd3ca-f396-40de-8fec-5d89221e1903}, !- Name
  {817a846f-5abc-477d-8bbf-92dbfa2bbc4b}, !- Source Object
  6,                                      !- Outlet Port
  {589a225a-3acf-4a7f-abc5-3d9569dff996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a38d6fc8-3717-4c45-9a60-416fb9775425}, !- Handle
  {5bd19595-76a7-48d4-a657-ddb5190a9257}, !- Name
  {589a225a-3acf-4a7f-abc5-3d9569dff996}, !- Source Object
  3,                                      !- Outlet Port
  {54adcc77-e094-4686-9799-8dd2c96a04fe}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {b03ff8e5-adf7-414c-ad06-f26701e86358}, !- Handle
  Core_Retail_CoilHtg,                    !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  140187.615706181,                       !- Rated Total Heating Capacity {W}
  3.7762211355097,                        !- Rated COP {W/W}
  7.6323340514304,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {62343bfe-7244-46d3-8107-b907a0ef5a09}, !- Air Inlet Node Name
  {42b562f3-5e24-4b08-9647-727281b23a22}, !- Air Outlet Node Name
  {d31605bb-4b55-4cdf-bc20-bcc9da8ce5ef}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5c3418e-7479-473b-a8ff-962d2584cbf0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {69342769-54de-4013-9ba6-41c6d4eeb8e8}, !- Energy Input Ratio Function of Temperature Curve Name
  {125e7652-f934-4314-a353-fa6a839239a3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {02d825fc-3e3d-4b5d-b5e2-c836fd9f2162}, !- Part Load Fraction Correlation Curve Name
  {0c32c822-f1a3-4031-b50c-991da67bd411}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  382.053308497912,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {0c32c822-f1a3-4031-b50c-991da67bd411}, !- Handle
  Core_Retail_CoilHtg Defrost Curve,      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {ca60a575-9ecc-4790-a20a-714af7a08571}, !- Handle
  Core_Retail_CoilHtg Outlet Node,        !- Name
  {42b562f3-5e24-4b08-9647-727281b23a22}, !- Inlet Port
  {104ef0b3-44ad-4d88-b080-23ad62c1b7eb}; !- Outlet Port

OS:Connection,
  {42b562f3-5e24-4b08-9647-727281b23a22}, !- Handle
  {5949d5e4-0de2-4155-be79-1466e6224104}, !- Name
  {b03ff8e5-adf7-414c-ad06-f26701e86358}, !- Source Object
  8,                                      !- Outlet Port
  {ca60a575-9ecc-4790-a20a-714af7a08571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {104ef0b3-44ad-4d88-b080-23ad62c1b7eb}, !- Handle
  {c794e321-11fa-405d-824e-20c27d99f262}, !- Name
  {ca60a575-9ecc-4790-a20a-714af7a08571}, !- Source Object
  3,                                      !- Outlet Port
  {817a846f-5abc-477d-8bbf-92dbfa2bbc4b}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {ada3fe03-33c1-4e25-ae1f-6ec991f56bb3}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 2,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {d850e0f4-373b-4faa-baa8-abca6537c7d9}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {5f527243-4b52-4e86-bdbd-75767d887617}, !- Handle
  Core_Retail_CoilClg,                    !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  140187.615706181,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.90941112540218,                       !- Rated High Speed COP {W/W}
  7.6323340514304,                        !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {a1c9f39b-847f-4f4e-a7b9-006be2e8e7f3}, !- Air Inlet Node Name
  {0468613b-c91c-4eeb-a134-8db4b70351d0}, !- Air Outlet Node Name
  {4835084d-de3e-4773-9926-431f25a3d58f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4c40c525-7783-440e-a6eb-69485f7f1aaf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fcd9b06f-5410-4f34-99d1-6bf0b1d1d12c}, !- Energy Input Ratio Function of Temperature Curve Name
  {b99f966c-b568-4119-b3e0-4d118434800c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e5dd923-b2b2-4558-8bf1-fd04467f9338}, !- Part Load Fraction Correlation Curve Name
  70093.8078530904,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.90941112540218,                       !- Rated Low Speed COP {W/W}
  3.8161670257152,                        !- Rated Low Speed Air Flow Rate {m3/s}
  {d850e0f4-373b-4faa-baa8-abca6537c7d9}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {ada3fe03-33c1-4e25-ae1f-6ec991f56bb3}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b01419a2-6571-4d4c-a6bc-690560a6a4f9}, !- Handle
  Core_Retail_CoilClg Outlet Node,        !- Name
  {0468613b-c91c-4eeb-a134-8db4b70351d0}, !- Inlet Port
  {62343bfe-7244-46d3-8107-b907a0ef5a09}; !- Outlet Port

OS:Connection,
  {0468613b-c91c-4eeb-a134-8db4b70351d0}, !- Handle
  {93417f53-ffa5-439c-8482-34248237e71a}, !- Name
  {5f527243-4b52-4e86-bdbd-75767d887617}, !- Source Object
  9,                                      !- Outlet Port
  {b01419a2-6571-4d4c-a6bc-690560a6a4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62343bfe-7244-46d3-8107-b907a0ef5a09}, !- Handle
  {d2b8c64e-705c-4b1e-b969-09757704f228}, !- Name
  {b01419a2-6571-4d4c-a6bc-690560a6a4f9}, !- Source Object
  3,                                      !- Outlet Port
  {b03ff8e5-adf7-414c-ad06-f26701e86358}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {47f8510d-e8b6-4734-a28b-5ab78539ca43}, !- Handle
  Core_Retail_OACtrl,                     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {171e331f-085a-4915-8d5d-b7009fa5bdf1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b62b8a15-c64c-4bb8-a933-2bf61c770646}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4f7fba9f-e40b-4b16-902f-e2b2a6a3d44b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4f7fba9f-e40b-4b16-902f-e2b2a6a3d44b}, !- Handle
  Core_Retail_OACtrl Mech Vent Controller, !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f1eced80-77e7-46a6-b061-0c374cf6ffe2}, !- Handle
  Core_Retail_OACtrl OA System,           !- Name
  {47f8510d-e8b6-4734-a28b-5ab78539ca43}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a76f2fe0-0069-484c-a550-44ad63a1a61c}, !- Mixed Air Node Name
  {2481113c-aa04-45ea-9d4e-f69a092ca4e6}, !- Outdoor Air Stream Node Name
  {376ccdab-537c-4b4a-9a21-2c5d48e08c20}, !- Relief Air Stream Node Name
  {ca3d9c1f-0ab4-4847-84e6-82242c91e1c8}; !- Return Air Stream Node Name

OS:Node,
  {e7623894-a707-48af-bd06-084918db89c7}, !- Handle
  Core_Retail_OACtrl OA System OA Node,   !- Name
  ,                                       !- Inlet Port
  {2481113c-aa04-45ea-9d4e-f69a092ca4e6}; !- Outlet Port

OS:Connection,
  {2481113c-aa04-45ea-9d4e-f69a092ca4e6}, !- Handle
  {59efe444-6450-42a3-9f47-2e68ae3abb65}, !- Name
  {e7623894-a707-48af-bd06-084918db89c7}, !- Source Object
  3,                                      !- Outlet Port
  {f1eced80-77e7-46a6-b061-0c374cf6ffe2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7f112858-ac73-4aa6-adaf-99fe6d303830}, !- Handle
  Core_Retail_OACtrl OA System Relief Node, !- Name
  {376ccdab-537c-4b4a-9a21-2c5d48e08c20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {376ccdab-537c-4b4a-9a21-2c5d48e08c20}, !- Handle
  {8be04aeb-713a-4641-9eea-f9584f2bf41e}, !- Name
  {f1eced80-77e7-46a6-b061-0c374cf6ffe2}, !- Source Object
  7,                                      !- Outlet Port
  {7f112858-ac73-4aa6-adaf-99fe6d303830}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c53ed7b7-daae-463a-85f3-53e142fc1bf7}, !- Handle
  Core_Retail_OACtrl OA System Mixed Air Node, !- Name
  {a76f2fe0-0069-484c-a550-44ad63a1a61c}, !- Inlet Port
  {a1c9f39b-847f-4f4e-a7b9-006be2e8e7f3}; !- Outlet Port

OS:Connection,
  {ca3d9c1f-0ab4-4847-84e6-82242c91e1c8}, !- Handle
  {50f4e6cb-9cbb-4f59-995c-66eb22683a80}, !- Name
  {46689cfc-d1da-43ba-8f74-e1f342b3e9d2}, !- Source Object
  3,                                      !- Outlet Port
  {f1eced80-77e7-46a6-b061-0c374cf6ffe2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a76f2fe0-0069-484c-a550-44ad63a1a61c}, !- Handle
  {f2c2bcf5-d5d0-4097-a87f-4b3c6ab5b22d}, !- Name
  {f1eced80-77e7-46a6-b061-0c374cf6ffe2}, !- Source Object
  5,                                      !- Outlet Port
  {c53ed7b7-daae-463a-85f3-53e142fc1bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c9f39b-847f-4f4e-a7b9-006be2e8e7f3}, !- Handle
  {4c4ee309-8ebe-4b96-8d3b-09b6af831f33}, !- Name
  {c53ed7b7-daae-463a-85f3-53e142fc1bf7}, !- Source Object
  3,                                      !- Outlet Port
  {5f527243-4b52-4e86-bdbd-75767d887617}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b62b8a15-c64c-4bb8-a933-2bf61c770646}, !- Handle
  Core_Retail_OACtrl Max OA Schedule,     !- Name
  {32db4ceb-4d47-4f86-a75a-a237bf342a66}, !- Schedule Type Limits Name
  {864a1894-6229-45ca-b311-cf6547ba2872}; !- Default Day Schedule Name

OS:Schedule:Day,
  {864a1894-6229-45ca-b311-cf6547ba2872}, !- Handle
  Schedule Day 2,                         !- Name
  {32db4ceb-4d47-4f86-a75a-a237bf342a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {171e331f-085a-4915-8d5d-b7009fa5bdf1}, !- Handle
  Core_Retail_OACtrl Schedule,            !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8833b7f4-bd10-4b28-afd8-e6a7e1aa0d15}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {8833b7f4-bd10-4b28-afd8-e6a7e1aa0d15}, !- Handle
  Core_Retail_OACtrl Schedule Week 1,     !- Name
  ,                                       !- Schedule Rendering Name
  {1697bb5b-a8b6-4ce8-9afe-df888ae43b4a}, !- Sunday Schedule:Day Name
  {16f8c341-e2d2-412f-9261-01315419781a}, !- Monday Schedule:Day Name
  {7fe2319e-4b5c-4f92-81cb-54cd0dc8fb79}, !- Tuesday Schedule:Day Name
  {a6a1a25d-523c-4cc0-9be4-db68cbbd22f0}, !- Wednesday Schedule:Day Name
  {e5e6aeb0-90ea-4bd7-81ac-76516a8971be}, !- Thursday Schedule:Day Name
  {d754288d-4d9e-4aff-a8b2-902105db5bc2}, !- Friday Schedule:Day Name
  {1836ad90-9bcc-472d-8d2a-0fdaaa5a5a90}, !- Saturday Schedule:Day Name
  {710a2cc0-c381-43bd-a719-ee0065181ae8}, !- Holiday Schedule:Day Name
  {fee35d4a-af86-4b7a-b4f4-f96c5840070d}, !- SummerDesignDay Schedule:Day Name
  {9239ff4a-f97f-47e1-9596-9863228bd559}, !- WinterDesignDay Schedule:Day Name
  {079608bb-9ac9-46a8-9cc4-403db13c46f2}, !- CustomDay1 Schedule:Day Name
  {e54b4697-2744-45f1-aca7-d77f274cb2b2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {1697bb5b-a8b6-4ce8-9afe-df888ae43b4a}, !- Handle
  Core_Retail_OACtrl Schedule Week 1 Sunday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {16f8c341-e2d2-412f-9261-01315419781a}, !- Handle
  Core_Retail_OACtrl Schedule Week 1 Monday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7fe2319e-4b5c-4f92-81cb-54cd0dc8fb79}, !- Handle
  Core_Retail_OACtrl Schedule Week 1 Tuesday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a6a1a25d-523c-4cc0-9be4-db68cbbd22f0}, !- Handle
  Core_Retail_OACtrl Schedule Week 1 Wednesday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e5e6aeb0-90ea-4bd7-81ac-76516a8971be}, !- Handle
  Core_Retail_OACtrl Schedule Week 1 Thursday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d754288d-4d9e-4aff-a8b2-902105db5bc2}, !- Handle
  Core_Retail_OACtrl Schedule Week 1 Friday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1836ad90-9bcc-472d-8d2a-0fdaaa5a5a90}, !- Handle
  Core_Retail_OACtrl Schedule Week 1 Saturday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {710a2cc0-c381-43bd-a719-ee0065181ae8}, !- Handle
  Core_Retail_OACtrl Schedule Week 1 Holiday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fee35d4a-af86-4b7a-b4f4-f96c5840070d}, !- Handle
  Core_Retail_OACtrl Schedule Week 1 Summer, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9239ff4a-f97f-47e1-9596-9863228bd559}, !- Handle
  Core_Retail_OACtrl Schedule Week 1 Winter, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {079608bb-9ac9-46a8-9cc4-403db13c46f2}, !- Handle
  Core_Retail_OACtrl Schedule Week 1 Custom 1, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e54b4697-2744-45f1-aca7-d77f274cb2b2}, !- Handle
  Core_Retail_OACtrl Schedule Week 1 Custom 2, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {2e9c7a69-2335-4434-84b6-290b493e65ec}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dd7ea010-5f2a-4d94-b333-5555faa1fa87}, !- Control Zone Name
  {1b6dd095-876c-47a9-a357-46c5fe2e77fd}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {c07d46a4-3944-4d9f-87e6-bf273bcb4588}, !- Handle
  Front_Retail-SZAC,                      !- Name
  ,                                       !- Controller List Name
  {55275dc6-fc97-426d-a7e9-19670a9c9a3c}, !- Availability Schedule
  {d55df784-94d1-4d97-9042-ae35d07fc6bf}, !- Availability Manager List Name
  0.931237255973376,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0eb15192-a997-4202-9683-cccf4c71b91b}, !- Supply Side Inlet Node Name
  {598f7f7a-47c6-4cf2-9e36-b6eff2dcdcbe}, !- Demand Side Outlet Node Name
  {971c7392-35a6-4349-b994-17d4964c642c}, !- Demand Side Inlet Node A
  {3221526c-9af1-4dcb-a99e-8ac4d8471199}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fbb887fb-d82d-4473-94c4-c9ec2777a5cf}, !- Demand Mixer Name
  {1bd7f608-f6aa-4532-97bf-8b7c686f5187}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {00554ac1-db99-4c94-b59a-41069858238e}, !- Handle
  Front_Retail-SZAC Supply Side (Return Air) Inlet Node, !- Name
  {0eb15192-a997-4202-9683-cccf4c71b91b}, !- Inlet Port
  {f9227c0c-4270-4c58-89bc-cd4b5166b924}; !- Outlet Port

OS:Node,
  {d72c3289-0f77-437c-a0a5-adffcf3b0d20}, !- Handle
  Front_Retail_Fan Outlet Node,           !- Name
  {02f3be0c-1f2b-4090-b572-b17be7006f6d}, !- Inlet Port
  {3221526c-9af1-4dcb-a99e-8ac4d8471199}; !- Outlet Port

OS:Connection,
  {0eb15192-a997-4202-9683-cccf4c71b91b}, !- Handle
  {fdb72490-20f3-478c-98af-89d2f73a396d}, !- Name
  {c07d46a4-3944-4d9f-87e6-bf273bcb4588}, !- Source Object
  9,                                      !- Outlet Port
  {00554ac1-db99-4c94-b59a-41069858238e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3221526c-9af1-4dcb-a99e-8ac4d8471199}, !- Handle
  {cace1962-ccd4-44bb-a420-93c2ed8e51f7}, !- Name
  {d72c3289-0f77-437c-a0a5-adffcf3b0d20}, !- Source Object
  3,                                      !- Outlet Port
  {c07d46a4-3944-4d9f-87e6-bf273bcb4588}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8951fbb7-1ef0-4b63-8fd4-315443a50298}, !- Handle
  Front_Retail-SZAC Demand Side (Supply Air) Inlet Node, !- Name
  {971c7392-35a6-4349-b994-17d4964c642c}, !- Inlet Port
  {983c35e9-d33b-4e4d-a726-b148d39a9c05}; !- Outlet Port

OS:Node,
  {b858c002-c18f-4aaf-9a0b-aef62c8ab472}, !- Handle
  Front_Retail-SZAC Zone Mixer Outlet Node, !- Name
  {fff05c16-3345-4e65-8142-70d9943a80db}, !- Inlet Port
  {598f7f7a-47c6-4cf2-9e36-b6eff2dcdcbe}; !- Outlet Port

OS:Node,
  {74bb6a7b-cdbf-443e-90e4-b8f79d7c3b2f}, !- Handle
  Front_Retail_TU Outlet Node,            !- Name
  {5b5c3fd3-2d61-4c4e-b9a8-9d995c515079}, !- Inlet Port
  {196e8e25-3d65-4ce3-bb48-fbada058e7ef}; !- Outlet Port

OS:Connection,
  {971c7392-35a6-4349-b994-17d4964c642c}, !- Handle
  {d4d7c8ae-2a41-4e78-8698-91dcf5c4db98}, !- Name
  {c07d46a4-3944-4d9f-87e6-bf273bcb4588}, !- Source Object
  11,                                     !- Outlet Port
  {8951fbb7-1ef0-4b63-8fd4-315443a50298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {598f7f7a-47c6-4cf2-9e36-b6eff2dcdcbe}, !- Handle
  {a3ff452d-89c9-40b3-a40b-52df59f3da32}, !- Name
  {b858c002-c18f-4aaf-9a0b-aef62c8ab472}, !- Source Object
  3,                                      !- Outlet Port
  {c07d46a4-3944-4d9f-87e6-bf273bcb4588}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1bd7f608-f6aa-4532-97bf-8b7c686f5187}, !- Handle
  Front_Retail-SZAC Zone Splitter,        !- Name
  {983c35e9-d33b-4e4d-a726-b148d39a9c05}, !- Inlet Node Name
  {13f1a2e4-476b-4547-bcf4-e7ecd671cb60}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fbb887fb-d82d-4473-94c4-c9ec2777a5cf}, !- Handle
  Front_Retail-SZAC Zone Mixer,           !- Name
  {fff05c16-3345-4e65-8142-70d9943a80db}, !- Outlet Node Name
  {2bbbf182-8d11-401b-9f8c-f54d5a46ff9f}; !- Inlet Node Name 1

OS:Connection,
  {983c35e9-d33b-4e4d-a726-b148d39a9c05}, !- Handle
  {f66f99b8-6542-41e9-ab68-166128c3b93c}, !- Name
  {8951fbb7-1ef0-4b63-8fd4-315443a50298}, !- Source Object
  3,                                      !- Outlet Port
  {1bd7f608-f6aa-4532-97bf-8b7c686f5187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff05c16-3345-4e65-8142-70d9943a80db}, !- Handle
  {ad134b17-5b51-4cfa-8a83-378e8a13c085}, !- Name
  {fbb887fb-d82d-4473-94c4-c9ec2777a5cf}, !- Source Object
  2,                                      !- Outlet Port
  {b858c002-c18f-4aaf-9a0b-aef62c8ab472}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {df31766d-5c0d-4141-b96b-4f33c2d0efec}, !- Handle
  {c07d46a4-3944-4d9f-87e6-bf273bcb4588}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d55df784-94d1-4d97-9042-ae35d07fc6bf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {a5d91a2e-3100-492b-8f55-b500a3513487}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {a5d91a2e-3100-492b-8f55-b500a3513487}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {a0df896b-e7de-4c38-89f8-615954a3587b}, !- Control Zone or Zone List Name
  {90425326-4240-40a9-a272-825855f04ddf}, !- Cooling Control Zone or Zone List Name
  {557a1255-b647-43a7-a16a-c7404e802c81}, !- Heating Control Zone or Zone List Name
  {0453f665-bc16-470a-8b7a-f546bc29d3ac}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a0df896b-e7de-4c38-89f8-615954a3587b}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List, !- Name
  {2e7c43a4-7ea4-4e94-b48e-c0fa39373d87}; !- Model Object 1

OS:ModelObjectList,
  {90425326-4240-40a9-a272-825855f04ddf}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {557a1255-b647-43a7-a16a-c7404e802c81}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0453f665-bc16-470a-8b7a-f546bc29d3ac}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {ef214bd4-2d68-4a24-bdf0-c54e445f7b08}, !- Handle
  Front_Retail_Fan,                       !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  886.786374668,                          !- Pressure Rise {Pa}
  0.931237255973376,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {5c3dcc88-5d4a-4e38-a47a-a1c6c196d5e1}, !- Air Inlet Node Name
  {02f3be0c-1f2b-4090-b572-b17be7006f6d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {02f3be0c-1f2b-4090-b572-b17be7006f6d}, !- Handle
  {be943bf4-ad91-4cbd-9411-8821ad7df223}, !- Name
  {ef214bd4-2d68-4a24-bdf0-c54e445f7b08}, !- Source Object
  9,                                      !- Outlet Port
  {d72c3289-0f77-437c-a0a5-adffcf3b0d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b7ead99b-1026-4f90-963a-dd0c4cbb32c8}, !- Handle
  Front_Retail_SuppCoilHtg AvailSch,      !- Name
  {1ffca8e3-010b-4097-827c-57f1b4457efb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {83067bcd-6c0a-4425-8e8f-d522b86daa29}, !- Handle
  Front_Retail_SuppCoilHtg,               !- Name
  {b7ead99b-1026-4f90-963a-dd0c4cbb32c8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  14854.5416485352,                       !- Nominal Capacity {W}
  {353c8dc7-24c4-44d4-9c8e-7063ff473a87}, !- Air Inlet Node Name
  {ac10f39d-2040-445e-a194-9dd106949a17}; !- Air Outlet Node Name

OS:Node,
  {55dc210c-32b7-482d-b43f-cdb4e35db3d2}, !- Handle
  Front_Retail_SuppCoilHtg Outlet Node,   !- Name
  {ac10f39d-2040-445e-a194-9dd106949a17}, !- Inlet Port
  {5c3dcc88-5d4a-4e38-a47a-a1c6c196d5e1}; !- Outlet Port

OS:Connection,
  {ac10f39d-2040-445e-a194-9dd106949a17}, !- Handle
  {1a0a668b-cde8-48e2-8935-113cfe69117a}, !- Name
  {83067bcd-6c0a-4425-8e8f-d522b86daa29}, !- Source Object
  6,                                      !- Outlet Port
  {55dc210c-32b7-482d-b43f-cdb4e35db3d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c3dcc88-5d4a-4e38-a47a-a1c6c196d5e1}, !- Handle
  {3df38e09-ee56-4074-abd5-f3ba87874bae}, !- Name
  {55dc210c-32b7-482d-b43f-cdb4e35db3d2}, !- Source Object
  3,                                      !- Outlet Port
  {ef214bd4-2d68-4a24-bdf0-c54e445f7b08}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {a8c2d2ac-9d79-4549-8969-c5523c27efc8}, !- Handle
  Front_Retail_CoilHtg,                   !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  18855.9875051317,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.931237255973376,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {93c730b2-bb75-4350-8996-14ffe99eb491}, !- Air Inlet Node Name
  {16032756-0683-4bd6-adb6-db727ea57f39}, !- Air Outlet Node Name
  {d31605bb-4b55-4cdf-bc20-bcc9da8ce5ef}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5c3418e-7479-473b-a8ff-962d2584cbf0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {69342769-54de-4013-9ba6-41c6d4eeb8e8}, !- Energy Input Ratio Function of Temperature Curve Name
  {125e7652-f934-4314-a353-fa6a839239a3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {02d825fc-3e3d-4b5d-b5e2-c836fd9f2162}, !- Part Load Fraction Correlation Curve Name
  {6f2ae252-63c0-4dda-a5a9-78280ed67a1a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  51.3882537282781,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {6f2ae252-63c0-4dda-a5a9-78280ed67a1a}, !- Handle
  Front_Retail_CoilHtg Defrost Curve,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {0681519f-d8fb-4ae6-a061-7f007fa16798}, !- Handle
  Front_Retail_CoilHtg Outlet Node,       !- Name
  {16032756-0683-4bd6-adb6-db727ea57f39}, !- Inlet Port
  {353c8dc7-24c4-44d4-9c8e-7063ff473a87}; !- Outlet Port

OS:Connection,
  {16032756-0683-4bd6-adb6-db727ea57f39}, !- Handle
  {30acdfe4-ab4c-4180-9cf2-f03bb7d14908}, !- Name
  {a8c2d2ac-9d79-4549-8969-c5523c27efc8}, !- Source Object
  8,                                      !- Outlet Port
  {0681519f-d8fb-4ae6-a061-7f007fa16798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {353c8dc7-24c4-44d4-9c8e-7063ff473a87}, !- Handle
  {d3a01c07-c4b3-442a-a239-e82690b9aa07}, !- Name
  {0681519f-d8fb-4ae6-a061-7f007fa16798}, !- Source Object
  3,                                      !- Outlet Port
  {83067bcd-6c0a-4425-8e8f-d522b86daa29}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {e20a68ec-7f79-4f55-8acc-be5605406c83}, !- Handle
  Front_Retail_CoilClg,                   !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  18855.9875051317,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.931237255973376,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {18e51844-2294-41fd-80a6-6f72106e9e6a}, !- Air Inlet Node Name
  {7ac38219-4295-4e77-9c8d-2e3d92dd5fa3}, !- Air Outlet Node Name
  {4835084d-de3e-4773-9926-431f25a3d58f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65030a28-993f-49c7-8c51-6285b1c4bd97}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ec7cf4b1-bec8-4682-90ad-80a2edd61530}, !- Energy Input Ratio Function of Temperature Curve Name
  {043832e2-7994-45f8-bff2-f3c59413d203}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9081d3b-b4ee-4c85-92f8-bde10b6562c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {ded3b072-213a-480a-8480-e8d20b4c584b}, !- Handle
  Front_Retail_CoilClg Outlet Node,       !- Name
  {7ac38219-4295-4e77-9c8d-2e3d92dd5fa3}, !- Inlet Port
  {93c730b2-bb75-4350-8996-14ffe99eb491}; !- Outlet Port

OS:Connection,
  {7ac38219-4295-4e77-9c8d-2e3d92dd5fa3}, !- Handle
  {31350640-4d3c-44e3-9b0e-6d07f57246c6}, !- Name
  {e20a68ec-7f79-4f55-8acc-be5605406c83}, !- Source Object
  9,                                      !- Outlet Port
  {ded3b072-213a-480a-8480-e8d20b4c584b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c730b2-bb75-4350-8996-14ffe99eb491}, !- Handle
  {1dbf4295-8c6b-4931-b1e2-657dc66ad169}, !- Name
  {ded3b072-213a-480a-8480-e8d20b4c584b}, !- Source Object
  3,                                      !- Outlet Port
  {a8c2d2ac-9d79-4549-8969-c5523c27efc8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8767d68f-d392-46c2-ad50-737c9f33bdbd}, !- Handle
  Front_Retail_OACtrl,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {321682b7-dff3-40d7-acba-5864cd9e985d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0ea180a4-fbca-4f44-8a16-105a2f8fb3cd}, !- Maximum Fraction of Outdoor Air Schedule Name
  {cd8d69e6-6e1b-4ecd-8703-dd1346911b52}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cd8d69e6-6e1b-4ecd-8703-dd1346911b52}, !- Handle
  Front_Retail_OACtrl Mech Vent Controller, !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a5f4fbdf-4f45-4574-aac2-d012e809b2ca}, !- Handle
  Front_Retail_OACtrl OA System,          !- Name
  {8767d68f-d392-46c2-ad50-737c9f33bdbd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {59d8eb48-55da-46c9-b68e-a4195cc09ecc}, !- Mixed Air Node Name
  {9138f2b4-786f-411f-bdbd-0d1bddbf9d67}, !- Outdoor Air Stream Node Name
  {9ce189c8-bf20-4201-aa78-451ae3d20158}, !- Relief Air Stream Node Name
  {f9227c0c-4270-4c58-89bc-cd4b5166b924}; !- Return Air Stream Node Name

OS:Node,
  {e333d799-ee98-4aa6-b1aa-fb9185e06a26}, !- Handle
  Front_Retail_OACtrl OA System OA Node,  !- Name
  ,                                       !- Inlet Port
  {9138f2b4-786f-411f-bdbd-0d1bddbf9d67}; !- Outlet Port

OS:Connection,
  {9138f2b4-786f-411f-bdbd-0d1bddbf9d67}, !- Handle
  {f37205ef-ea03-4590-a31a-52fe302c316c}, !- Name
  {e333d799-ee98-4aa6-b1aa-fb9185e06a26}, !- Source Object
  3,                                      !- Outlet Port
  {a5f4fbdf-4f45-4574-aac2-d012e809b2ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {85b57744-aec5-4870-a008-5f9ff086820a}, !- Handle
  Front_Retail_OACtrl OA System Relief Node, !- Name
  {9ce189c8-bf20-4201-aa78-451ae3d20158}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ce189c8-bf20-4201-aa78-451ae3d20158}, !- Handle
  {783d332b-033f-496c-92f1-dadb262ba33b}, !- Name
  {a5f4fbdf-4f45-4574-aac2-d012e809b2ca}, !- Source Object
  7,                                      !- Outlet Port
  {85b57744-aec5-4870-a008-5f9ff086820a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {323d7657-c592-4b64-ab4b-7577dd8c6bb2}, !- Handle
  Front_Retail_OACtrl OA System Mixed Air Node, !- Name
  {59d8eb48-55da-46c9-b68e-a4195cc09ecc}, !- Inlet Port
  {18e51844-2294-41fd-80a6-6f72106e9e6a}; !- Outlet Port

OS:Connection,
  {f9227c0c-4270-4c58-89bc-cd4b5166b924}, !- Handle
  {301bca47-709f-4efc-ba31-094cb93983aa}, !- Name
  {00554ac1-db99-4c94-b59a-41069858238e}, !- Source Object
  3,                                      !- Outlet Port
  {a5f4fbdf-4f45-4574-aac2-d012e809b2ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {59d8eb48-55da-46c9-b68e-a4195cc09ecc}, !- Handle
  {501a52d7-42e8-4bfa-bbc8-3004e94c5d20}, !- Name
  {a5f4fbdf-4f45-4574-aac2-d012e809b2ca}, !- Source Object
  5,                                      !- Outlet Port
  {323d7657-c592-4b64-ab4b-7577dd8c6bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18e51844-2294-41fd-80a6-6f72106e9e6a}, !- Handle
  {0e83fe8d-4980-4912-9810-5e2fa635eea7}, !- Name
  {323d7657-c592-4b64-ab4b-7577dd8c6bb2}, !- Source Object
  3,                                      !- Outlet Port
  {e20a68ec-7f79-4f55-8acc-be5605406c83}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0ea180a4-fbca-4f44-8a16-105a2f8fb3cd}, !- Handle
  Front_Retail_OACtrl Max OA Schedule,    !- Name
  {32db4ceb-4d47-4f86-a75a-a237bf342a66}, !- Schedule Type Limits Name
  {d23dc504-d061-4cee-aafb-9ce1f11eb258}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d23dc504-d061-4cee-aafb-9ce1f11eb258}, !- Handle
  Schedule Day 3,                         !- Name
  {32db4ceb-4d47-4f86-a75a-a237bf342a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {321682b7-dff3-40d7-acba-5864cd9e985d}, !- Handle
  Front_Retail_OACtrl Schedule,           !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {82de67fe-84a6-4f9c-b499-18cb92780279}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {82de67fe-84a6-4f9c-b499-18cb92780279}, !- Handle
  Front_Retail_OACtrl Schedule Week 1,    !- Name
  ,                                       !- Schedule Rendering Name
  {194b3bcc-1576-47cb-9d34-c48169db17bb}, !- Sunday Schedule:Day Name
  {8ff9bbf8-f83d-4fa3-bb3d-68cc5346e9d1}, !- Monday Schedule:Day Name
  {e53dee54-6532-4f14-9ca7-7ec71c625b16}, !- Tuesday Schedule:Day Name
  {6e23396b-3181-41db-a04a-83e4b573f80b}, !- Wednesday Schedule:Day Name
  {ffc57ca8-31a0-4383-a31b-fb3b2b7ca7f8}, !- Thursday Schedule:Day Name
  {3f09055f-313a-4410-8610-1d813b020184}, !- Friday Schedule:Day Name
  {f0df99d7-f495-4b7c-99d6-0d383e5b8b1e}, !- Saturday Schedule:Day Name
  {67471f5c-7e2a-496f-ab19-693fff9071c3}, !- Holiday Schedule:Day Name
  {bb71dbd2-3647-44af-bcca-9ad279cabb13}, !- SummerDesignDay Schedule:Day Name
  {4df58126-a179-490a-9e0d-c7ec70a29986}, !- WinterDesignDay Schedule:Day Name
  {86f2a7cf-82fb-4a53-926c-2edd430bb85d}, !- CustomDay1 Schedule:Day Name
  {f6d5ff6e-32a5-414e-bc4e-c758190f8e59}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {194b3bcc-1576-47cb-9d34-c48169db17bb}, !- Handle
  Front_Retail_OACtrl Schedule Week 1 Sunday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8ff9bbf8-f83d-4fa3-bb3d-68cc5346e9d1}, !- Handle
  Front_Retail_OACtrl Schedule Week 1 Monday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e53dee54-6532-4f14-9ca7-7ec71c625b16}, !- Handle
  Front_Retail_OACtrl Schedule Week 1 Tuesday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6e23396b-3181-41db-a04a-83e4b573f80b}, !- Handle
  Front_Retail_OACtrl Schedule Week 1 Wednesday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ffc57ca8-31a0-4383-a31b-fb3b2b7ca7f8}, !- Handle
  Front_Retail_OACtrl Schedule Week 1 Thursday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3f09055f-313a-4410-8610-1d813b020184}, !- Handle
  Front_Retail_OACtrl Schedule Week 1 Friday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f0df99d7-f495-4b7c-99d6-0d383e5b8b1e}, !- Handle
  Front_Retail_OACtrl Schedule Week 1 Saturday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {67471f5c-7e2a-496f-ab19-693fff9071c3}, !- Handle
  Front_Retail_OACtrl Schedule Week 1 Holiday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bb71dbd2-3647-44af-bcca-9ad279cabb13}, !- Handle
  Front_Retail_OACtrl Schedule Week 1 Summer, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4df58126-a179-490a-9e0d-c7ec70a29986}, !- Handle
  Front_Retail_OACtrl Schedule Week 1 Winter, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {86f2a7cf-82fb-4a53-926c-2edd430bb85d}, !- Handle
  Front_Retail_OACtrl Schedule Week 1 Custom 1, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f6d5ff6e-32a5-414e-bc4e-c758190f8e59}, !- Handle
  Front_Retail_OACtrl Schedule Week 1 Custom 2, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {91c30aff-186a-45df-bf22-8c3d7c701aaa}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {2e7c43a4-7ea4-4e94-b48e-c0fa39373d87}, !- Control Zone Name
  {d72c3289-0f77-437c-a0a5-adffcf3b0d20}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {485f5759-ac5a-4b73-9f1d-64bab8c01f1d}, !- Handle
  Point_Of_Sale-SZAC,                     !- Name
  ,                                       !- Controller List Name
  {55275dc6-fc97-426d-a7e9-19670a9c9a3c}, !- Availability Schedule
  {c02adde1-6b77-4076-89c3-61551b671348}, !- Availability Manager List Name
  0.92740032326016,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b1bc8cfd-aec8-446d-875a-ca653a40a222}, !- Supply Side Inlet Node Name
  {f576b2c2-12e3-48b3-bb4a-9addcdd16a70}, !- Demand Side Outlet Node Name
  {88c63e79-bd94-475b-937e-b096951829af}, !- Demand Side Inlet Node A
  {74b7f2a0-5e1a-49ee-9f35-a4aeaa06f210}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b5156a54-4179-4693-b9a1-901c47911cbd}, !- Demand Mixer Name
  {4cc1c28d-c9c9-462b-bfa9-102b1e2c1607}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a177609e-4c69-4899-bf41-33d1f6555269}, !- Handle
  Point_Of_Sale-SZAC Supply Side (Return Air) Inlet Node, !- Name
  {b1bc8cfd-aec8-446d-875a-ca653a40a222}, !- Inlet Port
  {e69509aa-290a-4eb3-bf18-49852132a2d0}; !- Outlet Port

OS:Node,
  {7e66142d-d181-4e43-98fe-ad98b2ca3507}, !- Handle
  Point_Of_Sale_Fan Outlet Node,          !- Name
  {e00bb604-761a-4224-b784-91043b0d3c5a}, !- Inlet Port
  {74b7f2a0-5e1a-49ee-9f35-a4aeaa06f210}; !- Outlet Port

OS:Connection,
  {b1bc8cfd-aec8-446d-875a-ca653a40a222}, !- Handle
  {6fc9ab55-8f2e-4da5-b255-35a3751c5f32}, !- Name
  {485f5759-ac5a-4b73-9f1d-64bab8c01f1d}, !- Source Object
  9,                                      !- Outlet Port
  {a177609e-4c69-4899-bf41-33d1f6555269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b7f2a0-5e1a-49ee-9f35-a4aeaa06f210}, !- Handle
  {1e83191c-099e-4773-82d2-dfaf0f71c5fb}, !- Name
  {7e66142d-d181-4e43-98fe-ad98b2ca3507}, !- Source Object
  3,                                      !- Outlet Port
  {485f5759-ac5a-4b73-9f1d-64bab8c01f1d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f8df06c7-3bf9-4711-91c0-386dbcac1486}, !- Handle
  Point_Of_Sale-SZAC Demand Side (Supply Air) Inlet Node, !- Name
  {88c63e79-bd94-475b-937e-b096951829af}, !- Inlet Port
  {29db1daa-91db-4dcd-a4e5-9179f47f54ff}; !- Outlet Port

OS:Node,
  {059a039f-b3f5-4237-b127-fe1158405b7f}, !- Handle
  Point_Of_Sale-SZAC Zone Mixer Outlet Node, !- Name
  {20b417d2-123a-4d5c-83a1-b0b42b537e27}, !- Inlet Port
  {f576b2c2-12e3-48b3-bb4a-9addcdd16a70}; !- Outlet Port

OS:Node,
  {97beee2e-f913-4387-a019-fb16c88460e6}, !- Handle
  Point_Of_Sale_TU Outlet Node,           !- Name
  {9ecc178a-8575-44af-9789-a5495204183a}, !- Inlet Port
  {0c578843-82a1-4baf-b642-57015a09df57}; !- Outlet Port

OS:Connection,
  {88c63e79-bd94-475b-937e-b096951829af}, !- Handle
  {12895d72-6927-418f-9251-2950722c6c3b}, !- Name
  {485f5759-ac5a-4b73-9f1d-64bab8c01f1d}, !- Source Object
  11,                                     !- Outlet Port
  {f8df06c7-3bf9-4711-91c0-386dbcac1486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f576b2c2-12e3-48b3-bb4a-9addcdd16a70}, !- Handle
  {8d91b042-9795-4ffe-a40c-b03010165bc7}, !- Name
  {059a039f-b3f5-4237-b127-fe1158405b7f}, !- Source Object
  3,                                      !- Outlet Port
  {485f5759-ac5a-4b73-9f1d-64bab8c01f1d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4cc1c28d-c9c9-462b-bfa9-102b1e2c1607}, !- Handle
  Point_Of_Sale-SZAC Zone Splitter,       !- Name
  {29db1daa-91db-4dcd-a4e5-9179f47f54ff}, !- Inlet Node Name
  {eca903b4-27f9-4ea3-b19e-16820aa241b4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b5156a54-4179-4693-b9a1-901c47911cbd}, !- Handle
  Point_Of_Sale-SZAC Zone Mixer,          !- Name
  {20b417d2-123a-4d5c-83a1-b0b42b537e27}, !- Outlet Node Name
  {8a0a440a-081c-4c7a-a026-f58ea24b6cab}; !- Inlet Node Name 1

OS:Connection,
  {29db1daa-91db-4dcd-a4e5-9179f47f54ff}, !- Handle
  {11b53681-278f-4e5e-9d6c-d4316302e0f7}, !- Name
  {f8df06c7-3bf9-4711-91c0-386dbcac1486}, !- Source Object
  3,                                      !- Outlet Port
  {4cc1c28d-c9c9-462b-bfa9-102b1e2c1607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b417d2-123a-4d5c-83a1-b0b42b537e27}, !- Handle
  {15d1c5fc-c38f-4bc2-8194-c2f7b4d5f96c}, !- Name
  {b5156a54-4179-4693-b9a1-901c47911cbd}, !- Source Object
  2,                                      !- Outlet Port
  {059a039f-b3f5-4237-b127-fe1158405b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5c6732be-0968-449f-8b1f-213460f10e57}, !- Handle
  {485f5759-ac5a-4b73-9f1d-64bab8c01f1d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c02adde1-6b77-4076-89c3-61551b671348}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {34cb4a9e-599d-4612-bb90-c0e1c7383e1e}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {34cb4a9e-599d-4612-bb90-c0e1c7383e1e}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {3a743ab6-22e8-4010-9fc8-73ce214b8bb4}, !- Control Zone or Zone List Name
  {ff2cabd0-2f0b-4e30-a235-32f7f8e4ab2b}, !- Cooling Control Zone or Zone List Name
  {d756e0c4-7ede-4fb6-877b-932a712732b7}, !- Heating Control Zone or Zone List Name
  {2cae88ac-6208-4260-ba2d-57e3498e25a6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3a743ab6-22e8-4010-9fc8-73ce214b8bb4}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List, !- Name
  {9ad2e183-e716-4a78-9360-0e091a54948f}; !- Model Object 1

OS:ModelObjectList,
  {ff2cabd0-2f0b-4e30-a235-32f7f8e4ab2b}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d756e0c4-7ede-4fb6-877b-932a712732b7}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2cae88ac-6208-4260-ba2d-57e3498e25a6}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {f34914a5-6528-4d09-9424-12d26413b860}, !- Handle
  Point_Of_Sale_Fan,                      !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  886.786374668,                          !- Pressure Rise {Pa}
  0.92740032326016,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1bce7288-df3b-436f-af66-683c0cae213f}, !- Air Inlet Node Name
  {e00bb604-761a-4224-b784-91043b0d3c5a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {e00bb604-761a-4224-b784-91043b0d3c5a}, !- Handle
  {60b689ca-61af-485f-9bba-037b613c3fda}, !- Name
  {f34914a5-6528-4d09-9424-12d26413b860}, !- Source Object
  9,                                      !- Outlet Port
  {7e66142d-d181-4e43-98fe-ad98b2ca3507}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {99469c6b-91ed-41b5-b8ef-9523b84557ee}, !- Handle
  Point_Of_Sale_SuppCoilHtg AvailSch,     !- Name
  {1ffca8e3-010b-4097-827c-57f1b4457efb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {4a9bfdd5-2b1e-44b9-af81-6a6f306fac5a}, !- Handle
  Point_Of_Sale_SuppCoilHtg,              !- Name
  {99469c6b-91ed-41b5-b8ef-9523b84557ee}, !- Availability Schedule Name
  ,                                       !- Efficiency
  14818.2887571549,                       !- Nominal Capacity {W}
  {25bf64c9-2e15-49da-9607-0d5fad94ce5a}, !- Air Inlet Node Name
  {615e8c04-0f5a-439c-b874-fe648ff58757}; !- Air Outlet Node Name

OS:Node,
  {39ea4587-e5f8-417d-91d5-ced81cb68e0e}, !- Handle
  Point_Of_Sale_SuppCoilHtg Outlet Node,  !- Name
  {615e8c04-0f5a-439c-b874-fe648ff58757}, !- Inlet Port
  {1bce7288-df3b-436f-af66-683c0cae213f}; !- Outlet Port

OS:Connection,
  {615e8c04-0f5a-439c-b874-fe648ff58757}, !- Handle
  {1c94069f-57d0-4a55-b5c4-7e329b696b5d}, !- Name
  {4a9bfdd5-2b1e-44b9-af81-6a6f306fac5a}, !- Source Object
  6,                                      !- Outlet Port
  {39ea4587-e5f8-417d-91d5-ced81cb68e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bce7288-df3b-436f-af66-683c0cae213f}, !- Handle
  {d7ecb6a2-33ac-4ed4-956f-657144234e59}, !- Name
  {39ea4587-e5f8-417d-91d5-ced81cb68e0e}, !- Source Object
  3,                                      !- Outlet Port
  {f34914a5-6528-4d09-9424-12d26413b860}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {e3716614-0a67-4fa4-a243-155c2ec0c58e}, !- Handle
  Point_Of_Sale_CoilHtg,                  !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  18872.8977058806,                       !- Rated Total Heating Capacity {W}
  3.52162276376955,                       !- Rated COP {W/W}
  0.92740032326016,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {dc3dc251-19ac-4307-b361-7702cca3dde7}, !- Air Inlet Node Name
  {13572aca-bc41-4ce0-a04e-df33c5ef2a53}, !- Air Outlet Node Name
  {d31605bb-4b55-4cdf-bc20-bcc9da8ce5ef}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5c3418e-7479-473b-a8ff-962d2584cbf0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {69342769-54de-4013-9ba6-41c6d4eeb8e8}, !- Energy Input Ratio Function of Temperature Curve Name
  {125e7652-f934-4314-a353-fa6a839239a3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {02d825fc-3e3d-4b5d-b5e2-c836fd9f2162}, !- Part Load Fraction Correlation Curve Name
  {5e45e148-eee3-4095-ae62-e9e22c2600c7}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  51.4342658862952,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {5e45e148-eee3-4095-ae62-e9e22c2600c7}, !- Handle
  Point_Of_Sale_CoilHtg Defrost Curve,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {7b51b9ba-06bc-497b-b483-7294333d5d6e}, !- Handle
  Point_Of_Sale_CoilHtg Outlet Node,      !- Name
  {13572aca-bc41-4ce0-a04e-df33c5ef2a53}, !- Inlet Port
  {25bf64c9-2e15-49da-9607-0d5fad94ce5a}; !- Outlet Port

OS:Connection,
  {13572aca-bc41-4ce0-a04e-df33c5ef2a53}, !- Handle
  {6c207aed-4197-4a29-a389-d02616310f0e}, !- Name
  {e3716614-0a67-4fa4-a243-155c2ec0c58e}, !- Source Object
  8,                                      !- Outlet Port
  {7b51b9ba-06bc-497b-b483-7294333d5d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25bf64c9-2e15-49da-9607-0d5fad94ce5a}, !- Handle
  {9e07bd9c-e388-4fa6-b061-bf4a6fbca32d}, !- Name
  {7b51b9ba-06bc-497b-b483-7294333d5d6e}, !- Source Object
  3,                                      !- Outlet Port
  {4a9bfdd5-2b1e-44b9-af81-6a6f306fac5a}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {0037f6d5-b67e-4dba-b4bf-ab485c8f5bc5}, !- Handle
  Point_Of_Sale_CoilClg,                  !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  18872.8977058806,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.07562734093845,                       !- Rated COP {W/W}
  0.92740032326016,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cefaa3f1-0923-4cbc-bdbf-b55dc43f35a0}, !- Air Inlet Node Name
  {eb3b713b-c928-49ba-b148-ecc20819e723}, !- Air Outlet Node Name
  {4835084d-de3e-4773-9926-431f25a3d58f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65030a28-993f-49c7-8c51-6285b1c4bd97}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6d3712b5-ab1e-485c-9fbd-719dabbc596b}, !- Energy Input Ratio Function of Temperature Curve Name
  {043832e2-7994-45f8-bff2-f3c59413d203}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c9081d3b-b4ee-4c85-92f8-bde10b6562c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {8c3531b7-62e2-4198-84c2-1815e1cff080}, !- Handle
  Point_Of_Sale_CoilClg Outlet Node,      !- Name
  {eb3b713b-c928-49ba-b148-ecc20819e723}, !- Inlet Port
  {dc3dc251-19ac-4307-b361-7702cca3dde7}; !- Outlet Port

OS:Connection,
  {eb3b713b-c928-49ba-b148-ecc20819e723}, !- Handle
  {e167f43b-e076-4e90-9dac-aa6e6ba4c2a5}, !- Name
  {0037f6d5-b67e-4dba-b4bf-ab485c8f5bc5}, !- Source Object
  9,                                      !- Outlet Port
  {8c3531b7-62e2-4198-84c2-1815e1cff080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3dc251-19ac-4307-b361-7702cca3dde7}, !- Handle
  {96e196bf-7544-4a93-8845-c318b881ca6b}, !- Name
  {8c3531b7-62e2-4198-84c2-1815e1cff080}, !- Source Object
  3,                                      !- Outlet Port
  {e3716614-0a67-4fa4-a243-155c2ec0c58e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bdd58c62-7358-4a85-a453-08fae282f85d}, !- Handle
  Point_Of_Sale_OACtrl,                   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {caaa6bd9-1803-4dcd-ad29-a0d305b5f7f9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d8cfa56a-c071-442f-8d5d-35b287ebaa04}, !- Maximum Fraction of Outdoor Air Schedule Name
  {bf8d9aa0-99d8-492a-aa78-9b6530d56947}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bf8d9aa0-99d8-492a-aa78-9b6530d56947}, !- Handle
  Point_Of_Sale_OACtrl Mech Vent Controller, !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0cadb8a1-36c6-42f1-a6a2-a2ec3aceec88}, !- Handle
  Point_Of_Sale_OACtrl OA System,         !- Name
  {bdd58c62-7358-4a85-a453-08fae282f85d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4efc7e41-36bf-4856-b27f-ad5715a686a4}, !- Mixed Air Node Name
  {afb39ea7-d452-41bc-b5c4-aaa32f58e679}, !- Outdoor Air Stream Node Name
  {967deea7-62e1-41ac-a5cb-53baff16a44a}, !- Relief Air Stream Node Name
  {e69509aa-290a-4eb3-bf18-49852132a2d0}; !- Return Air Stream Node Name

OS:Node,
  {5eb56034-2402-4a12-bd3d-f37732ba2d3d}, !- Handle
  Point_Of_Sale_OACtrl OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {afb39ea7-d452-41bc-b5c4-aaa32f58e679}; !- Outlet Port

OS:Connection,
  {afb39ea7-d452-41bc-b5c4-aaa32f58e679}, !- Handle
  {87d50042-dde9-4b92-b059-63d01c79a225}, !- Name
  {5eb56034-2402-4a12-bd3d-f37732ba2d3d}, !- Source Object
  3,                                      !- Outlet Port
  {0cadb8a1-36c6-42f1-a6a2-a2ec3aceec88}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ba80d9ae-089d-4f61-8bd3-b41648e5697c}, !- Handle
  Point_Of_Sale_OACtrl OA System Relief Node, !- Name
  {967deea7-62e1-41ac-a5cb-53baff16a44a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {967deea7-62e1-41ac-a5cb-53baff16a44a}, !- Handle
  {ad44534a-4006-4049-9e65-9a19c343fc8c}, !- Name
  {0cadb8a1-36c6-42f1-a6a2-a2ec3aceec88}, !- Source Object
  7,                                      !- Outlet Port
  {ba80d9ae-089d-4f61-8bd3-b41648e5697c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c9b6cdc-7176-455d-a9dd-9f0a49452fea}, !- Handle
  Point_Of_Sale_OACtrl OA System Mixed Air Node, !- Name
  {4efc7e41-36bf-4856-b27f-ad5715a686a4}, !- Inlet Port
  {cefaa3f1-0923-4cbc-bdbf-b55dc43f35a0}; !- Outlet Port

OS:Connection,
  {e69509aa-290a-4eb3-bf18-49852132a2d0}, !- Handle
  {20d8d439-498b-42cf-9cb3-1d9857fc8bb0}, !- Name
  {a177609e-4c69-4899-bf41-33d1f6555269}, !- Source Object
  3,                                      !- Outlet Port
  {0cadb8a1-36c6-42f1-a6a2-a2ec3aceec88}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4efc7e41-36bf-4856-b27f-ad5715a686a4}, !- Handle
  {171966b3-1515-4615-a996-3f0c682e6bf7}, !- Name
  {0cadb8a1-36c6-42f1-a6a2-a2ec3aceec88}, !- Source Object
  5,                                      !- Outlet Port
  {4c9b6cdc-7176-455d-a9dd-9f0a49452fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cefaa3f1-0923-4cbc-bdbf-b55dc43f35a0}, !- Handle
  {4c59b3e6-a8c1-4d0c-b798-887eac1ca802}, !- Name
  {4c9b6cdc-7176-455d-a9dd-9f0a49452fea}, !- Source Object
  3,                                      !- Outlet Port
  {0037f6d5-b67e-4dba-b4bf-ab485c8f5bc5}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d8cfa56a-c071-442f-8d5d-35b287ebaa04}, !- Handle
  Point_Of_Sale_OACtrl Max OA Schedule,   !- Name
  {32db4ceb-4d47-4f86-a75a-a237bf342a66}, !- Schedule Type Limits Name
  {bb4234ad-beb5-420d-a82f-79ca6127ca14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb4234ad-beb5-420d-a82f-79ca6127ca14}, !- Handle
  Schedule Day 4,                         !- Name
  {32db4ceb-4d47-4f86-a75a-a237bf342a66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {caaa6bd9-1803-4dcd-ad29-a0d305b5f7f9}, !- Handle
  Point_Of_Sale_OACtrl Schedule,          !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1846cfcf-fbe3-4c38-870e-7e6d1a7eff35}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {1846cfcf-fbe3-4c38-870e-7e6d1a7eff35}, !- Handle
  Point_Of_Sale_OACtrl Schedule Week 1,   !- Name
  ,                                       !- Schedule Rendering Name
  {77e236a8-b388-4cf6-a575-641f377a9d04}, !- Sunday Schedule:Day Name
  {9697116b-8ff7-4a90-9c4f-af6708737227}, !- Monday Schedule:Day Name
  {d73dc712-eb19-41c0-9cd3-5f4134fb9b4d}, !- Tuesday Schedule:Day Name
  {2269dea0-e983-47d8-83dc-b3a7e60ea436}, !- Wednesday Schedule:Day Name
  {09a18bba-25fa-49c7-b892-1fdd5bb1f351}, !- Thursday Schedule:Day Name
  {14ef094f-e477-4eff-aeeb-2438405d7481}, !- Friday Schedule:Day Name
  {877cdecc-063a-4b64-9940-98f0c3472b08}, !- Saturday Schedule:Day Name
  {917d4546-4e45-45df-90e9-d77666a0965b}, !- Holiday Schedule:Day Name
  {c72f0599-3f3d-46b1-98d0-689905ccdd81}, !- SummerDesignDay Schedule:Day Name
  {e3b28891-071d-46ea-b3bb-7621987ad348}, !- WinterDesignDay Schedule:Day Name
  {9da0988c-1306-4f19-bd2c-d2277c71ca85}, !- CustomDay1 Schedule:Day Name
  {cb4fc262-8e79-48e6-9036-9ad7f63c5151}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {77e236a8-b388-4cf6-a575-641f377a9d04}, !- Handle
  Point_Of_Sale_OACtrl Schedule Week 1 Sunday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9697116b-8ff7-4a90-9c4f-af6708737227}, !- Handle
  Point_Of_Sale_OACtrl Schedule Week 1 Monday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d73dc712-eb19-41c0-9cd3-5f4134fb9b4d}, !- Handle
  Point_Of_Sale_OACtrl Schedule Week 1 Tuesday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2269dea0-e983-47d8-83dc-b3a7e60ea436}, !- Handle
  Point_Of_Sale_OACtrl Schedule Week 1 Wednesday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {09a18bba-25fa-49c7-b892-1fdd5bb1f351}, !- Handle
  Point_Of_Sale_OACtrl Schedule Week 1 Thursday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {14ef094f-e477-4eff-aeeb-2438405d7481}, !- Handle
  Point_Of_Sale_OACtrl Schedule Week 1 Friday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {877cdecc-063a-4b64-9940-98f0c3472b08}, !- Handle
  Point_Of_Sale_OACtrl Schedule Week 1 Saturday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {917d4546-4e45-45df-90e9-d77666a0965b}, !- Handle
  Point_Of_Sale_OACtrl Schedule Week 1 Holiday, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c72f0599-3f3d-46b1-98d0-689905ccdd81}, !- Handle
  Point_Of_Sale_OACtrl Schedule Week 1 Summer, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e3b28891-071d-46ea-b3bb-7621987ad348}, !- Handle
  Point_Of_Sale_OACtrl Schedule Week 1 Winter, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9da0988c-1306-4f19-bd2c-d2277c71ca85}, !- Handle
  Point_Of_Sale_OACtrl Schedule Week 1 Custom 1, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cb4fc262-8e79-48e6-9036-9ad7f63c5151}, !- Handle
  Point_Of_Sale_OACtrl Schedule Week 1 Custom 2, !- Name
  {557e3d5f-b2ef-459d-be2d-5c4f96302a9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {28222d87-8f57-480d-aa3b-af5d1bcf6f8a}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9ad2e183-e716-4a78-9360-0e091a54948f}, !- Control Zone Name
  {7e66142d-d181-4e43-98fe-ad98b2ca3507}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {27851c7f-9fcb-4279-ac84-01fc86929a3d}, !- Handle
  Back_Space Thermal Zone Thermostat,     !- Name
  {31f5f75f-5588-4c2d-b7c5-c4fc8de9098d}, !- Heating Setpoint Temperature Schedule Name
  {94a1a45f-6729-4a2b-a1a2-4dc12ac14557}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7baaf53d-022d-47e8-aaa5-b029f1d5e5c1}, !- Handle
  Back_Space Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {b0c23f99-f31f-4ae0-b132-7d940d623d51}, !- Handle
  Back_Space_TU,                          !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  {d063f7ee-aab0-4440-9504-18e7aa7430ef}, !- Air Outlet Node Name
  {a1d5c387-a4c1-48cb-bca9-f28b41a75b29}, !- Air Inlet Node Name
  1.46170618213018,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.730853091065088,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8dbdbc88-884a-4ff4-9ded-e690704f0f99}, !- Handle
  Back_Space Thermal Zone Return Air Node, !- Name
  {46b954f5-24f3-4e02-8ebd-d00d1189eff2}, !- Inlet Port
  {20dc8125-f24e-4523-8537-0e01117151af}; !- Outlet Port

OS:Connection,
  {6e23a6d0-7325-4be3-8e21-233a889f9878}, !- Handle
  {727ba0f3-f864-48b4-8e54-57ee702b44ba}, !- Name
  {3519212d-cd36-4235-a49e-3de3dd85bd40}, !- Source Object
  3,                                      !- Outlet Port
  {ebd668aa-afb2-4686-9bdf-1885f1ba99c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46b954f5-24f3-4e02-8ebd-d00d1189eff2}, !- Handle
  {11d5ef0a-bc0f-4ebe-a23a-1aaaafefa8a9}, !- Name
  {08dccad9-d813-4f18-be49-9ac0a7cd125b}, !- Source Object
  3,                                      !- Outlet Port
  {8dbdbc88-884a-4ff4-9ded-e690704f0f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20dc8125-f24e-4523-8537-0e01117151af}, !- Handle
  {bcbccd13-e095-425a-9c5f-b49298871b48}, !- Name
  {8dbdbc88-884a-4ff4-9ded-e690704f0f99}, !- Source Object
  3,                                      !- Outlet Port
  {95df1b67-a0a9-4fc6-8773-1a0141fa0200}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce4f8b4e-8c9a-4c29-8fa7-6101cb1199ec}, !- Handle
  Back_Space-SZVAVAC Zone Splitter Outlet Node 1, !- Name
  {d452dd4a-0ba5-44f1-96dd-6d14d693d967}, !- Inlet Port
  {a1d5c387-a4c1-48cb-bca9-f28b41a75b29}; !- Outlet Port

OS:Connection,
  {d452dd4a-0ba5-44f1-96dd-6d14d693d967}, !- Handle
  {5c267072-bfbf-49b1-a9e0-738087c73d20}, !- Name
  {b264ea86-65e7-486c-b046-58c1b55ce8c6}, !- Source Object
  3,                                      !- Outlet Port
  {ce4f8b4e-8c9a-4c29-8fa7-6101cb1199ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1d5c387-a4c1-48cb-bca9-f28b41a75b29}, !- Handle
  {672884a6-3a77-4456-801f-8830a50c44ca}, !- Name
  {ce4f8b4e-8c9a-4c29-8fa7-6101cb1199ec}, !- Source Object
  3,                                      !- Outlet Port
  {b0c23f99-f31f-4ae0-b132-7d940d623d51}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d063f7ee-aab0-4440-9504-18e7aa7430ef}, !- Handle
  {e047813d-7b97-4fb2-9fec-673feedad980}, !- Name
  {b0c23f99-f31f-4ae0-b132-7d940d623d51}, !- Source Object
  3,                                      !- Outlet Port
  {3519212d-cd36-4235-a49e-3de3dd85bd40}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e6c01eed-b931-40fd-a534-f7d3436f11d0}, !- Handle
  Core_Retail Thermal Zone Thermostat,    !- Name
  {31f5f75f-5588-4c2d-b7c5-c4fc8de9098d}, !- Heating Setpoint Temperature Schedule Name
  {94a1a45f-6729-4a2b-a1a2-4dc12ac14557}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3a723c89-f858-43c7-b410-468a7595bbca}, !- Handle
  Core_Retail Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {26035264-3ea7-485b-9cc9-e3a1467ca74d}, !- Handle
  Daylighting Control 1,                  !- Name
  {e871c903-6357-4dd6-a8c0-34dd55f46274}, !- Space Name
  28.04940288,                            !- Position X-Coordinate {m}
  17.07440832,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  550,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {90cb4331-9178-4b92-8a85-579ad87a62f3}, !- Handle
  Core_Retail_TU,                         !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  {cf2509f9-1363-474a-a511-0f6db42f347b}, !- Air Outlet Node Name
  {32645d4b-7807-4133-a00e-abdd0e906103}, !- Air Inlet Node Name
  7.6323340514304,                        !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.81617646466406,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fa9276c3-6de1-45e8-b0e3-540f957881ee}, !- Handle
  Core_Retail Thermal Zone Return Air Node, !- Name
  {fa7bcb23-6852-4121-80ab-b647a98c5de5}, !- Inlet Port
  {dd5c2b9f-0f30-47d8-a196-e198e4c058a1}; !- Outlet Port

OS:Connection,
  {81603750-f3da-4290-9b27-3e5412d22540}, !- Handle
  {fafa2f64-e3a3-4021-8d57-8b79d524506a}, !- Name
  {57f4e538-bffa-484c-b2c5-095e509224f2}, !- Source Object
  3,                                      !- Outlet Port
  {4303de87-c1ec-41d0-9384-b106187e67f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa7bcb23-6852-4121-80ab-b647a98c5de5}, !- Handle
  {38ce2f66-141d-41ca-9267-38c9d25cd51b}, !- Name
  {20733f48-a150-4ffd-8340-6d242441d8ed}, !- Source Object
  3,                                      !- Outlet Port
  {fa9276c3-6de1-45e8-b0e3-540f957881ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd5c2b9f-0f30-47d8-a196-e198e4c058a1}, !- Handle
  {43979cd8-649b-4b91-a574-33d33d787013}, !- Name
  {fa9276c3-6de1-45e8-b0e3-540f957881ee}, !- Source Object
  3,                                      !- Outlet Port
  {f8d316c0-1f9f-48fd-acfa-d1845bdb904e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5fffe146-4596-41b3-b4cd-1af50f48415e}, !- Handle
  Core_Retail-SZVAVAC Zone Splitter Outlet Node 1, !- Name
  {762acb77-509f-4041-9a91-32a268f9dbee}, !- Inlet Port
  {32645d4b-7807-4133-a00e-abdd0e906103}; !- Outlet Port

OS:Connection,
  {762acb77-509f-4041-9a91-32a268f9dbee}, !- Handle
  {aba51c0d-c082-412f-81b4-b2c014763aa4}, !- Name
  {24af4f52-6399-4218-acb3-7a8163bf579e}, !- Source Object
  3,                                      !- Outlet Port
  {5fffe146-4596-41b3-b4cd-1af50f48415e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32645d4b-7807-4133-a00e-abdd0e906103}, !- Handle
  {b05e8e1f-699a-4555-ba2a-a16f70b69bf9}, !- Name
  {5fffe146-4596-41b3-b4cd-1af50f48415e}, !- Source Object
  3,                                      !- Outlet Port
  {90cb4331-9178-4b92-8a85-579ad87a62f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cf2509f9-1363-474a-a511-0f6db42f347b}, !- Handle
  {fbaefcc3-9fe2-4043-b2e5-87f1c5444fe3}, !- Name
  {90cb4331-9178-4b92-8a85-579ad87a62f3}, !- Source Object
  3,                                      !- Outlet Port
  {57f4e538-bffa-484c-b2c5-095e509224f2}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {634678e6-f1e1-455f-806b-127970685871}, !- Handle
  Front_Entry Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e15b7082-836d-4dc0-ac86-444c8e1dacd8}, !- Handle
  Front_Retail Thermal Zone Thermostat,   !- Name
  {31f5f75f-5588-4c2d-b7c5-c4fc8de9098d}, !- Heating Setpoint Temperature Schedule Name
  {94a1a45f-6729-4a2b-a1a2-4dc12ac14557}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a54926a4-c8f2-41e0-bc6e-12503617d105}, !- Handle
  Front_Retail Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9bb259a9-6b68-49d8-a155-4120275bf0cc}, !- Handle
  Front_Retail_TU,                        !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  {d8bbe6d5-b1a9-40bb-a5dc-08dc1113074e}, !- Air Inlet Node Name
  {5b5c3fd3-2d61-4c4e-b9a8-9d995c515079}, !- Air Outlet Node Name
  0.931237255973376;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {930083f5-0eb6-4c1e-b9cc-1af073a97e62}, !- Handle
  Front_Retail Thermal Zone Return Air Node, !- Name
  {c228be28-41c0-4292-9a8d-2089f00dda37}, !- Inlet Port
  {2bbbf182-8d11-401b-9f8c-f54d5a46ff9f}; !- Outlet Port

OS:Connection,
  {196e8e25-3d65-4ce3-bb48-fbada058e7ef}, !- Handle
  {33e207f9-532a-47ef-9e57-30f8e83fec74}, !- Name
  {74bb6a7b-cdbf-443e-90e4-b8f79d7c3b2f}, !- Source Object
  3,                                      !- Outlet Port
  {0cc8c64b-7a40-42d7-8bdc-fa784d1f49de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c228be28-41c0-4292-9a8d-2089f00dda37}, !- Handle
  {3f101d5f-9edf-404a-a18a-f1818444d168}, !- Name
  {a06e8676-a970-4410-8df0-810f9953bf35}, !- Source Object
  3,                                      !- Outlet Port
  {930083f5-0eb6-4c1e-b9cc-1af073a97e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bbbf182-8d11-401b-9f8c-f54d5a46ff9f}, !- Handle
  {dc80d001-6769-4cec-b2ac-57f1d5b1d7c6}, !- Name
  {930083f5-0eb6-4c1e-b9cc-1af073a97e62}, !- Source Object
  3,                                      !- Outlet Port
  {fbb887fb-d82d-4473-94c4-c9ec2777a5cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0cb32caf-db7f-4665-a10b-64ebb0397b86}, !- Handle
  Front_Retail-SZAC Zone Splitter Outlet Node 1, !- Name
  {13f1a2e4-476b-4547-bcf4-e7ecd671cb60}, !- Inlet Port
  {d8bbe6d5-b1a9-40bb-a5dc-08dc1113074e}; !- Outlet Port

OS:Connection,
  {13f1a2e4-476b-4547-bcf4-e7ecd671cb60}, !- Handle
  {262f21e9-23a6-4a14-8c6b-82a0bedd04ee}, !- Name
  {1bd7f608-f6aa-4532-97bf-8b7c686f5187}, !- Source Object
  3,                                      !- Outlet Port
  {0cb32caf-db7f-4665-a10b-64ebb0397b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8bbe6d5-b1a9-40bb-a5dc-08dc1113074e}, !- Handle
  {c2b2dfa5-3123-4427-9bf1-0a518635a8e9}, !- Name
  {0cb32caf-db7f-4665-a10b-64ebb0397b86}, !- Source Object
  3,                                      !- Outlet Port
  {9bb259a9-6b68-49d8-a155-4120275bf0cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b5c3fd3-2d61-4c4e-b9a8-9d995c515079}, !- Handle
  {7cac43af-b876-4549-a844-0653478b512a}, !- Name
  {9bb259a9-6b68-49d8-a155-4120275bf0cc}, !- Source Object
  4,                                      !- Outlet Port
  {74bb6a7b-cdbf-443e-90e4-b8f79d7c3b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {949bdea4-2a11-4864-86b8-3e5c98814ce1}, !- Handle
  Point_Of_Sale Thermal Zone Thermostat,  !- Name
  {31f5f75f-5588-4c2d-b7c5-c4fc8de9098d}, !- Heating Setpoint Temperature Schedule Name
  {94a1a45f-6729-4a2b-a1a2-4dc12ac14557}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {09709c50-7cc3-4f9d-acf0-8345c6100381}, !- Handle
  Point_Of_Sale Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ee1d102a-a871-4fe9-8542-12b5f8ba239c}, !- Handle
  Point_Of_Sale_TU,                       !- Name
  {b37734bd-6cb9-4e9b-af9e-6a1b19321ad4}, !- Availability Schedule Name
  {8836a1ee-e547-42c0-85ab-10e86df4d928}, !- Air Inlet Node Name
  {9ecc178a-8575-44af-9789-a5495204183a}, !- Air Outlet Node Name
  0.92740032326016;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {204a80d0-54b1-4f36-b36c-726f2244a6f3}, !- Handle
  Point_Of_Sale Thermal Zone Return Air Node, !- Name
  {4d65ba0f-2b9f-4a87-b6e9-d04cc972a08d}, !- Inlet Port
  {8a0a440a-081c-4c7a-a026-f58ea24b6cab}; !- Outlet Port

OS:Connection,
  {0c578843-82a1-4baf-b642-57015a09df57}, !- Handle
  {cff8edd1-2b90-472b-901c-a054906cbc0a}, !- Name
  {97beee2e-f913-4387-a019-fb16c88460e6}, !- Source Object
  3,                                      !- Outlet Port
  {1bc92d31-6643-4e84-bdbd-2ca4caec5e6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d65ba0f-2b9f-4a87-b6e9-d04cc972a08d}, !- Handle
  {8fcf5daf-9254-4965-9614-87512bb50967}, !- Name
  {56898456-30f3-45c0-89cc-24b5b4ca2e4b}, !- Source Object
  3,                                      !- Outlet Port
  {204a80d0-54b1-4f36-b36c-726f2244a6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a0a440a-081c-4c7a-a026-f58ea24b6cab}, !- Handle
  {e912345d-430c-4993-8621-2fc81c9fd299}, !- Name
  {204a80d0-54b1-4f36-b36c-726f2244a6f3}, !- Source Object
  3,                                      !- Outlet Port
  {b5156a54-4179-4693-b9a1-901c47911cbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a77f8b23-bc11-42ed-b6df-4cec24825a0a}, !- Handle
  Point_Of_Sale-SZAC Zone Splitter Outlet Node 1, !- Name
  {eca903b4-27f9-4ea3-b19e-16820aa241b4}, !- Inlet Port
  {8836a1ee-e547-42c0-85ab-10e86df4d928}; !- Outlet Port

OS:Connection,
  {eca903b4-27f9-4ea3-b19e-16820aa241b4}, !- Handle
  {56c9b952-4ad7-46ea-a80b-ed70e3081f19}, !- Name
  {4cc1c28d-c9c9-462b-bfa9-102b1e2c1607}, !- Source Object
  3,                                      !- Outlet Port
  {a77f8b23-bc11-42ed-b6df-4cec24825a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8836a1ee-e547-42c0-85ab-10e86df4d928}, !- Handle
  {1a284088-f294-4288-9bfe-602963ae048a}, !- Name
  {a77f8b23-bc11-42ed-b6df-4cec24825a0a}, !- Source Object
  3,                                      !- Outlet Port
  {ee1d102a-a871-4fe9-8542-12b5f8ba239c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ecc178a-8575-44af-9789-a5495204183a}, !- Handle
  {97e35f1a-0e35-4b4b-9efc-fe7d17c937ba}, !- Name
  {ee1d102a-a871-4fe9-8542-12b5f8ba239c}, !- Source Object
  4,                                      !- Outlet Port
  {97beee2e-f913-4387-a019-fb16c88460e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {0168b2eb-f337-495a-865b-9e4c63cb38e3}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {eee829a5-178d-4a6f-9ffa-967e9de625be}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {34962a34-b4fd-4975-b5f3-1844b29278dd}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f6f9da5b-a01f-494f-a144-02e8e4129222}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1e038cbc-9ef3-49d9-91e2-a689ada21565}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a1e2beae-f102-4381-bcd2-2178c9d3d1b7}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5a80c1e6-b1c9-44ce-8886-0f9b6eeeab4d}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1aa4f08e-1668-4983-8d85-159ff8594781}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {403e793a-4bdb-4666-80e6-c2bf5d4d3704}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c8a08d18-3af9-4b4a-8539-9c4ce35dcf18}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {39472714-7647-4181-9632-3e75594a0ce7}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {88eefe19-6548-4787-b7c1-0d2c1826a545}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ecf818a2-5c15-4506-b48a-9a36a67de357}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {876e8b4a-a36c-4f08-98f6-5a3cbf7dcbfc}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {87f37737-797b-4d07-a490-c0d94a5e70be}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6bf0bc6c-3e06-4a4f-b30d-95c166b7c45a}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f291c90e-7b67-43e6-bfc3-478f21a96d15}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {88ccf908-a4aa-458f-8f40-69e96812d0ae}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3795bae8-4963-4cb1-b18b-dcfd3c24a1f2}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8962f336-5ef9-48ee-a646-934016c1a488}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fed7f289-3b27-4764-8e6e-2c2f3c146a7c}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f0fde73b-5fcb-4866-88d9-10c8c87fcc40}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0d13574f-dbdb-4ebe-bd63-eeb5eabfd924}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {07d16415-ebfe-40db-80de-f3edd0ea1c32}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {65e052dd-12c1-4b1c-bdce-200edf2967a0}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cc9e653c-c3ac-436a-ab53-cfc77161247a}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f0aff8fc-1da9-4ba4-a5a4-6d0b3fd341ac}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dcd74b93-bcea-42de-bca5-71553b0788e9}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1630b567-a3df-464c-bf4e-3c5c1f2680d7}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9cb01da9-3ca5-4905-b5a9-717f9be35b9a}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1548e3e6-ae5e-4b41-8e98-25cd0f06928b}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c6543ee9-21a2-428c-a2bd-d848fd194b33}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {18ba5006-e84e-459b-8b50-08b796ba8cfb}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6ebaa8df-49ca-436e-b394-e378563aa8af}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bc772541-5428-4958-be28-aacd6dd7f9cd}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0674548b-5d9d-488b-9a67-2d52a0a22168}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1b2c7cf4-4c82-438f-8344-4f1f4928412c}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5db1cfcd-f8ef-4a3a-9e7f-6bc6511b9172}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e180491f-c1ac-418a-b07d-d509b18b1272}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {265d344e-f687-4e22-8eaf-36123abea9fb}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {626e19e4-aab3-4657-96dc-3eb44d0c2378}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2a2f78a9-067c-40e2-a236-cdf18255d847}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {68c81adc-5ed6-43e4-8f88-c57374fa59df}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9d67880a-086e-4beb-8304-d0f52b5763ac}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d05aa56a-0283-4a9a-a93f-5c1fd4e9f632}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {830ad454-8e92-4256-b34d-6ab0937453aa}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ef3571ae-f930-4ba0-9508-3b6004084c16}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c61431ca-668a-421b-b55e-179be2701994}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c965f64c-415a-45bc-acb7-e3f0d961ef98}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {32e35f3b-f9b9-4ea1-834d-5c2b1fc1c531}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {eb4a1155-e9ef-4e62-a42b-3bf5e271b70c}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8f950829-5f0c-4a26-8b4c-e484afd62f4d}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {59ee607f-229d-4d3e-a8e0-5e8956c62052}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d929c573-f693-421e-a417-6c3f5d5ec39d}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0a8c555d-c0b0-47b7-8a86-6e3f084340ab}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {12a32906-d6ba-4d0b-a5dd-13dfacebb795}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6a0c806c-8b0c-47fd-ac14-61da93649204}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {34d83245-c9b8-419f-8aea-3912715a409a}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {864e0871-bc96-4194-b214-37ac1a83b5b5}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a6dc61a8-feb9-4dc7-93b4-906723d7993a}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {368edccb-5c09-495c-80e8-5e7c0b8b0b4d}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1ee12b81-9316-4eb1-9af8-101f12758903}, !- Handle
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {15c25cef-9a78-4d9a-a206-8a4d524dfa8b}, !- Handle
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {72e595ba-b9ab-46ee-9dd0-4d4001f57c05}, !- Handle
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b25eef2a-d62c-4087-96cc-21127272e60e}, !- Handle
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {842e3d74-f131-485e-a484-97200a8abbac}, !- Handle
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ce5e5179-90e7-4368-962d-70210cb01ed9}, !- Handle
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bea18461-ab03-4a02-9c00-2de65199f745}, !- Handle
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d8166d7f-c696-48e2-ac63-444d02ab1270}, !- Handle
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7d465945-e9f7-49f6-986a-78456dea11fc}, !- Handle
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c794415c-f5f0-4aa0-a460-8050fa4a9c52}, !- Handle
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bb155899-8458-4586-8dcd-aab361d1459d}, !- Handle
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8143b7d4-fa2e-43bf-bb4e-cee9fa06a1e4}, !- Handle
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {105009c5-260d-4752-9a48-177bb5b1c880}, !- Handle
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {90d21b5e-aa30-436c-b74f-15b9df86e681}, !- Handle
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {08508181-dcb8-4b90-912a-6b7a5c2e39e0}, !- Handle
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b765b961-f335-4fc8-bc9d-6c779bb793ff}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {aed80334-5708-4d71-9079-be25dbc9baa9}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {34dad010-14e7-4f45-8443-76ef7ba2ec10}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3b5dd98d-b480-4dce-9cc8-2251b49540ce}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {32a31761-7200-403f-a78e-e8f9c954b6f0}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3e3d6ef7-833e-4bcf-8cda-9489085ebbe2}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3e34e9e3-f8a7-4985-8f1e-442e0b2f01da}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3322bd6a-9e66-4805-90a2-3eca7d2c9f16}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6cce367f-cf40-4203-a351-18d70bfc5b00}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {190e107b-2a4e-4e54-87f7-b93851ce8468}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3ea0cf09-0693-497d-8f18-dae138cd10cd}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7357e813-1850-44fd-b09a-6fc2f44cc02c}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {43dff2a4-3018-444c-a244-bbfdf57708e9}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {db284bbc-d596-4d53-9ae2-2da5dd7c8680}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f96b6c00-26fc-4ed9-8758-9edfb1be96f8}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {817007ae-a07d-4288-ab0e-6c091663d424}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

