
OS:Version,
  {1411a2f2-cc75-42f2-bd82-1b005a885a0a}, !- Handle
  3.1.1,                                  !- Version Identifier
  alpha;                                  !- Prerelease Identifier

OS:SimulationControl,
  {21c6c364-b006-48cb-8abd-b59bd7b95e92}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50;                                     !- Maximum Number of Warmup Days

OS:Site,
  {4be99332-bead-476a-9f5c-ba341a6a1e18}, !- Handle
  SACRAMENTO EXECUTIVE,                   !- Name
  38.58,                                  !- Latitude {deg}
  -121.49,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  4.572,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {7f649a50-f7b2-4fd8-81e2-8f23e310b613}, !- Handle
  SACRAMENTO EXECUTIVE Ann Htg 99.6% Condns DB, !- Name
  -0.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -0.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4b8165fc-9635-4785-b5b1-fe422d5a3312}, !- Handle
  SACRAMENTO EXECUTIVE  June .4% Condns DB=>MCWB, !- Name
  39.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Taub {dimensionless}
  2.413;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {db604384-716f-41e0-9438-af3cca71936c}, !- Handle
  SACRAMENTO EXECUTIVE  July .4% Condns DB=>MCWB, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Taub {dimensionless}
  2.407;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {84a22fbb-2790-4c0d-9691-21ebec322c5c}, !- Handle
  SACRAMENTO EXECUTIVE  August .4% Condns DB=>MCWB, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Taub {dimensionless}
  2.442;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {40621dc1-eede-4fb9-9ad4-e9b7e837d24b}, !- Handle
  SACRAMENTO EXECUTIVE  September .4% Condns DB=>MCWB, !- Name
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Taub {dimensionless}
  2.437;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8eac845d-95bf-4ebc-bb71-eec65c449b54}, !- Handle
  SACRAMENTO EXECUTIVE  October .4% Condns DB=>MCWB, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Taub {dimensionless}
  2.463;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b758fe45-dc37-4307-bbc0-5e6728addf0b}, !- Handle
  SACRAMENTO EXECUTIVE  November .4% Condns DB=>MCWB, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Taub {dimensionless}
  2.486;                                  !- ASHRAE Taud {dimensionless}

OS:WeatherFile,
  {5e5c1e53-cf74-4935-a2d0-f4ede1432272}, !- Handle
  CA_SACRAMENTO-EXECUTIVE-,               !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-724830,                          !- Data Source
  724830,                                 !- WMO Number
  38.51,                                  !- Latitude {deg}
  -121.5,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  7,                                      !- Elevation {m}
  C:/users/DavidM/Documents/CBECC 2022 Data/EPW/SACRAMENTO-EXECUTIVE_STYP20.epw, !- Url
  8E3F76CD;                               !- Checksum

OS:Sizing:Parameters,
  {4ac71551-c5df-489d-9037-df4aabef3918}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Material,
  {b9eeb694-e44d-411e-9096-e7f548e7e14d}, !- Handle
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {cab4cfb7-715e-44a7-9373-2e63b2286f25}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Material,
  {e9acc14e-9754-4d96-9691-3f98fa4da459}, !- Handle
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {6c7971e3-c6ad-4b08-85d7-97058eba570a}, !- Handle
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {d9cafd43-f2ff-4c70-8ebe-14bbd568a4f9}, !- Handle
  Metal Standing Seam - 1/16 in.,         !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {31503c94-d398-44d2-bd09-581c1e6062f0}, !- Handle
  Compliance Insulation R28.63,           !- Name
  Smooth,                                 !- Roughness
  0.11606149,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {18370588-7511-4f49-8988-c2548525bae6}, !- Handle
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {f4ca091b-77fc-49af-b2e5-fe81f435e2a1}, !- Handle
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {c698e761-1db8-4f62-a300-43f06301c8ab}, !- Handle
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {494ce81d-43b7-47b2-9534-fdb11cf0dc8e}, !- Handle
  Wood Frame w/ R11.25,                   !- Name
  Smooth,                                 !- Roughness
  1.26865197459958;                       !- Thermal Resistance {m2-K/W}

OS:Construction,
  {848a1eff-f895-4f5e-ab63-52602a461d76}, !- Handle
  MetalFrameWallU055,                     !- Name
  ,                                       !- Surface Rendering Name
  {b9eeb694-e44d-411e-9096-e7f548e7e14d}, !- Layer 1
  {18370588-7511-4f49-8988-c2548525bae6}, !- Layer 2
  {f4ca091b-77fc-49af-b2e5-fe81f435e2a1}, !- Layer 3
  {c698e761-1db8-4f62-a300-43f06301c8ab}, !- Layer 4
  {c698e761-1db8-4f62-a300-43f06301c8ab}, !- Layer 5
  {cab4cfb7-715e-44a7-9373-2e63b2286f25}, !- Layer 6
  {e9acc14e-9754-4d96-9691-3f98fa4da459}; !- Layer 7

OS:Construction,
  {c1084a48-e5ff-4cc4-9795-817b22bd8fca}, !- Handle
  MetalFrameWallUnconditioned,            !- Name
  ,                                       !- Surface Rendering Name
  {49b28e78-a310-44f3-b283-b464aa2642b6}; !- Layer 1

OS:Material,
  {49b28e78-a310-44f3-b283-b464aa2642b6}, !- Handle
  Stucco - 7/8 in. 1,                     !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {b39aab9b-382a-4568-a0db-57043eb4615b}, !- Handle
  MetalFrameWallInterior,                 !- Name
  ,                                       !- Surface Rendering Name
  {6c7971e3-c6ad-4b08-85d7-97058eba570a}, !- Layer 1
  {102200de-5284-4192-8276-4c0cfa1da504}, !- Layer 2
  {6c7971e3-c6ad-4b08-85d7-97058eba570a}; !- Layer 3

OS:Material,
  {102200de-5284-4192-8276-4c0cfa1da504}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {1dc9b8ff-cc5e-4140-87d9-5eff60582b9d}, !- Handle
  WoodFrameIntWallU099,                   !- Name
  ,                                       !- Surface Rendering Name
  {d7b8ef24-b774-45eb-b9de-01846062b67d}, !- Layer 1
  {494ce81d-43b7-47b2-9534-fdb11cf0dc8e}, !- Layer 2
  {2ddbf2e9-3853-4830-b6c3-459205c9cea3}; !- Layer 3

OS:Material,
  {d7b8ef24-b774-45eb-b9de-01846062b67d}, !- Handle
  Gypsum Board - 1/2 in. 1,               !- Name
  MediumRough,                            !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {2ddbf2e9-3853-4830-b6c3-459205c9cea3}, !- Handle
  Gypsum Board - 1/2 in. 2,               !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {ba326bd5-4ba8-439c-9ce6-713dd45ca8be}, !- Handle
  FlatNonresWoodFramingAndOtherRoofU034,  !- Name
  ,                                       !- Surface Rendering Name
  {d9cafd43-f2ff-4c70-8ebe-14bbd568a4f9}, !- Layer 1
  {31503c94-d398-44d2-bd09-581c1e6062f0}; !- Layer 2

OS:Construction,
  {ea774509-60d3-4298-baa5-f24d8d92f0e2}, !- Handle
  FlatNonresWoodFramingAndOtherRoofUnconditioned, !- Name
  ,                                       !- Surface Rendering Name
  {95205e45-ed52-440a-ad58-1a06bd08b8ee}; !- Layer 1

OS:Material,
  {95205e45-ed52-440a-ad58-1a06bd08b8ee}, !- Handle
  Metal Standing Seam - 1/16 in. 1,       !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {d8c43589-b8cc-4791-801d-e4f223dd3a61}, !- Handle
  Base_AllCZ_Skylt-Gl-CurbMntU58 Material, !- Name
  3.29339273784581,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.49;                                   !- Visible Transmittance

OS:Construction,
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Handle
  Base_AllCZ_Skylt-Gl-CurbMntU58,         !- Name
  ,                                       !- Surface Rendering Name
  {d8c43589-b8cc-4791-801d-e4f223dd3a61}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9056000b-f620-4b30-b6f0-f7b8788b4955}, !- Handle
  Base_AllCZ_FixedWindowU34 Material,     !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {3aa8b9d4-a12b-43c2-bdd3-5ae4fddd5a36}, !- Handle
  Base_AllCZ_FixedWindowU34,              !- Name
  ,                                       !- Surface Rendering Name
  {9056000b-f620-4b30-b6f0-f7b8788b4955}; !- Layer 1

OS:Curve:Biquadratic,
  {432a0931-a18b-43ca-97ea-09783b7c55f1}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {f0fdcc39-31bc-4101-b934-a594300fb0a0}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {0611e2e3-ebbd-4b11-b2e6-1c9849d49dcf}, !- Handle
  FanVSDPerfSpResetPwrRatio_fCFMRatio,    !- Name
  0.027828,                               !- Coefficient1 Constant
  0.026583,                               !- Coefficient2 x
  -0.087069,                              !- Coefficient3 x**2
  1.03092,                                !- Coefficient4 x**3
  0.42,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.1,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {a9774506-9f0a-466b-bbe2-d8dadcd0f057}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5d5d4f0f-3aab-4825-bea6-f9a99cb79a93}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.8;                                    !- Minimum Curve Output

OS:Curve:Quadratic,
  {1ba2bf78-95db-41d2-90a1-215daf2c35a4}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Schedule:Day,
  {b6701f29-1635-4695-8e02-ecfebe1a3cee}, !- Handle
  WaterMainCZ12Jan,                       !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.7777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.7777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.7777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.7777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.7777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.7777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.7777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.7777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.7777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.7777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.7777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.7777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.7777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.7777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.7777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.7777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.7777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.7777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.7777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.7777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.7777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.7777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.7777777777778;                       !- Value Until Time 24

OS:ScheduleTypeLimits,
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {33d011af-5ea9-4566-a4f4-e9790680d853}, !- Handle
  WaterMainCZ12Feb,                       !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.8333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.8333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.8333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.8333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.8333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.8333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.8333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.8333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.8333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.8333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.8333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.8333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.8333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.8333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.8333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.8333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.8333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.8333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.8333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.8333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.8333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.8333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.8333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.8333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {ce8206bc-f371-4d69-8d77-34a81abeb7a7}, !- Handle
  WaterMainCZ12Mar,                       !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  11.5,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  11.5,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  11.5,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  11.5,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  11.5,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  11.5,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  11.5,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  11.5,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  11.5,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  11.5,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  11.5,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  11.5,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  11.5,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  11.5,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.5,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  11.5,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  11.5,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  11.5,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  11.5,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  11.5,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  11.5,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  11.5,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  11.5,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  11.5;                                   !- Value Until Time 24

OS:Schedule:Day,
  {edb7e9ef-88e1-44b7-bdd0-1c6e5c89b927}, !- Handle
  WaterMainCZ12Apr,                       !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  12.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  12.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  12.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  12.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  12.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  12.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  12.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  12.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  12.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  12.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  12.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  12.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  12.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  12.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  12.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  12.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  12.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  12.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  12.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  12.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  12.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  12.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  12.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {5562b9d1-e576-4497-a467-43963fc5da1e}, !- Handle
  WaterMainCZ12May,                       !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  12.6111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  12.6111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  12.6111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  12.6111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  12.6111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  12.6111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  12.6111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  12.6111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  12.6111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  12.6111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  12.6111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  12.6111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  12.6111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  12.6111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  12.6111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.6111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  12.6111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  12.6111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  12.6111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  12.6111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  12.6111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  12.6111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  12.6111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  12.6111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {429e634c-19c0-432c-9122-1e71a2b1646b}, !- Handle
  WaterMainCZ12Jun,                       !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {063e32b2-0415-4b63-9a26-a2e0fc535951}, !- Handle
  WaterMainCZ12Jul,                       !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {5177804b-f98d-4d96-b836-543600e7096b}, !- Handle
  WaterMainCZ12Aug,                       !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {0e3789a7-4fef-4148-9032-48db64cd6977}, !- Handle
  WaterMainCZ12Sep,                       !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16;                                     !- Value Until Time 24

OS:Schedule:Day,
  {e6f0ecd6-4675-4f76-bab4-7980f0aab63c}, !- Handle
  WaterMainCZ12Oct,                       !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.7777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.7777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.7777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.7777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.7777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.7777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.7777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.7777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.7777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.7777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.7777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.7777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.7777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.7777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.7777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.7777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.7777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.7777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.7777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.7777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.7777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.7777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.7777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {c5095298-b2a1-4c24-8c0d-0d62332c4c5a}, !- Handle
  WaterMainCZ12Nov,                       !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14;                                     !- Value Until Time 24

OS:Schedule:Day,
  {99bf496f-2070-45a2-be9a-363d918d574e}, !- Handle
  WaterMainCZ12Dec,                       !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  11.7222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  11.7222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  11.7222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  11.7222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  11.7222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  11.7222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  11.7222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  11.7222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  11.7222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  11.7222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  11.7222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  11.7222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  11.7222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  11.7222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.7222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  11.7222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  11.7222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  11.7222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  11.7222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  11.7222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  11.7222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  11.7222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  11.7222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  11.7222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {4bfcd637-5c18-4c3f-8464-c88a7a9702db}, !- Handle
  RetailOccupancySun,                     !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {1b10bb4d-0a76-4eb2-bf0e-d06d4e730f24}, !- Handle
  RetailOccupancyWD,                      !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f797ad1c-daaf-43af-99eb-614f9c1aa20b}, !- Handle
  RetailOccupancySat,                     !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- Handle
  OnDay,                                  !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0bb2e52f-119a-49df-85a0-86cd88df194d}, !- Handle
  OffDay,                                 !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e248536b-85e8-417a-b791-1233678a530a}, !- Handle
  RetailReceptacleSun,                    !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.6,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {51b8da7c-eee4-44b9-bb16-a8a7cc7f7e57}, !- Handle
  RetailReceptacleWD,                     !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.6,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {9b55321d-6c0f-4c10-a76f-abcbd6ed53f7}, !- Handle
  RetailReceptacleSat,                    !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {50279676-5f7e-4d5e-afe8-785f402069e4}, !- Handle
  RetailGasEquipSun,                      !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b19a9901-ec6a-4363-9503-2cd55808c2e0}, !- Handle
  RetailGasEquipWD,                       !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7243657e-1d6f-463f-a441-f913f5787968}, !- Handle
  RetailGasEquipSat,                      !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2b41a8fb-02d5-4140-921a-481a38a892f9}, !- Handle
  RetailInfiltrationSun,                  !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {85342fd6-7906-4577-9c45-f14c15aecbce}, !- Handle
  RetailInfiltrationWD,                   !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2451ec81-8d05-4f8a-951e-537be68c3adf}, !- Handle
  RetailInfiltrationSat,                  !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c156dd5e-b48d-48be-8097-10918ca1df36}, !- Handle
  RetailServiceHotWaterSun,               !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.12,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.37,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.27,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.21,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.16,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.06;                                   !- Value Until Time 24

OS:Schedule:Day,
  {acf80535-f029-4657-9ee4-cc228726105c}, !- Handle
  RetailServiceHotWaterWD,                !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.23,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.13,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.08;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c3377b3d-ee99-487f-9f37-9b1214ec25ae}, !- Handle
  RetailServiceHotWaterSat,               !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.16,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.13;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c26d3205-a5bb-4e83-a65b-a070b27a5bf1}, !- Handle
  RetailLightsSun,                        !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {0eac3c0c-9782-408b-831a-9c57edaf4f9e}, !- Handle
  RetailLightsWD,                         !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.85,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.55,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c9720d8a-854d-4020-8dae-d2f14ef6c58a}, !- Handle
  RetailLightsSat,                        !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {867e3305-5bc9-4cde-87a2-97168ba18a70}, !- Handle
  RetailHVACAvailSun,                     !- Name
  {a4b04e13-aeac-46a6-9a55-1a2c7cd1b946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {a4b04e13-aeac-46a6-9a55-1a2c7cd1b946}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {59b803cf-25a4-46f6-937c-d7adccbec020}, !- Handle
  RetailHVACAvailWD,                      !- Name
  {a4b04e13-aeac-46a6-9a55-1a2c7cd1b946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2225e677-7630-4e0c-9ff1-fc68cd07d86a}, !- Handle
  RetailHVACAvailSat,                     !- Name
  {a4b04e13-aeac-46a6-9a55-1a2c7cd1b946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dae0397a-4bf7-4f8d-80da-be1ed4348aca}, !- Handle
  AllOnHVACAvailDay,                      !- Name
  {a4b04e13-aeac-46a6-9a55-1a2c7cd1b946}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b7c5d199-f1aa-4438-9289-3f77e9a6a291}, !- Handle
  RetailClgSetptSun,                      !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {60057405-7fa7-44ec-b8fd-e69201b41fad}, !- Handle
  RetailClgSetptWD,                       !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {618493e0-c2b4-47d8-bb9b-5ae3f6081888}, !- Handle
  RetailClgSetptSat,                      !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {343b9782-b50a-4691-b229-946c6059a77e}, !- Handle
  RetailHtgSetptSun,                      !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {06420524-fd93-49cc-a868-186c33217af4}, !- Handle
  RetailHtgSetptWD,                       !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {caff55de-fdb2-4073-9e2d-833b56172b95}, !- Handle
  RetailHtgSetptSat,                      !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Week,
  {c936d885-3bdc-4cb8-95cd-341e11fb6730}, !- Handle
  WaterMainCZ12JanWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {b6701f29-1635-4695-8e02-ecfebe1a3cee}, !- Sunday Schedule:Day Name
  {b6701f29-1635-4695-8e02-ecfebe1a3cee}, !- Monday Schedule:Day Name
  {b6701f29-1635-4695-8e02-ecfebe1a3cee}, !- Tuesday Schedule:Day Name
  {b6701f29-1635-4695-8e02-ecfebe1a3cee}, !- Wednesday Schedule:Day Name
  {b6701f29-1635-4695-8e02-ecfebe1a3cee}, !- Thursday Schedule:Day Name
  {b6701f29-1635-4695-8e02-ecfebe1a3cee}, !- Friday Schedule:Day Name
  {b6701f29-1635-4695-8e02-ecfebe1a3cee}, !- Saturday Schedule:Day Name
  {b6701f29-1635-4695-8e02-ecfebe1a3cee}, !- Holiday Schedule:Day Name
  {b6701f29-1635-4695-8e02-ecfebe1a3cee}, !- SummerDesignDay Schedule:Day Name
  {b6701f29-1635-4695-8e02-ecfebe1a3cee}, !- WinterDesignDay Schedule:Day Name
  {b6701f29-1635-4695-8e02-ecfebe1a3cee}, !- CustomDay1 Schedule:Day Name
  {b6701f29-1635-4695-8e02-ecfebe1a3cee}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {90ea366f-410c-4063-85a6-65aab90677d7}, !- Handle
  WaterMainCZ12FebWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {33d011af-5ea9-4566-a4f4-e9790680d853}, !- Sunday Schedule:Day Name
  {33d011af-5ea9-4566-a4f4-e9790680d853}, !- Monday Schedule:Day Name
  {33d011af-5ea9-4566-a4f4-e9790680d853}, !- Tuesday Schedule:Day Name
  {33d011af-5ea9-4566-a4f4-e9790680d853}, !- Wednesday Schedule:Day Name
  {33d011af-5ea9-4566-a4f4-e9790680d853}, !- Thursday Schedule:Day Name
  {33d011af-5ea9-4566-a4f4-e9790680d853}, !- Friday Schedule:Day Name
  {33d011af-5ea9-4566-a4f4-e9790680d853}, !- Saturday Schedule:Day Name
  {33d011af-5ea9-4566-a4f4-e9790680d853}, !- Holiday Schedule:Day Name
  {33d011af-5ea9-4566-a4f4-e9790680d853}, !- SummerDesignDay Schedule:Day Name
  {33d011af-5ea9-4566-a4f4-e9790680d853}, !- WinterDesignDay Schedule:Day Name
  {33d011af-5ea9-4566-a4f4-e9790680d853}, !- CustomDay1 Schedule:Day Name
  {33d011af-5ea9-4566-a4f4-e9790680d853}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0feb3224-d572-40ea-8312-a9213567cb9a}, !- Handle
  WaterMainCZ12MarWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ce8206bc-f371-4d69-8d77-34a81abeb7a7}, !- Sunday Schedule:Day Name
  {ce8206bc-f371-4d69-8d77-34a81abeb7a7}, !- Monday Schedule:Day Name
  {ce8206bc-f371-4d69-8d77-34a81abeb7a7}, !- Tuesday Schedule:Day Name
  {ce8206bc-f371-4d69-8d77-34a81abeb7a7}, !- Wednesday Schedule:Day Name
  {ce8206bc-f371-4d69-8d77-34a81abeb7a7}, !- Thursday Schedule:Day Name
  {ce8206bc-f371-4d69-8d77-34a81abeb7a7}, !- Friday Schedule:Day Name
  {ce8206bc-f371-4d69-8d77-34a81abeb7a7}, !- Saturday Schedule:Day Name
  {ce8206bc-f371-4d69-8d77-34a81abeb7a7}, !- Holiday Schedule:Day Name
  {ce8206bc-f371-4d69-8d77-34a81abeb7a7}, !- SummerDesignDay Schedule:Day Name
  {ce8206bc-f371-4d69-8d77-34a81abeb7a7}, !- WinterDesignDay Schedule:Day Name
  {ce8206bc-f371-4d69-8d77-34a81abeb7a7}, !- CustomDay1 Schedule:Day Name
  {ce8206bc-f371-4d69-8d77-34a81abeb7a7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {11c7d771-b9ab-4958-847f-b4b77ce376fb}, !- Handle
  WaterMainCZ12AprWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {edb7e9ef-88e1-44b7-bdd0-1c6e5c89b927}, !- Sunday Schedule:Day Name
  {edb7e9ef-88e1-44b7-bdd0-1c6e5c89b927}, !- Monday Schedule:Day Name
  {edb7e9ef-88e1-44b7-bdd0-1c6e5c89b927}, !- Tuesday Schedule:Day Name
  {edb7e9ef-88e1-44b7-bdd0-1c6e5c89b927}, !- Wednesday Schedule:Day Name
  {edb7e9ef-88e1-44b7-bdd0-1c6e5c89b927}, !- Thursday Schedule:Day Name
  {edb7e9ef-88e1-44b7-bdd0-1c6e5c89b927}, !- Friday Schedule:Day Name
  {edb7e9ef-88e1-44b7-bdd0-1c6e5c89b927}, !- Saturday Schedule:Day Name
  {edb7e9ef-88e1-44b7-bdd0-1c6e5c89b927}, !- Holiday Schedule:Day Name
  {edb7e9ef-88e1-44b7-bdd0-1c6e5c89b927}, !- SummerDesignDay Schedule:Day Name
  {edb7e9ef-88e1-44b7-bdd0-1c6e5c89b927}, !- WinterDesignDay Schedule:Day Name
  {edb7e9ef-88e1-44b7-bdd0-1c6e5c89b927}, !- CustomDay1 Schedule:Day Name
  {edb7e9ef-88e1-44b7-bdd0-1c6e5c89b927}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cacb86b2-539f-49fe-b1ab-9fe97d0672fd}, !- Handle
  WaterMainCZ12MayWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {5562b9d1-e576-4497-a467-43963fc5da1e}, !- Sunday Schedule:Day Name
  {5562b9d1-e576-4497-a467-43963fc5da1e}, !- Monday Schedule:Day Name
  {5562b9d1-e576-4497-a467-43963fc5da1e}, !- Tuesday Schedule:Day Name
  {5562b9d1-e576-4497-a467-43963fc5da1e}, !- Wednesday Schedule:Day Name
  {5562b9d1-e576-4497-a467-43963fc5da1e}, !- Thursday Schedule:Day Name
  {5562b9d1-e576-4497-a467-43963fc5da1e}, !- Friday Schedule:Day Name
  {5562b9d1-e576-4497-a467-43963fc5da1e}, !- Saturday Schedule:Day Name
  {5562b9d1-e576-4497-a467-43963fc5da1e}, !- Holiday Schedule:Day Name
  {5562b9d1-e576-4497-a467-43963fc5da1e}, !- SummerDesignDay Schedule:Day Name
  {5562b9d1-e576-4497-a467-43963fc5da1e}, !- WinterDesignDay Schedule:Day Name
  {5562b9d1-e576-4497-a467-43963fc5da1e}, !- CustomDay1 Schedule:Day Name
  {5562b9d1-e576-4497-a467-43963fc5da1e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9d800871-ac81-4624-8e62-a944bb32b2fc}, !- Handle
  WaterMainCZ12JunWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {429e634c-19c0-432c-9122-1e71a2b1646b}, !- Sunday Schedule:Day Name
  {429e634c-19c0-432c-9122-1e71a2b1646b}, !- Monday Schedule:Day Name
  {429e634c-19c0-432c-9122-1e71a2b1646b}, !- Tuesday Schedule:Day Name
  {429e634c-19c0-432c-9122-1e71a2b1646b}, !- Wednesday Schedule:Day Name
  {429e634c-19c0-432c-9122-1e71a2b1646b}, !- Thursday Schedule:Day Name
  {429e634c-19c0-432c-9122-1e71a2b1646b}, !- Friday Schedule:Day Name
  {429e634c-19c0-432c-9122-1e71a2b1646b}, !- Saturday Schedule:Day Name
  {429e634c-19c0-432c-9122-1e71a2b1646b}, !- Holiday Schedule:Day Name
  {429e634c-19c0-432c-9122-1e71a2b1646b}, !- SummerDesignDay Schedule:Day Name
  {429e634c-19c0-432c-9122-1e71a2b1646b}, !- WinterDesignDay Schedule:Day Name
  {429e634c-19c0-432c-9122-1e71a2b1646b}, !- CustomDay1 Schedule:Day Name
  {429e634c-19c0-432c-9122-1e71a2b1646b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {282ffa9d-4b6c-4938-9db5-2c8fb5eaa384}, !- Handle
  WaterMainCZ12JulWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {063e32b2-0415-4b63-9a26-a2e0fc535951}, !- Sunday Schedule:Day Name
  {063e32b2-0415-4b63-9a26-a2e0fc535951}, !- Monday Schedule:Day Name
  {063e32b2-0415-4b63-9a26-a2e0fc535951}, !- Tuesday Schedule:Day Name
  {063e32b2-0415-4b63-9a26-a2e0fc535951}, !- Wednesday Schedule:Day Name
  {063e32b2-0415-4b63-9a26-a2e0fc535951}, !- Thursday Schedule:Day Name
  {063e32b2-0415-4b63-9a26-a2e0fc535951}, !- Friday Schedule:Day Name
  {063e32b2-0415-4b63-9a26-a2e0fc535951}, !- Saturday Schedule:Day Name
  {063e32b2-0415-4b63-9a26-a2e0fc535951}, !- Holiday Schedule:Day Name
  {063e32b2-0415-4b63-9a26-a2e0fc535951}, !- SummerDesignDay Schedule:Day Name
  {063e32b2-0415-4b63-9a26-a2e0fc535951}, !- WinterDesignDay Schedule:Day Name
  {063e32b2-0415-4b63-9a26-a2e0fc535951}, !- CustomDay1 Schedule:Day Name
  {063e32b2-0415-4b63-9a26-a2e0fc535951}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {798238e2-0c0f-48fc-839f-6988cd63ce73}, !- Handle
  WaterMainCZ12AugWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {5177804b-f98d-4d96-b836-543600e7096b}, !- Sunday Schedule:Day Name
  {5177804b-f98d-4d96-b836-543600e7096b}, !- Monday Schedule:Day Name
  {5177804b-f98d-4d96-b836-543600e7096b}, !- Tuesday Schedule:Day Name
  {5177804b-f98d-4d96-b836-543600e7096b}, !- Wednesday Schedule:Day Name
  {5177804b-f98d-4d96-b836-543600e7096b}, !- Thursday Schedule:Day Name
  {5177804b-f98d-4d96-b836-543600e7096b}, !- Friday Schedule:Day Name
  {5177804b-f98d-4d96-b836-543600e7096b}, !- Saturday Schedule:Day Name
  {5177804b-f98d-4d96-b836-543600e7096b}, !- Holiday Schedule:Day Name
  {5177804b-f98d-4d96-b836-543600e7096b}, !- SummerDesignDay Schedule:Day Name
  {5177804b-f98d-4d96-b836-543600e7096b}, !- WinterDesignDay Schedule:Day Name
  {5177804b-f98d-4d96-b836-543600e7096b}, !- CustomDay1 Schedule:Day Name
  {5177804b-f98d-4d96-b836-543600e7096b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {09f6a260-72c6-4b4f-a10f-6f7a09550fe3}, !- Handle
  WaterMainCZ12SepWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {0e3789a7-4fef-4148-9032-48db64cd6977}, !- Sunday Schedule:Day Name
  {0e3789a7-4fef-4148-9032-48db64cd6977}, !- Monday Schedule:Day Name
  {0e3789a7-4fef-4148-9032-48db64cd6977}, !- Tuesday Schedule:Day Name
  {0e3789a7-4fef-4148-9032-48db64cd6977}, !- Wednesday Schedule:Day Name
  {0e3789a7-4fef-4148-9032-48db64cd6977}, !- Thursday Schedule:Day Name
  {0e3789a7-4fef-4148-9032-48db64cd6977}, !- Friday Schedule:Day Name
  {0e3789a7-4fef-4148-9032-48db64cd6977}, !- Saturday Schedule:Day Name
  {0e3789a7-4fef-4148-9032-48db64cd6977}, !- Holiday Schedule:Day Name
  {0e3789a7-4fef-4148-9032-48db64cd6977}, !- SummerDesignDay Schedule:Day Name
  {0e3789a7-4fef-4148-9032-48db64cd6977}, !- WinterDesignDay Schedule:Day Name
  {0e3789a7-4fef-4148-9032-48db64cd6977}, !- CustomDay1 Schedule:Day Name
  {0e3789a7-4fef-4148-9032-48db64cd6977}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {919facf3-8438-4383-90e9-7539d23e9c47}, !- Handle
  WaterMainCZ12OctWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {e6f0ecd6-4675-4f76-bab4-7980f0aab63c}, !- Sunday Schedule:Day Name
  {e6f0ecd6-4675-4f76-bab4-7980f0aab63c}, !- Monday Schedule:Day Name
  {e6f0ecd6-4675-4f76-bab4-7980f0aab63c}, !- Tuesday Schedule:Day Name
  {e6f0ecd6-4675-4f76-bab4-7980f0aab63c}, !- Wednesday Schedule:Day Name
  {e6f0ecd6-4675-4f76-bab4-7980f0aab63c}, !- Thursday Schedule:Day Name
  {e6f0ecd6-4675-4f76-bab4-7980f0aab63c}, !- Friday Schedule:Day Name
  {e6f0ecd6-4675-4f76-bab4-7980f0aab63c}, !- Saturday Schedule:Day Name
  {e6f0ecd6-4675-4f76-bab4-7980f0aab63c}, !- Holiday Schedule:Day Name
  {e6f0ecd6-4675-4f76-bab4-7980f0aab63c}, !- SummerDesignDay Schedule:Day Name
  {e6f0ecd6-4675-4f76-bab4-7980f0aab63c}, !- WinterDesignDay Schedule:Day Name
  {e6f0ecd6-4675-4f76-bab4-7980f0aab63c}, !- CustomDay1 Schedule:Day Name
  {e6f0ecd6-4675-4f76-bab4-7980f0aab63c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a3c42427-2d61-4eae-bb2b-d6bb38bcd94c}, !- Handle
  WaterMainCZ12NovWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {c5095298-b2a1-4c24-8c0d-0d62332c4c5a}, !- Sunday Schedule:Day Name
  {c5095298-b2a1-4c24-8c0d-0d62332c4c5a}, !- Monday Schedule:Day Name
  {c5095298-b2a1-4c24-8c0d-0d62332c4c5a}, !- Tuesday Schedule:Day Name
  {c5095298-b2a1-4c24-8c0d-0d62332c4c5a}, !- Wednesday Schedule:Day Name
  {c5095298-b2a1-4c24-8c0d-0d62332c4c5a}, !- Thursday Schedule:Day Name
  {c5095298-b2a1-4c24-8c0d-0d62332c4c5a}, !- Friday Schedule:Day Name
  {c5095298-b2a1-4c24-8c0d-0d62332c4c5a}, !- Saturday Schedule:Day Name
  {c5095298-b2a1-4c24-8c0d-0d62332c4c5a}, !- Holiday Schedule:Day Name
  {c5095298-b2a1-4c24-8c0d-0d62332c4c5a}, !- SummerDesignDay Schedule:Day Name
  {c5095298-b2a1-4c24-8c0d-0d62332c4c5a}, !- WinterDesignDay Schedule:Day Name
  {c5095298-b2a1-4c24-8c0d-0d62332c4c5a}, !- CustomDay1 Schedule:Day Name
  {c5095298-b2a1-4c24-8c0d-0d62332c4c5a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8e869724-1304-4ddf-a236-d78701f401ca}, !- Handle
  WaterMainCZ12DecWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {99bf496f-2070-45a2-be9a-363d918d574e}, !- Sunday Schedule:Day Name
  {99bf496f-2070-45a2-be9a-363d918d574e}, !- Monday Schedule:Day Name
  {99bf496f-2070-45a2-be9a-363d918d574e}, !- Tuesday Schedule:Day Name
  {99bf496f-2070-45a2-be9a-363d918d574e}, !- Wednesday Schedule:Day Name
  {99bf496f-2070-45a2-be9a-363d918d574e}, !- Thursday Schedule:Day Name
  {99bf496f-2070-45a2-be9a-363d918d574e}, !- Friday Schedule:Day Name
  {99bf496f-2070-45a2-be9a-363d918d574e}, !- Saturday Schedule:Day Name
  {99bf496f-2070-45a2-be9a-363d918d574e}, !- Holiday Schedule:Day Name
  {99bf496f-2070-45a2-be9a-363d918d574e}, !- SummerDesignDay Schedule:Day Name
  {99bf496f-2070-45a2-be9a-363d918d574e}, !- WinterDesignDay Schedule:Day Name
  {99bf496f-2070-45a2-be9a-363d918d574e}, !- CustomDay1 Schedule:Day Name
  {99bf496f-2070-45a2-be9a-363d918d574e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e9e109bf-c149-4668-a37c-f2dadc82ee46}, !- Handle
  RetailOccupancyWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {4bfcd637-5c18-4c3f-8464-c88a7a9702db}, !- Sunday Schedule:Day Name
  {1b10bb4d-0a76-4eb2-bf0e-d06d4e730f24}, !- Monday Schedule:Day Name
  {1b10bb4d-0a76-4eb2-bf0e-d06d4e730f24}, !- Tuesday Schedule:Day Name
  {1b10bb4d-0a76-4eb2-bf0e-d06d4e730f24}, !- Wednesday Schedule:Day Name
  {1b10bb4d-0a76-4eb2-bf0e-d06d4e730f24}, !- Thursday Schedule:Day Name
  {1b10bb4d-0a76-4eb2-bf0e-d06d4e730f24}, !- Friday Schedule:Day Name
  {f797ad1c-daaf-43af-99eb-614f9c1aa20b}, !- Saturday Schedule:Day Name
  {4bfcd637-5c18-4c3f-8464-c88a7a9702db}, !- Holiday Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- SummerDesignDay Schedule:Day Name
  {0bb2e52f-119a-49df-85a0-86cd88df194d}, !- WinterDesignDay Schedule:Day Name
  {4bfcd637-5c18-4c3f-8464-c88a7a9702db}, !- CustomDay1 Schedule:Day Name
  {4bfcd637-5c18-4c3f-8464-c88a7a9702db}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {21e9e719-135f-4999-9ff2-3b3073821498}, !- Handle
  RetailReceptacleWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {e248536b-85e8-417a-b791-1233678a530a}, !- Sunday Schedule:Day Name
  {51b8da7c-eee4-44b9-bb16-a8a7cc7f7e57}, !- Monday Schedule:Day Name
  {51b8da7c-eee4-44b9-bb16-a8a7cc7f7e57}, !- Tuesday Schedule:Day Name
  {51b8da7c-eee4-44b9-bb16-a8a7cc7f7e57}, !- Wednesday Schedule:Day Name
  {51b8da7c-eee4-44b9-bb16-a8a7cc7f7e57}, !- Thursday Schedule:Day Name
  {51b8da7c-eee4-44b9-bb16-a8a7cc7f7e57}, !- Friday Schedule:Day Name
  {9b55321d-6c0f-4c10-a76f-abcbd6ed53f7}, !- Saturday Schedule:Day Name
  {e248536b-85e8-417a-b791-1233678a530a}, !- Holiday Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- SummerDesignDay Schedule:Day Name
  {0bb2e52f-119a-49df-85a0-86cd88df194d}, !- WinterDesignDay Schedule:Day Name
  {e248536b-85e8-417a-b791-1233678a530a}, !- CustomDay1 Schedule:Day Name
  {e248536b-85e8-417a-b791-1233678a530a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cf22d1eb-4ed3-4c41-8f66-dd4dd3ec1c86}, !- Handle
  RetailGasEquipWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {50279676-5f7e-4d5e-afe8-785f402069e4}, !- Sunday Schedule:Day Name
  {b19a9901-ec6a-4363-9503-2cd55808c2e0}, !- Monday Schedule:Day Name
  {b19a9901-ec6a-4363-9503-2cd55808c2e0}, !- Tuesday Schedule:Day Name
  {b19a9901-ec6a-4363-9503-2cd55808c2e0}, !- Wednesday Schedule:Day Name
  {b19a9901-ec6a-4363-9503-2cd55808c2e0}, !- Thursday Schedule:Day Name
  {b19a9901-ec6a-4363-9503-2cd55808c2e0}, !- Friday Schedule:Day Name
  {7243657e-1d6f-463f-a441-f913f5787968}, !- Saturday Schedule:Day Name
  {50279676-5f7e-4d5e-afe8-785f402069e4}, !- Holiday Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- SummerDesignDay Schedule:Day Name
  {0bb2e52f-119a-49df-85a0-86cd88df194d}, !- WinterDesignDay Schedule:Day Name
  {50279676-5f7e-4d5e-afe8-785f402069e4}, !- CustomDay1 Schedule:Day Name
  {50279676-5f7e-4d5e-afe8-785f402069e4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {947ec05a-907b-4edf-9d7f-57f669e2bcd2}, !- Handle
  RetailInfiltrationWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {2b41a8fb-02d5-4140-921a-481a38a892f9}, !- Sunday Schedule:Day Name
  {85342fd6-7906-4577-9c45-f14c15aecbce}, !- Monday Schedule:Day Name
  {85342fd6-7906-4577-9c45-f14c15aecbce}, !- Tuesday Schedule:Day Name
  {85342fd6-7906-4577-9c45-f14c15aecbce}, !- Wednesday Schedule:Day Name
  {85342fd6-7906-4577-9c45-f14c15aecbce}, !- Thursday Schedule:Day Name
  {85342fd6-7906-4577-9c45-f14c15aecbce}, !- Friday Schedule:Day Name
  {2451ec81-8d05-4f8a-951e-537be68c3adf}, !- Saturday Schedule:Day Name
  {2b41a8fb-02d5-4140-921a-481a38a892f9}, !- Holiday Schedule:Day Name
  {85342fd6-7906-4577-9c45-f14c15aecbce}, !- SummerDesignDay Schedule:Day Name
  {85342fd6-7906-4577-9c45-f14c15aecbce}, !- WinterDesignDay Schedule:Day Name
  {2b41a8fb-02d5-4140-921a-481a38a892f9}, !- CustomDay1 Schedule:Day Name
  {2b41a8fb-02d5-4140-921a-481a38a892f9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {57fbd948-db8c-43e3-92cb-280c0c4bd61b}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- Sunday Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- Monday Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- Tuesday Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- Wednesday Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- Thursday Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- Friday Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- Saturday Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- Holiday Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- SummerDesignDay Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- WinterDesignDay Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- CustomDay1 Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1fe25443-1cde-496e-b047-8c4a71d79694}, !- Handle
  RetailServiceHotWaterWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {c156dd5e-b48d-48be-8097-10918ca1df36}, !- Sunday Schedule:Day Name
  {acf80535-f029-4657-9ee4-cc228726105c}, !- Monday Schedule:Day Name
  {acf80535-f029-4657-9ee4-cc228726105c}, !- Tuesday Schedule:Day Name
  {acf80535-f029-4657-9ee4-cc228726105c}, !- Wednesday Schedule:Day Name
  {acf80535-f029-4657-9ee4-cc228726105c}, !- Thursday Schedule:Day Name
  {acf80535-f029-4657-9ee4-cc228726105c}, !- Friday Schedule:Day Name
  {c3377b3d-ee99-487f-9f37-9b1214ec25ae}, !- Saturday Schedule:Day Name
  {c156dd5e-b48d-48be-8097-10918ca1df36}, !- Holiday Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- SummerDesignDay Schedule:Day Name
  {0bb2e52f-119a-49df-85a0-86cd88df194d}, !- WinterDesignDay Schedule:Day Name
  {c156dd5e-b48d-48be-8097-10918ca1df36}, !- CustomDay1 Schedule:Day Name
  {c156dd5e-b48d-48be-8097-10918ca1df36}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {dd9bf766-83f4-4493-94e4-d8e9cb78914d}, !- Handle
  RetailLightsWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {c26d3205-a5bb-4e83-a65b-a070b27a5bf1}, !- Sunday Schedule:Day Name
  {0eac3c0c-9782-408b-831a-9c57edaf4f9e}, !- Monday Schedule:Day Name
  {0eac3c0c-9782-408b-831a-9c57edaf4f9e}, !- Tuesday Schedule:Day Name
  {0eac3c0c-9782-408b-831a-9c57edaf4f9e}, !- Wednesday Schedule:Day Name
  {0eac3c0c-9782-408b-831a-9c57edaf4f9e}, !- Thursday Schedule:Day Name
  {0eac3c0c-9782-408b-831a-9c57edaf4f9e}, !- Friday Schedule:Day Name
  {c9720d8a-854d-4020-8dae-d2f14ef6c58a}, !- Saturday Schedule:Day Name
  {c26d3205-a5bb-4e83-a65b-a070b27a5bf1}, !- Holiday Schedule:Day Name
  {1e0e08e8-22cb-4cfd-bd0b-5282aee9ca2d}, !- SummerDesignDay Schedule:Day Name
  {0bb2e52f-119a-49df-85a0-86cd88df194d}, !- WinterDesignDay Schedule:Day Name
  {c26d3205-a5bb-4e83-a65b-a070b27a5bf1}, !- CustomDay1 Schedule:Day Name
  {c26d3205-a5bb-4e83-a65b-a070b27a5bf1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7e31371d-0ff4-469c-9c63-1fede25a7aee}, !- Handle
  RetailHVACAvailWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {867e3305-5bc9-4cde-87a2-97168ba18a70}, !- Sunday Schedule:Day Name
  {59b803cf-25a4-46f6-937c-d7adccbec020}, !- Monday Schedule:Day Name
  {59b803cf-25a4-46f6-937c-d7adccbec020}, !- Tuesday Schedule:Day Name
  {59b803cf-25a4-46f6-937c-d7adccbec020}, !- Wednesday Schedule:Day Name
  {59b803cf-25a4-46f6-937c-d7adccbec020}, !- Thursday Schedule:Day Name
  {59b803cf-25a4-46f6-937c-d7adccbec020}, !- Friday Schedule:Day Name
  {2225e677-7630-4e0c-9ff1-fc68cd07d86a}, !- Saturday Schedule:Day Name
  {867e3305-5bc9-4cde-87a2-97168ba18a70}, !- Holiday Schedule:Day Name
  {dae0397a-4bf7-4f8d-80da-be1ed4348aca}, !- SummerDesignDay Schedule:Day Name
  {dae0397a-4bf7-4f8d-80da-be1ed4348aca}, !- WinterDesignDay Schedule:Day Name
  {867e3305-5bc9-4cde-87a2-97168ba18a70}, !- CustomDay1 Schedule:Day Name
  {867e3305-5bc9-4cde-87a2-97168ba18a70}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bb378175-44f5-4748-b6d3-f31e8cb855f3}, !- Handle
  RetailClgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {b7c5d199-f1aa-4438-9289-3f77e9a6a291}, !- Sunday Schedule:Day Name
  {60057405-7fa7-44ec-b8fd-e69201b41fad}, !- Monday Schedule:Day Name
  {60057405-7fa7-44ec-b8fd-e69201b41fad}, !- Tuesday Schedule:Day Name
  {60057405-7fa7-44ec-b8fd-e69201b41fad}, !- Wednesday Schedule:Day Name
  {60057405-7fa7-44ec-b8fd-e69201b41fad}, !- Thursday Schedule:Day Name
  {60057405-7fa7-44ec-b8fd-e69201b41fad}, !- Friday Schedule:Day Name
  {618493e0-c2b4-47d8-bb9b-5ae3f6081888}, !- Saturday Schedule:Day Name
  {b7c5d199-f1aa-4438-9289-3f77e9a6a291}, !- Holiday Schedule:Day Name
  {60057405-7fa7-44ec-b8fd-e69201b41fad}, !- SummerDesignDay Schedule:Day Name
  {60057405-7fa7-44ec-b8fd-e69201b41fad}, !- WinterDesignDay Schedule:Day Name
  {b7c5d199-f1aa-4438-9289-3f77e9a6a291}, !- CustomDay1 Schedule:Day Name
  {b7c5d199-f1aa-4438-9289-3f77e9a6a291}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d2a99d80-aa21-4d27-90df-8d4458e1b9f2}, !- Handle
  RetailHtgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {343b9782-b50a-4691-b229-946c6059a77e}, !- Sunday Schedule:Day Name
  {06420524-fd93-49cc-a868-186c33217af4}, !- Monday Schedule:Day Name
  {06420524-fd93-49cc-a868-186c33217af4}, !- Tuesday Schedule:Day Name
  {06420524-fd93-49cc-a868-186c33217af4}, !- Wednesday Schedule:Day Name
  {06420524-fd93-49cc-a868-186c33217af4}, !- Thursday Schedule:Day Name
  {06420524-fd93-49cc-a868-186c33217af4}, !- Friday Schedule:Day Name
  {caff55de-fdb2-4073-9e2d-833b56172b95}, !- Saturday Schedule:Day Name
  {343b9782-b50a-4691-b229-946c6059a77e}, !- Holiday Schedule:Day Name
  {06420524-fd93-49cc-a868-186c33217af4}, !- SummerDesignDay Schedule:Day Name
  {06420524-fd93-49cc-a868-186c33217af4}, !- WinterDesignDay Schedule:Day Name
  {343b9782-b50a-4691-b229-946c6059a77e}, !- CustomDay1 Schedule:Day Name
  {343b9782-b50a-4691-b229-946c6059a77e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {a23d8d9b-2801-4ecf-9910-7ec50117f6a8}, !- Handle
  WaterMainCZ12,                          !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {c936d885-3bdc-4cb8-95cd-341e11fb6730}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {90ea366f-410c-4063-85a6-65aab90677d7}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {0feb3224-d572-40ea-8312-a9213567cb9a}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {11c7d771-b9ab-4958-847f-b4b77ce376fb}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {cacb86b2-539f-49fe-b1ab-9fe97d0672fd}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {9d800871-ac81-4624-8e62-a944bb32b2fc}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {282ffa9d-4b6c-4938-9db5-2c8fb5eaa384}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {798238e2-0c0f-48fc-839f-6988cd63ce73}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {09f6a260-72c6-4b4f-a10f-6f7a09550fe3}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {919facf3-8438-4383-90e9-7539d23e9c47}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {a3c42427-2d61-4eae-bb2b-d6bb38bcd94c}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {8e869724-1304-4ddf-a236-d78701f401ca}; !- Week Schedule Until Date 12

OS:YearDescription,
  {aa1cb738-7acf-4edc-ae8f-1f1fb98a0f0b}; !- Handle

OS:Schedule:Year,
  {0064dd10-bc2b-483a-b7c5-1d629791a432}, !- Handle
  RetailOccupancy,                        !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e9e109bf-c149-4668-a37c-f2dadc82ee46}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1ce04ac5-69cd-4479-91a8-5f631705b966}, !- Handle
  RetailReceptacle,                       !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {21e9e719-135f-4999-9ff2-3b3073821498}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {007e2f48-2666-4064-a8b2-a0abbad08315}, !- Handle
  RetailGasEquip,                         !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {cf22d1eb-4ed3-4c41-8f66-dd4dd3ec1c86}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1f01a88a-6fe0-40df-a057-2383788dd063}, !- Handle
  RetailInfiltration,                     !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {947ec05a-907b-4edf-9d7f-57f669e2bcd2}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {c16fbbb6-5ffc-471d-a1a5-2f1af2f42671}, !- Handle
  On,                                     !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {57fbd948-db8c-43e3-92cb-280c0c4bd61b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {b93caf1c-3466-4ebd-8914-23dbae286ee7}, !- Handle
  RetailServiceHotWater,                  !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1fe25443-1cde-496e-b047-8c4a71d79694}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {11f6e2e9-a359-4e5e-84ef-627c37dfee8b}, !- Handle
  RetailLights,                           !- Name
  {bf6c5618-5b0c-4079-a515-9cf28f71d1ed}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {dd9bf766-83f4-4493-94e4-d8e9cb78914d}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {09eb41ad-2f7c-4b33-aed7-f591150ca9e4}, !- Handle
  RetailHVACAvail,                        !- Name
  {a4b04e13-aeac-46a6-9a55-1a2c7cd1b946}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7e31371d-0ff4-469c-9c63-1fede25a7aee}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {6395767d-3423-42bc-aa4a-b00a81620778}, !- Handle
  RetailClgSetpt,                         !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {bb378175-44f5-4748-b6d3-f31e8cb855f3}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {5d8ca3cb-c226-4b4e-b487-0b941e8a58fd}, !- Handle
  RetailHtgSetpt,                         !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d2a99d80-aa21-4d27-90df-8d4458e1b9f2}; !- Week Schedule Until Date 1

OS:Site:WaterMainsTemperature,
  {4259cce3-4fe0-41e4-86e1-fcb76ced64ed}, !- Handle
  Schedule,                               !- Calculation Method
  {a23d8d9b-2801-4ecf-9910-7ec50117f6a8}; !- Temperature Schedule Name

OS:Facility,
  {c41a1fed-c619-4ef0-97c1-8af75e8dc783}; !- Handle

OS:Building,
  {bcb3c9c9-da25-4105-ad62-5e735c698104}, !- Handle
  Retail Standalone,                      !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {e032db2f-806d-4516-b511-10501ec3bf61}, !- Handle
  Back_Space,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3f9036a6-a2ea-4241-8300-8ab2cee0e688}, !- Building Story Name
  {94f19fe3-2506-4287-8020-326a063fc2ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {670d0cbe-7e63-4b6c-b100-495314a1d084}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Handle
  Core_Retail,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3f9036a6-a2ea-4241-8300-8ab2cee0e688}, !- Building Story Name
  {2b6c356e-ebc1-4523-bf23-31fa13ceb19a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {57aab5d3-a821-452a-a27c-b726543c80d6}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1dc5bf93-8e41-4e79-b48e-4dd5a1442d5e}, !- Handle
  Front_Entry,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3f9036a6-a2ea-4241-8300-8ab2cee0e688}, !- Building Story Name
  {756dbeb8-ddea-4e77-8f8e-94a07e7509ad}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0b7be7de-7806-4a22-b651-6a78fc602a31}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {2712a7e2-6368-43a5-91c7-5c9441d1e45d}, !- Handle
  Front_Retail,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3f9036a6-a2ea-4241-8300-8ab2cee0e688}, !- Building Story Name
  {f6323e24-ba97-446a-b961-074d69ba81fe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4474169d-3111-4cb9-9b69-b3d2058255d3}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {3a910c7c-9a00-47f9-bb1f-3095d0a9ae56}, !- Handle
  Point_Of_Sale,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3f9036a6-a2ea-4241-8300-8ab2cee0e688}, !- Building Story Name
  {b434aef5-f5ed-47d5-a1b6-55486a9e09ee}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {71b0e641-e496-464f-ad30-ee64ece01072}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {94f19fe3-2506-4287-8020-326a063fc2ef}, !- Handle
  Back_Space Thermal Zone,                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f369f2d-70a0-4c70-95d9-a76958ef11d5}, !- Zone Air Inlet Port List
  {65783bd4-5bbf-4424-92d2-b682c7d57732}, !- Zone Air Exhaust Port List
  {365a46f8-40b4-42fd-88d0-062b91dfe4eb}, !- Zone Air Node Name
  {d0c3ef7d-ed7f-44cd-ba86-a5b26fc600f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb5e2469-6023-461c-a2b4-a5a8558e733f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {210884c6-7496-428e-84f0-ae591bc381fd}, !- Handle
  Back_Space Thermal Zone Room Air Node,  !- Name
  {365a46f8-40b4-42fd-88d0-062b91dfe4eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {365a46f8-40b4-42fd-88d0-062b91dfe4eb}, !- Handle
  {b2d271c4-2e8f-4cfc-b994-8a5fbd1c7b56}, !- Name
  {94f19fe3-2506-4287-8020-326a063fc2ef}, !- Source Object
  11,                                     !- Outlet Port
  {210884c6-7496-428e-84f0-ae591bc381fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f369f2d-70a0-4c70-95d9-a76958ef11d5}, !- Handle
  {505af97a-d597-4b3b-9867-5b48eb23fdc6}, !- Name
  {94f19fe3-2506-4287-8020-326a063fc2ef}, !- HVAC Component
  {73fbb69d-c560-430a-ad66-0927c03b6874}; !- Port 1

OS:PortList,
  {65783bd4-5bbf-4424-92d2-b682c7d57732}, !- Handle
  {0ff8d44f-57eb-4b1a-8046-5c818f4f3976}, !- Name
  {94f19fe3-2506-4287-8020-326a063fc2ef}; !- HVAC Component

OS:PortList,
  {d0c3ef7d-ed7f-44cd-ba86-a5b26fc600f4}, !- Handle
  {346db8d4-4d38-45a3-ba40-be70d6115038}, !- Name
  {94f19fe3-2506-4287-8020-326a063fc2ef}, !- HVAC Component
  {580790d2-6750-48a3-8aee-6ca6e24a532c}; !- Port 1

OS:Sizing:Zone,
  {86666e7e-ee29-4698-877b-da852238fd51}, !- Handle
  {94f19fe3-2506-4287-8020-326a063fc2ef}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3cc2b870-3b7f-49b9-9b70-eadc30f5a8c5}, !- Handle
  {948f90d4-d70e-418d-b2a9-dfb38b1ad5f8}, !- Name
  {94f19fe3-2506-4287-8020-326a063fc2ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {993e77b8-8455-401e-ab8d-10b785d30f25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {2b6c356e-ebc1-4523-bf23-31fa13ceb19a}, !- Handle
  Core_Retail Thermal Zone,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c15883e2-23cd-4078-a1f7-527c96c13ab2}, !- Zone Air Inlet Port List
  {16cd4ff9-9359-4dce-abfd-411c2ae0984e}, !- Zone Air Exhaust Port List
  {6501ffca-2e9a-48ee-8ad0-fda0a262c663}, !- Zone Air Node Name
  {eef62b80-3343-4854-a036-006e03aee539}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a4447b1-6003-4e76-b6e6-266ac444c5e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9b5bc1b-9d1d-4a0e-bb6d-acea52154f63}, !- Handle
  Core_Retail Thermal Zone Room Air Node, !- Name
  {6501ffca-2e9a-48ee-8ad0-fda0a262c663}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6501ffca-2e9a-48ee-8ad0-fda0a262c663}, !- Handle
  {40d2aa86-9b60-46a2-8c10-579319249f44}, !- Name
  {2b6c356e-ebc1-4523-bf23-31fa13ceb19a}, !- Source Object
  11,                                     !- Outlet Port
  {c9b5bc1b-9d1d-4a0e-bb6d-acea52154f63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c15883e2-23cd-4078-a1f7-527c96c13ab2}, !- Handle
  {06f550ff-a469-4bba-9e32-a446b6e0e7f8}, !- Name
  {2b6c356e-ebc1-4523-bf23-31fa13ceb19a}, !- HVAC Component
  {65b740a9-67cc-4ac2-9164-655e97d2a274}; !- Port 1

OS:PortList,
  {16cd4ff9-9359-4dce-abfd-411c2ae0984e}, !- Handle
  {4057669f-12b6-40d1-9bbd-918936271f75}, !- Name
  {2b6c356e-ebc1-4523-bf23-31fa13ceb19a}; !- HVAC Component

OS:PortList,
  {eef62b80-3343-4854-a036-006e03aee539}, !- Handle
  {ff27242c-872e-4a6c-8154-52b4cbdbb473}, !- Name
  {2b6c356e-ebc1-4523-bf23-31fa13ceb19a}, !- HVAC Component
  {aa871747-775b-440a-a7ff-3bf88d03ea3c}; !- Port 1

OS:Sizing:Zone,
  {09c6aa10-439d-43d0-b140-03d7f7567d7e}, !- Handle
  {2b6c356e-ebc1-4523-bf23-31fa13ceb19a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fcc240fe-8683-47a4-98a6-d3a45a48fbd9}, !- Handle
  {e18be1aa-c2e6-4ce5-b6e0-862cc679407c}, !- Name
  {2b6c356e-ebc1-4523-bf23-31fa13ceb19a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7cb41603-0cb6-4eaa-831a-6db10f0ae1a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {756dbeb8-ddea-4e77-8f8e-94a07e7509ad}, !- Handle
  Front_Entry Thermal Zone,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1adcf6f9-c09e-40d0-9a93-36772500e88c}, !- Zone Air Inlet Port List
  {b2b095e9-c746-4d7a-bce6-a76bdeb504f7}, !- Zone Air Exhaust Port List
  {270eb0a2-bcbc-4aa9-9609-0b01689ad98f}, !- Zone Air Node Name
  {d7fcc06e-a130-4569-b9cc-957a196a1cad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3e94f41-6cc7-4ba9-807b-eaa1d3e5e6a9}, !- Handle
  Front_Entry Thermal Zone Room Air Node, !- Name
  {270eb0a2-bcbc-4aa9-9609-0b01689ad98f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {270eb0a2-bcbc-4aa9-9609-0b01689ad98f}, !- Handle
  {71bf70e6-1e05-42be-ad63-4bb68f4d594f}, !- Name
  {756dbeb8-ddea-4e77-8f8e-94a07e7509ad}, !- Source Object
  11,                                     !- Outlet Port
  {a3e94f41-6cc7-4ba9-807b-eaa1d3e5e6a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1adcf6f9-c09e-40d0-9a93-36772500e88c}, !- Handle
  {79fae1ae-4efc-4cf3-a29c-869d8e021f2e}, !- Name
  {756dbeb8-ddea-4e77-8f8e-94a07e7509ad}; !- HVAC Component

OS:PortList,
  {b2b095e9-c746-4d7a-bce6-a76bdeb504f7}, !- Handle
  {f3c46883-c26b-436c-bf62-fee270d6452c}, !- Name
  {756dbeb8-ddea-4e77-8f8e-94a07e7509ad}; !- HVAC Component

OS:PortList,
  {d7fcc06e-a130-4569-b9cc-957a196a1cad}, !- Handle
  {79593f84-418d-4795-b885-e810b88cc053}, !- Name
  {756dbeb8-ddea-4e77-8f8e-94a07e7509ad}; !- HVAC Component

OS:Sizing:Zone,
  {83447e52-307b-4993-8d7a-bdf9782753e8}, !- Handle
  {756dbeb8-ddea-4e77-8f8e-94a07e7509ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f0c1ef7-f7c7-4810-b770-e8bfc33b11f0}, !- Handle
  {b01755b0-cd6c-4fd1-a464-2fc743972647}, !- Name
  {756dbeb8-ddea-4e77-8f8e-94a07e7509ad}; !- Thermal Zone

OS:ThermalZone,
  {f6323e24-ba97-446a-b961-074d69ba81fe}, !- Handle
  Front_Retail Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98ee4051-17f8-4f19-979a-4d5b13ee6f00}, !- Zone Air Inlet Port List
  {57421cc2-3884-41ef-8fd4-b95732032ba8}, !- Zone Air Exhaust Port List
  {337d140b-c987-427f-b820-cba14144765f}, !- Zone Air Node Name
  {b18e363f-433f-4bac-a8f2-1ef18c8613cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {332ab354-33dd-499f-977d-8e1350063d9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47e56440-e3fb-4815-8c7d-06b1dcecafe8}, !- Handle
  Front_Retail Thermal Zone Room Air Node, !- Name
  {337d140b-c987-427f-b820-cba14144765f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {337d140b-c987-427f-b820-cba14144765f}, !- Handle
  {b254afee-019d-4dbd-ab98-eec81d787c9f}, !- Name
  {f6323e24-ba97-446a-b961-074d69ba81fe}, !- Source Object
  11,                                     !- Outlet Port
  {47e56440-e3fb-4815-8c7d-06b1dcecafe8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98ee4051-17f8-4f19-979a-4d5b13ee6f00}, !- Handle
  {577c5f59-def0-408c-8386-941c3bfe4466}, !- Name
  {f6323e24-ba97-446a-b961-074d69ba81fe}, !- HVAC Component
  {ec89bc7d-8338-4049-93e8-650e3f2cb2dc}; !- Port 1

OS:PortList,
  {57421cc2-3884-41ef-8fd4-b95732032ba8}, !- Handle
  {c3d6debd-e4cb-4a01-84e6-be971da914fb}, !- Name
  {f6323e24-ba97-446a-b961-074d69ba81fe}; !- HVAC Component

OS:PortList,
  {b18e363f-433f-4bac-a8f2-1ef18c8613cd}, !- Handle
  {ecf4dc3a-b833-4471-b182-0dcfa17b202b}, !- Name
  {f6323e24-ba97-446a-b961-074d69ba81fe}, !- HVAC Component
  {21758a30-760d-4913-833e-cc563d9d77ed}; !- Port 1

OS:Sizing:Zone,
  {0477412f-2f03-4e5f-a664-9b09aaa554c5}, !- Handle
  {f6323e24-ba97-446a-b961-074d69ba81fe}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05b5508d-20a0-40e2-a8ed-11b4dd293f9e}, !- Handle
  {511baec7-ff8d-400e-aaa0-929126bcc08f}, !- Name
  {f6323e24-ba97-446a-b961-074d69ba81fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8af81eb-02dd-4745-9974-5957d312ab83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {b434aef5-f5ed-47d5-a1b6-55486a9e09ee}, !- Handle
  Point_Of_Sale Thermal Zone,             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d3a716c-632f-47ce-9915-34a497995be6}, !- Zone Air Inlet Port List
  {f2425d9f-51f6-4737-a122-adac0e2ee08a}, !- Zone Air Exhaust Port List
  {d871bf6b-3826-4366-bc11-24148b9fe88a}, !- Zone Air Node Name
  {dab09d0f-830b-4442-9008-a82b23c298c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad5ab133-9f1d-4c79-b532-7ce921356e28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efae41e8-216f-4965-be83-0425aab5df61}, !- Handle
  Point_Of_Sale Thermal Zone Room Air Node, !- Name
  {d871bf6b-3826-4366-bc11-24148b9fe88a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d871bf6b-3826-4366-bc11-24148b9fe88a}, !- Handle
  {913df60a-b988-472c-a80f-912e7ec4d789}, !- Name
  {b434aef5-f5ed-47d5-a1b6-55486a9e09ee}, !- Source Object
  11,                                     !- Outlet Port
  {efae41e8-216f-4965-be83-0425aab5df61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d3a716c-632f-47ce-9915-34a497995be6}, !- Handle
  {a741c135-4153-47e4-9280-68a45015e547}, !- Name
  {b434aef5-f5ed-47d5-a1b6-55486a9e09ee}, !- HVAC Component
  {9a87b231-003e-4c07-86e0-5b62a211c2aa}; !- Port 1

OS:PortList,
  {f2425d9f-51f6-4737-a122-adac0e2ee08a}, !- Handle
  {f0ae1f42-d972-44ba-afac-bf63afcc9c31}, !- Name
  {b434aef5-f5ed-47d5-a1b6-55486a9e09ee}; !- HVAC Component

OS:PortList,
  {dab09d0f-830b-4442-9008-a82b23c298c7}, !- Handle
  {cc32cfff-d9d3-4cf4-a2db-e48140c4b35a}, !- Name
  {b434aef5-f5ed-47d5-a1b6-55486a9e09ee}, !- HVAC Component
  {a492d3ac-a23f-4ea2-a195-5c921e07d074}; !- Port 1

OS:Sizing:Zone,
  {6a4929e6-4d05-49d8-ae7e-5f582fb4da92}, !- Handle
  {b434aef5-f5ed-47d5-a1b6-55486a9e09ee}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {001d4730-e4ce-47d8-a275-61a232b86d27}, !- Handle
  {c0111e96-59e0-4921-a2a1-d29a4d1bfcb7}, !- Name
  {b434aef5-f5ed-47d5-a1b6-55486a9e09ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5bf52fd6-9887-4edc-8b6d-9047cac97380}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {3f9036a6-a2ea-4241-8300-8ab2cee0e688}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {1101ef6a-2f74-4d80-8056-23bc47312832}, !- Handle
  Back_Space People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {408692fc-dcbb-418b-983c-ee027365dacc}, !- Handle
  Back_Space People,                      !- Name
  {1101ef6a-2f74-4d80-8056-23bc47312832}, !- People Definition Name
  {e032db2f-806d-4516-b511-10501ec3bf61}, !- Space or SpaceType Name
  {0064dd10-bc2b-483a-b7c5-1d629791a432}, !- Number of People Schedule Name
  {f0a8a5ea-68c6-4e71-94af-1f515749f2ba}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f0a8a5ea-68c6-4e71-94af-1f515749f2ba}, !- Handle
  Back_Space People Activity Level,       !- Name
  {3b698968-e196-4711-b691-5ede307bca0d}, !- Schedule Type Limits Name
  {ee999824-80bc-4dca-addc-b9474b8a092e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee999824-80bc-4dca-addc-b9474b8a092e}, !- Handle
  {2e0176b2-26e2-45a3-bc12-9873e9ad38d5}, !- Name
  {3b698968-e196-4711-b691-5ede307bca0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3b698968-e196-4711-b691-5ede307bca0d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {aeb1cd04-0963-48f7-98e0-ebeef8b7f1cc}, !- Handle
  Back_Space Space Infiltration Design Flow Rate 1, !- Name
  {e032db2f-806d-4516-b511-10501ec3bf61}, !- Space or SpaceType Name
  {1f01a88a-6fe0-40df-a057-2383788dd063}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {b967b39d-8e37-409d-8107-f544067c974d}, !- Handle
  Back_Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9994ba05-f881-4f0f-a50a-95e796a45707}, !- Handle
  Back_Space Regulated Lights,            !- Name
  {b967b39d-8e37-409d-8107-f544067c974d}, !- Lights Definition Name
  {e032db2f-806d-4516-b511-10501ec3bf61}, !- Space or SpaceType Name
  {11f6e2e9-a359-4e5e-84ef-627c37dfee8b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b52a527e-7837-47b0-ac1d-26ecc5d9bd8c}, !- Handle
  Back_Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e7b54f10-a5ad-4e21-9e67-acefece0d4e3}, !- Handle
  Back_Space Recepticle Loads,            !- Name
  {b52a527e-7837-47b0-ac1d-26ecc5d9bd8c}, !- Electric Equipment Definition Name
  {e032db2f-806d-4516-b511-10501ec3bf61}, !- Space or SpaceType Name
  {1ce04ac5-69cd-4479-91a8-5f631705b966}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {372354f6-86e9-40df-9009-61f32c79dcfb}, !- Handle
  Back_Space_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  {848a1eff-f895-4f5e-ab63-52602a461d76}, !- Construction Name
  {e032db2f-806d-4516-b511-10501ec3bf61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.2699448, 35.269932, 6.096,           !- X,Y,Z Vertex 1 {m}
  54.2699448, 35.269932, 0,               !- X,Y,Z Vertex 2 {m}
  54.2699448, 42.2699688, 0,              !- X,Y,Z Vertex 3 {m}
  54.2699448, 42.2699688, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b438e771-d817-46b6-a94d-686de08e5691}, !- Handle
  Back_Space_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  {848a1eff-f895-4f5e-ab63-52602a461d76}, !- Construction Name
  {e032db2f-806d-4516-b511-10501ec3bf61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.2699448, 42.2699688, 6.096,          !- X,Y,Z Vertex 1 {m}
  54.2699448, 42.2699688, 0,              !- X,Y,Z Vertex 2 {m}
  0, 42.2699688, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 42.2699688, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9403d6e4-7dec-4ad1-b2b1-250dc4e1538a}, !- Handle
  Back_Space_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  {848a1eff-f895-4f5e-ab63-52602a461d76}, !- Construction Name
  {e032db2f-806d-4516-b511-10501ec3bf61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42.2699688, 6.096,                   !- X,Y,Z Vertex 1 {m}
  0, 42.2699688, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 35.269932, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 35.269932, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b40d453f-6db7-4de6-aa5c-2016097b89b6}, !- Handle
  Back_Space_Roof,                        !- Name
  RoofCeiling,                            !- Surface Type
  {ba326bd5-4ba8-439c-9ce6-713dd45ca8be}, !- Construction Name
  {e032db2f-806d-4516-b511-10501ec3bf61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.2699448, 35.269932, 6.096,           !- X,Y,Z Vertex 1 {m}
  54.2699448, 42.2699688, 6.096,          !- X,Y,Z Vertex 2 {m}
  0, 42.2699688, 6.096,                   !- X,Y,Z Vertex 3 {m}
  0, 35.269932, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {831d2c6b-3899-4c00-834b-a36778c15fa5}, !- Handle
  Back_Space_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {a043806f-9d3b-4ea3-af41-48089693b53c}, !- Construction Name
  {e032db2f-806d-4516-b511-10501ec3bf61}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.2699448, 42.2699688, 0,              !- X,Y,Z Vertex 1 {m}
  54.2699448, 35.269932, 0,               !- X,Y,Z Vertex 2 {m}
  0, 35.269932, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 42.2699688, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {a043806f-9d3b-4ea3-af41-48089693b53c}, !- Handle
  Back_Space_Floor SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  379.891610733969,                       !- Area {m2}
  68.2700184;                             !- PerimeterExposed {m}

OS:Surface,
  {7e06a983-f671-4f4a-bd3d-a469f8a0c721}, !- Handle
  Back_Space_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  {b39aab9b-382a-4568-a0db-57043eb4615b}, !- Construction Name
  {e032db2f-806d-4516-b511-10501ec3bf61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2f2e38f-2123-4121-94e9-419edd44f9f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.269932, 6.096,                    !- X,Y,Z Vertex 1 {m}
  0, 35.269932, 0,                        !- X,Y,Z Vertex 2 {m}
  54.2699448, 35.269932, 0,               !- X,Y,Z Vertex 3 {m}
  54.2699448, 35.269932, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2f2e38f-2123-4121-94e9-419edd44f9f3}, !- Handle
  Back_Space_Wall_South Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e06a983-f671-4f4a-bd3d-a469f8a0c721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.2699448, 35.269932, 6.096,           !- X,Y,Z Vertex 1 {m}
  54.2699448, 35.269932, 0,               !- X,Y,Z Vertex 2 {m}
  0, 35.269932, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 35.269932, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d91c10f9-9ea9-4c2c-a0ab-2c873a702107}, !- Handle
  Back_Space ShadingGroup,                !- Name
  Space,                                  !- Shading Surface Type
  {e032db2f-806d-4516-b511-10501ec3bf61}; !- Space Name

OS:PlantLoop,
  {b966d158-c9ce-4158-b6f7-e28b5ec77cb2}, !- Handle
  NonResBaseElecSHWSystem,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {96c84fbb-ca8f-4248-b9a8-9bb989a3b6f1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f6e2889d-7ba1-450d-8613-67a86f136052}, !- Plant Side Inlet Node Name
  {59a6af46-825d-4223-b86c-6f51d45bd8f0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {692bbe03-a6c6-4f5c-970e-6de0def5c148}, !- Demand Side Inlet Node Name
  {fa7060db-dbb6-4e73-9fa0-eaf003af1847}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {63f623d0-2320-4df2-93f3-79827d4035a5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7f5ded7f-3bf5-48cc-a850-3cc3d011fe74}, !- Demand Mixer Name
  {e46ca18f-1718-421f-a191-06a9c131c008}, !- Demand Splitter Name
  {97ab5db9-9eba-459a-b964-4f3c2fc70db3}, !- Supply Mixer Name
  {797c9311-0815-4e16-88b5-44ec62b887aa}; !- Supply Splitter Name

OS:Node,
  {1fcb8df0-5745-468b-a03d-a2f7e8f0870d}, !- Handle
  NonResBaseElecSHWSystem Supply Inlet Node, !- Name
  {f6e2889d-7ba1-450d-8613-67a86f136052}, !- Inlet Port
  {9a0d8905-2513-4048-82c0-1fbd4e37daaa}; !- Outlet Port

OS:Node,
  {96c84fbb-ca8f-4248-b9a8-9bb989a3b6f1}, !- Handle
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Name
  {6db21808-3b74-4051-b908-e14dfb4a0558}, !- Inlet Port
  {59a6af46-825d-4223-b86c-6f51d45bd8f0}; !- Outlet Port

OS:Node,
  {d7aecdde-8c62-4ba2-b3ed-a1c9e43d48ca}, !- Handle
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Name
  {c2adff82-6915-4bab-a868-5e65c02ab4cc}, !- Inlet Port
  {5810fc9a-b3f9-47b7-9a39-60ac1a0b532e}; !- Outlet Port

OS:Connector:Mixer,
  {97ab5db9-9eba-459a-b964-4f3c2fc70db3}, !- Handle
  NonResBaseElecSHWSystem Supply Mixer,   !- Name
  {6db21808-3b74-4051-b908-e14dfb4a0558}, !- Outlet Branch Name
  {bfd0eda4-13ef-49df-88e6-a66e803adc83}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {797c9311-0815-4e16-88b5-44ec62b887aa}, !- Handle
  NonResBaseElecSHWSystem Supply Splitter, !- Name
  {de2be310-5aa9-4f4d-afa9-805322f02372}, !- Inlet Branch Name
  {c2adff82-6915-4bab-a868-5e65c02ab4cc}; !- Outlet Branch Name 1

OS:Connection,
  {f6e2889d-7ba1-450d-8613-67a86f136052}, !- Handle
  {12166a4b-1c9e-4bc9-96d2-d91b6fcc69d9}, !- Name
  {b966d158-c9ce-4158-b6f7-e28b5ec77cb2}, !- Source Object
  14,                                     !- Outlet Port
  {1fcb8df0-5745-468b-a03d-a2f7e8f0870d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2adff82-6915-4bab-a868-5e65c02ab4cc}, !- Handle
  {34d35ba1-cf74-4861-bb66-41406777109f}, !- Name
  {797c9311-0815-4e16-88b5-44ec62b887aa}, !- Source Object
  3,                                      !- Outlet Port
  {d7aecdde-8c62-4ba2-b3ed-a1c9e43d48ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db21808-3b74-4051-b908-e14dfb4a0558}, !- Handle
  {432b5607-9d9e-43ac-9d20-313364158337}, !- Name
  {97ab5db9-9eba-459a-b964-4f3c2fc70db3}, !- Source Object
  2,                                      !- Outlet Port
  {96c84fbb-ca8f-4248-b9a8-9bb989a3b6f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a6af46-825d-4223-b86c-6f51d45bd8f0}, !- Handle
  {cbe9787d-67cb-484d-9cd3-f470d9232cd8}, !- Name
  {96c84fbb-ca8f-4248-b9a8-9bb989a3b6f1}, !- Source Object
  3,                                      !- Outlet Port
  {b966d158-c9ce-4158-b6f7-e28b5ec77cb2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5f0b052d-d724-42ab-8d60-a17d90ac9db6}, !- Handle
  NonResBaseElecSHWSystem Demand Inlet Node, !- Name
  {692bbe03-a6c6-4f5c-970e-6de0def5c148}, !- Inlet Port
  {f322c3a9-7ca1-4470-8c73-8544facd4059}; !- Outlet Port

OS:Node,
  {a8fbb854-89e2-4eb0-9c15-4bb6b1a9883e}, !- Handle
  NonResBaseElecSHWSystem Demand Mixer Outlet Node, !- Name
  {61fc742b-3461-481f-99ba-2023e57d92c3}, !- Inlet Port
  {fa7060db-dbb6-4e73-9fa0-eaf003af1847}; !- Outlet Port

OS:Node,
  {acff8750-d248-4e90-b12b-94eee174b786}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Name
  {af6edd58-3e7b-4f8e-aabe-8045f2892d7b}, !- Inlet Port
  {c2a6669d-161d-4e11-b41f-090ed4ed9b53}; !- Outlet Port

OS:Connector:Mixer,
  {7f5ded7f-3bf5-48cc-a850-3cc3d011fe74}, !- Handle
  NonResBaseElecSHWSystem Demand Mixer,   !- Name
  {61fc742b-3461-481f-99ba-2023e57d92c3}, !- Outlet Branch Name
  {5deb0e22-99f4-4b24-8bbb-5d108401cb92}, !- Inlet Branch Name 1
  {d18886a3-b30b-4b12-9fe2-893fc675a1af}, !- Inlet Branch Name 2
  {b1da60a8-fcff-4aa8-a58c-821e7976f869}, !- Inlet Branch Name 3
  {cf30b371-e798-474d-b212-9d6e1d4504c1}, !- Inlet Branch Name 4
  {d6a3352e-aa44-4956-8c4a-bcb1f5f0381c}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {e46ca18f-1718-421f-a191-06a9c131c008}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter, !- Name
  {f322c3a9-7ca1-4470-8c73-8544facd4059}, !- Inlet Branch Name
  {af6edd58-3e7b-4f8e-aabe-8045f2892d7b}, !- Outlet Branch Name 1
  {ae84a5c9-0fe5-4a0a-9faf-eef25bef83fa}, !- Outlet Branch Name 2
  {64cb8a09-aab2-4aad-b0a6-e8796ca387d5}, !- Outlet Branch Name 3
  {48eab8fe-5a2f-4811-9ad2-9c5ee7c6d855}, !- Outlet Branch Name 4
  {d8ddeb38-821c-49b1-bf5d-1e3705c761d9}; !- Outlet Branch Name 5

OS:Connection,
  {692bbe03-a6c6-4f5c-970e-6de0def5c148}, !- Handle
  {332a6fbd-027d-4485-8c7d-197e17ac8e6e}, !- Name
  {b966d158-c9ce-4158-b6f7-e28b5ec77cb2}, !- Source Object
  17,                                     !- Outlet Port
  {5f0b052d-d724-42ab-8d60-a17d90ac9db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f322c3a9-7ca1-4470-8c73-8544facd4059}, !- Handle
  {181fcef2-f285-4faa-9264-925f04d0452f}, !- Name
  {5f0b052d-d724-42ab-8d60-a17d90ac9db6}, !- Source Object
  3,                                      !- Outlet Port
  {e46ca18f-1718-421f-a191-06a9c131c008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af6edd58-3e7b-4f8e-aabe-8045f2892d7b}, !- Handle
  {c2e1422f-466f-4ac2-b5be-ae7789dc887f}, !- Name
  {e46ca18f-1718-421f-a191-06a9c131c008}, !- Source Object
  3,                                      !- Outlet Port
  {acff8750-d248-4e90-b12b-94eee174b786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61fc742b-3461-481f-99ba-2023e57d92c3}, !- Handle
  {fc357cd1-f3e6-416f-a841-aa68bcaa48e4}, !- Name
  {7f5ded7f-3bf5-48cc-a850-3cc3d011fe74}, !- Source Object
  2,                                      !- Outlet Port
  {a8fbb854-89e2-4eb0-9c15-4bb6b1a9883e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7060db-dbb6-4e73-9fa0-eaf003af1847}, !- Handle
  {e41e61c2-8f67-4842-8de4-ee9ec2fb26b5}, !- Name
  {a8fbb854-89e2-4eb0-9c15-4bb6b1a9883e}, !- Source Object
  3,                                      !- Outlet Port
  {b966d158-c9ce-4158-b6f7-e28b5ec77cb2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {05cd6561-d8a5-4346-84e5-4a811f4c9495}, !- Handle
  {b966d158-c9ce-4158-b6f7-e28b5ec77cb2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {63f623d0-2320-4df2-93f3-79827d4035a5}, !- Handle
  {fcc8ad9a-55f9-41c3-9c92-a843c1d2b468} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {b76bea89-c4ba-4009-b0b6-6bdf6a0e1df5}, !- Handle
  NonResBaseElecWaterHeater Ambient Temperature, !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  {e65f1f40-1c62-44eb-9d92-3808d1180217}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e65f1f40-1c62-44eb-9d92-3808d1180217}, !- Handle
  {8c5c25f1-9c79-447f-8a26-43fb5518c82d}, !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:Mixed,
  {8adb0de5-7d9c-4e66-a32a-0da46e30b1d0}, !- Handle
  NonResBaseElecWaterHeater,              !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  {54e8761d-100a-4a57-819a-7802a7fa60f1}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8743.98052833737,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {b76bea89-c4ba-4009-b0b6-6bdf6a0e1df5}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.731426225,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5810fc9a-b3f9-47b7-9a39-60ac1a0b532e}, !- Use Side Inlet Node Name
  {0b8e2d28-ed28-4a4d-8309-9577c6c3036b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9b3eb9f5-049d-4c77-b02c-81fce6942573}, !- Handle
  {d064ce19-0d3e-4918-8f8b-2524f160fa3d}, !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  {02a138d9-1f26-499e-a8e4-557f2f794978}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02a138d9-1f26-499e-a8e4-557f2f794978}, !- Handle
  {31322b75-94ec-4010-8825-bc5c207a103c}, !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e386465-7190-464f-bd0b-65b1a11da09e}, !- Handle
  {736250bd-73b7-4c2e-b807-a72a51a052b0}, !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  {421dac9f-5a2e-47c0-9829-7665e90b620a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {421dac9f-5a2e-47c0-9829-7665e90b620a}, !- Handle
  {be66d22c-3cb6-4a82-9c27-20e9bb84eb52}, !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {54e8761d-100a-4a57-819a-7802a7fa60f1}, !- Handle
  NonResBaseElecWaterHeater Setpoint Temp, !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  {db3e5995-b7c6-4d72-89f2-b1787863442f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db3e5995-b7c6-4d72-89f2-b1787863442f}, !- Handle
  {5d25954e-40ad-4752-826f-d07d2856e4f1}, !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Node,
  {b8c00207-76f6-4be4-a860-bd21c64c9893}, !- Handle
  NonResBaseElecWaterHeater Supply Outlet Node, !- Name
  {0b8e2d28-ed28-4a4d-8309-9577c6c3036b}, !- Inlet Port
  {bfd0eda4-13ef-49df-88e6-a66e803adc83}; !- Outlet Port

OS:Connection,
  {5810fc9a-b3f9-47b7-9a39-60ac1a0b532e}, !- Handle
  {4702eaf7-7325-497b-8370-c928f23d0d84}, !- Name
  {d7aecdde-8c62-4ba2-b3ed-a1c9e43d48ca}, !- Source Object
  3,                                      !- Outlet Port
  {8adb0de5-7d9c-4e66-a32a-0da46e30b1d0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0b8e2d28-ed28-4a4d-8309-9577c6c3036b}, !- Handle
  {2637234b-1e7c-4631-8502-d3e0f02727ff}, !- Name
  {8adb0de5-7d9c-4e66-a32a-0da46e30b1d0}, !- Source Object
  32,                                     !- Outlet Port
  {b8c00207-76f6-4be4-a860-bd21c64c9893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd0eda4-13ef-49df-88e6-a66e803adc83}, !- Handle
  {56cfe823-9ca6-4de0-b5e5-43c0acff6f1a}, !- Name
  {b8c00207-76f6-4be4-a860-bd21c64c9893}, !- Source Object
  3,                                      !- Outlet Port
  {97ab5db9-9eba-459a-b964-4f3c2fc70db3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {63aadfe3-1d7b-461a-a7b2-6e31fb55bacf}, !- Handle
  NonResBaseElecSHWSystem Pump,           !- Name
  {9a0d8905-2513-4048-82c0-1fbd4e37daaa}, !- Inlet Node Name
  {37d3e064-a4cc-4024-8a17-e73cae918b64}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d847ef8c-df50-4ec1-bbf7-a36a204709d9}, !- Handle
  NonResBaseElecSHWSystem Pump Outlet Node, !- Name
  {37d3e064-a4cc-4024-8a17-e73cae918b64}, !- Inlet Port
  {de2be310-5aa9-4f4d-afa9-805322f02372}; !- Outlet Port

OS:Connection,
  {9a0d8905-2513-4048-82c0-1fbd4e37daaa}, !- Handle
  {3e20f497-2c1b-4c78-aeba-9b65af63615d}, !- Name
  {1fcb8df0-5745-468b-a03d-a2f7e8f0870d}, !- Source Object
  3,                                      !- Outlet Port
  {63aadfe3-1d7b-461a-a7b2-6e31fb55bacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d3e064-a4cc-4024-8a17-e73cae918b64}, !- Handle
  {2ed3f2e6-5a47-41f3-9bb0-39e1a629ca3f}, !- Name
  {63aadfe3-1d7b-461a-a7b2-6e31fb55bacf}, !- Source Object
  3,                                      !- Outlet Port
  {d847ef8c-df50-4ec1-bbf7-a36a204709d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2be310-5aa9-4f4d-afa9-805322f02372}, !- Handle
  {446ed4d7-d840-4059-9826-a011f317949f}, !- Name
  {d847ef8c-df50-4ec1-bbf7-a36a204709d9}, !- Source Object
  3,                                      !- Outlet Port
  {797c9311-0815-4e16-88b5-44ec62b887aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {36af7b10-0ab5-4b48-b72c-c6786527b9ce}, !- Handle
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  {0a5cea37-53d1-40df-a88a-f51a8e52e81d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a5cea37-53d1-40df-a88a-f51a8e52e81d}, !- Handle
  {e1270d40-515d-4ebe-b62d-6eaceb560819}, !- Name
  {4b0ca69b-8ec6-4f0a-b19a-d90f99abfc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3ce52e0b-c581-4120-8e23-7b07074ad8ed}, !- Handle
  {c34aaa43-0614-4448-b630-6e588efa3dc6}, !- Name
  Temperature,                            !- Control Variable
  {36af7b10-0ab5-4b48-b72c-c6786527b9ce}, !- Schedule Name
  {96c84fbb-ca8f-4248-b9a8-9bb989a3b6f1}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {68364a04-de29-407a-bce6-bb95a7d95564}, !- Handle
  Back_Space Water Use Connection,        !- Name
  {c2a6669d-161d-4e11-b41f-090ed4ed9b53}, !- Inlet Node Name
  {d825862f-fd50-4632-82ec-122a98d1dc20}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c850640d-9f28-4b75-a35a-9a75684128c5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {af5f87d6-3c2f-43e6-bca6-2e1420635515}, !- Handle
  Back_Space Water Use Definition,        !- Name
  ,                                       !- End-Use Subcategory
  7.73949520801376e-07,                   !- Peak Flow Rate {m3/s}
  {c9809dfd-7155-47fb-8a1a-7ab01f086f23}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c9809dfd-7155-47fb-8a1a-7ab01f086f23}, !- Handle
  Back_Space Target SHW Temp,             !- Name
  ,                                       !- Schedule Type Limits Name
  {276210e7-183e-4475-88a2-9fd19a387878}; !- Default Day Schedule Name

OS:Schedule:Day,
  {276210e7-183e-4475-88a2-9fd19a387878}, !- Handle
  {d5ddc99a-f8e4-4959-9365-39b9c6ca4777}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c850640d-9f28-4b75-a35a-9a75684128c5}, !- Handle
  Back_Space Water Use Equipment,         !- Name
  {af5f87d6-3c2f-43e6-bca6-2e1420635515}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b93caf1c-3466-4ebd-8914-23dbae286ee7}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {5124b568-af01-4559-b9bf-314214211ab8}, !- Handle
  Always On Discrete,                     !- Name
  {ba71aa5d-0cb0-4587-ab76-2183ec9f344f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ba71aa5d-0cb0-4587-ab76-2183ec9f344f}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {8159b09e-54c4-49bd-ab5d-19670cba43d3}, !- Handle
  Back_Space Water Use Connection Outlet Node, !- Name
  {d825862f-fd50-4632-82ec-122a98d1dc20}, !- Inlet Port
  {5deb0e22-99f4-4b24-8bbb-5d108401cb92}; !- Outlet Port

OS:Connection,
  {c2a6669d-161d-4e11-b41f-090ed4ed9b53}, !- Handle
  {7a625433-bc28-4a2a-b809-5a6650b185a8}, !- Name
  {acff8750-d248-4e90-b12b-94eee174b786}, !- Source Object
  3,                                      !- Outlet Port
  {68364a04-de29-407a-bce6-bb95a7d95564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d825862f-fd50-4632-82ec-122a98d1dc20}, !- Handle
  {4fa8f2ce-6a5d-4046-ba39-ca485ca4235b}, !- Name
  {68364a04-de29-407a-bce6-bb95a7d95564}, !- Source Object
  3,                                      !- Outlet Port
  {8159b09e-54c4-49bd-ab5d-19670cba43d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5deb0e22-99f4-4b24-8bbb-5d108401cb92}, !- Handle
  {b420791e-0c2a-4184-ae1a-791303b4b536}, !- Name
  {8159b09e-54c4-49bd-ab5d-19670cba43d3}, !- Source Object
  3,                                      !- Outlet Port
  {7f5ded7f-3bf5-48cc-a850-3cc3d011fe74}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {17fc1496-8e17-43e9-ac87-05c630c1cef7}, !- Handle
  Core_Retail People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {6e62be9e-7c9e-4c61-b4ef-7438226c92ca}, !- Handle
  Core_Retail People,                     !- Name
  {17fc1496-8e17-43e9-ac87-05c630c1cef7}, !- People Definition Name
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Space or SpaceType Name
  {0064dd10-bc2b-483a-b7c5-1d629791a432}, !- Number of People Schedule Name
  {74a3413c-10e9-4c34-af9c-1d2e94617aed}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {74a3413c-10e9-4c34-af9c-1d2e94617aed}, !- Handle
  Core_Retail People Activity Level,      !- Name
  {3b698968-e196-4711-b691-5ede307bca0d}, !- Schedule Type Limits Name
  {f8ed933f-4a5e-40d9-8c00-223ca8d111d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8ed933f-4a5e-40d9-8c00-223ca8d111d1}, !- Handle
  {1cba2b3d-8593-4119-8255-d5607ac7a4b1}, !- Name
  {3b698968-e196-4711-b691-5ede307bca0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {afdab516-b046-41f3-b2e9-128e6c31404b}, !- Handle
  Core_Retail Space Infiltration Design Flow Rate 1, !- Name
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Space or SpaceType Name
  {1f01a88a-6fe0-40df-a057-2383788dd063}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {0005b8ef-18c5-48ea-a549-70ea4a2840ba}, !- Handle
  Core_Retail Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {89541b30-96ac-43d2-af6a-cf2c2b835a0b}, !- Handle
  Core_Retail Regulated Lights,           !- Name
  {0005b8ef-18c5-48ea-a549-70ea4a2840ba}, !- Lights Definition Name
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Space or SpaceType Name
  {11f6e2e9-a359-4e5e-84ef-627c37dfee8b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {02beecf5-0f59-41ce-99d1-0d0e2e3521f6}, !- Handle
  Core_Retail Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bf70e2a0-cfb5-497b-b3c7-1e74cbad891a}, !- Handle
  Core_Retail Recepticle Loads,           !- Name
  {02beecf5-0f59-41ce-99d1-0d0e2e3521f6}, !- Electric Equipment Definition Name
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Space or SpaceType Name
  {1ce04ac5-69cd-4479-91a8-5f631705b966}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {61aac52e-ff84-4d62-8cb0-5dee58b0b905}, !- Handle
  Core_Retail_Wall_East_2,                !- Name
  Wall,                                   !- Surface Type
  {848a1eff-f895-4f5e-ab63-52602a461d76}, !- Construction Name
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.2699448, 5.999988, 6.096,            !- X,Y,Z Vertex 1 {m}
  54.2699448, 5.999988, 0,                !- X,Y,Z Vertex 2 {m}
  54.2699448, 35.269932, 0,               !- X,Y,Z Vertex 3 {m}
  54.2699448, 35.269932, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5e4491f-dbd3-4e4c-aeb8-e4de9e3a041d}, !- Handle
  Core_Retail_Wall_West_2,                !- Name
  Wall,                                   !- Surface Type
  {848a1eff-f895-4f5e-ab63-52602a461d76}, !- Construction Name
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.269932, 6.096,                    !- X,Y,Z Vertex 1 {m}
  0, 35.269932, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 5.999988, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 5.999988, 6.096;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Handle
  Core_Retail_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  {ba326bd5-4ba8-439c-9ce6-713dd45ca8be}, !- Construction Name
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.13500904, 3.000000096, 6.096,        !- X,Y,Z Vertex 1 {m}
  29.13500904, 5.999988, 6.096,           !- X,Y,Z Vertex 2 {m}
  54.2699448, 5.999988, 6.096,            !- X,Y,Z Vertex 3 {m}
  54.2699448, 35.269932, 6.096,           !- X,Y,Z Vertex 4 {m}
  0, 35.269932, 6.096,                    !- X,Y,Z Vertex 5 {m}
  0, 5.999988, 6.096,                     !- X,Y,Z Vertex 6 {m}
  25.13499672, 5.999988, 6.096,           !- X,Y,Z Vertex 7 {m}
  25.13499672, 3.000000096, 6.096;        !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {813a7183-2a33-4ea1-b82a-e3362b93bcfa}, !- Handle
  Skylights_r1c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 9.352788, 6.096,                 !- X,Y,Z Vertex 1 {m}
  4.572, 10.571988, 6.096,                !- X,Y,Z Vertex 2 {m}
  3.3528, 10.571988, 6.096,               !- X,Y,Z Vertex 3 {m}
  3.3528, 9.352788, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a366b627-ac9f-4cdc-bfea-6285185fdede}, !- Handle
  Skylights_r1c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 9.352788, 6.096,               !- X,Y,Z Vertex 1 {m}
  10.9728, 10.571988, 6.096,              !- X,Y,Z Vertex 2 {m}
  9.7536, 10.571988, 6.096,               !- X,Y,Z Vertex 3 {m}
  9.7536, 9.352788, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5750643e-b3ba-40b2-9b78-a58a1e56f5b3}, !- Handle
  Skylights_r1c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 9.352788, 6.096,               !- X,Y,Z Vertex 1 {m}
  17.3736, 10.571988, 6.096,              !- X,Y,Z Vertex 2 {m}
  16.1544, 10.571988, 6.096,              !- X,Y,Z Vertex 3 {m}
  16.1544, 9.352788, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27c00aac-cc59-4097-a859-a0634b454272}, !- Handle
  Skylights_r1c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.78220288, 9.352788, 6.096,           !- X,Y,Z Vertex 1 {m}
  23.78220288, 10.571988, 6.096,          !- X,Y,Z Vertex 2 {m}
  22.56300288, 10.571988, 6.096,          !- X,Y,Z Vertex 3 {m}
  22.56300288, 9.352788, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11d2a768-6d20-4659-80b2-711d4c584414}, !- Handle
  Skylights_r1c5,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.54292288, 9.352788, 6.096,           !- X,Y,Z Vertex 1 {m}
  29.54292288, 10.571988, 6.096,          !- X,Y,Z Vertex 2 {m}
  28.32372288, 10.571988, 6.096,          !- X,Y,Z Vertex 3 {m}
  28.32372288, 9.352788, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56758620-5d82-4e8f-bca7-38e70a123fcd}, !- Handle
  Skylights_r2c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 16.46480832, 6.096,              !- X,Y,Z Vertex 1 {m}
  4.572, 17.68400832, 6.096,              !- X,Y,Z Vertex 2 {m}
  3.3528, 17.68400832, 6.096,             !- X,Y,Z Vertex 3 {m}
  3.3528, 16.46480832, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b004f10-1cd1-42c7-93b5-8f59efa13ce0}, !- Handle
  Skylights_r2c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 16.46480832, 6.096,            !- X,Y,Z Vertex 1 {m}
  10.9728, 17.68400832, 6.096,            !- X,Y,Z Vertex 2 {m}
  9.7536, 17.68400832, 6.096,             !- X,Y,Z Vertex 3 {m}
  9.7536, 16.46480832, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2c0ae78-2141-4485-a676-c48c07998c8e}, !- Handle
  Skylights_r2c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 16.46480832, 6.096,            !- X,Y,Z Vertex 1 {m}
  17.3736, 17.68400832, 6.096,            !- X,Y,Z Vertex 2 {m}
  16.1544, 17.68400832, 6.096,            !- X,Y,Z Vertex 3 {m}
  16.1544, 16.46480832, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7450e719-5754-4790-b4ec-ddc8da8a9332}, !- Handle
  Skylights_r2c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.78220288, 16.46480832, 6.096,        !- X,Y,Z Vertex 1 {m}
  23.78220288, 17.68400832, 6.096,        !- X,Y,Z Vertex 2 {m}
  22.56300288, 17.68400832, 6.096,        !- X,Y,Z Vertex 3 {m}
  22.56300288, 16.46480832, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {319de628-a184-4645-a934-092858cd5ed0}, !- Handle
  Skylights_r2c5,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.54292288, 16.46480832, 6.096,        !- X,Y,Z Vertex 1 {m}
  29.54292288, 17.68400832, 6.096,        !- X,Y,Z Vertex 2 {m}
  28.32372288, 17.68400832, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.32372288, 16.46480832, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e9a1667-fab6-4631-ac6e-b9abf52946fc}, !- Handle
  Skylights_r3c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 23.57679816, 6.096,              !- X,Y,Z Vertex 1 {m}
  4.572, 24.79599816, 6.096,              !- X,Y,Z Vertex 2 {m}
  3.3528, 24.79599816, 6.096,             !- X,Y,Z Vertex 3 {m}
  3.3528, 23.57679816, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d44c302-4ac2-4ba7-8d0f-e984d5c7042b}, !- Handle
  Skylights_r3c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 23.57679816, 6.096,            !- X,Y,Z Vertex 1 {m}
  10.9728, 24.79599816, 6.096,            !- X,Y,Z Vertex 2 {m}
  9.7536, 24.79599816, 6.096,             !- X,Y,Z Vertex 3 {m}
  9.7536, 23.57679816, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb71a113-3a94-49ff-b7c0-c3a12601028c}, !- Handle
  Skylights_r3c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 23.57679816, 6.096,            !- X,Y,Z Vertex 1 {m}
  17.3736, 24.79599816, 6.096,            !- X,Y,Z Vertex 2 {m}
  16.1544, 24.79599816, 6.096,            !- X,Y,Z Vertex 3 {m}
  16.1544, 23.57679816, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2635e76e-dd43-49b1-89b2-7c815101395c}, !- Handle
  Skylights_r3c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.78220288, 23.57679816, 6.096,        !- X,Y,Z Vertex 1 {m}
  23.78220288, 24.79599816, 6.096,        !- X,Y,Z Vertex 2 {m}
  22.56300288, 24.79599816, 6.096,        !- X,Y,Z Vertex 3 {m}
  22.56300288, 23.57679816, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a66cbce0-5470-4005-9fd2-4a3b784edd3a}, !- Handle
  Skylights_r3c5,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.54292288, 23.57679816, 6.096,        !- X,Y,Z Vertex 1 {m}
  29.54292288, 24.79599816, 6.096,        !- X,Y,Z Vertex 2 {m}
  28.32372288, 24.79599816, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.32372288, 23.57679816, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34e32f7f-7d16-435c-9e86-3e0fca8be598}, !- Handle
  Skylights_r4c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 30.697932, 6.096,                !- X,Y,Z Vertex 1 {m}
  4.572, 31.917132, 6.096,                !- X,Y,Z Vertex 2 {m}
  3.3528, 31.917132, 6.096,               !- X,Y,Z Vertex 3 {m}
  3.3528, 30.697932, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84720ab6-8248-45a5-9659-3665c0a70b7c}, !- Handle
  Skylights_r4c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 30.697932, 6.096,              !- X,Y,Z Vertex 1 {m}
  10.9728, 31.917132, 6.096,              !- X,Y,Z Vertex 2 {m}
  9.7536, 31.917132, 6.096,               !- X,Y,Z Vertex 3 {m}
  9.7536, 30.697932, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b5b91a3-fdba-4abc-b3a8-0ace6cf6d279}, !- Handle
  Skylights_r4c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 30.697932, 6.096,              !- X,Y,Z Vertex 1 {m}
  17.3736, 31.917132, 6.096,              !- X,Y,Z Vertex 2 {m}
  16.1544, 31.917132, 6.096,              !- X,Y,Z Vertex 3 {m}
  16.1544, 30.697932, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55543160-77d6-4e5f-8ea2-19f62c85bc3d}, !- Handle
  Skylights_r4c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.78220288, 30.697932, 6.096,          !- X,Y,Z Vertex 1 {m}
  23.78220288, 31.917132, 6.096,          !- X,Y,Z Vertex 2 {m}
  22.56300288, 31.917132, 6.096,          !- X,Y,Z Vertex 3 {m}
  22.56300288, 30.697932, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0977d187-24fe-42ae-969e-e2ee6f3962ec}, !- Handle
  Skylights_r4c5,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.54292288, 30.697932, 6.096,          !- X,Y,Z Vertex 1 {m}
  29.54292288, 31.917132, 6.096,          !- X,Y,Z Vertex 2 {m}
  28.32372288, 31.917132, 6.096,          !- X,Y,Z Vertex 3 {m}
  28.32372288, 30.697932, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65c6e3e3-6a90-4805-8f73-a3a4b1e6e914}, !- Handle
  Sub Surface 1,                          !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.9438448, 23.57679816, 6.096,         !- X,Y,Z Vertex 1 {m}
  35.9438448, 24.79599816, 6.096,         !- X,Y,Z Vertex 2 {m}
  34.7246448, 24.79599816, 6.096,         !- X,Y,Z Vertex 3 {m}
  34.7246448, 23.57679816, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d66a0678-4506-42fc-99d8-1480b5379e69}, !- Handle
  Sub Surface 10,                         !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.7454448, 30.697932, 6.096,           !- X,Y,Z Vertex 1 {m}
  48.7454448, 31.917132, 6.096,           !- X,Y,Z Vertex 2 {m}
  47.5262448, 31.917132, 6.096,           !- X,Y,Z Vertex 3 {m}
  47.5262448, 30.697932, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34cefaa6-f5e7-48e6-8d91-960fd05adb9b}, !- Handle
  Sub Surface 1111,                       !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.7454448, 16.46480832, 6.096,         !- X,Y,Z Vertex 1 {m}
  48.7454448, 17.68400832, 6.096,         !- X,Y,Z Vertex 2 {m}
  47.5262448, 17.68400832, 6.096,         !- X,Y,Z Vertex 3 {m}
  47.5262448, 16.46480832, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e13105d-ab99-425a-8a42-4804fa1f4948}, !- Handle
  Sub Surface 1112,                       !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.7454448, 9.352788, 6.096,            !- X,Y,Z Vertex 1 {m}
  48.7454448, 10.571988, 6.096,           !- X,Y,Z Vertex 2 {m}
  47.5262448, 10.571988, 6.096,           !- X,Y,Z Vertex 3 {m}
  47.5262448, 9.352788, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {589d5c88-27b5-4e90-b7e6-fc546218446e}, !- Handle
  Sub Surface 2,                          !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.9438448, 30.697932, 6.096,           !- X,Y,Z Vertex 1 {m}
  35.9438448, 31.917132, 6.096,           !- X,Y,Z Vertex 2 {m}
  34.7246448, 31.917132, 6.096,           !- X,Y,Z Vertex 3 {m}
  34.7246448, 30.697932, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff1ab6d8-9bda-44b2-b3fb-ad38e94138aa}, !- Handle
  Sub Surface 3,                          !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.9438448, 16.46480832, 6.096,         !- X,Y,Z Vertex 1 {m}
  35.9438448, 17.68400832, 6.096,         !- X,Y,Z Vertex 2 {m}
  34.7246448, 17.68400832, 6.096,         !- X,Y,Z Vertex 3 {m}
  34.7246448, 16.46480832, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adba5abc-c7df-42ff-b3a6-5341faf26d67}, !- Handle
  Sub Surface 4,                          !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.9438448, 9.352788, 6.096,            !- X,Y,Z Vertex 1 {m}
  35.9438448, 10.571988, 6.096,           !- X,Y,Z Vertex 2 {m}
  34.7246448, 10.571988, 6.096,           !- X,Y,Z Vertex 3 {m}
  34.7246448, 9.352788, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59703b0b-80ac-42b8-b732-a7d0b8d73a15}, !- Handle
  Sub Surface 5,                          !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.3446448, 23.57679816, 6.096,         !- X,Y,Z Vertex 1 {m}
  42.3446448, 24.79599816, 6.096,         !- X,Y,Z Vertex 2 {m}
  41.1254448, 24.79599816, 6.096,         !- X,Y,Z Vertex 3 {m}
  41.1254448, 23.57679816, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f66ab065-e883-4706-94af-24ab8b6fe492}, !- Handle
  Sub Surface 6,                          !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.3446448, 30.697932, 6.096,           !- X,Y,Z Vertex 1 {m}
  42.3446448, 31.917132, 6.096,           !- X,Y,Z Vertex 2 {m}
  41.1254448, 31.917132, 6.096,           !- X,Y,Z Vertex 3 {m}
  41.1254448, 30.697932, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db98793c-a311-4461-8bc3-aaa9dfeef28c}, !- Handle
  Sub Surface 7,                          !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.3446448, 16.46480832, 6.096,         !- X,Y,Z Vertex 1 {m}
  42.3446448, 17.68400832, 6.096,         !- X,Y,Z Vertex 2 {m}
  41.1254448, 17.68400832, 6.096,         !- X,Y,Z Vertex 3 {m}
  41.1254448, 16.46480832, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14341836-da79-4d47-b932-a0f8164c1775}, !- Handle
  Sub Surface 8,                          !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.3446448, 9.352788, 6.096,            !- X,Y,Z Vertex 1 {m}
  42.3446448, 10.571988, 6.096,           !- X,Y,Z Vertex 2 {m}
  41.1254448, 10.571988, 6.096,           !- X,Y,Z Vertex 3 {m}
  41.1254448, 9.352788, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {993c9234-ea6b-40b5-a9bf-67a465928162}, !- Handle
  Sub Surface 9,                          !- Name
  Skylight,                               !- Sub Surface Type
  {73e7a6df-0fcd-4aa1-b5a9-66adcae2facf}, !- Construction Name
  {fe15b0b7-7e48-4788-b768-f9c1320b9901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.7454448, 23.57679816, 6.096,         !- X,Y,Z Vertex 1 {m}
  48.7454448, 24.79599816, 6.096,         !- X,Y,Z Vertex 2 {m}
  47.5262448, 24.79599816, 6.096,         !- X,Y,Z Vertex 3 {m}
  47.5262448, 23.57679816, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b126a8c9-1e20-4f25-bd4a-ab0aab345d88}, !- Handle
  Core_Retail_Floor,                      !- Name
  Floor,                                  !- Surface Type
  {475e71ee-386c-4792-8ae4-f7f1a181898e}, !- Construction Name
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.2699448, 35.269932, 0,               !- X,Y,Z Vertex 1 {m}
  54.2699448, 5.999988, 0,                !- X,Y,Z Vertex 2 {m}
  29.13500904, 5.999988, 0,               !- X,Y,Z Vertex 3 {m}
  29.13500904, 3.000000096, 0,            !- X,Y,Z Vertex 4 {m}
  25.13499672, 3.000000096, 0,            !- X,Y,Z Vertex 5 {m}
  25.13499672, 5.999988, 0,               !- X,Y,Z Vertex 6 {m}
  0, 5.999988, 0,                         !- X,Y,Z Vertex 7 {m}
  0, 35.269932, 0;                        !- X,Y,Z Vertex 8 {m}

OS:Construction:FfactorGroundFloor,
  {475e71ee-386c-4792-8ae4-f7f1a181898e}, !- Handle
  Core_Retail_Floor SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1600.47823375494,                       !- Area {m2}
  58.539888;                              !- PerimeterExposed {m}

OS:Surface,
  {bd085042-7357-4b18-8db9-6470f45afe82}, !- Handle
  Core_Retail_Wall_East_1,                !- Name
  Wall,                                   !- Surface Type
  {b39aab9b-382a-4568-a0db-57043eb4615b}, !- Construction Name
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b451cf2-3e71-4b64-91d5-9aee6cdd9247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.13500904, 3.000000096, 6.096,        !- X,Y,Z Vertex 1 {m}
  29.13500904, 3.000000096, 0,            !- X,Y,Z Vertex 2 {m}
  29.13500904, 5.999988, 0,               !- X,Y,Z Vertex 3 {m}
  29.13500904, 5.999988, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b451cf2-3e71-4b64-91d5-9aee6cdd9247}, !- Handle
  Core_Retail_Wall_East_1 Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2712a7e2-6368-43a5-91c7-5c9441d1e45d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd085042-7357-4b18-8db9-6470f45afe82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.13500904, 5.999988, 6.096,           !- X,Y,Z Vertex 1 {m}
  29.13500904, 5.999988, 0,               !- X,Y,Z Vertex 2 {m}
  29.13500904, 3.000000096, 0,            !- X,Y,Z Vertex 3 {m}
  29.13500904, 3.000000096, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f87d2ca6-d59a-4a49-b2d3-82f4609ba478}, !- Handle
  Core_Retail_Wall_South_1,               !- Name
  Wall,                                   !- Surface Type
  {b39aab9b-382a-4568-a0db-57043eb4615b}, !- Construction Name
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {530cdac8-1131-4c00-a8e6-a90c28a5a5e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.999988, 6.096,                     !- X,Y,Z Vertex 1 {m}
  0, 5.999988, 0,                         !- X,Y,Z Vertex 2 {m}
  25.13499672, 5.999988, 0,               !- X,Y,Z Vertex 3 {m}
  25.13499672, 5.999988, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530cdac8-1131-4c00-a8e6-a90c28a5a5e6}, !- Handle
  Core_Retail_Wall_South_1 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a910c7c-9a00-47f9-bb1f-3095d0a9ae56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f87d2ca6-d59a-4a49-b2d3-82f4609ba478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.13499672, 5.999988, 6.096,           !- X,Y,Z Vertex 1 {m}
  25.13499672, 5.999988, 0,               !- X,Y,Z Vertex 2 {m}
  0, 5.999988, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 5.999988, 6.096;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce1241f5-54e4-4821-8481-939ac9eb2f87}, !- Handle
  Core_Retail_Wall_South_2,               !- Name
  Wall,                                   !- Surface Type
  {1dc9b8ff-cc5e-4140-87d9-5eff60582b9d}, !- Construction Name
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d269a31-1c4b-4cf8-ad51-ca9ff733ef93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.13499672, 3.000000096, 6.096,        !- X,Y,Z Vertex 1 {m}
  25.13499672, 3.000000096, 0,            !- X,Y,Z Vertex 2 {m}
  29.13500904, 3.000000096, 0,            !- X,Y,Z Vertex 3 {m}
  29.13500904, 3.000000096, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d269a31-1c4b-4cf8-ad51-ca9ff733ef93}, !- Handle
  Core_Retail_Wall_South_2 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1dc5bf93-8e41-4e79-b48e-4dd5a1442d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce1241f5-54e4-4821-8481-939ac9eb2f87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.13500904, 3.000000096, 6.096,        !- X,Y,Z Vertex 1 {m}
  29.13500904, 3.000000096, 0,            !- X,Y,Z Vertex 2 {m}
  25.13499672, 3.000000096, 0,            !- X,Y,Z Vertex 3 {m}
  25.13499672, 3.000000096, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6323ebe6-c241-4a3d-b92d-d90eb65064cd}, !- Handle
  Core_Retail_Wall_South_3,               !- Name
  Wall,                                   !- Surface Type
  {b39aab9b-382a-4568-a0db-57043eb4615b}, !- Construction Name
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a76172c9-fab3-468d-8f80-f40644efa8b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.13500904, 5.999988, 6.096,           !- X,Y,Z Vertex 1 {m}
  29.13500904, 5.999988, 0,               !- X,Y,Z Vertex 2 {m}
  54.2699448, 5.999988, 0,                !- X,Y,Z Vertex 3 {m}
  54.2699448, 5.999988, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a76172c9-fab3-468d-8f80-f40644efa8b5}, !- Handle
  Core_Retail_Wall_South_3 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2712a7e2-6368-43a5-91c7-5c9441d1e45d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6323ebe6-c241-4a3d-b92d-d90eb65064cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.2699448, 5.999988, 6.096,            !- X,Y,Z Vertex 1 {m}
  54.2699448, 5.999988, 0,                !- X,Y,Z Vertex 2 {m}
  29.13500904, 5.999988, 0,               !- X,Y,Z Vertex 3 {m}
  29.13500904, 5.999988, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8afd2f6c-95ce-465a-8af7-f1d81f9b94f2}, !- Handle
  Core_Retail_Wall_West_1,                !- Name
  Wall,                                   !- Surface Type
  {b39aab9b-382a-4568-a0db-57043eb4615b}, !- Construction Name
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dc2319c-85e8-4656-9967-6b2d69b48b74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.13499672, 5.999988, 6.096,           !- X,Y,Z Vertex 1 {m}
  25.13499672, 5.999988, 0,               !- X,Y,Z Vertex 2 {m}
  25.13499672, 3.000000096, 0,            !- X,Y,Z Vertex 3 {m}
  25.13499672, 3.000000096, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dc2319c-85e8-4656-9967-6b2d69b48b74}, !- Handle
  Core_Retail_Wall_West_1 Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a910c7c-9a00-47f9-bb1f-3095d0a9ae56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8afd2f6c-95ce-465a-8af7-f1d81f9b94f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.13499672, 3.000000096, 6.096,        !- X,Y,Z Vertex 1 {m}
  25.13499672, 3.000000096, 0,            !- X,Y,Z Vertex 2 {m}
  25.13499672, 5.999988, 0,               !- X,Y,Z Vertex 3 {m}
  25.13499672, 5.999988, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c85061bd-de90-4255-8bcf-7d5a2fc2589a}, !- Handle
  Core_Retail ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {6408e527-ad80-40ff-b8a1-072c0c2824fc}; !- Space Name

OS:WaterUse:Connections,
  {1d9072dc-99bb-4f46-9446-3bd66ac68e39}, !- Handle
  Core_Retail Water Use Connection,       !- Name
  {ed395651-ec22-445d-9db1-7e5386b6266f}, !- Inlet Node Name
  {ca406c0e-b495-4977-b432-03f7eb5b1f04}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a5bd9e8a-530d-4497-879b-b16693261d83}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {62269a37-47ca-4765-902a-739c9f4b7bd1}, !- Handle
  Core_Retail Water Use Definition,       !- Name
  ,                                       !- End-Use Subcategory
  2.71774690533389e-05,                   !- Peak Flow Rate {m3/s}
  {2b256969-230f-41e1-9fd5-3e5ab6b44127}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {2b256969-230f-41e1-9fd5-3e5ab6b44127}, !- Handle
  Core_Retail Target SHW Temp,            !- Name
  ,                                       !- Schedule Type Limits Name
  {9c1d01ef-bc0b-43a0-ad7a-1a067fdbcfb2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c1d01ef-bc0b-43a0-ad7a-1a067fdbcfb2}, !- Handle
  {e8fe70b9-1adf-4a5f-977d-77c65435b6a2}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a5bd9e8a-530d-4497-879b-b16693261d83}, !- Handle
  Core_Retail Water Use Equipment,        !- Name
  {62269a37-47ca-4765-902a-739c9f4b7bd1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b93caf1c-3466-4ebd-8914-23dbae286ee7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b5f2aeb9-d2b1-46ac-87e6-2a6615dfd4ab}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Name
  {ae84a5c9-0fe5-4a0a-9faf-eef25bef83fa}, !- Inlet Port
  {ed395651-ec22-445d-9db1-7e5386b6266f}; !- Outlet Port

OS:Connection,
  {ae84a5c9-0fe5-4a0a-9faf-eef25bef83fa}, !- Handle
  {1e91e877-4b53-4614-bd14-493a864ed108}, !- Name
  {e46ca18f-1718-421f-a191-06a9c131c008}, !- Source Object
  4,                                      !- Outlet Port
  {b5f2aeb9-d2b1-46ac-87e6-2a6615dfd4ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aed0cebf-30b5-4673-8444-c0d909408e89}, !- Handle
  Core_Retail Water Use Connection Outlet Node, !- Name
  {ca406c0e-b495-4977-b432-03f7eb5b1f04}, !- Inlet Port
  {d18886a3-b30b-4b12-9fe2-893fc675a1af}; !- Outlet Port

OS:Connection,
  {ed395651-ec22-445d-9db1-7e5386b6266f}, !- Handle
  {7c35b598-ac78-4320-9454-d2813dc21e44}, !- Name
  {b5f2aeb9-d2b1-46ac-87e6-2a6615dfd4ab}, !- Source Object
  3,                                      !- Outlet Port
  {1d9072dc-99bb-4f46-9446-3bd66ac68e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca406c0e-b495-4977-b432-03f7eb5b1f04}, !- Handle
  {ede9ede1-56f7-4704-8465-a66defcf226b}, !- Name
  {1d9072dc-99bb-4f46-9446-3bd66ac68e39}, !- Source Object
  3,                                      !- Outlet Port
  {aed0cebf-30b5-4673-8444-c0d909408e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18886a3-b30b-4b12-9fe2-893fc675a1af}, !- Handle
  {39949da8-5688-40e8-ac44-0dff641f11a8}, !- Name
  {aed0cebf-30b5-4673-8444-c0d909408e89}, !- Source Object
  3,                                      !- Outlet Port
  {7f5ded7f-3bf5-48cc-a850-3cc3d011fe74}, !- Target Object
  4;                                      !- Inlet Port

OS:People:Definition,
  {98faa206-d5e4-472f-a129-6356007984f7}, !- Handle
  Front_Entry People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358814953741019,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {085b0a14-ec20-4d4a-bc58-c1f2bc502c0a}, !- Handle
  Front_Entry People,                     !- Name
  {98faa206-d5e4-472f-a129-6356007984f7}, !- People Definition Name
  {1dc5bf93-8e41-4e79-b48e-4dd5a1442d5e}, !- Space or SpaceType Name
  {0064dd10-bc2b-483a-b7c5-1d629791a432}, !- Number of People Schedule Name
  {00041a44-51c3-409a-a159-e86f41364d78}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {00041a44-51c3-409a-a159-e86f41364d78}, !- Handle
  Front_Entry People Activity Level,      !- Name
  {3b698968-e196-4711-b691-5ede307bca0d}, !- Schedule Type Limits Name
  {9535c6ed-d7a0-4517-9b2c-a909236c18a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9535c6ed-d7a0-4517-9b2c-a909236c18a6}, !- Handle
  {ccb4f9d3-acde-4710-a296-098b10b66cdb}, !- Name
  {3b698968-e196-4711-b691-5ede307bca0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f5252d70-5160-4db0-95a6-a9e7e3e22c8d}, !- Handle
  Front_Entry Space Infiltration Design Flow Rate 1, !- Name
  {1dc5bf93-8e41-4e79-b48e-4dd5a1442d5e}, !- Space or SpaceType Name
  {c16fbbb6-5ffc-471d-a1a5-2f1af2f42671}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {30b838d6-b2c7-4d79-bcd8-39434bae4cfe}, !- Handle
  Front_Entry Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169679,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {499ea702-196b-45c8-8556-ea4ae657aed5}, !- Handle
  Front_Entry Regulated Lights,           !- Name
  {30b838d6-b2c7-4d79-bcd8-39434bae4cfe}, !- Lights Definition Name
  {1dc5bf93-8e41-4e79-b48e-4dd5a1442d5e}, !- Space or SpaceType Name
  {11f6e2e9-a359-4e5e-84ef-627c37dfee8b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8e74be08-8fcf-4d88-9ad7-ac8e2edbf236}, !- Handle
  Front_Entry Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b1485f16-16a5-41d9-bdae-50cb89dabbc8}, !- Handle
  Front_Entry Recepticle Loads,           !- Name
  {8e74be08-8fcf-4d88-9ad7-ac8e2edbf236}, !- Electric Equipment Definition Name
  {1dc5bf93-8e41-4e79-b48e-4dd5a1442d5e}, !- Space or SpaceType Name
  {1ce04ac5-69cd-4479-91a8-5f631705b966}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {53a9c031-1891-412d-b0ee-bcb059b49251}, !- Handle
  Front_Entry_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  {c1084a48-e5ff-4cc4-9795-817b22bd8fca}, !- Construction Name
  {1dc5bf93-8e41-4e79-b48e-4dd5a1442d5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.13499672, 0, 6.096,                  !- X,Y,Z Vertex 1 {m}
  25.13499672, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  29.13500904, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  29.13500904, 0, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f9f82ce-67cc-474f-9a39-b201b14f2de9}, !- Handle
  Front_Entry_Wall_South_Glazing,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3aa8b9d4-a12b-43c2-bdd3-5ae4fddd5a36}, !- Construction Name
  {53a9c031-1891-412d-b0ee-bcb059b49251}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.63499064, 0, 2.659998744,            !- X,Y,Z Vertex 1 {m}
  25.63499064, 0, 0.0500003064,           !- X,Y,Z Vertex 2 {m}
  28.63501512, 0, 0.0500003064,           !- X,Y,Z Vertex 3 {m}
  28.63501512, 0, 2.659998744;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {156e5c23-ad62-49e3-aa12-0f2a39f5d5e7}, !- Handle
  Front_Entry_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  {ea774509-60d3-4298-baa5-f24d8d92f0e2}, !- Construction Name
  {1dc5bf93-8e41-4e79-b48e-4dd5a1442d5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.13500904, 0, 6.096,                  !- X,Y,Z Vertex 1 {m}
  29.13500904, 3.000000096, 6.096,        !- X,Y,Z Vertex 2 {m}
  25.13499672, 3.000000096, 6.096,        !- X,Y,Z Vertex 3 {m}
  25.13499672, 0, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {287c6dc7-cc6b-4ccc-92ad-8a30c55a1efc}, !- Handle
  Front_Entry_Floor,                      !- Name
  Floor,                                  !- Surface Type
  {6c3af5f8-8ae6-4f9b-8792-ffab5d971c90}, !- Construction Name
  {1dc5bf93-8e41-4e79-b48e-4dd5a1442d5e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.13500904, 3.000000096, 0,            !- X,Y,Z Vertex 1 {m}
  29.13500904, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  25.13499672, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  25.13499672, 3.000000096, 0;            !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {6c3af5f8-8ae6-4f9b-8792-ffab5d971c90}, !- Handle
  Front_Entry_Floor SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  12.0000373440012,                       !- Area {m2}
  4.00001232;                             !- PerimeterExposed {m}

OS:Surface,
  {b56242b4-43d5-42ae-9ad5-0622b0bc37cd}, !- Handle
  Front_Entry_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  {1dc9b8ff-cc5e-4140-87d9-5eff60582b9d}, !- Construction Name
  {1dc5bf93-8e41-4e79-b48e-4dd5a1442d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d9f42f-2bdf-473f-955d-8213cb36b309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.13500904, 0, 6.096,                  !- X,Y,Z Vertex 1 {m}
  29.13500904, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  29.13500904, 3.000000096, 0,            !- X,Y,Z Vertex 3 {m}
  29.13500904, 3.000000096, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d9f42f-2bdf-473f-955d-8213cb36b309}, !- Handle
  Front_Entry_Wall_East Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2712a7e2-6368-43a5-91c7-5c9441d1e45d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b56242b4-43d5-42ae-9ad5-0622b0bc37cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.13500904, 3.000000096, 6.096,        !- X,Y,Z Vertex 1 {m}
  29.13500904, 3.000000096, 0,            !- X,Y,Z Vertex 2 {m}
  29.13500904, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  29.13500904, 0, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3048f2-67d4-4032-9e93-7a2bbd653cc4}, !- Handle
  Front_Entry_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  {1dc9b8ff-cc5e-4140-87d9-5eff60582b9d}, !- Construction Name
  {1dc5bf93-8e41-4e79-b48e-4dd5a1442d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3be2d681-b47f-469b-b47a-a0108d2f11bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.13499672, 3.000000096, 6.096,        !- X,Y,Z Vertex 1 {m}
  25.13499672, 3.000000096, 0,            !- X,Y,Z Vertex 2 {m}
  25.13499672, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  25.13499672, 0, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be2d681-b47f-469b-b47a-a0108d2f11bb}, !- Handle
  Front_Entry_Wall_West Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a910c7c-9a00-47f9-bb1f-3095d0a9ae56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b3048f2-67d4-4032-9e93-7a2bbd653cc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.13499672, 0, 6.096,                  !- X,Y,Z Vertex 1 {m}
  25.13499672, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  25.13499672, 3.000000096, 0,            !- X,Y,Z Vertex 3 {m}
  25.13499672, 3.000000096, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {50e5a29e-55ca-4a18-b9a6-a35415eac55b}, !- Handle
  Front_Entry ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {1dc5bf93-8e41-4e79-b48e-4dd5a1442d5e}; !- Space Name

OS:WaterUse:Connections,
  {25cbe164-081d-4f49-a6f7-ab342be265c8}, !- Handle
  Front_Entry Water Use Connection,       !- Name
  {cb6d6743-c811-46a8-bc34-beaabfd401a0}, !- Inlet Node Name
  {77f05806-e26e-4b1a-bbd4-aa54323102b3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {066c56c1-cddb-4536-8d87-1b57d1ce80ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {db1a8578-f97c-41a3-9ff2-f77085e1d2c6}, !- Handle
  Front_Entry Water Use Definition,       !- Name
  ,                                       !- End-Use Subcategory
  4.07479599982161e-07,                   !- Peak Flow Rate {m3/s}
  {5bf0f275-254b-479b-a90c-15f06807030d}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {5bf0f275-254b-479b-a90c-15f06807030d}, !- Handle
  Front_Entry Target SHW Temp,            !- Name
  ,                                       !- Schedule Type Limits Name
  {19f9c638-784b-4ff2-9b07-6c71bacb356f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19f9c638-784b-4ff2-9b07-6c71bacb356f}, !- Handle
  {6a36d8fb-ed39-4b6f-a3b9-2e9ca94d251e}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {066c56c1-cddb-4536-8d87-1b57d1ce80ee}, !- Handle
  Front_Entry Water Use Equipment,        !- Name
  {db1a8578-f97c-41a3-9ff2-f77085e1d2c6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b93caf1c-3466-4ebd-8914-23dbae286ee7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4edea7b1-a290-4e4e-99e8-8120b98dd2a1}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Name
  {64cb8a09-aab2-4aad-b0a6-e8796ca387d5}, !- Inlet Port
  {cb6d6743-c811-46a8-bc34-beaabfd401a0}; !- Outlet Port

OS:Connection,
  {64cb8a09-aab2-4aad-b0a6-e8796ca387d5}, !- Handle
  {53964c00-7c35-4455-881a-e9e77db1aca0}, !- Name
  {e46ca18f-1718-421f-a191-06a9c131c008}, !- Source Object
  5,                                      !- Outlet Port
  {4edea7b1-a290-4e4e-99e8-8120b98dd2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8934dfb0-163b-437d-858d-1b2c7fddedc1}, !- Handle
  Front_Entry Water Use Connection Outlet Node, !- Name
  {77f05806-e26e-4b1a-bbd4-aa54323102b3}, !- Inlet Port
  {b1da60a8-fcff-4aa8-a58c-821e7976f869}; !- Outlet Port

OS:Connection,
  {cb6d6743-c811-46a8-bc34-beaabfd401a0}, !- Handle
  {3c18e64d-d58e-4fdd-8005-e172f31c975b}, !- Name
  {4edea7b1-a290-4e4e-99e8-8120b98dd2a1}, !- Source Object
  3,                                      !- Outlet Port
  {25cbe164-081d-4f49-a6f7-ab342be265c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f05806-e26e-4b1a-bbd4-aa54323102b3}, !- Handle
  {d5008854-c31b-46a9-bade-95e7e3141683}, !- Name
  {25cbe164-081d-4f49-a6f7-ab342be265c8}, !- Source Object
  3,                                      !- Outlet Port
  {8934dfb0-163b-437d-858d-1b2c7fddedc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1da60a8-fcff-4aa8-a58c-821e7976f869}, !- Handle
  {89cca009-dee9-4c30-af80-9a03b966be61}, !- Name
  {8934dfb0-163b-437d-858d-1b2c7fddedc1}, !- Source Object
  3,                                      !- Outlet Port
  {7f5ded7f-3bf5-48cc-a850-3cc3d011fe74}, !- Target Object
  5;                                      !- Inlet Port

OS:People:Definition,
  {d21506d9-5e57-4232-8594-83e963222bef}, !- Handle
  Front_Retail People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {f66f560d-7045-42dc-a030-20875be10fde}, !- Handle
  Front_Retail People,                    !- Name
  {d21506d9-5e57-4232-8594-83e963222bef}, !- People Definition Name
  {2712a7e2-6368-43a5-91c7-5c9441d1e45d}, !- Space or SpaceType Name
  {0064dd10-bc2b-483a-b7c5-1d629791a432}, !- Number of People Schedule Name
  {75ef3e9c-5acc-4eca-b45c-433801448392}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {75ef3e9c-5acc-4eca-b45c-433801448392}, !- Handle
  Front_Retail People Activity Level,     !- Name
  {3b698968-e196-4711-b691-5ede307bca0d}, !- Schedule Type Limits Name
  {68e3a2a9-025f-48e6-b205-84543d8478be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68e3a2a9-025f-48e6-b205-84543d8478be}, !- Handle
  {3a2fcf78-6d33-4e00-afd4-a3f05ac46419}, !- Name
  {3b698968-e196-4711-b691-5ede307bca0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {16821161-df7a-4d40-9baa-461aa2e11669}, !- Handle
  Front_Retail Space Infiltration Design Flow Rate 1, !- Name
  {2712a7e2-6368-43a5-91c7-5c9441d1e45d}, !- Space or SpaceType Name
  {1f01a88a-6fe0-40df-a057-2383788dd063}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {b6dfc79d-9ab8-4d9a-998f-1d719aa73ae9}, !- Handle
  Front_Retail Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4b842081-bd8d-452e-a27f-ee291444b5d7}, !- Handle
  Front_Retail Regulated Lights,          !- Name
  {b6dfc79d-9ab8-4d9a-998f-1d719aa73ae9}, !- Lights Definition Name
  {2712a7e2-6368-43a5-91c7-5c9441d1e45d}, !- Space or SpaceType Name
  {11f6e2e9-a359-4e5e-84ef-627c37dfee8b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a58d769f-f944-4be0-a030-b09d64d9e037}, !- Handle
  Front_Retail Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {442d20ff-870b-44b7-b0d5-b36c70292d14}, !- Handle
  Front_Retail Recepticle Loads,          !- Name
  {a58d769f-f944-4be0-a030-b09d64d9e037}, !- Electric Equipment Definition Name
  {2712a7e2-6368-43a5-91c7-5c9441d1e45d}, !- Space or SpaceType Name
  {1ce04ac5-69cd-4479-91a8-5f631705b966}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {6d665b29-0071-4453-94e8-be0e16417a32}, !- Handle
  Front_Retail_Walll_East,                !- Name
  Wall,                                   !- Surface Type
  {848a1eff-f895-4f5e-ab63-52602a461d76}, !- Construction Name
  {2712a7e2-6368-43a5-91c7-5c9441d1e45d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.2699448, 0, 6.096,                   !- X,Y,Z Vertex 1 {m}
  54.2699448, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  54.2699448, 5.999988, 0,                !- X,Y,Z Vertex 3 {m}
  54.2699448, 5.999988, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f3b46e1-e86f-4a6d-acf3-e572bf42913e}, !- Handle
  Front_Retail_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  {848a1eff-f895-4f5e-ab63-52602a461d76}, !- Construction Name
  {2712a7e2-6368-43a5-91c7-5c9441d1e45d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.13500904, 0, 6.096,                  !- X,Y,Z Vertex 1 {m}
  29.13500904, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  54.2699448, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  54.2699448, 0, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03010779-be48-46b0-a9f7-22d844cb2785}, !- Handle
  Front_Retail_Wall_South_Glazing,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {3aa8b9d4-a12b-43c2-bdd3-5ae4fddd5a36}, !- Construction Name
  {1f3b46e1-e86f-4a6d-acf3-e572bf42913e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
