AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys7or3a","SZAC","New",1,1250.46,56685.9,55,45.332,292.127,51553.2,95,41.2274,1379.96,1.10356,625.23,0.5,"Dining Thermal Zone","NoSATControl",,-99996,,-99996,,"UNDEFINED","RestaurantHVACAvail","CycleOnCallPrimaryZone"
"BaseAirSys13","SZVAVAC","New",1,1250.46,82156.1,55,65.7007,292.127,85915.1,95,68.7068,2000,1.59941,2000,1.59941,"Kitchen Thermal Zone","NoSATControl",,-99996,,-99996,,"UNDEFINED","RestaurantHVACAvail","CycleOnCallPrimaryZone"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVNoReheatTrmlUnit","Uncontrolled","New",1,"BaseAirSys7or3a",1,"Dining Thermal Zone",1250.46,1,1379.96,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseUnctrl TrmlUnit","VAVNoReheatBox","New",1,"BaseAirSys13",1,"Kitchen Thermal Zone",1250.46,1,2000,2000,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys7or3a CoilClg","DirectExpansion","New","Electric","BaseAirSys7or3a",1,"n/a",56685.9,59141,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.245361,1.1425,-99996,-99996,-99996,-99996
"BaseSys13 CoilClg","DirectExpansion","New","Electric","BaseAirSys13",1,"n/a",82156.1,85714.3,"NONE","NONE",-99996,"Air",2,-99996,-99996,11,11,-99996,-99996,0.255793,1.00313,-99996,-99996,-99996,-99996



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys7or3a CoilHtg","Furnace","New","Gas","BaseAirSys7or3a",1,"n/a",51553.2,51553.2,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.81,0.81,0.815459,-99996,1.25,-99996,-99996
"BaseSys13 CoilHtg","Furnace","New","Gas","BaseAirSys13",1,"n/a",85915.1,85915.1,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.81,0.81,0.815459,-99996,1.25,-99996,-99996



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys7or3a SupFan","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys7or3a",1,"n/a",1379.96,-99996,0.65,"PowerPerUnitFlow",1.28396,3.83766,0.802,1.5,"InAirStream",0.865
"BaseSys13 SupFan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys13",1,"n/a",2000,2000,0.65,"PowerPerUnitFlow",1.86086,3.83766,0.802,2,"InAirStream",0.865



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys7or3a OACtrl","FixedDryBulb","New",625.23,"BaseAirSys7or3a",1,"Integrated",1,75,-99996,50,"FollowHVACAvailability",0,"NONE"
"BaseSys13 OACtrl","FixedDryBulb","New",2000,"BaseAirSys13",1,"Integrated",1,75,-99996,50,"Constant",-99996,"NONE"
