
OS:Version,
  {41a2af76-9217-4a45-83e6-29e84edbf11b}, !- Handle
  3.1.1,                                  !- Version Identifier
  alpha;                                  !- Prerelease Identifier

OS:SimulationControl,
  {1f6a0c88-e29d-43e4-98f1-2e56ef445410}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50;                                     !- Maximum Number of Warmup Days

OS:YearDescription,
  {413ea924-0a76-4c1b-a887-c05c697800e5}, !- Handle
  2009,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriod,
  {9d0a72ce-338d-4387-97d7-94bbe977bc81}, !- Handle
  SACRAMENTO-EXECUTIVE_STYP20,            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {5556a34c-79dc-4d85-a837-bd4d88b39759}, !- Handle
  SACRAMENTO EXECUTIVE,                   !- Name
  38.58,                                  !- Latitude {deg}
  -121.49,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  4.572,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {9941b425-6573-47f4-8b6a-15a3f1ac4e43}, !- Handle
  SACRAMENTO EXECUTIVE Ann Htg 99.6% Condns DB, !- Name
  -0.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -0.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0f9ee232-e421-4640-ad61-3bbfe02d83d1}, !- Handle
  SACRAMENTO EXECUTIVE  June .4% Condns DB=>MCWB, !- Name
  39.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Taub {dimensionless}
  2.413;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ea8cbfc9-8625-4083-a969-e2aaf133b949}, !- Handle
  SACRAMENTO EXECUTIVE  July .4% Condns DB=>MCWB, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Taub {dimensionless}
  2.407;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {abdf9830-92eb-4212-b2ce-f420813704a1}, !- Handle
  SACRAMENTO EXECUTIVE  August .4% Condns DB=>MCWB, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Taub {dimensionless}
  2.442;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9b65e056-b493-4877-b1a3-bd965488e259}, !- Handle
  SACRAMENTO EXECUTIVE  September .4% Condns DB=>MCWB, !- Name
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Taub {dimensionless}
  2.437;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {52bfc810-d255-42ba-94eb-1361086d2f98}, !- Handle
  SACRAMENTO EXECUTIVE  October .4% Condns DB=>MCWB, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Taub {dimensionless}
  2.463;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8a5c6d0f-8908-4edf-8148-ac1f4f7a9cb8}, !- Handle
  SACRAMENTO EXECUTIVE  November .4% Condns DB=>MCWB, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Taub {dimensionless}
  2.486;                                  !- ASHRAE Taud {dimensionless}

OS:WeatherFile,
  {ca0284eb-3379-42c9-b93e-7734443f05de}, !- Handle
  CA_SACRAMENTO-EXECUTIVE-,               !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-724830,                          !- Data Source
  724830,                                 !- WMO Number
  38.51,                                  !- Latitude {deg}
  -121.5,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  7,                                      !- Elevation {m}
  C:/users/DavidM/Documents/CBECC 2022 Data/EPW/SACRAMENTO-EXECUTIVE_STYP20.epw, !- Url
  8E3F76CD;                               !- Checksum

OS:Sizing:Parameters,
  {86daf226-64c1-4da6-8f44-e3712248d347}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Material,
  {987154e1-7427-4601-9955-c05792da001f}, !- Handle
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {418ad7f7-b440-472d-9144-5faf6dc5d96d}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Material,
  {0ab149c2-090f-42e5-babb-4e3c18e25639}, !- Handle
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {756e1b6e-8550-4657-8483-1fac828ed516}, !- Handle
  Compliance Insulation R10.06,           !- Name
  Smooth,                                 !- Roughness
  0.040781732,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {0de10ee1-0bbe-4fb5-a155-3f9f86d41ec2}, !- Handle
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {1da1d50d-ae6a-4913-af0b-ae125da18298}, !- Handle
  Compliance Insulation R28.63,           !- Name
  Smooth,                                 !- Roughness
  0.11606149,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {892b0ac0-ae1b-419b-b388-32641b2c3a50}, !- Handle
  Metal Standing Seam - 1/16 in.,         !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {ce8c8740-e8e1-4b35-9317-c1efd65886cf}, !- Handle
  Compliance Insulation R34.93,           !- Name
  Smooth,                                 !- Roughness
  0.141600682,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5efbf55a-b2d6-4aac-8e5e-9b8b0dfd5b43}, !- Handle
  Plywood - 5/8 in.,                      !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06;                                !- Specific Heat {J/kg-K}

OS:Material,
  {b760fcbf-3f10-4daa-990a-026941695408}, !- Handle
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {7a14e5fd-11c7-4280-9526-ec0402943bf4}, !- Handle
  Compliance Insulation R21.39,           !- Name
  MediumRough,                            !- Roughness
  0.086711536,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {97bfa07b-ac0e-4779-8c65-cbb64d02c55e}, !- Handle
  Concrete - 140 lb/ft3 - 4 in.,          !- Name
  Smooth,                                 !- Roughness
  0.1016,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096;                                !- Specific Heat {J/kg-K}

OS:Material,
  {9cc4e425-bcac-464c-8b1e-a82db5f2748b}, !- Handle
  Metal Deck - 1/16 in.,                  !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  45.3452482589303,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {41c91c72-3b23-4a36-9422-e7d1bc0ed67e}, !- Handle
  Acoustic Tile - 3/4 in.,                !- Name
  MediumRough,                            !- Roughness
  0.01905,                                !- Thickness {m}
  0.0576334643901672,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a18bc6f3-18ee-4194-910c-55923e2a00a2}, !- Handle
  Compliance Insulation R9.83,            !- Name
  MediumRough,                            !- Roughness
  0.03986911,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a71da9f8-4a5e-41f9-a594-3f821883ca1c}, !- Handle
  Compliance Insulation R2.00,            !- Name
  Smooth,                                 !- Roughness
  0.00810768,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {29d83551-3963-4d72-9549-fc09a8c7fe5a}, !- Handle
  Compliance Insulation R0.20,            !- Name
  Smooth,                                 !- Roughness
  0.000810768,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {e0b05a13-af44-457b-822f-e79dfebda2dd}, !- Handle
  Compliance Insulation R0.10,            !- Name
  Smooth,                                 !- Roughness
  0.000405384,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {a77c1797-6b27-4ad8-9093-31a1b4641aba}, !- Handle
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {8a44f1bc-6402-4d79-9336-15bf8ddd4d62}, !- Handle
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {21bd7b9b-3a32-4176-9d7a-daa376c3b845}, !- Handle
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Handle
  MetalFrameWallU055,                     !- Name
  ,                                       !- Surface Rendering Name
  {987154e1-7427-4601-9955-c05792da001f}, !- Layer 1
  {a77c1797-6b27-4ad8-9093-31a1b4641aba}, !- Layer 2
  {8a44f1bc-6402-4d79-9336-15bf8ddd4d62}, !- Layer 3
  {21bd7b9b-3a32-4176-9d7a-daa376c3b845}, !- Layer 4
  {21bd7b9b-3a32-4176-9d7a-daa376c3b845}, !- Layer 5
  {418ad7f7-b440-472d-9144-5faf6dc5d96d}, !- Layer 6
  {0ab149c2-090f-42e5-babb-4e3c18e25639}; !- Layer 7

OS:Construction,
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Handle
  MetalFrameWallU069,                     !- Name
  ,                                       !- Surface Rendering Name
  {983309df-76f0-4ccc-9323-59fed63b5a3b}, !- Layer 1
  {756e1b6e-8550-4657-8483-1fac828ed516}, !- Layer 2
  {a71da9f8-4a5e-41f9-a594-3f821883ca1c}, !- Layer 3
  {29d83551-3963-4d72-9549-fc09a8c7fe5a}, !- Layer 4
  {e0b05a13-af44-457b-822f-e79dfebda2dd}, !- Layer 5
  {c8d3333a-85e0-4be4-98f6-73301bb1ce3b}, !- Layer 6
  {7c87767e-16c2-4d16-afb4-c03964fcd36e}; !- Layer 7

OS:Material,
  {983309df-76f0-4ccc-9323-59fed63b5a3b}, !- Handle
  Stucco - 7/8 in. 1,                     !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {c8d3333a-85e0-4be4-98f6-73301bb1ce3b}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Material,
  {7c87767e-16c2-4d16-afb4-c03964fcd36e}, !- Handle
  Gypsum Board - 1/2 in. 1,               !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Handle
  MetalFrameWallInterior,                 !- Name
  ,                                       !- Surface Rendering Name
  {0de10ee1-0bbe-4fb5-a155-3f9f86d41ec2}, !- Layer 1
  {01b99c68-91d5-4741-ac9a-3196c4f4ff92}, !- Layer 2
  {0de10ee1-0bbe-4fb5-a155-3f9f86d41ec2}; !- Layer 3

OS:Material,
  {01b99c68-91d5-4741-ac9a-3196c4f4ff92}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC 2, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {b1b53de3-7df7-459a-8c5d-9576291efb3b}, !- Handle
  FlatNonresWoodFramingAndOtherRoofU034,  !- Name
  ,                                       !- Surface Rendering Name
  {892b0ac0-ae1b-419b-b388-32641b2c3a50}, !- Layer 1
  {1da1d50d-ae6a-4913-af0b-ae125da18298}; !- Layer 2

OS:Construction,
  {d36e043b-5cfe-44a2-91ed-36cdde428526}, !- Handle
  FlatResWoodFramingAndOtherRoofU028Refl08, !- Name
  ,                                       !- Surface Rendering Name
  {10fb9f1c-b635-44b3-9ec0-c1786f49bcb2}, !- Layer 1
  {ce8c8740-e8e1-4b35-9317-c1efd65886cf}; !- Layer 2

OS:Material,
  {10fb9f1c-b635-44b3-9ec0-c1786f49bcb2}, !- Handle
  Metal Standing Seam - 1/16 in. 1,       !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.85,                                   !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Handle
  OtherFloorU071,                         !- Name
  ,                                       !- Surface Rendering Name
  {a18bc6f3-18ee-4194-910c-55923e2a00a2}, !- Layer 1
  {5efbf55a-b2d6-4aac-8e5e-9b8b0dfd5b43}, !- Layer 2
  {b760fcbf-3f10-4daa-990a-026941695408}; !- Layer 3

OS:Construction,
  {fbcd7885-7e56-4d36-a733-bd62f85a340c}, !- Handle
  OtherFloorU039,                         !- Name
  ,                                       !- Surface Rendering Name
  {7a14e5fd-11c7-4280-9526-ec0402943bf4}, !- Layer 1
  {9389a4b8-184b-4088-935a-b9e10408c7b8}, !- Layer 2
  {9d35ab77-7377-4dd5-bd04-e26d066d2453}; !- Layer 3

OS:Material,
  {9389a4b8-184b-4088-935a-b9e10408c7b8}, !- Handle
  Plywood - 5/8 in. 1,                    !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06;                                !- Specific Heat {J/kg-K}

OS:Material,
  {9d35ab77-7377-4dd5-bd04-e26d066d2453}, !- Handle
  Carpet - 3/4 in. 1,                     !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Handle
  TypicalFloorInterior,                   !- Name
  ,                                       !- Surface Rendering Name
  {9cc4e425-bcac-464c-8b1e-a82db5f2748b}, !- Layer 1
  {97bfa07b-ac0e-4779-8c65-cbb64d02c55e}, !- Layer 2
  {f2c71e67-3ad4-47eb-9b51-7738380a895a}; !- Layer 3

OS:Material,
  {f2c71e67-3ad4-47eb-9b51-7738380a895a}, !- Handle
  Carpet - 3/4 in. 2,                     !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {7cfd5abe-2cfa-4c3f-a4af-1c6aaa5a1bc9}, !- Handle
  TypicalPlenumFloorInterior,             !- Name
  ,                                       !- Surface Rendering Name
  {41c91c72-3b23-4a36-9422-e7d1bc0ed67e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {e0f91c30-56d8-49d4-93b9-87622a6cc2e1}, !- Handle
  Base_AllCZ_FixedWinU34_NRes Material,   !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Handle
  Base_AllCZ_FixedWinU34_NRes,            !- Name
  ,                                       !- Surface Rendering Name
  {e0f91c30-56d8-49d4-93b9-87622a6cc2e1}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {87f4d869-9d03-445e-a89c-01b6f36d935e}, !- Handle
  Base_AllCZ_FixedWinU36_Res Material,    !- Name
  2.04417480280085,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Handle
  Base_AllCZ_FixedWinU36_Res,             !- Name
  ,                                       !- Surface Rendering Name
  {87f4d869-9d03-445e-a89c-01b6f36d935e}; !- Layer 1

OS:Curve:Biquadratic,
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {d309fd39-9c76-47ad-9c80-cd5cd46b3991}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {709fb15e-eb58-4632-aeef-3fef16f95639}, !- Handle
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.1,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {0d291452-7d91-44e4-b53b-6c99136ce21a}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {c1fe11c2-c0ed-40c2-a492-16f4dee15a5f}, !- Handle
  PumpVSDRstEPPwrRatio_fGPMRatio,         !- Name
  0.0273,                                 !- Coefficient1 Constant
  -0.1317,                                !- Coefficient2 x
  0.6642,                                 !- Coefficient3 x**2
  0.4445,                                 !- Coefficient4 x**3
  0.2,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.03,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {62b5a797-3f88-4947-9496-cef277c89a5b}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.24334,                                !- Coefficient2 x
  -1.03871,                               !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {788c5265-612f-4563-87e7-9b99bcf4999c}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.8;                                    !- Minimum Curve Output

OS:Curve:Quadratic,
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Handle
  CoilHtgFurnFIRRatio_fQRatio,            !- Name
  0.01861,                                !- Coefficient1 Constant
  1.09421,                                !- Coefficient2 x
  -0.112819,                              !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.73,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {12dffa2d-e0bb-4d59-886e-e0360446d2e1}, !- Handle
  BlrHWBlrFIRRatio_fQRatioSI,             !- Name
  0.6267,                                 !- Coefficient1 Constant
  0.674,                                  !- Coefficient2 x
  -0.3073,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.75;                                   !- Minimum Curve Output

OS:Table:MultiVariableLookup,
  {af6d8f9b-154d-4d90-a7d0-21eeb9a99780}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI,           !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.78414,                                !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.21791,                                !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16301,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.916875,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.41138,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.884805,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.690413,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.08116;                                !- Data 27

OS:Table:MultiVariableLookup,
  {0c082a3e-710e-4399-96c8-e95cf10d79c7}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.78414,                                !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.21791,                                !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16301,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.916875,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.41138,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.884805,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.690413,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.08116;                                !- Data 27

OS:Table:MultiVariableLookup,
  {4b66d7f4-cf16-4d9f-85f5-579318d497f6}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-3,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.78414,                                !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.21791,                                !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16301,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.916875,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.41138,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.884805,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.690413,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.08116;                                !- Data 27

OS:Table:MultiVariableLookup,
  {d04a33d4-d3d3-43c6-9dad-49f97bf44764}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-4,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {60d85cff-18cf-4499-a594-f8a8d95935ef}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-5,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {2ae330c1-e2a6-4035-bfdc-5c0385a2cbbd}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-6,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {589ecbf1-3f51-4108-a5ab-0364663535e3}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-7,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {b0570ee8-92c2-4055-abac-7c529cef0584}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-8,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {f66c9451-e8b0-4b0f-82d9-0b2dc0698cbc}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-9,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {e204e8bc-f50e-46ef-9b83-7a6d922da73e}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-10,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {1e79c8a0-617d-4d45-93f2-26496bea38a7}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-11,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {7892917c-5f10-4bd0-bbbe-1489b5bafa51}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-12,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {dc7f2560-3c10-43e7-a8d6-f16638610f8c}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-13,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {b9fad1da-49de-4524-8674-c14ea3bed321}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-14,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {bf813611-2ac1-447a-9c48-841be1ba475f}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-15,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {8288f3e3-898f-4ba0-9403-07d71f75061a}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-16,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {e9e2eaa6-bde9-414d-a560-c3a3bb9a365c}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-17,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {5d49d0f5-a61b-4ae6-aa64-ec3196dca59d}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-18,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {59f3ca2b-498b-4e5e-ad90-4f6390e44713}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-19,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {679a7f95-f8d3-48c3-af83-bdb027d7dc7d}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-20,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {0b2aa787-1084-4bca-a479-b334c81936b7}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-21,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {9f4aa10d-b8fc-499e-aa78-1e80ef49210d}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-22,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {3740a7ff-35bc-4ef1-be1b-7a769a274fcb}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-23,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {d1e80198-201d-4200-a38f-27e54750708b}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-24,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {0125c8e8-a906-47a5-89c4-d75769db9feb}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-25,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {b3c50661-6a2f-485d-9aad-6bebb652016f}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-26,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {4d3b4b0d-13e2-4056-887a-d9009d553e92}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-27,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {ac1417b4-c9f6-4f69-8a95-796dfce4082e}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-28,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {2477c8d3-dd72-4f42-acf0-4dcdf58be998}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-29,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {7b764367-5c8a-410b-a746-d692323d1a8d}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-30,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {f758f654-f7ba-403b-b1c3-0e23922ff0fe}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-31,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {009d7137-edcb-49c5-b181-faef9e4cbe46}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-32,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {e3b0735c-155f-4ca3-8c62-83b8a6107a90}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-33,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {18b67c8f-7ae3-4350-8bca-ee2e302452ed}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-34,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {a52ccaba-9ca3-4755-9a19-582140fc6a04}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-35,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {5db774ed-cc94-47a3-b45c-e36dce9553b1}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-36,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {dc37839b-8def-4088-8735-b3320515ab85}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-37,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {88fc0a9f-fcab-44b7-a46e-c195399bd804}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-38,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Schedule:Day,
  {b914acb2-a1e0-4c24-bc4d-3c4b09d68fc1}, !- Handle
  WaterMainCZ12Jan,                       !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.7777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.7777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.7777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.7777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.7777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.7777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.7777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.7777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.7777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.7777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.7777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.7777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.7777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.7777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.7777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.7777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.7777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.7777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.7777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.7777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.7777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.7777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.7777777777778;                       !- Value Until Time 24

OS:ScheduleTypeLimits,
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {0d4be5cf-6273-4aa9-9ee2-ffa574f985b3}, !- Handle
  WaterMainCZ12Feb,                       !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.8333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.8333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.8333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.8333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.8333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.8333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.8333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.8333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.8333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.8333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.8333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.8333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.8333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.8333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.8333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.8333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.8333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.8333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.8333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.8333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.8333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.8333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.8333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.8333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {fc721b5a-0e0d-4a9f-944c-d9deec44482d}, !- Handle
  WaterMainCZ12Mar,                       !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  11.5,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  11.5,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  11.5,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  11.5,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  11.5,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  11.5,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  11.5,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  11.5,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  11.5,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  11.5,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  11.5,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  11.5,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  11.5,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  11.5,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.5,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  11.5,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  11.5,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  11.5,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  11.5,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  11.5,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  11.5,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  11.5,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  11.5,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  11.5;                                   !- Value Until Time 24

OS:Schedule:Day,
  {6d1fbb66-deb7-42e3-8dfc-d1fe5809ad0b}, !- Handle
  WaterMainCZ12Apr,                       !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  12.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  12.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  12.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  12.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  12.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  12.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  12.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  12.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  12.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  12.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  12.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  12.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  12.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  12.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  12.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  12.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  12.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  12.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  12.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  12.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  12.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  12.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  12.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {28825704-27fb-48e4-9183-edcd16207a10}, !- Handle
  WaterMainCZ12May,                       !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  12.6111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  12.6111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  12.6111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  12.6111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  12.6111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  12.6111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  12.6111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  12.6111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  12.6111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  12.6111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  12.6111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  12.6111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  12.6111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  12.6111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  12.6111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.6111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  12.6111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  12.6111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  12.6111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  12.6111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  12.6111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  12.6111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  12.6111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  12.6111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {a49d4a2b-f0f5-47cb-8e49-74c1c4abe870}, !- Handle
  WaterMainCZ12Jun,                       !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {6558e774-af27-465b-85a8-9f9dd44d4136}, !- Handle
  WaterMainCZ12Jul,                       !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {69880a76-71e8-4982-9a86-106f3ffb6174}, !- Handle
  WaterMainCZ12Aug,                       !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {33a6a281-99bb-4cfe-88e2-44c4350afd08}, !- Handle
  WaterMainCZ12Sep,                       !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16;                                     !- Value Until Time 24

OS:Schedule:Day,
  {efb97f53-4885-4b30-9c5d-de690ef31cae}, !- Handle
  WaterMainCZ12Oct,                       !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.7777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.7777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.7777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.7777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.7777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.7777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.7777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.7777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.7777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.7777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.7777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.7777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.7777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.7777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.7777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.7777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.7777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.7777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.7777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.7777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.7777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.7777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.7777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {9f15c29e-3868-40b8-a2c2-967af223e470}, !- Handle
  WaterMainCZ12Nov,                       !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14;                                     !- Value Until Time 24

OS:Schedule:Day,
  {f3750b3e-68dd-4347-aebb-4402b1450106}, !- Handle
  WaterMainCZ12Dec,                       !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  11.7222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  11.7222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  11.7222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  11.7222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  11.7222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  11.7222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  11.7222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  11.7222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  11.7222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  11.7222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  11.7222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  11.7222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  11.7222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  11.7222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.7222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  11.7222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  11.7222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  11.7222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  11.7222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  11.7222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  11.7222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  11.7222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  11.7222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  11.7222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {a2ee9c09-b4c8-4918-b422-3eaed02b9820}, !- Handle
  T24R_Misc_JanWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.044,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0417,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0405,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0405,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0381,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0428,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0524,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.044,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0381,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0393,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0393,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0381,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0393,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0417,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.044,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0524,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0631,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.069,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0714,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0738,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0714,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0619,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0536;                                 !- Value Until Time 24

OS:ScheduleTypeLimits,
  {484014b1-6455-4506-b780-e8802672a941}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {a8f677c2-04cc-4e90-82ec-fd76a17517fb}, !- Handle
  T24R_Misc_JanWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.044,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0417,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0405,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0405,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0381,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0428,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0524,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.044,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0381,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0393,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0393,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0381,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0393,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0417,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.044,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0524,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0631,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.069,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0714,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0738,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0714,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0619,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0536;                                 !- Value Until Time 24

OS:Schedule:Day,
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- Handle
  OffDay,                                 !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {844fb4d6-f8ab-42b1-86d3-73490e487bfd}, !- Handle
  T24R_Misc_FebWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0411,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0389,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0377,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0377,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0355,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0466,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0488,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0411,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0355,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0366,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0366,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0355,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0366,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0389,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0411,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0488,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0588,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0644,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0666,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0688,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0666,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0577,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {34388e9e-07bd-4e9d-94a5-3a2f2d23b08c}, !- Handle
  T24R_Misc_FebWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0411,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0389,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0377,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0377,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0355,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0466,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0488,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0411,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0355,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0366,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0366,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0355,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0366,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0389,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0411,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0488,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0588,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0644,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0666,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0688,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0666,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0577,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {b3c1bfdc-c016-4385-8b39-6a901ebb5114}, !- Handle
  T24R_Misc_MarWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0377,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0357,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0347,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0347,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0326,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0367,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0428,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0449,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0377,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0326,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0337,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0337,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0326,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0337,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0357,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0377,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0449,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0541,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0592,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0612,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0632,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0612,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.053,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0459;                                 !- Value Until Time 24

OS:Schedule:Day,
  {0a742d9e-7131-4d74-8c69-d824d422b5c6}, !- Handle
  T24R_Misc_MarWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0377,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0357,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0347,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0347,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0326,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0367,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0428,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0449,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0377,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0326,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0337,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0337,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0326,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0337,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0357,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0377,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0449,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0541,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0592,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0612,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0632,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0612,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.053,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0459;                                 !- Value Until Time 24

OS:Schedule:Day,
  {a83ddd6d-cb6e-434b-b973-beb425e969fb}, !- Handle
  T24R_Misc_AprWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0344,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0326,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0316,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0316,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0298,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0335,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0391,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0409,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0344,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0298,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0307,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0307,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0298,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0307,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0326,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0344,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0409,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0493,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0539,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0558,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0577,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0558,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0484,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0419;                                 !- Value Until Time 24

OS:Schedule:Day,
  {82054af6-c05e-450c-bc1e-78b1c6d06dbf}, !- Handle
  T24R_Misc_AprWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0344,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0326,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0316,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0316,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0298,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0335,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0391,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0409,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0344,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0298,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0307,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0307,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0298,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0307,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0326,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0344,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0409,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0493,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0539,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0558,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0577,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0558,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0484,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0419;                                 !- Value Until Time 24

OS:Schedule:Day,
  {75c52cf9-4238-46e5-8384-d2221ad04af6}, !- Handle
  T24R_Misc_MayWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0311,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0294,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0286,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0286,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0269,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0302,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0353,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.037,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0311,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0269,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0277,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0277,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0269,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0277,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0294,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0311,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.037,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0445,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0487,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0504,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0521,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0504,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0437,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0378;                                 !- Value Until Time 24

OS:Schedule:Day,
  {d52f3218-f456-411b-9368-36a532cd5bff}, !- Handle
  T24R_Misc_MayWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0311,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0294,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0286,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0286,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0269,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0302,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0353,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.037,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0311,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0269,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0277,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0277,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0269,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0277,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0294,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0311,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.037,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0445,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0487,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0504,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0521,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0504,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0437,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0378;                                 !- Value Until Time 24

OS:Schedule:Day,
  {3906cb89-1358-4dbf-96a6-dda4a6f7c6ea}, !- Handle
  T24R_Misc_JunWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0296,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.028,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0272,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0272,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0256,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0288,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0336,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0352,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0296,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0256,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0264,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0264,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0256,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0264,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0296,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0352,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0424,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0464,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.048,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0496,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.048,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0416,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.036;                                  !- Value Until Time 24

OS:Schedule:Day,
  {26a1d08b-288a-4167-9d57-bb43901c2091}, !- Handle
  T24R_Misc_JunWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0296,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.028,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0272,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0272,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0256,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0288,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0336,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0352,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0296,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0256,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0264,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0264,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0256,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0264,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0296,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0352,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0424,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0464,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.048,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0496,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.048,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0416,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.036;                                  !- Value Until Time 24

OS:Schedule:Day,
  {ff48e00d-5fb8-4675-a187-a99fd81dd4ee}, !- Handle
  T24R_Misc_JulWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0303,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0287,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0279,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0279,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0262,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0295,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0344,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0361,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0303,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0262,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0271,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0271,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0262,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0271,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0287,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0303,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0361,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0435,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0476,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0492,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0508,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0492,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0426,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0369;                                 !- Value Until Time 24

OS:Schedule:Day,
  {f624081f-b5d4-416d-baaf-673807ac2359}, !- Handle
  T24R_Misc_JulWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0303,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0287,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0279,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0279,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0262,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0295,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0344,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0361,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0303,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0262,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0271,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0271,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0262,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0271,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0287,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0303,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0361,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0435,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0476,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0492,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0508,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0492,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0426,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0369;                                 !- Value Until Time 24

OS:Schedule:Day,
  {05fa4708-071b-4518-9108-e3f8a6b408b2}, !- Handle
  T24R_Misc_AugWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0326,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0308,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0299,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0299,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0282,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0317,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.037,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0387,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0326,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0282,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.029,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.029,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0282,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.029,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0308,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0326,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0387,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0466,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.051,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0528,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0546,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0528,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0458,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0396;                                 !- Value Until Time 24

OS:Schedule:Day,
  {a0eb1456-fd95-4b3c-a04c-93a86be406d1}, !- Handle
  T24R_Misc_AugWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0326,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0308,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0299,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0299,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0282,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0317,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.037,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0387,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0326,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0282,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.029,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.029,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0282,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.029,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0308,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0326,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0387,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0466,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.051,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0528,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0546,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0528,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0458,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0396;                                 !- Value Until Time 24

OS:Schedule:Day,
  {a738b8df-dda8-40bb-a5b1-01510545c493}, !- Handle
  T24R_Misc_SepWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0363,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0343,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0333,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0333,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0314,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0353,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0412,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0431,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0363,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0314,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0323,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0323,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0314,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0323,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0343,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0363,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0431,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0519,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0568,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0588,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0608,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0588,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.051,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0441;                                 !- Value Until Time 24

OS:Schedule:Day,
  {a9fceac2-31b4-4071-b0f0-97a584955c01}, !- Handle
  T24R_Misc_SepWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0363,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0343,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0333,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0333,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0314,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0353,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0412,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0431,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0363,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0314,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0323,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0323,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0314,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0323,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0343,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0363,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0431,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0519,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0568,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0588,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0608,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0588,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.051,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0441;                                 !- Value Until Time 24

OS:Schedule:Day,
  {f5a02995-d9b1-419c-b9ea-8931e7dd11be}, !- Handle
  T24R_Misc_OctWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0396,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0375,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0364,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0364,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0342,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0385,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0449,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0471,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0396,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0342,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0353,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0353,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0342,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0353,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0375,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0396,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0471,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0567,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0621,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0642,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0663,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0642,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0556,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0482;                                 !- Value Until Time 24

OS:Schedule:Day,
  {40d844d5-e0e2-4e3d-a75b-fbd12c6edf24}, !- Handle
  T24R_Misc_OctWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0396,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0375,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0364,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0364,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0342,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0385,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0449,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0471,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0396,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0342,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0353,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0353,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0342,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0353,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0375,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0396,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0471,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0567,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0621,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0642,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0663,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0642,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0556,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0482;                                 !- Value Until Time 24

OS:Schedule:Day,
  {c095196b-9f94-4258-b7d6-a2a79d1f233d}, !- Handle
  T24R_Misc_NovWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0429,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0406,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0394,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0394,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0371,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0418,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0487,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.051,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0429,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0371,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0383,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0383,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0371,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0383,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0406,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0429,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.051,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0615,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0673,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0696,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0719,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0696,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0603,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0522;                                 !- Value Until Time 24

OS:Schedule:Day,
  {44900e9b-5e5c-4b54-86f2-a855655834d5}, !- Handle
  T24R_Misc_NovWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0429,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0406,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0394,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0394,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0371,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0418,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0487,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.051,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0429,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0371,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0383,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0383,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0371,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0383,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0406,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0429,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.051,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0615,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0673,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0696,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0719,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0696,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0603,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0522;                                 !- Value Until Time 24

OS:Schedule:Day,
  {aa18722d-ef91-4a97-b1db-6e46769c2c18}, !- Handle
  T24R_Misc_DecWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0444,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.042,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0408,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0408,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0384,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0432,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0504,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0528,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0444,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0384,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0396,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0396,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0384,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0396,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.042,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0444,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0528,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0636,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0696,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.072,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0744,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.072,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0624,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.054;                                  !- Value Until Time 24

OS:Schedule:Day,
  {9af41405-29b6-4ac6-9a4a-b9ffc793e93f}, !- Handle
  T24R_Misc_DecWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0444,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.042,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0408,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0408,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0384,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0432,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0504,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0528,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0444,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0384,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0396,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0396,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0384,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0396,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.042,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0444,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0528,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0636,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0696,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.072,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0744,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.072,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0624,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.054;                                  !- Value Until Time 24

OS:Schedule:Day,
  {5a520b22-5f9e-4cf9-a7ea-d3bd85ae4ab7}, !- Handle
  T24R_TV_JanWEH,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0361,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0279,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0227,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0217,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0206,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0206,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0227,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0299,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0382,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0444,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0433,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0402,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0413,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0433,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0464,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0495,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0526,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0537,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0578,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.063,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0671,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0712,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.066,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0516;                                 !- Value Until Time 24

OS:Schedule:Day,
  {d5734b3e-477e-4b6f-ac6d-406d5424b600}, !- Handle
  T24R_TV_JanWD,                          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0361,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0268,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0237,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0227,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0217,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0217,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0258,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.033,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0392,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0413,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0392,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0392,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0423,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0433,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0433,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0423,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0454,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0506,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0578,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.066,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0722,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0764,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0691,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0526;                                 !- Value Until Time 24

OS:Schedule:Day,
  {54ce705f-d91f-4723-b334-c64ec293eee9}, !- Handle
  T24R_TV_FebWEH,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0347,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0268,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0218,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0208,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0198,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0198,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0218,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0287,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0367,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0426,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0416,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0386,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0396,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0416,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0446,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0476,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0505,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0515,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0555,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0605,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0644,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0684,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0634,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0496;                                 !- Value Until Time 24

OS:Schedule:Day,
  {7c8890c5-f48f-42e6-9b47-ea95dcb004e4}, !- Handle
  T24R_TV_FebWD,                          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0347,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0258,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0228,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0218,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0208,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0208,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0248,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0317,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0377,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0396,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0377,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0377,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0406,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0416,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0416,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0406,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0436,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0486,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0555,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0634,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0694,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0664,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0505;                                 !- Value Until Time 24

OS:Schedule:Day,
  {55d5c804-6bbf-40ba-b855-1b6a0cd12896}, !- Handle
  T24R_TV_MarWEH,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0345,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0217,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0207,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0197,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0197,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0217,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0286,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0365,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0424,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0414,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0385,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0394,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0414,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0444,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0473,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0503,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0513,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0552,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0601,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0641,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.068,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0631,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0493;                                 !- Value Until Time 24

OS:Schedule:Day,
  {09d86827-4dc2-4383-adb2-975f05e67f9d}, !- Handle
  T24R_TV_MarWD,                          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0345,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0256,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0227,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0217,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0207,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0207,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0247,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0316,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0375,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0394,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0375,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0375,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0404,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0414,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0414,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0404,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0434,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0483,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0552,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0631,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.069,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.073,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0661,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0503;                                 !- Value Until Time 24

OS:Schedule:Day,
  {9b4463ed-8673-4346-9c1c-7ebae4f89fc7}, !- Handle
  T24R_TV_AprWEH,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0347,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0267,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0218,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0208,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0198,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0198,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0218,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0287,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0366,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0426,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0416,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0386,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0396,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0416,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0446,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0475,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0505,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0515,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0554,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0604,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0644,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0683,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0634,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0495;                                 !- Value Until Time 24

OS:Schedule:Day,
  {fc337cc4-fb25-4748-8ea2-863031d696d6}, !- Handle
  T24R_TV_AprWD,                          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0347,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0257,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0228,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0218,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0208,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0208,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0248,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0317,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0376,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0396,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0376,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0376,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0406,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0416,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0416,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0406,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0436,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0485,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0554,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0634,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0693,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0663,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0505;                                 !- Value Until Time 24

OS:Schedule:Day,
  {00463e0c-18c6-4230-9e7e-59e5bd243a75}, !- Handle
  T24R_TV_MayWEH,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.034,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0262,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0214,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0204,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0194,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0194,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0214,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0282,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0359,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0418,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0408,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0379,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0388,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0408,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0437,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0466,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0495,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0505,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0544,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0592,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0631,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.067,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0621,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0486;                                 !- Value Until Time 24

OS:Schedule:Day,
  {e78d93d7-4f6c-4191-b372-571c7102d319}, !- Handle
  T24R_TV_MayWD,                          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.034,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0252,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0223,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0214,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0204,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0204,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0243,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0311,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0369,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0388,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0369,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0369,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0398,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0408,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0408,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0398,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0427,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0476,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0544,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0621,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.068,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0719,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0651,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0495;                                 !- Value Until Time 24

OS:Schedule:Day,
  {d338d91a-d68d-4910-ba76-c4ec7f19df95}, !- Handle
  T24R_TV_JunWEH,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.034,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0262,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0214,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0204,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0194,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0194,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0214,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0282,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0359,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0418,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0408,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0379,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0388,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0408,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0437,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0466,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0495,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0505,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0544,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0592,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0631,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.067,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0621,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0486;                                 !- Value Until Time 24

OS:Schedule:Day,
  {65e5946e-cc63-4336-bb8b-d9d3606dfbb7}, !- Handle
  T24R_TV_JunWD,                          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.034,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0252,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0223,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0214,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0204,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0204,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0243,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0311,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0369,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0388,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0369,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0369,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0398,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0408,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0408,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0398,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0427,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0476,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0544,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0621,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.068,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0719,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0651,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0495;                                 !- Value Until Time 24

OS:Schedule:Day,
  {ecd077b7-a8b3-4e40-8fb0-f30d76f757a3}, !- Handle
  T24R_TV_JulWEH,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0351,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0271,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.022,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.021,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.02,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.02,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.022,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0291,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0371,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0431,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0421,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0391,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0401,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0421,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0451,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0481,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0511,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0521,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0561,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0611,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0651,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0691,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0641,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0501;                                 !- Value Until Time 24

OS:Schedule:Day,
  {02cb3ca6-880a-4ad3-bae1-36c1fae4edbf}, !- Handle
  T24R_TV_JulWD,                          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0351,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0261,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.023,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.022,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.021,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.021,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0251,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0321,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0381,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0401,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0381,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0381,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0411,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0421,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0421,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0411,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0441,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0491,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0561,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0641,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0701,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0741,                                 !- Value Until Time 22
  23,                                     !- Hour 23
