  0,                                      !- Minute 23
  0.0671,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0511;                                 !- Value Until Time 24

OS:Schedule:Day,
  {5f02cbe2-f7f7-417e-86f6-e679c4aa395d}, !- Handle
  T24R_TV_AugWEH,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0355,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0274,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0223,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0213,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0203,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0203,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0223,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0294,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0375,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0436,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0425,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0395,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0405,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0425,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0456,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0486,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0517,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0527,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0567,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0618,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0658,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0699,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0648,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0507;                                 !- Value Until Time 24

OS:Schedule:Day,
  {b00020ec-b563-411c-bbe2-f648f53a3465}, !- Handle
  T24R_TV_AugWD,                          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0355,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0263,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0233,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0223,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0213,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0213,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0253,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0324,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0385,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0405,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0385,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0385,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0415,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0425,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0425,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0415,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0446,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0496,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0567,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0648,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0709,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.075,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0679,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0517;                                 !- Value Until Time 24

OS:Schedule:Day,
  {6b51e530-9b65-4a62-98fc-8583dc832777}, !- Handle
  T24R_TV_SepWEH,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0353,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0272,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0222,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0212,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0202,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0202,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0222,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0292,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0373,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0433,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0423,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0393,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0403,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0423,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0454,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0484,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0514,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0524,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0564,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0615,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0655,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0696,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0645,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0504;                                 !- Value Until Time 24

OS:Schedule:Day,
  {7bf47b6e-aac0-425a-b6bd-3c93575c93fd}, !- Handle
  T24R_TV_SepWD,                          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0353,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0262,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0232,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0222,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0212,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0212,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0252,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0323,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0383,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0403,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0383,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0383,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0413,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0423,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0423,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0413,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0444,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0494,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0564,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0645,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0706,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0746,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0675,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0514;                                 !- Value Until Time 24

OS:Schedule:Day,
  {09754fb5-f1da-494c-9b22-22877554442b}, !- Handle
  T24R_TV_OctWEH,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0353,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0272,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0222,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0212,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0202,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0202,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0222,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0292,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0373,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0433,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0423,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0393,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0403,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0423,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0454,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0484,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0514,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0524,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0564,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0615,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0655,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0696,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0645,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0504;                                 !- Value Until Time 24

OS:Schedule:Day,
  {16f2231a-d248-40bf-a1db-4a0f5b95b4d5}, !- Handle
  T24R_TV_OctWD,                          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0353,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0262,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0232,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0222,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0212,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0212,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0252,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0323,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0383,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0403,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0383,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0383,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0413,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0423,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0423,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0413,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0444,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0494,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0564,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0645,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0706,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0746,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0675,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0514;                                 !- Value Until Time 24

OS:Schedule:Day,
  {4b7e6a2d-c067-495c-89d0-c8052880bfbf}, !- Handle
  T24R_TV_NovWEH,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0357,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0275,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0224,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0214,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0204,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0204,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0224,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0296,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0377,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0439,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0428,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0398,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0408,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0428,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0459,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.049,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.052,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.053,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0571,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0622,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0663,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0704,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0653,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.051;                                  !- Value Until Time 24

OS:Schedule:Day,
  {7972b2e3-597d-4d1a-b566-f4a51d1cbeb3}, !- Handle
  T24R_TV_NovWD,                          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0357,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0265,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0235,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0224,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0214,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0214,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0255,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0326,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0388,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0408,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0388,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0388,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0418,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0428,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0428,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0418,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0449,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0571,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0653,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0714,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0755,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0683,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.052;                                  !- Value Until Time 24

OS:Schedule:Day,
  {a62c7276-d9b4-4d0c-a4fa-ff4a21bf3a03}, !- Handle
  T24R_TV_DecWEH,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0353,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0272,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0222,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0212,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0202,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0202,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0222,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0292,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0373,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0433,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0423,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0393,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0403,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0423,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0454,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0484,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0514,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0524,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0564,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0615,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0655,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0696,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0645,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0504;                                 !- Value Until Time 24

OS:Schedule:Day,
  {41cc201a-2c4f-48e0-8575-aed73e523271}, !- Handle
  T24R_TV_DecWD,                          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0353,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0262,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0232,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0222,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0212,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0212,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0252,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0323,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0383,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0403,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0383,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0383,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0413,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0423,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0423,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0413,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0444,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0494,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0564,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0645,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0706,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0746,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0675,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0514;                                 !- Value Until Time 24

OS:Schedule:Day,
  {552400a2-c033-4944-afee-256c828c083f}, !- Handle
  T24R_STB_JanWEH,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0418,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0418,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0408,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0418,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0408,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0408,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0408,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0408,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0418,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0428,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0428,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0418,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0418,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0418,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0418,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0428,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0428,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0439,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0449,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0449,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0459,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0459,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0449,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0398;                                 !- Value Until Time 24

OS:Schedule:Day,
  {949e8325-5dd6-4284-8546-f4253e7b562a}, !- Handle
  T24R_STB_JanWD,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0408,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0408,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0408,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0408,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0408,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0408,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0408,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0418,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0408,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0408,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0408,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0408,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0408,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0408,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0418,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0418,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0428,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0439,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0449,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0459,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0469,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0479,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0459,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0459;                                 !- Value Until Time 24

OS:Schedule:Day,
  {6705ab03-3764-4f94-9f7f-35caa4f7daf8}, !- Handle
  T24R_STB_FebWEH,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0344,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0344,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0336,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0344,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0336,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0336,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0336,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0336,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0344,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0353,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0353,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0344,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0344,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0344,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0344,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0353,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0353,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0361,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.037,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.037,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0378,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0378,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.037,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0328;                                 !- Value Until Time 24

OS:Schedule:Day,
  {753e298b-ecac-400d-98df-0020759a2bb2}, !- Handle
  T24R_STB_FebWD,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0336,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0336,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0336,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0336,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0336,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0336,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0336,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0344,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0336,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0336,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0336,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0336,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0336,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0336,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0344,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0344,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0353,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0361,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.037,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0378,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0386,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0395,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0378,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0378;                                 !- Value Until Time 24

OS:Schedule:Day,
  {767a08d3-a276-489b-aeb0-7ba8e156797c}, !- Handle
  T24R_STB_MarWEH,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0377,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0377,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0368,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0377,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0368,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0368,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0368,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0368,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0377,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0386,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0386,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0377,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0377,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0377,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0377,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0386,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0386,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0396,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0405,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0405,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0414,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0414,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0405,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0359;                                 !- Value Until Time 24

OS:Schedule:Day,
  {d2c86784-a98a-4988-b94c-0d0be3bb1cb6}, !- Handle
  T24R_STB_MarWD,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0368,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0368,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0368,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0368,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0368,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0368,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0368,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0377,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0368,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0368,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0368,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0368,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0368,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0368,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0377,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0377,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0386,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0396,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0405,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0414,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0423,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0432,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0414,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0414;                                 !- Value Until Time 24

OS:Schedule:Day,
  {a833d5cd-fc13-42cc-a889-93ddd5145586}, !- Handle
  T24R_STB_AprWEH,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0402,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0402,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0392,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0402,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0392,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0392,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0392,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0392,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0402,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0412,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0412,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0402,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0402,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0402,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0402,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0412,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0412,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0421,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0431,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0431,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0441,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0441,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0431,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0382;                                 !- Value Until Time 24

OS:Schedule:Day,
  {f816f37a-b02a-4422-8233-0a1d667337e3}, !- Handle
  T24R_STB_AprWD,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0392,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0392,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0392,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0392,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0392,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0402,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0392,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0392,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0392,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0392,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0392,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0392,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0402,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0402,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0412,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0421,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0431,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0441,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0451,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0461,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0441,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0441;                                 !- Value Until Time 24

OS:Schedule:Day,
  {474ef5df-4a37-4ccf-b2c8-b1cf4dc7b6ff}, !- Handle
  T24R_STB_MayWEH,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0373,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0373,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0364,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0373,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0364,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0364,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0364,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0364,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0373,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0382,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0382,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0373,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0373,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0373,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0373,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0382,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0382,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0391,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.04,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.041,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.041,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0355;                                 !- Value Until Time 24

OS:Schedule:Day,
  {e516cd3e-2d98-4545-a341-473c848c55e9}, !- Handle
  T24R_STB_MayWD,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0364,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0364,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0364,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0364,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0364,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0364,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0364,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0373,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0364,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0364,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0364,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0364,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0364,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0364,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0373,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0373,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0382,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0391,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.041,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0419,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0428,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.041,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.041;                                  !- Value Until Time 24

OS:Schedule:Day,
  {2f863970-1e9a-41e1-998d-8d7c53af80f6}, !- Handle
  T24R_STB_JunWEH,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0385,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0385,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0376,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0385,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0376,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0376,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0376,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0376,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0385,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0395,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0395,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0385,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0385,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0385,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0385,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0395,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0395,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0404,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0414,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0414,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0423,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0423,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0414,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0367;                                 !- Value Until Time 24

OS:Schedule:Day,
  {0cf303e0-d9bf-4edc-9231-0b91c6f66e14}, !- Handle
  T24R_STB_JunWD,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0376,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0376,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0376,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0376,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0376,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0376,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0376,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0385,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0376,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0376,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0376,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0376,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0376,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0376,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0385,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0385,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0395,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0404,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0414,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0423,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0432,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0442,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0423,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0423;                                 !- Value Until Time 24

OS:Schedule:Day,
  {50c321c5-2f48-4cd1-aa3f-6311e9f96360}, !- Handle
  T24R_STB_JulWEH,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0431,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0431,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.042,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0431,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.042,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.042,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.042,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.042,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0431,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0441,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0441,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0431,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0431,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0431,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0431,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0441,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0441,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0452,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0462,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0462,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0473,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0473,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0462,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.041;                                  !- Value Until Time 24

OS:Schedule:Day,
  {49ab77c8-b5bd-4ae1-b33e-5b0759e9e143}, !- Handle
  T24R_STB_JulWD,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.042,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.042,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.042,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.042,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.042,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.042,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.042,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0431,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.042,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.042,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.042,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.042,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.042,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.042,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0431,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0431,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0441,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0452,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0462,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0473,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0483,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0494,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0473,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0473;                                 !- Value Until Time 24

OS:Schedule:Day,
  {d5db70a7-921b-44ed-82df-fd43d1ce1831}, !- Handle
  T24R_STB_AugWEH,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0435,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0435,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0424,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0435,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0424,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0424,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0424,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0424,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0435,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0445,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0445,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0435,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0435,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0435,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0435,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0445,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0445,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0456,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0466,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0466,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0477,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0477,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0466,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0413;                                 !- Value Until Time 24

OS:Schedule:Day,
  {db2ea320-5b55-4c4c-9bf6-54979d2a7543}, !- Handle
  T24R_STB_AugWD,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0424,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0424,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0424,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0424,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0424,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0424,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0424,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0435,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0424,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0424,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0424,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0424,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0424,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0424,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0435,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0435,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0445,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0456,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0466,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0477,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0488,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0498,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0477,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0477;                                 !- Value Until Time 24

OS:Schedule:Day,
  {bf5f7784-5756-4be3-b6ae-f799a159c23f}, !- Handle
  T24R_STB_SepWEH,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0435,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0435,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0424,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0435,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0424,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0424,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0424,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0424,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0435,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0445,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0445,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0435,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0435,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0435,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0435,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0445,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0445,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0456,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0466,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0466,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0477,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0477,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0466,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0413;                                 !- Value Until Time 24

OS:Schedule:Day,
  {68afd0a1-5e57-4644-bea2-f69756bcd275}, !- Handle
  T24R_STB_SepWD,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0424,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0424,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0424,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0424,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0424,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0424,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0424,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0435,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0424,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0424,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0424,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0424,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0424,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0424,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0435,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0435,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0445,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0456,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0466,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0477,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0488,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0498,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0477,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0477;                                 !- Value Until Time 24

OS:Schedule:Day,
  {066204c9-75e8-47c5-93b6-c2fe6c24ca43}, !- Handle
  T24R_STB_OctWEH,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0467,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0467,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0456,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0467,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0456,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0456,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0456,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0456,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0467,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0479,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0479,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0467,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0467,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0467,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0467,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0479,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0479,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.049,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0502,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0502,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0513,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0513,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0502,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0445;                                 !- Value Until Time 24

OS:Schedule:Day,
  {f83700fe-3ff6-4dc3-8304-0bb9d9b35510}, !- Handle
  T24R_STB_OctWD,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0456,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0456,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0456,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0456,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0456,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0456,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0456,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0467,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0456,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0456,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0456,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0456,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0456,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0456,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0467,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0467,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0479,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.049,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0502,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0513,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0524,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0536,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0513,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0513;                                 !- Value Until Time 24

OS:Schedule:Day,
  {53d7c463-c20f-4b33-a0c3-8cfa4899aacd}, !- Handle
  T24R_STB_NovWEH,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0422,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0422,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0412,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0422,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0412,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0412,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0412,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0412,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0422,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0433,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0433,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0422,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0422,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0422,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0422,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0433,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0433,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0443,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0453,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0453,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0464,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0464,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0453,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0402;                                 !- Value Until Time 24

OS:Schedule:Day,
  {0fc5e394-fd64-4751-81dd-cb0b0fdb0334}, !- Handle
  T24R_STB_NovWD,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0412,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0412,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0412,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0412,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0412,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0412,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0412,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0422,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0412,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0412,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0412,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0412,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0412,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0412,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0422,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0422,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0433,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0443,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0453,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0464,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0474,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0484,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0464,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0464;                                 !- Value Until Time 24

OS:Schedule:Day,
  {ade35a1a-5157-465c-8d46-742568759764}, !- Handle
  T24R_STB_DecWEH,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0431,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0431,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.042,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0431,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.042,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.042,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.042,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.042,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0431,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0441,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0441,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0431,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0431,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0431,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0431,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0441,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0441,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0452,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0462,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0462,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0473,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0473,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0462,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.041;                                  !- Value Until Time 24

OS:Schedule:Day,
  {5aacf3e8-1204-4b85-86ad-4a0c7c3f7f83}, !- Handle
  T24R_STB_DecWD,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.042,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.042,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.042,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.042,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.042,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.042,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.042,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0431,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.042,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.042,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.042,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.042,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.042,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.042,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0431,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0431,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0441,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0452,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0462,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0473,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0483,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0494,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0473,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0473;                                 !- Value Until Time 24

OS:Schedule:Day,
  {cee06e38-dab7-4b01-a575-30e8c0f7d563}, !- Handle
  T24R_Comp_JanWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0353,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0333,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0323,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0323,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0314,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0323,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0323,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0343,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0372,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0412,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0431,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0441,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0451,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0461,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0461,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.047,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.048,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.048,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.047,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.047,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.047,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0461,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0431,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0402;                                 !- Value Until Time 24

OS:Schedule:Day,
  {65d467ad-c1fc-4281-a67c-a284b088b5f2}, !- Handle
  T24R_Comp_JanWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0353,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0323,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0314,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0314,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0304,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0314,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0333,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0353,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0382,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0421,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0441,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0441,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0451,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0451,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0451,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0461,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.047,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.048,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.048,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.048,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.048,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.047,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0431,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0402;                                 !- Value Until Time 24

OS:Schedule:Day,
  {2416cea0-447b-49b7-8be0-6ffcc69de667}, !- Handle
  T24R_Comp_FebWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0313,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0296,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0287,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0287,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0278,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0287,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0287,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0305,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0331,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0365,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0383,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0392,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0409,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0409,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0418,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0426,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0426,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0418,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0418,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0418,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0409,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0383,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0357;                                 !- Value Until Time 24

OS:Schedule:Day,
  {46d8bfdf-2f72-47a3-a5f1-1858c082a4e7}, !- Handle
  T24R_Comp_FebWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0313,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0287,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0278,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0278,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.027,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0278,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0296,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0313,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0339,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0374,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0392,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0392,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.04,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0409,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0418,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0426,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0426,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0426,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0426,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0418,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0383,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0357;                                 !- Value Until Time 24

OS:Schedule:Day,
  {0735f36b-244c-439d-ae29-8b831f6eaa2b}, !- Handle
  T24R_Comp_MarWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.032,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0303,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0294,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0294,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0285,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0294,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0294,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0312,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0338,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0374,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0392,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0401,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0409,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0418,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0418,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0427,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0436,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0436,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0427,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0427,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0427,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0418,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0392,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0365;                                 !- Value Until Time 24

OS:Schedule:Day,
  {d633f5e3-10c0-4020-8a37-799af44cb96c}, !- Handle
  T24R_Comp_MarWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.032,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0294,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0285,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0285,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0276,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0285,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0303,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.032,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0347,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0383,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0401,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0401,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0409,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0409,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0409,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0418,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0427,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0436,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0436,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0436,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0436,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0427,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0392,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0365;                                 !- Value Until Time 24

OS:Schedule:Day,
  {2db085af-f87e-4272-a65c-2da34dd9e5ce}, !- Handle
  T24R_Comp_AprWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0377,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0366,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0366,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0355,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0366,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0366,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0389,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0422,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0466,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0488,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0511,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0522,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0522,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0533,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0544,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0544,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0533,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0533,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0533,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0522,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0488,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0455;                                 !- Value Until Time 24

OS:Schedule:Day,
  {6c1a0864-61e0-4ff4-ab47-9c7efbbd5e0f}, !- Handle
  T24R_Comp_AprWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0366,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0355,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0355,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0344,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0355,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0377,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0433,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0477,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0511,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0511,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0511,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0522,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0533,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0544,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0544,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0544,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0544,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0533,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0488,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0455;                                 !- Value Until Time 24

OS:Schedule:Day,
  {6aed41c2-6cbd-4809-be29-5a82dc08b66a}, !- Handle
  T24R_Comp_MayWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.041,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0388,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0376,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0376,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0365,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0376,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0376,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0399,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0433,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0479,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0502,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0513,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0524,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0536,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0536,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0547,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0559,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0559,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0547,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0547,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0547,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0536,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0502,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0467;                                 !- Value Until Time 24

OS:Schedule:Day,
  {eaf9a766-80dc-4629-a994-2845af06231b}, !- Handle
  T24R_Comp_MayWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.041,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0376,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0365,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0365,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0353,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0365,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0388,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.041,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0445,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.049,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0513,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0513,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0524,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0524,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0524,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0536,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0547,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0559,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0559,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0559,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0559,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0547,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0502,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0467;                                 !- Value Until Time 24

OS:Schedule:Day,
  {6ae2ff59-6199-4667-92aa-756a81bc883e}, !- Handle
  T24R_Comp_JunWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0356,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0337,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0327,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0327,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0317,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0327,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0327,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0347,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0376,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0416,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0436,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0446,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0455,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0465,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0465,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0475,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0485,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0485,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0475,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0475,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0475,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0465,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0436,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0406;                                 !- Value Until Time 24

OS:Schedule:Day,
  {2c9752db-1851-4128-942c-b62d2959003d}, !- Handle
  T24R_Comp_JunWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0356,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0327,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0317,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0317,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0307,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0317,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0337,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0356,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0386,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0426,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0446,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0446,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0455,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0455,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0455,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0465,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0475,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0485,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0485,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0485,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0485,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0475,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0436,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0406;                                 !- Value Until Time 24

OS:Schedule:Day,
  {53fcc054-5971-4518-aca0-cf8aa7daccab}, !- Handle
  T24R_Comp_JulWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0357,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0347,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0347,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0336,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0347,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0347,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0368,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0399,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0441,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0462,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0473,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0483,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0494,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0494,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0504,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0515,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0515,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0504,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0504,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0504,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0494,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0462,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0431;                                 !- Value Until Time 24

OS:Schedule:Day,
  {709b82b0-be46-4048-86d3-7db9f2f08ad3}, !- Handle
  T24R_Comp_JulWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0347,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0336,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0336,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0326,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0336,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0357,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0378,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.041,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0452,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0473,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0473,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0483,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0483,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0483,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0494,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0504,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0515,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0515,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0515,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0515,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0504,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0462,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0431;                                 !- Value Until Time 24

OS:Schedule:Day,
  {179d7b38-acec-4306-a30c-50d6cd9582b5}, !- Handle
  T24R_Comp_AugWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0364,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0343,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0333,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0333,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0323,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0333,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0333,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0354,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0384,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0424,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0444,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0455,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0465,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0475,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0475,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0485,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0495,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0495,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0485,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0485,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0485,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0475,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0444,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0414;                                 !- Value Until Time 24

OS:Schedule:Day,
  {8c9734c1-3738-42bc-98b5-6b2e8ee33d32}, !- Handle
  T24R_Comp_AugWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0364,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0333,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0323,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0323,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0313,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0323,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0343,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0364,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0394,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0434,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0455,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0455,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0465,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0465,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0465,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0475,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0485,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0495,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0495,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0495,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0495,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0485,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0444,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0414;                                 !- Value Until Time 24

OS:Schedule:Day,
  {10cb9a52-9329-48a2-9b8b-72374dbe2af9}, !- Handle
  T24R_Comp_SepWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0346,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0326,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0317,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0317,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0307,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0317,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0317,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0336,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0365,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0403,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0422,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0432,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0442,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0451,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0451,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0461,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.047,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.047,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0461,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0461,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0461,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0451,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0422,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0394;                                 !- Value Until Time 24

OS:Schedule:Day,
  {2f430bad-b8a6-4545-a3ae-fbc02952a7cd}, !- Handle
  T24R_Comp_SepWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0346,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0317,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0307,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0307,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0298,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0307,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0326,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0346,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0374,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0413,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0432,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0432,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0442,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0442,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0442,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0451,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0461,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.047,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.047,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.047,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.047,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0461,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0422,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0394;                                 !- Value Until Time 24

OS:Schedule:Day,
  {63676530-b981-4524-b526-35b8b94db8d1}, !- Handle
  T24R_Comp_OctWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0349,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.032,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.032,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.031,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.032,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.032,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.034,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0369,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0407,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0427,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0437,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0446,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0456,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0456,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0466,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0475,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0475,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0466,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0466,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0466,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0456,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0427,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0398;                                 !- Value Until Time 24

OS:Schedule:Day,
  {a35334d1-87b5-4ad7-a6da-541f8be2a393}, !- Handle
  T24R_Comp_OctWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0349,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.032,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.031,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.031,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0301,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.031,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.033,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0349,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0378,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0417,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0437,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0437,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0446,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0446,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0446,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0456,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0466,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0475,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0475,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0475,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0475,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0466,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0427,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0398;                                 !- Value Until Time 24

OS:Schedule:Day,
  {b44c22bf-d97d-4264-8690-cde5a4d0bcc2}, !- Handle
  T24R_Comp_NovWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0356,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0337,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0327,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0327,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0317,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0327,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0327,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0347,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0376,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0416,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0436,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0446,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0455,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0465,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0465,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0475,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0485,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0485,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0475,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0475,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0475,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0465,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0436,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0406;                                 !- Value Until Time 24

OS:Schedule:Day,
  {e306905e-4395-4e3a-9d34-378dc475f14e}, !- Handle
  T24R_Comp_NovWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0356,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0327,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0317,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0317,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0307,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0317,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0337,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0356,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0386,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0426,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0446,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0446,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0455,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0455,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0455,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0465,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0475,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0485,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0485,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0485,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0485,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0475,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0436,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0406;                                 !- Value Until Time 24

OS:Schedule:Day,
  {17d9d4f2-704e-4346-94e4-64a3ffdc2412}, !- Handle
  T24R_Comp_DecWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0374,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0354,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0343,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0343,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0333,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0343,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0343,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0364,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0395,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0437,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0458,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0468,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0478,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0489,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0489,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0499,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.051,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.051,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0499,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0499,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0499,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0489,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0458,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0426;                                 !- Value Until Time 24

OS:Schedule:Day,
  {af64f232-8c7b-44b9-9fbd-d85e9f78b1e0}, !- Handle
  T24R_Comp_DecWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0374,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0343,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0333,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0333,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0322,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0333,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0354,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0374,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0406,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0447,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0468,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0468,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0478,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0478,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0478,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0489,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0499,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.051,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.051,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.051,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.051,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0499,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0458,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0426;                                 !- Value Until Time 24

OS:Schedule:Day,
  {e3b10068-2fdf-4049-a887-f94d79dac5d2}, !- Handle
  T24R_Dish_WEH,                          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0591,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0176,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0759,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0535,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0014,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0079,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.019,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0148,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.004,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0527,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.191,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0938,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0514,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0012,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0115,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.088,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0108,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0806,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0874,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0529,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0238,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0536;                                 !- Value Until Time 24

OS:Schedule:Day,
  {e3989a7f-b0b3-4f27-aaaf-f1f6d8c8f3af}, !- Handle
  T24R_Dish_WD,                           !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0934,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0428,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0386,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0726,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0867,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0109,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0235,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.029,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0023,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0695,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0752,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.078,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0692,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0196,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1222,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1027,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {84f0b842-93c2-485a-9c59-119e711f83ee}, !- Handle
  T24R_Wash_WEH,                          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0016,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0001,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0008,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0009,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0378,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0548,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0824,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1118,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1974,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1285,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0832,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0469,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0496,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0563,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0325,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0842,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0666,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0503,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0519,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0671,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0172,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0079;                                 !- Value Until Time 24

OS:Schedule:Day,
  {d19bcf5a-ea6f-40a1-8172-cedc8dea1f24}, !- Handle
  T24R_Wash_WD,                           !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0103,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0039,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0147,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0475,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0466,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1195,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0981,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0524,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0405,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0745,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0387,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0807,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.039,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0451,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0409,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0151,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0203,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0623,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0229,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0211;                                 !- Value Until Time 24

OS:Schedule:Day,
  {c2bc52e9-b360-4c2d-9843-53bd48f5dce3}, !- Handle
  T24R_Dry_WEH,                           !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0128,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0016,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0001,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0008,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0009,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0378,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0548,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0824,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1118,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1974,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1285,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0832,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0469,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0496,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0563,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0325,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0842,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0666,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0503,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0519,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0671,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0172;                                 !- Value Until Time 24

OS:Schedule:Day,
  {bf5acfb5-8834-47a5-9cbb-f6c8d7d71681}, !- Handle
  T24R_Dry_WD,                            !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0189,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0103,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0039,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0147,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0475,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0466,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1195,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0981,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0524,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0405,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0745,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0387,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0807,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.039,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0451,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0409,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0151,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0203,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0623,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0229;                                 !- Value Until Time 24

OS:Schedule:Day,
  {ebc68404-01cf-4533-8ef3-a9d174511f8f}, !- Handle
  T24R_Cook_JanWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0055,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0044,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0033,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0033,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0033,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0055,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0109,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0295,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0525,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0525,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0503,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0602,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0689,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0645,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0678,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0744,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0996,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1521,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1411,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0788,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.035,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0153,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0098,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0055;                                 !- Value Until Time 24

OS:Schedule:Day,
  {f760f9c0-baa9-4061-a763-7c7e513c3a9d}, !- Handle
  T24R_Cook_JanWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0055,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0044,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0044,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0044,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0044,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0153,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0208,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0274,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0284,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0241,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.023,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0317,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0383,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.035,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0372,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0569,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1258,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2111,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1969,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1072,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0459,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0219,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0131,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0109;                                 !- Value Until Time 24

OS:Schedule:Day,
  {22a3a562-1ef8-40fb-82fd-ed6e48fa96ed}, !- Handle
  T24R_Cook_FebWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0053,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0043,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0032,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0032,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0032,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0053,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0107,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0288,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0511,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0511,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.049,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0586,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0671,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0628,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.066,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0724,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0969,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.148,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1374,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0767,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0341,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0149,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0096,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0053;                                 !- Value Until Time 24

OS:Schedule:Day,
  {69754a0e-c209-44d4-bf6f-04591d606a89}, !- Handle
  T24R_Cook_FebWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0053,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0043,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0043,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0043,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0043,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0149,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0202,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0266,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0277,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0234,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0224,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0309,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0373,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0341,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0362,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0554,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1225,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2055,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1917,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1044,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0447,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0213,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0128,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0107;                                 !- Value Until Time 24

OS:Schedule:Day,
  {f4d025f0-5280-4dc6-993a-82fe9b6b6b54}, !- Handle
  T24R_Cook_MarWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0054,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0043,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0032,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0032,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0032,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0054,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0107,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.029,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0516,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0516,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0494,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0591,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0677,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0634,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0666,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.073,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0977,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1493,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1385,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0773,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0344,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.015,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0097,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0054;                                 !- Value Until Time 24

OS:Schedule:Day,
  {ead1312f-49db-4644-b22f-9c98765f4c22}, !- Handle
  T24R_Cook_MarWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0054,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0043,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0043,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0043,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0043,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.015,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0204,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0269,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0279,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0236,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0226,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0311,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0376,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0344,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0365,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0558,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1235,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2073,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1933,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1053,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0451,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0215,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0129,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0107;                                 !- Value Until Time 24

OS:Schedule:Day,
  {cf67b995-057c-4914-9997-235f01338857}, !- Handle
  T24R_Cook_AprWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0044,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0036,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0027,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0027,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0027,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0044,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0089,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.024,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0427,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0427,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0409,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0489,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.056,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0525,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0551,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0605,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0809,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1236,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1147,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.064,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0284,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0124,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.008,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0044;                                 !- Value Until Time 24

OS:Schedule:Day,
  {83b29ab5-ffe3-4557-8538-d39ba5980824}, !- Handle
  T24R_Cook_AprWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0044,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0036,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0036,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0036,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0036,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0124,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0169,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0222,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0231,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0196,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0187,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0258,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0311,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0284,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0302,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0462,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1022,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1716,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.16,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0871,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0373,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0178,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0107,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0089;                                 !- Value Until Time 24

OS:Schedule:Day,
  {39df86ce-64e9-4e98-8d85-0d2c0049ce52}, !- Handle
  T24R_Cook_MayWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0045,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0036,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0027,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0027,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0027,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0045,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0089,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0241,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0428,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0428,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.041,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.049,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0561,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0526,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0552,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0606,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0811,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1238,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1149,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0642,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0285,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0125,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.008,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0045;                                 !- Value Until Time 24

OS:Schedule:Day,
  {3ee71601-5e23-4934-a35d-f7754eda5fbb}, !- Handle
  T24R_Cook_MayWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0045,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0036,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0036,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0036,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0036,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0125,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0169,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0223,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0232,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0196,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0187,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0258,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0312,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0285,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0303,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0463,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1025,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.172,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1604,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0873,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0374,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0178,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0107,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0089;                                 !- Value Until Time 24

OS:Schedule:Day,
  {4a0445a4-fbf7-4033-be64-8c2bca99b6a2}, !- Handle
  T24R_Cook_JunWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0047,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0037,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0028,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0028,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0028,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0047,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0094,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0252,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0449,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0449,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.043,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0514,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0589,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0552,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.058,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0636,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0851,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.13,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1206,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0673,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0299,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0131,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0084,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0047;                                 !- Value Until Time 24

OS:Schedule:Day,
  {39e8661c-ffb0-4a31-959a-3467523b9421}, !- Handle
  T24R_Cook_JunWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0047,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0037,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0037,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0037,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0037,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0131,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0178,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0234,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0243,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0206,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0196,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0271,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0327,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0299,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0318,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0486,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1075,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1805,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1683,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0916,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0393,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0187,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0112,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0094;                                 !- Value Until Time 24

OS:Schedule:Day,
  {c24b305a-991b-4c44-a14a-d4520fe653af}, !- Handle
  T24R_Cook_JulWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.005,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.004,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.003,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.003,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.003,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.005,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0099,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0268,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0477,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0477,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0457,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0546,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0626,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0586,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0616,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0675,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0904,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.138,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1281,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0715,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0318,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0139,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0089,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.005;                                  !- Value Until Time 24

OS:Schedule:Day,
  {09a1906e-9ffe-41fc-82dd-ae324f9e545f}, !- Handle
  T24R_Cook_JulWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.005,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.004,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.004,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.004,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.004,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0139,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0189,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0248,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0258,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0218,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0209,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0288,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0348,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0318,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0338,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0516,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1142,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1916,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1787,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0973,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0417,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0199,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0119,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0099;                                 !- Value Until Time 24

OS:Schedule:Day,
  {c1c05f6b-1198-472c-b9c4-c7cd923fb1ac}, !- Handle
  T24R_Cook_AugWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0046,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0037,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0028,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0028,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0028,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0046,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0092,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0248,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0442,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0442,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0423,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0506,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.058,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0543,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.057,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0626,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0837,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1279,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1187,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0662,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0294,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0129,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0083,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0046;                                 !- Value Until Time 24

OS:Schedule:Day,
  {9e5417c9-2009-4dac-a04c-b1ded726e68f}, !- Handle
  T24R_Cook_AugWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0046,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0037,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0037,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0037,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0037,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0129,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0175,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.023,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0239,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0202,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0193,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0267,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0322,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0294,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0313,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0478,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1058,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1776,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1656,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0902,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0386,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0184,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.011,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0092;                                 !- Value Until Time 24

OS:Schedule:Day,
  {9afcad15-6cf3-49ac-9a1a-73f8d1fc907b}, !- Handle
  T24R_Cook_SepWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0046,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0037,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0028,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0028,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0028,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0046,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0092,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0249,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0443,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0443,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0425,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0508,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0581,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0545,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0572,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0628,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.084,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1283,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1191,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0665,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0295,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0129,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0083,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0046;                                 !- Value Until Time 24

OS:Schedule:Day,
  {64cdba2a-e81d-47e0-a05a-31ed3c837d85}, !- Handle
  T24R_Cook_SepWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0046,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0037,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0037,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0037,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0037,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0129,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0175,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0231,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.024,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0203,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0194,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0268,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0323,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0295,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0314,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.048,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1061,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1781,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1661,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0905,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0388,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0185,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0111,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0092;                                 !- Value Until Time 24

OS:Schedule:Day,
  {ff6c681e-aa6b-4db1-960b-8e00a1d90a0f}, !- Handle
  T24R_Cook_OctWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0046,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0037,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0028,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0028,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0028,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0046,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0092,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0248,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0442,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0442,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0423,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0506,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.058,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0543,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.057,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0626,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0837,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1279,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1187,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0662,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0294,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0129,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0083,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0046;                                 !- Value Until Time 24

OS:Schedule:Day,
  {601a0a82-bd05-480d-b2e0-4b98efd822ad}, !- Handle
  T24R_Cook_OctWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0046,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0037,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0037,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0037,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0037,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0129,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0175,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.023,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0239,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0202,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0193,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0267,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0322,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0294,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0313,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0478,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1058,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1776,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1656,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0902,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0386,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0184,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.011,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0092;                                 !- Value Until Time 24

OS:Schedule:Day,
  {f479343d-2b8c-4911-8319-7b9febe20688}, !- Handle
  T24R_Cook_NovWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0056,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0045,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0034,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0034,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0034,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0056,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0113,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0305,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0541,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0541,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0519,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.062,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0711,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0666,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0699,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0767,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1026,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1568,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1455,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0812,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0361,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0158,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0102,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0056;                                 !- Value Until Time 24

OS:Schedule:Day,
  {0ae0b59f-e027-4914-8f2e-06e48c373bcb}, !- Handle
  T24R_Cook_NovWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0056,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0045,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0045,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0045,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0045,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0158,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0214,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0282,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0293,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0248,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0237,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0327,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0395,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0361,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0384,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0587,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1297,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2177,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.203,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1105,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0474,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0226,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0135,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0113;                                 !- Value Until Time 24

OS:Schedule:Day,
  {efe488bd-46c2-43dc-87d8-b5acf240dc0a}, !- Handle
  T24R_Cook_DecWEH,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0058,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0047,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0035,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0035,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0035,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0058,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0117,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0315,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0561,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0561,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0537,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0642,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0736,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0689,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0724,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0794,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1063,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1624,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1507,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0841,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0374,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0164,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0105,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0058;                                 !- Value Until Time 24

OS:Schedule:Day,
  {a29157f4-fe6c-4f53-87ac-8bd83facfb12}, !- Handle
  T24R_Cook_DecWD,                        !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0058,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0047,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0047,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0047,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0047,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0164,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0222,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0292,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0304,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0257,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0245,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0339,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0409,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0374,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0397,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0607,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1343,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2254,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2102,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1145,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0491,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0234,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.014,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0117;                                 !- Value Until Time 24

OS:Schedule:Day,
  {d4bc78f7-2435-4c43-95a9-e65112b49a84}, !- Handle
  T24R_Refr12_JanWEH,                     !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0341,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0327,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0321,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0313,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0301,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0299,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0305,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0334,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0388,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0374,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0368,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0375,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0381,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0386,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.038,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0395,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.038,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0405,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0444,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0433,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.042,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0402,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0363,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0375;                                 !- Value Until Time 24

OS:Schedule:Day,
  {6c999584-eb73-4d32-b520-e69c8abe6c8f}, !- Handle
  T24R_Refr12_JanWD,                      !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0327,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0322,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0311,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0306,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0296,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0304,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0348,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0387,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0374,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0342,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0333,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0337,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
