  0.0351,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0342,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0351,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0353,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0359,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0394,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.043,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0434,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.041,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0389,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0363,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0329;                                 !- Value Until Time 24

OS:Schedule:Day,
  {bf667f3f-5860-4aea-b8ba-b243a2af1834}, !- Handle
  T24R_Refr12_FebWEH,                     !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0345,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0324,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0315,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0303,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0301,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0306,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0335,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0388,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0375,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0369,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0376,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0384,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0389,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0384,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0398,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0385,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.041,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0448,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0437,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0424,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0407,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0368,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0378;                                 !- Value Until Time 24

OS:Schedule:Day,
  {0461b4c2-cbf7-4dc1-84be-022078980efd}, !- Handle
  T24R_Refr12_FebWD,                      !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0332,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0325,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0314,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0309,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0298,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0306,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0349,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0388,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0375,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0343,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0334,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0339,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0353,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0345,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0354,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0357,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0366,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0401,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0437,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0439,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0416,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0394,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0368,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0335;                                 !- Value Until Time 24

OS:Schedule:Day,
  {2dc91bcf-ce4b-47d1-b19b-63ede247320c}, !- Handle
  T24R_Refr12_MarWEH,                     !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0355,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0339,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0324,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0312,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.031,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0316,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0344,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0394,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0382,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0375,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0382,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0389,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0395,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.039,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0404,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0395,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0421,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0455,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0446,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0433,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0416,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0382,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0387;                                 !- Value Until Time 24

OS:Schedule:Day,
  {cabf4f13-de04-442d-bfb9-5f164474a625}, !- Handle
  T24R_Refr12_MarWD,                      !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0342,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0318,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0307,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0302,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0293,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0302,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0341,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0376,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0363,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0334,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0325,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.033,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0342,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0335,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0343,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0347,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0357,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0392,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0426,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0427,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0406,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0386,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0361,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0332;                                 !- Value Until Time 24

OS:Schedule:Day,
  {f1e3a092-0a01-43db-843b-9a37e997a01a}, !- Handle
  T24R_Refr12_AprWEH,                     !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0359,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0343,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0337,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0328,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0317,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0315,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0322,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0349,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0397,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0386,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0379,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0387,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0395,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0401,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0396,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0407,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0425,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0457,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0448,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0437,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0419,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0386,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.039;                                  !- Value Until Time 24

OS:Schedule:Day,
  {d80102b1-63c7-43c4-8dd7-a9da4763fcc1}, !- Handle
  T24R_Refr12_AprWD,                      !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0342,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0334,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0322,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0317,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0307,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0317,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0358,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0394,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.038,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0349,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.034,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0345,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0358,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.035,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0358,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0362,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0373,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.041,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0445,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0447,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0425,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0404,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0378,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0347;                                 !- Value Until Time 24

OS:Schedule:Day,
  {0dc88aa0-c58d-4a44-8c99-5d3965d6159a}, !- Handle
  T24R_Refr12_MayWEH,                     !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0371,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0354,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0348,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.034,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0331,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0329,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0338,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0361,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0404,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0395,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0387,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0394,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0402,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0408,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0404,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0414,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.041,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0434,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0464,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0456,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0445,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0428,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0397,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0396;                                 !- Value Until Time 24

OS:Schedule:Day,
  {e0f7dc08-9451-42eb-a8ec-21a1022645cf}, !- Handle
  T24R_Refr12_MayWD,                      !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.036,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0349,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0338,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0333,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0324,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0337,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0374,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0404,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0391,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0363,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0353,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0358,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.037,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0364,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.037,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0376,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0392,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.043,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0463,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0461,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0442,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0423,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0397,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.037;                                  !- Value Until Time 24

OS:Schedule:Day,
  {f0503ff5-ddb8-4e8c-ac1c-48c3d9b8e6fb}, !- Handle
  T24R_Refr12_JunWEH,                     !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0392,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0374,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0368,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.036,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0353,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0352,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0365,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0384,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0418,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0412,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0403,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.041,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0419,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0425,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0423,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0429,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0432,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0454,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0477,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0471,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0463,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0444,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0418,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0408;                                 !- Value Until Time 24

OS:Schedule:Day,
  {098abbcd-4293-40c3-967d-d6a7dc89d1cd}, !- Handle
  T24R_Refr12_JunWD,                      !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.038,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0367,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0357,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0351,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0345,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0362,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0394,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0418,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0405,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0378,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0368,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0373,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0383,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.038,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0384,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0391,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0411,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0451,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0482,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0476,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.046,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0444,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0418,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0395;                                 !- Value Until Time 24

OS:Schedule:Day,
  {930d0da0-845c-4ece-b1ac-8f0ff9ea1f29}, !- Handle
  T24R_Refr12_JulWEH,                     !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0404,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0345,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.034,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0332,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0327,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0327,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0341,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0359,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0385,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0383,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0374,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0381,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.039,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0396,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0395,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0397,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0403,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0423,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0439,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0434,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0428,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0411,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0393,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0379;                                 !- Value Until Time 24

OS:Schedule:Day,
  {6d032fe4-7690-4cff-ae43-102a9dfd1072}, !- Handle
  T24R_Refr12_JulWD,                      !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0398,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0401,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.039,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0384,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0379,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0431,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0452,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.044,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0416,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0405,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.041,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0418,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0416,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0416,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0425,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0452,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0494,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0522,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0511,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0495,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.048,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0454,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0433;                                 !- Value Until Time 24

OS:Schedule:Day,
  {11250441-70fc-4543-b62d-266a71bfdb3b}, !- Handle
  T24R_Refr12_AugWEH,                     !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0403,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0426,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.042,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0411,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0405,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0405,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0422,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0445,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0476,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0473,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0462,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0471,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0482,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.049,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0488,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0491,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0523,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0542,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0535,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0527,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0507,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0486,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0468;                                 !- Value Until Time 24

OS:Schedule:Day,
  {49296c0c-7876-43db-83b1-80d5a1672e0f}, !- Handle
  T24R_Refr12_AugWD,                      !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0398,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0365,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0355,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0349,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0345,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0364,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0392,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0412,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0377,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0367,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.037,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0378,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0377,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0378,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0387,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0411,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0449,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0475,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0466,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0451,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0437,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0413,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0394;                                 !- Value Until Time 24

OS:Schedule:Day,
  {d4c28011-4913-4192-8d60-3c4fed3fcc02}, !- Handle
  T24R_Refr12_SepWEH,                     !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0405,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0386,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0379,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0371,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0366,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0366,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0381,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0406,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.043,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0427,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0417,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0425,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0435,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0442,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.044,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0443,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0452,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0472,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0488,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0482,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0474,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0455,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0434,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0418;                                 !- Value Until Time 24

OS:Schedule:Day,
  {d5b9efb9-eb34-4c3c-819b-aab53d9d4d91}, !- Handle
  T24R_Refr12_SepWD,                      !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0396,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0382,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0372,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0366,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0361,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0381,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0411,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0434,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0422,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0398,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0388,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0393,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0401,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.04,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0409,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0436,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0475,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0501,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0489,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0474,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0458,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0433,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0414;                                 !- Value Until Time 24

OS:Schedule:Day,
  {e760b02f-5b73-482e-8761-18eb5cadb79a}, !- Handle
  T24R_Refr12_OctWEH,                     !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0326,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.032,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0313,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0305,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0304,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0314,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0337,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0369,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.036,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0351,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0358,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0365,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0372,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.037,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0379,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0378,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0399,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0423,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0416,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0407,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0391,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0364,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.036;                                  !- Value Until Time 24

OS:Schedule:Day,
  {efcfaf62-bb15-424e-80e5-b45f9cd32af2}, !- Handle
  T24R_Refr12_OctWD,                      !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0365,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0372,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0361,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0355,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0347,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0362,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0399,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0431,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0416,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0383,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0372,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0378,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0391,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0387,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0393,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0419,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.046,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0493,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0488,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0469,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.045,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0422,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0393;                                 !- Value Until Time 24

OS:Schedule:Day,
  {2c956b38-cffd-4249-b109-c0316ab00486}, !- Handle
  T24R_Refr12_NovWEH,                     !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0347,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0364,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0388,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0348,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0334,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0332,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0338,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0369,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0426,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0412,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0406,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0413,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0421,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0427,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0421,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0436,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0423,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.045,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0489,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0478,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0464,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0445,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0404,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0414;                                 !- Value Until Time 24

OS:Schedule:Day,
  {6c085a86-2540-4cf9-a9c7-d4e247403499}, !- Handle
  T24R_Refr12_NovWD,                      !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0334,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0327,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0316,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0311,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.03,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0309,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0352,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.039,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0377,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0345,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0336,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0341,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0355,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0348,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0357,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.036,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0369,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0404,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0439,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0441,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0419,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0397,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0371,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0339;                                 !- Value Until Time 24

OS:Schedule:Day,
  {5ff8b27b-4119-46d4-a86a-da16189c5c75}, !- Handle
  T24R_Refr12_DecWEH,                     !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0341,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0327,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0321,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0313,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0301,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0299,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0305,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0334,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0388,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0374,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0368,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0374,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0381,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0386,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0379,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0393,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0378,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0404,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0443,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0432,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0418,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0401,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0361,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0374;                                 !- Value Until Time 24

OS:Schedule:Day,
  {8d5df688-7cd6-4e1a-9f6c-3617eee6f47c}, !- Handle
  T24R_Refr12_DecWD,                      !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0328,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0322,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0311,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0307,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0296,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0305,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0349,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0387,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0374,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0342,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0333,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0338,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0351,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0343,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0352,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0355,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0362,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0396,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0432,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0436,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0412,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0391,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0364,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0331;                                 !- Value Until Time 24

OS:Schedule:Day,
  {bfbc3462-46c8-4aa4-a980-09ccedd7b8b5}, !- Handle
  AssemblyOccupancySun,                   !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8bafcb7b-da2f-44fd-8aa4-fc970be33863}, !- Handle
  AssemblyOccupancyWD,                    !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7eba3710-7eee-4c82-a159-a8edf9196b24}, !- Handle
  AssemblyOccupancySat,                   !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.6,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.6,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- Handle
  OnDay,                                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {29984524-f9fa-4e8e-8aa7-f9b8bd254aec}, !- Handle
  ResidentialLivingOccupancySun,          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Day,
  {e48435b0-cbac-417f-bbef-9d204ae588b4}, !- Handle
  ResidentialLivingOccupancyWD,           !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Day,
  {12c4ba02-033d-49ea-b2a7-e834b2945b05}, !- Handle
  ResidentialLivingOccupancySat,          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Day,
  {2204eb52-2bc2-43dd-bc0d-ccd964e1abeb}, !- Handle
  ResidentialCommonOccupancySun,          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {d961c532-f3c6-49c2-8fa5-eb9d9092ecd8}, !- Handle
  ResidentialCommonOccupancyWD,           !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {ebc9db68-d1ab-4704-ab82-8dffb2fd8fc2}, !- Handle
  ResidentialCommonOccupancySat,          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {27f6d119-be6c-402b-bef5-c1ab3b16d827}, !- Handle
  ResidentialLivingHVACAvailSun,          !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {8c46f823-5a79-418c-84bd-967c568fbc7b}, !- Handle
  ResidentialLivingHVACAvailWD,           !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d28fcaf8-a308-4ed7-a129-332c9d69c1ac}, !- Handle
  ResidentialLivingHVACAvailSat,          !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b6694e42-5773-4b74-8710-84069dd40959}, !- Handle
  AllOnHVACAvailDay,                      !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b88ade3c-a7b2-42df-af18-20c936a4b6ab}, !- Handle
  AssemblyReceptacleSun,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.65,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.65,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.65,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {48e9e94e-3504-48c3-8614-8fb3663052be}, !- Handle
  AssemblyReceptacleWD,                   !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.75,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.75,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.75,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.75,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.75,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {7da836f8-cff6-4fa5-9cb4-85bdc4f90471}, !- Handle
  AssemblyReceptacleSat,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {ae8a007e-f36b-43d8-b117-4363213db8a0}, !- Handle
  GuestRoom101-RecptSch-da1,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0411457,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0377979,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0357493,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0356285,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0338103,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0366068,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0412189,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.044402,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0418036,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0402886,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0409262,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0402365,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0398907,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0411267,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0431975,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0454026,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0510283,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0575447,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0618535,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.064391,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0667853,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662241,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0591957,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0504079;                              !- Value Until Time 24

OS:Schedule:Day,
  {e0d3fd92-2420-41fb-8297-9e71d830c24e}, !- Handle
  GuestRoom101-RecptSch-da2,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0410443,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0373514,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035881,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0356588,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0339541,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0367607,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0420084,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.045293,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0420251,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0394875,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0399129,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0399129,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0400116,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0409247,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0424079,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0436105,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0493276,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0568558,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0619542,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0652597,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0681207,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0676731,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.059986,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0512486;                              !- Value Until Time 24

OS:Schedule:Day,
  {650c123d-c68d-471a-87c5-d50086a885f5}, !- Handle
  GuestRoom101-RecptSch-da3,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b98ea5f6-f05a-40d0-8d33-142774b4fa11}, !- Handle
  GuestRoom101-RecptSch-da4,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0380122,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0348188,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.032845,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0327039,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0310433,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0337247,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0379691,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0409503,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0386378,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0371583,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0377505,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0370831,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0367525,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0379209,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0399118,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.042027,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0471852,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0532459,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0573697,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0597476,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.061962,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0614938,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0549157,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0467282;                              !- Value Until Time 24

OS:Schedule:Day,
  {beb6bb14-6ed7-4258-9495-bb57128f754e}, !- Handle
  GuestRoom101-RecptSch-da5,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.037931,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0344248,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0329767,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0327544,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.031185,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0338564,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0387264,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0417786,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0388594,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0364098,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.036802,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.036802,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0368937,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0377492,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0391545,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0402895,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0455712,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0526014,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0574502,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0605537,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0632348,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0628457,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0556636,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0474351;                              !- Value Until Time 24

OS:Schedule:Day,
  {75cd73aa-3e53-45b2-b131-5655531ef884}, !- Handle
  GuestRoom101-RecptSch-da6,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0364152,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033337,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0314904,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0313594,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0297463,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0321974,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0361539,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0390776,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0370408,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0358693,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0364615,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0358164,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0354636,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0366319,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0384501,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0404279,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0453305,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.050951,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0547546,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0569951,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0591268,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0587514,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0525885,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0446958;                              !- Value Until Time 24

OS:Schedule:Day,
  {6797c8b8-b550-46fa-bab3-a8e2ed8ed358}, !- Handle
  GuestRoom101-RecptSch-da7,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.036324,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0329329,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0316221,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0313999,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.029878,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0323291,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0369112,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.039916,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0372624,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0351107,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0355029,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0355029,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0355946,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0364501,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0376928,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0387127,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0437065,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0502842,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0548452,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0578436,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0603976,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0601357,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0533465,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0454756;                              !- Value Until Time 24

OS:Schedule:Day,
  {e8148bf6-3d72-4caf-81f9-e3744eba2690}, !- Handle
  GuestRoom101-RecptSch-da8,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0356183,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0325726,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0306958,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0305749,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0291043,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0313452,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0350138,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0378151,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0362619,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0354911,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0360085,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0353611,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0351759,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0362492,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0380099,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0399028,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0444225,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0495722,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.053078,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0552831,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0573674,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0570295,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0512365,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0435762;                              !- Value Until Time 24

OS:Schedule:Day,
  {8fa38aa9-7a95-4bd5-acd5-6cb80fbee135}, !- Handle
  GuestRoom101-RecptSch-da9,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0355169,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0321382,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0308073,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0305851,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0292158,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0314567,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0357912,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0386939,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0364935,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0347324,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0350375,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0350375,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0352968,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0360372,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0372325,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0381572,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0427784,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0489055,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0531887,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0561619,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0586684,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0584542,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0519824,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0443966;                              !- Value Until Time 24

OS:Schedule:Day,
  {90cf01b7-88d7-421e-a4af-aed1d13ae2e9}, !- Handle
  GuestRoom101-RecptSch-da10,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0333694,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0304358,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0286964,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0285654,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0271625,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0291731,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0325539,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0352753,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0340231,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0334704,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0339402,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0333152,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0331653,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0341911,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0358144,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0376396,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0418017,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0464332,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0496885,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.051734,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0536809,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0534582,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0480682,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0408627;                              !- Value Until Time 24

OS:Schedule:Day,
  {9eeeb75f-904a-41ab-b848-b03f611d1318}, !- Handle
  GuestRoom101-RecptSch-da11,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0332781,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0300015,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0287857,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0285857,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.027264,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0292847,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0333191,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0361218,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0342749,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0327319,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0330017,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0330017,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0332963,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0339791,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0350491,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0359264,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0401697,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0457887,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0498093,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0526007,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0549819,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0548403,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0488363,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0416203;                              !- Value Until Time 24

OS:Schedule:Day,
  {9379974b-903d-4bcb-b0c6-ff8784b38628}, !- Handle
  GuestRoom101-RecptSch-da12,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.032084,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0292381,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0275189,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0273879,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0260526,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0279956,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0312037,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0338373,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0327075,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0322197,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0326593,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0320141,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0318441,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0328498,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0344155,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0361832,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0401524,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0446112,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0477817,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0497696,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0516488,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0514937,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0463369,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0393341;                              !- Value Until Time 24

OS:Schedule:Day,
  {a6dae792-b481-414d-9b92-bb8e3beca554}, !- Handle
  GuestRoom101-RecptSch-da13,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0319928,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.028824,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0276183,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0274183,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0261742,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0281172,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0319488,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0346636,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0329392,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.031461,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0317006,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0317006,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0319751,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0326579,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0336703,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0344699,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0385406,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0439668,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0478823,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.050606,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0529296,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0528759,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0470949,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0401019;                              !- Value Until Time 24

OS:Schedule:Day,
  {b64e5b41-bb8d-47e2-8ac7-5eaf364c3065}, !- Handle
  GuestRoom101-RecptSch-da14,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0334193,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0305088,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0287027,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0285919,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0271687,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0291794,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.032445,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0352129,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0340751,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.033572,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0340793,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0334219,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0332266,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0342999,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0358878,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0376778,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0417945,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0463887,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0496289,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0516613,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0535829,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05345,                                !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0481054,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0408732;                              !- Value Until Time 24

OS:Schedule:Day,
  {6bbb2b30-8981-40f7-8110-2295b6315142}, !- Handle
  GuestRoom101-RecptSch-da15,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0333077,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0300744,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0288142,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.028592,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0272903,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0292909,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0332345,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0360918,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0342965,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0328031,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0330881,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0330881,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0333373,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0340777,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0351104,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0359201,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0401281,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.045722,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0497396,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0525502,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0549062,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0548748,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0488837,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0417341;                              !- Value Until Time 24

OS:Schedule:Day,
  {702afd54-cf79-4e08-87a0-df2bbde8b48e}, !- Handle
  GuestRoom101-RecptSch-da16,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.034732,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0316842,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0298205,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0297097,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0282966,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0304123,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0339082,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0366762,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0353778,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0347041,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0351215,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0344641,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0343264,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0353321,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0370574,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0389624,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.043264,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0481461,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0515691,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0537388,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0557756,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0555498,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0499628,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0424204;                              !- Value Until Time 24

OS:Schedule:Day,
  {49290e1a-a565-4e5f-ab4b-fdd9e6621636}, !- Handle
  GuestRoom101-RecptSch-da17,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0346205,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0312276,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0299421,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0297198,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0284182,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0305339,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0346756,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0375551,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0355891,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0339029,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0341303,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0341303,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0344371,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0351199,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0362678,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0371825,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0415855,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0474572,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0516697,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0546177,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0571212,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0569968,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0507632,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0432915;                              !- Value Until Time 24

OS:Schedule:Day,
  {7ef19313-edf4-4e91-9e21-c3a8c0e71005}, !- Handle
  GuestRoom101-RecptSch-da18,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0366367,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0334838,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0315947,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.031484,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0299557,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0323017,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0361431,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0389839,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0372723,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0362685,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0367556,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0360881,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0358928,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0369461,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0387865,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0408067,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.045479,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0508793,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0546002,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0568851,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.059037,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0586961,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0526685,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0447432;                              !- Value Until Time 24

OS:Schedule:Day,
  {10d040fc-8789-459c-9a2c-f5135779a341}, !- Handle
  GuestRoom101-RecptSch-da19,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0365251,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0330594,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0317163,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0314941,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0300874,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0324233,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0369004,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.039885,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0374736,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0354895,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0357544,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0357544,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0360035,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.036744,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.038007,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0390268,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0438328,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0502126,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0546907,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0577539,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0603725,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0601208,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0534468,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0456143;                              !- Value Until Time 24

OS:Schedule:Day,
  {9a1db8f4-c88d-4229-b654-d79c1a343c7a}, !- Handle
  GuestRoom101-RecptSch-da20,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0388912,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0356908,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0337342,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0336234,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0319224,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0344987,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0386279,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0416515,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.039537,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0382655,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0388778,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0381901,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0378696,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.039048,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0410036,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0431017,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.048177,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0540379,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0580669,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0604094,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0626189,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0622204,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0557322,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0474685;                              !- Value Until Time 24

OS:Schedule:Day,
  {bc221db6-a7f8-47e8-b716-ace189c46aec}, !- Handle
  GuestRoom101-RecptSch-da21,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0387797,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0352564,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0338558,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0336335,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0320541,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0346203,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0393953,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0425425,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0397383,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0374662,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0378563,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0378563,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0379803,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0388359,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.040214,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0413015,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0465307,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0533711,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0581575,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0612782,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0639544,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0636654,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0565105,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0483801;                              !- Value Until Time 24

OS:Schedule:Day,
  {ec56036f-a02f-4dcc-ae08-46900e8b4751}, !- Handle
  GuestRoom101-RecptSch-da22,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0404943,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0371565,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0351302,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0350093,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0332609,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0360675,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0404845,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0436101,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04114,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0396927,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0403404,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0396628,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0392847,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0405207,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0425338,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0447591,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05019,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0565589,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0608101,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0632677,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0656146,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.065101,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0582098,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0495493;                              !- Value Until Time 24

OS:Schedule:Day,
  {0888d85d-1fa9-450e-b351-f2f3d0c163f9}, !- Handle
  GuestRoom101-RecptSch-da23,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0403929,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0367322,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035274,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0350295,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0333825,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0361891,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0412741,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0444688,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0413837,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0388915,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0393391,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0393391,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0394055,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0403187,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0417443,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0429469,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0485114,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0558922,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0609107,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0641688,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.06695,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0665378,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.058988,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0504001;                              !- Value Until Time 24

OS:Schedule:Day,
  {98a1892c-38be-4e54-b1e1-b01cd914d954}, !- Handle
  GuestRoom101-RecptSch-da24,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0415414,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0381582,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0361339,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0360232,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.034207,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0370712,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.041661,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0448098,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0421972,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0406002,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0412802,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0406128,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0402447,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0414908,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0435615,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.045812,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0514257,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0579774,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0623115,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0648267,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0672089,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0666377,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0595537,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0507347;                              !- Value Until Time 24

OS:Schedule:Day,
  {57dff2dd-a0aa-4de1-82e5-5c10f0df066c}, !- Handle
  GuestRoom101-RecptSch-da25,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0414298,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0377137,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0362555,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0360332,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0343185,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0371928,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0424384,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0457109,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0424186,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0398213,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.040279,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.040279,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0403555,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0412686,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0427619,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0440321,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0497593,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0573107,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0624222,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0657156,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0685544,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0680624,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0603319,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0515956;                              !- Value Until Time 24

OS:Schedule:Day,
  {e88eaab5-e836-4785-8b51-7a0ef72a4fc4}, !- Handle
  GuestRoom102-RecptSch-da1,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0411457,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0377979,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0357493,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0356285,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0338103,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0366068,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0412189,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.044402,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0418036,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0402886,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0409262,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0402365,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0398907,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0411267,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0431975,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0454026,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0510283,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0575447,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0618535,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.064391,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0667853,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662241,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0591957,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0504079;                              !- Value Until Time 24

OS:Schedule:Day,
  {dad63d0e-1870-4275-9ca3-eb53716fe42a}, !- Handle
  GuestRoom102-RecptSch-da2,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0410443,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0373514,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035881,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0356588,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0339541,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0367607,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0420084,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.045293,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0420251,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0394875,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0399129,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0399129,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0400116,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0409247,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0424079,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0436105,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0493276,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0568558,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0619542,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0652597,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0681207,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0676731,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.059986,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0512486;                              !- Value Until Time 24

OS:Schedule:Day,
  {5696aa78-b7ee-4d63-bac5-015ad338802a}, !- Handle
  GuestRoom102-RecptSch-da3,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9aa13f06-9e9c-4724-b6ac-0651803e59f4}, !- Handle
  GuestRoom102-RecptSch-da4,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0380122,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0348188,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.032845,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0327039,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0310433,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0337247,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0379691,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0409503,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0386378,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0371583,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0377505,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0370831,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0367525,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0379209,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0399118,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.042027,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0471852,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0532459,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0573697,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0597476,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.061962,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0614938,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0549157,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0467282;                              !- Value Until Time 24

OS:Schedule:Day,
  {78b573d8-f6c2-467a-b683-1cbed4ff578d}, !- Handle
  GuestRoom102-RecptSch-da5,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.037931,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0344248,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0329767,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0327544,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.031185,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0338564,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0387264,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0417786,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0388594,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0364098,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.036802,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.036802,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0368937,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0377492,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0391545,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0402895,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0455712,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0526014,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0574502,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0605537,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0632348,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0628457,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0556636,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0474351;                              !- Value Until Time 24

OS:Schedule:Day,
  {ad6543ad-b801-4677-8486-e32229ccfe38}, !- Handle
  GuestRoom102-RecptSch-da6,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0364152,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033337,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0314904,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0313594,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0297463,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0321974,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0361539,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0390776,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0370408,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0358693,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0364615,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0358164,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0354636,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0366319,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0384501,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0404279,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0453305,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.050951,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0547546,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0569951,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0591268,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0587514,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0525885,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0446958;                              !- Value Until Time 24

OS:Schedule:Day,
  {ddd1e3f4-527d-49c1-9293-38ff6a3559b3}, !- Handle
  GuestRoom102-RecptSch-da7,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.036324,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0329329,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0316221,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0313999,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.029878,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0323291,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0369112,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.039916,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0372624,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0351107,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0355029,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0355029,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0355946,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0364501,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0376928,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0387127,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0437065,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0502842,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0548452,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0578436,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0603976,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0601357,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0533465,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0454756;                              !- Value Until Time 24

OS:Schedule:Day,
  {3dee84ec-78eb-464d-a2d9-4a343d6314ef}, !- Handle
  GuestRoom102-RecptSch-da8,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0356183,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0325726,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0306958,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0305749,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0291043,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0313452,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0350138,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0378151,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0362619,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0354911,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0360085,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0353611,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0351759,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0362492,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0380099,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0399028,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0444225,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0495722,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.053078,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0552831,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0573674,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0570295,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0512365,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0435762;                              !- Value Until Time 24

OS:Schedule:Day,
  {0f6e6e62-4535-4784-ac92-3746ec4afe49}, !- Handle
  GuestRoom102-RecptSch-da9,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0355169,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0321382,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0308073,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0305851,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0292158,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0314567,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0357912,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0386939,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0364935,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0347324,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0350375,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0350375,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0352968,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0360372,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0372325,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0381572,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0427784,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0489055,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0531887,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0561619,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0586684,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0584542,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0519824,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0443966;                              !- Value Until Time 24

OS:Schedule:Day,
  {2f5c1ddd-90a0-4f67-92c8-3cca9da99c1e}, !- Handle
  GuestRoom102-RecptSch-da10,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0333694,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0304358,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0286964,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0285654,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0271625,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0291731,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0325539,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0352753,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0340231,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0334704,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0339402,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0333152,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0331653,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0341911,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0358144,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0376396,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0418017,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0464332,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0496885,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.051734,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0536809,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0534582,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0480682,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0408627;                              !- Value Until Time 24

OS:Schedule:Day,
  {d44681a2-6e40-4f45-959a-910d98d17c45}, !- Handle
  GuestRoom102-RecptSch-da11,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0332781,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0300015,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0287857,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0285857,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.027264,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0292847,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0333191,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0361218,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0342749,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0327319,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0330017,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0330017,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0332963,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0339791,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0350491,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0359264,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0401697,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0457887,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0498093,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0526007,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0549819,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0548403,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0488363,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0416203;                              !- Value Until Time 24

OS:Schedule:Day,
  {c28d8934-2ef5-4eb0-b024-6a13c61c4ffa}, !- Handle
  GuestRoom102-RecptSch-da12,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.032084,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0292381,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0275189,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0273879,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0260526,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0279956,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0312037,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0338373,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0327075,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0322197,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0326593,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0320141,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0318441,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0328498,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0344155,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0361832,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0401524,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0446112,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0477817,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0497696,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0516488,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0514937,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0463369,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0393341;                              !- Value Until Time 24

OS:Schedule:Day,
  {32bb0301-7eb6-4980-b414-ada2c96eeb69}, !- Handle
  GuestRoom102-RecptSch-da13,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0319928,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.028824,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0276183,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0274183,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0261742,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0281172,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0319488,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0346636,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0329392,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.031461,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0317006,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0317006,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0319751,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0326579,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0336703,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0344699,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0385406,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0439668,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0478823,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.050606,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0529296,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0528759,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0470949,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0401019;                              !- Value Until Time 24

OS:Schedule:Day,
  {0fba05e7-d4df-40fe-9a35-7d0abf2d59ae}, !- Handle
  GuestRoom102-RecptSch-da14,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0334193,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0305088,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0287027,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0285919,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0271687,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0291794,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.032445,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0352129,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0340751,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.033572,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0340793,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0334219,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0332266,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0342999,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0358878,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0376778,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0417945,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0463887,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0496289,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0516613,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0535829,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05345,                                !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0481054,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0408732;                              !- Value Until Time 24

OS:Schedule:Day,
  {6459a3f6-820a-4274-937f-46a5e4ed4cfd}, !- Handle
  GuestRoom102-RecptSch-da15,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0333077,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0300744,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0288142,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.028592,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0272903,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0292909,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0332345,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0360918,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0342965,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0328031,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0330881,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0330881,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0333373,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0340777,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0351104,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0359201,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0401281,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.045722,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0497396,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0525502,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0549062,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0548748,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0488837,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0417341;                              !- Value Until Time 24

OS:Schedule:Day,
  {f26cd393-72d4-47d9-8122-7c408bc6ca3d}, !- Handle
  GuestRoom102-RecptSch-da16,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.034732,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0316842,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0298205,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0297097,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0282966,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0304123,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0339082,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0366762,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0353778,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0347041,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0351215,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0344641,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0343264,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0353321,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0370574,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0389624,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.043264,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0481461,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0515691,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0537388,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0557756,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0555498,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0499628,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0424204;                              !- Value Until Time 24

OS:Schedule:Day,
  {c8e3ba3a-625b-41aa-97e7-c84c31df4848}, !- Handle
  GuestRoom102-RecptSch-da17,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0346205,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0312276,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0299421,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0297198,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0284182,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0305339,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0346756,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0375551,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0355891,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0339029,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0341303,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0341303,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0344371,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0351199,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0362678,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0371825,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0415855,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0474572,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0516697,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0546177,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0571212,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0569968,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0507632,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0432915;                              !- Value Until Time 24

OS:Schedule:Day,
  {aa8eea5c-6ee6-4e2b-aad9-daa3f393e809}, !- Handle
  GuestRoom102-RecptSch-da18,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0366367,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0334838,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0315947,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.031484,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0299557,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0323017,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0361431,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0389839,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0372723,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0362685,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0367556,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0360881,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0358928,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0369461,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0387865,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0408067,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.045479,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0508793,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0546002,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0568851,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.059037,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0586961,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0526685,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0447432;                              !- Value Until Time 24

OS:Schedule:Day,
  {ce55bbbe-71ad-4824-8bc4-0d0bf3d00df2}, !- Handle
  GuestRoom102-RecptSch-da19,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0365251,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0330594,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0317163,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0314941,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0300874,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0324233,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0369004,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.039885,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0374736,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0354895,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0357544,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0357544,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0360035,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.036744,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.038007,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0390268,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0438328,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0502126,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0546907,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0577539,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0603725,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0601208,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0534468,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0456143;                              !- Value Until Time 24

OS:Schedule:Day,
  {0e838c75-ac1a-44ca-b2ae-9d3b882dbe56}, !- Handle
  GuestRoom102-RecptSch-da20,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0388912,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0356908,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0337342,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0336234,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0319224,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0344987,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0386279,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0416515,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.039537,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0382655,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0388778,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0381901,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0378696,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.039048,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0410036,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0431017,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.048177,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0540379,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0580669,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0604094,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0626189,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0622204,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0557322,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0474685;                              !- Value Until Time 24

OS:Schedule:Day,
  {e74d0c3c-7ebc-4fb1-8585-e6186457f848}, !- Handle
  GuestRoom102-RecptSch-da21,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0387797,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0352564,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0338558,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0336335,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0320541,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0346203,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0393953,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0425425,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0397383,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0374662,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0378563,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0378563,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0379803,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0388359,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.040214,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0413015,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0465307,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0533711,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0581575,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0612782,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0639544,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0636654,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0565105,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0483801;                              !- Value Until Time 24

OS:Schedule:Day,
  {36d8c6fd-4b03-4261-a76b-a116ee40d21c}, !- Handle
  GuestRoom102-RecptSch-da22,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0404943,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0371565,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0351302,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0350093,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0332609,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0360675,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0404845,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0436101,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04114,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0396927,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0403404,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0396628,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0392847,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0405207,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0425338,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0447591,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05019,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0565589,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0608101,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0632677,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0656146,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.065101,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0582098,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0495493;                              !- Value Until Time 24

OS:Schedule:Day,
  {6088e5ba-2b73-4dca-8991-57460875f00e}, !- Handle
  GuestRoom102-RecptSch-da23,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0403929,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0367322,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035274,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0350295,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0333825,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0361891,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0412741,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0444688,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0413837,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0388915,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0393391,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0393391,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0394055,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0403187,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0417443,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0429469,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0485114,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0558922,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0609107,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0641688,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.06695,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0665378,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.058988,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0504001;                              !- Value Until Time 24

OS:Schedule:Day,
  {e7c75f4e-ae67-44aa-b796-a65d7d55c0e4}, !- Handle
  GuestRoom102-RecptSch-da24,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0415414,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0381582,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0361339,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0360232,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.034207,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0370712,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.041661,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0448098,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0421972,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0406002,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0412802,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0406128,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0402447,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0414908,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0435615,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.045812,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0514257,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0579774,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0623115,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0648267,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0672089,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0666377,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0595537,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0507347;                              !- Value Until Time 24

OS:Schedule:Day,
  {7296e228-cb34-48b1-97e2-2616c73348b7}, !- Handle
  GuestRoom102-RecptSch-da25,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0414298,                              !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0377137,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0362555,                              !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0360332,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0343185,                              !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0371928,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0424384,                              !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0457109,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0424186,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0398213,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.040279,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.040279,                               !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0403555,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0412686,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0427619,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0440321,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0497593,                              !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0573107,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0624222,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0657156,                              !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0685544,                              !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0680624,                              !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0603319,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0515956;                              !- Value Until Time 24

OS:Schedule:Day,
  {b1aa7ed7-1317-4cb9-9f69-280ec7807878}, !- Handle
  GuestRoom103-RecptSch-da1,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
