  {db2ea320-5b55-4c4c-9bf6-54979d2a7543}, !- Monday Schedule:Day Name
  {db2ea320-5b55-4c4c-9bf6-54979d2a7543}, !- Tuesday Schedule:Day Name
  {db2ea320-5b55-4c4c-9bf6-54979d2a7543}, !- Wednesday Schedule:Day Name
  {db2ea320-5b55-4c4c-9bf6-54979d2a7543}, !- Thursday Schedule:Day Name
  {db2ea320-5b55-4c4c-9bf6-54979d2a7543}, !- Friday Schedule:Day Name
  {d5db70a7-921b-44ed-82df-fd43d1ce1831}, !- Saturday Schedule:Day Name
  {d5db70a7-921b-44ed-82df-fd43d1ce1831}, !- Holiday Schedule:Day Name
  {db2ea320-5b55-4c4c-9bf6-54979d2a7543}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {d5db70a7-921b-44ed-82df-fd43d1ce1831}, !- CustomDay1 Schedule:Day Name
  {d5db70a7-921b-44ed-82df-fd43d1ce1831}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {949825c7-9d4c-47f7-b5ed-1d13a0656dbb}, !- Handle
  T24R_STB_Sep,                           !- Name
  ,                                       !- Schedule Rendering Name
  {bf5f7784-5756-4be3-b6ae-f799a159c23f}, !- Sunday Schedule:Day Name
  {68afd0a1-5e57-4644-bea2-f69756bcd275}, !- Monday Schedule:Day Name
  {68afd0a1-5e57-4644-bea2-f69756bcd275}, !- Tuesday Schedule:Day Name
  {68afd0a1-5e57-4644-bea2-f69756bcd275}, !- Wednesday Schedule:Day Name
  {68afd0a1-5e57-4644-bea2-f69756bcd275}, !- Thursday Schedule:Day Name
  {68afd0a1-5e57-4644-bea2-f69756bcd275}, !- Friday Schedule:Day Name
  {bf5f7784-5756-4be3-b6ae-f799a159c23f}, !- Saturday Schedule:Day Name
  {bf5f7784-5756-4be3-b6ae-f799a159c23f}, !- Holiday Schedule:Day Name
  {68afd0a1-5e57-4644-bea2-f69756bcd275}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {bf5f7784-5756-4be3-b6ae-f799a159c23f}, !- CustomDay1 Schedule:Day Name
  {bf5f7784-5756-4be3-b6ae-f799a159c23f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6c7d4a0c-48b1-4b74-9ba2-d7f03c0b72d8}, !- Handle
  T24R_STB_Oct,                           !- Name
  ,                                       !- Schedule Rendering Name
  {066204c9-75e8-47c5-93b6-c2fe6c24ca43}, !- Sunday Schedule:Day Name
  {f83700fe-3ff6-4dc3-8304-0bb9d9b35510}, !- Monday Schedule:Day Name
  {f83700fe-3ff6-4dc3-8304-0bb9d9b35510}, !- Tuesday Schedule:Day Name
  {f83700fe-3ff6-4dc3-8304-0bb9d9b35510}, !- Wednesday Schedule:Day Name
  {f83700fe-3ff6-4dc3-8304-0bb9d9b35510}, !- Thursday Schedule:Day Name
  {f83700fe-3ff6-4dc3-8304-0bb9d9b35510}, !- Friday Schedule:Day Name
  {066204c9-75e8-47c5-93b6-c2fe6c24ca43}, !- Saturday Schedule:Day Name
  {066204c9-75e8-47c5-93b6-c2fe6c24ca43}, !- Holiday Schedule:Day Name
  {f83700fe-3ff6-4dc3-8304-0bb9d9b35510}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {066204c9-75e8-47c5-93b6-c2fe6c24ca43}, !- CustomDay1 Schedule:Day Name
  {066204c9-75e8-47c5-93b6-c2fe6c24ca43}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fe3fee34-362e-4aa4-ba26-c4a2c245737b}, !- Handle
  T24R_STB_Nov,                           !- Name
  ,                                       !- Schedule Rendering Name
  {53d7c463-c20f-4b33-a0c3-8cfa4899aacd}, !- Sunday Schedule:Day Name
  {0fc5e394-fd64-4751-81dd-cb0b0fdb0334}, !- Monday Schedule:Day Name
  {0fc5e394-fd64-4751-81dd-cb0b0fdb0334}, !- Tuesday Schedule:Day Name
  {0fc5e394-fd64-4751-81dd-cb0b0fdb0334}, !- Wednesday Schedule:Day Name
  {0fc5e394-fd64-4751-81dd-cb0b0fdb0334}, !- Thursday Schedule:Day Name
  {0fc5e394-fd64-4751-81dd-cb0b0fdb0334}, !- Friday Schedule:Day Name
  {53d7c463-c20f-4b33-a0c3-8cfa4899aacd}, !- Saturday Schedule:Day Name
  {53d7c463-c20f-4b33-a0c3-8cfa4899aacd}, !- Holiday Schedule:Day Name
  {0fc5e394-fd64-4751-81dd-cb0b0fdb0334}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {53d7c463-c20f-4b33-a0c3-8cfa4899aacd}, !- CustomDay1 Schedule:Day Name
  {53d7c463-c20f-4b33-a0c3-8cfa4899aacd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {535ef9f1-b512-45a9-8706-cf48e028b4de}, !- Handle
  T24R_STB_Dec,                           !- Name
  ,                                       !- Schedule Rendering Name
  {ade35a1a-5157-465c-8d46-742568759764}, !- Sunday Schedule:Day Name
  {5aacf3e8-1204-4b85-86ad-4a0c7c3f7f83}, !- Monday Schedule:Day Name
  {5aacf3e8-1204-4b85-86ad-4a0c7c3f7f83}, !- Tuesday Schedule:Day Name
  {5aacf3e8-1204-4b85-86ad-4a0c7c3f7f83}, !- Wednesday Schedule:Day Name
  {5aacf3e8-1204-4b85-86ad-4a0c7c3f7f83}, !- Thursday Schedule:Day Name
  {5aacf3e8-1204-4b85-86ad-4a0c7c3f7f83}, !- Friday Schedule:Day Name
  {ade35a1a-5157-465c-8d46-742568759764}, !- Saturday Schedule:Day Name
  {ade35a1a-5157-465c-8d46-742568759764}, !- Holiday Schedule:Day Name
  {5aacf3e8-1204-4b85-86ad-4a0c7c3f7f83}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {ade35a1a-5157-465c-8d46-742568759764}, !- CustomDay1 Schedule:Day Name
  {ade35a1a-5157-465c-8d46-742568759764}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4953403b-2a36-4988-b289-2c3a1246a0d1}, !- Handle
  T24R_Comp_Jan,                          !- Name
  ,                                       !- Schedule Rendering Name
  {cee06e38-dab7-4b01-a575-30e8c0f7d563}, !- Sunday Schedule:Day Name
  {65d467ad-c1fc-4281-a67c-a284b088b5f2}, !- Monday Schedule:Day Name
  {65d467ad-c1fc-4281-a67c-a284b088b5f2}, !- Tuesday Schedule:Day Name
  {65d467ad-c1fc-4281-a67c-a284b088b5f2}, !- Wednesday Schedule:Day Name
  {65d467ad-c1fc-4281-a67c-a284b088b5f2}, !- Thursday Schedule:Day Name
  {65d467ad-c1fc-4281-a67c-a284b088b5f2}, !- Friday Schedule:Day Name
  {cee06e38-dab7-4b01-a575-30e8c0f7d563}, !- Saturday Schedule:Day Name
  {cee06e38-dab7-4b01-a575-30e8c0f7d563}, !- Holiday Schedule:Day Name
  {65d467ad-c1fc-4281-a67c-a284b088b5f2}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {cee06e38-dab7-4b01-a575-30e8c0f7d563}, !- CustomDay1 Schedule:Day Name
  {cee06e38-dab7-4b01-a575-30e8c0f7d563}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c19f8af1-7126-4f12-8cb9-95215152d340}, !- Handle
  T24R_Comp_Feb,                          !- Name
  ,                                       !- Schedule Rendering Name
  {2416cea0-447b-49b7-8be0-6ffcc69de667}, !- Sunday Schedule:Day Name
  {46d8bfdf-2f72-47a3-a5f1-1858c082a4e7}, !- Monday Schedule:Day Name
  {46d8bfdf-2f72-47a3-a5f1-1858c082a4e7}, !- Tuesday Schedule:Day Name
  {46d8bfdf-2f72-47a3-a5f1-1858c082a4e7}, !- Wednesday Schedule:Day Name
  {46d8bfdf-2f72-47a3-a5f1-1858c082a4e7}, !- Thursday Schedule:Day Name
  {46d8bfdf-2f72-47a3-a5f1-1858c082a4e7}, !- Friday Schedule:Day Name
  {2416cea0-447b-49b7-8be0-6ffcc69de667}, !- Saturday Schedule:Day Name
  {2416cea0-447b-49b7-8be0-6ffcc69de667}, !- Holiday Schedule:Day Name
  {46d8bfdf-2f72-47a3-a5f1-1858c082a4e7}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {2416cea0-447b-49b7-8be0-6ffcc69de667}, !- CustomDay1 Schedule:Day Name
  {2416cea0-447b-49b7-8be0-6ffcc69de667}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {005473a5-5bab-49b3-a8d4-43b573b70210}, !- Handle
  T24R_Comp_Mar,                          !- Name
  ,                                       !- Schedule Rendering Name
  {0735f36b-244c-439d-ae29-8b831f6eaa2b}, !- Sunday Schedule:Day Name
  {d633f5e3-10c0-4020-8a37-799af44cb96c}, !- Monday Schedule:Day Name
  {d633f5e3-10c0-4020-8a37-799af44cb96c}, !- Tuesday Schedule:Day Name
  {d633f5e3-10c0-4020-8a37-799af44cb96c}, !- Wednesday Schedule:Day Name
  {d633f5e3-10c0-4020-8a37-799af44cb96c}, !- Thursday Schedule:Day Name
  {d633f5e3-10c0-4020-8a37-799af44cb96c}, !- Friday Schedule:Day Name
  {0735f36b-244c-439d-ae29-8b831f6eaa2b}, !- Saturday Schedule:Day Name
  {0735f36b-244c-439d-ae29-8b831f6eaa2b}, !- Holiday Schedule:Day Name
  {d633f5e3-10c0-4020-8a37-799af44cb96c}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {0735f36b-244c-439d-ae29-8b831f6eaa2b}, !- CustomDay1 Schedule:Day Name
  {0735f36b-244c-439d-ae29-8b831f6eaa2b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fec46d8b-c899-4a65-9517-97234f959616}, !- Handle
  T24R_Comp_Apr,                          !- Name
  ,                                       !- Schedule Rendering Name
  {2db085af-f87e-4272-a65c-2da34dd9e5ce}, !- Sunday Schedule:Day Name
  {6c1a0864-61e0-4ff4-ab47-9c7efbbd5e0f}, !- Monday Schedule:Day Name
  {6c1a0864-61e0-4ff4-ab47-9c7efbbd5e0f}, !- Tuesday Schedule:Day Name
  {6c1a0864-61e0-4ff4-ab47-9c7efbbd5e0f}, !- Wednesday Schedule:Day Name
  {6c1a0864-61e0-4ff4-ab47-9c7efbbd5e0f}, !- Thursday Schedule:Day Name
  {6c1a0864-61e0-4ff4-ab47-9c7efbbd5e0f}, !- Friday Schedule:Day Name
  {2db085af-f87e-4272-a65c-2da34dd9e5ce}, !- Saturday Schedule:Day Name
  {2db085af-f87e-4272-a65c-2da34dd9e5ce}, !- Holiday Schedule:Day Name
  {6c1a0864-61e0-4ff4-ab47-9c7efbbd5e0f}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {2db085af-f87e-4272-a65c-2da34dd9e5ce}, !- CustomDay1 Schedule:Day Name
  {2db085af-f87e-4272-a65c-2da34dd9e5ce}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1f23256a-518b-402d-b332-6c75bbc25853}, !- Handle
  T24R_Comp_May,                          !- Name
  ,                                       !- Schedule Rendering Name
  {6aed41c2-6cbd-4809-be29-5a82dc08b66a}, !- Sunday Schedule:Day Name
  {eaf9a766-80dc-4629-a994-2845af06231b}, !- Monday Schedule:Day Name
  {eaf9a766-80dc-4629-a994-2845af06231b}, !- Tuesday Schedule:Day Name
  {eaf9a766-80dc-4629-a994-2845af06231b}, !- Wednesday Schedule:Day Name
  {eaf9a766-80dc-4629-a994-2845af06231b}, !- Thursday Schedule:Day Name
  {eaf9a766-80dc-4629-a994-2845af06231b}, !- Friday Schedule:Day Name
  {6aed41c2-6cbd-4809-be29-5a82dc08b66a}, !- Saturday Schedule:Day Name
  {6aed41c2-6cbd-4809-be29-5a82dc08b66a}, !- Holiday Schedule:Day Name
  {eaf9a766-80dc-4629-a994-2845af06231b}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {6aed41c2-6cbd-4809-be29-5a82dc08b66a}, !- CustomDay1 Schedule:Day Name
  {6aed41c2-6cbd-4809-be29-5a82dc08b66a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0f488ad1-003e-4c8a-9a98-a1d5ba5523c2}, !- Handle
  T24R_Comp_Jun,                          !- Name
  ,                                       !- Schedule Rendering Name
  {6ae2ff59-6199-4667-92aa-756a81bc883e}, !- Sunday Schedule:Day Name
  {2c9752db-1851-4128-942c-b62d2959003d}, !- Monday Schedule:Day Name
  {2c9752db-1851-4128-942c-b62d2959003d}, !- Tuesday Schedule:Day Name
  {2c9752db-1851-4128-942c-b62d2959003d}, !- Wednesday Schedule:Day Name
  {2c9752db-1851-4128-942c-b62d2959003d}, !- Thursday Schedule:Day Name
  {2c9752db-1851-4128-942c-b62d2959003d}, !- Friday Schedule:Day Name
  {6ae2ff59-6199-4667-92aa-756a81bc883e}, !- Saturday Schedule:Day Name
  {6ae2ff59-6199-4667-92aa-756a81bc883e}, !- Holiday Schedule:Day Name
  {2c9752db-1851-4128-942c-b62d2959003d}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {6ae2ff59-6199-4667-92aa-756a81bc883e}, !- CustomDay1 Schedule:Day Name
  {6ae2ff59-6199-4667-92aa-756a81bc883e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {128617c7-4994-4df0-b297-f39b6137697e}, !- Handle
  T24R_Comp_Jul,                          !- Name
  ,                                       !- Schedule Rendering Name
  {53fcc054-5971-4518-aca0-cf8aa7daccab}, !- Sunday Schedule:Day Name
  {709b82b0-be46-4048-86d3-7db9f2f08ad3}, !- Monday Schedule:Day Name
  {709b82b0-be46-4048-86d3-7db9f2f08ad3}, !- Tuesday Schedule:Day Name
  {709b82b0-be46-4048-86d3-7db9f2f08ad3}, !- Wednesday Schedule:Day Name
  {709b82b0-be46-4048-86d3-7db9f2f08ad3}, !- Thursday Schedule:Day Name
  {709b82b0-be46-4048-86d3-7db9f2f08ad3}, !- Friday Schedule:Day Name
  {53fcc054-5971-4518-aca0-cf8aa7daccab}, !- Saturday Schedule:Day Name
  {53fcc054-5971-4518-aca0-cf8aa7daccab}, !- Holiday Schedule:Day Name
  {709b82b0-be46-4048-86d3-7db9f2f08ad3}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {53fcc054-5971-4518-aca0-cf8aa7daccab}, !- CustomDay1 Schedule:Day Name
  {53fcc054-5971-4518-aca0-cf8aa7daccab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {eac8cfe1-9c8f-49d0-be49-b01843d97dc1}, !- Handle
  T24R_Comp_Aug,                          !- Name
  ,                                       !- Schedule Rendering Name
  {179d7b38-acec-4306-a30c-50d6cd9582b5}, !- Sunday Schedule:Day Name
  {8c9734c1-3738-42bc-98b5-6b2e8ee33d32}, !- Monday Schedule:Day Name
  {8c9734c1-3738-42bc-98b5-6b2e8ee33d32}, !- Tuesday Schedule:Day Name
  {8c9734c1-3738-42bc-98b5-6b2e8ee33d32}, !- Wednesday Schedule:Day Name
  {8c9734c1-3738-42bc-98b5-6b2e8ee33d32}, !- Thursday Schedule:Day Name
  {8c9734c1-3738-42bc-98b5-6b2e8ee33d32}, !- Friday Schedule:Day Name
  {179d7b38-acec-4306-a30c-50d6cd9582b5}, !- Saturday Schedule:Day Name
  {179d7b38-acec-4306-a30c-50d6cd9582b5}, !- Holiday Schedule:Day Name
  {8c9734c1-3738-42bc-98b5-6b2e8ee33d32}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {179d7b38-acec-4306-a30c-50d6cd9582b5}, !- CustomDay1 Schedule:Day Name
  {179d7b38-acec-4306-a30c-50d6cd9582b5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3d588908-296c-489f-b239-ceceb3a50efd}, !- Handle
  T24R_Comp_Sep,                          !- Name
  ,                                       !- Schedule Rendering Name
  {10cb9a52-9329-48a2-9b8b-72374dbe2af9}, !- Sunday Schedule:Day Name
  {2f430bad-b8a6-4545-a3ae-fbc02952a7cd}, !- Monday Schedule:Day Name
  {2f430bad-b8a6-4545-a3ae-fbc02952a7cd}, !- Tuesday Schedule:Day Name
  {2f430bad-b8a6-4545-a3ae-fbc02952a7cd}, !- Wednesday Schedule:Day Name
  {2f430bad-b8a6-4545-a3ae-fbc02952a7cd}, !- Thursday Schedule:Day Name
  {2f430bad-b8a6-4545-a3ae-fbc02952a7cd}, !- Friday Schedule:Day Name
  {10cb9a52-9329-48a2-9b8b-72374dbe2af9}, !- Saturday Schedule:Day Name
  {10cb9a52-9329-48a2-9b8b-72374dbe2af9}, !- Holiday Schedule:Day Name
  {2f430bad-b8a6-4545-a3ae-fbc02952a7cd}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {10cb9a52-9329-48a2-9b8b-72374dbe2af9}, !- CustomDay1 Schedule:Day Name
  {10cb9a52-9329-48a2-9b8b-72374dbe2af9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {24f47117-4e2d-42ec-82c1-ee9c48896696}, !- Handle
  T24R_Comp_Oct,                          !- Name
  ,                                       !- Schedule Rendering Name
  {63676530-b981-4524-b526-35b8b94db8d1}, !- Sunday Schedule:Day Name
  {a35334d1-87b5-4ad7-a6da-541f8be2a393}, !- Monday Schedule:Day Name
  {a35334d1-87b5-4ad7-a6da-541f8be2a393}, !- Tuesday Schedule:Day Name
  {a35334d1-87b5-4ad7-a6da-541f8be2a393}, !- Wednesday Schedule:Day Name
  {a35334d1-87b5-4ad7-a6da-541f8be2a393}, !- Thursday Schedule:Day Name
  {a35334d1-87b5-4ad7-a6da-541f8be2a393}, !- Friday Schedule:Day Name
  {63676530-b981-4524-b526-35b8b94db8d1}, !- Saturday Schedule:Day Name
  {63676530-b981-4524-b526-35b8b94db8d1}, !- Holiday Schedule:Day Name
  {a35334d1-87b5-4ad7-a6da-541f8be2a393}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {63676530-b981-4524-b526-35b8b94db8d1}, !- CustomDay1 Schedule:Day Name
  {63676530-b981-4524-b526-35b8b94db8d1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {faf40a63-bab0-482f-8c3a-29c0e16753bb}, !- Handle
  T24R_Comp_Nov,                          !- Name
  ,                                       !- Schedule Rendering Name
  {b44c22bf-d97d-4264-8690-cde5a4d0bcc2}, !- Sunday Schedule:Day Name
  {e306905e-4395-4e3a-9d34-378dc475f14e}, !- Monday Schedule:Day Name
  {e306905e-4395-4e3a-9d34-378dc475f14e}, !- Tuesday Schedule:Day Name
  {e306905e-4395-4e3a-9d34-378dc475f14e}, !- Wednesday Schedule:Day Name
  {e306905e-4395-4e3a-9d34-378dc475f14e}, !- Thursday Schedule:Day Name
  {e306905e-4395-4e3a-9d34-378dc475f14e}, !- Friday Schedule:Day Name
  {b44c22bf-d97d-4264-8690-cde5a4d0bcc2}, !- Saturday Schedule:Day Name
  {b44c22bf-d97d-4264-8690-cde5a4d0bcc2}, !- Holiday Schedule:Day Name
  {e306905e-4395-4e3a-9d34-378dc475f14e}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {b44c22bf-d97d-4264-8690-cde5a4d0bcc2}, !- CustomDay1 Schedule:Day Name
  {b44c22bf-d97d-4264-8690-cde5a4d0bcc2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {85589d99-a179-46e2-831d-6289e5f83c7a}, !- Handle
  T24R_Comp_Dec,                          !- Name
  ,                                       !- Schedule Rendering Name
  {17d9d4f2-704e-4346-94e4-64a3ffdc2412}, !- Sunday Schedule:Day Name
  {af64f232-8c7b-44b9-9fbd-d85e9f78b1e0}, !- Monday Schedule:Day Name
  {af64f232-8c7b-44b9-9fbd-d85e9f78b1e0}, !- Tuesday Schedule:Day Name
  {af64f232-8c7b-44b9-9fbd-d85e9f78b1e0}, !- Wednesday Schedule:Day Name
  {af64f232-8c7b-44b9-9fbd-d85e9f78b1e0}, !- Thursday Schedule:Day Name
  {af64f232-8c7b-44b9-9fbd-d85e9f78b1e0}, !- Friday Schedule:Day Name
  {17d9d4f2-704e-4346-94e4-64a3ffdc2412}, !- Saturday Schedule:Day Name
  {17d9d4f2-704e-4346-94e4-64a3ffdc2412}, !- Holiday Schedule:Day Name
  {af64f232-8c7b-44b9-9fbd-d85e9f78b1e0}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {17d9d4f2-704e-4346-94e4-64a3ffdc2412}, !- CustomDay1 Schedule:Day Name
  {17d9d4f2-704e-4346-94e4-64a3ffdc2412}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b255e26f-86b1-40ea-9b01-b4aa7252bacf}, !- Handle
  T24R_Dish_Wk,                           !- Name
  ,                                       !- Schedule Rendering Name
  {e3b10068-2fdf-4049-a887-f94d79dac5d2}, !- Sunday Schedule:Day Name
  {e3989a7f-b0b3-4f27-aaaf-f1f6d8c8f3af}, !- Monday Schedule:Day Name
  {e3989a7f-b0b3-4f27-aaaf-f1f6d8c8f3af}, !- Tuesday Schedule:Day Name
  {e3989a7f-b0b3-4f27-aaaf-f1f6d8c8f3af}, !- Wednesday Schedule:Day Name
  {e3989a7f-b0b3-4f27-aaaf-f1f6d8c8f3af}, !- Thursday Schedule:Day Name
  {e3989a7f-b0b3-4f27-aaaf-f1f6d8c8f3af}, !- Friday Schedule:Day Name
  {e3b10068-2fdf-4049-a887-f94d79dac5d2}, !- Saturday Schedule:Day Name
  {e3b10068-2fdf-4049-a887-f94d79dac5d2}, !- Holiday Schedule:Day Name
  {e3989a7f-b0b3-4f27-aaaf-f1f6d8c8f3af}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {e3b10068-2fdf-4049-a887-f94d79dac5d2}, !- CustomDay1 Schedule:Day Name
  {e3b10068-2fdf-4049-a887-f94d79dac5d2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1a394f78-8fc9-43a6-a1af-4a807126210a}, !- Handle
  T24R_Wash_Wk,                           !- Name
  ,                                       !- Schedule Rendering Name
  {84f0b842-93c2-485a-9c59-119e711f83ee}, !- Sunday Schedule:Day Name
  {d19bcf5a-ea6f-40a1-8172-cedc8dea1f24}, !- Monday Schedule:Day Name
  {d19bcf5a-ea6f-40a1-8172-cedc8dea1f24}, !- Tuesday Schedule:Day Name
  {d19bcf5a-ea6f-40a1-8172-cedc8dea1f24}, !- Wednesday Schedule:Day Name
  {d19bcf5a-ea6f-40a1-8172-cedc8dea1f24}, !- Thursday Schedule:Day Name
  {d19bcf5a-ea6f-40a1-8172-cedc8dea1f24}, !- Friday Schedule:Day Name
  {84f0b842-93c2-485a-9c59-119e711f83ee}, !- Saturday Schedule:Day Name
  {84f0b842-93c2-485a-9c59-119e711f83ee}, !- Holiday Schedule:Day Name
  {d19bcf5a-ea6f-40a1-8172-cedc8dea1f24}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {84f0b842-93c2-485a-9c59-119e711f83ee}, !- CustomDay1 Schedule:Day Name
  {84f0b842-93c2-485a-9c59-119e711f83ee}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {72e2f1dd-6620-4893-b0ed-caa19125bdc9}, !- Handle
  T24R_Dry_Wk,                            !- Name
  ,                                       !- Schedule Rendering Name
  {c2bc52e9-b360-4c2d-9843-53bd48f5dce3}, !- Sunday Schedule:Day Name
  {bf5acfb5-8834-47a5-9cbb-f6c8d7d71681}, !- Monday Schedule:Day Name
  {bf5acfb5-8834-47a5-9cbb-f6c8d7d71681}, !- Tuesday Schedule:Day Name
  {bf5acfb5-8834-47a5-9cbb-f6c8d7d71681}, !- Wednesday Schedule:Day Name
  {bf5acfb5-8834-47a5-9cbb-f6c8d7d71681}, !- Thursday Schedule:Day Name
  {bf5acfb5-8834-47a5-9cbb-f6c8d7d71681}, !- Friday Schedule:Day Name
  {c2bc52e9-b360-4c2d-9843-53bd48f5dce3}, !- Saturday Schedule:Day Name
  {c2bc52e9-b360-4c2d-9843-53bd48f5dce3}, !- Holiday Schedule:Day Name
  {bf5acfb5-8834-47a5-9cbb-f6c8d7d71681}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {c2bc52e9-b360-4c2d-9843-53bd48f5dce3}, !- CustomDay1 Schedule:Day Name
  {c2bc52e9-b360-4c2d-9843-53bd48f5dce3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2446b869-8154-4337-8304-f9cd3bdadae8}, !- Handle
  T24R_Cook_Jan,                          !- Name
  ,                                       !- Schedule Rendering Name
  {ebc68404-01cf-4533-8ef3-a9d174511f8f}, !- Sunday Schedule:Day Name
  {f760f9c0-baa9-4061-a763-7c7e513c3a9d}, !- Monday Schedule:Day Name
  {f760f9c0-baa9-4061-a763-7c7e513c3a9d}, !- Tuesday Schedule:Day Name
  {f760f9c0-baa9-4061-a763-7c7e513c3a9d}, !- Wednesday Schedule:Day Name
  {f760f9c0-baa9-4061-a763-7c7e513c3a9d}, !- Thursday Schedule:Day Name
  {f760f9c0-baa9-4061-a763-7c7e513c3a9d}, !- Friday Schedule:Day Name
  {ebc68404-01cf-4533-8ef3-a9d174511f8f}, !- Saturday Schedule:Day Name
  {ebc68404-01cf-4533-8ef3-a9d174511f8f}, !- Holiday Schedule:Day Name
  {f760f9c0-baa9-4061-a763-7c7e513c3a9d}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {ebc68404-01cf-4533-8ef3-a9d174511f8f}, !- CustomDay1 Schedule:Day Name
  {ebc68404-01cf-4533-8ef3-a9d174511f8f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {07d64c77-ab19-4552-bc1a-282cdfb06822}, !- Handle
  T24R_Cook_Feb,                          !- Name
  ,                                       !- Schedule Rendering Name
  {22a3a562-1ef8-40fb-82fd-ed6e48fa96ed}, !- Sunday Schedule:Day Name
  {69754a0e-c209-44d4-bf6f-04591d606a89}, !- Monday Schedule:Day Name
  {69754a0e-c209-44d4-bf6f-04591d606a89}, !- Tuesday Schedule:Day Name
  {69754a0e-c209-44d4-bf6f-04591d606a89}, !- Wednesday Schedule:Day Name
  {69754a0e-c209-44d4-bf6f-04591d606a89}, !- Thursday Schedule:Day Name
  {69754a0e-c209-44d4-bf6f-04591d606a89}, !- Friday Schedule:Day Name
  {22a3a562-1ef8-40fb-82fd-ed6e48fa96ed}, !- Saturday Schedule:Day Name
  {22a3a562-1ef8-40fb-82fd-ed6e48fa96ed}, !- Holiday Schedule:Day Name
  {69754a0e-c209-44d4-bf6f-04591d606a89}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {22a3a562-1ef8-40fb-82fd-ed6e48fa96ed}, !- CustomDay1 Schedule:Day Name
  {22a3a562-1ef8-40fb-82fd-ed6e48fa96ed}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e39e1d46-6291-4b80-af5a-45738e98bbb5}, !- Handle
  T24R_Cook_Mar,                          !- Name
  ,                                       !- Schedule Rendering Name
  {f4d025f0-5280-4dc6-993a-82fe9b6b6b54}, !- Sunday Schedule:Day Name
  {ead1312f-49db-4644-b22f-9c98765f4c22}, !- Monday Schedule:Day Name
  {ead1312f-49db-4644-b22f-9c98765f4c22}, !- Tuesday Schedule:Day Name
  {ead1312f-49db-4644-b22f-9c98765f4c22}, !- Wednesday Schedule:Day Name
  {ead1312f-49db-4644-b22f-9c98765f4c22}, !- Thursday Schedule:Day Name
  {ead1312f-49db-4644-b22f-9c98765f4c22}, !- Friday Schedule:Day Name
  {f4d025f0-5280-4dc6-993a-82fe9b6b6b54}, !- Saturday Schedule:Day Name
  {f4d025f0-5280-4dc6-993a-82fe9b6b6b54}, !- Holiday Schedule:Day Name
  {ead1312f-49db-4644-b22f-9c98765f4c22}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {f4d025f0-5280-4dc6-993a-82fe9b6b6b54}, !- CustomDay1 Schedule:Day Name
  {f4d025f0-5280-4dc6-993a-82fe9b6b6b54}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c26b3088-6406-4313-be10-a501265bd07e}, !- Handle
  T24R_Cook_Apr,                          !- Name
  ,                                       !- Schedule Rendering Name
  {cf67b995-057c-4914-9997-235f01338857}, !- Sunday Schedule:Day Name
  {83b29ab5-ffe3-4557-8538-d39ba5980824}, !- Monday Schedule:Day Name
  {83b29ab5-ffe3-4557-8538-d39ba5980824}, !- Tuesday Schedule:Day Name
  {83b29ab5-ffe3-4557-8538-d39ba5980824}, !- Wednesday Schedule:Day Name
  {83b29ab5-ffe3-4557-8538-d39ba5980824}, !- Thursday Schedule:Day Name
  {83b29ab5-ffe3-4557-8538-d39ba5980824}, !- Friday Schedule:Day Name
  {cf67b995-057c-4914-9997-235f01338857}, !- Saturday Schedule:Day Name
  {cf67b995-057c-4914-9997-235f01338857}, !- Holiday Schedule:Day Name
  {83b29ab5-ffe3-4557-8538-d39ba5980824}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {cf67b995-057c-4914-9997-235f01338857}, !- CustomDay1 Schedule:Day Name
  {cf67b995-057c-4914-9997-235f01338857}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c794f5a9-fb26-4fd6-9308-48ea66bd6345}, !- Handle
  T24R_Cook_May,                          !- Name
  ,                                       !- Schedule Rendering Name
  {39df86ce-64e9-4e98-8d85-0d2c0049ce52}, !- Sunday Schedule:Day Name
  {3ee71601-5e23-4934-a35d-f7754eda5fbb}, !- Monday Schedule:Day Name
  {3ee71601-5e23-4934-a35d-f7754eda5fbb}, !- Tuesday Schedule:Day Name
  {3ee71601-5e23-4934-a35d-f7754eda5fbb}, !- Wednesday Schedule:Day Name
  {3ee71601-5e23-4934-a35d-f7754eda5fbb}, !- Thursday Schedule:Day Name
  {3ee71601-5e23-4934-a35d-f7754eda5fbb}, !- Friday Schedule:Day Name
  {39df86ce-64e9-4e98-8d85-0d2c0049ce52}, !- Saturday Schedule:Day Name
  {39df86ce-64e9-4e98-8d85-0d2c0049ce52}, !- Holiday Schedule:Day Name
  {3ee71601-5e23-4934-a35d-f7754eda5fbb}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {39df86ce-64e9-4e98-8d85-0d2c0049ce52}, !- CustomDay1 Schedule:Day Name
  {39df86ce-64e9-4e98-8d85-0d2c0049ce52}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1bbfb2b4-04cb-4dbc-8e0b-cd3261545b57}, !- Handle
  T24R_Cook_Jun,                          !- Name
  ,                                       !- Schedule Rendering Name
  {4a0445a4-fbf7-4033-be64-8c2bca99b6a2}, !- Sunday Schedule:Day Name
  {39e8661c-ffb0-4a31-959a-3467523b9421}, !- Monday Schedule:Day Name
  {39e8661c-ffb0-4a31-959a-3467523b9421}, !- Tuesday Schedule:Day Name
  {39e8661c-ffb0-4a31-959a-3467523b9421}, !- Wednesday Schedule:Day Name
  {39e8661c-ffb0-4a31-959a-3467523b9421}, !- Thursday Schedule:Day Name
  {39e8661c-ffb0-4a31-959a-3467523b9421}, !- Friday Schedule:Day Name
  {4a0445a4-fbf7-4033-be64-8c2bca99b6a2}, !- Saturday Schedule:Day Name
  {4a0445a4-fbf7-4033-be64-8c2bca99b6a2}, !- Holiday Schedule:Day Name
  {39e8661c-ffb0-4a31-959a-3467523b9421}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {4a0445a4-fbf7-4033-be64-8c2bca99b6a2}, !- CustomDay1 Schedule:Day Name
  {4a0445a4-fbf7-4033-be64-8c2bca99b6a2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f0d01bd3-7f29-4854-b101-ab488719cac9}, !- Handle
  T24R_Cook_Jul,                          !- Name
  ,                                       !- Schedule Rendering Name
  {c24b305a-991b-4c44-a14a-d4520fe653af}, !- Sunday Schedule:Day Name
  {09a1906e-9ffe-41fc-82dd-ae324f9e545f}, !- Monday Schedule:Day Name
  {09a1906e-9ffe-41fc-82dd-ae324f9e545f}, !- Tuesday Schedule:Day Name
  {09a1906e-9ffe-41fc-82dd-ae324f9e545f}, !- Wednesday Schedule:Day Name
  {09a1906e-9ffe-41fc-82dd-ae324f9e545f}, !- Thursday Schedule:Day Name
  {09a1906e-9ffe-41fc-82dd-ae324f9e545f}, !- Friday Schedule:Day Name
  {c24b305a-991b-4c44-a14a-d4520fe653af}, !- Saturday Schedule:Day Name
  {c24b305a-991b-4c44-a14a-d4520fe653af}, !- Holiday Schedule:Day Name
  {09a1906e-9ffe-41fc-82dd-ae324f9e545f}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {c24b305a-991b-4c44-a14a-d4520fe653af}, !- CustomDay1 Schedule:Day Name
  {c24b305a-991b-4c44-a14a-d4520fe653af}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9cc71473-7863-42a5-ad56-03521c30adb3}, !- Handle
  T24R_Cook_Aug,                          !- Name
  ,                                       !- Schedule Rendering Name
  {c1c05f6b-1198-472c-b9c4-c7cd923fb1ac}, !- Sunday Schedule:Day Name
  {9e5417c9-2009-4dac-a04c-b1ded726e68f}, !- Monday Schedule:Day Name
  {9e5417c9-2009-4dac-a04c-b1ded726e68f}, !- Tuesday Schedule:Day Name
  {9e5417c9-2009-4dac-a04c-b1ded726e68f}, !- Wednesday Schedule:Day Name
  {9e5417c9-2009-4dac-a04c-b1ded726e68f}, !- Thursday Schedule:Day Name
  {9e5417c9-2009-4dac-a04c-b1ded726e68f}, !- Friday Schedule:Day Name
  {c1c05f6b-1198-472c-b9c4-c7cd923fb1ac}, !- Saturday Schedule:Day Name
  {c1c05f6b-1198-472c-b9c4-c7cd923fb1ac}, !- Holiday Schedule:Day Name
  {9e5417c9-2009-4dac-a04c-b1ded726e68f}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {c1c05f6b-1198-472c-b9c4-c7cd923fb1ac}, !- CustomDay1 Schedule:Day Name
  {c1c05f6b-1198-472c-b9c4-c7cd923fb1ac}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {194d4b88-aa4f-4b4b-9366-c84731e37574}, !- Handle
  T24R_Cook_Sep,                          !- Name
  ,                                       !- Schedule Rendering Name
  {9afcad15-6cf3-49ac-9a1a-73f8d1fc907b}, !- Sunday Schedule:Day Name
  {64cdba2a-e81d-47e0-a05a-31ed3c837d85}, !- Monday Schedule:Day Name
  {64cdba2a-e81d-47e0-a05a-31ed3c837d85}, !- Tuesday Schedule:Day Name
  {64cdba2a-e81d-47e0-a05a-31ed3c837d85}, !- Wednesday Schedule:Day Name
  {64cdba2a-e81d-47e0-a05a-31ed3c837d85}, !- Thursday Schedule:Day Name
  {64cdba2a-e81d-47e0-a05a-31ed3c837d85}, !- Friday Schedule:Day Name
  {9afcad15-6cf3-49ac-9a1a-73f8d1fc907b}, !- Saturday Schedule:Day Name
  {9afcad15-6cf3-49ac-9a1a-73f8d1fc907b}, !- Holiday Schedule:Day Name
  {64cdba2a-e81d-47e0-a05a-31ed3c837d85}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {9afcad15-6cf3-49ac-9a1a-73f8d1fc907b}, !- CustomDay1 Schedule:Day Name
  {9afcad15-6cf3-49ac-9a1a-73f8d1fc907b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d1990b79-fcd4-4287-9af0-1a8f7b059aae}, !- Handle
  T24R_Cook_Oct,                          !- Name
  ,                                       !- Schedule Rendering Name
  {ff6c681e-aa6b-4db1-960b-8e00a1d90a0f}, !- Sunday Schedule:Day Name
  {601a0a82-bd05-480d-b2e0-4b98efd822ad}, !- Monday Schedule:Day Name
  {601a0a82-bd05-480d-b2e0-4b98efd822ad}, !- Tuesday Schedule:Day Name
  {601a0a82-bd05-480d-b2e0-4b98efd822ad}, !- Wednesday Schedule:Day Name
  {601a0a82-bd05-480d-b2e0-4b98efd822ad}, !- Thursday Schedule:Day Name
  {601a0a82-bd05-480d-b2e0-4b98efd822ad}, !- Friday Schedule:Day Name
  {ff6c681e-aa6b-4db1-960b-8e00a1d90a0f}, !- Saturday Schedule:Day Name
  {ff6c681e-aa6b-4db1-960b-8e00a1d90a0f}, !- Holiday Schedule:Day Name
  {601a0a82-bd05-480d-b2e0-4b98efd822ad}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {ff6c681e-aa6b-4db1-960b-8e00a1d90a0f}, !- CustomDay1 Schedule:Day Name
  {ff6c681e-aa6b-4db1-960b-8e00a1d90a0f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7e6343e6-3491-4125-b364-05719efafdc7}, !- Handle
  T24R_Cook_Nov,                          !- Name
  ,                                       !- Schedule Rendering Name
  {f479343d-2b8c-4911-8319-7b9febe20688}, !- Sunday Schedule:Day Name
  {0ae0b59f-e027-4914-8f2e-06e48c373bcb}, !- Monday Schedule:Day Name
  {0ae0b59f-e027-4914-8f2e-06e48c373bcb}, !- Tuesday Schedule:Day Name
  {0ae0b59f-e027-4914-8f2e-06e48c373bcb}, !- Wednesday Schedule:Day Name
  {0ae0b59f-e027-4914-8f2e-06e48c373bcb}, !- Thursday Schedule:Day Name
  {0ae0b59f-e027-4914-8f2e-06e48c373bcb}, !- Friday Schedule:Day Name
  {f479343d-2b8c-4911-8319-7b9febe20688}, !- Saturday Schedule:Day Name
  {f479343d-2b8c-4911-8319-7b9febe20688}, !- Holiday Schedule:Day Name
  {0ae0b59f-e027-4914-8f2e-06e48c373bcb}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {f479343d-2b8c-4911-8319-7b9febe20688}, !- CustomDay1 Schedule:Day Name
  {f479343d-2b8c-4911-8319-7b9febe20688}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d9b40b8b-b48c-4623-9d62-d243f58bd4bd}, !- Handle
  T24R_Cook_Dec,                          !- Name
  ,                                       !- Schedule Rendering Name
  {efe488bd-46c2-43dc-87d8-b5acf240dc0a}, !- Sunday Schedule:Day Name
  {a29157f4-fe6c-4f53-87ac-8bd83facfb12}, !- Monday Schedule:Day Name
  {a29157f4-fe6c-4f53-87ac-8bd83facfb12}, !- Tuesday Schedule:Day Name
  {a29157f4-fe6c-4f53-87ac-8bd83facfb12}, !- Wednesday Schedule:Day Name
  {a29157f4-fe6c-4f53-87ac-8bd83facfb12}, !- Thursday Schedule:Day Name
  {a29157f4-fe6c-4f53-87ac-8bd83facfb12}, !- Friday Schedule:Day Name
  {efe488bd-46c2-43dc-87d8-b5acf240dc0a}, !- Saturday Schedule:Day Name
  {efe488bd-46c2-43dc-87d8-b5acf240dc0a}, !- Holiday Schedule:Day Name
  {a29157f4-fe6c-4f53-87ac-8bd83facfb12}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {efe488bd-46c2-43dc-87d8-b5acf240dc0a}, !- CustomDay1 Schedule:Day Name
  {efe488bd-46c2-43dc-87d8-b5acf240dc0a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2fd0ac7d-f4f1-464d-9d9d-a1ac0296591f}, !- Handle
  T24R_Refr12_Jan,                        !- Name
  ,                                       !- Schedule Rendering Name
  {d4bc78f7-2435-4c43-95a9-e65112b49a84}, !- Sunday Schedule:Day Name
  {6c999584-eb73-4d32-b520-e69c8abe6c8f}, !- Monday Schedule:Day Name
  {6c999584-eb73-4d32-b520-e69c8abe6c8f}, !- Tuesday Schedule:Day Name
  {6c999584-eb73-4d32-b520-e69c8abe6c8f}, !- Wednesday Schedule:Day Name
  {6c999584-eb73-4d32-b520-e69c8abe6c8f}, !- Thursday Schedule:Day Name
  {6c999584-eb73-4d32-b520-e69c8abe6c8f}, !- Friday Schedule:Day Name
  {d4bc78f7-2435-4c43-95a9-e65112b49a84}, !- Saturday Schedule:Day Name
  {d4bc78f7-2435-4c43-95a9-e65112b49a84}, !- Holiday Schedule:Day Name
  {6c999584-eb73-4d32-b520-e69c8abe6c8f}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {d4bc78f7-2435-4c43-95a9-e65112b49a84}, !- CustomDay1 Schedule:Day Name
  {d4bc78f7-2435-4c43-95a9-e65112b49a84}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f93d62fc-76a7-4b98-87f2-0fb9409e28f6}, !- Handle
  T24R_Refr12_Feb,                        !- Name
  ,                                       !- Schedule Rendering Name
  {bf667f3f-5860-4aea-b8ba-b243a2af1834}, !- Sunday Schedule:Day Name
  {0461b4c2-cbf7-4dc1-84be-022078980efd}, !- Monday Schedule:Day Name
  {0461b4c2-cbf7-4dc1-84be-022078980efd}, !- Tuesday Schedule:Day Name
  {0461b4c2-cbf7-4dc1-84be-022078980efd}, !- Wednesday Schedule:Day Name
  {0461b4c2-cbf7-4dc1-84be-022078980efd}, !- Thursday Schedule:Day Name
  {0461b4c2-cbf7-4dc1-84be-022078980efd}, !- Friday Schedule:Day Name
  {bf667f3f-5860-4aea-b8ba-b243a2af1834}, !- Saturday Schedule:Day Name
  {bf667f3f-5860-4aea-b8ba-b243a2af1834}, !- Holiday Schedule:Day Name
  {0461b4c2-cbf7-4dc1-84be-022078980efd}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {bf667f3f-5860-4aea-b8ba-b243a2af1834}, !- CustomDay1 Schedule:Day Name
  {bf667f3f-5860-4aea-b8ba-b243a2af1834}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3b6bf8f4-561c-4539-af5c-0e81e3e33cb4}, !- Handle
  T24R_Refr12_Mar,                        !- Name
  ,                                       !- Schedule Rendering Name
  {2dc91bcf-ce4b-47d1-b19b-63ede247320c}, !- Sunday Schedule:Day Name
  {cabf4f13-de04-442d-bfb9-5f164474a625}, !- Monday Schedule:Day Name
  {cabf4f13-de04-442d-bfb9-5f164474a625}, !- Tuesday Schedule:Day Name
  {cabf4f13-de04-442d-bfb9-5f164474a625}, !- Wednesday Schedule:Day Name
  {cabf4f13-de04-442d-bfb9-5f164474a625}, !- Thursday Schedule:Day Name
  {cabf4f13-de04-442d-bfb9-5f164474a625}, !- Friday Schedule:Day Name
  {2dc91bcf-ce4b-47d1-b19b-63ede247320c}, !- Saturday Schedule:Day Name
  {2dc91bcf-ce4b-47d1-b19b-63ede247320c}, !- Holiday Schedule:Day Name
  {cabf4f13-de04-442d-bfb9-5f164474a625}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {2dc91bcf-ce4b-47d1-b19b-63ede247320c}, !- CustomDay1 Schedule:Day Name
  {2dc91bcf-ce4b-47d1-b19b-63ede247320c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e0c7bcdb-bc79-4eed-9420-a05f302e3b09}, !- Handle
  T24R_Refr12_Apr,                        !- Name
  ,                                       !- Schedule Rendering Name
  {f1e3a092-0a01-43db-843b-9a37e997a01a}, !- Sunday Schedule:Day Name
  {d80102b1-63c7-43c4-8dd7-a9da4763fcc1}, !- Monday Schedule:Day Name
  {d80102b1-63c7-43c4-8dd7-a9da4763fcc1}, !- Tuesday Schedule:Day Name
  {d80102b1-63c7-43c4-8dd7-a9da4763fcc1}, !- Wednesday Schedule:Day Name
  {d80102b1-63c7-43c4-8dd7-a9da4763fcc1}, !- Thursday Schedule:Day Name
  {d80102b1-63c7-43c4-8dd7-a9da4763fcc1}, !- Friday Schedule:Day Name
  {f1e3a092-0a01-43db-843b-9a37e997a01a}, !- Saturday Schedule:Day Name
  {f1e3a092-0a01-43db-843b-9a37e997a01a}, !- Holiday Schedule:Day Name
  {d80102b1-63c7-43c4-8dd7-a9da4763fcc1}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {f1e3a092-0a01-43db-843b-9a37e997a01a}, !- CustomDay1 Schedule:Day Name
  {f1e3a092-0a01-43db-843b-9a37e997a01a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c3a69f40-8f77-48a4-8bb6-0cdea63c44cf}, !- Handle
  T24R_Refr12_May,                        !- Name
  ,                                       !- Schedule Rendering Name
  {0dc88aa0-c58d-4a44-8c99-5d3965d6159a}, !- Sunday Schedule:Day Name
  {e0f7dc08-9451-42eb-a8ec-21a1022645cf}, !- Monday Schedule:Day Name
  {e0f7dc08-9451-42eb-a8ec-21a1022645cf}, !- Tuesday Schedule:Day Name
  {e0f7dc08-9451-42eb-a8ec-21a1022645cf}, !- Wednesday Schedule:Day Name
  {e0f7dc08-9451-42eb-a8ec-21a1022645cf}, !- Thursday Schedule:Day Name
  {e0f7dc08-9451-42eb-a8ec-21a1022645cf}, !- Friday Schedule:Day Name
  {0dc88aa0-c58d-4a44-8c99-5d3965d6159a}, !- Saturday Schedule:Day Name
  {0dc88aa0-c58d-4a44-8c99-5d3965d6159a}, !- Holiday Schedule:Day Name
  {e0f7dc08-9451-42eb-a8ec-21a1022645cf}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {0dc88aa0-c58d-4a44-8c99-5d3965d6159a}, !- CustomDay1 Schedule:Day Name
  {0dc88aa0-c58d-4a44-8c99-5d3965d6159a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {28b909ce-8088-49e3-82fb-200c618252e2}, !- Handle
  T24R_Refr12_Jun,                        !- Name
  ,                                       !- Schedule Rendering Name
  {f0503ff5-ddb8-4e8c-ac1c-48c3d9b8e6fb}, !- Sunday Schedule:Day Name
  {098abbcd-4293-40c3-967d-d6a7dc89d1cd}, !- Monday Schedule:Day Name
  {098abbcd-4293-40c3-967d-d6a7dc89d1cd}, !- Tuesday Schedule:Day Name
  {098abbcd-4293-40c3-967d-d6a7dc89d1cd}, !- Wednesday Schedule:Day Name
  {098abbcd-4293-40c3-967d-d6a7dc89d1cd}, !- Thursday Schedule:Day Name
  {098abbcd-4293-40c3-967d-d6a7dc89d1cd}, !- Friday Schedule:Day Name
  {f0503ff5-ddb8-4e8c-ac1c-48c3d9b8e6fb}, !- Saturday Schedule:Day Name
  {f0503ff5-ddb8-4e8c-ac1c-48c3d9b8e6fb}, !- Holiday Schedule:Day Name
  {098abbcd-4293-40c3-967d-d6a7dc89d1cd}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {f0503ff5-ddb8-4e8c-ac1c-48c3d9b8e6fb}, !- CustomDay1 Schedule:Day Name
  {f0503ff5-ddb8-4e8c-ac1c-48c3d9b8e6fb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0e449814-1df2-45dc-896d-546cfad2c768}, !- Handle
  T24R_Refr12_Jul,                        !- Name
  ,                                       !- Schedule Rendering Name
  {930d0da0-845c-4ece-b1ac-8f0ff9ea1f29}, !- Sunday Schedule:Day Name
  {6d032fe4-7690-4cff-ae43-102a9dfd1072}, !- Monday Schedule:Day Name
  {6d032fe4-7690-4cff-ae43-102a9dfd1072}, !- Tuesday Schedule:Day Name
  {6d032fe4-7690-4cff-ae43-102a9dfd1072}, !- Wednesday Schedule:Day Name
  {6d032fe4-7690-4cff-ae43-102a9dfd1072}, !- Thursday Schedule:Day Name
  {6d032fe4-7690-4cff-ae43-102a9dfd1072}, !- Friday Schedule:Day Name
  {930d0da0-845c-4ece-b1ac-8f0ff9ea1f29}, !- Saturday Schedule:Day Name
  {930d0da0-845c-4ece-b1ac-8f0ff9ea1f29}, !- Holiday Schedule:Day Name
  {6d032fe4-7690-4cff-ae43-102a9dfd1072}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {930d0da0-845c-4ece-b1ac-8f0ff9ea1f29}, !- CustomDay1 Schedule:Day Name
  {930d0da0-845c-4ece-b1ac-8f0ff9ea1f29}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3a1941fb-81aa-4e0e-b2c8-8d1ee40b430c}, !- Handle
  T24R_Refr12_Aug,                        !- Name
  ,                                       !- Schedule Rendering Name
  {11250441-70fc-4543-b62d-266a71bfdb3b}, !- Sunday Schedule:Day Name
  {49296c0c-7876-43db-83b1-80d5a1672e0f}, !- Monday Schedule:Day Name
  {49296c0c-7876-43db-83b1-80d5a1672e0f}, !- Tuesday Schedule:Day Name
  {49296c0c-7876-43db-83b1-80d5a1672e0f}, !- Wednesday Schedule:Day Name
  {49296c0c-7876-43db-83b1-80d5a1672e0f}, !- Thursday Schedule:Day Name
  {49296c0c-7876-43db-83b1-80d5a1672e0f}, !- Friday Schedule:Day Name
  {11250441-70fc-4543-b62d-266a71bfdb3b}, !- Saturday Schedule:Day Name
  {11250441-70fc-4543-b62d-266a71bfdb3b}, !- Holiday Schedule:Day Name
  {49296c0c-7876-43db-83b1-80d5a1672e0f}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {11250441-70fc-4543-b62d-266a71bfdb3b}, !- CustomDay1 Schedule:Day Name
  {11250441-70fc-4543-b62d-266a71bfdb3b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {dd3571a4-e19a-40bb-88d9-3a9f4b01818a}, !- Handle
  T24R_Refr12_Sep,                        !- Name
  ,                                       !- Schedule Rendering Name
  {d4c28011-4913-4192-8d60-3c4fed3fcc02}, !- Sunday Schedule:Day Name
  {d5b9efb9-eb34-4c3c-819b-aab53d9d4d91}, !- Monday Schedule:Day Name
  {d5b9efb9-eb34-4c3c-819b-aab53d9d4d91}, !- Tuesday Schedule:Day Name
  {d5b9efb9-eb34-4c3c-819b-aab53d9d4d91}, !- Wednesday Schedule:Day Name
  {d5b9efb9-eb34-4c3c-819b-aab53d9d4d91}, !- Thursday Schedule:Day Name
  {d5b9efb9-eb34-4c3c-819b-aab53d9d4d91}, !- Friday Schedule:Day Name
  {d4c28011-4913-4192-8d60-3c4fed3fcc02}, !- Saturday Schedule:Day Name
  {d4c28011-4913-4192-8d60-3c4fed3fcc02}, !- Holiday Schedule:Day Name
  {d5b9efb9-eb34-4c3c-819b-aab53d9d4d91}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {d4c28011-4913-4192-8d60-3c4fed3fcc02}, !- CustomDay1 Schedule:Day Name
  {d4c28011-4913-4192-8d60-3c4fed3fcc02}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {559c6beb-abdb-4ab9-86d6-01c2f17314bf}, !- Handle
  T24R_Refr12_Oct,                        !- Name
  ,                                       !- Schedule Rendering Name
  {e760b02f-5b73-482e-8761-18eb5cadb79a}, !- Sunday Schedule:Day Name
  {efcfaf62-bb15-424e-80e5-b45f9cd32af2}, !- Monday Schedule:Day Name
  {efcfaf62-bb15-424e-80e5-b45f9cd32af2}, !- Tuesday Schedule:Day Name
  {efcfaf62-bb15-424e-80e5-b45f9cd32af2}, !- Wednesday Schedule:Day Name
  {efcfaf62-bb15-424e-80e5-b45f9cd32af2}, !- Thursday Schedule:Day Name
  {efcfaf62-bb15-424e-80e5-b45f9cd32af2}, !- Friday Schedule:Day Name
  {e760b02f-5b73-482e-8761-18eb5cadb79a}, !- Saturday Schedule:Day Name
  {e760b02f-5b73-482e-8761-18eb5cadb79a}, !- Holiday Schedule:Day Name
  {efcfaf62-bb15-424e-80e5-b45f9cd32af2}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {e760b02f-5b73-482e-8761-18eb5cadb79a}, !- CustomDay1 Schedule:Day Name
  {e760b02f-5b73-482e-8761-18eb5cadb79a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4c575d1f-3236-4812-b235-ca3e41c3134a}, !- Handle
  T24R_Refr12_Nov,                        !- Name
  ,                                       !- Schedule Rendering Name
  {2c956b38-cffd-4249-b109-c0316ab00486}, !- Sunday Schedule:Day Name
  {6c085a86-2540-4cf9-a9c7-d4e247403499}, !- Monday Schedule:Day Name
  {6c085a86-2540-4cf9-a9c7-d4e247403499}, !- Tuesday Schedule:Day Name
  {6c085a86-2540-4cf9-a9c7-d4e247403499}, !- Wednesday Schedule:Day Name
  {6c085a86-2540-4cf9-a9c7-d4e247403499}, !- Thursday Schedule:Day Name
  {6c085a86-2540-4cf9-a9c7-d4e247403499}, !- Friday Schedule:Day Name
  {2c956b38-cffd-4249-b109-c0316ab00486}, !- Saturday Schedule:Day Name
  {2c956b38-cffd-4249-b109-c0316ab00486}, !- Holiday Schedule:Day Name
  {6c085a86-2540-4cf9-a9c7-d4e247403499}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {2c956b38-cffd-4249-b109-c0316ab00486}, !- CustomDay1 Schedule:Day Name
  {2c956b38-cffd-4249-b109-c0316ab00486}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3b57aff0-ecb2-4464-8858-705cfa031026}, !- Handle
  T24R_Refr12_Dec,                        !- Name
  ,                                       !- Schedule Rendering Name
  {5ff8b27b-4119-46d4-a86a-da16189c5c75}, !- Sunday Schedule:Day Name
  {8d5df688-7cd6-4e1a-9f6c-3617eee6f47c}, !- Monday Schedule:Day Name
  {8d5df688-7cd6-4e1a-9f6c-3617eee6f47c}, !- Tuesday Schedule:Day Name
  {8d5df688-7cd6-4e1a-9f6c-3617eee6f47c}, !- Wednesday Schedule:Day Name
  {8d5df688-7cd6-4e1a-9f6c-3617eee6f47c}, !- Thursday Schedule:Day Name
  {8d5df688-7cd6-4e1a-9f6c-3617eee6f47c}, !- Friday Schedule:Day Name
  {5ff8b27b-4119-46d4-a86a-da16189c5c75}, !- Saturday Schedule:Day Name
  {5ff8b27b-4119-46d4-a86a-da16189c5c75}, !- Holiday Schedule:Day Name
  {8d5df688-7cd6-4e1a-9f6c-3617eee6f47c}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {5ff8b27b-4119-46d4-a86a-da16189c5c75}, !- CustomDay1 Schedule:Day Name
  {5ff8b27b-4119-46d4-a86a-da16189c5c75}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fe37d8d3-1f8f-4d02-a51d-9100dbaab332}, !- Handle
  AssemblyOccupancyWk,                    !- Name
  ,                                       !- Schedule Rendering Name
  {bfbc3462-46c8-4aa4-a980-09ccedd7b8b5}, !- Sunday Schedule:Day Name
  {8bafcb7b-da2f-44fd-8aa4-fc970be33863}, !- Monday Schedule:Day Name
  {8bafcb7b-da2f-44fd-8aa4-fc970be33863}, !- Tuesday Schedule:Day Name
  {8bafcb7b-da2f-44fd-8aa4-fc970be33863}, !- Wednesday Schedule:Day Name
  {8bafcb7b-da2f-44fd-8aa4-fc970be33863}, !- Thursday Schedule:Day Name
  {8bafcb7b-da2f-44fd-8aa4-fc970be33863}, !- Friday Schedule:Day Name
  {7eba3710-7eee-4c82-a159-a8edf9196b24}, !- Saturday Schedule:Day Name
  {bfbc3462-46c8-4aa4-a980-09ccedd7b8b5}, !- Holiday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {bfbc3462-46c8-4aa4-a980-09ccedd7b8b5}, !- CustomDay1 Schedule:Day Name
  {bfbc3462-46c8-4aa4-a980-09ccedd7b8b5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8a85c3a8-f0a7-4d18-9eb7-f60224b6e3ca}, !- Handle
  ResidentialLivingOccupancyWk,           !- Name
  ,                                       !- Schedule Rendering Name
  {29984524-f9fa-4e8e-8aa7-f9b8bd254aec}, !- Sunday Schedule:Day Name
  {e48435b0-cbac-417f-bbef-9d204ae588b4}, !- Monday Schedule:Day Name
  {e48435b0-cbac-417f-bbef-9d204ae588b4}, !- Tuesday Schedule:Day Name
  {e48435b0-cbac-417f-bbef-9d204ae588b4}, !- Wednesday Schedule:Day Name
  {e48435b0-cbac-417f-bbef-9d204ae588b4}, !- Thursday Schedule:Day Name
  {e48435b0-cbac-417f-bbef-9d204ae588b4}, !- Friday Schedule:Day Name
  {12c4ba02-033d-49ea-b2a7-e834b2945b05}, !- Saturday Schedule:Day Name
  {29984524-f9fa-4e8e-8aa7-f9b8bd254aec}, !- Holiday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {29984524-f9fa-4e8e-8aa7-f9b8bd254aec}, !- CustomDay1 Schedule:Day Name
  {29984524-f9fa-4e8e-8aa7-f9b8bd254aec}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {080ba488-79c9-4978-b0a8-55e706bf0c6f}, !- Handle
  ResidentialCommonOccupancyWk,           !- Name
  ,                                       !- Schedule Rendering Name
  {2204eb52-2bc2-43dd-bc0d-ccd964e1abeb}, !- Sunday Schedule:Day Name
  {d961c532-f3c6-49c2-8fa5-eb9d9092ecd8}, !- Monday Schedule:Day Name
  {d961c532-f3c6-49c2-8fa5-eb9d9092ecd8}, !- Tuesday Schedule:Day Name
  {d961c532-f3c6-49c2-8fa5-eb9d9092ecd8}, !- Wednesday Schedule:Day Name
  {d961c532-f3c6-49c2-8fa5-eb9d9092ecd8}, !- Thursday Schedule:Day Name
  {d961c532-f3c6-49c2-8fa5-eb9d9092ecd8}, !- Friday Schedule:Day Name
  {ebc9db68-d1ab-4704-ab82-8dffb2fd8fc2}, !- Saturday Schedule:Day Name
  {2204eb52-2bc2-43dd-bc0d-ccd964e1abeb}, !- Holiday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {2204eb52-2bc2-43dd-bc0d-ccd964e1abeb}, !- CustomDay1 Schedule:Day Name
  {2204eb52-2bc2-43dd-bc0d-ccd964e1abeb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {52e33cf3-5e23-4006-8118-60c81b01e6ba}, !- Handle
  ResidentialLivingHVACAvailWk,           !- Name
  ,                                       !- Schedule Rendering Name
  {27f6d119-be6c-402b-bef5-c1ab3b16d827}, !- Sunday Schedule:Day Name
  {8c46f823-5a79-418c-84bd-967c568fbc7b}, !- Monday Schedule:Day Name
  {8c46f823-5a79-418c-84bd-967c568fbc7b}, !- Tuesday Schedule:Day Name
  {8c46f823-5a79-418c-84bd-967c568fbc7b}, !- Wednesday Schedule:Day Name
  {8c46f823-5a79-418c-84bd-967c568fbc7b}, !- Thursday Schedule:Day Name
  {8c46f823-5a79-418c-84bd-967c568fbc7b}, !- Friday Schedule:Day Name
  {d28fcaf8-a308-4ed7-a129-332c9d69c1ac}, !- Saturday Schedule:Day Name
  {27f6d119-be6c-402b-bef5-c1ab3b16d827}, !- Holiday Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- SummerDesignDay Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- WinterDesignDay Schedule:Day Name
  {27f6d119-be6c-402b-bef5-c1ab3b16d827}, !- CustomDay1 Schedule:Day Name
  {27f6d119-be6c-402b-bef5-c1ab3b16d827}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8ca90701-d004-4068-828c-0d42356c3e12}, !- Handle
  AssemblyReceptacleWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {b88ade3c-a7b2-42df-af18-20c936a4b6ab}, !- Sunday Schedule:Day Name
  {48e9e94e-3504-48c3-8614-8fb3663052be}, !- Monday Schedule:Day Name
  {48e9e94e-3504-48c3-8614-8fb3663052be}, !- Tuesday Schedule:Day Name
  {48e9e94e-3504-48c3-8614-8fb3663052be}, !- Wednesday Schedule:Day Name
  {48e9e94e-3504-48c3-8614-8fb3663052be}, !- Thursday Schedule:Day Name
  {48e9e94e-3504-48c3-8614-8fb3663052be}, !- Friday Schedule:Day Name
  {7da836f8-cff6-4fa5-9cb4-85bdc4f90471}, !- Saturday Schedule:Day Name
  {b88ade3c-a7b2-42df-af18-20c936a4b6ab}, !- Holiday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {b88ade3c-a7b2-42df-af18-20c936a4b6ab}, !- CustomDay1 Schedule:Day Name
  {b88ade3c-a7b2-42df-af18-20c936a4b6ab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9c8e0f5b-94ec-4eea-b281-a72f7cd2a568}, !- Handle
  GuestRoom101-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {ae8a007e-f36b-43d8-b117-4363213db8a0}, !- Sunday Schedule:Day Name
  {e0d3fd92-2420-41fb-8297-9e71d830c24e}, !- Monday Schedule:Day Name
  {e0d3fd92-2420-41fb-8297-9e71d830c24e}, !- Tuesday Schedule:Day Name
  {e0d3fd92-2420-41fb-8297-9e71d830c24e}, !- Wednesday Schedule:Day Name
  {e0d3fd92-2420-41fb-8297-9e71d830c24e}, !- Thursday Schedule:Day Name
  {e0d3fd92-2420-41fb-8297-9e71d830c24e}, !- Friday Schedule:Day Name
  {ae8a007e-f36b-43d8-b117-4363213db8a0}, !- Saturday Schedule:Day Name
  {ae8a007e-f36b-43d8-b117-4363213db8a0}, !- Holiday Schedule:Day Name
  {e0d3fd92-2420-41fb-8297-9e71d830c24e}, !- SummerDesignDay Schedule:Day Name
  {650c123d-c68d-471a-87c5-d50086a885f5}, !- WinterDesignDay Schedule:Day Name
  {ae8a007e-f36b-43d8-b117-4363213db8a0}, !- CustomDay1 Schedule:Day Name
  {ae8a007e-f36b-43d8-b117-4363213db8a0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8d44d298-4930-4a6c-9d50-f13cde70b865}, !- Handle
  GuestRoom101-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {b98ea5f6-f05a-40d0-8d33-142774b4fa11}, !- Sunday Schedule:Day Name
  {beb6bb14-6ed7-4258-9495-bb57128f754e}, !- Monday Schedule:Day Name
  {beb6bb14-6ed7-4258-9495-bb57128f754e}, !- Tuesday Schedule:Day Name
  {beb6bb14-6ed7-4258-9495-bb57128f754e}, !- Wednesday Schedule:Day Name
  {beb6bb14-6ed7-4258-9495-bb57128f754e}, !- Thursday Schedule:Day Name
  {beb6bb14-6ed7-4258-9495-bb57128f754e}, !- Friday Schedule:Day Name
  {b98ea5f6-f05a-40d0-8d33-142774b4fa11}, !- Saturday Schedule:Day Name
  {b98ea5f6-f05a-40d0-8d33-142774b4fa11}, !- Holiday Schedule:Day Name
  {beb6bb14-6ed7-4258-9495-bb57128f754e}, !- SummerDesignDay Schedule:Day Name
  {650c123d-c68d-471a-87c5-d50086a885f5}, !- WinterDesignDay Schedule:Day Name
  {b98ea5f6-f05a-40d0-8d33-142774b4fa11}, !- CustomDay1 Schedule:Day Name
  {b98ea5f6-f05a-40d0-8d33-142774b4fa11}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {38fc9ada-1cd7-48a6-a1d2-947f3276cb78}, !- Handle
  GuestRoom101-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {75cd73aa-3e53-45b2-b131-5655531ef884}, !- Sunday Schedule:Day Name
  {6797c8b8-b550-46fa-bab3-a8e2ed8ed358}, !- Monday Schedule:Day Name
  {6797c8b8-b550-46fa-bab3-a8e2ed8ed358}, !- Tuesday Schedule:Day Name
  {6797c8b8-b550-46fa-bab3-a8e2ed8ed358}, !- Wednesday Schedule:Day Name
  {6797c8b8-b550-46fa-bab3-a8e2ed8ed358}, !- Thursday Schedule:Day Name
  {6797c8b8-b550-46fa-bab3-a8e2ed8ed358}, !- Friday Schedule:Day Name
  {75cd73aa-3e53-45b2-b131-5655531ef884}, !- Saturday Schedule:Day Name
  {75cd73aa-3e53-45b2-b131-5655531ef884}, !- Holiday Schedule:Day Name
  {6797c8b8-b550-46fa-bab3-a8e2ed8ed358}, !- SummerDesignDay Schedule:Day Name
  {650c123d-c68d-471a-87c5-d50086a885f5}, !- WinterDesignDay Schedule:Day Name
  {75cd73aa-3e53-45b2-b131-5655531ef884}, !- CustomDay1 Schedule:Day Name
  {75cd73aa-3e53-45b2-b131-5655531ef884}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8787b1c2-694d-46dd-8030-ec8b39c81f1f}, !- Handle
  GuestRoom101-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {e8148bf6-3d72-4caf-81f9-e3744eba2690}, !- Sunday Schedule:Day Name
  {8fa38aa9-7a95-4bd5-acd5-6cb80fbee135}, !- Monday Schedule:Day Name
  {8fa38aa9-7a95-4bd5-acd5-6cb80fbee135}, !- Tuesday Schedule:Day Name
  {8fa38aa9-7a95-4bd5-acd5-6cb80fbee135}, !- Wednesday Schedule:Day Name
  {8fa38aa9-7a95-4bd5-acd5-6cb80fbee135}, !- Thursday Schedule:Day Name
  {8fa38aa9-7a95-4bd5-acd5-6cb80fbee135}, !- Friday Schedule:Day Name
  {e8148bf6-3d72-4caf-81f9-e3744eba2690}, !- Saturday Schedule:Day Name
  {e8148bf6-3d72-4caf-81f9-e3744eba2690}, !- Holiday Schedule:Day Name
  {8fa38aa9-7a95-4bd5-acd5-6cb80fbee135}, !- SummerDesignDay Schedule:Day Name
  {650c123d-c68d-471a-87c5-d50086a885f5}, !- WinterDesignDay Schedule:Day Name
  {e8148bf6-3d72-4caf-81f9-e3744eba2690}, !- CustomDay1 Schedule:Day Name
  {e8148bf6-3d72-4caf-81f9-e3744eba2690}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1d54edbe-b5fa-47e1-8fd7-59a24a8fba31}, !- Handle
  GuestRoom101-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {90cf01b7-88d7-421e-a4af-aed1d13ae2e9}, !- Sunday Schedule:Day Name
  {9eeeb75f-904a-41ab-b848-b03f611d1318}, !- Monday Schedule:Day Name
  {9eeeb75f-904a-41ab-b848-b03f611d1318}, !- Tuesday Schedule:Day Name
  {9eeeb75f-904a-41ab-b848-b03f611d1318}, !- Wednesday Schedule:Day Name
  {9eeeb75f-904a-41ab-b848-b03f611d1318}, !- Thursday Schedule:Day Name
  {9eeeb75f-904a-41ab-b848-b03f611d1318}, !- Friday Schedule:Day Name
  {90cf01b7-88d7-421e-a4af-aed1d13ae2e9}, !- Saturday Schedule:Day Name
  {90cf01b7-88d7-421e-a4af-aed1d13ae2e9}, !- Holiday Schedule:Day Name
  {9eeeb75f-904a-41ab-b848-b03f611d1318}, !- SummerDesignDay Schedule:Day Name
  {650c123d-c68d-471a-87c5-d50086a885f5}, !- WinterDesignDay Schedule:Day Name
  {90cf01b7-88d7-421e-a4af-aed1d13ae2e9}, !- CustomDay1 Schedule:Day Name
  {90cf01b7-88d7-421e-a4af-aed1d13ae2e9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6f602ac1-6240-4339-9b58-dcf435887993}, !- Handle
  GuestRoom101-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {9379974b-903d-4bcb-b0c6-ff8784b38628}, !- Sunday Schedule:Day Name
  {a6dae792-b481-414d-9b92-bb8e3beca554}, !- Monday Schedule:Day Name
  {a6dae792-b481-414d-9b92-bb8e3beca554}, !- Tuesday Schedule:Day Name
  {a6dae792-b481-414d-9b92-bb8e3beca554}, !- Wednesday Schedule:Day Name
  {a6dae792-b481-414d-9b92-bb8e3beca554}, !- Thursday Schedule:Day Name
  {a6dae792-b481-414d-9b92-bb8e3beca554}, !- Friday Schedule:Day Name
  {9379974b-903d-4bcb-b0c6-ff8784b38628}, !- Saturday Schedule:Day Name
  {9379974b-903d-4bcb-b0c6-ff8784b38628}, !- Holiday Schedule:Day Name
  {a6dae792-b481-414d-9b92-bb8e3beca554}, !- SummerDesignDay Schedule:Day Name
  {650c123d-c68d-471a-87c5-d50086a885f5}, !- WinterDesignDay Schedule:Day Name
  {9379974b-903d-4bcb-b0c6-ff8784b38628}, !- CustomDay1 Schedule:Day Name
  {9379974b-903d-4bcb-b0c6-ff8784b38628}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {82e03998-e0f2-4e40-98ef-21c0496fe628}, !- Handle
  GuestRoom101-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {b64e5b41-bb8d-47e2-8ac7-5eaf364c3065}, !- Sunday Schedule:Day Name
  {6bbb2b30-8981-40f7-8110-2295b6315142}, !- Monday Schedule:Day Name
  {6bbb2b30-8981-40f7-8110-2295b6315142}, !- Tuesday Schedule:Day Name
  {6bbb2b30-8981-40f7-8110-2295b6315142}, !- Wednesday Schedule:Day Name
  {6bbb2b30-8981-40f7-8110-2295b6315142}, !- Thursday Schedule:Day Name
  {6bbb2b30-8981-40f7-8110-2295b6315142}, !- Friday Schedule:Day Name
  {b64e5b41-bb8d-47e2-8ac7-5eaf364c3065}, !- Saturday Schedule:Day Name
  {b64e5b41-bb8d-47e2-8ac7-5eaf364c3065}, !- Holiday Schedule:Day Name
  {6bbb2b30-8981-40f7-8110-2295b6315142}, !- SummerDesignDay Schedule:Day Name
  {650c123d-c68d-471a-87c5-d50086a885f5}, !- WinterDesignDay Schedule:Day Name
  {b64e5b41-bb8d-47e2-8ac7-5eaf364c3065}, !- CustomDay1 Schedule:Day Name
  {b64e5b41-bb8d-47e2-8ac7-5eaf364c3065}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {697cb3f8-b39a-42f7-802f-dc4ed161979b}, !- Handle
  GuestRoom101-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {702afd54-cf79-4e08-87a0-df2bbde8b48e}, !- Sunday Schedule:Day Name
  {49290e1a-a565-4e5f-ab4b-fdd9e6621636}, !- Monday Schedule:Day Name
  {49290e1a-a565-4e5f-ab4b-fdd9e6621636}, !- Tuesday Schedule:Day Name
  {49290e1a-a565-4e5f-ab4b-fdd9e6621636}, !- Wednesday Schedule:Day Name
  {49290e1a-a565-4e5f-ab4b-fdd9e6621636}, !- Thursday Schedule:Day Name
  {49290e1a-a565-4e5f-ab4b-fdd9e6621636}, !- Friday Schedule:Day Name
  {702afd54-cf79-4e08-87a0-df2bbde8b48e}, !- Saturday Schedule:Day Name
  {702afd54-cf79-4e08-87a0-df2bbde8b48e}, !- Holiday Schedule:Day Name
  {49290e1a-a565-4e5f-ab4b-fdd9e6621636}, !- SummerDesignDay Schedule:Day Name
  {650c123d-c68d-471a-87c5-d50086a885f5}, !- WinterDesignDay Schedule:Day Name
  {702afd54-cf79-4e08-87a0-df2bbde8b48e}, !- CustomDay1 Schedule:Day Name
  {702afd54-cf79-4e08-87a0-df2bbde8b48e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {dd2f02cc-4e25-490b-ae9d-d96c0866ef52}, !- Handle
  GuestRoom101-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {7ef19313-edf4-4e91-9e21-c3a8c0e71005}, !- Sunday Schedule:Day Name
  {10d040fc-8789-459c-9a2c-f5135779a341}, !- Monday Schedule:Day Name
  {10d040fc-8789-459c-9a2c-f5135779a341}, !- Tuesday Schedule:Day Name
  {10d040fc-8789-459c-9a2c-f5135779a341}, !- Wednesday Schedule:Day Name
  {10d040fc-8789-459c-9a2c-f5135779a341}, !- Thursday Schedule:Day Name
  {10d040fc-8789-459c-9a2c-f5135779a341}, !- Friday Schedule:Day Name
  {7ef19313-edf4-4e91-9e21-c3a8c0e71005}, !- Saturday Schedule:Day Name
  {7ef19313-edf4-4e91-9e21-c3a8c0e71005}, !- Holiday Schedule:Day Name
  {10d040fc-8789-459c-9a2c-f5135779a341}, !- SummerDesignDay Schedule:Day Name
  {650c123d-c68d-471a-87c5-d50086a885f5}, !- WinterDesignDay Schedule:Day Name
  {7ef19313-edf4-4e91-9e21-c3a8c0e71005}, !- CustomDay1 Schedule:Day Name
  {7ef19313-edf4-4e91-9e21-c3a8c0e71005}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cada7258-372e-42bb-83bb-dccb896b3083}, !- Handle
  GuestRoom101-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {9a1db8f4-c88d-4229-b654-d79c1a343c7a}, !- Sunday Schedule:Day Name
  {bc221db6-a7f8-47e8-b716-ace189c46aec}, !- Monday Schedule:Day Name
  {bc221db6-a7f8-47e8-b716-ace189c46aec}, !- Tuesday Schedule:Day Name
  {bc221db6-a7f8-47e8-b716-ace189c46aec}, !- Wednesday Schedule:Day Name
  {bc221db6-a7f8-47e8-b716-ace189c46aec}, !- Thursday Schedule:Day Name
  {bc221db6-a7f8-47e8-b716-ace189c46aec}, !- Friday Schedule:Day Name
  {9a1db8f4-c88d-4229-b654-d79c1a343c7a}, !- Saturday Schedule:Day Name
  {9a1db8f4-c88d-4229-b654-d79c1a343c7a}, !- Holiday Schedule:Day Name
  {bc221db6-a7f8-47e8-b716-ace189c46aec}, !- SummerDesignDay Schedule:Day Name
  {650c123d-c68d-471a-87c5-d50086a885f5}, !- WinterDesignDay Schedule:Day Name
  {9a1db8f4-c88d-4229-b654-d79c1a343c7a}, !- CustomDay1 Schedule:Day Name
  {9a1db8f4-c88d-4229-b654-d79c1a343c7a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {26ded7a3-4d4c-4eb7-8e81-f8c1a4eb9480}, !- Handle
  GuestRoom101-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {ec56036f-a02f-4dcc-ae08-46900e8b4751}, !- Sunday Schedule:Day Name
  {0888d85d-1fa9-450e-b351-f2f3d0c163f9}, !- Monday Schedule:Day Name
  {0888d85d-1fa9-450e-b351-f2f3d0c163f9}, !- Tuesday Schedule:Day Name
  {0888d85d-1fa9-450e-b351-f2f3d0c163f9}, !- Wednesday Schedule:Day Name
  {0888d85d-1fa9-450e-b351-f2f3d0c163f9}, !- Thursday Schedule:Day Name
  {0888d85d-1fa9-450e-b351-f2f3d0c163f9}, !- Friday Schedule:Day Name
  {ec56036f-a02f-4dcc-ae08-46900e8b4751}, !- Saturday Schedule:Day Name
  {ec56036f-a02f-4dcc-ae08-46900e8b4751}, !- Holiday Schedule:Day Name
  {0888d85d-1fa9-450e-b351-f2f3d0c163f9}, !- SummerDesignDay Schedule:Day Name
  {650c123d-c68d-471a-87c5-d50086a885f5}, !- WinterDesignDay Schedule:Day Name
  {ec56036f-a02f-4dcc-ae08-46900e8b4751}, !- CustomDay1 Schedule:Day Name
  {ec56036f-a02f-4dcc-ae08-46900e8b4751}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5c89afe1-40c9-4b4b-97ab-8ab9e113380a}, !- Handle
  GuestRoom101-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {98a1892c-38be-4e54-b1e1-b01cd914d954}, !- Sunday Schedule:Day Name
  {57dff2dd-a0aa-4de1-82e5-5c10f0df066c}, !- Monday Schedule:Day Name
  {57dff2dd-a0aa-4de1-82e5-5c10f0df066c}, !- Tuesday Schedule:Day Name
  {57dff2dd-a0aa-4de1-82e5-5c10f0df066c}, !- Wednesday Schedule:Day Name
  {57dff2dd-a0aa-4de1-82e5-5c10f0df066c}, !- Thursday Schedule:Day Name
  {57dff2dd-a0aa-4de1-82e5-5c10f0df066c}, !- Friday Schedule:Day Name
  {98a1892c-38be-4e54-b1e1-b01cd914d954}, !- Saturday Schedule:Day Name
  {98a1892c-38be-4e54-b1e1-b01cd914d954}, !- Holiday Schedule:Day Name
  {57dff2dd-a0aa-4de1-82e5-5c10f0df066c}, !- SummerDesignDay Schedule:Day Name
  {650c123d-c68d-471a-87c5-d50086a885f5}, !- WinterDesignDay Schedule:Day Name
  {98a1892c-38be-4e54-b1e1-b01cd914d954}, !- CustomDay1 Schedule:Day Name
  {98a1892c-38be-4e54-b1e1-b01cd914d954}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {856668a0-f762-4a9f-b0c9-77f6115d429b}, !- Handle
  GuestRoom102-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {e88eaab5-e836-4785-8b51-7a0ef72a4fc4}, !- Sunday Schedule:Day Name
  {dad63d0e-1870-4275-9ca3-eb53716fe42a}, !- Monday Schedule:Day Name
  {dad63d0e-1870-4275-9ca3-eb53716fe42a}, !- Tuesday Schedule:Day Name
  {dad63d0e-1870-4275-9ca3-eb53716fe42a}, !- Wednesday Schedule:Day Name
  {dad63d0e-1870-4275-9ca3-eb53716fe42a}, !- Thursday Schedule:Day Name
  {dad63d0e-1870-4275-9ca3-eb53716fe42a}, !- Friday Schedule:Day Name
  {e88eaab5-e836-4785-8b51-7a0ef72a4fc4}, !- Saturday Schedule:Day Name
  {e88eaab5-e836-4785-8b51-7a0ef72a4fc4}, !- Holiday Schedule:Day Name
  {dad63d0e-1870-4275-9ca3-eb53716fe42a}, !- SummerDesignDay Schedule:Day Name
  {5696aa78-b7ee-4d63-bac5-015ad338802a}, !- WinterDesignDay Schedule:Day Name
  {e88eaab5-e836-4785-8b51-7a0ef72a4fc4}, !- CustomDay1 Schedule:Day Name
  {e88eaab5-e836-4785-8b51-7a0ef72a4fc4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6f53e505-d572-4b90-8d1d-b8245c68b0c9}, !- Handle
  GuestRoom102-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {9aa13f06-9e9c-4724-b6ac-0651803e59f4}, !- Sunday Schedule:Day Name
  {78b573d8-f6c2-467a-b683-1cbed4ff578d}, !- Monday Schedule:Day Name
  {78b573d8-f6c2-467a-b683-1cbed4ff578d}, !- Tuesday Schedule:Day Name
  {78b573d8-f6c2-467a-b683-1cbed4ff578d}, !- Wednesday Schedule:Day Name
  {78b573d8-f6c2-467a-b683-1cbed4ff578d}, !- Thursday Schedule:Day Name
  {78b573d8-f6c2-467a-b683-1cbed4ff578d}, !- Friday Schedule:Day Name
  {9aa13f06-9e9c-4724-b6ac-0651803e59f4}, !- Saturday Schedule:Day Name
  {9aa13f06-9e9c-4724-b6ac-0651803e59f4}, !- Holiday Schedule:Day Name
  {78b573d8-f6c2-467a-b683-1cbed4ff578d}, !- SummerDesignDay Schedule:Day Name
  {5696aa78-b7ee-4d63-bac5-015ad338802a}, !- WinterDesignDay Schedule:Day Name
  {9aa13f06-9e9c-4724-b6ac-0651803e59f4}, !- CustomDay1 Schedule:Day Name
  {9aa13f06-9e9c-4724-b6ac-0651803e59f4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bff57fe3-8d4b-4e27-a15d-f2368b7375c1}, !- Handle
  GuestRoom102-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {ad6543ad-b801-4677-8486-e32229ccfe38}, !- Sunday Schedule:Day Name
  {ddd1e3f4-527d-49c1-9293-38ff6a3559b3}, !- Monday Schedule:Day Name
  {ddd1e3f4-527d-49c1-9293-38ff6a3559b3}, !- Tuesday Schedule:Day Name
  {ddd1e3f4-527d-49c1-9293-38ff6a3559b3}, !- Wednesday Schedule:Day Name
  {ddd1e3f4-527d-49c1-9293-38ff6a3559b3}, !- Thursday Schedule:Day Name
  {ddd1e3f4-527d-49c1-9293-38ff6a3559b3}, !- Friday Schedule:Day Name
  {ad6543ad-b801-4677-8486-e32229ccfe38}, !- Saturday Schedule:Day Name
  {ad6543ad-b801-4677-8486-e32229ccfe38}, !- Holiday Schedule:Day Name
  {ddd1e3f4-527d-49c1-9293-38ff6a3559b3}, !- SummerDesignDay Schedule:Day Name
  {5696aa78-b7ee-4d63-bac5-015ad338802a}, !- WinterDesignDay Schedule:Day Name
  {ad6543ad-b801-4677-8486-e32229ccfe38}, !- CustomDay1 Schedule:Day Name
  {ad6543ad-b801-4677-8486-e32229ccfe38}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a8604665-1898-4a19-90df-1b29394e9237}, !- Handle
  GuestRoom102-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {3dee84ec-78eb-464d-a2d9-4a343d6314ef}, !- Sunday Schedule:Day Name
  {0f6e6e62-4535-4784-ac92-3746ec4afe49}, !- Monday Schedule:Day Name
  {0f6e6e62-4535-4784-ac92-3746ec4afe49}, !- Tuesday Schedule:Day Name
  {0f6e6e62-4535-4784-ac92-3746ec4afe49}, !- Wednesday Schedule:Day Name
  {0f6e6e62-4535-4784-ac92-3746ec4afe49}, !- Thursday Schedule:Day Name
  {0f6e6e62-4535-4784-ac92-3746ec4afe49}, !- Friday Schedule:Day Name
  {3dee84ec-78eb-464d-a2d9-4a343d6314ef}, !- Saturday Schedule:Day Name
  {3dee84ec-78eb-464d-a2d9-4a343d6314ef}, !- Holiday Schedule:Day Name
  {0f6e6e62-4535-4784-ac92-3746ec4afe49}, !- SummerDesignDay Schedule:Day Name
  {5696aa78-b7ee-4d63-bac5-015ad338802a}, !- WinterDesignDay Schedule:Day Name
  {3dee84ec-78eb-464d-a2d9-4a343d6314ef}, !- CustomDay1 Schedule:Day Name
  {3dee84ec-78eb-464d-a2d9-4a343d6314ef}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ff2730ce-e33b-463b-ae86-28fe8f4076ea}, !- Handle
  GuestRoom102-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {2f5c1ddd-90a0-4f67-92c8-3cca9da99c1e}, !- Sunday Schedule:Day Name
  {d44681a2-6e40-4f45-959a-910d98d17c45}, !- Monday Schedule:Day Name
  {d44681a2-6e40-4f45-959a-910d98d17c45}, !- Tuesday Schedule:Day Name
  {d44681a2-6e40-4f45-959a-910d98d17c45}, !- Wednesday Schedule:Day Name
  {d44681a2-6e40-4f45-959a-910d98d17c45}, !- Thursday Schedule:Day Name
  {d44681a2-6e40-4f45-959a-910d98d17c45}, !- Friday Schedule:Day Name
  {2f5c1ddd-90a0-4f67-92c8-3cca9da99c1e}, !- Saturday Schedule:Day Name
  {2f5c1ddd-90a0-4f67-92c8-3cca9da99c1e}, !- Holiday Schedule:Day Name
  {d44681a2-6e40-4f45-959a-910d98d17c45}, !- SummerDesignDay Schedule:Day Name
  {5696aa78-b7ee-4d63-bac5-015ad338802a}, !- WinterDesignDay Schedule:Day Name
  {2f5c1ddd-90a0-4f67-92c8-3cca9da99c1e}, !- CustomDay1 Schedule:Day Name
  {2f5c1ddd-90a0-4f67-92c8-3cca9da99c1e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {eead482c-aac5-4886-a153-f690826d6469}, !- Handle
  GuestRoom102-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {c28d8934-2ef5-4eb0-b024-6a13c61c4ffa}, !- Sunday Schedule:Day Name
  {32bb0301-7eb6-4980-b414-ada2c96eeb69}, !- Monday Schedule:Day Name
  {32bb0301-7eb6-4980-b414-ada2c96eeb69}, !- Tuesday Schedule:Day Name
  {32bb0301-7eb6-4980-b414-ada2c96eeb69}, !- Wednesday Schedule:Day Name
  {32bb0301-7eb6-4980-b414-ada2c96eeb69}, !- Thursday Schedule:Day Name
  {32bb0301-7eb6-4980-b414-ada2c96eeb69}, !- Friday Schedule:Day Name
  {c28d8934-2ef5-4eb0-b024-6a13c61c4ffa}, !- Saturday Schedule:Day Name
  {c28d8934-2ef5-4eb0-b024-6a13c61c4ffa}, !- Holiday Schedule:Day Name
  {32bb0301-7eb6-4980-b414-ada2c96eeb69}, !- SummerDesignDay Schedule:Day Name
  {5696aa78-b7ee-4d63-bac5-015ad338802a}, !- WinterDesignDay Schedule:Day Name
  {c28d8934-2ef5-4eb0-b024-6a13c61c4ffa}, !- CustomDay1 Schedule:Day Name
  {c28d8934-2ef5-4eb0-b024-6a13c61c4ffa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {738caa41-8170-4262-b843-e53b1c6c0891}, !- Handle
  GuestRoom102-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {0fba05e7-d4df-40fe-9a35-7d0abf2d59ae}, !- Sunday Schedule:Day Name
  {6459a3f6-820a-4274-937f-46a5e4ed4cfd}, !- Monday Schedule:Day Name
  {6459a3f6-820a-4274-937f-46a5e4ed4cfd}, !- Tuesday Schedule:Day Name
  {6459a3f6-820a-4274-937f-46a5e4ed4cfd}, !- Wednesday Schedule:Day Name
  {6459a3f6-820a-4274-937f-46a5e4ed4cfd}, !- Thursday Schedule:Day Name
  {6459a3f6-820a-4274-937f-46a5e4ed4cfd}, !- Friday Schedule:Day Name
  {0fba05e7-d4df-40fe-9a35-7d0abf2d59ae}, !- Saturday Schedule:Day Name
  {0fba05e7-d4df-40fe-9a35-7d0abf2d59ae}, !- Holiday Schedule:Day Name
  {6459a3f6-820a-4274-937f-46a5e4ed4cfd}, !- SummerDesignDay Schedule:Day Name
  {5696aa78-b7ee-4d63-bac5-015ad338802a}, !- WinterDesignDay Schedule:Day Name
  {0fba05e7-d4df-40fe-9a35-7d0abf2d59ae}, !- CustomDay1 Schedule:Day Name
  {0fba05e7-d4df-40fe-9a35-7d0abf2d59ae}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1af4558f-62b9-4624-b49e-e888e33f5037}, !- Handle
  GuestRoom102-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {f26cd393-72d4-47d9-8122-7c408bc6ca3d}, !- Sunday Schedule:Day Name
  {c8e3ba3a-625b-41aa-97e7-c84c31df4848}, !- Monday Schedule:Day Name
  {c8e3ba3a-625b-41aa-97e7-c84c31df4848}, !- Tuesday Schedule:Day Name
  {c8e3ba3a-625b-41aa-97e7-c84c31df4848}, !- Wednesday Schedule:Day Name
  {c8e3ba3a-625b-41aa-97e7-c84c31df4848}, !- Thursday Schedule:Day Name
  {c8e3ba3a-625b-41aa-97e7-c84c31df4848}, !- Friday Schedule:Day Name
  {f26cd393-72d4-47d9-8122-7c408bc6ca3d}, !- Saturday Schedule:Day Name
  {f26cd393-72d4-47d9-8122-7c408bc6ca3d}, !- Holiday Schedule:Day Name
  {c8e3ba3a-625b-41aa-97e7-c84c31df4848}, !- SummerDesignDay Schedule:Day Name
  {5696aa78-b7ee-4d63-bac5-015ad338802a}, !- WinterDesignDay Schedule:Day Name
  {f26cd393-72d4-47d9-8122-7c408bc6ca3d}, !- CustomDay1 Schedule:Day Name
  {f26cd393-72d4-47d9-8122-7c408bc6ca3d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2b9916cd-6dd5-4c01-8f65-cba8f3b9d4b7}, !- Handle
  GuestRoom102-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {aa8eea5c-6ee6-4e2b-aad9-daa3f393e809}, !- Sunday Schedule:Day Name
  {ce55bbbe-71ad-4824-8bc4-0d0bf3d00df2}, !- Monday Schedule:Day Name
  {ce55bbbe-71ad-4824-8bc4-0d0bf3d00df2}, !- Tuesday Schedule:Day Name
  {ce55bbbe-71ad-4824-8bc4-0d0bf3d00df2}, !- Wednesday Schedule:Day Name
  {ce55bbbe-71ad-4824-8bc4-0d0bf3d00df2}, !- Thursday Schedule:Day Name
  {ce55bbbe-71ad-4824-8bc4-0d0bf3d00df2}, !- Friday Schedule:Day Name
  {aa8eea5c-6ee6-4e2b-aad9-daa3f393e809}, !- Saturday Schedule:Day Name
  {aa8eea5c-6ee6-4e2b-aad9-daa3f393e809}, !- Holiday Schedule:Day Name
  {ce55bbbe-71ad-4824-8bc4-0d0bf3d00df2}, !- SummerDesignDay Schedule:Day Name
  {5696aa78-b7ee-4d63-bac5-015ad338802a}, !- WinterDesignDay Schedule:Day Name
  {aa8eea5c-6ee6-4e2b-aad9-daa3f393e809}, !- CustomDay1 Schedule:Day Name
  {aa8eea5c-6ee6-4e2b-aad9-daa3f393e809}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b66e5a74-d8be-4fe5-954a-1c4ebaa269eb}, !- Handle
  GuestRoom102-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {0e838c75-ac1a-44ca-b2ae-9d3b882dbe56}, !- Sunday Schedule:Day Name
  {e74d0c3c-7ebc-4fb1-8585-e6186457f848}, !- Monday Schedule:Day Name
  {e74d0c3c-7ebc-4fb1-8585-e6186457f848}, !- Tuesday Schedule:Day Name
  {e74d0c3c-7ebc-4fb1-8585-e6186457f848}, !- Wednesday Schedule:Day Name
  {e74d0c3c-7ebc-4fb1-8585-e6186457f848}, !- Thursday Schedule:Day Name
  {e74d0c3c-7ebc-4fb1-8585-e6186457f848}, !- Friday Schedule:Day Name
  {0e838c75-ac1a-44ca-b2ae-9d3b882dbe56}, !- Saturday Schedule:Day Name
  {0e838c75-ac1a-44ca-b2ae-9d3b882dbe56}, !- Holiday Schedule:Day Name
  {e74d0c3c-7ebc-4fb1-8585-e6186457f848}, !- SummerDesignDay Schedule:Day Name
  {5696aa78-b7ee-4d63-bac5-015ad338802a}, !- WinterDesignDay Schedule:Day Name
  {0e838c75-ac1a-44ca-b2ae-9d3b882dbe56}, !- CustomDay1 Schedule:Day Name
  {0e838c75-ac1a-44ca-b2ae-9d3b882dbe56}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9c0ecc41-177f-4489-98cf-8f0cdafd696d}, !- Handle
  GuestRoom102-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {36d8c6fd-4b03-4261-a76b-a116ee40d21c}, !- Sunday Schedule:Day Name
  {6088e5ba-2b73-4dca-8991-57460875f00e}, !- Monday Schedule:Day Name
  {6088e5ba-2b73-4dca-8991-57460875f00e}, !- Tuesday Schedule:Day Name
  {6088e5ba-2b73-4dca-8991-57460875f00e}, !- Wednesday Schedule:Day Name
  {6088e5ba-2b73-4dca-8991-57460875f00e}, !- Thursday Schedule:Day Name
  {6088e5ba-2b73-4dca-8991-57460875f00e}, !- Friday Schedule:Day Name
  {36d8c6fd-4b03-4261-a76b-a116ee40d21c}, !- Saturday Schedule:Day Name
  {36d8c6fd-4b03-4261-a76b-a116ee40d21c}, !- Holiday Schedule:Day Name
  {6088e5ba-2b73-4dca-8991-57460875f00e}, !- SummerDesignDay Schedule:Day Name
  {5696aa78-b7ee-4d63-bac5-015ad338802a}, !- WinterDesignDay Schedule:Day Name
  {36d8c6fd-4b03-4261-a76b-a116ee40d21c}, !- CustomDay1 Schedule:Day Name
  {36d8c6fd-4b03-4261-a76b-a116ee40d21c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b060503a-74d5-4928-ad86-a28d2a858ec1}, !- Handle
  GuestRoom102-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {e7c75f4e-ae67-44aa-b796-a65d7d55c0e4}, !- Sunday Schedule:Day Name
  {7296e228-cb34-48b1-97e2-2616c73348b7}, !- Monday Schedule:Day Name
  {7296e228-cb34-48b1-97e2-2616c73348b7}, !- Tuesday Schedule:Day Name
  {7296e228-cb34-48b1-97e2-2616c73348b7}, !- Wednesday Schedule:Day Name
  {7296e228-cb34-48b1-97e2-2616c73348b7}, !- Thursday Schedule:Day Name
  {7296e228-cb34-48b1-97e2-2616c73348b7}, !- Friday Schedule:Day Name
  {e7c75f4e-ae67-44aa-b796-a65d7d55c0e4}, !- Saturday Schedule:Day Name
  {e7c75f4e-ae67-44aa-b796-a65d7d55c0e4}, !- Holiday Schedule:Day Name
  {7296e228-cb34-48b1-97e2-2616c73348b7}, !- SummerDesignDay Schedule:Day Name
  {5696aa78-b7ee-4d63-bac5-015ad338802a}, !- WinterDesignDay Schedule:Day Name
  {e7c75f4e-ae67-44aa-b796-a65d7d55c0e4}, !- CustomDay1 Schedule:Day Name
  {e7c75f4e-ae67-44aa-b796-a65d7d55c0e4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c9e896f2-fa5e-4189-b0fa-92464ec089e9}, !- Handle
  GuestRoom103-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {b1aa7ed7-1317-4cb9-9f69-280ec7807878}, !- Sunday Schedule:Day Name
  {706d9e9c-1b48-44a2-8190-2f976b3fc0e2}, !- Monday Schedule:Day Name
  {706d9e9c-1b48-44a2-8190-2f976b3fc0e2}, !- Tuesday Schedule:Day Name
  {706d9e9c-1b48-44a2-8190-2f976b3fc0e2}, !- Wednesday Schedule:Day Name
  {706d9e9c-1b48-44a2-8190-2f976b3fc0e2}, !- Thursday Schedule:Day Name
  {706d9e9c-1b48-44a2-8190-2f976b3fc0e2}, !- Friday Schedule:Day Name
  {b1aa7ed7-1317-4cb9-9f69-280ec7807878}, !- Saturday Schedule:Day Name
  {b1aa7ed7-1317-4cb9-9f69-280ec7807878}, !- Holiday Schedule:Day Name
  {706d9e9c-1b48-44a2-8190-2f976b3fc0e2}, !- SummerDesignDay Schedule:Day Name
  {e169bbda-b21e-435f-8338-86df46caff5f}, !- WinterDesignDay Schedule:Day Name
  {b1aa7ed7-1317-4cb9-9f69-280ec7807878}, !- CustomDay1 Schedule:Day Name
  {b1aa7ed7-1317-4cb9-9f69-280ec7807878}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {80af6347-3555-4f8e-8c9e-741ae9c94106}, !- Handle
  GuestRoom103-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {0f86d5ee-6879-4a8f-bb67-613519c2060f}, !- Sunday Schedule:Day Name
  {48f30902-1474-480a-83d8-7bacf3e08cab}, !- Monday Schedule:Day Name
  {48f30902-1474-480a-83d8-7bacf3e08cab}, !- Tuesday Schedule:Day Name
  {48f30902-1474-480a-83d8-7bacf3e08cab}, !- Wednesday Schedule:Day Name
  {48f30902-1474-480a-83d8-7bacf3e08cab}, !- Thursday Schedule:Day Name
  {48f30902-1474-480a-83d8-7bacf3e08cab}, !- Friday Schedule:Day Name
  {0f86d5ee-6879-4a8f-bb67-613519c2060f}, !- Saturday Schedule:Day Name
  {0f86d5ee-6879-4a8f-bb67-613519c2060f}, !- Holiday Schedule:Day Name
  {48f30902-1474-480a-83d8-7bacf3e08cab}, !- SummerDesignDay Schedule:Day Name
  {e169bbda-b21e-435f-8338-86df46caff5f}, !- WinterDesignDay Schedule:Day Name
  {0f86d5ee-6879-4a8f-bb67-613519c2060f}, !- CustomDay1 Schedule:Day Name
  {0f86d5ee-6879-4a8f-bb67-613519c2060f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bcbcece1-4bb8-4eda-bb6c-d944a65bfc5e}, !- Handle
  GuestRoom103-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {f13ceea9-f9bb-462c-86e7-5aec47d3791b}, !- Sunday Schedule:Day Name
  {66ba94b9-f6ad-433b-88f3-01828272fcf3}, !- Monday Schedule:Day Name
  {66ba94b9-f6ad-433b-88f3-01828272fcf3}, !- Tuesday Schedule:Day Name
  {66ba94b9-f6ad-433b-88f3-01828272fcf3}, !- Wednesday Schedule:Day Name
  {66ba94b9-f6ad-433b-88f3-01828272fcf3}, !- Thursday Schedule:Day Name
  {66ba94b9-f6ad-433b-88f3-01828272fcf3}, !- Friday Schedule:Day Name
  {f13ceea9-f9bb-462c-86e7-5aec47d3791b}, !- Saturday Schedule:Day Name
  {f13ceea9-f9bb-462c-86e7-5aec47d3791b}, !- Holiday Schedule:Day Name
  {66ba94b9-f6ad-433b-88f3-01828272fcf3}, !- SummerDesignDay Schedule:Day Name
  {e169bbda-b21e-435f-8338-86df46caff5f}, !- WinterDesignDay Schedule:Day Name
  {f13ceea9-f9bb-462c-86e7-5aec47d3791b}, !- CustomDay1 Schedule:Day Name
  {f13ceea9-f9bb-462c-86e7-5aec47d3791b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {28001018-eede-4d91-a05a-20b19059c4ce}, !- Handle
  GuestRoom103-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {7620927e-e7af-4891-bf52-63b59deaaea6}, !- Sunday Schedule:Day Name
  {814b2038-245c-4987-9a55-bf88b685e728}, !- Monday Schedule:Day Name
  {814b2038-245c-4987-9a55-bf88b685e728}, !- Tuesday Schedule:Day Name
  {814b2038-245c-4987-9a55-bf88b685e728}, !- Wednesday Schedule:Day Name
  {814b2038-245c-4987-9a55-bf88b685e728}, !- Thursday Schedule:Day Name
  {814b2038-245c-4987-9a55-bf88b685e728}, !- Friday Schedule:Day Name
  {7620927e-e7af-4891-bf52-63b59deaaea6}, !- Saturday Schedule:Day Name
  {7620927e-e7af-4891-bf52-63b59deaaea6}, !- Holiday Schedule:Day Name
  {814b2038-245c-4987-9a55-bf88b685e728}, !- SummerDesignDay Schedule:Day Name
  {e169bbda-b21e-435f-8338-86df46caff5f}, !- WinterDesignDay Schedule:Day Name
  {7620927e-e7af-4891-bf52-63b59deaaea6}, !- CustomDay1 Schedule:Day Name
  {7620927e-e7af-4891-bf52-63b59deaaea6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fa4f0df0-a7d3-4a2c-9df0-eaf14dfbc2cd}, !- Handle
  GuestRoom103-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {1d6c75a8-33a2-4063-8535-9110ea08eba0}, !- Sunday Schedule:Day Name
  {2295918e-f224-42b7-8c9f-3c379ac2975d}, !- Monday Schedule:Day Name
  {2295918e-f224-42b7-8c9f-3c379ac2975d}, !- Tuesday Schedule:Day Name
  {2295918e-f224-42b7-8c9f-3c379ac2975d}, !- Wednesday Schedule:Day Name
  {2295918e-f224-42b7-8c9f-3c379ac2975d}, !- Thursday Schedule:Day Name
  {2295918e-f224-42b7-8c9f-3c379ac2975d}, !- Friday Schedule:Day Name
  {1d6c75a8-33a2-4063-8535-9110ea08eba0}, !- Saturday Schedule:Day Name
  {1d6c75a8-33a2-4063-8535-9110ea08eba0}, !- Holiday Schedule:Day Name
  {2295918e-f224-42b7-8c9f-3c379ac2975d}, !- SummerDesignDay Schedule:Day Name
  {e169bbda-b21e-435f-8338-86df46caff5f}, !- WinterDesignDay Schedule:Day Name
  {1d6c75a8-33a2-4063-8535-9110ea08eba0}, !- CustomDay1 Schedule:Day Name
  {1d6c75a8-33a2-4063-8535-9110ea08eba0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b3e15045-5ed2-43ed-b0e8-8d1293866590}, !- Handle
  GuestRoom103-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {0031d4c6-5dd0-4f88-a7a9-85342215ef94}, !- Sunday Schedule:Day Name
  {75f62135-6d96-4c85-98f6-129367c89519}, !- Monday Schedule:Day Name
  {75f62135-6d96-4c85-98f6-129367c89519}, !- Tuesday Schedule:Day Name
  {75f62135-6d96-4c85-98f6-129367c89519}, !- Wednesday Schedule:Day Name
  {75f62135-6d96-4c85-98f6-129367c89519}, !- Thursday Schedule:Day Name
  {75f62135-6d96-4c85-98f6-129367c89519}, !- Friday Schedule:Day Name
  {0031d4c6-5dd0-4f88-a7a9-85342215ef94}, !- Saturday Schedule:Day Name
  {0031d4c6-5dd0-4f88-a7a9-85342215ef94}, !- Holiday Schedule:Day Name
  {75f62135-6d96-4c85-98f6-129367c89519}, !- SummerDesignDay Schedule:Day Name
  {e169bbda-b21e-435f-8338-86df46caff5f}, !- WinterDesignDay Schedule:Day Name
  {0031d4c6-5dd0-4f88-a7a9-85342215ef94}, !- CustomDay1 Schedule:Day Name
  {0031d4c6-5dd0-4f88-a7a9-85342215ef94}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a697b089-6021-46e0-affe-f2872239275c}, !- Handle
  GuestRoom103-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {e6d5e86d-11fc-4b4a-966d-430e39381086}, !- Sunday Schedule:Day Name
  {e34dfa5b-b018-4fe0-a6a6-36c1898150de}, !- Monday Schedule:Day Name
  {e34dfa5b-b018-4fe0-a6a6-36c1898150de}, !- Tuesday Schedule:Day Name
  {e34dfa5b-b018-4fe0-a6a6-36c1898150de}, !- Wednesday Schedule:Day Name
  {e34dfa5b-b018-4fe0-a6a6-36c1898150de}, !- Thursday Schedule:Day Name
  {e34dfa5b-b018-4fe0-a6a6-36c1898150de}, !- Friday Schedule:Day Name
  {e6d5e86d-11fc-4b4a-966d-430e39381086}, !- Saturday Schedule:Day Name
  {e6d5e86d-11fc-4b4a-966d-430e39381086}, !- Holiday Schedule:Day Name
  {e34dfa5b-b018-4fe0-a6a6-36c1898150de}, !- SummerDesignDay Schedule:Day Name
  {e169bbda-b21e-435f-8338-86df46caff5f}, !- WinterDesignDay Schedule:Day Name
  {e6d5e86d-11fc-4b4a-966d-430e39381086}, !- CustomDay1 Schedule:Day Name
  {e6d5e86d-11fc-4b4a-966d-430e39381086}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {09e164ac-d192-4d5c-bccb-c45fcb2b700f}, !- Handle
  GuestRoom103-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {64bd59fb-8ddb-49ff-8114-7e618f51cbe8}, !- Sunday Schedule:Day Name
  {6b3bc862-d6e6-4a0e-80f3-c40ac7ff81bc}, !- Monday Schedule:Day Name
  {6b3bc862-d6e6-4a0e-80f3-c40ac7ff81bc}, !- Tuesday Schedule:Day Name
  {6b3bc862-d6e6-4a0e-80f3-c40ac7ff81bc}, !- Wednesday Schedule:Day Name
  {6b3bc862-d6e6-4a0e-80f3-c40ac7ff81bc}, !- Thursday Schedule:Day Name
  {6b3bc862-d6e6-4a0e-80f3-c40ac7ff81bc}, !- Friday Schedule:Day Name
  {64bd59fb-8ddb-49ff-8114-7e618f51cbe8}, !- Saturday Schedule:Day Name
  {64bd59fb-8ddb-49ff-8114-7e618f51cbe8}, !- Holiday Schedule:Day Name
  {6b3bc862-d6e6-4a0e-80f3-c40ac7ff81bc}, !- SummerDesignDay Schedule:Day Name
  {e169bbda-b21e-435f-8338-86df46caff5f}, !- WinterDesignDay Schedule:Day Name
  {64bd59fb-8ddb-49ff-8114-7e618f51cbe8}, !- CustomDay1 Schedule:Day Name
  {64bd59fb-8ddb-49ff-8114-7e618f51cbe8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d124227c-7c92-49a1-98ce-d9890fe39770}, !- Handle
  GuestRoom103-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {ddc4c2f9-44e1-4559-bcec-3350890311b7}, !- Sunday Schedule:Day Name
  {4540f700-8bfd-42af-a520-641d2cf2bf0b}, !- Monday Schedule:Day Name
  {4540f700-8bfd-42af-a520-641d2cf2bf0b}, !- Tuesday Schedule:Day Name
  {4540f700-8bfd-42af-a520-641d2cf2bf0b}, !- Wednesday Schedule:Day Name
  {4540f700-8bfd-42af-a520-641d2cf2bf0b}, !- Thursday Schedule:Day Name
  {4540f700-8bfd-42af-a520-641d2cf2bf0b}, !- Friday Schedule:Day Name
  {ddc4c2f9-44e1-4559-bcec-3350890311b7}, !- Saturday Schedule:Day Name
  {ddc4c2f9-44e1-4559-bcec-3350890311b7}, !- Holiday Schedule:Day Name
  {4540f700-8bfd-42af-a520-641d2cf2bf0b}, !- SummerDesignDay Schedule:Day Name
  {e169bbda-b21e-435f-8338-86df46caff5f}, !- WinterDesignDay Schedule:Day Name
  {ddc4c2f9-44e1-4559-bcec-3350890311b7}, !- CustomDay1 Schedule:Day Name
  {ddc4c2f9-44e1-4559-bcec-3350890311b7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4c032eee-7f88-4859-acf8-6644cb9921bd}, !- Handle
  GuestRoom103-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {39347117-367f-4836-98a1-3a681e6a5e3c}, !- Sunday Schedule:Day Name
  {eafc52e8-a669-45b0-b03e-50099df985fd}, !- Monday Schedule:Day Name
  {eafc52e8-a669-45b0-b03e-50099df985fd}, !- Tuesday Schedule:Day Name
  {eafc52e8-a669-45b0-b03e-50099df985fd}, !- Wednesday Schedule:Day Name
  {eafc52e8-a669-45b0-b03e-50099df985fd}, !- Thursday Schedule:Day Name
  {eafc52e8-a669-45b0-b03e-50099df985fd}, !- Friday Schedule:Day Name
  {39347117-367f-4836-98a1-3a681e6a5e3c}, !- Saturday Schedule:Day Name
  {39347117-367f-4836-98a1-3a681e6a5e3c}, !- Holiday Schedule:Day Name
  {eafc52e8-a669-45b0-b03e-50099df985fd}, !- SummerDesignDay Schedule:Day Name
  {e169bbda-b21e-435f-8338-86df46caff5f}, !- WinterDesignDay Schedule:Day Name
  {39347117-367f-4836-98a1-3a681e6a5e3c}, !- CustomDay1 Schedule:Day Name
  {39347117-367f-4836-98a1-3a681e6a5e3c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8e29a11e-4cb9-4efc-aa5d-dbcc1a3045fb}, !- Handle
  GuestRoom103-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {9d44c561-5486-4c09-b314-4b9248bfdf15}, !- Sunday Schedule:Day Name
  {55cf72d7-c0f2-4dfe-a1ea-018306ce4953}, !- Monday Schedule:Day Name
  {55cf72d7-c0f2-4dfe-a1ea-018306ce4953}, !- Tuesday Schedule:Day Name
  {55cf72d7-c0f2-4dfe-a1ea-018306ce4953}, !- Wednesday Schedule:Day Name
  {55cf72d7-c0f2-4dfe-a1ea-018306ce4953}, !- Thursday Schedule:Day Name
  {55cf72d7-c0f2-4dfe-a1ea-018306ce4953}, !- Friday Schedule:Day Name
  {9d44c561-5486-4c09-b314-4b9248bfdf15}, !- Saturday Schedule:Day Name
  {9d44c561-5486-4c09-b314-4b9248bfdf15}, !- Holiday Schedule:Day Name
  {55cf72d7-c0f2-4dfe-a1ea-018306ce4953}, !- SummerDesignDay Schedule:Day Name
  {e169bbda-b21e-435f-8338-86df46caff5f}, !- WinterDesignDay Schedule:Day Name
  {9d44c561-5486-4c09-b314-4b9248bfdf15}, !- CustomDay1 Schedule:Day Name
  {9d44c561-5486-4c09-b314-4b9248bfdf15}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7c295357-eaf1-4958-b94d-c724ca08c7c3}, !- Handle
  GuestRoom103-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {6cdd61e8-0dc7-4bb9-8071-78aa533b9d2c}, !- Sunday Schedule:Day Name
  {ebd8e419-a0b5-43dd-bbd6-36dc41ba8854}, !- Monday Schedule:Day Name
  {ebd8e419-a0b5-43dd-bbd6-36dc41ba8854}, !- Tuesday Schedule:Day Name
  {ebd8e419-a0b5-43dd-bbd6-36dc41ba8854}, !- Wednesday Schedule:Day Name
  {ebd8e419-a0b5-43dd-bbd6-36dc41ba8854}, !- Thursday Schedule:Day Name
  {ebd8e419-a0b5-43dd-bbd6-36dc41ba8854}, !- Friday Schedule:Day Name
  {6cdd61e8-0dc7-4bb9-8071-78aa533b9d2c}, !- Saturday Schedule:Day Name
  {6cdd61e8-0dc7-4bb9-8071-78aa533b9d2c}, !- Holiday Schedule:Day Name
  {ebd8e419-a0b5-43dd-bbd6-36dc41ba8854}, !- SummerDesignDay Schedule:Day Name
  {e169bbda-b21e-435f-8338-86df46caff5f}, !- WinterDesignDay Schedule:Day Name
  {6cdd61e8-0dc7-4bb9-8071-78aa533b9d2c}, !- CustomDay1 Schedule:Day Name
  {6cdd61e8-0dc7-4bb9-8071-78aa533b9d2c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {799d5ce8-ca7d-4f6a-a922-610684a5a4e2}, !- Handle
  GuestRoom104-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {ca2616ae-7d00-48e7-a273-56648ea25949}, !- Sunday Schedule:Day Name
  {c8f605ac-ab55-4972-88c2-0df537adc097}, !- Monday Schedule:Day Name
  {c8f605ac-ab55-4972-88c2-0df537adc097}, !- Tuesday Schedule:Day Name
  {c8f605ac-ab55-4972-88c2-0df537adc097}, !- Wednesday Schedule:Day Name
  {c8f605ac-ab55-4972-88c2-0df537adc097}, !- Thursday Schedule:Day Name
  {c8f605ac-ab55-4972-88c2-0df537adc097}, !- Friday Schedule:Day Name
  {ca2616ae-7d00-48e7-a273-56648ea25949}, !- Saturday Schedule:Day Name
  {ca2616ae-7d00-48e7-a273-56648ea25949}, !- Holiday Schedule:Day Name
  {c8f605ac-ab55-4972-88c2-0df537adc097}, !- SummerDesignDay Schedule:Day Name
  {1735cfc5-a13b-4793-98f4-30d51b62b636}, !- WinterDesignDay Schedule:Day Name
  {ca2616ae-7d00-48e7-a273-56648ea25949}, !- CustomDay1 Schedule:Day Name
  {ca2616ae-7d00-48e7-a273-56648ea25949}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2b2fb06e-dee9-4daa-828f-b483d91d7b27}, !- Handle
  GuestRoom104-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {217667d3-b07f-4e31-a76c-36c285b3d49e}, !- Sunday Schedule:Day Name
  {a90f071b-37d5-40bb-bc75-d3fb016c343c}, !- Monday Schedule:Day Name
  {a90f071b-37d5-40bb-bc75-d3fb016c343c}, !- Tuesday Schedule:Day Name
  {a90f071b-37d5-40bb-bc75-d3fb016c343c}, !- Wednesday Schedule:Day Name
  {a90f071b-37d5-40bb-bc75-d3fb016c343c}, !- Thursday Schedule:Day Name
  {a90f071b-37d5-40bb-bc75-d3fb016c343c}, !- Friday Schedule:Day Name
  {217667d3-b07f-4e31-a76c-36c285b3d49e}, !- Saturday Schedule:Day Name
  {217667d3-b07f-4e31-a76c-36c285b3d49e}, !- Holiday Schedule:Day Name
  {a90f071b-37d5-40bb-bc75-d3fb016c343c}, !- SummerDesignDay Schedule:Day Name
  {1735cfc5-a13b-4793-98f4-30d51b62b636}, !- WinterDesignDay Schedule:Day Name
  {217667d3-b07f-4e31-a76c-36c285b3d49e}, !- CustomDay1 Schedule:Day Name
  {217667d3-b07f-4e31-a76c-36c285b3d49e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7504f965-6393-42c2-8649-1926ed26d9fa}, !- Handle
  GuestRoom104-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {51ce2550-0b51-4b6f-8d38-1c5df4197521}, !- Sunday Schedule:Day Name
  {a771aa16-3564-4dc5-b9ab-4acc2a68d347}, !- Monday Schedule:Day Name
  {a771aa16-3564-4dc5-b9ab-4acc2a68d347}, !- Tuesday Schedule:Day Name
  {a771aa16-3564-4dc5-b9ab-4acc2a68d347}, !- Wednesday Schedule:Day Name
  {a771aa16-3564-4dc5-b9ab-4acc2a68d347}, !- Thursday Schedule:Day Name
  {a771aa16-3564-4dc5-b9ab-4acc2a68d347}, !- Friday Schedule:Day Name
  {51ce2550-0b51-4b6f-8d38-1c5df4197521}, !- Saturday Schedule:Day Name
  {51ce2550-0b51-4b6f-8d38-1c5df4197521}, !- Holiday Schedule:Day Name
  {a771aa16-3564-4dc5-b9ab-4acc2a68d347}, !- SummerDesignDay Schedule:Day Name
  {1735cfc5-a13b-4793-98f4-30d51b62b636}, !- WinterDesignDay Schedule:Day Name
  {51ce2550-0b51-4b6f-8d38-1c5df4197521}, !- CustomDay1 Schedule:Day Name
  {51ce2550-0b51-4b6f-8d38-1c5df4197521}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e0b19bfe-e1d5-4864-8d61-83a53914e446}, !- Handle
  GuestRoom104-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {456ab2be-4709-462b-98f7-80d328bcffd9}, !- Sunday Schedule:Day Name
  {242ed80b-abb0-4951-97c0-4c1bf8ebee91}, !- Monday Schedule:Day Name
  {242ed80b-abb0-4951-97c0-4c1bf8ebee91}, !- Tuesday Schedule:Day Name
  {242ed80b-abb0-4951-97c0-4c1bf8ebee91}, !- Wednesday Schedule:Day Name
  {242ed80b-abb0-4951-97c0-4c1bf8ebee91}, !- Thursday Schedule:Day Name
  {242ed80b-abb0-4951-97c0-4c1bf8ebee91}, !- Friday Schedule:Day Name
  {456ab2be-4709-462b-98f7-80d328bcffd9}, !- Saturday Schedule:Day Name
  {456ab2be-4709-462b-98f7-80d328bcffd9}, !- Holiday Schedule:Day Name
  {242ed80b-abb0-4951-97c0-4c1bf8ebee91}, !- SummerDesignDay Schedule:Day Name
  {1735cfc5-a13b-4793-98f4-30d51b62b636}, !- WinterDesignDay Schedule:Day Name
  {456ab2be-4709-462b-98f7-80d328bcffd9}, !- CustomDay1 Schedule:Day Name
  {456ab2be-4709-462b-98f7-80d328bcffd9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {507764ed-93e6-4934-b58d-4eefa8d9f8fe}, !- Handle
  GuestRoom104-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {a787f0ce-cc8d-4818-8c11-545ee63e992d}, !- Sunday Schedule:Day Name
  {d1523b32-408a-4dc6-a633-b50ce065aae3}, !- Monday Schedule:Day Name
  {d1523b32-408a-4dc6-a633-b50ce065aae3}, !- Tuesday Schedule:Day Name
  {d1523b32-408a-4dc6-a633-b50ce065aae3}, !- Wednesday Schedule:Day Name
  {d1523b32-408a-4dc6-a633-b50ce065aae3}, !- Thursday Schedule:Day Name
  {d1523b32-408a-4dc6-a633-b50ce065aae3}, !- Friday Schedule:Day Name
  {a787f0ce-cc8d-4818-8c11-545ee63e992d}, !- Saturday Schedule:Day Name
  {a787f0ce-cc8d-4818-8c11-545ee63e992d}, !- Holiday Schedule:Day Name
  {d1523b32-408a-4dc6-a633-b50ce065aae3}, !- SummerDesignDay Schedule:Day Name
  {1735cfc5-a13b-4793-98f4-30d51b62b636}, !- WinterDesignDay Schedule:Day Name
  {a787f0ce-cc8d-4818-8c11-545ee63e992d}, !- CustomDay1 Schedule:Day Name
  {a787f0ce-cc8d-4818-8c11-545ee63e992d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a55ea2ae-7f51-4a60-ace2-e0ee45a33c7e}, !- Handle
  GuestRoom104-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {9fd80b0d-582d-4294-9ea6-94894739db59}, !- Sunday Schedule:Day Name
  {d3a80cd3-071f-42f6-ab13-7d7e98fdc581}, !- Monday Schedule:Day Name
  {d3a80cd3-071f-42f6-ab13-7d7e98fdc581}, !- Tuesday Schedule:Day Name
  {d3a80cd3-071f-42f6-ab13-7d7e98fdc581}, !- Wednesday Schedule:Day Name
  {d3a80cd3-071f-42f6-ab13-7d7e98fdc581}, !- Thursday Schedule:Day Name
  {d3a80cd3-071f-42f6-ab13-7d7e98fdc581}, !- Friday Schedule:Day Name
  {9fd80b0d-582d-4294-9ea6-94894739db59}, !- Saturday Schedule:Day Name
  {9fd80b0d-582d-4294-9ea6-94894739db59}, !- Holiday Schedule:Day Name
  {d3a80cd3-071f-42f6-ab13-7d7e98fdc581}, !- SummerDesignDay Schedule:Day Name
  {1735cfc5-a13b-4793-98f4-30d51b62b636}, !- WinterDesignDay Schedule:Day Name
  {9fd80b0d-582d-4294-9ea6-94894739db59}, !- CustomDay1 Schedule:Day Name
  {9fd80b0d-582d-4294-9ea6-94894739db59}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {aa2386ed-488b-4f7d-825f-f299c71304cb}, !- Handle
  GuestRoom104-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {2e6e4063-ff14-4cdb-8437-a2cf2da844f8}, !- Sunday Schedule:Day Name
  {59887128-e9c7-47bf-8fc7-93497751b687}, !- Monday Schedule:Day Name
  {59887128-e9c7-47bf-8fc7-93497751b687}, !- Tuesday Schedule:Day Name
  {59887128-e9c7-47bf-8fc7-93497751b687}, !- Wednesday Schedule:Day Name
  {59887128-e9c7-47bf-8fc7-93497751b687}, !- Thursday Schedule:Day Name
  {59887128-e9c7-47bf-8fc7-93497751b687}, !- Friday Schedule:Day Name
  {2e6e4063-ff14-4cdb-8437-a2cf2da844f8}, !- Saturday Schedule:Day Name
  {2e6e4063-ff14-4cdb-8437-a2cf2da844f8}, !- Holiday Schedule:Day Name
  {59887128-e9c7-47bf-8fc7-93497751b687}, !- SummerDesignDay Schedule:Day Name
  {1735cfc5-a13b-4793-98f4-30d51b62b636}, !- WinterDesignDay Schedule:Day Name
  {2e6e4063-ff14-4cdb-8437-a2cf2da844f8}, !- CustomDay1 Schedule:Day Name
  {2e6e4063-ff14-4cdb-8437-a2cf2da844f8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {55b37d3d-b438-44b3-a3c8-26c78b21d4e2}, !- Handle
  GuestRoom104-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {aa625c05-a702-49c5-bcf8-9c5d22065414}, !- Sunday Schedule:Day Name
  {6289dee9-b1df-442b-90ae-a3eda9eec575}, !- Monday Schedule:Day Name
  {6289dee9-b1df-442b-90ae-a3eda9eec575}, !- Tuesday Schedule:Day Name
  {6289dee9-b1df-442b-90ae-a3eda9eec575}, !- Wednesday Schedule:Day Name
  {6289dee9-b1df-442b-90ae-a3eda9eec575}, !- Thursday Schedule:Day Name
  {6289dee9-b1df-442b-90ae-a3eda9eec575}, !- Friday Schedule:Day Name
  {aa625c05-a702-49c5-bcf8-9c5d22065414}, !- Saturday Schedule:Day Name
  {aa625c05-a702-49c5-bcf8-9c5d22065414}, !- Holiday Schedule:Day Name
  {6289dee9-b1df-442b-90ae-a3eda9eec575}, !- SummerDesignDay Schedule:Day Name
  {1735cfc5-a13b-4793-98f4-30d51b62b636}, !- WinterDesignDay Schedule:Day Name
  {aa625c05-a702-49c5-bcf8-9c5d22065414}, !- CustomDay1 Schedule:Day Name
  {aa625c05-a702-49c5-bcf8-9c5d22065414}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f3c7185d-65ec-4358-ae92-a221e185d83a}, !- Handle
  GuestRoom104-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {2e5812bc-f972-4e27-843a-4a1c81d74bee}, !- Sunday Schedule:Day Name
  {32fab66d-5f08-4640-9a4a-6f19eb199997}, !- Monday Schedule:Day Name
  {32fab66d-5f08-4640-9a4a-6f19eb199997}, !- Tuesday Schedule:Day Name
  {32fab66d-5f08-4640-9a4a-6f19eb199997}, !- Wednesday Schedule:Day Name
  {32fab66d-5f08-4640-9a4a-6f19eb199997}, !- Thursday Schedule:Day Name
  {32fab66d-5f08-4640-9a4a-6f19eb199997}, !- Friday Schedule:Day Name
  {2e5812bc-f972-4e27-843a-4a1c81d74bee}, !- Saturday Schedule:Day Name
  {2e5812bc-f972-4e27-843a-4a1c81d74bee}, !- Holiday Schedule:Day Name
  {32fab66d-5f08-4640-9a4a-6f19eb199997}, !- SummerDesignDay Schedule:Day Name
  {1735cfc5-a13b-4793-98f4-30d51b62b636}, !- WinterDesignDay Schedule:Day Name
  {2e5812bc-f972-4e27-843a-4a1c81d74bee}, !- CustomDay1 Schedule:Day Name
  {2e5812bc-f972-4e27-843a-4a1c81d74bee}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6c1c51a2-613b-4ab7-912e-7eeaa18e4d6f}, !- Handle
  GuestRoom104-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {3e1bbcde-33ae-43f6-98c2-6d91cc4ccdf1}, !- Sunday Schedule:Day Name
  {be451979-f986-4e33-922a-458155a84f29}, !- Monday Schedule:Day Name
  {be451979-f986-4e33-922a-458155a84f29}, !- Tuesday Schedule:Day Name
  {be451979-f986-4e33-922a-458155a84f29}, !- Wednesday Schedule:Day Name
  {be451979-f986-4e33-922a-458155a84f29}, !- Thursday Schedule:Day Name
  {be451979-f986-4e33-922a-458155a84f29}, !- Friday Schedule:Day Name
  {3e1bbcde-33ae-43f6-98c2-6d91cc4ccdf1}, !- Saturday Schedule:Day Name
  {3e1bbcde-33ae-43f6-98c2-6d91cc4ccdf1}, !- Holiday Schedule:Day Name
  {be451979-f986-4e33-922a-458155a84f29}, !- SummerDesignDay Schedule:Day Name
  {1735cfc5-a13b-4793-98f4-30d51b62b636}, !- WinterDesignDay Schedule:Day Name
  {3e1bbcde-33ae-43f6-98c2-6d91cc4ccdf1}, !- CustomDay1 Schedule:Day Name
  {3e1bbcde-33ae-43f6-98c2-6d91cc4ccdf1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e3d4f32f-3136-4a2a-85e0-f4f05783790a}, !- Handle
  GuestRoom104-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {57e7656d-e644-4029-96e3-9cbdfaf5c85e}, !- Sunday Schedule:Day Name
  {e80ac68b-8932-4f90-9cce-55f719deb81e}, !- Monday Schedule:Day Name
  {e80ac68b-8932-4f90-9cce-55f719deb81e}, !- Tuesday Schedule:Day Name
  {e80ac68b-8932-4f90-9cce-55f719deb81e}, !- Wednesday Schedule:Day Name
  {e80ac68b-8932-4f90-9cce-55f719deb81e}, !- Thursday Schedule:Day Name
  {e80ac68b-8932-4f90-9cce-55f719deb81e}, !- Friday Schedule:Day Name
  {57e7656d-e644-4029-96e3-9cbdfaf5c85e}, !- Saturday Schedule:Day Name
  {57e7656d-e644-4029-96e3-9cbdfaf5c85e}, !- Holiday Schedule:Day Name
  {e80ac68b-8932-4f90-9cce-55f719deb81e}, !- SummerDesignDay Schedule:Day Name
  {1735cfc5-a13b-4793-98f4-30d51b62b636}, !- WinterDesignDay Schedule:Day Name
  {57e7656d-e644-4029-96e3-9cbdfaf5c85e}, !- CustomDay1 Schedule:Day Name
  {57e7656d-e644-4029-96e3-9cbdfaf5c85e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {52471f93-28fe-4f3e-9484-73eb05e733b4}, !- Handle
  GuestRoom104-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {3cd0d54b-6496-4016-88e5-b35738e301ca}, !- Sunday Schedule:Day Name
  {a666b963-59aa-4a85-9381-1958794daa31}, !- Monday Schedule:Day Name
  {a666b963-59aa-4a85-9381-1958794daa31}, !- Tuesday Schedule:Day Name
  {a666b963-59aa-4a85-9381-1958794daa31}, !- Wednesday Schedule:Day Name
  {a666b963-59aa-4a85-9381-1958794daa31}, !- Thursday Schedule:Day Name
  {a666b963-59aa-4a85-9381-1958794daa31}, !- Friday Schedule:Day Name
  {3cd0d54b-6496-4016-88e5-b35738e301ca}, !- Saturday Schedule:Day Name
  {3cd0d54b-6496-4016-88e5-b35738e301ca}, !- Holiday Schedule:Day Name
  {a666b963-59aa-4a85-9381-1958794daa31}, !- SummerDesignDay Schedule:Day Name
  {1735cfc5-a13b-4793-98f4-30d51b62b636}, !- WinterDesignDay Schedule:Day Name
  {3cd0d54b-6496-4016-88e5-b35738e301ca}, !- CustomDay1 Schedule:Day Name
  {3cd0d54b-6496-4016-88e5-b35738e301ca}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6efab040-5d3e-43b0-8b24-d9e13a9d63a9}, !- Handle
  GuestRoom105-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {2852531c-b3d8-417c-8b0b-03f1f34343d8}, !- Sunday Schedule:Day Name
  {e8ad9730-1de2-4d57-b90e-33c9920d3d05}, !- Monday Schedule:Day Name
  {e8ad9730-1de2-4d57-b90e-33c9920d3d05}, !- Tuesday Schedule:Day Name
  {e8ad9730-1de2-4d57-b90e-33c9920d3d05}, !- Wednesday Schedule:Day Name
  {e8ad9730-1de2-4d57-b90e-33c9920d3d05}, !- Thursday Schedule:Day Name
  {e8ad9730-1de2-4d57-b90e-33c9920d3d05}, !- Friday Schedule:Day Name
  {2852531c-b3d8-417c-8b0b-03f1f34343d8}, !- Saturday Schedule:Day Name
  {2852531c-b3d8-417c-8b0b-03f1f34343d8}, !- Holiday Schedule:Day Name
  {e8ad9730-1de2-4d57-b90e-33c9920d3d05}, !- SummerDesignDay Schedule:Day Name
  {7dfb8912-addc-4758-9b9d-41b1a48e85e9}, !- WinterDesignDay Schedule:Day Name
  {2852531c-b3d8-417c-8b0b-03f1f34343d8}, !- CustomDay1 Schedule:Day Name
  {2852531c-b3d8-417c-8b0b-03f1f34343d8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4c5939bf-cb03-47e3-9fbe-2f8fc9ba356d}, !- Handle
  GuestRoom105-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {db53699a-6366-4337-911d-f66dc3f472d3}, !- Sunday Schedule:Day Name
  {02879b2c-25c8-4f7c-9a45-84d57394ceca}, !- Monday Schedule:Day Name
  {02879b2c-25c8-4f7c-9a45-84d57394ceca}, !- Tuesday Schedule:Day Name
  {02879b2c-25c8-4f7c-9a45-84d57394ceca}, !- Wednesday Schedule:Day Name
  {02879b2c-25c8-4f7c-9a45-84d57394ceca}, !- Thursday Schedule:Day Name
  {02879b2c-25c8-4f7c-9a45-84d57394ceca}, !- Friday Schedule:Day Name
  {db53699a-6366-4337-911d-f66dc3f472d3}, !- Saturday Schedule:Day Name
  {db53699a-6366-4337-911d-f66dc3f472d3}, !- Holiday Schedule:Day Name
  {02879b2c-25c8-4f7c-9a45-84d57394ceca}, !- SummerDesignDay Schedule:Day Name
  {7dfb8912-addc-4758-9b9d-41b1a48e85e9}, !- WinterDesignDay Schedule:Day Name
  {db53699a-6366-4337-911d-f66dc3f472d3}, !- CustomDay1 Schedule:Day Name
  {db53699a-6366-4337-911d-f66dc3f472d3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {821a6d0f-9fac-459d-b712-9c6eb32f130c}, !- Handle
  GuestRoom105-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {36650ea7-0d24-4bc9-aed1-e50a872753cc}, !- Sunday Schedule:Day Name
  {805c0118-b18b-419a-a505-c270ee7c20bf}, !- Monday Schedule:Day Name
  {805c0118-b18b-419a-a505-c270ee7c20bf}, !- Tuesday Schedule:Day Name
  {805c0118-b18b-419a-a505-c270ee7c20bf}, !- Wednesday Schedule:Day Name
  {805c0118-b18b-419a-a505-c270ee7c20bf}, !- Thursday Schedule:Day Name
  {805c0118-b18b-419a-a505-c270ee7c20bf}, !- Friday Schedule:Day Name
  {36650ea7-0d24-4bc9-aed1-e50a872753cc}, !- Saturday Schedule:Day Name
  {36650ea7-0d24-4bc9-aed1-e50a872753cc}, !- Holiday Schedule:Day Name
  {805c0118-b18b-419a-a505-c270ee7c20bf}, !- SummerDesignDay Schedule:Day Name
  {7dfb8912-addc-4758-9b9d-41b1a48e85e9}, !- WinterDesignDay Schedule:Day Name
  {36650ea7-0d24-4bc9-aed1-e50a872753cc}, !- CustomDay1 Schedule:Day Name
  {36650ea7-0d24-4bc9-aed1-e50a872753cc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2ab7e7ee-bca7-49c3-988c-26e5e158aa63}, !- Handle
  GuestRoom105-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {767a0a33-c387-4445-bfa8-4936418090d7}, !- Sunday Schedule:Day Name
  {c5ad5aa9-4f1f-4273-be53-f91986580cdf}, !- Monday Schedule:Day Name
  {c5ad5aa9-4f1f-4273-be53-f91986580cdf}, !- Tuesday Schedule:Day Name
  {c5ad5aa9-4f1f-4273-be53-f91986580cdf}, !- Wednesday Schedule:Day Name
  {c5ad5aa9-4f1f-4273-be53-f91986580cdf}, !- Thursday Schedule:Day Name
  {c5ad5aa9-4f1f-4273-be53-f91986580cdf}, !- Friday Schedule:Day Name
  {767a0a33-c387-4445-bfa8-4936418090d7}, !- Saturday Schedule:Day Name
  {767a0a33-c387-4445-bfa8-4936418090d7}, !- Holiday Schedule:Day Name
  {c5ad5aa9-4f1f-4273-be53-f91986580cdf}, !- SummerDesignDay Schedule:Day Name
  {7dfb8912-addc-4758-9b9d-41b1a48e85e9}, !- WinterDesignDay Schedule:Day Name
  {767a0a33-c387-4445-bfa8-4936418090d7}, !- CustomDay1 Schedule:Day Name
  {767a0a33-c387-4445-bfa8-4936418090d7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {dbfda425-9f30-4cfe-8f9c-ef7a5a16d20c}, !- Handle
  GuestRoom105-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {5d70cac0-e4c9-4618-afc3-da4f6c28ec3d}, !- Sunday Schedule:Day Name
  {ef7a6a25-7e8c-44d8-8a5b-60df2b70114d}, !- Monday Schedule:Day Name
  {ef7a6a25-7e8c-44d8-8a5b-60df2b70114d}, !- Tuesday Schedule:Day Name
  {ef7a6a25-7e8c-44d8-8a5b-60df2b70114d}, !- Wednesday Schedule:Day Name
  {ef7a6a25-7e8c-44d8-8a5b-60df2b70114d}, !- Thursday Schedule:Day Name
  {ef7a6a25-7e8c-44d8-8a5b-60df2b70114d}, !- Friday Schedule:Day Name
  {5d70cac0-e4c9-4618-afc3-da4f6c28ec3d}, !- Saturday Schedule:Day Name
  {5d70cac0-e4c9-4618-afc3-da4f6c28ec3d}, !- Holiday Schedule:Day Name
  {ef7a6a25-7e8c-44d8-8a5b-60df2b70114d}, !- SummerDesignDay Schedule:Day Name
  {7dfb8912-addc-4758-9b9d-41b1a48e85e9}, !- WinterDesignDay Schedule:Day Name
  {5d70cac0-e4c9-4618-afc3-da4f6c28ec3d}, !- CustomDay1 Schedule:Day Name
  {5d70cac0-e4c9-4618-afc3-da4f6c28ec3d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {928a848d-a3cc-4b6d-bff2-fe9df373d57d}, !- Handle
  GuestRoom105-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {752a7da4-49a8-4391-ae73-c3fad6121483}, !- Sunday Schedule:Day Name
  {0519e739-bda8-4895-ab57-6f97b1d00a4b}, !- Monday Schedule:Day Name
  {0519e739-bda8-4895-ab57-6f97b1d00a4b}, !- Tuesday Schedule:Day Name
  {0519e739-bda8-4895-ab57-6f97b1d00a4b}, !- Wednesday Schedule:Day Name
  {0519e739-bda8-4895-ab57-6f97b1d00a4b}, !- Thursday Schedule:Day Name
  {0519e739-bda8-4895-ab57-6f97b1d00a4b}, !- Friday Schedule:Day Name
  {752a7da4-49a8-4391-ae73-c3fad6121483}, !- Saturday Schedule:Day Name
  {752a7da4-49a8-4391-ae73-c3fad6121483}, !- Holiday Schedule:Day Name
  {0519e739-bda8-4895-ab57-6f97b1d00a4b}, !- SummerDesignDay Schedule:Day Name
  {7dfb8912-addc-4758-9b9d-41b1a48e85e9}, !- WinterDesignDay Schedule:Day Name
  {752a7da4-49a8-4391-ae73-c3fad6121483}, !- CustomDay1 Schedule:Day Name
  {752a7da4-49a8-4391-ae73-c3fad6121483}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {edc29cfb-063c-4c18-933c-b249ea40f59c}, !- Handle
  GuestRoom105-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {cd2c91dd-6eb0-475a-9744-7a27fe8a8d22}, !- Sunday Schedule:Day Name
  {91654985-5b2d-46bc-812b-c5337841284c}, !- Monday Schedule:Day Name
  {91654985-5b2d-46bc-812b-c5337841284c}, !- Tuesday Schedule:Day Name
  {91654985-5b2d-46bc-812b-c5337841284c}, !- Wednesday Schedule:Day Name
  {91654985-5b2d-46bc-812b-c5337841284c}, !- Thursday Schedule:Day Name
  {91654985-5b2d-46bc-812b-c5337841284c}, !- Friday Schedule:Day Name
  {cd2c91dd-6eb0-475a-9744-7a27fe8a8d22}, !- Saturday Schedule:Day Name
  {cd2c91dd-6eb0-475a-9744-7a27fe8a8d22}, !- Holiday Schedule:Day Name
  {91654985-5b2d-46bc-812b-c5337841284c}, !- SummerDesignDay Schedule:Day Name
  {7dfb8912-addc-4758-9b9d-41b1a48e85e9}, !- WinterDesignDay Schedule:Day Name
  {cd2c91dd-6eb0-475a-9744-7a27fe8a8d22}, !- CustomDay1 Schedule:Day Name
  {cd2c91dd-6eb0-475a-9744-7a27fe8a8d22}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c9d1b3ed-d8ad-4f7c-8e3e-7c4e2576298c}, !- Handle
  GuestRoom105-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {f1f67f28-7e7a-4257-9d08-9c5d11a0b5ab}, !- Sunday Schedule:Day Name
  {857e02c0-737e-492d-adf0-c4318905ce4d}, !- Monday Schedule:Day Name
  {857e02c0-737e-492d-adf0-c4318905ce4d}, !- Tuesday Schedule:Day Name
  {857e02c0-737e-492d-adf0-c4318905ce4d}, !- Wednesday Schedule:Day Name
  {857e02c0-737e-492d-adf0-c4318905ce4d}, !- Thursday Schedule:Day Name
  {857e02c0-737e-492d-adf0-c4318905ce4d}, !- Friday Schedule:Day Name
  {f1f67f28-7e7a-4257-9d08-9c5d11a0b5ab}, !- Saturday Schedule:Day Name
  {f1f67f28-7e7a-4257-9d08-9c5d11a0b5ab}, !- Holiday Schedule:Day Name
  {857e02c0-737e-492d-adf0-c4318905ce4d}, !- SummerDesignDay Schedule:Day Name
  {7dfb8912-addc-4758-9b9d-41b1a48e85e9}, !- WinterDesignDay Schedule:Day Name
  {f1f67f28-7e7a-4257-9d08-9c5d11a0b5ab}, !- CustomDay1 Schedule:Day Name
  {f1f67f28-7e7a-4257-9d08-9c5d11a0b5ab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b0d0665e-d1ad-481c-ad78-41d7021c27e7}, !- Handle
  GuestRoom105-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {636afc27-6cb0-4cfc-8ea6-b1a88318af8f}, !- Sunday Schedule:Day Name
  {2409beba-5188-4d50-9211-e7a30bfe57e7}, !- Monday Schedule:Day Name
  {2409beba-5188-4d50-9211-e7a30bfe57e7}, !- Tuesday Schedule:Day Name
  {2409beba-5188-4d50-9211-e7a30bfe57e7}, !- Wednesday Schedule:Day Name
  {2409beba-5188-4d50-9211-e7a30bfe57e7}, !- Thursday Schedule:Day Name
  {2409beba-5188-4d50-9211-e7a30bfe57e7}, !- Friday Schedule:Day Name
  {636afc27-6cb0-4cfc-8ea6-b1a88318af8f}, !- Saturday Schedule:Day Name
  {636afc27-6cb0-4cfc-8ea6-b1a88318af8f}, !- Holiday Schedule:Day Name
  {2409beba-5188-4d50-9211-e7a30bfe57e7}, !- SummerDesignDay Schedule:Day Name
  {7dfb8912-addc-4758-9b9d-41b1a48e85e9}, !- WinterDesignDay Schedule:Day Name
  {636afc27-6cb0-4cfc-8ea6-b1a88318af8f}, !- CustomDay1 Schedule:Day Name
  {636afc27-6cb0-4cfc-8ea6-b1a88318af8f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0fc840cf-87da-473a-9726-6ed1e0b48384}, !- Handle
  GuestRoom105-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {cc6896f6-ca26-4645-b747-d7d526d168b4}, !- Sunday Schedule:Day Name
  {9372616f-98f2-4886-a991-2b2f899c5cd0}, !- Monday Schedule:Day Name
  {9372616f-98f2-4886-a991-2b2f899c5cd0}, !- Tuesday Schedule:Day Name
  {9372616f-98f2-4886-a991-2b2f899c5cd0}, !- Wednesday Schedule:Day Name
  {9372616f-98f2-4886-a991-2b2f899c5cd0}, !- Thursday Schedule:Day Name
  {9372616f-98f2-4886-a991-2b2f899c5cd0}, !- Friday Schedule:Day Name
  {cc6896f6-ca26-4645-b747-d7d526d168b4}, !- Saturday Schedule:Day Name
  {cc6896f6-ca26-4645-b747-d7d526d168b4}, !- Holiday Schedule:Day Name
  {9372616f-98f2-4886-a991-2b2f899c5cd0}, !- SummerDesignDay Schedule:Day Name
  {7dfb8912-addc-4758-9b9d-41b1a48e85e9}, !- WinterDesignDay Schedule:Day Name
  {cc6896f6-ca26-4645-b747-d7d526d168b4}, !- CustomDay1 Schedule:Day Name
  {cc6896f6-ca26-4645-b747-d7d526d168b4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4d479286-9f1c-4bb0-aaeb-51f537b718c4}, !- Handle
  GuestRoom105-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {fb5a41d5-3fcf-4395-aac7-cb0b1c568394}, !- Sunday Schedule:Day Name
  {5e067808-5d51-4ddd-9ecd-85f9c446eefb}, !- Monday Schedule:Day Name
  {5e067808-5d51-4ddd-9ecd-85f9c446eefb}, !- Tuesday Schedule:Day Name
  {5e067808-5d51-4ddd-9ecd-85f9c446eefb}, !- Wednesday Schedule:Day Name
  {5e067808-5d51-4ddd-9ecd-85f9c446eefb}, !- Thursday Schedule:Day Name
  {5e067808-5d51-4ddd-9ecd-85f9c446eefb}, !- Friday Schedule:Day Name
  {fb5a41d5-3fcf-4395-aac7-cb0b1c568394}, !- Saturday Schedule:Day Name
  {fb5a41d5-3fcf-4395-aac7-cb0b1c568394}, !- Holiday Schedule:Day Name
  {5e067808-5d51-4ddd-9ecd-85f9c446eefb}, !- SummerDesignDay Schedule:Day Name
  {7dfb8912-addc-4758-9b9d-41b1a48e85e9}, !- WinterDesignDay Schedule:Day Name
  {fb5a41d5-3fcf-4395-aac7-cb0b1c568394}, !- CustomDay1 Schedule:Day Name
  {fb5a41d5-3fcf-4395-aac7-cb0b1c568394}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d465f9f6-e137-46b9-9780-48b9293e9c27}, !- Handle
  GuestRoom105-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {f96c7597-9927-4b24-aea4-6169dce12a78}, !- Sunday Schedule:Day Name
  {62dd1458-1dc0-4c8f-99d5-4a8cd596d896}, !- Monday Schedule:Day Name
  {62dd1458-1dc0-4c8f-99d5-4a8cd596d896}, !- Tuesday Schedule:Day Name
  {62dd1458-1dc0-4c8f-99d5-4a8cd596d896}, !- Wednesday Schedule:Day Name
  {62dd1458-1dc0-4c8f-99d5-4a8cd596d896}, !- Thursday Schedule:Day Name
  {62dd1458-1dc0-4c8f-99d5-4a8cd596d896}, !- Friday Schedule:Day Name
  {f96c7597-9927-4b24-aea4-6169dce12a78}, !- Saturday Schedule:Day Name
  {f96c7597-9927-4b24-aea4-6169dce12a78}, !- Holiday Schedule:Day Name
  {62dd1458-1dc0-4c8f-99d5-4a8cd596d896}, !- SummerDesignDay Schedule:Day Name
  {7dfb8912-addc-4758-9b9d-41b1a48e85e9}, !- WinterDesignDay Schedule:Day Name
  {f96c7597-9927-4b24-aea4-6169dce12a78}, !- CustomDay1 Schedule:Day Name
  {f96c7597-9927-4b24-aea4-6169dce12a78}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bf4602fa-2504-43da-b9f0-5108e414fcdc}, !- Handle
  ResidentialCommonReceptacleWk,          !- Name
  ,                                       !- Schedule Rendering Name
  {2d7b99c3-bce3-4945-9bf6-8e20dd18f83c}, !- Sunday Schedule:Day Name
  {251182a1-1b3b-4e3d-b882-21d7dde94292}, !- Monday Schedule:Day Name
  {251182a1-1b3b-4e3d-b882-21d7dde94292}, !- Tuesday Schedule:Day Name
  {251182a1-1b3b-4e3d-b882-21d7dde94292}, !- Wednesday Schedule:Day Name
  {251182a1-1b3b-4e3d-b882-21d7dde94292}, !- Thursday Schedule:Day Name
  {251182a1-1b3b-4e3d-b882-21d7dde94292}, !- Friday Schedule:Day Name
  {4ad75450-5053-4f18-86a3-a2af24050d46}, !- Saturday Schedule:Day Name
  {2d7b99c3-bce3-4945-9bf6-8e20dd18f83c}, !- Holiday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {2d7b99c3-bce3-4945-9bf6-8e20dd18f83c}, !- CustomDay1 Schedule:Day Name
  {2d7b99c3-bce3-4945-9bf6-8e20dd18f83c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3cc4fe19-339f-42d6-bc8a-86a19d6bdca4}, !- Handle
  GuestRoom201-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {5934740c-e23c-48de-9781-d8c9b1859e1f}, !- Sunday Schedule:Day Name
  {ac4cd2fb-0b54-48ee-bea0-cbc99a6977ee}, !- Monday Schedule:Day Name
  {ac4cd2fb-0b54-48ee-bea0-cbc99a6977ee}, !- Tuesday Schedule:Day Name
  {ac4cd2fb-0b54-48ee-bea0-cbc99a6977ee}, !- Wednesday Schedule:Day Name
  {ac4cd2fb-0b54-48ee-bea0-cbc99a6977ee}, !- Thursday Schedule:Day Name
  {ac4cd2fb-0b54-48ee-bea0-cbc99a6977ee}, !- Friday Schedule:Day Name
  {5934740c-e23c-48de-9781-d8c9b1859e1f}, !- Saturday Schedule:Day Name
  {5934740c-e23c-48de-9781-d8c9b1859e1f}, !- Holiday Schedule:Day Name
  {ac4cd2fb-0b54-48ee-bea0-cbc99a6977ee}, !- SummerDesignDay Schedule:Day Name
  {164aa8cd-a28d-48be-ace0-e2f1674e32cf}, !- WinterDesignDay Schedule:Day Name
  {5934740c-e23c-48de-9781-d8c9b1859e1f}, !- CustomDay1 Schedule:Day Name
  {5934740c-e23c-48de-9781-d8c9b1859e1f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8c3588f2-69a9-4019-b7be-104a1e0e185f}, !- Handle
  GuestRoom201-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {d76cbc64-3f9f-42ed-b142-bfe8c4518bdb}, !- Sunday Schedule:Day Name
  {dd436e65-ea55-4972-9ae3-89161c7f4a51}, !- Monday Schedule:Day Name
  {dd436e65-ea55-4972-9ae3-89161c7f4a51}, !- Tuesday Schedule:Day Name
  {dd436e65-ea55-4972-9ae3-89161c7f4a51}, !- Wednesday Schedule:Day Name
  {dd436e65-ea55-4972-9ae3-89161c7f4a51}, !- Thursday Schedule:Day Name
  {dd436e65-ea55-4972-9ae3-89161c7f4a51}, !- Friday Schedule:Day Name
  {d76cbc64-3f9f-42ed-b142-bfe8c4518bdb}, !- Saturday Schedule:Day Name
  {d76cbc64-3f9f-42ed-b142-bfe8c4518bdb}, !- Holiday Schedule:Day Name
  {dd436e65-ea55-4972-9ae3-89161c7f4a51}, !- SummerDesignDay Schedule:Day Name
  {164aa8cd-a28d-48be-ace0-e2f1674e32cf}, !- WinterDesignDay Schedule:Day Name
  {d76cbc64-3f9f-42ed-b142-bfe8c4518bdb}, !- CustomDay1 Schedule:Day Name
  {d76cbc64-3f9f-42ed-b142-bfe8c4518bdb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8e102a37-5d38-4db1-9266-ff23081785f7}, !- Handle
  GuestRoom201-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {d5c8d4ff-cb37-4d06-9081-dae2a2bf1973}, !- Sunday Schedule:Day Name
  {6e2b9b06-6ec1-453f-bd41-318cd8619229}, !- Monday Schedule:Day Name
  {6e2b9b06-6ec1-453f-bd41-318cd8619229}, !- Tuesday Schedule:Day Name
  {6e2b9b06-6ec1-453f-bd41-318cd8619229}, !- Wednesday Schedule:Day Name
  {6e2b9b06-6ec1-453f-bd41-318cd8619229}, !- Thursday Schedule:Day Name
  {6e2b9b06-6ec1-453f-bd41-318cd8619229}, !- Friday Schedule:Day Name
  {d5c8d4ff-cb37-4d06-9081-dae2a2bf1973}, !- Saturday Schedule:Day Name
  {d5c8d4ff-cb37-4d06-9081-dae2a2bf1973}, !- Holiday Schedule:Day Name
  {6e2b9b06-6ec1-453f-bd41-318cd8619229}, !- SummerDesignDay Schedule:Day Name
  {164aa8cd-a28d-48be-ace0-e2f1674e32cf}, !- WinterDesignDay Schedule:Day Name
  {d5c8d4ff-cb37-4d06-9081-dae2a2bf1973}, !- CustomDay1 Schedule:Day Name
  {d5c8d4ff-cb37-4d06-9081-dae2a2bf1973}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f9672a7c-fb8f-4da8-b0dd-507b348a5ef7}, !- Handle
  GuestRoom201-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {3aaec16d-b51c-4fdf-96a8-343304100b72}, !- Sunday Schedule:Day Name
  {0722bf1c-2fd5-474f-a6a5-c6cc9ce9c72f}, !- Monday Schedule:Day Name
  {0722bf1c-2fd5-474f-a6a5-c6cc9ce9c72f}, !- Tuesday Schedule:Day Name
  {0722bf1c-2fd5-474f-a6a5-c6cc9ce9c72f}, !- Wednesday Schedule:Day Name
  {0722bf1c-2fd5-474f-a6a5-c6cc9ce9c72f}, !- Thursday Schedule:Day Name
  {0722bf1c-2fd5-474f-a6a5-c6cc9ce9c72f}, !- Friday Schedule:Day Name
  {3aaec16d-b51c-4fdf-96a8-343304100b72}, !- Saturday Schedule:Day Name
  {3aaec16d-b51c-4fdf-96a8-343304100b72}, !- Holiday Schedule:Day Name
  {0722bf1c-2fd5-474f-a6a5-c6cc9ce9c72f}, !- SummerDesignDay Schedule:Day Name
  {164aa8cd-a28d-48be-ace0-e2f1674e32cf}, !- WinterDesignDay Schedule:Day Name
  {3aaec16d-b51c-4fdf-96a8-343304100b72}, !- CustomDay1 Schedule:Day Name
  {3aaec16d-b51c-4fdf-96a8-343304100b72}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b48d6144-2262-45f0-b3e0-8ad25cb4b57c}, !- Handle
  GuestRoom201-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {8804903c-88c2-4de9-98bb-495ad666514b}, !- Sunday Schedule:Day Name
  {164a1b42-5131-4860-b7a6-b7a51a18dee2}, !- Monday Schedule:Day Name
  {164a1b42-5131-4860-b7a6-b7a51a18dee2}, !- Tuesday Schedule:Day Name
  {164a1b42-5131-4860-b7a6-b7a51a18dee2}, !- Wednesday Schedule:Day Name
  {164a1b42-5131-4860-b7a6-b7a51a18dee2}, !- Thursday Schedule:Day Name
  {164a1b42-5131-4860-b7a6-b7a51a18dee2}, !- Friday Schedule:Day Name
  {8804903c-88c2-4de9-98bb-495ad666514b}, !- Saturday Schedule:Day Name
  {8804903c-88c2-4de9-98bb-495ad666514b}, !- Holiday Schedule:Day Name
  {164a1b42-5131-4860-b7a6-b7a51a18dee2}, !- SummerDesignDay Schedule:Day Name
  {164aa8cd-a28d-48be-ace0-e2f1674e32cf}, !- WinterDesignDay Schedule:Day Name
  {8804903c-88c2-4de9-98bb-495ad666514b}, !- CustomDay1 Schedule:Day Name
  {8804903c-88c2-4de9-98bb-495ad666514b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {72110677-0436-42f9-a16a-3f79a734596a}, !- Handle
  GuestRoom201-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {4fa117ff-e125-4b0e-8292-ee0e0be82591}, !- Sunday Schedule:Day Name
  {4719f844-66f4-43f0-b06c-f1120e3742d2}, !- Monday Schedule:Day Name
  {4719f844-66f4-43f0-b06c-f1120e3742d2}, !- Tuesday Schedule:Day Name
  {4719f844-66f4-43f0-b06c-f1120e3742d2}, !- Wednesday Schedule:Day Name
  {4719f844-66f4-43f0-b06c-f1120e3742d2}, !- Thursday Schedule:Day Name
  {4719f844-66f4-43f0-b06c-f1120e3742d2}, !- Friday Schedule:Day Name
  {4fa117ff-e125-4b0e-8292-ee0e0be82591}, !- Saturday Schedule:Day Name
  {4fa117ff-e125-4b0e-8292-ee0e0be82591}, !- Holiday Schedule:Day Name
  {4719f844-66f4-43f0-b06c-f1120e3742d2}, !- SummerDesignDay Schedule:Day Name
  {164aa8cd-a28d-48be-ace0-e2f1674e32cf}, !- WinterDesignDay Schedule:Day Name
  {4fa117ff-e125-4b0e-8292-ee0e0be82591}, !- CustomDay1 Schedule:Day Name
  {4fa117ff-e125-4b0e-8292-ee0e0be82591}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8ec96b79-d449-4d81-9c22-ad1fff89cee2}, !- Handle
  GuestRoom201-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {054fbd58-c18d-43dd-9330-5f94d13b7301}, !- Sunday Schedule:Day Name
  {41506342-0c5b-4068-8073-a510825d26b4}, !- Monday Schedule:Day Name
  {41506342-0c5b-4068-8073-a510825d26b4}, !- Tuesday Schedule:Day Name
  {41506342-0c5b-4068-8073-a510825d26b4}, !- Wednesday Schedule:Day Name
  {41506342-0c5b-4068-8073-a510825d26b4}, !- Thursday Schedule:Day Name
  {41506342-0c5b-4068-8073-a510825d26b4}, !- Friday Schedule:Day Name
  {054fbd58-c18d-43dd-9330-5f94d13b7301}, !- Saturday Schedule:Day Name
  {054fbd58-c18d-43dd-9330-5f94d13b7301}, !- Holiday Schedule:Day Name
  {41506342-0c5b-4068-8073-a510825d26b4}, !- SummerDesignDay Schedule:Day Name
  {164aa8cd-a28d-48be-ace0-e2f1674e32cf}, !- WinterDesignDay Schedule:Day Name
  {054fbd58-c18d-43dd-9330-5f94d13b7301}, !- CustomDay1 Schedule:Day Name
  {054fbd58-c18d-43dd-9330-5f94d13b7301}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6ee44766-79da-4699-89b8-d71500d7a893}, !- Handle
  GuestRoom201-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {408763d3-0ad2-40a6-adfa-32d7507d8d71}, !- Sunday Schedule:Day Name
  {f2b2b0c3-1ae1-439a-bd3c-247b57634f2e}, !- Monday Schedule:Day Name
  {f2b2b0c3-1ae1-439a-bd3c-247b57634f2e}, !- Tuesday Schedule:Day Name
  {f2b2b0c3-1ae1-439a-bd3c-247b57634f2e}, !- Wednesday Schedule:Day Name
  {f2b2b0c3-1ae1-439a-bd3c-247b57634f2e}, !- Thursday Schedule:Day Name
  {f2b2b0c3-1ae1-439a-bd3c-247b57634f2e}, !- Friday Schedule:Day Name
  {408763d3-0ad2-40a6-adfa-32d7507d8d71}, !- Saturday Schedule:Day Name
  {408763d3-0ad2-40a6-adfa-32d7507d8d71}, !- Holiday Schedule:Day Name
  {f2b2b0c3-1ae1-439a-bd3c-247b57634f2e}, !- SummerDesignDay Schedule:Day Name
  {164aa8cd-a28d-48be-ace0-e2f1674e32cf}, !- WinterDesignDay Schedule:Day Name
  {408763d3-0ad2-40a6-adfa-32d7507d8d71}, !- CustomDay1 Schedule:Day Name
  {408763d3-0ad2-40a6-adfa-32d7507d8d71}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7ced35b4-b3bf-446c-9051-6be5f9b2bcf9}, !- Handle
  GuestRoom201-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {ff1401e6-1e5c-4873-afb4-94370d7c9f82}, !- Sunday Schedule:Day Name
  {282cf061-697f-4eb5-aa02-7e09de20580f}, !- Monday Schedule:Day Name
  {282cf061-697f-4eb5-aa02-7e09de20580f}, !- Tuesday Schedule:Day Name
  {282cf061-697f-4eb5-aa02-7e09de20580f}, !- Wednesday Schedule:Day Name
  {282cf061-697f-4eb5-aa02-7e09de20580f}, !- Thursday Schedule:Day Name
  {282cf061-697f-4eb5-aa02-7e09de20580f}, !- Friday Schedule:Day Name
  {ff1401e6-1e5c-4873-afb4-94370d7c9f82}, !- Saturday Schedule:Day Name
  {ff1401e6-1e5c-4873-afb4-94370d7c9f82}, !- Holiday Schedule:Day Name
  {282cf061-697f-4eb5-aa02-7e09de20580f}, !- SummerDesignDay Schedule:Day Name
  {164aa8cd-a28d-48be-ace0-e2f1674e32cf}, !- WinterDesignDay Schedule:Day Name
  {ff1401e6-1e5c-4873-afb4-94370d7c9f82}, !- CustomDay1 Schedule:Day Name
  {ff1401e6-1e5c-4873-afb4-94370d7c9f82}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f7b0004f-f924-4abc-b4d8-4d8ba363bb71}, !- Handle
  GuestRoom201-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {1fd8297d-359b-4b8d-8bf9-79245ac0bae1}, !- Sunday Schedule:Day Name
  {19daac9b-0524-43c6-a48d-4d690b518b82}, !- Monday Schedule:Day Name
  {19daac9b-0524-43c6-a48d-4d690b518b82}, !- Tuesday Schedule:Day Name
  {19daac9b-0524-43c6-a48d-4d690b518b82}, !- Wednesday Schedule:Day Name
  {19daac9b-0524-43c6-a48d-4d690b518b82}, !- Thursday Schedule:Day Name
  {19daac9b-0524-43c6-a48d-4d690b518b82}, !- Friday Schedule:Day Name
  {1fd8297d-359b-4b8d-8bf9-79245ac0bae1}, !- Saturday Schedule:Day Name
  {1fd8297d-359b-4b8d-8bf9-79245ac0bae1}, !- Holiday Schedule:Day Name
  {19daac9b-0524-43c6-a48d-4d690b518b82}, !- SummerDesignDay Schedule:Day Name
  {164aa8cd-a28d-48be-ace0-e2f1674e32cf}, !- WinterDesignDay Schedule:Day Name
  {1fd8297d-359b-4b8d-8bf9-79245ac0bae1}, !- CustomDay1 Schedule:Day Name
  {1fd8297d-359b-4b8d-8bf9-79245ac0bae1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {dee14bf0-3e3b-4e8b-a7b8-dbef4033eaa2}, !- Handle
  GuestRoom201-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {51ec82b8-7437-44ea-b9b0-fc0514f0a2b2}, !- Sunday Schedule:Day Name
  {5c6087c5-4226-4575-b5a7-27c3d259bd25}, !- Monday Schedule:Day Name
  {5c6087c5-4226-4575-b5a7-27c3d259bd25}, !- Tuesday Schedule:Day Name
  {5c6087c5-4226-4575-b5a7-27c3d259bd25}, !- Wednesday Schedule:Day Name
  {5c6087c5-4226-4575-b5a7-27c3d259bd25}, !- Thursday Schedule:Day Name
  {5c6087c5-4226-4575-b5a7-27c3d259bd25}, !- Friday Schedule:Day Name
  {51ec82b8-7437-44ea-b9b0-fc0514f0a2b2}, !- Saturday Schedule:Day Name
  {51ec82b8-7437-44ea-b9b0-fc0514f0a2b2}, !- Holiday Schedule:Day Name
  {5c6087c5-4226-4575-b5a7-27c3d259bd25}, !- SummerDesignDay Schedule:Day Name
  {164aa8cd-a28d-48be-ace0-e2f1674e32cf}, !- WinterDesignDay Schedule:Day Name
  {51ec82b8-7437-44ea-b9b0-fc0514f0a2b2}, !- CustomDay1 Schedule:Day Name
  {51ec82b8-7437-44ea-b9b0-fc0514f0a2b2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bc0b0752-5c39-4586-80cd-a9284eba9c64}, !- Handle
  GuestRoom201-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {0df6a727-c3ff-491f-94e7-45afb7404bcb}, !- Sunday Schedule:Day Name
  {96ea7c0b-0e1f-4bb3-aa25-f7303587a81e}, !- Monday Schedule:Day Name
  {96ea7c0b-0e1f-4bb3-aa25-f7303587a81e}, !- Tuesday Schedule:Day Name
  {96ea7c0b-0e1f-4bb3-aa25-f7303587a81e}, !- Wednesday Schedule:Day Name
  {96ea7c0b-0e1f-4bb3-aa25-f7303587a81e}, !- Thursday Schedule:Day Name
  {96ea7c0b-0e1f-4bb3-aa25-f7303587a81e}, !- Friday Schedule:Day Name
  {0df6a727-c3ff-491f-94e7-45afb7404bcb}, !- Saturday Schedule:Day Name
  {0df6a727-c3ff-491f-94e7-45afb7404bcb}, !- Holiday Schedule:Day Name
  {96ea7c0b-0e1f-4bb3-aa25-f7303587a81e}, !- SummerDesignDay Schedule:Day Name
  {164aa8cd-a28d-48be-ace0-e2f1674e32cf}, !- WinterDesignDay Schedule:Day Name
  {0df6a727-c3ff-491f-94e7-45afb7404bcb}, !- CustomDay1 Schedule:Day Name
  {0df6a727-c3ff-491f-94e7-45afb7404bcb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {512f5359-d422-43cd-9a59-511d8468c53e}, !- Handle
  GuestRoom202_205-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {627f48f8-d5d1-419c-8fd5-cfd3405c1324}, !- Sunday Schedule:Day Name
  {1d2a8e48-eb11-4203-a6bf-a253b7e67bba}, !- Monday Schedule:Day Name
  {1d2a8e48-eb11-4203-a6bf-a253b7e67bba}, !- Tuesday Schedule:Day Name
  {1d2a8e48-eb11-4203-a6bf-a253b7e67bba}, !- Wednesday Schedule:Day Name
  {1d2a8e48-eb11-4203-a6bf-a253b7e67bba}, !- Thursday Schedule:Day Name
  {1d2a8e48-eb11-4203-a6bf-a253b7e67bba}, !- Friday Schedule:Day Name
  {627f48f8-d5d1-419c-8fd5-cfd3405c1324}, !- Saturday Schedule:Day Name
  {627f48f8-d5d1-419c-8fd5-cfd3405c1324}, !- Holiday Schedule:Day Name
  {1d2a8e48-eb11-4203-a6bf-a253b7e67bba}, !- SummerDesignDay Schedule:Day Name
  {8aa92343-a592-4bc2-99b4-68a09aa2d6a4}, !- WinterDesignDay Schedule:Day Name
  {627f48f8-d5d1-419c-8fd5-cfd3405c1324}, !- CustomDay1 Schedule:Day Name
  {627f48f8-d5d1-419c-8fd5-cfd3405c1324}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {963c8c1e-655f-408a-b5d7-dd6e1da343fa}, !- Handle
  GuestRoom202_205-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {98e94f3d-5ba4-4fcb-9caf-61144286ff08}, !- Sunday Schedule:Day Name
  {a1cc74a3-55b2-4ae3-a866-9447b7c6dcc1}, !- Monday Schedule:Day Name
  {a1cc74a3-55b2-4ae3-a866-9447b7c6dcc1}, !- Tuesday Schedule:Day Name
  {a1cc74a3-55b2-4ae3-a866-9447b7c6dcc1}, !- Wednesday Schedule:Day Name
  {a1cc74a3-55b2-4ae3-a866-9447b7c6dcc1}, !- Thursday Schedule:Day Name
  {a1cc74a3-55b2-4ae3-a866-9447b7c6dcc1}, !- Friday Schedule:Day Name
  {98e94f3d-5ba4-4fcb-9caf-61144286ff08}, !- Saturday Schedule:Day Name
  {98e94f3d-5ba4-4fcb-9caf-61144286ff08}, !- Holiday Schedule:Day Name
  {a1cc74a3-55b2-4ae3-a866-9447b7c6dcc1}, !- SummerDesignDay Schedule:Day Name
  {8aa92343-a592-4bc2-99b4-68a09aa2d6a4}, !- WinterDesignDay Schedule:Day Name
  {98e94f3d-5ba4-4fcb-9caf-61144286ff08}, !- CustomDay1 Schedule:Day Name
  {98e94f3d-5ba4-4fcb-9caf-61144286ff08}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {622995bd-741a-4d37-ba9e-378b7345de7f}, !- Handle
  GuestRoom202_205-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {acd9bcee-fd6d-4bc7-b1b7-548d3aa8a3a5}, !- Sunday Schedule:Day Name
  {ad8cf70c-0147-48ae-a626-bf159aff0e9a}, !- Monday Schedule:Day Name
  {ad8cf70c-0147-48ae-a626-bf159aff0e9a}, !- Tuesday Schedule:Day Name
  {ad8cf70c-0147-48ae-a626-bf159aff0e9a}, !- Wednesday Schedule:Day Name
  {ad8cf70c-0147-48ae-a626-bf159aff0e9a}, !- Thursday Schedule:Day Name
  {ad8cf70c-0147-48ae-a626-bf159aff0e9a}, !- Friday Schedule:Day Name
  {acd9bcee-fd6d-4bc7-b1b7-548d3aa8a3a5}, !- Saturday Schedule:Day Name
  {acd9bcee-fd6d-4bc7-b1b7-548d3aa8a3a5}, !- Holiday Schedule:Day Name
  {ad8cf70c-0147-48ae-a626-bf159aff0e9a}, !- SummerDesignDay Schedule:Day Name
  {8aa92343-a592-4bc2-99b4-68a09aa2d6a4}, !- WinterDesignDay Schedule:Day Name
  {acd9bcee-fd6d-4bc7-b1b7-548d3aa8a3a5}, !- CustomDay1 Schedule:Day Name
  {acd9bcee-fd6d-4bc7-b1b7-548d3aa8a3a5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7f5acb8d-c244-442f-b342-249aca86d01f}, !- Handle
  GuestRoom202_205-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {3134ad41-4987-4c78-ba83-5f4cba6bf537}, !- Sunday Schedule:Day Name
  {e2508f2b-0b6c-4f88-bbb7-4176f1893cf1}, !- Monday Schedule:Day Name
  {e2508f2b-0b6c-4f88-bbb7-4176f1893cf1}, !- Tuesday Schedule:Day Name
  {e2508f2b-0b6c-4f88-bbb7-4176f1893cf1}, !- Wednesday Schedule:Day Name
  {e2508f2b-0b6c-4f88-bbb7-4176f1893cf1}, !- Thursday Schedule:Day Name
  {e2508f2b-0b6c-4f88-bbb7-4176f1893cf1}, !- Friday Schedule:Day Name
  {3134ad41-4987-4c78-ba83-5f4cba6bf537}, !- Saturday Schedule:Day Name
  {3134ad41-4987-4c78-ba83-5f4cba6bf537}, !- Holiday Schedule:Day Name
  {e2508f2b-0b6c-4f88-bbb7-4176f1893cf1}, !- SummerDesignDay Schedule:Day Name
  {8aa92343-a592-4bc2-99b4-68a09aa2d6a4}, !- WinterDesignDay Schedule:Day Name
  {3134ad41-4987-4c78-ba83-5f4cba6bf537}, !- CustomDay1 Schedule:Day Name
  {3134ad41-4987-4c78-ba83-5f4cba6bf537}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2051c9cb-8746-4759-bca4-d2437ffff076}, !- Handle
  GuestRoom202_205-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {a19134a0-a8f0-4f5a-ab2f-b83ad176f1d9}, !- Sunday Schedule:Day Name
  {4902aad0-b18b-4dcb-9288-510ba9ea8241}, !- Monday Schedule:Day Name
  {4902aad0-b18b-4dcb-9288-510ba9ea8241}, !- Tuesday Schedule:Day Name
  {4902aad0-b18b-4dcb-9288-510ba9ea8241}, !- Wednesday Schedule:Day Name
  {4902aad0-b18b-4dcb-9288-510ba9ea8241}, !- Thursday Schedule:Day Name
  {4902aad0-b18b-4dcb-9288-510ba9ea8241}, !- Friday Schedule:Day Name
  {a19134a0-a8f0-4f5a-ab2f-b83ad176f1d9}, !- Saturday Schedule:Day Name
  {a19134a0-a8f0-4f5a-ab2f-b83ad176f1d9}, !- Holiday Schedule:Day Name
  {4902aad0-b18b-4dcb-9288-510ba9ea8241}, !- SummerDesignDay Schedule:Day Name
  {8aa92343-a592-4bc2-99b4-68a09aa2d6a4}, !- WinterDesignDay Schedule:Day Name
  {a19134a0-a8f0-4f5a-ab2f-b83ad176f1d9}, !- CustomDay1 Schedule:Day Name
  {a19134a0-a8f0-4f5a-ab2f-b83ad176f1d9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {58c6f985-6ee3-4911-b253-6cc2583cdc4e}, !- Handle
  GuestRoom202_205-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {86417902-f984-4c11-9635-e17b9e415f4a}, !- Sunday Schedule:Day Name
  {a908df75-be94-47f8-b394-61ea0bfcebea}, !- Monday Schedule:Day Name
  {a908df75-be94-47f8-b394-61ea0bfcebea}, !- Tuesday Schedule:Day Name
  {a908df75-be94-47f8-b394-61ea0bfcebea}, !- Wednesday Schedule:Day Name
  {a908df75-be94-47f8-b394-61ea0bfcebea}, !- Thursday Schedule:Day Name
  {a908df75-be94-47f8-b394-61ea0bfcebea}, !- Friday Schedule:Day Name
  {86417902-f984-4c11-9635-e17b9e415f4a}, !- Saturday Schedule:Day Name
  {86417902-f984-4c11-9635-e17b9e415f4a}, !- Holiday Schedule:Day Name
  {a908df75-be94-47f8-b394-61ea0bfcebea}, !- SummerDesignDay Schedule:Day Name
  {8aa92343-a592-4bc2-99b4-68a09aa2d6a4}, !- WinterDesignDay Schedule:Day Name
  {86417902-f984-4c11-9635-e17b9e415f4a}, !- CustomDay1 Schedule:Day Name
  {86417902-f984-4c11-9635-e17b9e415f4a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {52a4281b-a18f-4730-9ef4-1437a94ee656}, !- Handle
  GuestRoom202_205-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {ea8f7896-e916-4570-bf7c-75065c8cf8d1}, !- Sunday Schedule:Day Name
  {9121019a-8e17-40b1-b06a-7840fa702889}, !- Monday Schedule:Day Name
  {9121019a-8e17-40b1-b06a-7840fa702889}, !- Tuesday Schedule:Day Name
  {9121019a-8e17-40b1-b06a-7840fa702889}, !- Wednesday Schedule:Day Name
  {9121019a-8e17-40b1-b06a-7840fa702889}, !- Thursday Schedule:Day Name
  {9121019a-8e17-40b1-b06a-7840fa702889}, !- Friday Schedule:Day Name
  {ea8f7896-e916-4570-bf7c-75065c8cf8d1}, !- Saturday Schedule:Day Name
  {ea8f7896-e916-4570-bf7c-75065c8cf8d1}, !- Holiday Schedule:Day Name
  {9121019a-8e17-40b1-b06a-7840fa702889}, !- SummerDesignDay Schedule:Day Name
  {8aa92343-a592-4bc2-99b4-68a09aa2d6a4}, !- WinterDesignDay Schedule:Day Name
  {ea8f7896-e916-4570-bf7c-75065c8cf8d1}, !- CustomDay1 Schedule:Day Name
  {ea8f7896-e916-4570-bf7c-75065c8cf8d1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {03af72de-2bf1-44c5-9538-d5c98bec9f52}, !- Handle
  GuestRoom202_205-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {78333060-0765-476a-a1c4-85e241dc5a18}, !- Sunday Schedule:Day Name
  {8aab6fbb-0e4d-49e2-afb2-0703135d5a07}, !- Monday Schedule:Day Name
  {8aab6fbb-0e4d-49e2-afb2-0703135d5a07}, !- Tuesday Schedule:Day Name
  {8aab6fbb-0e4d-49e2-afb2-0703135d5a07}, !- Wednesday Schedule:Day Name
  {8aab6fbb-0e4d-49e2-afb2-0703135d5a07}, !- Thursday Schedule:Day Name
  {8aab6fbb-0e4d-49e2-afb2-0703135d5a07}, !- Friday Schedule:Day Name
  {78333060-0765-476a-a1c4-85e241dc5a18}, !- Saturday Schedule:Day Name
  {78333060-0765-476a-a1c4-85e241dc5a18}, !- Holiday Schedule:Day Name
  {8aab6fbb-0e4d-49e2-afb2-0703135d5a07}, !- SummerDesignDay Schedule:Day Name
  {8aa92343-a592-4bc2-99b4-68a09aa2d6a4}, !- WinterDesignDay Schedule:Day Name
  {78333060-0765-476a-a1c4-85e241dc5a18}, !- CustomDay1 Schedule:Day Name
  {78333060-0765-476a-a1c4-85e241dc5a18}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {13498b8e-f8fe-48c2-a72f-1834f5a88bd4}, !- Handle
  GuestRoom202_205-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {3b6debe4-1c38-4e2b-8a52-1bac33f1eed6}, !- Sunday Schedule:Day Name
  {e1550074-3ead-49b1-bdf7-6de448a55530}, !- Monday Schedule:Day Name
  {e1550074-3ead-49b1-bdf7-6de448a55530}, !- Tuesday Schedule:Day Name
  {e1550074-3ead-49b1-bdf7-6de448a55530}, !- Wednesday Schedule:Day Name
  {e1550074-3ead-49b1-bdf7-6de448a55530}, !- Thursday Schedule:Day Name
  {e1550074-3ead-49b1-bdf7-6de448a55530}, !- Friday Schedule:Day Name
  {3b6debe4-1c38-4e2b-8a52-1bac33f1eed6}, !- Saturday Schedule:Day Name
  {3b6debe4-1c38-4e2b-8a52-1bac33f1eed6}, !- Holiday Schedule:Day Name
  {e1550074-3ead-49b1-bdf7-6de448a55530}, !- SummerDesignDay Schedule:Day Name
  {8aa92343-a592-4bc2-99b4-68a09aa2d6a4}, !- WinterDesignDay Schedule:Day Name
  {3b6debe4-1c38-4e2b-8a52-1bac33f1eed6}, !- CustomDay1 Schedule:Day Name
  {3b6debe4-1c38-4e2b-8a52-1bac33f1eed6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {07ee2907-8ba7-4fd8-8872-708bc390484a}, !- Handle
  GuestRoom202_205-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {c7b0ed54-023f-4a96-98fe-aeed75a70dfa}, !- Sunday Schedule:Day Name
  {c123a14a-c650-43ca-9ad9-21fce32bb3d2}, !- Monday Schedule:Day Name
  {c123a14a-c650-43ca-9ad9-21fce32bb3d2}, !- Tuesday Schedule:Day Name
  {c123a14a-c650-43ca-9ad9-21fce32bb3d2}, !- Wednesday Schedule:Day Name
  {c123a14a-c650-43ca-9ad9-21fce32bb3d2}, !- Thursday Schedule:Day Name
  {c123a14a-c650-43ca-9ad9-21fce32bb3d2}, !- Friday Schedule:Day Name
  {c7b0ed54-023f-4a96-98fe-aeed75a70dfa}, !- Saturday Schedule:Day Name
  {c7b0ed54-023f-4a96-98fe-aeed75a70dfa}, !- Holiday Schedule:Day Name
  {c123a14a-c650-43ca-9ad9-21fce32bb3d2}, !- SummerDesignDay Schedule:Day Name
  {8aa92343-a592-4bc2-99b4-68a09aa2d6a4}, !- WinterDesignDay Schedule:Day Name
  {c7b0ed54-023f-4a96-98fe-aeed75a70dfa}, !- CustomDay1 Schedule:Day Name
  {c7b0ed54-023f-4a96-98fe-aeed75a70dfa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {49358566-68d5-44c6-9860-8243a1ae9de0}, !- Handle
  GuestRoom202_205-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {507b2de1-eb14-4c59-b331-5498270cf314}, !- Sunday Schedule:Day Name
  {0d26e56b-5d0a-4618-9c14-d9be7985ef25}, !- Monday Schedule:Day Name
  {0d26e56b-5d0a-4618-9c14-d9be7985ef25}, !- Tuesday Schedule:Day Name
  {0d26e56b-5d0a-4618-9c14-d9be7985ef25}, !- Wednesday Schedule:Day Name
  {0d26e56b-5d0a-4618-9c14-d9be7985ef25}, !- Thursday Schedule:Day Name
  {0d26e56b-5d0a-4618-9c14-d9be7985ef25}, !- Friday Schedule:Day Name
  {507b2de1-eb14-4c59-b331-5498270cf314}, !- Saturday Schedule:Day Name
  {507b2de1-eb14-4c59-b331-5498270cf314}, !- Holiday Schedule:Day Name
  {0d26e56b-5d0a-4618-9c14-d9be7985ef25}, !- SummerDesignDay Schedule:Day Name
  {8aa92343-a592-4bc2-99b4-68a09aa2d6a4}, !- WinterDesignDay Schedule:Day Name
  {507b2de1-eb14-4c59-b331-5498270cf314}, !- CustomDay1 Schedule:Day Name
  {507b2de1-eb14-4c59-b331-5498270cf314}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e8789e11-f9c8-435a-9fce-81a18fdcb825}, !- Handle
  GuestRoom202_205-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {1fdac14b-4c46-4beb-b3a3-6e5e9952feed}, !- Sunday Schedule:Day Name
  {4c2d0c47-3a7e-444d-8ef7-d6b76a54ecdf}, !- Monday Schedule:Day Name
  {4c2d0c47-3a7e-444d-8ef7-d6b76a54ecdf}, !- Tuesday Schedule:Day Name
  {4c2d0c47-3a7e-444d-8ef7-d6b76a54ecdf}, !- Wednesday Schedule:Day Name
  {4c2d0c47-3a7e-444d-8ef7-d6b76a54ecdf}, !- Thursday Schedule:Day Name
  {4c2d0c47-3a7e-444d-8ef7-d6b76a54ecdf}, !- Friday Schedule:Day Name
  {1fdac14b-4c46-4beb-b3a3-6e5e9952feed}, !- Saturday Schedule:Day Name
  {1fdac14b-4c46-4beb-b3a3-6e5e9952feed}, !- Holiday Schedule:Day Name
  {4c2d0c47-3a7e-444d-8ef7-d6b76a54ecdf}, !- SummerDesignDay Schedule:Day Name
  {8aa92343-a592-4bc2-99b4-68a09aa2d6a4}, !- WinterDesignDay Schedule:Day Name
  {1fdac14b-4c46-4beb-b3a3-6e5e9952feed}, !- CustomDay1 Schedule:Day Name
  {1fdac14b-4c46-4beb-b3a3-6e5e9952feed}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0b91c816-fd5d-4db0-89fc-bae37c73a4e1}, !- Handle
  GuestRoom206_208-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {21ead504-17e1-4200-9ae2-1165e030c19c}, !- Sunday Schedule:Day Name
  {ebbbffeb-bee7-4269-970d-4eebd994bc7f}, !- Monday Schedule:Day Name
  {ebbbffeb-bee7-4269-970d-4eebd994bc7f}, !- Tuesday Schedule:Day Name
  {ebbbffeb-bee7-4269-970d-4eebd994bc7f}, !- Wednesday Schedule:Day Name
  {ebbbffeb-bee7-4269-970d-4eebd994bc7f}, !- Thursday Schedule:Day Name
  {ebbbffeb-bee7-4269-970d-4eebd994bc7f}, !- Friday Schedule:Day Name
  {21ead504-17e1-4200-9ae2-1165e030c19c}, !- Saturday Schedule:Day Name
  {21ead504-17e1-4200-9ae2-1165e030c19c}, !- Holiday Schedule:Day Name
  {ebbbffeb-bee7-4269-970d-4eebd994bc7f}, !- SummerDesignDay Schedule:Day Name
  {fd03e85f-b0ea-4247-b1c6-ea61d01bc924}, !- WinterDesignDay Schedule:Day Name
  {21ead504-17e1-4200-9ae2-1165e030c19c}, !- CustomDay1 Schedule:Day Name
  {21ead504-17e1-4200-9ae2-1165e030c19c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c82fb361-f6b0-4c7e-beb4-8cad48354ac6}, !- Handle
  GuestRoom206_208-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {07887589-5e5e-42df-8132-39eb9ab8da87}, !- Sunday Schedule:Day Name
  {d27433a9-10e0-413a-9c01-5f9c7c2f1977}, !- Monday Schedule:Day Name
  {d27433a9-10e0-413a-9c01-5f9c7c2f1977}, !- Tuesday Schedule:Day Name
  {d27433a9-10e0-413a-9c01-5f9c7c2f1977}, !- Wednesday Schedule:Day Name
  {d27433a9-10e0-413a-9c01-5f9c7c2f1977}, !- Thursday Schedule:Day Name
  {d27433a9-10e0-413a-9c01-5f9c7c2f1977}, !- Friday Schedule:Day Name
  {07887589-5e5e-42df-8132-39eb9ab8da87}, !- Saturday Schedule:Day Name
  {07887589-5e5e-42df-8132-39eb9ab8da87}, !- Holiday Schedule:Day Name
  {d27433a9-10e0-413a-9c01-5f9c7c2f1977}, !- SummerDesignDay Schedule:Day Name
  {fd03e85f-b0ea-4247-b1c6-ea61d01bc924}, !- WinterDesignDay Schedule:Day Name
  {07887589-5e5e-42df-8132-39eb9ab8da87}, !- CustomDay1 Schedule:Day Name
  {07887589-5e5e-42df-8132-39eb9ab8da87}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {60747bce-933d-4e2b-ab2d-2380927add7d}, !- Handle
  GuestRoom206_208-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {fe2ec8eb-31df-4d26-932c-4ab52694e99f}, !- Sunday Schedule:Day Name
  {36476122-6202-462e-b159-bb226ba31a02}, !- Monday Schedule:Day Name
  {36476122-6202-462e-b159-bb226ba31a02}, !- Tuesday Schedule:Day Name
  {36476122-6202-462e-b159-bb226ba31a02}, !- Wednesday Schedule:Day Name
  {36476122-6202-462e-b159-bb226ba31a02}, !- Thursday Schedule:Day Name
  {36476122-6202-462e-b159-bb226ba31a02}, !- Friday Schedule:Day Name
  {fe2ec8eb-31df-4d26-932c-4ab52694e99f}, !- Saturday Schedule:Day Name
  {fe2ec8eb-31df-4d26-932c-4ab52694e99f}, !- Holiday Schedule:Day Name
  {36476122-6202-462e-b159-bb226ba31a02}, !- SummerDesignDay Schedule:Day Name
  {fd03e85f-b0ea-4247-b1c6-ea61d01bc924}, !- WinterDesignDay Schedule:Day Name
  {fe2ec8eb-31df-4d26-932c-4ab52694e99f}, !- CustomDay1 Schedule:Day Name
  {fe2ec8eb-31df-4d26-932c-4ab52694e99f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {74147295-db03-492e-8367-a19c7ea99cb1}, !- Handle
  GuestRoom206_208-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {3db3a4b4-7733-4dcc-aa47-0bde1f0b588b}, !- Sunday Schedule:Day Name
  {22836a14-62f2-43fa-8856-fcee829ce007}, !- Monday Schedule:Day Name
  {22836a14-62f2-43fa-8856-fcee829ce007}, !- Tuesday Schedule:Day Name
  {22836a14-62f2-43fa-8856-fcee829ce007}, !- Wednesday Schedule:Day Name
  {22836a14-62f2-43fa-8856-fcee829ce007}, !- Thursday Schedule:Day Name
  {22836a14-62f2-43fa-8856-fcee829ce007}, !- Friday Schedule:Day Name
  {3db3a4b4-7733-4dcc-aa47-0bde1f0b588b}, !- Saturday Schedule:Day Name
  {3db3a4b4-7733-4dcc-aa47-0bde1f0b588b}, !- Holiday Schedule:Day Name
  {22836a14-62f2-43fa-8856-fcee829ce007}, !- SummerDesignDay Schedule:Day Name
  {fd03e85f-b0ea-4247-b1c6-ea61d01bc924}, !- WinterDesignDay Schedule:Day Name
  {3db3a4b4-7733-4dcc-aa47-0bde1f0b588b}, !- CustomDay1 Schedule:Day Name
  {3db3a4b4-7733-4dcc-aa47-0bde1f0b588b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e1f2908a-1679-47de-8e4a-f1430d69cfda}, !- Handle
  GuestRoom206_208-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {381a94fe-209e-4561-9dab-e88954892a03}, !- Sunday Schedule:Day Name
  {824fd810-c11d-4142-a448-024dd3ab13c2}, !- Monday Schedule:Day Name
  {824fd810-c11d-4142-a448-024dd3ab13c2}, !- Tuesday Schedule:Day Name
  {824fd810-c11d-4142-a448-024dd3ab13c2}, !- Wednesday Schedule:Day Name
  {824fd810-c11d-4142-a448-024dd3ab13c2}, !- Thursday Schedule:Day Name
  {824fd810-c11d-4142-a448-024dd3ab13c2}, !- Friday Schedule:Day Name
  {381a94fe-209e-4561-9dab-e88954892a03}, !- Saturday Schedule:Day Name
  {381a94fe-209e-4561-9dab-e88954892a03}, !- Holiday Schedule:Day Name
  {824fd810-c11d-4142-a448-024dd3ab13c2}, !- SummerDesignDay Schedule:Day Name
  {fd03e85f-b0ea-4247-b1c6-ea61d01bc924}, !- WinterDesignDay Schedule:Day Name
  {381a94fe-209e-4561-9dab-e88954892a03}, !- CustomDay1 Schedule:Day Name
  {381a94fe-209e-4561-9dab-e88954892a03}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d6aab5e0-7f7d-456a-96aa-2fc89f72b25f}, !- Handle
  GuestRoom206_208-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {9a3ec20f-d3d2-4a10-b918-a5cc5d11c3a9}, !- Sunday Schedule:Day Name
  {d52b5265-1f88-48ae-8b55-579c64df8256}, !- Monday Schedule:Day Name
  {d52b5265-1f88-48ae-8b55-579c64df8256}, !- Tuesday Schedule:Day Name
  {d52b5265-1f88-48ae-8b55-579c64df8256}, !- Wednesday Schedule:Day Name
  {d52b5265-1f88-48ae-8b55-579c64df8256}, !- Thursday Schedule:Day Name
  {d52b5265-1f88-48ae-8b55-579c64df8256}, !- Friday Schedule:Day Name
  {9a3ec20f-d3d2-4a10-b918-a5cc5d11c3a9}, !- Saturday Schedule:Day Name
  {9a3ec20f-d3d2-4a10-b918-a5cc5d11c3a9}, !- Holiday Schedule:Day Name
  {d52b5265-1f88-48ae-8b55-579c64df8256}, !- SummerDesignDay Schedule:Day Name
  {fd03e85f-b0ea-4247-b1c6-ea61d01bc924}, !- WinterDesignDay Schedule:Day Name
  {9a3ec20f-d3d2-4a10-b918-a5cc5d11c3a9}, !- CustomDay1 Schedule:Day Name
  {9a3ec20f-d3d2-4a10-b918-a5cc5d11c3a9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f9fcd291-d987-40ff-aca6-671283359ad5}, !- Handle
  GuestRoom206_208-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {4ec03b94-7d1e-4103-b14a-f3576808bcc8}, !- Sunday Schedule:Day Name
  {e65f729d-7947-4e8b-9522-32d7599485c8}, !- Monday Schedule:Day Name
  {e65f729d-7947-4e8b-9522-32d7599485c8}, !- Tuesday Schedule:Day Name
  {e65f729d-7947-4e8b-9522-32d7599485c8}, !- Wednesday Schedule:Day Name
  {e65f729d-7947-4e8b-9522-32d7599485c8}, !- Thursday Schedule:Day Name
  {e65f729d-7947-4e8b-9522-32d7599485c8}, !- Friday Schedule:Day Name
  {4ec03b94-7d1e-4103-b14a-f3576808bcc8}, !- Saturday Schedule:Day Name
  {4ec03b94-7d1e-4103-b14a-f3576808bcc8}, !- Holiday Schedule:Day Name
  {e65f729d-7947-4e8b-9522-32d7599485c8}, !- SummerDesignDay Schedule:Day Name
  {fd03e85f-b0ea-4247-b1c6-ea61d01bc924}, !- WinterDesignDay Schedule:Day Name
  {4ec03b94-7d1e-4103-b14a-f3576808bcc8}, !- CustomDay1 Schedule:Day Name
  {4ec03b94-7d1e-4103-b14a-f3576808bcc8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {77b8b766-9ffc-4958-8160-5ab86ba62e57}, !- Handle
  GuestRoom206_208-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {fde40568-d786-42b3-a7c3-b1db4b6d5874}, !- Sunday Schedule:Day Name
  {f16cd403-b9b2-4264-9340-cd00e4bbc89c}, !- Monday Schedule:Day Name
  {f16cd403-b9b2-4264-9340-cd00e4bbc89c}, !- Tuesday Schedule:Day Name
  {f16cd403-b9b2-4264-9340-cd00e4bbc89c}, !- Wednesday Schedule:Day Name
  {f16cd403-b9b2-4264-9340-cd00e4bbc89c}, !- Thursday Schedule:Day Name
  {f16cd403-b9b2-4264-9340-cd00e4bbc89c}, !- Friday Schedule:Day Name
  {fde40568-d786-42b3-a7c3-b1db4b6d5874}, !- Saturday Schedule:Day Name
  {fde40568-d786-42b3-a7c3-b1db4b6d5874}, !- Holiday Schedule:Day Name
  {f16cd403-b9b2-4264-9340-cd00e4bbc89c}, !- SummerDesignDay Schedule:Day Name
  {fd03e85f-b0ea-4247-b1c6-ea61d01bc924}, !- WinterDesignDay Schedule:Day Name
  {fde40568-d786-42b3-a7c3-b1db4b6d5874}, !- CustomDay1 Schedule:Day Name
  {fde40568-d786-42b3-a7c3-b1db4b6d5874}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b9003f21-77e6-408e-a94b-b83d60177b69}, !- Handle
  GuestRoom206_208-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {8755d2d5-4888-465e-917c-413f9937f6ce}, !- Sunday Schedule:Day Name
  {9ad8c873-7175-4a39-8f7e-0fd60b852ea9}, !- Monday Schedule:Day Name
  {9ad8c873-7175-4a39-8f7e-0fd60b852ea9}, !- Tuesday Schedule:Day Name
  {9ad8c873-7175-4a39-8f7e-0fd60b852ea9}, !- Wednesday Schedule:Day Name
  {9ad8c873-7175-4a39-8f7e-0fd60b852ea9}, !- Thursday Schedule:Day Name
  {9ad8c873-7175-4a39-8f7e-0fd60b852ea9}, !- Friday Schedule:Day Name
  {8755d2d5-4888-465e-917c-413f9937f6ce}, !- Saturday Schedule:Day Name
  {8755d2d5-4888-465e-917c-413f9937f6ce}, !- Holiday Schedule:Day Name
  {9ad8c873-7175-4a39-8f7e-0fd60b852ea9}, !- SummerDesignDay Schedule:Day Name
  {fd03e85f-b0ea-4247-b1c6-ea61d01bc924}, !- WinterDesignDay Schedule:Day Name
  {8755d2d5-4888-465e-917c-413f9937f6ce}, !- CustomDay1 Schedule:Day Name
  {8755d2d5-4888-465e-917c-413f9937f6ce}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {63f4c1ef-0f7d-4405-922f-ffac870fb060}, !- Handle
  GuestRoom206_208-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {e1eff829-f323-4c3b-8ee8-568b245cc5c6}, !- Sunday Schedule:Day Name
  {85851de6-9129-42b1-804b-f1c1e63c627e}, !- Monday Schedule:Day Name
  {85851de6-9129-42b1-804b-f1c1e63c627e}, !- Tuesday Schedule:Day Name
  {85851de6-9129-42b1-804b-f1c1e63c627e}, !- Wednesday Schedule:Day Name
  {85851de6-9129-42b1-804b-f1c1e63c627e}, !- Thursday Schedule:Day Name
  {85851de6-9129-42b1-804b-f1c1e63c627e}, !- Friday Schedule:Day Name
  {e1eff829-f323-4c3b-8ee8-568b245cc5c6}, !- Saturday Schedule:Day Name
  {e1eff829-f323-4c3b-8ee8-568b245cc5c6}, !- Holiday Schedule:Day Name
  {85851de6-9129-42b1-804b-f1c1e63c627e}, !- SummerDesignDay Schedule:Day Name
  {fd03e85f-b0ea-4247-b1c6-ea61d01bc924}, !- WinterDesignDay Schedule:Day Name
  {e1eff829-f323-4c3b-8ee8-568b245cc5c6}, !- CustomDay1 Schedule:Day Name
  {e1eff829-f323-4c3b-8ee8-568b245cc5c6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a4563eca-cc84-4b65-b34c-8ed704bd89c5}, !- Handle
  GuestRoom206_208-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {e62206f2-f0bd-4128-941e-3f041d967e63}, !- Sunday Schedule:Day Name
  {8c68bb78-57c5-4dc4-8304-ceaca70a00ec}, !- Monday Schedule:Day Name
  {8c68bb78-57c5-4dc4-8304-ceaca70a00ec}, !- Tuesday Schedule:Day Name
  {8c68bb78-57c5-4dc4-8304-ceaca70a00ec}, !- Wednesday Schedule:Day Name
  {8c68bb78-57c5-4dc4-8304-ceaca70a00ec}, !- Thursday Schedule:Day Name
  {8c68bb78-57c5-4dc4-8304-ceaca70a00ec}, !- Friday Schedule:Day Name
  {e62206f2-f0bd-4128-941e-3f041d967e63}, !- Saturday Schedule:Day Name
  {e62206f2-f0bd-4128-941e-3f041d967e63}, !- Holiday Schedule:Day Name
  {8c68bb78-57c5-4dc4-8304-ceaca70a00ec}, !- SummerDesignDay Schedule:Day Name
  {fd03e85f-b0ea-4247-b1c6-ea61d01bc924}, !- WinterDesignDay Schedule:Day Name
  {e62206f2-f0bd-4128-941e-3f041d967e63}, !- CustomDay1 Schedule:Day Name
  {e62206f2-f0bd-4128-941e-3f041d967e63}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e2168a5a-b508-4481-9e5c-70bd18de2dc4}, !- Handle
  GuestRoom206_208-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {f3296505-544c-4b76-9eea-902e6d7d2b73}, !- Sunday Schedule:Day Name
  {6608c60f-2752-4ecb-84d8-fff93c09be4d}, !- Monday Schedule:Day Name
  {6608c60f-2752-4ecb-84d8-fff93c09be4d}, !- Tuesday Schedule:Day Name
  {6608c60f-2752-4ecb-84d8-fff93c09be4d}, !- Wednesday Schedule:Day Name
  {6608c60f-2752-4ecb-84d8-fff93c09be4d}, !- Thursday Schedule:Day Name
  {6608c60f-2752-4ecb-84d8-fff93c09be4d}, !- Friday Schedule:Day Name
  {f3296505-544c-4b76-9eea-902e6d7d2b73}, !- Saturday Schedule:Day Name
  {f3296505-544c-4b76-9eea-902e6d7d2b73}, !- Holiday Schedule:Day Name
  {6608c60f-2752-4ecb-84d8-fff93c09be4d}, !- SummerDesignDay Schedule:Day Name
  {fd03e85f-b0ea-4247-b1c6-ea61d01bc924}, !- WinterDesignDay Schedule:Day Name
  {f3296505-544c-4b76-9eea-902e6d7d2b73}, !- CustomDay1 Schedule:Day Name
  {f3296505-544c-4b76-9eea-902e6d7d2b73}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1fa59d0e-4fcd-4b38-a54f-da495369fb2f}, !- Handle
  GuestRoom209_212-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {53aa7e26-8d3e-4f3b-b55c-c605917c0953}, !- Sunday Schedule:Day Name
  {2aec1cc1-1ff7-4a83-a0ab-30533b56afe0}, !- Monday Schedule:Day Name
  {2aec1cc1-1ff7-4a83-a0ab-30533b56afe0}, !- Tuesday Schedule:Day Name
  {2aec1cc1-1ff7-4a83-a0ab-30533b56afe0}, !- Wednesday Schedule:Day Name
  {2aec1cc1-1ff7-4a83-a0ab-30533b56afe0}, !- Thursday Schedule:Day Name
  {2aec1cc1-1ff7-4a83-a0ab-30533b56afe0}, !- Friday Schedule:Day Name
  {53aa7e26-8d3e-4f3b-b55c-c605917c0953}, !- Saturday Schedule:Day Name
  {53aa7e26-8d3e-4f3b-b55c-c605917c0953}, !- Holiday Schedule:Day Name
  {2aec1cc1-1ff7-4a83-a0ab-30533b56afe0}, !- SummerDesignDay Schedule:Day Name
  {5433473e-f84d-4698-856b-6343bf9113f1}, !- WinterDesignDay Schedule:Day Name
  {53aa7e26-8d3e-4f3b-b55c-c605917c0953}, !- CustomDay1 Schedule:Day Name
  {53aa7e26-8d3e-4f3b-b55c-c605917c0953}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {36bf8df6-425b-4c5a-b6d0-41fd68826bd9}, !- Handle
  GuestRoom209_212-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {32bf0456-73d1-4a6c-abe6-4b5d9f91fd8e}, !- Sunday Schedule:Day Name
  {6901227a-2652-43d5-a371-9eb03049626e}, !- Monday Schedule:Day Name
  {6901227a-2652-43d5-a371-9eb03049626e}, !- Tuesday Schedule:Day Name
  {6901227a-2652-43d5-a371-9eb03049626e}, !- Wednesday Schedule:Day Name
  {6901227a-2652-43d5-a371-9eb03049626e}, !- Thursday Schedule:Day Name
  {6901227a-2652-43d5-a371-9eb03049626e}, !- Friday Schedule:Day Name
  {32bf0456-73d1-4a6c-abe6-4b5d9f91fd8e}, !- Saturday Schedule:Day Name
  {32bf0456-73d1-4a6c-abe6-4b5d9f91fd8e}, !- Holiday Schedule:Day Name
  {6901227a-2652-43d5-a371-9eb03049626e}, !- SummerDesignDay Schedule:Day Name
  {5433473e-f84d-4698-856b-6343bf9113f1}, !- WinterDesignDay Schedule:Day Name
  {32bf0456-73d1-4a6c-abe6-4b5d9f91fd8e}, !- CustomDay1 Schedule:Day Name
  {32bf0456-73d1-4a6c-abe6-4b5d9f91fd8e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d42fdb1a-fd84-458d-bd9f-8d86e73dc0b8}, !- Handle
  GuestRoom209_212-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {7d46321a-26f9-4d4b-94dd-de6c4323c6ef}, !- Sunday Schedule:Day Name
  {17c852ee-d8c0-4efe-a3ae-42f092d35905}, !- Monday Schedule:Day Name
  {17c852ee-d8c0-4efe-a3ae-42f092d35905}, !- Tuesday Schedule:Day Name
  {17c852ee-d8c0-4efe-a3ae-42f092d35905}, !- Wednesday Schedule:Day Name
  {17c852ee-d8c0-4efe-a3ae-42f092d35905}, !- Thursday Schedule:Day Name
  {17c852ee-d8c0-4efe-a3ae-42f092d35905}, !- Friday Schedule:Day Name
  {7d46321a-26f9-4d4b-94dd-de6c4323c6ef}, !- Saturday Schedule:Day Name
  {7d46321a-26f9-4d4b-94dd-de6c4323c6ef}, !- Holiday Schedule:Day Name
  {17c852ee-d8c0-4efe-a3ae-42f092d35905}, !- SummerDesignDay Schedule:Day Name
  {5433473e-f84d-4698-856b-6343bf9113f1}, !- WinterDesignDay Schedule:Day Name
  {7d46321a-26f9-4d4b-94dd-de6c4323c6ef}, !- CustomDay1 Schedule:Day Name
  {7d46321a-26f9-4d4b-94dd-de6c4323c6ef}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a1dd1508-e338-4958-852b-9c5ba5e68116}, !- Handle
  GuestRoom209_212-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {8b016a77-7b06-459c-9d81-3537f41dddbf}, !- Sunday Schedule:Day Name
  {874684f6-6a11-4430-b3d7-845bb23f2b98}, !- Monday Schedule:Day Name
  {874684f6-6a11-4430-b3d7-845bb23f2b98}, !- Tuesday Schedule:Day Name
  {874684f6-6a11-4430-b3d7-845bb23f2b98}, !- Wednesday Schedule:Day Name
  {874684f6-6a11-4430-b3d7-845bb23f2b98}, !- Thursday Schedule:Day Name
  {874684f6-6a11-4430-b3d7-845bb23f2b98}, !- Friday Schedule:Day Name
  {8b016a77-7b06-459c-9d81-3537f41dddbf}, !- Saturday Schedule:Day Name
  {8b016a77-7b06-459c-9d81-3537f41dddbf}, !- Holiday Schedule:Day Name
  {874684f6-6a11-4430-b3d7-845bb23f2b98}, !- SummerDesignDay Schedule:Day Name
  {5433473e-f84d-4698-856b-6343bf9113f1}, !- WinterDesignDay Schedule:Day Name
  {8b016a77-7b06-459c-9d81-3537f41dddbf}, !- CustomDay1 Schedule:Day Name
  {8b016a77-7b06-459c-9d81-3537f41dddbf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ae337860-0506-48ab-a242-66ffa86034f0}, !- Handle
  GuestRoom209_212-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {8d2e443d-6205-42a9-9451-a81eddfa20ce}, !- Sunday Schedule:Day Name
  {00baeae2-5b88-44e8-ba4a-d63578e039e7}, !- Monday Schedule:Day Name
  {00baeae2-5b88-44e8-ba4a-d63578e039e7}, !- Tuesday Schedule:Day Name
  {00baeae2-5b88-44e8-ba4a-d63578e039e7}, !- Wednesday Schedule:Day Name
  {00baeae2-5b88-44e8-ba4a-d63578e039e7}, !- Thursday Schedule:Day Name
  {00baeae2-5b88-44e8-ba4a-d63578e039e7}, !- Friday Schedule:Day Name
  {8d2e443d-6205-42a9-9451-a81eddfa20ce}, !- Saturday Schedule:Day Name
  {8d2e443d-6205-42a9-9451-a81eddfa20ce}, !- Holiday Schedule:Day Name
  {00baeae2-5b88-44e8-ba4a-d63578e039e7}, !- SummerDesignDay Schedule:Day Name
  {5433473e-f84d-4698-856b-6343bf9113f1}, !- WinterDesignDay Schedule:Day Name
  {8d2e443d-6205-42a9-9451-a81eddfa20ce}, !- CustomDay1 Schedule:Day Name
  {8d2e443d-6205-42a9-9451-a81eddfa20ce}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {660ed8fd-1661-4376-a32d-d063e1c9f375}, !- Handle
  GuestRoom209_212-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {05e15370-ce71-458a-9163-8e3b02371516}, !- Sunday Schedule:Day Name
  {c5e3dde6-4a82-4845-b14d-116a0a627062}, !- Monday Schedule:Day Name
  {c5e3dde6-4a82-4845-b14d-116a0a627062}, !- Tuesday Schedule:Day Name
  {c5e3dde6-4a82-4845-b14d-116a0a627062}, !- Wednesday Schedule:Day Name
  {c5e3dde6-4a82-4845-b14d-116a0a627062}, !- Thursday Schedule:Day Name
  {c5e3dde6-4a82-4845-b14d-116a0a627062}, !- Friday Schedule:Day Name
  {05e15370-ce71-458a-9163-8e3b02371516}, !- Saturday Schedule:Day Name
  {05e15370-ce71-458a-9163-8e3b02371516}, !- Holiday Schedule:Day Name
  {c5e3dde6-4a82-4845-b14d-116a0a627062}, !- SummerDesignDay Schedule:Day Name
  {5433473e-f84d-4698-856b-6343bf9113f1}, !- WinterDesignDay Schedule:Day Name
  {05e15370-ce71-458a-9163-8e3b02371516}, !- CustomDay1 Schedule:Day Name
  {05e15370-ce71-458a-9163-8e3b02371516}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0ce831d4-52ac-457e-829e-7bdae128fd84}, !- Handle
  GuestRoom209_212-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {4633c85b-7272-41ce-b947-b48677367705}, !- Sunday Schedule:Day Name
  {3518c679-aa8b-4195-801e-afbac66fb276}, !- Monday Schedule:Day Name
  {3518c679-aa8b-4195-801e-afbac66fb276}, !- Tuesday Schedule:Day Name
  {3518c679-aa8b-4195-801e-afbac66fb276}, !- Wednesday Schedule:Day Name
  {3518c679-aa8b-4195-801e-afbac66fb276}, !- Thursday Schedule:Day Name
  {3518c679-aa8b-4195-801e-afbac66fb276}, !- Friday Schedule:Day Name
  {4633c85b-7272-41ce-b947-b48677367705}, !- Saturday Schedule:Day Name
  {4633c85b-7272-41ce-b947-b48677367705}, !- Holiday Schedule:Day Name
  {3518c679-aa8b-4195-801e-afbac66fb276}, !- SummerDesignDay Schedule:Day Name
  {5433473e-f84d-4698-856b-6343bf9113f1}, !- WinterDesignDay Schedule:Day Name
  {4633c85b-7272-41ce-b947-b48677367705}, !- CustomDay1 Schedule:Day Name
  {4633c85b-7272-41ce-b947-b48677367705}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4f78c688-1a53-43ce-be3f-eb152a895752}, !- Handle
  GuestRoom209_212-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {03ec50ee-5de0-40e3-a8cb-3c9585bcb2e5}, !- Sunday Schedule:Day Name
  {c0af11e1-431a-4936-b9b4-852efd4c1f5f}, !- Monday Schedule:Day Name
  {c0af11e1-431a-4936-b9b4-852efd4c1f5f}, !- Tuesday Schedule:Day Name
  {c0af11e1-431a-4936-b9b4-852efd4c1f5f}, !- Wednesday Schedule:Day Name
  {c0af11e1-431a-4936-b9b4-852efd4c1f5f}, !- Thursday Schedule:Day Name
  {c0af11e1-431a-4936-b9b4-852efd4c1f5f}, !- Friday Schedule:Day Name
  {03ec50ee-5de0-40e3-a8cb-3c9585bcb2e5}, !- Saturday Schedule:Day Name
  {03ec50ee-5de0-40e3-a8cb-3c9585bcb2e5}, !- Holiday Schedule:Day Name
  {c0af11e1-431a-4936-b9b4-852efd4c1f5f}, !- SummerDesignDay Schedule:Day Name
  {5433473e-f84d-4698-856b-6343bf9113f1}, !- WinterDesignDay Schedule:Day Name
  {03ec50ee-5de0-40e3-a8cb-3c9585bcb2e5}, !- CustomDay1 Schedule:Day Name
  {03ec50ee-5de0-40e3-a8cb-3c9585bcb2e5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e13cea64-b621-4423-94d1-f94ca9073283}, !- Handle
  GuestRoom209_212-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {53c517fe-ea91-4d84-87d1-42a949726922}, !- Sunday Schedule:Day Name
  {b547d954-f3e0-4f57-bc2e-9e3e8002c5d5}, !- Monday Schedule:Day Name
  {b547d954-f3e0-4f57-bc2e-9e3e8002c5d5}, !- Tuesday Schedule:Day Name
  {b547d954-f3e0-4f57-bc2e-9e3e8002c5d5}, !- Wednesday Schedule:Day Name
  {b547d954-f3e0-4f57-bc2e-9e3e8002c5d5}, !- Thursday Schedule:Day Name
  {b547d954-f3e0-4f57-bc2e-9e3e8002c5d5}, !- Friday Schedule:Day Name
  {53c517fe-ea91-4d84-87d1-42a949726922}, !- Saturday Schedule:Day Name
  {53c517fe-ea91-4d84-87d1-42a949726922}, !- Holiday Schedule:Day Name
  {b547d954-f3e0-4f57-bc2e-9e3e8002c5d5}, !- SummerDesignDay Schedule:Day Name
  {5433473e-f84d-4698-856b-6343bf9113f1}, !- WinterDesignDay Schedule:Day Name
  {53c517fe-ea91-4d84-87d1-42a949726922}, !- CustomDay1 Schedule:Day Name
  {53c517fe-ea91-4d84-87d1-42a949726922}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d25d7f2a-c935-420a-89a9-9661f8011e07}, !- Handle
  GuestRoom209_212-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {664f12ef-e1a5-4f87-8197-75d568cb5cff}, !- Sunday Schedule:Day Name
  {96097e16-0b64-49ea-83b4-43bc84a0b4fd}, !- Monday Schedule:Day Name
  {96097e16-0b64-49ea-83b4-43bc84a0b4fd}, !- Tuesday Schedule:Day Name
  {96097e16-0b64-49ea-83b4-43bc84a0b4fd}, !- Wednesday Schedule:Day Name
  {96097e16-0b64-49ea-83b4-43bc84a0b4fd}, !- Thursday Schedule:Day Name
  {96097e16-0b64-49ea-83b4-43bc84a0b4fd}, !- Friday Schedule:Day Name
  {664f12ef-e1a5-4f87-8197-75d568cb5cff}, !- Saturday Schedule:Day Name
  {664f12ef-e1a5-4f87-8197-75d568cb5cff}, !- Holiday Schedule:Day Name
  {96097e16-0b64-49ea-83b4-43bc84a0b4fd}, !- SummerDesignDay Schedule:Day Name
  {5433473e-f84d-4698-856b-6343bf9113f1}, !- WinterDesignDay Schedule:Day Name
  {664f12ef-e1a5-4f87-8197-75d568cb5cff}, !- CustomDay1 Schedule:Day Name
  {664f12ef-e1a5-4f87-8197-75d568cb5cff}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4a762770-a03f-4a84-8663-2c37df68eee0}, !- Handle
  GuestRoom209_212-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {7c45c218-6ea3-48e9-8534-8924a74a3a44}, !- Sunday Schedule:Day Name
  {9d3715c5-b7ff-4aa0-8f6f-befedde3c362}, !- Monday Schedule:Day Name
  {9d3715c5-b7ff-4aa0-8f6f-befedde3c362}, !- Tuesday Schedule:Day Name
  {9d3715c5-b7ff-4aa0-8f6f-befedde3c362}, !- Wednesday Schedule:Day Name
  {9d3715c5-b7ff-4aa0-8f6f-befedde3c362}, !- Thursday Schedule:Day Name
  {9d3715c5-b7ff-4aa0-8f6f-befedde3c362}, !- Friday Schedule:Day Name
  {7c45c218-6ea3-48e9-8534-8924a74a3a44}, !- Saturday Schedule:Day Name
  {7c45c218-6ea3-48e9-8534-8924a74a3a44}, !- Holiday Schedule:Day Name
  {9d3715c5-b7ff-4aa0-8f6f-befedde3c362}, !- SummerDesignDay Schedule:Day Name
  {5433473e-f84d-4698-856b-6343bf9113f1}, !- WinterDesignDay Schedule:Day Name
  {7c45c218-6ea3-48e9-8534-8924a74a3a44}, !- CustomDay1 Schedule:Day Name
  {7c45c218-6ea3-48e9-8534-8924a74a3a44}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {07da9c4b-2786-45f3-beb5-36893c1e0ec7}, !- Handle
  GuestRoom209_212-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {6513cb4e-53d0-434d-9b11-191173f7434a}, !- Sunday Schedule:Day Name
  {3ed49c04-6fa8-40ca-946d-11da90f80043}, !- Monday Schedule:Day Name
  {3ed49c04-6fa8-40ca-946d-11da90f80043}, !- Tuesday Schedule:Day Name
  {3ed49c04-6fa8-40ca-946d-11da90f80043}, !- Wednesday Schedule:Day Name
  {3ed49c04-6fa8-40ca-946d-11da90f80043}, !- Thursday Schedule:Day Name
  {3ed49c04-6fa8-40ca-946d-11da90f80043}, !- Friday Schedule:Day Name
  {6513cb4e-53d0-434d-9b11-191173f7434a}, !- Saturday Schedule:Day Name
  {6513cb4e-53d0-434d-9b11-191173f7434a}, !- Holiday Schedule:Day Name
  {3ed49c04-6fa8-40ca-946d-11da90f80043}, !- SummerDesignDay Schedule:Day Name
  {5433473e-f84d-4698-856b-6343bf9113f1}, !- WinterDesignDay Schedule:Day Name
  {6513cb4e-53d0-434d-9b11-191173f7434a}, !- CustomDay1 Schedule:Day Name
  {6513cb4e-53d0-434d-9b11-191173f7434a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {827e5c78-9e25-4c68-87e4-c2a97ef161a9}, !- Handle
  GuestRoom213-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {b18d30ad-6675-4cf7-9129-b27cc5624386}, !- Sunday Schedule:Day Name
  {f61dd51b-300a-4a5c-8030-7e18612a28f3}, !- Monday Schedule:Day Name
  {f61dd51b-300a-4a5c-8030-7e18612a28f3}, !- Tuesday Schedule:Day Name
  {f61dd51b-300a-4a5c-8030-7e18612a28f3}, !- Wednesday Schedule:Day Name
  {f61dd51b-300a-4a5c-8030-7e18612a28f3}, !- Thursday Schedule:Day Name
  {f61dd51b-300a-4a5c-8030-7e18612a28f3}, !- Friday Schedule:Day Name
  {b18d30ad-6675-4cf7-9129-b27cc5624386}, !- Saturday Schedule:Day Name
  {b18d30ad-6675-4cf7-9129-b27cc5624386}, !- Holiday Schedule:Day Name
  {f61dd51b-300a-4a5c-8030-7e18612a28f3}, !- SummerDesignDay Schedule:Day Name
  {80da9b7e-2ff7-49b0-b91a-b5584d10a9f5}, !- WinterDesignDay Schedule:Day Name
  {b18d30ad-6675-4cf7-9129-b27cc5624386}, !- CustomDay1 Schedule:Day Name
  {b18d30ad-6675-4cf7-9129-b27cc5624386}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d30ad98a-6988-4911-b2f0-d785df947f3d}, !- Handle
  GuestRoom213-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {30557d51-b0db-4a86-bda2-3e4e8c2bd94f}, !- Sunday Schedule:Day Name
  {23110139-75c8-47a5-a7b0-61d8470c83ea}, !- Monday Schedule:Day Name
  {23110139-75c8-47a5-a7b0-61d8470c83ea}, !- Tuesday Schedule:Day Name
  {23110139-75c8-47a5-a7b0-61d8470c83ea}, !- Wednesday Schedule:Day Name
  {23110139-75c8-47a5-a7b0-61d8470c83ea}, !- Thursday Schedule:Day Name
  {23110139-75c8-47a5-a7b0-61d8470c83ea}, !- Friday Schedule:Day Name
  {30557d51-b0db-4a86-bda2-3e4e8c2bd94f}, !- Saturday Schedule:Day Name
  {30557d51-b0db-4a86-bda2-3e4e8c2bd94f}, !- Holiday Schedule:Day Name
  {23110139-75c8-47a5-a7b0-61d8470c83ea}, !- SummerDesignDay Schedule:Day Name
  {80da9b7e-2ff7-49b0-b91a-b5584d10a9f5}, !- WinterDesignDay Schedule:Day Name
  {30557d51-b0db-4a86-bda2-3e4e8c2bd94f}, !- CustomDay1 Schedule:Day Name
  {30557d51-b0db-4a86-bda2-3e4e8c2bd94f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1f053829-9e62-4689-bb94-35e6bc577520}, !- Handle
  GuestRoom213-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {816637e5-707e-4f55-aa07-99e24a14ae2e}, !- Sunday Schedule:Day Name
  {e5e0b0b9-a4bd-4baf-bef9-2c7c4e743931}, !- Monday Schedule:Day Name
  {e5e0b0b9-a4bd-4baf-bef9-2c7c4e743931}, !- Tuesday Schedule:Day Name
  {e5e0b0b9-a4bd-4baf-bef9-2c7c4e743931}, !- Wednesday Schedule:Day Name
  {e5e0b0b9-a4bd-4baf-bef9-2c7c4e743931}, !- Thursday Schedule:Day Name
  {e5e0b0b9-a4bd-4baf-bef9-2c7c4e743931}, !- Friday Schedule:Day Name
  {816637e5-707e-4f55-aa07-99e24a14ae2e}, !- Saturday Schedule:Day Name
  {816637e5-707e-4f55-aa07-99e24a14ae2e}, !- Holiday Schedule:Day Name
  {e5e0b0b9-a4bd-4baf-bef9-2c7c4e743931}, !- SummerDesignDay Schedule:Day Name
  {80da9b7e-2ff7-49b0-b91a-b5584d10a9f5}, !- WinterDesignDay Schedule:Day Name
  {816637e5-707e-4f55-aa07-99e24a14ae2e}, !- CustomDay1 Schedule:Day Name
  {816637e5-707e-4f55-aa07-99e24a14ae2e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4fefcac1-8d52-4c7e-be2a-dadfa7118b86}, !- Handle
  GuestRoom213-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {f48f1a5e-c57c-4c98-be3d-b1b22aaf27e4}, !- Sunday Schedule:Day Name
  {a7ab7c6d-2fbc-4ee8-8d0d-1197a82aa3d9}, !- Monday Schedule:Day Name
  {a7ab7c6d-2fbc-4ee8-8d0d-1197a82aa3d9}, !- Tuesday Schedule:Day Name
  {a7ab7c6d-2fbc-4ee8-8d0d-1197a82aa3d9}, !- Wednesday Schedule:Day Name
  {a7ab7c6d-2fbc-4ee8-8d0d-1197a82aa3d9}, !- Thursday Schedule:Day Name
  {a7ab7c6d-2fbc-4ee8-8d0d-1197a82aa3d9}, !- Friday Schedule:Day Name
  {f48f1a5e-c57c-4c98-be3d-b1b22aaf27e4}, !- Saturday Schedule:Day Name
  {f48f1a5e-c57c-4c98-be3d-b1b22aaf27e4}, !- Holiday Schedule:Day Name
  {a7ab7c6d-2fbc-4ee8-8d0d-1197a82aa3d9}, !- SummerDesignDay Schedule:Day Name
  {80da9b7e-2ff7-49b0-b91a-b5584d10a9f5}, !- WinterDesignDay Schedule:Day Name
  {f48f1a5e-c57c-4c98-be3d-b1b22aaf27e4}, !- CustomDay1 Schedule:Day Name
  {f48f1a5e-c57c-4c98-be3d-b1b22aaf27e4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3b1a79e6-dfd3-46fd-9641-e49b49e99005}, !- Handle
  GuestRoom213-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {ee2c6372-2294-47df-816d-534493e89e89}, !- Sunday Schedule:Day Name
  {9a479aa5-8183-41c9-813a-00b62c09a3a6}, !- Monday Schedule:Day Name
  {9a479aa5-8183-41c9-813a-00b62c09a3a6}, !- Tuesday Schedule:Day Name
  {9a479aa5-8183-41c9-813a-00b62c09a3a6}, !- Wednesday Schedule:Day Name
  {9a479aa5-8183-41c9-813a-00b62c09a3a6}, !- Thursday Schedule:Day Name
  {9a479aa5-8183-41c9-813a-00b62c09a3a6}, !- Friday Schedule:Day Name
  {ee2c6372-2294-47df-816d-534493e89e89}, !- Saturday Schedule:Day Name
  {ee2c6372-2294-47df-816d-534493e89e89}, !- Holiday Schedule:Day Name
  {9a479aa5-8183-41c9-813a-00b62c09a3a6}, !- SummerDesignDay Schedule:Day Name
  {80da9b7e-2ff7-49b0-b91a-b5584d10a9f5}, !- WinterDesignDay Schedule:Day Name
  {ee2c6372-2294-47df-816d-534493e89e89}, !- CustomDay1 Schedule:Day Name
  {ee2c6372-2294-47df-816d-534493e89e89}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1d0beaf8-5fcc-4abb-aeeb-f1b3daef8048}, !- Handle
  GuestRoom213-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {6c3b3d3a-4cfb-4d4a-83ea-65af63eba45d}, !- Sunday Schedule:Day Name
  {2c0ad691-414a-4168-9d6a-2177dba65978}, !- Monday Schedule:Day Name
  {2c0ad691-414a-4168-9d6a-2177dba65978}, !- Tuesday Schedule:Day Name
  {2c0ad691-414a-4168-9d6a-2177dba65978}, !- Wednesday Schedule:Day Name
  {2c0ad691-414a-4168-9d6a-2177dba65978}, !- Thursday Schedule:Day Name
  {2c0ad691-414a-4168-9d6a-2177dba65978}, !- Friday Schedule:Day Name
  {6c3b3d3a-4cfb-4d4a-83ea-65af63eba45d}, !- Saturday Schedule:Day Name
  {6c3b3d3a-4cfb-4d4a-83ea-65af63eba45d}, !- Holiday Schedule:Day Name
  {2c0ad691-414a-4168-9d6a-2177dba65978}, !- SummerDesignDay Schedule:Day Name
  {80da9b7e-2ff7-49b0-b91a-b5584d10a9f5}, !- WinterDesignDay Schedule:Day Name
  {6c3b3d3a-4cfb-4d4a-83ea-65af63eba45d}, !- CustomDay1 Schedule:Day Name
  {6c3b3d3a-4cfb-4d4a-83ea-65af63eba45d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b5d7bc7d-49c2-4f38-9c57-7e363de27ba5}, !- Handle
  GuestRoom213-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {fb90a943-586c-414f-8968-f4a1af0f035a}, !- Sunday Schedule:Day Name
  {29d00816-55fd-48e5-ba2d-2916cc78014b}, !- Monday Schedule:Day Name
  {29d00816-55fd-48e5-ba2d-2916cc78014b}, !- Tuesday Schedule:Day Name
  {29d00816-55fd-48e5-ba2d-2916cc78014b}, !- Wednesday Schedule:Day Name
  {29d00816-55fd-48e5-ba2d-2916cc78014b}, !- Thursday Schedule:Day Name
  {29d00816-55fd-48e5-ba2d-2916cc78014b}, !- Friday Schedule:Day Name
  {fb90a943-586c-414f-8968-f4a1af0f035a}, !- Saturday Schedule:Day Name
  {fb90a943-586c-414f-8968-f4a1af0f035a}, !- Holiday Schedule:Day Name
  {29d00816-55fd-48e5-ba2d-2916cc78014b}, !- SummerDesignDay Schedule:Day Name
  {80da9b7e-2ff7-49b0-b91a-b5584d10a9f5}, !- WinterDesignDay Schedule:Day Name
  {fb90a943-586c-414f-8968-f4a1af0f035a}, !- CustomDay1 Schedule:Day Name
  {fb90a943-586c-414f-8968-f4a1af0f035a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {105e2cd4-9f0f-4879-b3fa-2494b207b341}, !- Handle
  GuestRoom213-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {54e9c5c4-67fc-45c6-8ae9-619c55d0492f}, !- Sunday Schedule:Day Name
  {3d9d1a6c-df73-4837-86a3-94d63890ea41}, !- Monday Schedule:Day Name
  {3d9d1a6c-df73-4837-86a3-94d63890ea41}, !- Tuesday Schedule:Day Name
  {3d9d1a6c-df73-4837-86a3-94d63890ea41}, !- Wednesday Schedule:Day Name
  {3d9d1a6c-df73-4837-86a3-94d63890ea41}, !- Thursday Schedule:Day Name
  {3d9d1a6c-df73-4837-86a3-94d63890ea41}, !- Friday Schedule:Day Name
  {54e9c5c4-67fc-45c6-8ae9-619c55d0492f}, !- Saturday Schedule:Day Name
  {54e9c5c4-67fc-45c6-8ae9-619c55d0492f}, !- Holiday Schedule:Day Name
  {3d9d1a6c-df73-4837-86a3-94d63890ea41}, !- SummerDesignDay Schedule:Day Name
  {80da9b7e-2ff7-49b0-b91a-b5584d10a9f5}, !- WinterDesignDay Schedule:Day Name
  {54e9c5c4-67fc-45c6-8ae9-619c55d0492f}, !- CustomDay1 Schedule:Day Name
  {54e9c5c4-67fc-45c6-8ae9-619c55d0492f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {996f69fd-ebb7-4437-81d9-7c45c6c17426}, !- Handle
  GuestRoom213-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {ff13acd9-d2d9-4a1d-b5a2-9b60dc274b25}, !- Sunday Schedule:Day Name
  {9995b190-20d7-4671-95cb-a284b48c8f6c}, !- Monday Schedule:Day Name
  {9995b190-20d7-4671-95cb-a284b48c8f6c}, !- Tuesday Schedule:Day Name
  {9995b190-20d7-4671-95cb-a284b48c8f6c}, !- Wednesday Schedule:Day Name
  {9995b190-20d7-4671-95cb-a284b48c8f6c}, !- Thursday Schedule:Day Name
  {9995b190-20d7-4671-95cb-a284b48c8f6c}, !- Friday Schedule:Day Name
  {ff13acd9-d2d9-4a1d-b5a2-9b60dc274b25}, !- Saturday Schedule:Day Name
  {ff13acd9-d2d9-4a1d-b5a2-9b60dc274b25}, !- Holiday Schedule:Day Name
  {9995b190-20d7-4671-95cb-a284b48c8f6c}, !- SummerDesignDay Schedule:Day Name
  {80da9b7e-2ff7-49b0-b91a-b5584d10a9f5}, !- WinterDesignDay Schedule:Day Name
  {ff13acd9-d2d9-4a1d-b5a2-9b60dc274b25}, !- CustomDay1 Schedule:Day Name
  {ff13acd9-d2d9-4a1d-b5a2-9b60dc274b25}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {68d5f11b-2bfc-4f6b-b21b-f8ae0303e9bb}, !- Handle
  GuestRoom213-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {21e69dcb-f4a6-478c-b2d4-2daa33ac2812}, !- Sunday Schedule:Day Name
  {3eb75801-6277-4d15-99fb-a4acff602ad0}, !- Monday Schedule:Day Name
  {3eb75801-6277-4d15-99fb-a4acff602ad0}, !- Tuesday Schedule:Day Name
  {3eb75801-6277-4d15-99fb-a4acff602ad0}, !- Wednesday Schedule:Day Name
  {3eb75801-6277-4d15-99fb-a4acff602ad0}, !- Thursday Schedule:Day Name
  {3eb75801-6277-4d15-99fb-a4acff602ad0}, !- Friday Schedule:Day Name
  {21e69dcb-f4a6-478c-b2d4-2daa33ac2812}, !- Saturday Schedule:Day Name
  {21e69dcb-f4a6-478c-b2d4-2daa33ac2812}, !- Holiday Schedule:Day Name
  {3eb75801-6277-4d15-99fb-a4acff602ad0}, !- SummerDesignDay Schedule:Day Name
  {80da9b7e-2ff7-49b0-b91a-b5584d10a9f5}, !- WinterDesignDay Schedule:Day Name
  {21e69dcb-f4a6-478c-b2d4-2daa33ac2812}, !- CustomDay1 Schedule:Day Name
  {21e69dcb-f4a6-478c-b2d4-2daa33ac2812}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {73d80ad6-cc42-4f96-a96b-287ddad1f1db}, !- Handle
  GuestRoom213-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {ebe6fd9a-a32c-4cc8-bce8-74772b5d3e27}, !- Sunday Schedule:Day Name
  {4e20d47a-00cf-4f48-8b0d-c2e024b3d427}, !- Monday Schedule:Day Name
  {4e20d47a-00cf-4f48-8b0d-c2e024b3d427}, !- Tuesday Schedule:Day Name
  {4e20d47a-00cf-4f48-8b0d-c2e024b3d427}, !- Wednesday Schedule:Day Name
  {4e20d47a-00cf-4f48-8b0d-c2e024b3d427}, !- Thursday Schedule:Day Name
  {4e20d47a-00cf-4f48-8b0d-c2e024b3d427}, !- Friday Schedule:Day Name
  {ebe6fd9a-a32c-4cc8-bce8-74772b5d3e27}, !- Saturday Schedule:Day Name
  {ebe6fd9a-a32c-4cc8-bce8-74772b5d3e27}, !- Holiday Schedule:Day Name
  {4e20d47a-00cf-4f48-8b0d-c2e024b3d427}, !- SummerDesignDay Schedule:Day Name
  {80da9b7e-2ff7-49b0-b91a-b5584d10a9f5}, !- WinterDesignDay Schedule:Day Name
  {ebe6fd9a-a32c-4cc8-bce8-74772b5d3e27}, !- CustomDay1 Schedule:Day Name
  {ebe6fd9a-a32c-4cc8-bce8-74772b5d3e27}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c3ea553d-0664-483c-bd1d-2a9904d7bac4}, !- Handle
  GuestRoom213-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {9f4bf742-e53d-451b-ac6e-1c3e89fcb309}, !- Sunday Schedule:Day Name
  {08b98a06-2a18-4a0d-bffa-4e59ad67252e}, !- Monday Schedule:Day Name
  {08b98a06-2a18-4a0d-bffa-4e59ad67252e}, !- Tuesday Schedule:Day Name
  {08b98a06-2a18-4a0d-bffa-4e59ad67252e}, !- Wednesday Schedule:Day Name
  {08b98a06-2a18-4a0d-bffa-4e59ad67252e}, !- Thursday Schedule:Day Name
  {08b98a06-2a18-4a0d-bffa-4e59ad67252e}, !- Friday Schedule:Day Name
  {9f4bf742-e53d-451b-ac6e-1c3e89fcb309}, !- Saturday Schedule:Day Name
  {9f4bf742-e53d-451b-ac6e-1c3e89fcb309}, !- Holiday Schedule:Day Name
  {08b98a06-2a18-4a0d-bffa-4e59ad67252e}, !- SummerDesignDay Schedule:Day Name
  {80da9b7e-2ff7-49b0-b91a-b5584d10a9f5}, !- WinterDesignDay Schedule:Day Name
  {9f4bf742-e53d-451b-ac6e-1c3e89fcb309}, !- CustomDay1 Schedule:Day Name
  {9f4bf742-e53d-451b-ac6e-1c3e89fcb309}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e54eb170-cd22-4e4e-a4b8-6568389612de}, !- Handle
  GuestRoom214-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {a482f7e3-23da-42dd-8931-54a9de50bb09}, !- Sunday Schedule:Day Name
  {f128323b-2893-424c-ba0a-ca9732272ad7}, !- Monday Schedule:Day Name
  {f128323b-2893-424c-ba0a-ca9732272ad7}, !- Tuesday Schedule:Day Name
  {f128323b-2893-424c-ba0a-ca9732272ad7}, !- Wednesday Schedule:Day Name
  {f128323b-2893-424c-ba0a-ca9732272ad7}, !- Thursday Schedule:Day Name
  {f128323b-2893-424c-ba0a-ca9732272ad7}, !- Friday Schedule:Day Name
  {a482f7e3-23da-42dd-8931-54a9de50bb09}, !- Saturday Schedule:Day Name
  {a482f7e3-23da-42dd-8931-54a9de50bb09}, !- Holiday Schedule:Day Name
  {f128323b-2893-424c-ba0a-ca9732272ad7}, !- SummerDesignDay Schedule:Day Name
  {b9fb5c57-1172-42d5-9546-1590b67eb147}, !- WinterDesignDay Schedule:Day Name
  {a482f7e3-23da-42dd-8931-54a9de50bb09}, !- CustomDay1 Schedule:Day Name
  {a482f7e3-23da-42dd-8931-54a9de50bb09}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ee79a132-ea44-4d4a-83ce-5812d10b0cfc}, !- Handle
  GuestRoom214-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {5a7983ea-e98a-407a-b848-82576625bd12}, !- Sunday Schedule:Day Name
  {61676432-5b80-404a-9743-a148b5690886}, !- Monday Schedule:Day Name
  {61676432-5b80-404a-9743-a148b5690886}, !- Tuesday Schedule:Day Name
  {61676432-5b80-404a-9743-a148b5690886}, !- Wednesday Schedule:Day Name
  {61676432-5b80-404a-9743-a148b5690886}, !- Thursday Schedule:Day Name
  {61676432-5b80-404a-9743-a148b5690886}, !- Friday Schedule:Day Name
  {5a7983ea-e98a-407a-b848-82576625bd12}, !- Saturday Schedule:Day Name
  {5a7983ea-e98a-407a-b848-82576625bd12}, !- Holiday Schedule:Day Name
  {61676432-5b80-404a-9743-a148b5690886}, !- SummerDesignDay Schedule:Day Name
  {b9fb5c57-1172-42d5-9546-1590b67eb147}, !- WinterDesignDay Schedule:Day Name
  {5a7983ea-e98a-407a-b848-82576625bd12}, !- CustomDay1 Schedule:Day Name
  {5a7983ea-e98a-407a-b848-82576625bd12}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {99191395-1295-48ac-88ee-9330322a66e1}, !- Handle
  GuestRoom214-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {64e7b99d-7e64-40ce-b3d7-48490cde2c06}, !- Sunday Schedule:Day Name
  {7922e4b5-d18a-405b-9236-41a23cae1dd8}, !- Monday Schedule:Day Name
  {7922e4b5-d18a-405b-9236-41a23cae1dd8}, !- Tuesday Schedule:Day Name
  {7922e4b5-d18a-405b-9236-41a23cae1dd8}, !- Wednesday Schedule:Day Name
  {7922e4b5-d18a-405b-9236-41a23cae1dd8}, !- Thursday Schedule:Day Name
  {7922e4b5-d18a-405b-9236-41a23cae1dd8}, !- Friday Schedule:Day Name
  {64e7b99d-7e64-40ce-b3d7-48490cde2c06}, !- Saturday Schedule:Day Name
  {64e7b99d-7e64-40ce-b3d7-48490cde2c06}, !- Holiday Schedule:Day Name
  {7922e4b5-d18a-405b-9236-41a23cae1dd8}, !- SummerDesignDay Schedule:Day Name
  {b9fb5c57-1172-42d5-9546-1590b67eb147}, !- WinterDesignDay Schedule:Day Name
  {64e7b99d-7e64-40ce-b3d7-48490cde2c06}, !- CustomDay1 Schedule:Day Name
  {64e7b99d-7e64-40ce-b3d7-48490cde2c06}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c998e303-c364-4fcc-81f2-242d16256c99}, !- Handle
  GuestRoom214-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {2859d9f3-76cb-4713-8393-9ab291ea09aa}, !- Sunday Schedule:Day Name
  {afc392a6-768b-41ad-bb05-e843a2b08e74}, !- Monday Schedule:Day Name
  {afc392a6-768b-41ad-bb05-e843a2b08e74}, !- Tuesday Schedule:Day Name
  {afc392a6-768b-41ad-bb05-e843a2b08e74}, !- Wednesday Schedule:Day Name
  {afc392a6-768b-41ad-bb05-e843a2b08e74}, !- Thursday Schedule:Day Name
  {afc392a6-768b-41ad-bb05-e843a2b08e74}, !- Friday Schedule:Day Name
  {2859d9f3-76cb-4713-8393-9ab291ea09aa}, !- Saturday Schedule:Day Name
  {2859d9f3-76cb-4713-8393-9ab291ea09aa}, !- Holiday Schedule:Day Name
  {afc392a6-768b-41ad-bb05-e843a2b08e74}, !- SummerDesignDay Schedule:Day Name
  {b9fb5c57-1172-42d5-9546-1590b67eb147}, !- WinterDesignDay Schedule:Day Name
  {2859d9f3-76cb-4713-8393-9ab291ea09aa}, !- CustomDay1 Schedule:Day Name
  {2859d9f3-76cb-4713-8393-9ab291ea09aa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a5232c92-46f5-4e50-810e-c97bb28291d2}, !- Handle
  GuestRoom214-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {83471a3a-8af6-4b50-a40a-80aba3c80b12}, !- Sunday Schedule:Day Name
  {638c3483-7bc4-4400-bda6-326cbca1fc36}, !- Monday Schedule:Day Name
  {638c3483-7bc4-4400-bda6-326cbca1fc36}, !- Tuesday Schedule:Day Name
  {638c3483-7bc4-4400-bda6-326cbca1fc36}, !- Wednesday Schedule:Day Name
  {638c3483-7bc4-4400-bda6-326cbca1fc36}, !- Thursday Schedule:Day Name
  {638c3483-7bc4-4400-bda6-326cbca1fc36}, !- Friday Schedule:Day Name
  {83471a3a-8af6-4b50-a40a-80aba3c80b12}, !- Saturday Schedule:Day Name
  {83471a3a-8af6-4b50-a40a-80aba3c80b12}, !- Holiday Schedule:Day Name
  {638c3483-7bc4-4400-bda6-326cbca1fc36}, !- SummerDesignDay Schedule:Day Name
  {b9fb5c57-1172-42d5-9546-1590b67eb147}, !- WinterDesignDay Schedule:Day Name
  {83471a3a-8af6-4b50-a40a-80aba3c80b12}, !- CustomDay1 Schedule:Day Name
  {83471a3a-8af6-4b50-a40a-80aba3c80b12}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {67f5e789-b0bf-41cf-9727-451a5e67ae99}, !- Handle
  GuestRoom214-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {74573cb6-90fb-4f62-b485-0cd2fc16e591}, !- Sunday Schedule:Day Name
  {40d79dcc-c0e5-4891-bbed-51d91dbe8840}, !- Monday Schedule:Day Name
  {40d79dcc-c0e5-4891-bbed-51d91dbe8840}, !- Tuesday Schedule:Day Name
  {40d79dcc-c0e5-4891-bbed-51d91dbe8840}, !- Wednesday Schedule:Day Name
  {40d79dcc-c0e5-4891-bbed-51d91dbe8840}, !- Thursday Schedule:Day Name
  {40d79dcc-c0e5-4891-bbed-51d91dbe8840}, !- Friday Schedule:Day Name
  {74573cb6-90fb-4f62-b485-0cd2fc16e591}, !- Saturday Schedule:Day Name
  {74573cb6-90fb-4f62-b485-0cd2fc16e591}, !- Holiday Schedule:Day Name
  {40d79dcc-c0e5-4891-bbed-51d91dbe8840}, !- SummerDesignDay Schedule:Day Name
  {b9fb5c57-1172-42d5-9546-1590b67eb147}, !- WinterDesignDay Schedule:Day Name
  {74573cb6-90fb-4f62-b485-0cd2fc16e591}, !- CustomDay1 Schedule:Day Name
  {74573cb6-90fb-4f62-b485-0cd2fc16e591}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2eeb0d5b-2ed7-4c25-a4e2-f49ef542df48}, !- Handle
  GuestRoom214-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {ce2b7141-8eed-4728-ae60-6630d01d367d}, !- Sunday Schedule:Day Name
  {e7fe9a71-b59f-4baa-893e-051fd116085c}, !- Monday Schedule:Day Name
  {e7fe9a71-b59f-4baa-893e-051fd116085c}, !- Tuesday Schedule:Day Name
  {e7fe9a71-b59f-4baa-893e-051fd116085c}, !- Wednesday Schedule:Day Name
  {e7fe9a71-b59f-4baa-893e-051fd116085c}, !- Thursday Schedule:Day Name
  {e7fe9a71-b59f-4baa-893e-051fd116085c}, !- Friday Schedule:Day Name
  {ce2b7141-8eed-4728-ae60-6630d01d367d}, !- Saturday Schedule:Day Name
  {ce2b7141-8eed-4728-ae60-6630d01d367d}, !- Holiday Schedule:Day Name
  {e7fe9a71-b59f-4baa-893e-051fd116085c}, !- SummerDesignDay Schedule:Day Name
  {b9fb5c57-1172-42d5-9546-1590b67eb147}, !- WinterDesignDay Schedule:Day Name
  {ce2b7141-8eed-4728-ae60-6630d01d367d}, !- CustomDay1 Schedule:Day Name
  {ce2b7141-8eed-4728-ae60-6630d01d367d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {32c02630-39e0-4a5e-8601-2677ceffbe17}, !- Handle
  GuestRoom214-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {602b4b98-6490-4bf1-a968-7d3c2c2c7169}, !- Sunday Schedule:Day Name
  {82eb68ed-b8be-4274-9126-646df25629fe}, !- Monday Schedule:Day Name
  {82eb68ed-b8be-4274-9126-646df25629fe}, !- Tuesday Schedule:Day Name
  {82eb68ed-b8be-4274-9126-646df25629fe}, !- Wednesday Schedule:Day Name
  {82eb68ed-b8be-4274-9126-646df25629fe}, !- Thursday Schedule:Day Name
  {82eb68ed-b8be-4274-9126-646df25629fe}, !- Friday Schedule:Day Name
  {602b4b98-6490-4bf1-a968-7d3c2c2c7169}, !- Saturday Schedule:Day Name
  {602b4b98-6490-4bf1-a968-7d3c2c2c7169}, !- Holiday Schedule:Day Name
  {82eb68ed-b8be-4274-9126-646df25629fe}, !- SummerDesignDay Schedule:Day Name
  {b9fb5c57-1172-42d5-9546-1590b67eb147}, !- WinterDesignDay Schedule:Day Name
  {602b4b98-6490-4bf1-a968-7d3c2c2c7169}, !- CustomDay1 Schedule:Day Name
  {602b4b98-6490-4bf1-a968-7d3c2c2c7169}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0f9d4e8c-0481-4999-89b8-c3a18ad1a8fe}, !- Handle
  GuestRoom214-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {ee3cfaee-2c79-4b83-9508-2f2f9deb45a2}, !- Sunday Schedule:Day Name
  {6ebbecc3-9785-469a-883b-83d196ff2ab6}, !- Monday Schedule:Day Name
  {6ebbecc3-9785-469a-883b-83d196ff2ab6}, !- Tuesday Schedule:Day Name
  {6ebbecc3-9785-469a-883b-83d196ff2ab6}, !- Wednesday Schedule:Day Name
  {6ebbecc3-9785-469a-883b-83d196ff2ab6}, !- Thursday Schedule:Day Name
  {6ebbecc3-9785-469a-883b-83d196ff2ab6}, !- Friday Schedule:Day Name
  {ee3cfaee-2c79-4b83-9508-2f2f9deb45a2}, !- Saturday Schedule:Day Name
  {ee3cfaee-2c79-4b83-9508-2f2f9deb45a2}, !- Holiday Schedule:Day Name
  {6ebbecc3-9785-469a-883b-83d196ff2ab6}, !- SummerDesignDay Schedule:Day Name
  {b9fb5c57-1172-42d5-9546-1590b67eb147}, !- WinterDesignDay Schedule:Day Name
  {ee3cfaee-2c79-4b83-9508-2f2f9deb45a2}, !- CustomDay1 Schedule:Day Name
  {ee3cfaee-2c79-4b83-9508-2f2f9deb45a2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e0f24af0-f8e2-4d1a-8177-c813ce8f40dd}, !- Handle
  GuestRoom214-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {bc4aa9f3-8878-4201-8597-1668cd70ea9d}, !- Sunday Schedule:Day Name
  {035ebc8a-f915-4320-a859-50ceec4371b3}, !- Monday Schedule:Day Name
  {035ebc8a-f915-4320-a859-50ceec4371b3}, !- Tuesday Schedule:Day Name
  {035ebc8a-f915-4320-a859-50ceec4371b3}, !- Wednesday Schedule:Day Name
  {035ebc8a-f915-4320-a859-50ceec4371b3}, !- Thursday Schedule:Day Name
  {035ebc8a-f915-4320-a859-50ceec4371b3}, !- Friday Schedule:Day Name
  {bc4aa9f3-8878-4201-8597-1668cd70ea9d}, !- Saturday Schedule:Day Name
  {bc4aa9f3-8878-4201-8597-1668cd70ea9d}, !- Holiday Schedule:Day Name
  {035ebc8a-f915-4320-a859-50ceec4371b3}, !- SummerDesignDay Schedule:Day Name
  {b9fb5c57-1172-42d5-9546-1590b67eb147}, !- WinterDesignDay Schedule:Day Name
  {bc4aa9f3-8878-4201-8597-1668cd70ea9d}, !- CustomDay1 Schedule:Day Name
  {bc4aa9f3-8878-4201-8597-1668cd70ea9d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6e8be21c-ac97-43e9-a815-3150621d6de5}, !- Handle
  GuestRoom214-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {c6872330-8c40-4cc1-bb41-0515dff7a301}, !- Sunday Schedule:Day Name
  {d6c47c79-13e4-4265-9335-454c3791a6c4}, !- Monday Schedule:Day Name
  {d6c47c79-13e4-4265-9335-454c3791a6c4}, !- Tuesday Schedule:Day Name
  {d6c47c79-13e4-4265-9335-454c3791a6c4}, !- Wednesday Schedule:Day Name
  {d6c47c79-13e4-4265-9335-454c3791a6c4}, !- Thursday Schedule:Day Name
  {d6c47c79-13e4-4265-9335-454c3791a6c4}, !- Friday Schedule:Day Name
  {c6872330-8c40-4cc1-bb41-0515dff7a301}, !- Saturday Schedule:Day Name
  {c6872330-8c40-4cc1-bb41-0515dff7a301}, !- Holiday Schedule:Day Name
  {d6c47c79-13e4-4265-9335-454c3791a6c4}, !- SummerDesignDay Schedule:Day Name
  {b9fb5c57-1172-42d5-9546-1590b67eb147}, !- WinterDesignDay Schedule:Day Name
  {c6872330-8c40-4cc1-bb41-0515dff7a301}, !- CustomDay1 Schedule:Day Name
  {c6872330-8c40-4cc1-bb41-0515dff7a301}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6ea5db69-be2b-41c0-b25c-8e88f3555d7e}, !- Handle
  GuestRoom214-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {5b5d9bef-3082-4d99-9416-4cc519f643d8}, !- Sunday Schedule:Day Name
  {14f6bfe9-4df3-44c9-8eef-9e23ddc113e5}, !- Monday Schedule:Day Name
  {14f6bfe9-4df3-44c9-8eef-9e23ddc113e5}, !- Tuesday Schedule:Day Name
  {14f6bfe9-4df3-44c9-8eef-9e23ddc113e5}, !- Wednesday Schedule:Day Name
  {14f6bfe9-4df3-44c9-8eef-9e23ddc113e5}, !- Thursday Schedule:Day Name
  {14f6bfe9-4df3-44c9-8eef-9e23ddc113e5}, !- Friday Schedule:Day Name
  {5b5d9bef-3082-4d99-9416-4cc519f643d8}, !- Saturday Schedule:Day Name
  {5b5d9bef-3082-4d99-9416-4cc519f643d8}, !- Holiday Schedule:Day Name
  {14f6bfe9-4df3-44c9-8eef-9e23ddc113e5}, !- SummerDesignDay Schedule:Day Name
  {b9fb5c57-1172-42d5-9546-1590b67eb147}, !- WinterDesignDay Schedule:Day Name
  {5b5d9bef-3082-4d99-9416-4cc519f643d8}, !- CustomDay1 Schedule:Day Name
  {5b5d9bef-3082-4d99-9416-4cc519f643d8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7003911a-9362-495d-9d07-a373c2c551f6}, !- Handle
  GuestRoom215_218-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {b605a4ef-a199-494b-a29d-d64fefe4240d}, !- Sunday Schedule:Day Name
  {e778e12c-2292-41ce-89d3-4249f15d4a92}, !- Monday Schedule:Day Name
  {e778e12c-2292-41ce-89d3-4249f15d4a92}, !- Tuesday Schedule:Day Name
  {e778e12c-2292-41ce-89d3-4249f15d4a92}, !- Wednesday Schedule:Day Name
  {e778e12c-2292-41ce-89d3-4249f15d4a92}, !- Thursday Schedule:Day Name
  {e778e12c-2292-41ce-89d3-4249f15d4a92}, !- Friday Schedule:Day Name
  {b605a4ef-a199-494b-a29d-d64fefe4240d}, !- Saturday Schedule:Day Name
  {b605a4ef-a199-494b-a29d-d64fefe4240d}, !- Holiday Schedule:Day Name
  {e778e12c-2292-41ce-89d3-4249f15d4a92}, !- SummerDesignDay Schedule:Day Name
  {b2a4365b-d7fc-40c3-8b02-44f3b5402384}, !- WinterDesignDay Schedule:Day Name
  {b605a4ef-a199-494b-a29d-d64fefe4240d}, !- CustomDay1 Schedule:Day Name
  {b605a4ef-a199-494b-a29d-d64fefe4240d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b6e7920f-d83e-4f2f-8da9-e12b8d1e7268}, !- Handle
  GuestRoom215_218-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {2f1dd973-e72b-4845-9711-6c0a19205332}, !- Sunday Schedule:Day Name
  {41929291-16cd-486b-8b01-7c58e2d0de47}, !- Monday Schedule:Day Name
  {41929291-16cd-486b-8b01-7c58e2d0de47}, !- Tuesday Schedule:Day Name
  {41929291-16cd-486b-8b01-7c58e2d0de47}, !- Wednesday Schedule:Day Name
  {41929291-16cd-486b-8b01-7c58e2d0de47}, !- Thursday Schedule:Day Name
  {41929291-16cd-486b-8b01-7c58e2d0de47}, !- Friday Schedule:Day Name
  {2f1dd973-e72b-4845-9711-6c0a19205332}, !- Saturday Schedule:Day Name
  {2f1dd973-e72b-4845-9711-6c0a19205332}, !- Holiday Schedule:Day Name
  {41929291-16cd-486b-8b01-7c58e2d0de47}, !- SummerDesignDay Schedule:Day Name
  {b2a4365b-d7fc-40c3-8b02-44f3b5402384}, !- WinterDesignDay Schedule:Day Name
  {2f1dd973-e72b-4845-9711-6c0a19205332}, !- CustomDay1 Schedule:Day Name
  {2f1dd973-e72b-4845-9711-6c0a19205332}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2af62927-f4fb-41c9-a1ea-2106d859de70}, !- Handle
  GuestRoom215_218-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {2ab38326-e433-405b-b8c9-a7d4a99ba17e}, !- Sunday Schedule:Day Name
  {e7d31d9b-3a7b-45c7-bac3-b6317b53daef}, !- Monday Schedule:Day Name
  {e7d31d9b-3a7b-45c7-bac3-b6317b53daef}, !- Tuesday Schedule:Day Name
  {e7d31d9b-3a7b-45c7-bac3-b6317b53daef}, !- Wednesday Schedule:Day Name
  {e7d31d9b-3a7b-45c7-bac3-b6317b53daef}, !- Thursday Schedule:Day Name
  {e7d31d9b-3a7b-45c7-bac3-b6317b53daef}, !- Friday Schedule:Day Name
  {2ab38326-e433-405b-b8c9-a7d4a99ba17e}, !- Saturday Schedule:Day Name
  {2ab38326-e433-405b-b8c9-a7d4a99ba17e}, !- Holiday Schedule:Day Name
  {e7d31d9b-3a7b-45c7-bac3-b6317b53daef}, !- SummerDesignDay Schedule:Day Name
  {b2a4365b-d7fc-40c3-8b02-44f3b5402384}, !- WinterDesignDay Schedule:Day Name
  {2ab38326-e433-405b-b8c9-a7d4a99ba17e}, !- CustomDay1 Schedule:Day Name
  {2ab38326-e433-405b-b8c9-a7d4a99ba17e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7cea2808-2833-4347-b083-529b05430b76}, !- Handle
  GuestRoom215_218-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {8fbef004-622b-4fd8-8900-3a01f399b093}, !- Sunday Schedule:Day Name
  {4479581a-5cad-4b1b-b778-b7a6e2feac5f}, !- Monday Schedule:Day Name
  {4479581a-5cad-4b1b-b778-b7a6e2feac5f}, !- Tuesday Schedule:Day Name
  {4479581a-5cad-4b1b-b778-b7a6e2feac5f}, !- Wednesday Schedule:Day Name
  {4479581a-5cad-4b1b-b778-b7a6e2feac5f}, !- Thursday Schedule:Day Name
  {4479581a-5cad-4b1b-b778-b7a6e2feac5f}, !- Friday Schedule:Day Name
  {8fbef004-622b-4fd8-8900-3a01f399b093}, !- Saturday Schedule:Day Name
  {8fbef004-622b-4fd8-8900-3a01f399b093}, !- Holiday Schedule:Day Name
  {4479581a-5cad-4b1b-b778-b7a6e2feac5f}, !- SummerDesignDay Schedule:Day Name
  {b2a4365b-d7fc-40c3-8b02-44f3b5402384}, !- WinterDesignDay Schedule:Day Name
  {8fbef004-622b-4fd8-8900-3a01f399b093}, !- CustomDay1 Schedule:Day Name
  {8fbef004-622b-4fd8-8900-3a01f399b093}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a17ff828-976c-4f09-82a6-1fb2eed4b296}, !- Handle
  GuestRoom215_218-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {98fcd39e-6292-42fd-a5a6-9a44402c0da2}, !- Sunday Schedule:Day Name
  {4a8fac92-ab4a-48d1-804b-549048b773fe}, !- Monday Schedule:Day Name
  {4a8fac92-ab4a-48d1-804b-549048b773fe}, !- Tuesday Schedule:Day Name
  {4a8fac92-ab4a-48d1-804b-549048b773fe}, !- Wednesday Schedule:Day Name
  {4a8fac92-ab4a-48d1-804b-549048b773fe}, !- Thursday Schedule:Day Name
  {4a8fac92-ab4a-48d1-804b-549048b773fe}, !- Friday Schedule:Day Name
  {98fcd39e-6292-42fd-a5a6-9a44402c0da2}, !- Saturday Schedule:Day Name
  {98fcd39e-6292-42fd-a5a6-9a44402c0da2}, !- Holiday Schedule:Day Name
  {4a8fac92-ab4a-48d1-804b-549048b773fe}, !- SummerDesignDay Schedule:Day Name
  {b2a4365b-d7fc-40c3-8b02-44f3b5402384}, !- WinterDesignDay Schedule:Day Name
  {98fcd39e-6292-42fd-a5a6-9a44402c0da2}, !- CustomDay1 Schedule:Day Name
  {98fcd39e-6292-42fd-a5a6-9a44402c0da2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4b3716f6-7a0d-4d78-b993-730f83961b8c}, !- Handle
  GuestRoom215_218-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {9c0b1590-dbea-4f98-b7d3-b4710d83a7d2}, !- Sunday Schedule:Day Name
  {0d8b8ccb-3648-404b-9e4e-c1636235a09d}, !- Monday Schedule:Day Name
  {0d8b8ccb-3648-404b-9e4e-c1636235a09d}, !- Tuesday Schedule:Day Name
  {0d8b8ccb-3648-404b-9e4e-c1636235a09d}, !- Wednesday Schedule:Day Name
  {0d8b8ccb-3648-404b-9e4e-c1636235a09d}, !- Thursday Schedule:Day Name
  {0d8b8ccb-3648-404b-9e4e-c1636235a09d}, !- Friday Schedule:Day Name
  {9c0b1590-dbea-4f98-b7d3-b4710d83a7d2}, !- Saturday Schedule:Day Name
  {9c0b1590-dbea-4f98-b7d3-b4710d83a7d2}, !- Holiday Schedule:Day Name
  {0d8b8ccb-3648-404b-9e4e-c1636235a09d}, !- SummerDesignDay Schedule:Day Name
  {b2a4365b-d7fc-40c3-8b02-44f3b5402384}, !- WinterDesignDay Schedule:Day Name
  {9c0b1590-dbea-4f98-b7d3-b4710d83a7d2}, !- CustomDay1 Schedule:Day Name
  {9c0b1590-dbea-4f98-b7d3-b4710d83a7d2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {44e8781c-3f24-4f26-955d-8401292670ff}, !- Handle
  GuestRoom215_218-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {63c64050-060d-4661-bb72-271e5ccd96fb}, !- Sunday Schedule:Day Name
  {d6218037-2625-436e-9209-c1b968cace4c}, !- Monday Schedule:Day Name
  {d6218037-2625-436e-9209-c1b968cace4c}, !- Tuesday Schedule:Day Name
  {d6218037-2625-436e-9209-c1b968cace4c}, !- Wednesday Schedule:Day Name
  {d6218037-2625-436e-9209-c1b968cace4c}, !- Thursday Schedule:Day Name
  {d6218037-2625-436e-9209-c1b968cace4c}, !- Friday Schedule:Day Name
  {63c64050-060d-4661-bb72-271e5ccd96fb}, !- Saturday Schedule:Day Name
  {63c64050-060d-4661-bb72-271e5ccd96fb}, !- Holiday Schedule:Day Name
  {d6218037-2625-436e-9209-c1b968cace4c}, !- SummerDesignDay Schedule:Day Name
  {b2a4365b-d7fc-40c3-8b02-44f3b5402384}, !- WinterDesignDay Schedule:Day Name
  {63c64050-060d-4661-bb72-271e5ccd96fb}, !- CustomDay1 Schedule:Day Name
  {63c64050-060d-4661-bb72-271e5ccd96fb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6913b7ae-4663-4682-9e63-a3882ef2cbf5}, !- Handle
  GuestRoom215_218-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {73e168c8-f08f-4b0f-b2d4-0b631fabe29f}, !- Sunday Schedule:Day Name
  {ceef8f90-d382-4b83-acd7-0c52f14aeb18}, !- Monday Schedule:Day Name
  {ceef8f90-d382-4b83-acd7-0c52f14aeb18}, !- Tuesday Schedule:Day Name
  {ceef8f90-d382-4b83-acd7-0c52f14aeb18}, !- Wednesday Schedule:Day Name
  {ceef8f90-d382-4b83-acd7-0c52f14aeb18}, !- Thursday Schedule:Day Name
  {ceef8f90-d382-4b83-acd7-0c52f14aeb18}, !- Friday Schedule:Day Name
  {73e168c8-f08f-4b0f-b2d4-0b631fabe29f}, !- Saturday Schedule:Day Name
  {73e168c8-f08f-4b0f-b2d4-0b631fabe29f}, !- Holiday Schedule:Day Name
  {ceef8f90-d382-4b83-acd7-0c52f14aeb18}, !- SummerDesignDay Schedule:Day Name
  {b2a4365b-d7fc-40c3-8b02-44f3b5402384}, !- WinterDesignDay Schedule:Day Name
  {73e168c8-f08f-4b0f-b2d4-0b631fabe29f}, !- CustomDay1 Schedule:Day Name
  {73e168c8-f08f-4b0f-b2d4-0b631fabe29f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {164e5e91-057b-4d11-93e1-b6e255c0648a}, !- Handle
  GuestRoom215_218-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {d271281b-d880-46a0-9517-7d370a4d3d65}, !- Sunday Schedule:Day Name
  {61719766-8d35-46fa-a794-55e308672b8a}, !- Monday Schedule:Day Name
  {61719766-8d35-46fa-a794-55e308672b8a}, !- Tuesday Schedule:Day Name
  {61719766-8d35-46fa-a794-55e308672b8a}, !- Wednesday Schedule:Day Name
  {61719766-8d35-46fa-a794-55e308672b8a}, !- Thursday Schedule:Day Name
  {61719766-8d35-46fa-a794-55e308672b8a}, !- Friday Schedule:Day Name
  {d271281b-d880-46a0-9517-7d370a4d3d65}, !- Saturday Schedule:Day Name
  {d271281b-d880-46a0-9517-7d370a4d3d65}, !- Holiday Schedule:Day Name
  {61719766-8d35-46fa-a794-55e308672b8a}, !- SummerDesignDay Schedule:Day Name
  {b2a4365b-d7fc-40c3-8b02-44f3b5402384}, !- WinterDesignDay Schedule:Day Name
  {d271281b-d880-46a0-9517-7d370a4d3d65}, !- CustomDay1 Schedule:Day Name
  {d271281b-d880-46a0-9517-7d370a4d3d65}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {034060d5-b581-4fdb-829d-b642e2ddb7f7}, !- Handle
  GuestRoom215_218-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {f27aaee7-3200-4eb8-8ea5-bceda5fb8ef4}, !- Sunday Schedule:Day Name
  {76fe54b7-4548-4610-b512-955b2fb96b65}, !- Monday Schedule:Day Name
  {76fe54b7-4548-4610-b512-955b2fb96b65}, !- Tuesday Schedule:Day Name
  {76fe54b7-4548-4610-b512-955b2fb96b65}, !- Wednesday Schedule:Day Name
  {76fe54b7-4548-4610-b512-955b2fb96b65}, !- Thursday Schedule:Day Name
  {76fe54b7-4548-4610-b512-955b2fb96b65}, !- Friday Schedule:Day Name
  {f27aaee7-3200-4eb8-8ea5-bceda5fb8ef4}, !- Saturday Schedule:Day Name
  {f27aaee7-3200-4eb8-8ea5-bceda5fb8ef4}, !- Holiday Schedule:Day Name
  {76fe54b7-4548-4610-b512-955b2fb96b65}, !- SummerDesignDay Schedule:Day Name
  {b2a4365b-d7fc-40c3-8b02-44f3b5402384}, !- WinterDesignDay Schedule:Day Name
  {f27aaee7-3200-4eb8-8ea5-bceda5fb8ef4}, !- CustomDay1 Schedule:Day Name
  {f27aaee7-3200-4eb8-8ea5-bceda5fb8ef4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {814daa1f-8a76-424c-a108-477124c93132}, !- Handle
  GuestRoom215_218-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {24f089ab-8376-45d0-bdb9-876af473e60c}, !- Sunday Schedule:Day Name
  {85de211f-c2c4-4c31-9608-b105150eabf7}, !- Monday Schedule:Day Name
  {85de211f-c2c4-4c31-9608-b105150eabf7}, !- Tuesday Schedule:Day Name
  {85de211f-c2c4-4c31-9608-b105150eabf7}, !- Wednesday Schedule:Day Name
  {85de211f-c2c4-4c31-9608-b105150eabf7}, !- Thursday Schedule:Day Name
  {85de211f-c2c4-4c31-9608-b105150eabf7}, !- Friday Schedule:Day Name
  {24f089ab-8376-45d0-bdb9-876af473e60c}, !- Saturday Schedule:Day Name
  {24f089ab-8376-45d0-bdb9-876af473e60c}, !- Holiday Schedule:Day Name
  {85de211f-c2c4-4c31-9608-b105150eabf7}, !- SummerDesignDay Schedule:Day Name
  {b2a4365b-d7fc-40c3-8b02-44f3b5402384}, !- WinterDesignDay Schedule:Day Name
  {24f089ab-8376-45d0-bdb9-876af473e60c}, !- CustomDay1 Schedule:Day Name
  {24f089ab-8376-45d0-bdb9-876af473e60c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6632f2dc-9064-4159-87e7-62c2557870b5}, !- Handle
  GuestRoom215_218-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {8bf46915-e59f-4141-8dbd-f94329e40805}, !- Sunday Schedule:Day Name
  {b5b54b1e-7741-4b0e-802a-f7349454002e}, !- Monday Schedule:Day Name
  {b5b54b1e-7741-4b0e-802a-f7349454002e}, !- Tuesday Schedule:Day Name
  {b5b54b1e-7741-4b0e-802a-f7349454002e}, !- Wednesday Schedule:Day Name
  {b5b54b1e-7741-4b0e-802a-f7349454002e}, !- Thursday Schedule:Day Name
  {b5b54b1e-7741-4b0e-802a-f7349454002e}, !- Friday Schedule:Day Name
  {8bf46915-e59f-4141-8dbd-f94329e40805}, !- Saturday Schedule:Day Name
  {8bf46915-e59f-4141-8dbd-f94329e40805}, !- Holiday Schedule:Day Name
  {b5b54b1e-7741-4b0e-802a-f7349454002e}, !- SummerDesignDay Schedule:Day Name
  {b2a4365b-d7fc-40c3-8b02-44f3b5402384}, !- WinterDesignDay Schedule:Day Name
  {8bf46915-e59f-4141-8dbd-f94329e40805}, !- CustomDay1 Schedule:Day Name
  {8bf46915-e59f-4141-8dbd-f94329e40805}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {604c0f25-caed-43d4-a520-037bf943fdac}, !- Handle
  GuestRoom219-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {35022cc3-e1d6-43e2-a956-e8fd66a06c62}, !- Sunday Schedule:Day Name
  {c9d5ac13-ec04-4781-a894-8b40b2ccdb4c}, !- Monday Schedule:Day Name
  {c9d5ac13-ec04-4781-a894-8b40b2ccdb4c}, !- Tuesday Schedule:Day Name
  {c9d5ac13-ec04-4781-a894-8b40b2ccdb4c}, !- Wednesday Schedule:Day Name
  {c9d5ac13-ec04-4781-a894-8b40b2ccdb4c}, !- Thursday Schedule:Day Name
  {c9d5ac13-ec04-4781-a894-8b40b2ccdb4c}, !- Friday Schedule:Day Name
  {35022cc3-e1d6-43e2-a956-e8fd66a06c62}, !- Saturday Schedule:Day Name
  {35022cc3-e1d6-43e2-a956-e8fd66a06c62}, !- Holiday Schedule:Day Name
  {c9d5ac13-ec04-4781-a894-8b40b2ccdb4c}, !- SummerDesignDay Schedule:Day Name
  {1c5f2e9c-4f30-4c7d-87d4-82ac8cafa10e}, !- WinterDesignDay Schedule:Day Name
  {35022cc3-e1d6-43e2-a956-e8fd66a06c62}, !- CustomDay1 Schedule:Day Name
  {35022cc3-e1d6-43e2-a956-e8fd66a06c62}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d7e98af4-b40a-4d08-b541-9827199ab350}, !- Handle
  GuestRoom219-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {d72c0967-ccb0-4ae7-bc1e-ff96fe0a44ec}, !- Sunday Schedule:Day Name
  {3ece3865-7a87-4530-9228-d93852ebc670}, !- Monday Schedule:Day Name
  {3ece3865-7a87-4530-9228-d93852ebc670}, !- Tuesday Schedule:Day Name
  {3ece3865-7a87-4530-9228-d93852ebc670}, !- Wednesday Schedule:Day Name
  {3ece3865-7a87-4530-9228-d93852ebc670}, !- Thursday Schedule:Day Name
  {3ece3865-7a87-4530-9228-d93852ebc670}, !- Friday Schedule:Day Name
  {d72c0967-ccb0-4ae7-bc1e-ff96fe0a44ec}, !- Saturday Schedule:Day Name
  {d72c0967-ccb0-4ae7-bc1e-ff96fe0a44ec}, !- Holiday Schedule:Day Name
  {3ece3865-7a87-4530-9228-d93852ebc670}, !- SummerDesignDay Schedule:Day Name
  {1c5f2e9c-4f30-4c7d-87d4-82ac8cafa10e}, !- WinterDesignDay Schedule:Day Name
  {d72c0967-ccb0-4ae7-bc1e-ff96fe0a44ec}, !- CustomDay1 Schedule:Day Name
  {d72c0967-ccb0-4ae7-bc1e-ff96fe0a44ec}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9506502c-e954-44e3-9e13-610fbbdf2c7a}, !- Handle
  GuestRoom219-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {b96316cc-9b8f-4666-b5bf-8e8e4be589e3}, !- Sunday Schedule:Day Name
  {85dc10ca-8e44-464a-af4f-bbbdd4c51a29}, !- Monday Schedule:Day Name
  {85dc10ca-8e44-464a-af4f-bbbdd4c51a29}, !- Tuesday Schedule:Day Name
  {85dc10ca-8e44-464a-af4f-bbbdd4c51a29}, !- Wednesday Schedule:Day Name
  {85dc10ca-8e44-464a-af4f-bbbdd4c51a29}, !- Thursday Schedule:Day Name
  {85dc10ca-8e44-464a-af4f-bbbdd4c51a29}, !- Friday Schedule:Day Name
  {b96316cc-9b8f-4666-b5bf-8e8e4be589e3}, !- Saturday Schedule:Day Name
  {b96316cc-9b8f-4666-b5bf-8e8e4be589e3}, !- Holiday Schedule:Day Name
  {85dc10ca-8e44-464a-af4f-bbbdd4c51a29}, !- SummerDesignDay Schedule:Day Name
  {1c5f2e9c-4f30-4c7d-87d4-82ac8cafa10e}, !- WinterDesignDay Schedule:Day Name
  {b96316cc-9b8f-4666-b5bf-8e8e4be589e3}, !- CustomDay1 Schedule:Day Name
  {b96316cc-9b8f-4666-b5bf-8e8e4be589e3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9b0acebd-b964-4258-9cd4-5f872d07fabb}, !- Handle
  GuestRoom219-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {9d8bd064-0496-4f2c-ab29-51c93be513c1}, !- Sunday Schedule:Day Name
  {87bec094-f725-477d-b042-41d61da912e7}, !- Monday Schedule:Day Name
  {87bec094-f725-477d-b042-41d61da912e7}, !- Tuesday Schedule:Day Name
  {87bec094-f725-477d-b042-41d61da912e7}, !- Wednesday Schedule:Day Name
  {87bec094-f725-477d-b042-41d61da912e7}, !- Thursday Schedule:Day Name
  {87bec094-f725-477d-b042-41d61da912e7}, !- Friday Schedule:Day Name
  {9d8bd064-0496-4f2c-ab29-51c93be513c1}, !- Saturday Schedule:Day Name
  {9d8bd064-0496-4f2c-ab29-51c93be513c1}, !- Holiday Schedule:Day Name
  {87bec094-f725-477d-b042-41d61da912e7}, !- SummerDesignDay Schedule:Day Name
  {1c5f2e9c-4f30-4c7d-87d4-82ac8cafa10e}, !- WinterDesignDay Schedule:Day Name
  {9d8bd064-0496-4f2c-ab29-51c93be513c1}, !- CustomDay1 Schedule:Day Name
  {9d8bd064-0496-4f2c-ab29-51c93be513c1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1e892f40-8d96-4f5f-b5f6-6c33ac2d5f59}, !- Handle
  GuestRoom219-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {6adae173-b3b2-468c-8b14-c62aede27ea8}, !- Sunday Schedule:Day Name
  {f4260f4c-4f9e-48e5-bc33-780441e7ef14}, !- Monday Schedule:Day Name
  {f4260f4c-4f9e-48e5-bc33-780441e7ef14}, !- Tuesday Schedule:Day Name
  {f4260f4c-4f9e-48e5-bc33-780441e7ef14}, !- Wednesday Schedule:Day Name
  {f4260f4c-4f9e-48e5-bc33-780441e7ef14}, !- Thursday Schedule:Day Name
  {f4260f4c-4f9e-48e5-bc33-780441e7ef14}, !- Friday Schedule:Day Name
  {6adae173-b3b2-468c-8b14-c62aede27ea8}, !- Saturday Schedule:Day Name
  {6adae173-b3b2-468c-8b14-c62aede27ea8}, !- Holiday Schedule:Day Name
  {f4260f4c-4f9e-48e5-bc33-780441e7ef14}, !- SummerDesignDay Schedule:Day Name
  {1c5f2e9c-4f30-4c7d-87d4-82ac8cafa10e}, !- WinterDesignDay Schedule:Day Name
  {6adae173-b3b2-468c-8b14-c62aede27ea8}, !- CustomDay1 Schedule:Day Name
  {6adae173-b3b2-468c-8b14-c62aede27ea8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ad7273e8-cb9d-40e5-924b-8989cda929c5}, !- Handle
  GuestRoom219-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {9ddab797-5a70-4787-a4a6-a8a14df387ab}, !- Sunday Schedule:Day Name
  {f27a9bd2-d09b-45f5-90b2-a5c556dc79e1}, !- Monday Schedule:Day Name
  {f27a9bd2-d09b-45f5-90b2-a5c556dc79e1}, !- Tuesday Schedule:Day Name
  {f27a9bd2-d09b-45f5-90b2-a5c556dc79e1}, !- Wednesday Schedule:Day Name
  {f27a9bd2-d09b-45f5-90b2-a5c556dc79e1}, !- Thursday Schedule:Day Name
  {f27a9bd2-d09b-45f5-90b2-a5c556dc79e1}, !- Friday Schedule:Day Name
  {9ddab797-5a70-4787-a4a6-a8a14df387ab}, !- Saturday Schedule:Day Name
  {9ddab797-5a70-4787-a4a6-a8a14df387ab}, !- Holiday Schedule:Day Name
  {f27a9bd2-d09b-45f5-90b2-a5c556dc79e1}, !- SummerDesignDay Schedule:Day Name
  {1c5f2e9c-4f30-4c7d-87d4-82ac8cafa10e}, !- WinterDesignDay Schedule:Day Name
  {9ddab797-5a70-4787-a4a6-a8a14df387ab}, !- CustomDay1 Schedule:Day Name
  {9ddab797-5a70-4787-a4a6-a8a14df387ab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c771fa57-de49-42bd-8624-288f510fbad3}, !- Handle
  GuestRoom219-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {0970ae22-7fb8-4113-8c79-ab59293a7e84}, !- Sunday Schedule:Day Name
  {9d8e359f-1d15-474f-876c-68c1cbffa519}, !- Monday Schedule:Day Name
  {9d8e359f-1d15-474f-876c-68c1cbffa519}, !- Tuesday Schedule:Day Name
  {9d8e359f-1d15-474f-876c-68c1cbffa519}, !- Wednesday Schedule:Day Name
  {9d8e359f-1d15-474f-876c-68c1cbffa519}, !- Thursday Schedule:Day Name
  {9d8e359f-1d15-474f-876c-68c1cbffa519}, !- Friday Schedule:Day Name
  {0970ae22-7fb8-4113-8c79-ab59293a7e84}, !- Saturday Schedule:Day Name
  {0970ae22-7fb8-4113-8c79-ab59293a7e84}, !- Holiday Schedule:Day Name
  {9d8e359f-1d15-474f-876c-68c1cbffa519}, !- SummerDesignDay Schedule:Day Name
  {1c5f2e9c-4f30-4c7d-87d4-82ac8cafa10e}, !- WinterDesignDay Schedule:Day Name
  {0970ae22-7fb8-4113-8c79-ab59293a7e84}, !- CustomDay1 Schedule:Day Name
  {0970ae22-7fb8-4113-8c79-ab59293a7e84}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d6076e84-b150-46c2-af18-ddd103dc864f}, !- Handle
  GuestRoom219-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {8de6fc46-53bc-4be1-9d52-0aa545012425}, !- Sunday Schedule:Day Name
  {db637465-508c-492c-a8df-510b610d38f0}, !- Monday Schedule:Day Name
  {db637465-508c-492c-a8df-510b610d38f0}, !- Tuesday Schedule:Day Name
  {db637465-508c-492c-a8df-510b610d38f0}, !- Wednesday Schedule:Day Name
  {db637465-508c-492c-a8df-510b610d38f0}, !- Thursday Schedule:Day Name
  {db637465-508c-492c-a8df-510b610d38f0}, !- Friday Schedule:Day Name
  {8de6fc46-53bc-4be1-9d52-0aa545012425}, !- Saturday Schedule:Day Name
  {8de6fc46-53bc-4be1-9d52-0aa545012425}, !- Holiday Schedule:Day Name
  {db637465-508c-492c-a8df-510b610d38f0}, !- SummerDesignDay Schedule:Day Name
  {1c5f2e9c-4f30-4c7d-87d4-82ac8cafa10e}, !- WinterDesignDay Schedule:Day Name
  {8de6fc46-53bc-4be1-9d52-0aa545012425}, !- CustomDay1 Schedule:Day Name
  {8de6fc46-53bc-4be1-9d52-0aa545012425}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {68faa390-8e43-44c5-abac-f2d3975e6853}, !- Handle
  GuestRoom219-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {e02da2d3-cbb0-46e8-b16d-3ad41e8f99ad}, !- Sunday Schedule:Day Name
  {6dfc5ef2-76e8-4485-8cc8-d78d847d4c50}, !- Monday Schedule:Day Name
  {6dfc5ef2-76e8-4485-8cc8-d78d847d4c50}, !- Tuesday Schedule:Day Name
  {6dfc5ef2-76e8-4485-8cc8-d78d847d4c50}, !- Wednesday Schedule:Day Name
  {6dfc5ef2-76e8-4485-8cc8-d78d847d4c50}, !- Thursday Schedule:Day Name
  {6dfc5ef2-76e8-4485-8cc8-d78d847d4c50}, !- Friday Schedule:Day Name
  {e02da2d3-cbb0-46e8-b16d-3ad41e8f99ad}, !- Saturday Schedule:Day Name
  {e02da2d3-cbb0-46e8-b16d-3ad41e8f99ad}, !- Holiday Schedule:Day Name
  {6dfc5ef2-76e8-4485-8cc8-d78d847d4c50}, !- SummerDesignDay Schedule:Day Name
  {1c5f2e9c-4f30-4c7d-87d4-82ac8cafa10e}, !- WinterDesignDay Schedule:Day Name
  {e02da2d3-cbb0-46e8-b16d-3ad41e8f99ad}, !- CustomDay1 Schedule:Day Name
  {e02da2d3-cbb0-46e8-b16d-3ad41e8f99ad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6f0ed35a-c9ea-4f8e-bc23-03dc11f67f1e}, !- Handle
  GuestRoom219-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {10a2ec95-f734-4a69-ab1f-4c50d7fe032f}, !- Sunday Schedule:Day Name
  {60173292-6b35-4c31-b68b-5bc83aa24902}, !- Monday Schedule:Day Name
  {60173292-6b35-4c31-b68b-5bc83aa24902}, !- Tuesday Schedule:Day Name
  {60173292-6b35-4c31-b68b-5bc83aa24902}, !- Wednesday Schedule:Day Name
  {60173292-6b35-4c31-b68b-5bc83aa24902}, !- Thursday Schedule:Day Name
  {60173292-6b35-4c31-b68b-5bc83aa24902}, !- Friday Schedule:Day Name
  {10a2ec95-f734-4a69-ab1f-4c50d7fe032f}, !- Saturday Schedule:Day Name
  {10a2ec95-f734-4a69-ab1f-4c50d7fe032f}, !- Holiday Schedule:Day Name
  {60173292-6b35-4c31-b68b-5bc83aa24902}, !- SummerDesignDay Schedule:Day Name
  {1c5f2e9c-4f30-4c7d-87d4-82ac8cafa10e}, !- WinterDesignDay Schedule:Day Name
  {10a2ec95-f734-4a69-ab1f-4c50d7fe032f}, !- CustomDay1 Schedule:Day Name
  {10a2ec95-f734-4a69-ab1f-4c50d7fe032f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {731c7a47-ac8e-4124-8836-bb59af4ad56c}, !- Handle
  GuestRoom219-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {3d80091d-3337-4b5b-b5b3-15527a5c93d3}, !- Sunday Schedule:Day Name
  {385b5c39-9633-409b-8e93-5d74ee9b5392}, !- Monday Schedule:Day Name
  {385b5c39-9633-409b-8e93-5d74ee9b5392}, !- Tuesday Schedule:Day Name
  {385b5c39-9633-409b-8e93-5d74ee9b5392}, !- Wednesday Schedule:Day Name
  {385b5c39-9633-409b-8e93-5d74ee9b5392}, !- Thursday Schedule:Day Name
  {385b5c39-9633-409b-8e93-5d74ee9b5392}, !- Friday Schedule:Day Name
  {3d80091d-3337-4b5b-b5b3-15527a5c93d3}, !- Saturday Schedule:Day Name
  {3d80091d-3337-4b5b-b5b3-15527a5c93d3}, !- Holiday Schedule:Day Name
  {385b5c39-9633-409b-8e93-5d74ee9b5392}, !- SummerDesignDay Schedule:Day Name
  {1c5f2e9c-4f30-4c7d-87d4-82ac8cafa10e}, !- WinterDesignDay Schedule:Day Name
  {3d80091d-3337-4b5b-b5b3-15527a5c93d3}, !- CustomDay1 Schedule:Day Name
  {3d80091d-3337-4b5b-b5b3-15527a5c93d3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {064f781c-9730-4d69-8ea3-1453e8cec819}, !- Handle
  GuestRoom219-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {a6fe4f04-387c-4f69-aa73-cf7c3c819458}, !- Sunday Schedule:Day Name
  {96be83f3-14f7-49aa-a4c2-889054fad3ed}, !- Monday Schedule:Day Name
  {96be83f3-14f7-49aa-a4c2-889054fad3ed}, !- Tuesday Schedule:Day Name
  {96be83f3-14f7-49aa-a4c2-889054fad3ed}, !- Wednesday Schedule:Day Name
  {96be83f3-14f7-49aa-a4c2-889054fad3ed}, !- Thursday Schedule:Day Name
  {96be83f3-14f7-49aa-a4c2-889054fad3ed}, !- Friday Schedule:Day Name
  {a6fe4f04-387c-4f69-aa73-cf7c3c819458}, !- Saturday Schedule:Day Name
  {a6fe4f04-387c-4f69-aa73-cf7c3c819458}, !- Holiday Schedule:Day Name
  {96be83f3-14f7-49aa-a4c2-889054fad3ed}, !- SummerDesignDay Schedule:Day Name
  {1c5f2e9c-4f30-4c7d-87d4-82ac8cafa10e}, !- WinterDesignDay Schedule:Day Name
  {a6fe4f04-387c-4f69-aa73-cf7c3c819458}, !- CustomDay1 Schedule:Day Name
  {a6fe4f04-387c-4f69-aa73-cf7c3c819458}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8ff6fa85-ea94-48bd-a37c-671b6891ba7a}, !- Handle
  GuestRoom220_223-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {bb319a1c-39a0-43c0-a10d-0de78fdfec52}, !- Sunday Schedule:Day Name
  {7d7bdefd-a304-464d-b22f-cc6f54ce763f}, !- Monday Schedule:Day Name
  {7d7bdefd-a304-464d-b22f-cc6f54ce763f}, !- Tuesday Schedule:Day Name
  {7d7bdefd-a304-464d-b22f-cc6f54ce763f}, !- Wednesday Schedule:Day Name
  {7d7bdefd-a304-464d-b22f-cc6f54ce763f}, !- Thursday Schedule:Day Name
  {7d7bdefd-a304-464d-b22f-cc6f54ce763f}, !- Friday Schedule:Day Name
  {bb319a1c-39a0-43c0-a10d-0de78fdfec52}, !- Saturday Schedule:Day Name
  {bb319a1c-39a0-43c0-a10d-0de78fdfec52}, !- Holiday Schedule:Day Name
  {7d7bdefd-a304-464d-b22f-cc6f54ce763f}, !- SummerDesignDay Schedule:Day Name
  {41187bc2-b3c8-4603-92dc-2d905ce4cfa2}, !- WinterDesignDay Schedule:Day Name
  {bb319a1c-39a0-43c0-a10d-0de78fdfec52}, !- CustomDay1 Schedule:Day Name
  {bb319a1c-39a0-43c0-a10d-0de78fdfec52}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {61699f4c-31a3-4040-9fba-c03426268cbc}, !- Handle
  GuestRoom220_223-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {2fedec6e-cdd8-4059-afee-d925c9460307}, !- Sunday Schedule:Day Name
  {167fabf8-7d4e-457d-be4b-21ce3e39e495}, !- Monday Schedule:Day Name
  {167fabf8-7d4e-457d-be4b-21ce3e39e495}, !- Tuesday Schedule:Day Name
  {167fabf8-7d4e-457d-be4b-21ce3e39e495}, !- Wednesday Schedule:Day Name
  {167fabf8-7d4e-457d-be4b-21ce3e39e495}, !- Thursday Schedule:Day Name
  {167fabf8-7d4e-457d-be4b-21ce3e39e495}, !- Friday Schedule:Day Name
  {2fedec6e-cdd8-4059-afee-d925c9460307}, !- Saturday Schedule:Day Name
  {2fedec6e-cdd8-4059-afee-d925c9460307}, !- Holiday Schedule:Day Name
  {167fabf8-7d4e-457d-be4b-21ce3e39e495}, !- SummerDesignDay Schedule:Day Name
  {41187bc2-b3c8-4603-92dc-2d905ce4cfa2}, !- WinterDesignDay Schedule:Day Name
  {2fedec6e-cdd8-4059-afee-d925c9460307}, !- CustomDay1 Schedule:Day Name
  {2fedec6e-cdd8-4059-afee-d925c9460307}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1791622e-8d64-4de1-8e8f-cc35f40d9402}, !- Handle
  GuestRoom220_223-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {5d8a0e64-d4bc-49e3-844d-62dafb92a633}, !- Sunday Schedule:Day Name
  {043ba7c0-1603-4d62-87ed-a29cc2ac884b}, !- Monday Schedule:Day Name
  {043ba7c0-1603-4d62-87ed-a29cc2ac884b}, !- Tuesday Schedule:Day Name
  {043ba7c0-1603-4d62-87ed-a29cc2ac884b}, !- Wednesday Schedule:Day Name
  {043ba7c0-1603-4d62-87ed-a29cc2ac884b}, !- Thursday Schedule:Day Name
  {043ba7c0-1603-4d62-87ed-a29cc2ac884b}, !- Friday Schedule:Day Name
  {5d8a0e64-d4bc-49e3-844d-62dafb92a633}, !- Saturday Schedule:Day Name
  {5d8a0e64-d4bc-49e3-844d-62dafb92a633}, !- Holiday Schedule:Day Name
  {043ba7c0-1603-4d62-87ed-a29cc2ac884b}, !- SummerDesignDay Schedule:Day Name
  {41187bc2-b3c8-4603-92dc-2d905ce4cfa2}, !- WinterDesignDay Schedule:Day Name
  {5d8a0e64-d4bc-49e3-844d-62dafb92a633}, !- CustomDay1 Schedule:Day Name
  {5d8a0e64-d4bc-49e3-844d-62dafb92a633}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7e5a913d-0e60-43d6-93c5-2ad96c4c2371}, !- Handle
  GuestRoom220_223-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {86f242e1-8df5-4ace-9504-2b8c0b22b4fd}, !- Sunday Schedule:Day Name
  {c6213341-2d82-42c6-bbcc-47a5c3dcb43b}, !- Monday Schedule:Day Name
  {c6213341-2d82-42c6-bbcc-47a5c3dcb43b}, !- Tuesday Schedule:Day Name
  {c6213341-2d82-42c6-bbcc-47a5c3dcb43b}, !- Wednesday Schedule:Day Name
  {c6213341-2d82-42c6-bbcc-47a5c3dcb43b}, !- Thursday Schedule:Day Name
  {c6213341-2d82-42c6-bbcc-47a5c3dcb43b}, !- Friday Schedule:Day Name
  {86f242e1-8df5-4ace-9504-2b8c0b22b4fd}, !- Saturday Schedule:Day Name
  {86f242e1-8df5-4ace-9504-2b8c0b22b4fd}, !- Holiday Schedule:Day Name
  {c6213341-2d82-42c6-bbcc-47a5c3dcb43b}, !- SummerDesignDay Schedule:Day Name
  {41187bc2-b3c8-4603-92dc-2d905ce4cfa2}, !- WinterDesignDay Schedule:Day Name
  {86f242e1-8df5-4ace-9504-2b8c0b22b4fd}, !- CustomDay1 Schedule:Day Name
  {86f242e1-8df5-4ace-9504-2b8c0b22b4fd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6283a726-8d0b-4261-b3cc-4b26fa61ef3a}, !- Handle
  GuestRoom220_223-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {89031afd-7314-45a2-b719-a16ce86aa0aa}, !- Sunday Schedule:Day Name
  {4406c05d-67a9-42a5-8512-51e52edc7b49}, !- Monday Schedule:Day Name
  {4406c05d-67a9-42a5-8512-51e52edc7b49}, !- Tuesday Schedule:Day Name
  {4406c05d-67a9-42a5-8512-51e52edc7b49}, !- Wednesday Schedule:Day Name
  {4406c05d-67a9-42a5-8512-51e52edc7b49}, !- Thursday Schedule:Day Name
  {4406c05d-67a9-42a5-8512-51e52edc7b49}, !- Friday Schedule:Day Name
  {89031afd-7314-45a2-b719-a16ce86aa0aa}, !- Saturday Schedule:Day Name
  {89031afd-7314-45a2-b719-a16ce86aa0aa}, !- Holiday Schedule:Day Name
  {4406c05d-67a9-42a5-8512-51e52edc7b49}, !- SummerDesignDay Schedule:Day Name
  {41187bc2-b3c8-4603-92dc-2d905ce4cfa2}, !- WinterDesignDay Schedule:Day Name
  {89031afd-7314-45a2-b719-a16ce86aa0aa}, !- CustomDay1 Schedule:Day Name
  {89031afd-7314-45a2-b719-a16ce86aa0aa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {614c5054-d215-4a1c-9d22-2123ba68c392}, !- Handle
  GuestRoom220_223-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {9004bfcb-c9d9-4782-81a8-a97afd55570b}, !- Sunday Schedule:Day Name
  {878864cb-ad91-4aa2-9457-73f884044957}, !- Monday Schedule:Day Name
  {878864cb-ad91-4aa2-9457-73f884044957}, !- Tuesday Schedule:Day Name
  {878864cb-ad91-4aa2-9457-73f884044957}, !- Wednesday Schedule:Day Name
  {878864cb-ad91-4aa2-9457-73f884044957}, !- Thursday Schedule:Day Name
  {878864cb-ad91-4aa2-9457-73f884044957}, !- Friday Schedule:Day Name
  {9004bfcb-c9d9-4782-81a8-a97afd55570b}, !- Saturday Schedule:Day Name
  {9004bfcb-c9d9-4782-81a8-a97afd55570b}, !- Holiday Schedule:Day Name
  {878864cb-ad91-4aa2-9457-73f884044957}, !- SummerDesignDay Schedule:Day Name
  {41187bc2-b3c8-4603-92dc-2d905ce4cfa2}, !- WinterDesignDay Schedule:Day Name
  {9004bfcb-c9d9-4782-81a8-a97afd55570b}, !- CustomDay1 Schedule:Day Name
  {9004bfcb-c9d9-4782-81a8-a97afd55570b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0820b94c-f86c-421a-b4d4-2220cfd800a7}, !- Handle
  GuestRoom220_223-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {76b74674-cdfd-4880-984e-10dddd1671f3}, !- Sunday Schedule:Day Name
  {c721d191-69d3-4df9-a6c0-f7cc6ad56c6d}, !- Monday Schedule:Day Name
  {c721d191-69d3-4df9-a6c0-f7cc6ad56c6d}, !- Tuesday Schedule:Day Name
  {c721d191-69d3-4df9-a6c0-f7cc6ad56c6d}, !- Wednesday Schedule:Day Name
  {c721d191-69d3-4df9-a6c0-f7cc6ad56c6d}, !- Thursday Schedule:Day Name
  {c721d191-69d3-4df9-a6c0-f7cc6ad56c6d}, !- Friday Schedule:Day Name
  {76b74674-cdfd-4880-984e-10dddd1671f3}, !- Saturday Schedule:Day Name
  {76b74674-cdfd-4880-984e-10dddd1671f3}, !- Holiday Schedule:Day Name
  {c721d191-69d3-4df9-a6c0-f7cc6ad56c6d}, !- SummerDesignDay Schedule:Day Name
  {41187bc2-b3c8-4603-92dc-2d905ce4cfa2}, !- WinterDesignDay Schedule:Day Name
  {76b74674-cdfd-4880-984e-10dddd1671f3}, !- CustomDay1 Schedule:Day Name
  {76b74674-cdfd-4880-984e-10dddd1671f3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c3e66668-3b06-4c50-be4d-8d4eb7d94c54}, !- Handle
  GuestRoom220_223-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {9e4d7c03-79ef-4f00-9d5f-54af139ee61e}, !- Sunday Schedule:Day Name
  {57388f20-1ae1-4438-935b-aa96ef9ac593}, !- Monday Schedule:Day Name
  {57388f20-1ae1-4438-935b-aa96ef9ac593}, !- Tuesday Schedule:Day Name
  {57388f20-1ae1-4438-935b-aa96ef9ac593}, !- Wednesday Schedule:Day Name
  {57388f20-1ae1-4438-935b-aa96ef9ac593}, !- Thursday Schedule:Day Name
  {57388f20-1ae1-4438-935b-aa96ef9ac593}, !- Friday Schedule:Day Name
  {9e4d7c03-79ef-4f00-9d5f-54af139ee61e}, !- Saturday Schedule:Day Name
  {9e4d7c03-79ef-4f00-9d5f-54af139ee61e}, !- Holiday Schedule:Day Name
  {57388f20-1ae1-4438-935b-aa96ef9ac593}, !- SummerDesignDay Schedule:Day Name
  {41187bc2-b3c8-4603-92dc-2d905ce4cfa2}, !- WinterDesignDay Schedule:Day Name
  {9e4d7c03-79ef-4f00-9d5f-54af139ee61e}, !- CustomDay1 Schedule:Day Name
  {9e4d7c03-79ef-4f00-9d5f-54af139ee61e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2d447169-8caa-4974-986d-30913a7212f3}, !- Handle
  GuestRoom220_223-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {13c7a419-5077-498c-be3f-04217e81daa0}, !- Sunday Schedule:Day Name
  {9359e2d2-ebf2-49f3-a528-e37456f233e9}, !- Monday Schedule:Day Name
  {9359e2d2-ebf2-49f3-a528-e37456f233e9}, !- Tuesday Schedule:Day Name
  {9359e2d2-ebf2-49f3-a528-e37456f233e9}, !- Wednesday Schedule:Day Name
  {9359e2d2-ebf2-49f3-a528-e37456f233e9}, !- Thursday Schedule:Day Name
  {9359e2d2-ebf2-49f3-a528-e37456f233e9}, !- Friday Schedule:Day Name
  {13c7a419-5077-498c-be3f-04217e81daa0}, !- Saturday Schedule:Day Name
  {13c7a419-5077-498c-be3f-04217e81daa0}, !- Holiday Schedule:Day Name
  {9359e2d2-ebf2-49f3-a528-e37456f233e9}, !- SummerDesignDay Schedule:Day Name
  {41187bc2-b3c8-4603-92dc-2d905ce4cfa2}, !- WinterDesignDay Schedule:Day Name
  {13c7a419-5077-498c-be3f-04217e81daa0}, !- CustomDay1 Schedule:Day Name
  {13c7a419-5077-498c-be3f-04217e81daa0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {76b29228-9713-4f16-bbdd-2f551e3c966f}, !- Handle
  GuestRoom220_223-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {2a5fc145-e252-49a9-a41c-1583b9d68422}, !- Sunday Schedule:Day Name
  {be3b25fc-f491-41c6-8d41-17e3fa97224f}, !- Monday Schedule:Day Name
  {be3b25fc-f491-41c6-8d41-17e3fa97224f}, !- Tuesday Schedule:Day Name
  {be3b25fc-f491-41c6-8d41-17e3fa97224f}, !- Wednesday Schedule:Day Name
  {be3b25fc-f491-41c6-8d41-17e3fa97224f}, !- Thursday Schedule:Day Name
  {be3b25fc-f491-41c6-8d41-17e3fa97224f}, !- Friday Schedule:Day Name
  {2a5fc145-e252-49a9-a41c-1583b9d68422}, !- Saturday Schedule:Day Name
  {2a5fc145-e252-49a9-a41c-1583b9d68422}, !- Holiday Schedule:Day Name
  {be3b25fc-f491-41c6-8d41-17e3fa97224f}, !- SummerDesignDay Schedule:Day Name
  {41187bc2-b3c8-4603-92dc-2d905ce4cfa2}, !- WinterDesignDay Schedule:Day Name
  {2a5fc145-e252-49a9-a41c-1583b9d68422}, !- CustomDay1 Schedule:Day Name
  {2a5fc145-e252-49a9-a41c-1583b9d68422}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {06156c31-2888-4dcf-ab14-768a3d1daf57}, !- Handle
  GuestRoom220_223-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {fc17793d-dffd-4e88-a494-9c0af31d810c}, !- Sunday Schedule:Day Name
  {c0405e9e-2002-4f10-a09f-a72ad7e01b33}, !- Monday Schedule:Day Name
  {c0405e9e-2002-4f10-a09f-a72ad7e01b33}, !- Tuesday Schedule:Day Name
  {c0405e9e-2002-4f10-a09f-a72ad7e01b33}, !- Wednesday Schedule:Day Name
  {c0405e9e-2002-4f10-a09f-a72ad7e01b33}, !- Thursday Schedule:Day Name
  {c0405e9e-2002-4f10-a09f-a72ad7e01b33}, !- Friday Schedule:Day Name
  {fc17793d-dffd-4e88-a494-9c0af31d810c}, !- Saturday Schedule:Day Name
  {fc17793d-dffd-4e88-a494-9c0af31d810c}, !- Holiday Schedule:Day Name
  {c0405e9e-2002-4f10-a09f-a72ad7e01b33}, !- SummerDesignDay Schedule:Day Name
  {41187bc2-b3c8-4603-92dc-2d905ce4cfa2}, !- WinterDesignDay Schedule:Day Name
  {fc17793d-dffd-4e88-a494-9c0af31d810c}, !- CustomDay1 Schedule:Day Name
  {fc17793d-dffd-4e88-a494-9c0af31d810c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {01a7922f-392f-44a8-9051-7f5ce5fed236}, !- Handle
  GuestRoom220_223-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {93f661c8-11bd-4da9-b9d7-c72b71ec1ae8}, !- Sunday Schedule:Day Name
  {5786dd7e-60ec-47bd-b158-f7e672afc968}, !- Monday Schedule:Day Name
  {5786dd7e-60ec-47bd-b158-f7e672afc968}, !- Tuesday Schedule:Day Name
  {5786dd7e-60ec-47bd-b158-f7e672afc968}, !- Wednesday Schedule:Day Name
  {5786dd7e-60ec-47bd-b158-f7e672afc968}, !- Thursday Schedule:Day Name
  {5786dd7e-60ec-47bd-b158-f7e672afc968}, !- Friday Schedule:Day Name
  {93f661c8-11bd-4da9-b9d7-c72b71ec1ae8}, !- Saturday Schedule:Day Name
  {93f661c8-11bd-4da9-b9d7-c72b71ec1ae8}, !- Holiday Schedule:Day Name
  {5786dd7e-60ec-47bd-b158-f7e672afc968}, !- SummerDesignDay Schedule:Day Name
  {41187bc2-b3c8-4603-92dc-2d905ce4cfa2}, !- WinterDesignDay Schedule:Day Name
  {93f661c8-11bd-4da9-b9d7-c72b71ec1ae8}, !- CustomDay1 Schedule:Day Name
  {93f661c8-11bd-4da9-b9d7-c72b71ec1ae8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3a929e66-5adb-47dd-93e2-3c97288450f7}, !- Handle
  GuestRoom224-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {26a007c2-438b-412a-8a7a-c8cd87e85404}, !- Sunday Schedule:Day Name
  {6dde0bf3-90e5-4564-923c-ad8f7f4ba8ce}, !- Monday Schedule:Day Name
  {6dde0bf3-90e5-4564-923c-ad8f7f4ba8ce}, !- Tuesday Schedule:Day Name
  {6dde0bf3-90e5-4564-923c-ad8f7f4ba8ce}, !- Wednesday Schedule:Day Name
  {6dde0bf3-90e5-4564-923c-ad8f7f4ba8ce}, !- Thursday Schedule:Day Name
  {6dde0bf3-90e5-4564-923c-ad8f7f4ba8ce}, !- Friday Schedule:Day Name
  {26a007c2-438b-412a-8a7a-c8cd87e85404}, !- Saturday Schedule:Day Name
  {26a007c2-438b-412a-8a7a-c8cd87e85404}, !- Holiday Schedule:Day Name
  {6dde0bf3-90e5-4564-923c-ad8f7f4ba8ce}, !- SummerDesignDay Schedule:Day Name
  {a4c900da-1d25-4239-a921-71ae8f675253}, !- WinterDesignDay Schedule:Day Name
  {26a007c2-438b-412a-8a7a-c8cd87e85404}, !- CustomDay1 Schedule:Day Name
  {26a007c2-438b-412a-8a7a-c8cd87e85404}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d97a99aa-1a66-4737-ad44-bf359b216f2b}, !- Handle
  GuestRoom224-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {46ab7b3a-a2d5-4b5a-8251-8703c1d98649}, !- Sunday Schedule:Day Name
  {c77d37a6-1dac-42d9-aebe-6f0ea99e3358}, !- Monday Schedule:Day Name
  {c77d37a6-1dac-42d9-aebe-6f0ea99e3358}, !- Tuesday Schedule:Day Name
  {c77d37a6-1dac-42d9-aebe-6f0ea99e3358}, !- Wednesday Schedule:Day Name
  {c77d37a6-1dac-42d9-aebe-6f0ea99e3358}, !- Thursday Schedule:Day Name
  {c77d37a6-1dac-42d9-aebe-6f0ea99e3358}, !- Friday Schedule:Day Name
  {46ab7b3a-a2d5-4b5a-8251-8703c1d98649}, !- Saturday Schedule:Day Name
  {46ab7b3a-a2d5-4b5a-8251-8703c1d98649}, !- Holiday Schedule:Day Name
  {c77d37a6-1dac-42d9-aebe-6f0ea99e3358}, !- SummerDesignDay Schedule:Day Name
  {a4c900da-1d25-4239-a921-71ae8f675253}, !- WinterDesignDay Schedule:Day Name
  {46ab7b3a-a2d5-4b5a-8251-8703c1d98649}, !- CustomDay1 Schedule:Day Name
  {46ab7b3a-a2d5-4b5a-8251-8703c1d98649}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {01673484-9f48-42b3-887a-eaf3b8e71e96}, !- Handle
  GuestRoom224-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {dc101584-f1a9-4164-8293-9803bb05a2fe}, !- Sunday Schedule:Day Name
  {dfa0816c-9fd3-43b5-8c1f-5b9248cb68f0}, !- Monday Schedule:Day Name
  {dfa0816c-9fd3-43b5-8c1f-5b9248cb68f0}, !- Tuesday Schedule:Day Name
  {dfa0816c-9fd3-43b5-8c1f-5b9248cb68f0}, !- Wednesday Schedule:Day Name
  {dfa0816c-9fd3-43b5-8c1f-5b9248cb68f0}, !- Thursday Schedule:Day Name
  {dfa0816c-9fd3-43b5-8c1f-5b9248cb68f0}, !- Friday Schedule:Day Name
  {dc101584-f1a9-4164-8293-9803bb05a2fe}, !- Saturday Schedule:Day Name
  {dc101584-f1a9-4164-8293-9803bb05a2fe}, !- Holiday Schedule:Day Name
  {dfa0816c-9fd3-43b5-8c1f-5b9248cb68f0}, !- SummerDesignDay Schedule:Day Name
  {a4c900da-1d25-4239-a921-71ae8f675253}, !- WinterDesignDay Schedule:Day Name
  {dc101584-f1a9-4164-8293-9803bb05a2fe}, !- CustomDay1 Schedule:Day Name
  {dc101584-f1a9-4164-8293-9803bb05a2fe}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9ae34447-4242-4a1b-909d-4da400bdfea4}, !- Handle
  GuestRoom224-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {7627275f-2f8a-4608-9165-d5ff4c562ec8}, !- Sunday Schedule:Day Name
  {c99a0e59-6bdd-4a46-907b-be7f3dfe2ac1}, !- Monday Schedule:Day Name
  {c99a0e59-6bdd-4a46-907b-be7f3dfe2ac1}, !- Tuesday Schedule:Day Name
  {c99a0e59-6bdd-4a46-907b-be7f3dfe2ac1}, !- Wednesday Schedule:Day Name
  {c99a0e59-6bdd-4a46-907b-be7f3dfe2ac1}, !- Thursday Schedule:Day Name
  {c99a0e59-6bdd-4a46-907b-be7f3dfe2ac1}, !- Friday Schedule:Day Name
  {7627275f-2f8a-4608-9165-d5ff4c562ec8}, !- Saturday Schedule:Day Name
  {7627275f-2f8a-4608-9165-d5ff4c562ec8}, !- Holiday Schedule:Day Name
  {c99a0e59-6bdd-4a46-907b-be7f3dfe2ac1}, !- SummerDesignDay Schedule:Day Name
  {a4c900da-1d25-4239-a921-71ae8f675253}, !- WinterDesignDay Schedule:Day Name
  {7627275f-2f8a-4608-9165-d5ff4c562ec8}, !- CustomDay1 Schedule:Day Name
  {7627275f-2f8a-4608-9165-d5ff4c562ec8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {74ea1dcf-4faf-443b-b7b7-e460e7a887a2}, !- Handle
  GuestRoom224-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {d188ce50-f553-4111-8e20-2017d0f701e5}, !- Sunday Schedule:Day Name
  {9fa2d93d-1b8e-4141-857f-28c705008da2}, !- Monday Schedule:Day Name
  {9fa2d93d-1b8e-4141-857f-28c705008da2}, !- Tuesday Schedule:Day Name
  {9fa2d93d-1b8e-4141-857f-28c705008da2}, !- Wednesday Schedule:Day Name
  {9fa2d93d-1b8e-4141-857f-28c705008da2}, !- Thursday Schedule:Day Name
  {9fa2d93d-1b8e-4141-857f-28c705008da2}, !- Friday Schedule:Day Name
  {d188ce50-f553-4111-8e20-2017d0f701e5}, !- Saturday Schedule:Day Name
  {d188ce50-f553-4111-8e20-2017d0f701e5}, !- Holiday Schedule:Day Name
  {9fa2d93d-1b8e-4141-857f-28c705008da2}, !- SummerDesignDay Schedule:Day Name
  {a4c900da-1d25-4239-a921-71ae8f675253}, !- WinterDesignDay Schedule:Day Name
  {d188ce50-f553-4111-8e20-2017d0f701e5}, !- CustomDay1 Schedule:Day Name
  {d188ce50-f553-4111-8e20-2017d0f701e5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {08493745-0886-48c0-b3cb-29e2aa24208c}, !- Handle
  GuestRoom224-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {af2a142f-5797-4c9f-8dbe-6b93b316f459}, !- Sunday Schedule:Day Name
  {8bfbc1d2-bc3b-413a-abd7-cee5674dfece}, !- Monday Schedule:Day Name
  {8bfbc1d2-bc3b-413a-abd7-cee5674dfece}, !- Tuesday Schedule:Day Name
  {8bfbc1d2-bc3b-413a-abd7-cee5674dfece}, !- Wednesday Schedule:Day Name
  {8bfbc1d2-bc3b-413a-abd7-cee5674dfece}, !- Thursday Schedule:Day Name
  {8bfbc1d2-bc3b-413a-abd7-cee5674dfece}, !- Friday Schedule:Day Name
  {af2a142f-5797-4c9f-8dbe-6b93b316f459}, !- Saturday Schedule:Day Name
  {af2a142f-5797-4c9f-8dbe-6b93b316f459}, !- Holiday Schedule:Day Name
  {8bfbc1d2-bc3b-413a-abd7-cee5674dfece}, !- SummerDesignDay Schedule:Day Name
  {a4c900da-1d25-4239-a921-71ae8f675253}, !- WinterDesignDay Schedule:Day Name
  {af2a142f-5797-4c9f-8dbe-6b93b316f459}, !- CustomDay1 Schedule:Day Name
  {af2a142f-5797-4c9f-8dbe-6b93b316f459}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3e2d5be9-291e-43e2-a853-a2c56f66a143}, !- Handle
  GuestRoom224-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {cdce44d3-7463-41c1-a823-bc6b35798e09}, !- Sunday Schedule:Day Name
  {7f554b25-9aca-4321-a55c-52df59d3d593}, !- Monday Schedule:Day Name
  {7f554b25-9aca-4321-a55c-52df59d3d593}, !- Tuesday Schedule:Day Name
  {7f554b25-9aca-4321-a55c-52df59d3d593}, !- Wednesday Schedule:Day Name
  {7f554b25-9aca-4321-a55c-52df59d3d593}, !- Thursday Schedule:Day Name
  {7f554b25-9aca-4321-a55c-52df59d3d593}, !- Friday Schedule:Day Name
  {cdce44d3-7463-41c1-a823-bc6b35798e09}, !- Saturday Schedule:Day Name
  {cdce44d3-7463-41c1-a823-bc6b35798e09}, !- Holiday Schedule:Day Name
  {7f554b25-9aca-4321-a55c-52df59d3d593}, !- SummerDesignDay Schedule:Day Name
  {a4c900da-1d25-4239-a921-71ae8f675253}, !- WinterDesignDay Schedule:Day Name
  {cdce44d3-7463-41c1-a823-bc6b35798e09}, !- CustomDay1 Schedule:Day Name
  {cdce44d3-7463-41c1-a823-bc6b35798e09}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {50346856-8c7f-4e17-aefa-8dc0675f77b6}, !- Handle
  GuestRoom224-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {c4152510-3d4d-4482-bb8b-6b3593700dab}, !- Sunday Schedule:Day Name
  {ccbcb137-36d7-4f89-a197-93df3d2ee7ad}, !- Monday Schedule:Day Name
  {ccbcb137-36d7-4f89-a197-93df3d2ee7ad}, !- Tuesday Schedule:Day Name
  {ccbcb137-36d7-4f89-a197-93df3d2ee7ad}, !- Wednesday Schedule:Day Name
  {ccbcb137-36d7-4f89-a197-93df3d2ee7ad}, !- Thursday Schedule:Day Name
  {ccbcb137-36d7-4f89-a197-93df3d2ee7ad}, !- Friday Schedule:Day Name
  {c4152510-3d4d-4482-bb8b-6b3593700dab}, !- Saturday Schedule:Day Name
  {c4152510-3d4d-4482-bb8b-6b3593700dab}, !- Holiday Schedule:Day Name
  {ccbcb137-36d7-4f89-a197-93df3d2ee7ad}, !- SummerDesignDay Schedule:Day Name
  {a4c900da-1d25-4239-a921-71ae8f675253}, !- WinterDesignDay Schedule:Day Name
  {c4152510-3d4d-4482-bb8b-6b3593700dab}, !- CustomDay1 Schedule:Day Name
  {c4152510-3d4d-4482-bb8b-6b3593700dab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9156696d-3042-40b3-a5a4-a78d35eaac01}, !- Handle
  GuestRoom224-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {dc4ccc59-517a-4e23-8dee-686769859651}, !- Sunday Schedule:Day Name
  {366b99aa-1930-45fd-96a9-52b51064be30}, !- Monday Schedule:Day Name
  {366b99aa-1930-45fd-96a9-52b51064be30}, !- Tuesday Schedule:Day Name
  {366b99aa-1930-45fd-96a9-52b51064be30}, !- Wednesday Schedule:Day Name
  {366b99aa-1930-45fd-96a9-52b51064be30}, !- Thursday Schedule:Day Name
  {366b99aa-1930-45fd-96a9-52b51064be30}, !- Friday Schedule:Day Name
  {dc4ccc59-517a-4e23-8dee-686769859651}, !- Saturday Schedule:Day Name
  {dc4ccc59-517a-4e23-8dee-686769859651}, !- Holiday Schedule:Day Name
  {366b99aa-1930-45fd-96a9-52b51064be30}, !- SummerDesignDay Schedule:Day Name
  {a4c900da-1d25-4239-a921-71ae8f675253}, !- WinterDesignDay Schedule:Day Name
  {dc4ccc59-517a-4e23-8dee-686769859651}, !- CustomDay1 Schedule:Day Name
  {dc4ccc59-517a-4e23-8dee-686769859651}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {748c9c00-c642-491f-9a75-9c416f1026e6}, !- Handle
  GuestRoom224-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {d1ed0ad0-f408-45fa-bc61-4441c0e1744a}, !- Sunday Schedule:Day Name
  {95f4e5ac-f5d5-480b-ac36-2ef05f08668f}, !- Monday Schedule:Day Name
  {95f4e5ac-f5d5-480b-ac36-2ef05f08668f}, !- Tuesday Schedule:Day Name
  {95f4e5ac-f5d5-480b-ac36-2ef05f08668f}, !- Wednesday Schedule:Day Name
  {95f4e5ac-f5d5-480b-ac36-2ef05f08668f}, !- Thursday Schedule:Day Name
  {95f4e5ac-f5d5-480b-ac36-2ef05f08668f}, !- Friday Schedule:Day Name
  {d1ed0ad0-f408-45fa-bc61-4441c0e1744a}, !- Saturday Schedule:Day Name
  {d1ed0ad0-f408-45fa-bc61-4441c0e1744a}, !- Holiday Schedule:Day Name
  {95f4e5ac-f5d5-480b-ac36-2ef05f08668f}, !- SummerDesignDay Schedule:Day Name
  {a4c900da-1d25-4239-a921-71ae8f675253}, !- WinterDesignDay Schedule:Day Name
  {d1ed0ad0-f408-45fa-bc61-4441c0e1744a}, !- CustomDay1 Schedule:Day Name
  {d1ed0ad0-f408-45fa-bc61-4441c0e1744a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3e865a49-0b0e-4c3f-82d6-f5e93b01636b}, !- Handle
  GuestRoom224-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {ed74fc76-034f-44b2-a15a-cba68b4f45cc}, !- Sunday Schedule:Day Name
  {e5d96bbd-84ff-47b1-a53e-b7fddbc7c479}, !- Monday Schedule:Day Name
  {e5d96bbd-84ff-47b1-a53e-b7fddbc7c479}, !- Tuesday Schedule:Day Name
  {e5d96bbd-84ff-47b1-a53e-b7fddbc7c479}, !- Wednesday Schedule:Day Name
  {e5d96bbd-84ff-47b1-a53e-b7fddbc7c479}, !- Thursday Schedule:Day Name
  {e5d96bbd-84ff-47b1-a53e-b7fddbc7c479}, !- Friday Schedule:Day Name
  {ed74fc76-034f-44b2-a15a-cba68b4f45cc}, !- Saturday Schedule:Day Name
  {ed74fc76-034f-44b2-a15a-cba68b4f45cc}, !- Holiday Schedule:Day Name
  {e5d96bbd-84ff-47b1-a53e-b7fddbc7c479}, !- SummerDesignDay Schedule:Day Name
  {a4c900da-1d25-4239-a921-71ae8f675253}, !- WinterDesignDay Schedule:Day Name
  {ed74fc76-034f-44b2-a15a-cba68b4f45cc}, !- CustomDay1 Schedule:Day Name
  {ed74fc76-034f-44b2-a15a-cba68b4f45cc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {177f302a-5ec8-4d2f-b07e-616796054674}, !- Handle
  GuestRoom224-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {e5896198-3cfb-4cb5-8633-e6a90b38602b}, !- Sunday Schedule:Day Name
  {1e51f9e5-e0c2-444f-8d6d-4eeb93ac4e04}, !- Monday Schedule:Day Name
  {1e51f9e5-e0c2-444f-8d6d-4eeb93ac4e04}, !- Tuesday Schedule:Day Name
  {1e51f9e5-e0c2-444f-8d6d-4eeb93ac4e04}, !- Wednesday Schedule:Day Name
  {1e51f9e5-e0c2-444f-8d6d-4eeb93ac4e04}, !- Thursday Schedule:Day Name
  {1e51f9e5-e0c2-444f-8d6d-4eeb93ac4e04}, !- Friday Schedule:Day Name
  {e5896198-3cfb-4cb5-8633-e6a90b38602b}, !- Saturday Schedule:Day Name
  {e5896198-3cfb-4cb5-8633-e6a90b38602b}, !- Holiday Schedule:Day Name
  {1e51f9e5-e0c2-444f-8d6d-4eeb93ac4e04}, !- SummerDesignDay Schedule:Day Name
  {a4c900da-1d25-4239-a921-71ae8f675253}, !- WinterDesignDay Schedule:Day Name
  {e5896198-3cfb-4cb5-8633-e6a90b38602b}, !- CustomDay1 Schedule:Day Name
  {e5896198-3cfb-4cb5-8633-e6a90b38602b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {49517ccb-fbd0-4f60-bb69-b6d1728e13c7}, !- Handle
  GuestRoom301-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {a2fb94f9-ba74-4f5a-a700-0e7b0ec293a5}, !- Sunday Schedule:Day Name
  {11670155-87e8-4f69-9bad-0929287a61c7}, !- Monday Schedule:Day Name
  {11670155-87e8-4f69-9bad-0929287a61c7}, !- Tuesday Schedule:Day Name
  {11670155-87e8-4f69-9bad-0929287a61c7}, !- Wednesday Schedule:Day Name
  {11670155-87e8-4f69-9bad-0929287a61c7}, !- Thursday Schedule:Day Name
  {11670155-87e8-4f69-9bad-0929287a61c7}, !- Friday Schedule:Day Name
  {a2fb94f9-ba74-4f5a-a700-0e7b0ec293a5}, !- Saturday Schedule:Day Name
  {a2fb94f9-ba74-4f5a-a700-0e7b0ec293a5}, !- Holiday Schedule:Day Name
  {11670155-87e8-4f69-9bad-0929287a61c7}, !- SummerDesignDay Schedule:Day Name
  {e6008050-7753-4ce3-bfcc-0cd82b52700a}, !- WinterDesignDay Schedule:Day Name
  {a2fb94f9-ba74-4f5a-a700-0e7b0ec293a5}, !- CustomDay1 Schedule:Day Name
  {a2fb94f9-ba74-4f5a-a700-0e7b0ec293a5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {093eff0e-32e9-4ed3-b772-b3187ed9a7a2}, !- Handle
  GuestRoom301-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {964ffcee-8438-4bdc-8821-a577bba3f2ee}, !- Sunday Schedule:Day Name
  {fac89f87-a96d-4317-ac69-51468cba2e0f}, !- Monday Schedule:Day Name
  {fac89f87-a96d-4317-ac69-51468cba2e0f}, !- Tuesday Schedule:Day Name
  {fac89f87-a96d-4317-ac69-51468cba2e0f}, !- Wednesday Schedule:Day Name
  {fac89f87-a96d-4317-ac69-51468cba2e0f}, !- Thursday Schedule:Day Name
  {fac89f87-a96d-4317-ac69-51468cba2e0f}, !- Friday Schedule:Day Name
  {964ffcee-8438-4bdc-8821-a577bba3f2ee}, !- Saturday Schedule:Day Name
  {964ffcee-8438-4bdc-8821-a577bba3f2ee}, !- Holiday Schedule:Day Name
  {fac89f87-a96d-4317-ac69-51468cba2e0f}, !- SummerDesignDay Schedule:Day Name
  {e6008050-7753-4ce3-bfcc-0cd82b52700a}, !- WinterDesignDay Schedule:Day Name
  {964ffcee-8438-4bdc-8821-a577bba3f2ee}, !- CustomDay1 Schedule:Day Name
  {964ffcee-8438-4bdc-8821-a577bba3f2ee}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {82795c71-453d-4811-9d4e-253fc7328018}, !- Handle
  GuestRoom301-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {b0581930-3190-473a-b28a-8303d45bf296}, !- Sunday Schedule:Day Name
  {314672ca-1c5a-4693-bef8-8fda9f6d853f}, !- Monday Schedule:Day Name
  {314672ca-1c5a-4693-bef8-8fda9f6d853f}, !- Tuesday Schedule:Day Name
  {314672ca-1c5a-4693-bef8-8fda9f6d853f}, !- Wednesday Schedule:Day Name
  {314672ca-1c5a-4693-bef8-8fda9f6d853f}, !- Thursday Schedule:Day Name
  {314672ca-1c5a-4693-bef8-8fda9f6d853f}, !- Friday Schedule:Day Name
  {b0581930-3190-473a-b28a-8303d45bf296}, !- Saturday Schedule:Day Name
  {b0581930-3190-473a-b28a-8303d45bf296}, !- Holiday Schedule:Day Name
  {314672ca-1c5a-4693-bef8-8fda9f6d853f}, !- SummerDesignDay Schedule:Day Name
  {e6008050-7753-4ce3-bfcc-0cd82b52700a}, !- WinterDesignDay Schedule:Day Name
  {b0581930-3190-473a-b28a-8303d45bf296}, !- CustomDay1 Schedule:Day Name
  {b0581930-3190-473a-b28a-8303d45bf296}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9166eb30-2561-45e4-99dc-1f0a8cd7c34c}, !- Handle
  GuestRoom301-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {4d2c9165-c237-4ca2-87d7-dfe287764acb}, !- Sunday Schedule:Day Name
  {7cc27436-bf2d-4dd3-bd0e-1f2fc43e18cd}, !- Monday Schedule:Day Name
  {7cc27436-bf2d-4dd3-bd0e-1f2fc43e18cd}, !- Tuesday Schedule:Day Name
  {7cc27436-bf2d-4dd3-bd0e-1f2fc43e18cd}, !- Wednesday Schedule:Day Name
  {7cc27436-bf2d-4dd3-bd0e-1f2fc43e18cd}, !- Thursday Schedule:Day Name
  {7cc27436-bf2d-4dd3-bd0e-1f2fc43e18cd}, !- Friday Schedule:Day Name
  {4d2c9165-c237-4ca2-87d7-dfe287764acb}, !- Saturday Schedule:Day Name
  {4d2c9165-c237-4ca2-87d7-dfe287764acb}, !- Holiday Schedule:Day Name
  {7cc27436-bf2d-4dd3-bd0e-1f2fc43e18cd}, !- SummerDesignDay Schedule:Day Name
  {e6008050-7753-4ce3-bfcc-0cd82b52700a}, !- WinterDesignDay Schedule:Day Name
  {4d2c9165-c237-4ca2-87d7-dfe287764acb}, !- CustomDay1 Schedule:Day Name
  {4d2c9165-c237-4ca2-87d7-dfe287764acb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {848b57fb-c0fa-4916-bf08-7a9d186807ae}, !- Handle
  GuestRoom301-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {29bd5ed9-c393-42eb-afb6-2e6ca910cc0a}, !- Sunday Schedule:Day Name
  {d4f5c422-9d6f-49b6-a805-3c746493befb}, !- Monday Schedule:Day Name
  {d4f5c422-9d6f-49b6-a805-3c746493befb}, !- Tuesday Schedule:Day Name
  {d4f5c422-9d6f-49b6-a805-3c746493befb}, !- Wednesday Schedule:Day Name
  {d4f5c422-9d6f-49b6-a805-3c746493befb}, !- Thursday Schedule:Day Name
  {d4f5c422-9d6f-49b6-a805-3c746493befb}, !- Friday Schedule:Day Name
  {29bd5ed9-c393-42eb-afb6-2e6ca910cc0a}, !- Saturday Schedule:Day Name
  {29bd5ed9-c393-42eb-afb6-2e6ca910cc0a}, !- Holiday Schedule:Day Name
  {d4f5c422-9d6f-49b6-a805-3c746493befb}, !- SummerDesignDay Schedule:Day Name
  {e6008050-7753-4ce3-bfcc-0cd82b52700a}, !- WinterDesignDay Schedule:Day Name
  {29bd5ed9-c393-42eb-afb6-2e6ca910cc0a}, !- CustomDay1 Schedule:Day Name
  {29bd5ed9-c393-42eb-afb6-2e6ca910cc0a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {68a9b740-7d58-466e-9dc6-9a473ad9d44b}, !- Handle
  GuestRoom301-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {75b7783b-a3a6-4f50-81ea-538fc71ef12f}, !- Sunday Schedule:Day Name
  {aa7a9402-c112-4385-b97d-d03a114efa3c}, !- Monday Schedule:Day Name
  {aa7a9402-c112-4385-b97d-d03a114efa3c}, !- Tuesday Schedule:Day Name
  {aa7a9402-c112-4385-b97d-d03a114efa3c}, !- Wednesday Schedule:Day Name
  {aa7a9402-c112-4385-b97d-d03a114efa3c}, !- Thursday Schedule:Day Name
  {aa7a9402-c112-4385-b97d-d03a114efa3c}, !- Friday Schedule:Day Name
  {75b7783b-a3a6-4f50-81ea-538fc71ef12f}, !- Saturday Schedule:Day Name
  {75b7783b-a3a6-4f50-81ea-538fc71ef12f}, !- Holiday Schedule:Day Name
  {aa7a9402-c112-4385-b97d-d03a114efa3c}, !- SummerDesignDay Schedule:Day Name
  {e6008050-7753-4ce3-bfcc-0cd82b52700a}, !- WinterDesignDay Schedule:Day Name
  {75b7783b-a3a6-4f50-81ea-538fc71ef12f}, !- CustomDay1 Schedule:Day Name
  {75b7783b-a3a6-4f50-81ea-538fc71ef12f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1f319580-e44d-4116-ab1d-0e25b371bd1f}, !- Handle
  GuestRoom301-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {36a1a699-78b1-4d3d-a8ff-d3c401e94722}, !- Sunday Schedule:Day Name
  {e6262fae-fdb5-4a79-9cc3-1572b68f133c}, !- Monday Schedule:Day Name
  {e6262fae-fdb5-4a79-9cc3-1572b68f133c}, !- Tuesday Schedule:Day Name
  {e6262fae-fdb5-4a79-9cc3-1572b68f133c}, !- Wednesday Schedule:Day Name
  {e6262fae-fdb5-4a79-9cc3-1572b68f133c}, !- Thursday Schedule:Day Name
  {e6262fae-fdb5-4a79-9cc3-1572b68f133c}, !- Friday Schedule:Day Name
  {36a1a699-78b1-4d3d-a8ff-d3c401e94722}, !- Saturday Schedule:Day Name
  {36a1a699-78b1-4d3d-a8ff-d3c401e94722}, !- Holiday Schedule:Day Name
  {e6262fae-fdb5-4a79-9cc3-1572b68f133c}, !- SummerDesignDay Schedule:Day Name
  {e6008050-7753-4ce3-bfcc-0cd82b52700a}, !- WinterDesignDay Schedule:Day Name
  {36a1a699-78b1-4d3d-a8ff-d3c401e94722}, !- CustomDay1 Schedule:Day Name
  {36a1a699-78b1-4d3d-a8ff-d3c401e94722}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8472a6cd-59b8-460c-abd5-0f14dd2aba27}, !- Handle
  GuestRoom301-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {a7c82dae-d1f0-4292-98bb-decb9e30009f}, !- Sunday Schedule:Day Name
  {3ee84c54-f241-4e1b-8756-2dcffb98809d}, !- Monday Schedule:Day Name
  {3ee84c54-f241-4e1b-8756-2dcffb98809d}, !- Tuesday Schedule:Day Name
  {3ee84c54-f241-4e1b-8756-2dcffb98809d}, !- Wednesday Schedule:Day Name
  {3ee84c54-f241-4e1b-8756-2dcffb98809d}, !- Thursday Schedule:Day Name
  {3ee84c54-f241-4e1b-8756-2dcffb98809d}, !- Friday Schedule:Day Name
  {a7c82dae-d1f0-4292-98bb-decb9e30009f}, !- Saturday Schedule:Day Name
  {a7c82dae-d1f0-4292-98bb-decb9e30009f}, !- Holiday Schedule:Day Name
  {3ee84c54-f241-4e1b-8756-2dcffb98809d}, !- SummerDesignDay Schedule:Day Name
  {e6008050-7753-4ce3-bfcc-0cd82b52700a}, !- WinterDesignDay Schedule:Day Name
  {a7c82dae-d1f0-4292-98bb-decb9e30009f}, !- CustomDay1 Schedule:Day Name
  {a7c82dae-d1f0-4292-98bb-decb9e30009f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {63d972a6-f4e5-4197-b074-d8d2620d1b33}, !- Handle
  GuestRoom301-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {bb5569aa-5a03-41b3-ad02-64133dc1cb23}, !- Sunday Schedule:Day Name
  {5ce78b90-9cbf-4d81-a0de-672892f95711}, !- Monday Schedule:Day Name
  {5ce78b90-9cbf-4d81-a0de-672892f95711}, !- Tuesday Schedule:Day Name
  {5ce78b90-9cbf-4d81-a0de-672892f95711}, !- Wednesday Schedule:Day Name
  {5ce78b90-9cbf-4d81-a0de-672892f95711}, !- Thursday Schedule:Day Name
  {5ce78b90-9cbf-4d81-a0de-672892f95711}, !- Friday Schedule:Day Name
  {bb5569aa-5a03-41b3-ad02-64133dc1cb23}, !- Saturday Schedule:Day Name
  {bb5569aa-5a03-41b3-ad02-64133dc1cb23}, !- Holiday Schedule:Day Name
  {5ce78b90-9cbf-4d81-a0de-672892f95711}, !- SummerDesignDay Schedule:Day Name
  {e6008050-7753-4ce3-bfcc-0cd82b52700a}, !- WinterDesignDay Schedule:Day Name
  {bb5569aa-5a03-41b3-ad02-64133dc1cb23}, !- CustomDay1 Schedule:Day Name
  {bb5569aa-5a03-41b3-ad02-64133dc1cb23}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fe24e951-80b0-46d4-bfee-bc0459a3b439}, !- Handle
  GuestRoom301-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {dbebbff4-efbc-44a6-b173-fc2b07de3dba}, !- Sunday Schedule:Day Name
  {e2f27f08-6fe9-4fa3-af0f-aa293287b2c8}, !- Monday Schedule:Day Name
  {e2f27f08-6fe9-4fa3-af0f-aa293287b2c8}, !- Tuesday Schedule:Day Name
  {e2f27f08-6fe9-4fa3-af0f-aa293287b2c8}, !- Wednesday Schedule:Day Name
  {e2f27f08-6fe9-4fa3-af0f-aa293287b2c8}, !- Thursday Schedule:Day Name
  {e2f27f08-6fe9-4fa3-af0f-aa293287b2c8}, !- Friday Schedule:Day Name
  {dbebbff4-efbc-44a6-b173-fc2b07de3dba}, !- Saturday Schedule:Day Name
  {dbebbff4-efbc-44a6-b173-fc2b07de3dba}, !- Holiday Schedule:Day Name
  {e2f27f08-6fe9-4fa3-af0f-aa293287b2c8}, !- SummerDesignDay Schedule:Day Name
  {e6008050-7753-4ce3-bfcc-0cd82b52700a}, !- WinterDesignDay Schedule:Day Name
  {dbebbff4-efbc-44a6-b173-fc2b07de3dba}, !- CustomDay1 Schedule:Day Name
  {dbebbff4-efbc-44a6-b173-fc2b07de3dba}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4b04f1fb-204d-4389-8ae1-e701e02c3eed}, !- Handle
  GuestRoom301-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {61367173-7c55-4f76-91bf-e0942ea193f8}, !- Sunday Schedule:Day Name
  {5ea33ec8-f6de-4f40-87ff-503dcc995366}, !- Monday Schedule:Day Name
  {5ea33ec8-f6de-4f40-87ff-503dcc995366}, !- Tuesday Schedule:Day Name
  {5ea33ec8-f6de-4f40-87ff-503dcc995366}, !- Wednesday Schedule:Day Name
  {5ea33ec8-f6de-4f40-87ff-503dcc995366}, !- Thursday Schedule:Day Name
  {5ea33ec8-f6de-4f40-87ff-503dcc995366}, !- Friday Schedule:Day Name
  {61367173-7c55-4f76-91bf-e0942ea193f8}, !- Saturday Schedule:Day Name
  {61367173-7c55-4f76-91bf-e0942ea193f8}, !- Holiday Schedule:Day Name
  {5ea33ec8-f6de-4f40-87ff-503dcc995366}, !- SummerDesignDay Schedule:Day Name
  {e6008050-7753-4ce3-bfcc-0cd82b52700a}, !- WinterDesignDay Schedule:Day Name
  {61367173-7c55-4f76-91bf-e0942ea193f8}, !- CustomDay1 Schedule:Day Name
  {61367173-7c55-4f76-91bf-e0942ea193f8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8da5d0a4-1432-4e9c-9780-fd60bbb1d46b}, !- Handle
  GuestRoom301-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {f9ad7b12-795b-4813-9e2e-8695db32474a}, !- Sunday Schedule:Day Name
  {f32a21f2-c9d8-4c2c-9759-8ae16fae3d31}, !- Monday Schedule:Day Name
  {f32a21f2-c9d8-4c2c-9759-8ae16fae3d31}, !- Tuesday Schedule:Day Name
  {f32a21f2-c9d8-4c2c-9759-8ae16fae3d31}, !- Wednesday Schedule:Day Name
  {f32a21f2-c9d8-4c2c-9759-8ae16fae3d31}, !- Thursday Schedule:Day Name
  {f32a21f2-c9d8-4c2c-9759-8ae16fae3d31}, !- Friday Schedule:Day Name
  {f9ad7b12-795b-4813-9e2e-8695db32474a}, !- Saturday Schedule:Day Name
  {f9ad7b12-795b-4813-9e2e-8695db32474a}, !- Holiday Schedule:Day Name
  {f32a21f2-c9d8-4c2c-9759-8ae16fae3d31}, !- SummerDesignDay Schedule:Day Name
  {e6008050-7753-4ce3-bfcc-0cd82b52700a}, !- WinterDesignDay Schedule:Day Name
  {f9ad7b12-795b-4813-9e2e-8695db32474a}, !- CustomDay1 Schedule:Day Name
  {f9ad7b12-795b-4813-9e2e-8695db32474a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4e765280-c323-40d1-a9db-97fe14b7e318}, !- Handle
  GuestRoom302_305-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {31906709-094b-4f2a-8bf9-e05dbd9804ed}, !- Sunday Schedule:Day Name
  {b9262f6e-18e6-40d0-8fe7-b267f9e137db}, !- Monday Schedule:Day Name
  {b9262f6e-18e6-40d0-8fe7-b267f9e137db}, !- Tuesday Schedule:Day Name
  {b9262f6e-18e6-40d0-8fe7-b267f9e137db}, !- Wednesday Schedule:Day Name
  {b9262f6e-18e6-40d0-8fe7-b267f9e137db}, !- Thursday Schedule:Day Name
  {b9262f6e-18e6-40d0-8fe7-b267f9e137db}, !- Friday Schedule:Day Name
  {31906709-094b-4f2a-8bf9-e05dbd9804ed}, !- Saturday Schedule:Day Name
  {31906709-094b-4f2a-8bf9-e05dbd9804ed}, !- Holiday Schedule:Day Name
  {b9262f6e-18e6-40d0-8fe7-b267f9e137db}, !- SummerDesignDay Schedule:Day Name
  {f37b6d4a-9013-442a-bba1-0c2ea345aba0}, !- WinterDesignDay Schedule:Day Name
  {31906709-094b-4f2a-8bf9-e05dbd9804ed}, !- CustomDay1 Schedule:Day Name
  {31906709-094b-4f2a-8bf9-e05dbd9804ed}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3d4ed8b5-102a-4556-baec-610e49cca51b}, !- Handle
  GuestRoom302_305-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {f182a797-720c-4e82-96f5-944e09b2e56d}, !- Sunday Schedule:Day Name
  {e7203438-69fa-4e29-a55a-db38deba40ae}, !- Monday Schedule:Day Name
  {e7203438-69fa-4e29-a55a-db38deba40ae}, !- Tuesday Schedule:Day Name
  {e7203438-69fa-4e29-a55a-db38deba40ae}, !- Wednesday Schedule:Day Name
  {e7203438-69fa-4e29-a55a-db38deba40ae}, !- Thursday Schedule:Day Name
  {e7203438-69fa-4e29-a55a-db38deba40ae}, !- Friday Schedule:Day Name
  {f182a797-720c-4e82-96f5-944e09b2e56d}, !- Saturday Schedule:Day Name
  {f182a797-720c-4e82-96f5-944e09b2e56d}, !- Holiday Schedule:Day Name
  {e7203438-69fa-4e29-a55a-db38deba40ae}, !- SummerDesignDay Schedule:Day Name
  {f37b6d4a-9013-442a-bba1-0c2ea345aba0}, !- WinterDesignDay Schedule:Day Name
  {f182a797-720c-4e82-96f5-944e09b2e56d}, !- CustomDay1 Schedule:Day Name
  {f182a797-720c-4e82-96f5-944e09b2e56d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ebc5e599-1f1c-4849-9cab-a70483f8a80e}, !- Handle
  GuestRoom302_305-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {3e34f447-0d62-45c2-bd65-9cd7316bfc82}, !- Sunday Schedule:Day Name
  {8f7cc755-a493-48f7-b6ea-eaf677af2f10}, !- Monday Schedule:Day Name
  {8f7cc755-a493-48f7-b6ea-eaf677af2f10}, !- Tuesday Schedule:Day Name
  {8f7cc755-a493-48f7-b6ea-eaf677af2f10}, !- Wednesday Schedule:Day Name
  {8f7cc755-a493-48f7-b6ea-eaf677af2f10}, !- Thursday Schedule:Day Name
  {8f7cc755-a493-48f7-b6ea-eaf677af2f10}, !- Friday Schedule:Day Name
  {3e34f447-0d62-45c2-bd65-9cd7316bfc82}, !- Saturday Schedule:Day Name
  {3e34f447-0d62-45c2-bd65-9cd7316bfc82}, !- Holiday Schedule:Day Name
  {8f7cc755-a493-48f7-b6ea-eaf677af2f10}, !- SummerDesignDay Schedule:Day Name
  {f37b6d4a-9013-442a-bba1-0c2ea345aba0}, !- WinterDesignDay Schedule:Day Name
  {3e34f447-0d62-45c2-bd65-9cd7316bfc82}, !- CustomDay1 Schedule:Day Name
  {3e34f447-0d62-45c2-bd65-9cd7316bfc82}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7388d0b9-2d4f-4c8b-bab8-19a1d1e848f5}, !- Handle
  GuestRoom302_305-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {16b4c2f3-4336-43af-b4fe-cb0e3f73fe6a}, !- Sunday Schedule:Day Name
  {cfafaed6-1546-4edf-9297-338be138518c}, !- Monday Schedule:Day Name
  {cfafaed6-1546-4edf-9297-338be138518c}, !- Tuesday Schedule:Day Name
  {cfafaed6-1546-4edf-9297-338be138518c}, !- Wednesday Schedule:Day Name
  {cfafaed6-1546-4edf-9297-338be138518c}, !- Thursday Schedule:Day Name
  {cfafaed6-1546-4edf-9297-338be138518c}, !- Friday Schedule:Day Name
  {16b4c2f3-4336-43af-b4fe-cb0e3f73fe6a}, !- Saturday Schedule:Day Name
  {16b4c2f3-4336-43af-b4fe-cb0e3f73fe6a}, !- Holiday Schedule:Day Name
  {cfafaed6-1546-4edf-9297-338be138518c}, !- SummerDesignDay Schedule:Day Name
  {f37b6d4a-9013-442a-bba1-0c2ea345aba0}, !- WinterDesignDay Schedule:Day Name
  {16b4c2f3-4336-43af-b4fe-cb0e3f73fe6a}, !- CustomDay1 Schedule:Day Name
  {16b4c2f3-4336-43af-b4fe-cb0e3f73fe6a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9f2736f5-0c6d-4d93-bdba-d66a45ab885a}, !- Handle
  GuestRoom302_305-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {790c4956-8776-4016-9bc3-c542d2faef29}, !- Sunday Schedule:Day Name
  {162b5449-a7d1-451c-9195-ad9bf9e641b2}, !- Monday Schedule:Day Name
  {162b5449-a7d1-451c-9195-ad9bf9e641b2}, !- Tuesday Schedule:Day Name
  {162b5449-a7d1-451c-9195-ad9bf9e641b2}, !- Wednesday Schedule:Day Name
  {162b5449-a7d1-451c-9195-ad9bf9e641b2}, !- Thursday Schedule:Day Name
  {162b5449-a7d1-451c-9195-ad9bf9e641b2}, !- Friday Schedule:Day Name
  {790c4956-8776-4016-9bc3-c542d2faef29}, !- Saturday Schedule:Day Name
  {790c4956-8776-4016-9bc3-c542d2faef29}, !- Holiday Schedule:Day Name
  {162b5449-a7d1-451c-9195-ad9bf9e641b2}, !- SummerDesignDay Schedule:Day Name
  {f37b6d4a-9013-442a-bba1-0c2ea345aba0}, !- WinterDesignDay Schedule:Day Name
  {790c4956-8776-4016-9bc3-c542d2faef29}, !- CustomDay1 Schedule:Day Name
  {790c4956-8776-4016-9bc3-c542d2faef29}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {13005fb1-f06c-4530-95a8-944d19f9e9b2}, !- Handle
  GuestRoom302_305-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {a8e980ca-6dc1-4231-b075-3871705c8504}, !- Sunday Schedule:Day Name
  {30864e3c-cc29-44b1-a8b1-2653e09fc175}, !- Monday Schedule:Day Name
  {30864e3c-cc29-44b1-a8b1-2653e09fc175}, !- Tuesday Schedule:Day Name
  {30864e3c-cc29-44b1-a8b1-2653e09fc175}, !- Wednesday Schedule:Day Name
  {30864e3c-cc29-44b1-a8b1-2653e09fc175}, !- Thursday Schedule:Day Name
  {30864e3c-cc29-44b1-a8b1-2653e09fc175}, !- Friday Schedule:Day Name
  {a8e980ca-6dc1-4231-b075-3871705c8504}, !- Saturday Schedule:Day Name
  {a8e980ca-6dc1-4231-b075-3871705c8504}, !- Holiday Schedule:Day Name
  {30864e3c-cc29-44b1-a8b1-2653e09fc175}, !- SummerDesignDay Schedule:Day Name
  {f37b6d4a-9013-442a-bba1-0c2ea345aba0}, !- WinterDesignDay Schedule:Day Name
  {a8e980ca-6dc1-4231-b075-3871705c8504}, !- CustomDay1 Schedule:Day Name
  {a8e980ca-6dc1-4231-b075-3871705c8504}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e27190a4-1b66-42c8-90f5-38a2b8aa69dc}, !- Handle
  GuestRoom302_305-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {8853a052-5ff4-45f4-b3d7-dd86ff2bdbfc}, !- Sunday Schedule:Day Name
  {7bb847f2-5ee9-4872-be9c-57187d1f19f3}, !- Monday Schedule:Day Name
  {7bb847f2-5ee9-4872-be9c-57187d1f19f3}, !- Tuesday Schedule:Day Name
  {7bb847f2-5ee9-4872-be9c-57187d1f19f3}, !- Wednesday Schedule:Day Name
  {7bb847f2-5ee9-4872-be9c-57187d1f19f3}, !- Thursday Schedule:Day Name
  {7bb847f2-5ee9-4872-be9c-57187d1f19f3}, !- Friday Schedule:Day Name
  {8853a052-5ff4-45f4-b3d7-dd86ff2bdbfc}, !- Saturday Schedule:Day Name
  {8853a052-5ff4-45f4-b3d7-dd86ff2bdbfc}, !- Holiday Schedule:Day Name
  {7bb847f2-5ee9-4872-be9c-57187d1f19f3}, !- SummerDesignDay Schedule:Day Name
  {f37b6d4a-9013-442a-bba1-0c2ea345aba0}, !- WinterDesignDay Schedule:Day Name
  {8853a052-5ff4-45f4-b3d7-dd86ff2bdbfc}, !- CustomDay1 Schedule:Day Name
  {8853a052-5ff4-45f4-b3d7-dd86ff2bdbfc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {252942ee-45c5-49a2-aaf5-8ba0508c7f5c}, !- Handle
  GuestRoom302_305-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {7d89b78d-d9bc-4e12-801a-72ec7692990b}, !- Sunday Schedule:Day Name
  {93dfea16-6ac3-4935-b50a-645b847ad5b9}, !- Monday Schedule:Day Name
  {93dfea16-6ac3-4935-b50a-645b847ad5b9}, !- Tuesday Schedule:Day Name
  {93dfea16-6ac3-4935-b50a-645b847ad5b9}, !- Wednesday Schedule:Day Name
  {93dfea16-6ac3-4935-b50a-645b847ad5b9}, !- Thursday Schedule:Day Name
  {93dfea16-6ac3-4935-b50a-645b847ad5b9}, !- Friday Schedule:Day Name
  {7d89b78d-d9bc-4e12-801a-72ec7692990b}, !- Saturday Schedule:Day Name
  {7d89b78d-d9bc-4e12-801a-72ec7692990b}, !- Holiday Schedule:Day Name
  {93dfea16-6ac3-4935-b50a-645b847ad5b9}, !- SummerDesignDay Schedule:Day Name
  {f37b6d4a-9013-442a-bba1-0c2ea345aba0}, !- WinterDesignDay Schedule:Day Name
  {7d89b78d-d9bc-4e12-801a-72ec7692990b}, !- CustomDay1 Schedule:Day Name
  {7d89b78d-d9bc-4e12-801a-72ec7692990b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c708def0-9b3a-45b5-84c4-effdd7821800}, !- Handle
  GuestRoom302_305-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {f0e16f25-bf16-4dc1-abdf-b23a207991d4}, !- Sunday Schedule:Day Name
  {4974bd11-e348-4b12-ae9d-0be057d53191}, !- Monday Schedule:Day Name
  {4974bd11-e348-4b12-ae9d-0be057d53191}, !- Tuesday Schedule:Day Name
  {4974bd11-e348-4b12-ae9d-0be057d53191}, !- Wednesday Schedule:Day Name
  {4974bd11-e348-4b12-ae9d-0be057d53191}, !- Thursday Schedule:Day Name
  {4974bd11-e348-4b12-ae9d-0be057d53191}, !- Friday Schedule:Day Name
  {f0e16f25-bf16-4dc1-abdf-b23a207991d4}, !- Saturday Schedule:Day Name
  {f0e16f25-bf16-4dc1-abdf-b23a207991d4}, !- Holiday Schedule:Day Name
  {4974bd11-e348-4b12-ae9d-0be057d53191}, !- SummerDesignDay Schedule:Day Name
  {f37b6d4a-9013-442a-bba1-0c2ea345aba0}, !- WinterDesignDay Schedule:Day Name
  {f0e16f25-bf16-4dc1-abdf-b23a207991d4}, !- CustomDay1 Schedule:Day Name
  {f0e16f25-bf16-4dc1-abdf-b23a207991d4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {acbd4f6b-d839-4141-be0e-5eacc152d233}, !- Handle
  GuestRoom302_305-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {341ba52e-5052-4daa-9794-600dbf9f2a5a}, !- Sunday Schedule:Day Name
  {85428a63-06e7-4761-bae2-524e8efcef0f}, !- Monday Schedule:Day Name
  {85428a63-06e7-4761-bae2-524e8efcef0f}, !- Tuesday Schedule:Day Name
  {85428a63-06e7-4761-bae2-524e8efcef0f}, !- Wednesday Schedule:Day Name
  {85428a63-06e7-4761-bae2-524e8efcef0f}, !- Thursday Schedule:Day Name
  {85428a63-06e7-4761-bae2-524e8efcef0f}, !- Friday Schedule:Day Name
  {341ba52e-5052-4daa-9794-600dbf9f2a5a}, !- Saturday Schedule:Day Name
  {341ba52e-5052-4daa-9794-600dbf9f2a5a}, !- Holiday Schedule:Day Name
  {85428a63-06e7-4761-bae2-524e8efcef0f}, !- SummerDesignDay Schedule:Day Name
  {f37b6d4a-9013-442a-bba1-0c2ea345aba0}, !- WinterDesignDay Schedule:Day Name
  {341ba52e-5052-4daa-9794-600dbf9f2a5a}, !- CustomDay1 Schedule:Day Name
  {341ba52e-5052-4daa-9794-600dbf9f2a5a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7d5b49d9-988e-49d1-af7f-8b08fdf8da72}, !- Handle
  GuestRoom302_305-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {7dcc2e89-70ff-4b24-96a2-4adf1f61ce4f}, !- Sunday Schedule:Day Name
  {9afa1442-35a2-472f-bf07-b8aa28ff1778}, !- Monday Schedule:Day Name
  {9afa1442-35a2-472f-bf07-b8aa28ff1778}, !- Tuesday Schedule:Day Name
  {9afa1442-35a2-472f-bf07-b8aa28ff1778}, !- Wednesday Schedule:Day Name
  {9afa1442-35a2-472f-bf07-b8aa28ff1778}, !- Thursday Schedule:Day Name
  {9afa1442-35a2-472f-bf07-b8aa28ff1778}, !- Friday Schedule:Day Name
  {7dcc2e89-70ff-4b24-96a2-4adf1f61ce4f}, !- Saturday Schedule:Day Name
  {7dcc2e89-70ff-4b24-96a2-4adf1f61ce4f}, !- Holiday Schedule:Day Name
  {9afa1442-35a2-472f-bf07-b8aa28ff1778}, !- SummerDesignDay Schedule:Day Name
  {f37b6d4a-9013-442a-bba1-0c2ea345aba0}, !- WinterDesignDay Schedule:Day Name
  {7dcc2e89-70ff-4b24-96a2-4adf1f61ce4f}, !- CustomDay1 Schedule:Day Name
  {7dcc2e89-70ff-4b24-96a2-4adf1f61ce4f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {00783e76-d4fe-4006-9157-c330dd759b07}, !- Handle
  GuestRoom302_305-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {789bf2c0-fe3e-48b7-b8cf-56bfa2a66565}, !- Sunday Schedule:Day Name
  {3970836e-2154-4776-ad68-19acf5c3fa74}, !- Monday Schedule:Day Name
  {3970836e-2154-4776-ad68-19acf5c3fa74}, !- Tuesday Schedule:Day Name
  {3970836e-2154-4776-ad68-19acf5c3fa74}, !- Wednesday Schedule:Day Name
  {3970836e-2154-4776-ad68-19acf5c3fa74}, !- Thursday Schedule:Day Name
  {3970836e-2154-4776-ad68-19acf5c3fa74}, !- Friday Schedule:Day Name
  {789bf2c0-fe3e-48b7-b8cf-56bfa2a66565}, !- Saturday Schedule:Day Name
  {789bf2c0-fe3e-48b7-b8cf-56bfa2a66565}, !- Holiday Schedule:Day Name
  {3970836e-2154-4776-ad68-19acf5c3fa74}, !- SummerDesignDay Schedule:Day Name
  {f37b6d4a-9013-442a-bba1-0c2ea345aba0}, !- WinterDesignDay Schedule:Day Name
  {789bf2c0-fe3e-48b7-b8cf-56bfa2a66565}, !- CustomDay1 Schedule:Day Name
  {789bf2c0-fe3e-48b7-b8cf-56bfa2a66565}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {98d0520d-3b00-44ca-928f-3fa540599a7b}, !- Handle
  GuestRoom306_308-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {32e042f4-4aa8-4d72-b09b-959130d38f8d}, !- Sunday Schedule:Day Name
  {5236ec24-d3c8-45e0-8d9a-af30193d3dac}, !- Monday Schedule:Day Name
  {5236ec24-d3c8-45e0-8d9a-af30193d3dac}, !- Tuesday Schedule:Day Name
  {5236ec24-d3c8-45e0-8d9a-af30193d3dac}, !- Wednesday Schedule:Day Name
  {5236ec24-d3c8-45e0-8d9a-af30193d3dac}, !- Thursday Schedule:Day Name
  {5236ec24-d3c8-45e0-8d9a-af30193d3dac}, !- Friday Schedule:Day Name
  {32e042f4-4aa8-4d72-b09b-959130d38f8d}, !- Saturday Schedule:Day Name
  {32e042f4-4aa8-4d72-b09b-959130d38f8d}, !- Holiday Schedule:Day Name
  {5236ec24-d3c8-45e0-8d9a-af30193d3dac}, !- SummerDesignDay Schedule:Day Name
  {9cfbbf72-ac0d-4c33-bc27-c021a35c68ec}, !- WinterDesignDay Schedule:Day Name
  {32e042f4-4aa8-4d72-b09b-959130d38f8d}, !- CustomDay1 Schedule:Day Name
  {32e042f4-4aa8-4d72-b09b-959130d38f8d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {14b46e3b-cf7d-4882-9ecc-2cfccf88aa14}, !- Handle
  GuestRoom306_308-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {4d4e71ff-3082-49b0-810b-fbd637016429}, !- Sunday Schedule:Day Name
  {0e0aeb1c-2cde-4ace-8574-a7b63b26dd7a}, !- Monday Schedule:Day Name
  {0e0aeb1c-2cde-4ace-8574-a7b63b26dd7a}, !- Tuesday Schedule:Day Name
  {0e0aeb1c-2cde-4ace-8574-a7b63b26dd7a}, !- Wednesday Schedule:Day Name
  {0e0aeb1c-2cde-4ace-8574-a7b63b26dd7a}, !- Thursday Schedule:Day Name
  {0e0aeb1c-2cde-4ace-8574-a7b63b26dd7a}, !- Friday Schedule:Day Name
  {4d4e71ff-3082-49b0-810b-fbd637016429}, !- Saturday Schedule:Day Name
  {4d4e71ff-3082-49b0-810b-fbd637016429}, !- Holiday Schedule:Day Name
  {0e0aeb1c-2cde-4ace-8574-a7b63b26dd7a}, !- SummerDesignDay Schedule:Day Name
  {9cfbbf72-ac0d-4c33-bc27-c021a35c68ec}, !- WinterDesignDay Schedule:Day Name
  {4d4e71ff-3082-49b0-810b-fbd637016429}, !- CustomDay1 Schedule:Day Name
  {4d4e71ff-3082-49b0-810b-fbd637016429}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0beb268e-69dd-4e8f-b9af-c36b2be9e218}, !- Handle
  GuestRoom306_308-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {5656f9f6-657f-465e-b475-e5feeb54d48e}, !- Sunday Schedule:Day Name
  {c591c271-12ab-4677-9a4c-90c2290bd7f5}, !- Monday Schedule:Day Name
  {c591c271-12ab-4677-9a4c-90c2290bd7f5}, !- Tuesday Schedule:Day Name
  {c591c271-12ab-4677-9a4c-90c2290bd7f5}, !- Wednesday Schedule:Day Name
  {c591c271-12ab-4677-9a4c-90c2290bd7f5}, !- Thursday Schedule:Day Name
  {c591c271-12ab-4677-9a4c-90c2290bd7f5}, !- Friday Schedule:Day Name
  {5656f9f6-657f-465e-b475-e5feeb54d48e}, !- Saturday Schedule:Day Name
  {5656f9f6-657f-465e-b475-e5feeb54d48e}, !- Holiday Schedule:Day Name
  {c591c271-12ab-4677-9a4c-90c2290bd7f5}, !- SummerDesignDay Schedule:Day Name
  {9cfbbf72-ac0d-4c33-bc27-c021a35c68ec}, !- WinterDesignDay Schedule:Day Name
  {5656f9f6-657f-465e-b475-e5feeb54d48e}, !- CustomDay1 Schedule:Day Name
  {5656f9f6-657f-465e-b475-e5feeb54d48e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3bb51160-3b3a-4d1b-876e-00def07db9e4}, !- Handle
  GuestRoom306_308-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {a758386f-21ee-4225-b1aa-cfd67383d160}, !- Sunday Schedule:Day Name
  {e7456b75-c51c-40f8-bf69-bea9d997dc17}, !- Monday Schedule:Day Name
  {e7456b75-c51c-40f8-bf69-bea9d997dc17}, !- Tuesday Schedule:Day Name
  {e7456b75-c51c-40f8-bf69-bea9d997dc17}, !- Wednesday Schedule:Day Name
  {e7456b75-c51c-40f8-bf69-bea9d997dc17}, !- Thursday Schedule:Day Name
  {e7456b75-c51c-40f8-bf69-bea9d997dc17}, !- Friday Schedule:Day Name
  {a758386f-21ee-4225-b1aa-cfd67383d160}, !- Saturday Schedule:Day Name
  {a758386f-21ee-4225-b1aa-cfd67383d160}, !- Holiday Schedule:Day Name
  {e7456b75-c51c-40f8-bf69-bea9d997dc17}, !- SummerDesignDay Schedule:Day Name
  {9cfbbf72-ac0d-4c33-bc27-c021a35c68ec}, !- WinterDesignDay Schedule:Day Name
  {a758386f-21ee-4225-b1aa-cfd67383d160}, !- CustomDay1 Schedule:Day Name
  {a758386f-21ee-4225-b1aa-cfd67383d160}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {537af610-39fb-47ca-9af6-785674073a18}, !- Handle
  GuestRoom306_308-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {004da653-4b2b-4cc7-bb4b-a035e331762c}, !- Sunday Schedule:Day Name
  {b7d78e72-46bd-44ee-8a4f-fc48071bcb7e}, !- Monday Schedule:Day Name
  {b7d78e72-46bd-44ee-8a4f-fc48071bcb7e}, !- Tuesday Schedule:Day Name
  {b7d78e72-46bd-44ee-8a4f-fc48071bcb7e}, !- Wednesday Schedule:Day Name
  {b7d78e72-46bd-44ee-8a4f-fc48071bcb7e}, !- Thursday Schedule:Day Name
  {b7d78e72-46bd-44ee-8a4f-fc48071bcb7e}, !- Friday Schedule:Day Name
  {004da653-4b2b-4cc7-bb4b-a035e331762c}, !- Saturday Schedule:Day Name
  {004da653-4b2b-4cc7-bb4b-a035e331762c}, !- Holiday Schedule:Day Name
  {b7d78e72-46bd-44ee-8a4f-fc48071bcb7e}, !- SummerDesignDay Schedule:Day Name
  {9cfbbf72-ac0d-4c33-bc27-c021a35c68ec}, !- WinterDesignDay Schedule:Day Name
  {004da653-4b2b-4cc7-bb4b-a035e331762c}, !- CustomDay1 Schedule:Day Name
  {004da653-4b2b-4cc7-bb4b-a035e331762c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3b8f4204-57e4-4863-b0bf-f48394fadc85}, !- Handle
  GuestRoom306_308-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {a964968a-ac41-40e1-8962-24317caef3fc}, !- Sunday Schedule:Day Name
  {44b11788-c837-484c-a420-7c00aa881d37}, !- Monday Schedule:Day Name
  {44b11788-c837-484c-a420-7c00aa881d37}, !- Tuesday Schedule:Day Name
  {44b11788-c837-484c-a420-7c00aa881d37}, !- Wednesday Schedule:Day Name
  {44b11788-c837-484c-a420-7c00aa881d37}, !- Thursday Schedule:Day Name
  {44b11788-c837-484c-a420-7c00aa881d37}, !- Friday Schedule:Day Name
  {a964968a-ac41-40e1-8962-24317caef3fc}, !- Saturday Schedule:Day Name
  {a964968a-ac41-40e1-8962-24317caef3fc}, !- Holiday Schedule:Day Name
  {44b11788-c837-484c-a420-7c00aa881d37}, !- SummerDesignDay Schedule:Day Name
  {9cfbbf72-ac0d-4c33-bc27-c021a35c68ec}, !- WinterDesignDay Schedule:Day Name
  {a964968a-ac41-40e1-8962-24317caef3fc}, !- CustomDay1 Schedule:Day Name
  {a964968a-ac41-40e1-8962-24317caef3fc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7254ffff-7d16-486e-bfb3-3be6acd29f16}, !- Handle
  GuestRoom306_308-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {4774f49e-ba4a-445a-a8b4-540051dab917}, !- Sunday Schedule:Day Name
  {b495b506-03bf-48c0-8e4f-1a6e7d1cfb8e}, !- Monday Schedule:Day Name
  {b495b506-03bf-48c0-8e4f-1a6e7d1cfb8e}, !- Tuesday Schedule:Day Name
  {b495b506-03bf-48c0-8e4f-1a6e7d1cfb8e}, !- Wednesday Schedule:Day Name
  {b495b506-03bf-48c0-8e4f-1a6e7d1cfb8e}, !- Thursday Schedule:Day Name
  {b495b506-03bf-48c0-8e4f-1a6e7d1cfb8e}, !- Friday Schedule:Day Name
  {4774f49e-ba4a-445a-a8b4-540051dab917}, !- Saturday Schedule:Day Name
  {4774f49e-ba4a-445a-a8b4-540051dab917}, !- Holiday Schedule:Day Name
  {b495b506-03bf-48c0-8e4f-1a6e7d1cfb8e}, !- SummerDesignDay Schedule:Day Name
  {9cfbbf72-ac0d-4c33-bc27-c021a35c68ec}, !- WinterDesignDay Schedule:Day Name
  {4774f49e-ba4a-445a-a8b4-540051dab917}, !- CustomDay1 Schedule:Day Name
  {4774f49e-ba4a-445a-a8b4-540051dab917}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {af8aecfe-2d2c-4e46-88f5-0c7b9f4bae74}, !- Handle
  GuestRoom306_308-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {f77087da-cf60-4592-8846-105d583d2288}, !- Sunday Schedule:Day Name
  {d5a42102-3955-4ba2-a1e1-9d9fdf52e421}, !- Monday Schedule:Day Name
  {d5a42102-3955-4ba2-a1e1-9d9fdf52e421}, !- Tuesday Schedule:Day Name
  {d5a42102-3955-4ba2-a1e1-9d9fdf52e421}, !- Wednesday Schedule:Day Name
  {d5a42102-3955-4ba2-a1e1-9d9fdf52e421}, !- Thursday Schedule:Day Name
  {d5a42102-3955-4ba2-a1e1-9d9fdf52e421}, !- Friday Schedule:Day Name
  {f77087da-cf60-4592-8846-105d583d2288}, !- Saturday Schedule:Day Name
  {f77087da-cf60-4592-8846-105d583d2288}, !- Holiday Schedule:Day Name
  {d5a42102-3955-4ba2-a1e1-9d9fdf52e421}, !- SummerDesignDay Schedule:Day Name
  {9cfbbf72-ac0d-4c33-bc27-c021a35c68ec}, !- WinterDesignDay Schedule:Day Name
  {f77087da-cf60-4592-8846-105d583d2288}, !- CustomDay1 Schedule:Day Name
  {f77087da-cf60-4592-8846-105d583d2288}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1b5a7e76-aa12-4d0f-96ab-441b8ee10c80}, !- Handle
  GuestRoom306_308-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {0070b1b7-dc8b-4bd8-970c-1f28d00710d3}, !- Sunday Schedule:Day Name
  {4cc2285b-3bfa-443c-96f0-a9b820342e9c}, !- Monday Schedule:Day Name
  {4cc2285b-3bfa-443c-96f0-a9b820342e9c}, !- Tuesday Schedule:Day Name
  {4cc2285b-3bfa-443c-96f0-a9b820342e9c}, !- Wednesday Schedule:Day Name
  {4cc2285b-3bfa-443c-96f0-a9b820342e9c}, !- Thursday Schedule:Day Name
  {4cc2285b-3bfa-443c-96f0-a9b820342e9c}, !- Friday Schedule:Day Name
  {0070b1b7-dc8b-4bd8-970c-1f28d00710d3}, !- Saturday Schedule:Day Name
  {0070b1b7-dc8b-4bd8-970c-1f28d00710d3}, !- Holiday Schedule:Day Name
  {4cc2285b-3bfa-443c-96f0-a9b820342e9c}, !- SummerDesignDay Schedule:Day Name
  {9cfbbf72-ac0d-4c33-bc27-c021a35c68ec}, !- WinterDesignDay Schedule:Day Name
  {0070b1b7-dc8b-4bd8-970c-1f28d00710d3}, !- CustomDay1 Schedule:Day Name
  {0070b1b7-dc8b-4bd8-970c-1f28d00710d3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1efe1d0c-2014-4053-a4dd-c49e1c708b79}, !- Handle
  GuestRoom306_308-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {ad23a67c-128d-4e4b-993e-20601ddbe1b5}, !- Sunday Schedule:Day Name
  {143e5a13-c2fd-43ed-83d7-d924505a621a}, !- Monday Schedule:Day Name
  {143e5a13-c2fd-43ed-83d7-d924505a621a}, !- Tuesday Schedule:Day Name
  {143e5a13-c2fd-43ed-83d7-d924505a621a}, !- Wednesday Schedule:Day Name
  {143e5a13-c2fd-43ed-83d7-d924505a621a}, !- Thursday Schedule:Day Name
  {143e5a13-c2fd-43ed-83d7-d924505a621a}, !- Friday Schedule:Day Name
  {ad23a67c-128d-4e4b-993e-20601ddbe1b5}, !- Saturday Schedule:Day Name
  {ad23a67c-128d-4e4b-993e-20601ddbe1b5}, !- Holiday Schedule:Day Name
  {143e5a13-c2fd-43ed-83d7-d924505a621a}, !- SummerDesignDay Schedule:Day Name
  {9cfbbf72-ac0d-4c33-bc27-c021a35c68ec}, !- WinterDesignDay Schedule:Day Name
  {ad23a67c-128d-4e4b-993e-20601ddbe1b5}, !- CustomDay1 Schedule:Day Name
  {ad23a67c-128d-4e4b-993e-20601ddbe1b5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5f9e6838-e575-4b41-99f9-8f25688a4b7d}, !- Handle
  GuestRoom306_308-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {6e244f23-40b1-45f2-a479-e38697970c34}, !- Sunday Schedule:Day Name
  {6ecda498-a387-434b-8d18-357c8d24ad09}, !- Monday Schedule:Day Name
  {6ecda498-a387-434b-8d18-357c8d24ad09}, !- Tuesday Schedule:Day Name
  {6ecda498-a387-434b-8d18-357c8d24ad09}, !- Wednesday Schedule:Day Name
  {6ecda498-a387-434b-8d18-357c8d24ad09}, !- Thursday Schedule:Day Name
  {6ecda498-a387-434b-8d18-357c8d24ad09}, !- Friday Schedule:Day Name
  {6e244f23-40b1-45f2-a479-e38697970c34}, !- Saturday Schedule:Day Name
  {6e244f23-40b1-45f2-a479-e38697970c34}, !- Holiday Schedule:Day Name
  {6ecda498-a387-434b-8d18-357c8d24ad09}, !- SummerDesignDay Schedule:Day Name
  {9cfbbf72-ac0d-4c33-bc27-c021a35c68ec}, !- WinterDesignDay Schedule:Day Name
  {6e244f23-40b1-45f2-a479-e38697970c34}, !- CustomDay1 Schedule:Day Name
  {6e244f23-40b1-45f2-a479-e38697970c34}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a9c8425d-d59f-43f6-a918-fe21efc9d1d8}, !- Handle
  GuestRoom306_308-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {509b5197-edcd-44b8-95e2-eef61a133768}, !- Sunday Schedule:Day Name
  {73acd22e-99f5-4753-bf31-8eb61c3fc0f8}, !- Monday Schedule:Day Name
  {73acd22e-99f5-4753-bf31-8eb61c3fc0f8}, !- Tuesday Schedule:Day Name
  {73acd22e-99f5-4753-bf31-8eb61c3fc0f8}, !- Wednesday Schedule:Day Name
  {73acd22e-99f5-4753-bf31-8eb61c3fc0f8}, !- Thursday Schedule:Day Name
  {73acd22e-99f5-4753-bf31-8eb61c3fc0f8}, !- Friday Schedule:Day Name
  {509b5197-edcd-44b8-95e2-eef61a133768}, !- Saturday Schedule:Day Name
  {509b5197-edcd-44b8-95e2-eef61a133768}, !- Holiday Schedule:Day Name
  {73acd22e-99f5-4753-bf31-8eb61c3fc0f8}, !- SummerDesignDay Schedule:Day Name
  {9cfbbf72-ac0d-4c33-bc27-c021a35c68ec}, !- WinterDesignDay Schedule:Day Name
  {509b5197-edcd-44b8-95e2-eef61a133768}, !- CustomDay1 Schedule:Day Name
  {509b5197-edcd-44b8-95e2-eef61a133768}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3edea76c-b51b-4f3b-a4fc-1cad367e9275}, !- Handle
  GuestRoom309_312-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {ecf9934c-4f85-4a9e-83b8-d0a7bcae58d6}, !- Sunday Schedule:Day Name
  {1d917d4b-4f54-490d-b31f-b25b391e2536}, !- Monday Schedule:Day Name
  {1d917d4b-4f54-490d-b31f-b25b391e2536}, !- Tuesday Schedule:Day Name
  {1d917d4b-4f54-490d-b31f-b25b391e2536}, !- Wednesday Schedule:Day Name
  {1d917d4b-4f54-490d-b31f-b25b391e2536}, !- Thursday Schedule:Day Name
  {1d917d4b-4f54-490d-b31f-b25b391e2536}, !- Friday Schedule:Day Name
  {ecf9934c-4f85-4a9e-83b8-d0a7bcae58d6}, !- Saturday Schedule:Day Name
  {ecf9934c-4f85-4a9e-83b8-d0a7bcae58d6}, !- Holiday Schedule:Day Name
  {1d917d4b-4f54-490d-b31f-b25b391e2536}, !- SummerDesignDay Schedule:Day Name
  {64f13952-11ab-4a9c-926a-e39f9d870b73}, !- WinterDesignDay Schedule:Day Name
  {ecf9934c-4f85-4a9e-83b8-d0a7bcae58d6}, !- CustomDay1 Schedule:Day Name
  {ecf9934c-4f85-4a9e-83b8-d0a7bcae58d6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a5d5386a-6fed-41de-ab2b-87ac34a7bd36}, !- Handle
  GuestRoom309_312-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {37e23ebf-73d5-40a4-9eff-c4bff5100de6}, !- Sunday Schedule:Day Name
  {b1318c5a-5d2a-4747-ba09-7a6d6672fe95}, !- Monday Schedule:Day Name
  {b1318c5a-5d2a-4747-ba09-7a6d6672fe95}, !- Tuesday Schedule:Day Name
  {b1318c5a-5d2a-4747-ba09-7a6d6672fe95}, !- Wednesday Schedule:Day Name
  {b1318c5a-5d2a-4747-ba09-7a6d6672fe95}, !- Thursday Schedule:Day Name
  {b1318c5a-5d2a-4747-ba09-7a6d6672fe95}, !- Friday Schedule:Day Name
  {37e23ebf-73d5-40a4-9eff-c4bff5100de6}, !- Saturday Schedule:Day Name
  {37e23ebf-73d5-40a4-9eff-c4bff5100de6}, !- Holiday Schedule:Day Name
  {b1318c5a-5d2a-4747-ba09-7a6d6672fe95}, !- SummerDesignDay Schedule:Day Name
  {64f13952-11ab-4a9c-926a-e39f9d870b73}, !- WinterDesignDay Schedule:Day Name
  {37e23ebf-73d5-40a4-9eff-c4bff5100de6}, !- CustomDay1 Schedule:Day Name
  {37e23ebf-73d5-40a4-9eff-c4bff5100de6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {26c507c2-2257-450a-a642-ee1f8158acbe}, !- Handle
  GuestRoom309_312-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {8ca4ec28-8ccd-498a-94b0-0351b01802c7}, !- Sunday Schedule:Day Name
  {bdd69104-bf51-4e21-8d05-918366d4dbb5}, !- Monday Schedule:Day Name
  {bdd69104-bf51-4e21-8d05-918366d4dbb5}, !- Tuesday Schedule:Day Name
  {bdd69104-bf51-4e21-8d05-918366d4dbb5}, !- Wednesday Schedule:Day Name
  {bdd69104-bf51-4e21-8d05-918366d4dbb5}, !- Thursday Schedule:Day Name
  {bdd69104-bf51-4e21-8d05-918366d4dbb5}, !- Friday Schedule:Day Name
  {8ca4ec28-8ccd-498a-94b0-0351b01802c7}, !- Saturday Schedule:Day Name
  {8ca4ec28-8ccd-498a-94b0-0351b01802c7}, !- Holiday Schedule:Day Name
  {bdd69104-bf51-4e21-8d05-918366d4dbb5}, !- SummerDesignDay Schedule:Day Name
  {64f13952-11ab-4a9c-926a-e39f9d870b73}, !- WinterDesignDay Schedule:Day Name
  {8ca4ec28-8ccd-498a-94b0-0351b01802c7}, !- CustomDay1 Schedule:Day Name
  {8ca4ec28-8ccd-498a-94b0-0351b01802c7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ca9fd4a3-1208-4567-9d50-75ce9f3e63de}, !- Handle
  GuestRoom309_312-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {cf15e81e-adee-45ea-b57d-898162bdd474}, !- Sunday Schedule:Day Name
  {22235bb4-5a14-463a-b1db-b2e355bd40bb}, !- Monday Schedule:Day Name
  {22235bb4-5a14-463a-b1db-b2e355bd40bb}, !- Tuesday Schedule:Day Name
  {22235bb4-5a14-463a-b1db-b2e355bd40bb}, !- Wednesday Schedule:Day Name
  {22235bb4-5a14-463a-b1db-b2e355bd40bb}, !- Thursday Schedule:Day Name
  {22235bb4-5a14-463a-b1db-b2e355bd40bb}, !- Friday Schedule:Day Name
  {cf15e81e-adee-45ea-b57d-898162bdd474}, !- Saturday Schedule:Day Name
  {cf15e81e-adee-45ea-b57d-898162bdd474}, !- Holiday Schedule:Day Name
  {22235bb4-5a14-463a-b1db-b2e355bd40bb}, !- SummerDesignDay Schedule:Day Name
  {64f13952-11ab-4a9c-926a-e39f9d870b73}, !- WinterDesignDay Schedule:Day Name
  {cf15e81e-adee-45ea-b57d-898162bdd474}, !- CustomDay1 Schedule:Day Name
  {cf15e81e-adee-45ea-b57d-898162bdd474}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {da566c01-9df5-4922-8e4b-467620e2fc7d}, !- Handle
  GuestRoom309_312-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {4c971a9a-dd49-4d9d-8b9a-79892b1b2a88}, !- Sunday Schedule:Day Name
  {13afa51e-a32f-4087-a6ad-9b379aed67e2}, !- Monday Schedule:Day Name
  {13afa51e-a32f-4087-a6ad-9b379aed67e2}, !- Tuesday Schedule:Day Name
  {13afa51e-a32f-4087-a6ad-9b379aed67e2}, !- Wednesday Schedule:Day Name
  {13afa51e-a32f-4087-a6ad-9b379aed67e2}, !- Thursday Schedule:Day Name
  {13afa51e-a32f-4087-a6ad-9b379aed67e2}, !- Friday Schedule:Day Name
  {4c971a9a-dd49-4d9d-8b9a-79892b1b2a88}, !- Saturday Schedule:Day Name
  {4c971a9a-dd49-4d9d-8b9a-79892b1b2a88}, !- Holiday Schedule:Day Name
  {13afa51e-a32f-4087-a6ad-9b379aed67e2}, !- SummerDesignDay Schedule:Day Name
  {64f13952-11ab-4a9c-926a-e39f9d870b73}, !- WinterDesignDay Schedule:Day Name
  {4c971a9a-dd49-4d9d-8b9a-79892b1b2a88}, !- CustomDay1 Schedule:Day Name
  {4c971a9a-dd49-4d9d-8b9a-79892b1b2a88}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {676188b7-3d5c-4811-91df-963c6a8e75b8}, !- Handle
  GuestRoom309_312-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {56461b29-4933-45df-ae6e-e6b169f5581d}, !- Sunday Schedule:Day Name
  {6cf22a4c-46b3-49c2-83db-854596c158d8}, !- Monday Schedule:Day Name
  {6cf22a4c-46b3-49c2-83db-854596c158d8}, !- Tuesday Schedule:Day Name
  {6cf22a4c-46b3-49c2-83db-854596c158d8}, !- Wednesday Schedule:Day Name
  {6cf22a4c-46b3-49c2-83db-854596c158d8}, !- Thursday Schedule:Day Name
  {6cf22a4c-46b3-49c2-83db-854596c158d8}, !- Friday Schedule:Day Name
  {56461b29-4933-45df-ae6e-e6b169f5581d}, !- Saturday Schedule:Day Name
  {56461b29-4933-45df-ae6e-e6b169f5581d}, !- Holiday Schedule:Day Name
  {6cf22a4c-46b3-49c2-83db-854596c158d8}, !- SummerDesignDay Schedule:Day Name
  {64f13952-11ab-4a9c-926a-e39f9d870b73}, !- WinterDesignDay Schedule:Day Name
  {56461b29-4933-45df-ae6e-e6b169f5581d}, !- CustomDay1 Schedule:Day Name
  {56461b29-4933-45df-ae6e-e6b169f5581d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a800e13b-95fa-4f91-b4c8-81058c67dbf5}, !- Handle
  GuestRoom309_312-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {3a3a5602-b80b-4e96-8f62-66b2c93ef5f4}, !- Sunday Schedule:Day Name
  {40fcccfb-8fb0-46cf-9654-ea3a4fc3cba2}, !- Monday Schedule:Day Name
  {40fcccfb-8fb0-46cf-9654-ea3a4fc3cba2}, !- Tuesday Schedule:Day Name
  {40fcccfb-8fb0-46cf-9654-ea3a4fc3cba2}, !- Wednesday Schedule:Day Name
  {40fcccfb-8fb0-46cf-9654-ea3a4fc3cba2}, !- Thursday Schedule:Day Name
  {40fcccfb-8fb0-46cf-9654-ea3a4fc3cba2}, !- Friday Schedule:Day Name
  {3a3a5602-b80b-4e96-8f62-66b2c93ef5f4}, !- Saturday Schedule:Day Name
  {3a3a5602-b80b-4e96-8f62-66b2c93ef5f4}, !- Holiday Schedule:Day Name
  {40fcccfb-8fb0-46cf-9654-ea3a4fc3cba2}, !- SummerDesignDay Schedule:Day Name
  {64f13952-11ab-4a9c-926a-e39f9d870b73}, !- WinterDesignDay Schedule:Day Name
  {3a3a5602-b80b-4e96-8f62-66b2c93ef5f4}, !- CustomDay1 Schedule:Day Name
  {3a3a5602-b80b-4e96-8f62-66b2c93ef5f4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c21063b3-1845-4924-9628-befc88744674}, !- Handle
  GuestRoom309_312-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {5f204d0c-d11d-485e-9894-9d11d2aba2b9}, !- Sunday Schedule:Day Name
  {9de64e40-d1b3-4866-978e-5338f000aca6}, !- Monday Schedule:Day Name
  {9de64e40-d1b3-4866-978e-5338f000aca6}, !- Tuesday Schedule:Day Name
  {9de64e40-d1b3-4866-978e-5338f000aca6}, !- Wednesday Schedule:Day Name
  {9de64e40-d1b3-4866-978e-5338f000aca6}, !- Thursday Schedule:Day Name
  {9de64e40-d1b3-4866-978e-5338f000aca6}, !- Friday Schedule:Day Name
  {5f204d0c-d11d-485e-9894-9d11d2aba2b9}, !- Saturday Schedule:Day Name
  {5f204d0c-d11d-485e-9894-9d11d2aba2b9}, !- Holiday Schedule:Day Name
  {9de64e40-d1b3-4866-978e-5338f000aca6}, !- SummerDesignDay Schedule:Day Name
  {64f13952-11ab-4a9c-926a-e39f9d870b73}, !- WinterDesignDay Schedule:Day Name
  {5f204d0c-d11d-485e-9894-9d11d2aba2b9}, !- CustomDay1 Schedule:Day Name
  {5f204d0c-d11d-485e-9894-9d11d2aba2b9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f59f7ea6-2217-4008-8fa3-d76ebe708614}, !- Handle
  GuestRoom309_312-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {38dc820f-f311-4c87-a252-85ab586439eb}, !- Sunday Schedule:Day Name
  {6c5f932d-1e03-48f7-be5e-8b47c76a7def}, !- Monday Schedule:Day Name
  {6c5f932d-1e03-48f7-be5e-8b47c76a7def}, !- Tuesday Schedule:Day Name
  {6c5f932d-1e03-48f7-be5e-8b47c76a7def}, !- Wednesday Schedule:Day Name
  {6c5f932d-1e03-48f7-be5e-8b47c76a7def}, !- Thursday Schedule:Day Name
  {6c5f932d-1e03-48f7-be5e-8b47c76a7def}, !- Friday Schedule:Day Name
  {38dc820f-f311-4c87-a252-85ab586439eb}, !- Saturday Schedule:Day Name
  {38dc820f-f311-4c87-a252-85ab586439eb}, !- Holiday Schedule:Day Name
  {6c5f932d-1e03-48f7-be5e-8b47c76a7def}, !- SummerDesignDay Schedule:Day Name
  {64f13952-11ab-4a9c-926a-e39f9d870b73}, !- WinterDesignDay Schedule:Day Name
  {38dc820f-f311-4c87-a252-85ab586439eb}, !- CustomDay1 Schedule:Day Name
  {38dc820f-f311-4c87-a252-85ab586439eb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {95404a0a-5ce2-4e97-bf71-2390541fe138}, !- Handle
  GuestRoom309_312-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {c025b2b5-408f-486f-a0d1-2c440851edb4}, !- Sunday Schedule:Day Name
  {f797dcae-323a-44db-b657-54f8a4cbfd7f}, !- Monday Schedule:Day Name
  {f797dcae-323a-44db-b657-54f8a4cbfd7f}, !- Tuesday Schedule:Day Name
  {f797dcae-323a-44db-b657-54f8a4cbfd7f}, !- Wednesday Schedule:Day Name
  {f797dcae-323a-44db-b657-54f8a4cbfd7f}, !- Thursday Schedule:Day Name
  {f797dcae-323a-44db-b657-54f8a4cbfd7f}, !- Friday Schedule:Day Name
  {c025b2b5-408f-486f-a0d1-2c440851edb4}, !- Saturday Schedule:Day Name
  {c025b2b5-408f-486f-a0d1-2c440851edb4}, !- Holiday Schedule:Day Name
  {f797dcae-323a-44db-b657-54f8a4cbfd7f}, !- SummerDesignDay Schedule:Day Name
  {64f13952-11ab-4a9c-926a-e39f9d870b73}, !- WinterDesignDay Schedule:Day Name
  {c025b2b5-408f-486f-a0d1-2c440851edb4}, !- CustomDay1 Schedule:Day Name
  {c025b2b5-408f-486f-a0d1-2c440851edb4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {aca80f0c-7a7f-4a79-be99-b9bcba00c567}, !- Handle
  GuestRoom309_312-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {94b16d33-4409-4433-8747-25a1d1e0f303}, !- Sunday Schedule:Day Name
  {57a93748-3797-460c-b8c2-1980f61f925d}, !- Monday Schedule:Day Name
  {57a93748-3797-460c-b8c2-1980f61f925d}, !- Tuesday Schedule:Day Name
  {57a93748-3797-460c-b8c2-1980f61f925d}, !- Wednesday Schedule:Day Name
  {57a93748-3797-460c-b8c2-1980f61f925d}, !- Thursday Schedule:Day Name
  {57a93748-3797-460c-b8c2-1980f61f925d}, !- Friday Schedule:Day Name
  {94b16d33-4409-4433-8747-25a1d1e0f303}, !- Saturday Schedule:Day Name
  {94b16d33-4409-4433-8747-25a1d1e0f303}, !- Holiday Schedule:Day Name
  {57a93748-3797-460c-b8c2-1980f61f925d}, !- SummerDesignDay Schedule:Day Name
  {64f13952-11ab-4a9c-926a-e39f9d870b73}, !- WinterDesignDay Schedule:Day Name
  {94b16d33-4409-4433-8747-25a1d1e0f303}, !- CustomDay1 Schedule:Day Name
  {94b16d33-4409-4433-8747-25a1d1e0f303}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {047723a7-2626-4423-a7d0-596dccd38bbe}, !- Handle
  GuestRoom309_312-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {289c9e4e-406a-4165-89f2-3184dc8ec0c8}, !- Sunday Schedule:Day Name
  {dc52fbe6-898c-4bca-8623-29224b035da2}, !- Monday Schedule:Day Name
  {dc52fbe6-898c-4bca-8623-29224b035da2}, !- Tuesday Schedule:Day Name
  {dc52fbe6-898c-4bca-8623-29224b035da2}, !- Wednesday Schedule:Day Name
  {dc52fbe6-898c-4bca-8623-29224b035da2}, !- Thursday Schedule:Day Name
  {dc52fbe6-898c-4bca-8623-29224b035da2}, !- Friday Schedule:Day Name
  {289c9e4e-406a-4165-89f2-3184dc8ec0c8}, !- Saturday Schedule:Day Name
  {289c9e4e-406a-4165-89f2-3184dc8ec0c8}, !- Holiday Schedule:Day Name
  {dc52fbe6-898c-4bca-8623-29224b035da2}, !- SummerDesignDay Schedule:Day Name
  {64f13952-11ab-4a9c-926a-e39f9d870b73}, !- WinterDesignDay Schedule:Day Name
  {289c9e4e-406a-4165-89f2-3184dc8ec0c8}, !- CustomDay1 Schedule:Day Name
  {289c9e4e-406a-4165-89f2-3184dc8ec0c8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ecfb6f09-34e7-47d4-98b5-262c3d47fc50}, !- Handle
  GuestRoom313-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {44e65cfc-5098-4d65-8834-ac4af3d1ea09}, !- Sunday Schedule:Day Name
  {c0f328aa-9909-4e58-a286-7dd4e53571be}, !- Monday Schedule:Day Name
  {c0f328aa-9909-4e58-a286-7dd4e53571be}, !- Tuesday Schedule:Day Name
  {c0f328aa-9909-4e58-a286-7dd4e53571be}, !- Wednesday Schedule:Day Name
  {c0f328aa-9909-4e58-a286-7dd4e53571be}, !- Thursday Schedule:Day Name
  {c0f328aa-9909-4e58-a286-7dd4e53571be}, !- Friday Schedule:Day Name
  {44e65cfc-5098-4d65-8834-ac4af3d1ea09}, !- Saturday Schedule:Day Name
  {44e65cfc-5098-4d65-8834-ac4af3d1ea09}, !- Holiday Schedule:Day Name
  {c0f328aa-9909-4e58-a286-7dd4e53571be}, !- SummerDesignDay Schedule:Day Name
  {aae03afb-f7c0-48a9-869e-0609ec9b27e4}, !- WinterDesignDay Schedule:Day Name
  {44e65cfc-5098-4d65-8834-ac4af3d1ea09}, !- CustomDay1 Schedule:Day Name
  {44e65cfc-5098-4d65-8834-ac4af3d1ea09}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9c7d4067-5250-47ce-ad5d-aa85754b1620}, !- Handle
  GuestRoom313-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {29d5788b-8051-43f7-ba70-d51885f96dbc}, !- Sunday Schedule:Day Name
  {ae32d65f-7561-4994-b76b-6b6775034107}, !- Monday Schedule:Day Name
  {ae32d65f-7561-4994-b76b-6b6775034107}, !- Tuesday Schedule:Day Name
  {ae32d65f-7561-4994-b76b-6b6775034107}, !- Wednesday Schedule:Day Name
  {ae32d65f-7561-4994-b76b-6b6775034107}, !- Thursday Schedule:Day Name
  {ae32d65f-7561-4994-b76b-6b6775034107}, !- Friday Schedule:Day Name
  {29d5788b-8051-43f7-ba70-d51885f96dbc}, !- Saturday Schedule:Day Name
  {29d5788b-8051-43f7-ba70-d51885f96dbc}, !- Holiday Schedule:Day Name
  {ae32d65f-7561-4994-b76b-6b6775034107}, !- SummerDesignDay Schedule:Day Name
  {aae03afb-f7c0-48a9-869e-0609ec9b27e4}, !- WinterDesignDay Schedule:Day Name
  {29d5788b-8051-43f7-ba70-d51885f96dbc}, !- CustomDay1 Schedule:Day Name
  {29d5788b-8051-43f7-ba70-d51885f96dbc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2ac2f9c7-ee0d-4f50-9bd3-df8176544804}, !- Handle
  GuestRoom313-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {8581a674-bad8-4dc1-87a1-7eb00c5b0618}, !- Sunday Schedule:Day Name
  {7f4727f4-15ad-4e89-b8a7-287a94c77d53}, !- Monday Schedule:Day Name
  {7f4727f4-15ad-4e89-b8a7-287a94c77d53}, !- Tuesday Schedule:Day Name
  {7f4727f4-15ad-4e89-b8a7-287a94c77d53}, !- Wednesday Schedule:Day Name
  {7f4727f4-15ad-4e89-b8a7-287a94c77d53}, !- Thursday Schedule:Day Name
  {7f4727f4-15ad-4e89-b8a7-287a94c77d53}, !- Friday Schedule:Day Name
  {8581a674-bad8-4dc1-87a1-7eb00c5b0618}, !- Saturday Schedule:Day Name
  {8581a674-bad8-4dc1-87a1-7eb00c5b0618}, !- Holiday Schedule:Day Name
  {7f4727f4-15ad-4e89-b8a7-287a94c77d53}, !- SummerDesignDay Schedule:Day Name
  {aae03afb-f7c0-48a9-869e-0609ec9b27e4}, !- WinterDesignDay Schedule:Day Name
  {8581a674-bad8-4dc1-87a1-7eb00c5b0618}, !- CustomDay1 Schedule:Day Name
  {8581a674-bad8-4dc1-87a1-7eb00c5b0618}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {988133de-c56e-4f36-95e9-3f52821d0c8e}, !- Handle
  GuestRoom313-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {32eb0aa7-f91b-4566-abb5-f01e51e932e3}, !- Sunday Schedule:Day Name
  {baaced7c-cc67-4490-b2a5-caed11606570}, !- Monday Schedule:Day Name
  {baaced7c-cc67-4490-b2a5-caed11606570}, !- Tuesday Schedule:Day Name
  {baaced7c-cc67-4490-b2a5-caed11606570}, !- Wednesday Schedule:Day Name
  {baaced7c-cc67-4490-b2a5-caed11606570}, !- Thursday Schedule:Day Name
  {baaced7c-cc67-4490-b2a5-caed11606570}, !- Friday Schedule:Day Name
  {32eb0aa7-f91b-4566-abb5-f01e51e932e3}, !- Saturday Schedule:Day Name
  {32eb0aa7-f91b-4566-abb5-f01e51e932e3}, !- Holiday Schedule:Day Name
  {baaced7c-cc67-4490-b2a5-caed11606570}, !- SummerDesignDay Schedule:Day Name
  {aae03afb-f7c0-48a9-869e-0609ec9b27e4}, !- WinterDesignDay Schedule:Day Name
  {32eb0aa7-f91b-4566-abb5-f01e51e932e3}, !- CustomDay1 Schedule:Day Name
  {32eb0aa7-f91b-4566-abb5-f01e51e932e3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {846f7b2c-9f50-4014-9254-a643dbe5f8d3}, !- Handle
  GuestRoom313-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {9195a60f-32c3-4778-945a-03ccc8b8bf54}, !- Sunday Schedule:Day Name
  {5257c696-b4c7-42a8-8cca-0efeeafc0f63}, !- Monday Schedule:Day Name
  {5257c696-b4c7-42a8-8cca-0efeeafc0f63}, !- Tuesday Schedule:Day Name
  {5257c696-b4c7-42a8-8cca-0efeeafc0f63}, !- Wednesday Schedule:Day Name
  {5257c696-b4c7-42a8-8cca-0efeeafc0f63}, !- Thursday Schedule:Day Name
  {5257c696-b4c7-42a8-8cca-0efeeafc0f63}, !- Friday Schedule:Day Name
  {9195a60f-32c3-4778-945a-03ccc8b8bf54}, !- Saturday Schedule:Day Name
  {9195a60f-32c3-4778-945a-03ccc8b8bf54}, !- Holiday Schedule:Day Name
  {5257c696-b4c7-42a8-8cca-0efeeafc0f63}, !- SummerDesignDay Schedule:Day Name
  {aae03afb-f7c0-48a9-869e-0609ec9b27e4}, !- WinterDesignDay Schedule:Day Name
  {9195a60f-32c3-4778-945a-03ccc8b8bf54}, !- CustomDay1 Schedule:Day Name
  {9195a60f-32c3-4778-945a-03ccc8b8bf54}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8e554bd7-9892-4fe3-8a92-1cd9596d1485}, !- Handle
  GuestRoom313-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {7fe5fe86-3900-4978-a34f-d1e1881a1943}, !- Sunday Schedule:Day Name
  {fe4a7f61-639a-49af-bf60-aa631905df43}, !- Monday Schedule:Day Name
  {fe4a7f61-639a-49af-bf60-aa631905df43}, !- Tuesday Schedule:Day Name
  {fe4a7f61-639a-49af-bf60-aa631905df43}, !- Wednesday Schedule:Day Name
  {fe4a7f61-639a-49af-bf60-aa631905df43}, !- Thursday Schedule:Day Name
  {fe4a7f61-639a-49af-bf60-aa631905df43}, !- Friday Schedule:Day Name
  {7fe5fe86-3900-4978-a34f-d1e1881a1943}, !- Saturday Schedule:Day Name
  {7fe5fe86-3900-4978-a34f-d1e1881a1943}, !- Holiday Schedule:Day Name
  {fe4a7f61-639a-49af-bf60-aa631905df43}, !- SummerDesignDay Schedule:Day Name
  {aae03afb-f7c0-48a9-869e-0609ec9b27e4}, !- WinterDesignDay Schedule:Day Name
  {7fe5fe86-3900-4978-a34f-d1e1881a1943}, !- CustomDay1 Schedule:Day Name
  {7fe5fe86-3900-4978-a34f-d1e1881a1943}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {73f39267-ca5a-423b-950b-1627eea43c49}, !- Handle
  GuestRoom313-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {68736194-4f09-4709-98ff-c64ab92df666}, !- Sunday Schedule:Day Name
  {bb4255d1-dbf8-4652-9946-ec3d0aed747c}, !- Monday Schedule:Day Name
  {bb4255d1-dbf8-4652-9946-ec3d0aed747c}, !- Tuesday Schedule:Day Name
  {bb4255d1-dbf8-4652-9946-ec3d0aed747c}, !- Wednesday Schedule:Day Name
  {bb4255d1-dbf8-4652-9946-ec3d0aed747c}, !- Thursday Schedule:Day Name
  {bb4255d1-dbf8-4652-9946-ec3d0aed747c}, !- Friday Schedule:Day Name
  {68736194-4f09-4709-98ff-c64ab92df666}, !- Saturday Schedule:Day Name
  {68736194-4f09-4709-98ff-c64ab92df666}, !- Holiday Schedule:Day Name
  {bb4255d1-dbf8-4652-9946-ec3d0aed747c}, !- SummerDesignDay Schedule:Day Name
  {aae03afb-f7c0-48a9-869e-0609ec9b27e4}, !- WinterDesignDay Schedule:Day Name
  {68736194-4f09-4709-98ff-c64ab92df666}, !- CustomDay1 Schedule:Day Name
  {68736194-4f09-4709-98ff-c64ab92df666}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a792ad9c-354e-4a96-889c-daf4cd9e0984}, !- Handle
  GuestRoom313-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {12f9cca9-3273-4734-8474-604c77e097e0}, !- Sunday Schedule:Day Name
  {2f564411-6145-484c-b602-8cc91ffc3c31}, !- Monday Schedule:Day Name
  {2f564411-6145-484c-b602-8cc91ffc3c31}, !- Tuesday Schedule:Day Name
  {2f564411-6145-484c-b602-8cc91ffc3c31}, !- Wednesday Schedule:Day Name
  {2f564411-6145-484c-b602-8cc91ffc3c31}, !- Thursday Schedule:Day Name
  {2f564411-6145-484c-b602-8cc91ffc3c31}, !- Friday Schedule:Day Name
  {12f9cca9-3273-4734-8474-604c77e097e0}, !- Saturday Schedule:Day Name
  {12f9cca9-3273-4734-8474-604c77e097e0}, !- Holiday Schedule:Day Name
  {2f564411-6145-484c-b602-8cc91ffc3c31}, !- SummerDesignDay Schedule:Day Name
  {aae03afb-f7c0-48a9-869e-0609ec9b27e4}, !- WinterDesignDay Schedule:Day Name
  {12f9cca9-3273-4734-8474-604c77e097e0}, !- CustomDay1 Schedule:Day Name
  {12f9cca9-3273-4734-8474-604c77e097e0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a822ad6f-f8ca-48f0-ad89-347bfecea26d}, !- Handle
  GuestRoom313-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {b9d17992-7b6c-4df9-98d5-307abe7a5635}, !- Sunday Schedule:Day Name
  {101346d4-42a6-4c18-bc51-3f0fb2ae8a6f}, !- Monday Schedule:Day Name
  {101346d4-42a6-4c18-bc51-3f0fb2ae8a6f}, !- Tuesday Schedule:Day Name
  {101346d4-42a6-4c18-bc51-3f0fb2ae8a6f}, !- Wednesday Schedule:Day Name
  {101346d4-42a6-4c18-bc51-3f0fb2ae8a6f}, !- Thursday Schedule:Day Name
  {101346d4-42a6-4c18-bc51-3f0fb2ae8a6f}, !- Friday Schedule:Day Name
  {b9d17992-7b6c-4df9-98d5-307abe7a5635}, !- Saturday Schedule:Day Name
  {b9d17992-7b6c-4df9-98d5-307abe7a5635}, !- Holiday Schedule:Day Name
  {101346d4-42a6-4c18-bc51-3f0fb2ae8a6f}, !- SummerDesignDay Schedule:Day Name
  {aae03afb-f7c0-48a9-869e-0609ec9b27e4}, !- WinterDesignDay Schedule:Day Name
  {b9d17992-7b6c-4df9-98d5-307abe7a5635}, !- CustomDay1 Schedule:Day Name
  {b9d17992-7b6c-4df9-98d5-307abe7a5635}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2d902a03-5cdd-4a9c-bed6-1bfbc72a7987}, !- Handle
  GuestRoom313-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {d088c946-6f0a-4ce7-bd01-221b3aab7f93}, !- Sunday Schedule:Day Name
  {b9427a9e-c17a-4ab2-a006-1704e99eba5c}, !- Monday Schedule:Day Name
  {b9427a9e-c17a-4ab2-a006-1704e99eba5c}, !- Tuesday Schedule:Day Name
  {b9427a9e-c17a-4ab2-a006-1704e99eba5c}, !- Wednesday Schedule:Day Name
  {b9427a9e-c17a-4ab2-a006-1704e99eba5c}, !- Thursday Schedule:Day Name
  {b9427a9e-c17a-4ab2-a006-1704e99eba5c}, !- Friday Schedule:Day Name
  {d088c946-6f0a-4ce7-bd01-221b3aab7f93}, !- Saturday Schedule:Day Name
  {d088c946-6f0a-4ce7-bd01-221b3aab7f93}, !- Holiday Schedule:Day Name
  {b9427a9e-c17a-4ab2-a006-1704e99eba5c}, !- SummerDesignDay Schedule:Day Name
  {aae03afb-f7c0-48a9-869e-0609ec9b27e4}, !- WinterDesignDay Schedule:Day Name
  {d088c946-6f0a-4ce7-bd01-221b3aab7f93}, !- CustomDay1 Schedule:Day Name
  {d088c946-6f0a-4ce7-bd01-221b3aab7f93}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5c0ef051-442e-489a-ab9e-fdffd38979e7}, !- Handle
  GuestRoom313-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {17fd4dc8-e6cb-4236-9461-c121df9ee35c}, !- Sunday Schedule:Day Name
  {6ca1ab86-fe4f-4d01-9440-017104c4213e}, !- Monday Schedule:Day Name
  {6ca1ab86-fe4f-4d01-9440-017104c4213e}, !- Tuesday Schedule:Day Name
  {6ca1ab86-fe4f-4d01-9440-017104c4213e}, !- Wednesday Schedule:Day Name
  {6ca1ab86-fe4f-4d01-9440-017104c4213e}, !- Thursday Schedule:Day Name
  {6ca1ab86-fe4f-4d01-9440-017104c4213e}, !- Friday Schedule:Day Name
  {17fd4dc8-e6cb-4236-9461-c121df9ee35c}, !- Saturday Schedule:Day Name
  {17fd4dc8-e6cb-4236-9461-c121df9ee35c}, !- Holiday Schedule:Day Name
  {6ca1ab86-fe4f-4d01-9440-017104c4213e}, !- SummerDesignDay Schedule:Day Name
  {aae03afb-f7c0-48a9-869e-0609ec9b27e4}, !- WinterDesignDay Schedule:Day Name
  {17fd4dc8-e6cb-4236-9461-c121df9ee35c}, !- CustomDay1 Schedule:Day Name
  {17fd4dc8-e6cb-4236-9461-c121df9ee35c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {03f375d5-739e-44e8-93f7-8bbacbfa00eb}, !- Handle
  GuestRoom313-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {83fb75b2-66cd-4958-a86e-758263451848}, !- Sunday Schedule:Day Name
  {3cea5086-7cee-4b34-8499-f67640d299af}, !- Monday Schedule:Day Name
  {3cea5086-7cee-4b34-8499-f67640d299af}, !- Tuesday Schedule:Day Name
  {3cea5086-7cee-4b34-8499-f67640d299af}, !- Wednesday Schedule:Day Name
  {3cea5086-7cee-4b34-8499-f67640d299af}, !- Thursday Schedule:Day Name
  {3cea5086-7cee-4b34-8499-f67640d299af}, !- Friday Schedule:Day Name
  {83fb75b2-66cd-4958-a86e-758263451848}, !- Saturday Schedule:Day Name
  {83fb75b2-66cd-4958-a86e-758263451848}, !- Holiday Schedule:Day Name
  {3cea5086-7cee-4b34-8499-f67640d299af}, !- SummerDesignDay Schedule:Day Name
  {aae03afb-f7c0-48a9-869e-0609ec9b27e4}, !- WinterDesignDay Schedule:Day Name
  {83fb75b2-66cd-4958-a86e-758263451848}, !- CustomDay1 Schedule:Day Name
  {83fb75b2-66cd-4958-a86e-758263451848}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {02f9eede-dc6c-496f-a19d-25d4bf12ac1b}, !- Handle
  GuestRoom314-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {32bdbfa6-8a87-4802-a782-0a7624486cd5}, !- Sunday Schedule:Day Name
  {574fb9b5-1545-49ce-865c-5c36be4fdb23}, !- Monday Schedule:Day Name
  {574fb9b5-1545-49ce-865c-5c36be4fdb23}, !- Tuesday Schedule:Day Name
  {574fb9b5-1545-49ce-865c-5c36be4fdb23}, !- Wednesday Schedule:Day Name
  {574fb9b5-1545-49ce-865c-5c36be4fdb23}, !- Thursday Schedule:Day Name
  {574fb9b5-1545-49ce-865c-5c36be4fdb23}, !- Friday Schedule:Day Name
  {32bdbfa6-8a87-4802-a782-0a7624486cd5}, !- Saturday Schedule:Day Name
  {32bdbfa6-8a87-4802-a782-0a7624486cd5}, !- Holiday Schedule:Day Name
  {574fb9b5-1545-49ce-865c-5c36be4fdb23}, !- SummerDesignDay Schedule:Day Name
  {9ba6a233-fd5d-4197-81e3-f7541c129732}, !- WinterDesignDay Schedule:Day Name
  {32bdbfa6-8a87-4802-a782-0a7624486cd5}, !- CustomDay1 Schedule:Day Name
  {32bdbfa6-8a87-4802-a782-0a7624486cd5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4e6ee686-cced-45ec-a5ed-ddaa1ce0ff2e}, !- Handle
  GuestRoom314-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {1c396523-9a19-4f17-bcad-5a6f3f1db20c}, !- Sunday Schedule:Day Name
  {cc9d5511-3d0e-4625-a4ba-73779b214f1c}, !- Monday Schedule:Day Name
  {cc9d5511-3d0e-4625-a4ba-73779b214f1c}, !- Tuesday Schedule:Day Name
  {cc9d5511-3d0e-4625-a4ba-73779b214f1c}, !- Wednesday Schedule:Day Name
  {cc9d5511-3d0e-4625-a4ba-73779b214f1c}, !- Thursday Schedule:Day Name
  {cc9d5511-3d0e-4625-a4ba-73779b214f1c}, !- Friday Schedule:Day Name
  {1c396523-9a19-4f17-bcad-5a6f3f1db20c}, !- Saturday Schedule:Day Name
  {1c396523-9a19-4f17-bcad-5a6f3f1db20c}, !- Holiday Schedule:Day Name
  {cc9d5511-3d0e-4625-a4ba-73779b214f1c}, !- SummerDesignDay Schedule:Day Name
  {9ba6a233-fd5d-4197-81e3-f7541c129732}, !- WinterDesignDay Schedule:Day Name
  {1c396523-9a19-4f17-bcad-5a6f3f1db20c}, !- CustomDay1 Schedule:Day Name
  {1c396523-9a19-4f17-bcad-5a6f3f1db20c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1df3bbd7-0ca5-4929-87d3-279e4afbfb86}, !- Handle
  GuestRoom314-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {34879735-9dc8-452f-be0a-893e850b4561}, !- Sunday Schedule:Day Name
  {b39df618-94e0-4b79-b78a-df28928253f0}, !- Monday Schedule:Day Name
  {b39df618-94e0-4b79-b78a-df28928253f0}, !- Tuesday Schedule:Day Name
  {b39df618-94e0-4b79-b78a-df28928253f0}, !- Wednesday Schedule:Day Name
  {b39df618-94e0-4b79-b78a-df28928253f0}, !- Thursday Schedule:Day Name
  {b39df618-94e0-4b79-b78a-df28928253f0}, !- Friday Schedule:Day Name
  {34879735-9dc8-452f-be0a-893e850b4561}, !- Saturday Schedule:Day Name
  {34879735-9dc8-452f-be0a-893e850b4561}, !- Holiday Schedule:Day Name
  {b39df618-94e0-4b79-b78a-df28928253f0}, !- SummerDesignDay Schedule:Day Name
  {9ba6a233-fd5d-4197-81e3-f7541c129732}, !- WinterDesignDay Schedule:Day Name
  {34879735-9dc8-452f-be0a-893e850b4561}, !- CustomDay1 Schedule:Day Name
  {34879735-9dc8-452f-be0a-893e850b4561}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0ef1b071-e868-4fb1-b566-2d365f44dbb3}, !- Handle
  GuestRoom314-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {fe563938-2dd9-49d4-8ffc-7f4cdb04514c}, !- Sunday Schedule:Day Name
  {6fe76285-d4af-4686-88d1-31515fead5c7}, !- Monday Schedule:Day Name
  {6fe76285-d4af-4686-88d1-31515fead5c7}, !- Tuesday Schedule:Day Name
  {6fe76285-d4af-4686-88d1-31515fead5c7}, !- Wednesday Schedule:Day Name
  {6fe76285-d4af-4686-88d1-31515fead5c7}, !- Thursday Schedule:Day Name
  {6fe76285-d4af-4686-88d1-31515fead5c7}, !- Friday Schedule:Day Name
  {fe563938-2dd9-49d4-8ffc-7f4cdb04514c}, !- Saturday Schedule:Day Name
  {fe563938-2dd9-49d4-8ffc-7f4cdb04514c}, !- Holiday Schedule:Day Name
  {6fe76285-d4af-4686-88d1-31515fead5c7}, !- SummerDesignDay Schedule:Day Name
  {9ba6a233-fd5d-4197-81e3-f7541c129732}, !- WinterDesignDay Schedule:Day Name
  {fe563938-2dd9-49d4-8ffc-7f4cdb04514c}, !- CustomDay1 Schedule:Day Name
  {fe563938-2dd9-49d4-8ffc-7f4cdb04514c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e431d6c2-5bd0-483c-97b1-6e65936e9d18}, !- Handle
  GuestRoom314-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {1a16a769-e26b-4a49-be19-731effdd203f}, !- Sunday Schedule:Day Name
  {8149d2a8-7006-482a-a916-ab13d265c6c3}, !- Monday Schedule:Day Name
  {8149d2a8-7006-482a-a916-ab13d265c6c3}, !- Tuesday Schedule:Day Name
  {8149d2a8-7006-482a-a916-ab13d265c6c3}, !- Wednesday Schedule:Day Name
  {8149d2a8-7006-482a-a916-ab13d265c6c3}, !- Thursday Schedule:Day Name
  {8149d2a8-7006-482a-a916-ab13d265c6c3}, !- Friday Schedule:Day Name
  {1a16a769-e26b-4a49-be19-731effdd203f}, !- Saturday Schedule:Day Name
  {1a16a769-e26b-4a49-be19-731effdd203f}, !- Holiday Schedule:Day Name
  {8149d2a8-7006-482a-a916-ab13d265c6c3}, !- SummerDesignDay Schedule:Day Name
  {9ba6a233-fd5d-4197-81e3-f7541c129732}, !- WinterDesignDay Schedule:Day Name
  {1a16a769-e26b-4a49-be19-731effdd203f}, !- CustomDay1 Schedule:Day Name
  {1a16a769-e26b-4a49-be19-731effdd203f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fa7b820d-4c51-441c-b22d-1da8d15b0de6}, !- Handle
  GuestRoom314-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {807f0676-d456-4342-be9f-fe3346e2a885}, !- Sunday Schedule:Day Name
  {a94443e5-8d5a-4862-ba73-59444c47ce1c}, !- Monday Schedule:Day Name
  {a94443e5-8d5a-4862-ba73-59444c47ce1c}, !- Tuesday Schedule:Day Name
  {a94443e5-8d5a-4862-ba73-59444c47ce1c}, !- Wednesday Schedule:Day Name
  {a94443e5-8d5a-4862-ba73-59444c47ce1c}, !- Thursday Schedule:Day Name
  {a94443e5-8d5a-4862-ba73-59444c47ce1c}, !- Friday Schedule:Day Name
  {807f0676-d456-4342-be9f-fe3346e2a885}, !- Saturday Schedule:Day Name
  {807f0676-d456-4342-be9f-fe3346e2a885}, !- Holiday Schedule:Day Name
  {a94443e5-8d5a-4862-ba73-59444c47ce1c}, !- SummerDesignDay Schedule:Day Name
  {9ba6a233-fd5d-4197-81e3-f7541c129732}, !- WinterDesignDay Schedule:Day Name
  {807f0676-d456-4342-be9f-fe3346e2a885}, !- CustomDay1 Schedule:Day Name
  {807f0676-d456-4342-be9f-fe3346e2a885}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5b164975-2ac6-4333-92fa-922a376bc860}, !- Handle
  GuestRoom314-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {2545c468-a385-4ef3-b365-a5be04600a58}, !- Sunday Schedule:Day Name
  {2180136b-408e-4f04-9ab2-ba8561b2089b}, !- Monday Schedule:Day Name
  {2180136b-408e-4f04-9ab2-ba8561b2089b}, !- Tuesday Schedule:Day Name
  {2180136b-408e-4f04-9ab2-ba8561b2089b}, !- Wednesday Schedule:Day Name
  {2180136b-408e-4f04-9ab2-ba8561b2089b}, !- Thursday Schedule:Day Name
  {2180136b-408e-4f04-9ab2-ba8561b2089b}, !- Friday Schedule:Day Name
  {2545c468-a385-4ef3-b365-a5be04600a58}, !- Saturday Schedule:Day Name
  {2545c468-a385-4ef3-b365-a5be04600a58}, !- Holiday Schedule:Day Name
  {2180136b-408e-4f04-9ab2-ba8561b2089b}, !- SummerDesignDay Schedule:Day Name
  {9ba6a233-fd5d-4197-81e3-f7541c129732}, !- WinterDesignDay Schedule:Day Name
  {2545c468-a385-4ef3-b365-a5be04600a58}, !- CustomDay1 Schedule:Day Name
  {2545c468-a385-4ef3-b365-a5be04600a58}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9e5fc893-5412-433b-8b8a-26eaf9d68e2e}, !- Handle
  GuestRoom314-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {c4b60149-53cf-40c0-91bf-17797fdf6b3d}, !- Sunday Schedule:Day Name
  {a15fba9b-9f5b-445e-9682-46b7879d7790}, !- Monday Schedule:Day Name
  {a15fba9b-9f5b-445e-9682-46b7879d7790}, !- Tuesday Schedule:Day Name
  {a15fba9b-9f5b-445e-9682-46b7879d7790}, !- Wednesday Schedule:Day Name
  {a15fba9b-9f5b-445e-9682-46b7879d7790}, !- Thursday Schedule:Day Name
  {a15fba9b-9f5b-445e-9682-46b7879d7790}, !- Friday Schedule:Day Name
  {c4b60149-53cf-40c0-91bf-17797fdf6b3d}, !- Saturday Schedule:Day Name
  {c4b60149-53cf-40c0-91bf-17797fdf6b3d}, !- Holiday Schedule:Day Name
  {a15fba9b-9f5b-445e-9682-46b7879d7790}, !- SummerDesignDay Schedule:Day Name
  {9ba6a233-fd5d-4197-81e3-f7541c129732}, !- WinterDesignDay Schedule:Day Name
  {c4b60149-53cf-40c0-91bf-17797fdf6b3d}, !- CustomDay1 Schedule:Day Name
  {c4b60149-53cf-40c0-91bf-17797fdf6b3d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0136fdfc-9008-40fe-9a1e-96927d7e469d}, !- Handle
  GuestRoom314-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {bd4e6fe8-c7c7-47df-8db9-5f894e60e7c5}, !- Sunday Schedule:Day Name
  {4bfd1ef9-d7de-4ae2-9292-ec97de28df43}, !- Monday Schedule:Day Name
  {4bfd1ef9-d7de-4ae2-9292-ec97de28df43}, !- Tuesday Schedule:Day Name
  {4bfd1ef9-d7de-4ae2-9292-ec97de28df43}, !- Wednesday Schedule:Day Name
  {4bfd1ef9-d7de-4ae2-9292-ec97de28df43}, !- Thursday Schedule:Day Name
  {4bfd1ef9-d7de-4ae2-9292-ec97de28df43}, !- Friday Schedule:Day Name
  {bd4e6fe8-c7c7-47df-8db9-5f894e60e7c5}, !- Saturday Schedule:Day Name
  {bd4e6fe8-c7c7-47df-8db9-5f894e60e7c5}, !- Holiday Schedule:Day Name
  {4bfd1ef9-d7de-4ae2-9292-ec97de28df43}, !- SummerDesignDay Schedule:Day Name
  {9ba6a233-fd5d-4197-81e3-f7541c129732}, !- WinterDesignDay Schedule:Day Name
  {bd4e6fe8-c7c7-47df-8db9-5f894e60e7c5}, !- CustomDay1 Schedule:Day Name
  {bd4e6fe8-c7c7-47df-8db9-5f894e60e7c5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {99f9a63c-284e-45c1-a104-c03aea5a9221}, !- Handle
  GuestRoom314-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {db7cbfff-5f9a-45a4-9cc4-af08b2e4f549}, !- Sunday Schedule:Day Name
  {ee99e41b-5ce8-4d04-a9a0-33a47b47c9d9}, !- Monday Schedule:Day Name
  {ee99e41b-5ce8-4d04-a9a0-33a47b47c9d9}, !- Tuesday Schedule:Day Name
  {ee99e41b-5ce8-4d04-a9a0-33a47b47c9d9}, !- Wednesday Schedule:Day Name
  {ee99e41b-5ce8-4d04-a9a0-33a47b47c9d9}, !- Thursday Schedule:Day Name
  {ee99e41b-5ce8-4d04-a9a0-33a47b47c9d9}, !- Friday Schedule:Day Name
  {db7cbfff-5f9a-45a4-9cc4-af08b2e4f549}, !- Saturday Schedule:Day Name
  {db7cbfff-5f9a-45a4-9cc4-af08b2e4f549}, !- Holiday Schedule:Day Name
  {ee99e41b-5ce8-4d04-a9a0-33a47b47c9d9}, !- SummerDesignDay Schedule:Day Name
  {9ba6a233-fd5d-4197-81e3-f7541c129732}, !- WinterDesignDay Schedule:Day Name
  {db7cbfff-5f9a-45a4-9cc4-af08b2e4f549}, !- CustomDay1 Schedule:Day Name
  {db7cbfff-5f9a-45a4-9cc4-af08b2e4f549}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7f6c138f-1c72-486e-845c-c03fcaf4dc81}, !- Handle
  GuestRoom314-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {77328919-d893-405c-ac89-47f83cdda71d}, !- Sunday Schedule:Day Name
  {a4558d6c-1210-4864-ad24-ac5486a56e6c}, !- Monday Schedule:Day Name
  {a4558d6c-1210-4864-ad24-ac5486a56e6c}, !- Tuesday Schedule:Day Name
  {a4558d6c-1210-4864-ad24-ac5486a56e6c}, !- Wednesday Schedule:Day Name
  {a4558d6c-1210-4864-ad24-ac5486a56e6c}, !- Thursday Schedule:Day Name
  {a4558d6c-1210-4864-ad24-ac5486a56e6c}, !- Friday Schedule:Day Name
  {77328919-d893-405c-ac89-47f83cdda71d}, !- Saturday Schedule:Day Name
  {77328919-d893-405c-ac89-47f83cdda71d}, !- Holiday Schedule:Day Name
  {a4558d6c-1210-4864-ad24-ac5486a56e6c}, !- SummerDesignDay Schedule:Day Name
  {9ba6a233-fd5d-4197-81e3-f7541c129732}, !- WinterDesignDay Schedule:Day Name
  {77328919-d893-405c-ac89-47f83cdda71d}, !- CustomDay1 Schedule:Day Name
  {77328919-d893-405c-ac89-47f83cdda71d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b5824cb8-a1cf-4e80-8d39-34eaab267ca2}, !- Handle
  GuestRoom314-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {efa3f412-aa7f-4d84-8ba4-82266b637dad}, !- Sunday Schedule:Day Name
  {ef58aab6-bb1e-4e9e-94f5-def68606f0f1}, !- Monday Schedule:Day Name
  {ef58aab6-bb1e-4e9e-94f5-def68606f0f1}, !- Tuesday Schedule:Day Name
  {ef58aab6-bb1e-4e9e-94f5-def68606f0f1}, !- Wednesday Schedule:Day Name
  {ef58aab6-bb1e-4e9e-94f5-def68606f0f1}, !- Thursday Schedule:Day Name
  {ef58aab6-bb1e-4e9e-94f5-def68606f0f1}, !- Friday Schedule:Day Name
  {efa3f412-aa7f-4d84-8ba4-82266b637dad}, !- Saturday Schedule:Day Name
  {efa3f412-aa7f-4d84-8ba4-82266b637dad}, !- Holiday Schedule:Day Name
  {ef58aab6-bb1e-4e9e-94f5-def68606f0f1}, !- SummerDesignDay Schedule:Day Name
  {9ba6a233-fd5d-4197-81e3-f7541c129732}, !- WinterDesignDay Schedule:Day Name
  {efa3f412-aa7f-4d84-8ba4-82266b637dad}, !- CustomDay1 Schedule:Day Name
  {efa3f412-aa7f-4d84-8ba4-82266b637dad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cc49b2c7-a400-41dd-863e-deda3a726c81}, !- Handle
  GuestRoom315_318-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {1adffd87-a3e0-4aac-bdbc-b2b6e4520556}, !- Sunday Schedule:Day Name
  {72322c38-005c-4af0-85aa-d1ddcc2ac661}, !- Monday Schedule:Day Name
  {72322c38-005c-4af0-85aa-d1ddcc2ac661}, !- Tuesday Schedule:Day Name
  {72322c38-005c-4af0-85aa-d1ddcc2ac661}, !- Wednesday Schedule:Day Name
  {72322c38-005c-4af0-85aa-d1ddcc2ac661}, !- Thursday Schedule:Day Name
  {72322c38-005c-4af0-85aa-d1ddcc2ac661}, !- Friday Schedule:Day Name
  {1adffd87-a3e0-4aac-bdbc-b2b6e4520556}, !- Saturday Schedule:Day Name
  {1adffd87-a3e0-4aac-bdbc-b2b6e4520556}, !- Holiday Schedule:Day Name
  {72322c38-005c-4af0-85aa-d1ddcc2ac661}, !- SummerDesignDay Schedule:Day Name
  {df285366-f49d-4128-8b4d-f7fbb7789f75}, !- WinterDesignDay Schedule:Day Name
  {1adffd87-a3e0-4aac-bdbc-b2b6e4520556}, !- CustomDay1 Schedule:Day Name
  {1adffd87-a3e0-4aac-bdbc-b2b6e4520556}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c231fdb1-d8c7-46d3-bacc-234fcb90ce81}, !- Handle
  GuestRoom315_318-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {1a083ba8-e5ea-4562-ab6a-82dda81a2de0}, !- Sunday Schedule:Day Name
  {57c5bc12-9ae2-4774-b674-a153666b0b50}, !- Monday Schedule:Day Name
  {57c5bc12-9ae2-4774-b674-a153666b0b50}, !- Tuesday Schedule:Day Name
  {57c5bc12-9ae2-4774-b674-a153666b0b50}, !- Wednesday Schedule:Day Name
  {57c5bc12-9ae2-4774-b674-a153666b0b50}, !- Thursday Schedule:Day Name
  {57c5bc12-9ae2-4774-b674-a153666b0b50}, !- Friday Schedule:Day Name
  {1a083ba8-e5ea-4562-ab6a-82dda81a2de0}, !- Saturday Schedule:Day Name
  {1a083ba8-e5ea-4562-ab6a-82dda81a2de0}, !- Holiday Schedule:Day Name
  {57c5bc12-9ae2-4774-b674-a153666b0b50}, !- SummerDesignDay Schedule:Day Name
  {df285366-f49d-4128-8b4d-f7fbb7789f75}, !- WinterDesignDay Schedule:Day Name
  {1a083ba8-e5ea-4562-ab6a-82dda81a2de0}, !- CustomDay1 Schedule:Day Name
  {1a083ba8-e5ea-4562-ab6a-82dda81a2de0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {53e1990e-37c4-43aa-82e5-348bb267e291}, !- Handle
  GuestRoom315_318-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {f3477061-9054-4a3f-bfff-9465ffde3c65}, !- Sunday Schedule:Day Name
  {fce0c0c2-7faa-42fd-a6ac-8b169dc2dc0e}, !- Monday Schedule:Day Name
  {fce0c0c2-7faa-42fd-a6ac-8b169dc2dc0e}, !- Tuesday Schedule:Day Name
  {fce0c0c2-7faa-42fd-a6ac-8b169dc2dc0e}, !- Wednesday Schedule:Day Name
  {fce0c0c2-7faa-42fd-a6ac-8b169dc2dc0e}, !- Thursday Schedule:Day Name
  {fce0c0c2-7faa-42fd-a6ac-8b169dc2dc0e}, !- Friday Schedule:Day Name
  {f3477061-9054-4a3f-bfff-9465ffde3c65}, !- Saturday Schedule:Day Name
  {f3477061-9054-4a3f-bfff-9465ffde3c65}, !- Holiday Schedule:Day Name
  {fce0c0c2-7faa-42fd-a6ac-8b169dc2dc0e}, !- SummerDesignDay Schedule:Day Name
  {df285366-f49d-4128-8b4d-f7fbb7789f75}, !- WinterDesignDay Schedule:Day Name
  {f3477061-9054-4a3f-bfff-9465ffde3c65}, !- CustomDay1 Schedule:Day Name
  {f3477061-9054-4a3f-bfff-9465ffde3c65}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bac34d1f-1bdc-4ab2-baba-8fce676ba7e2}, !- Handle
  GuestRoom315_318-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {56b618e2-0199-41a8-9043-40a3de9b4d42}, !- Sunday Schedule:Day Name
  {4d7b3e07-a72b-41a9-a409-5d2aeeca8a05}, !- Monday Schedule:Day Name
  {4d7b3e07-a72b-41a9-a409-5d2aeeca8a05}, !- Tuesday Schedule:Day Name
  {4d7b3e07-a72b-41a9-a409-5d2aeeca8a05}, !- Wednesday Schedule:Day Name
  {4d7b3e07-a72b-41a9-a409-5d2aeeca8a05}, !- Thursday Schedule:Day Name
  {4d7b3e07-a72b-41a9-a409-5d2aeeca8a05}, !- Friday Schedule:Day Name
  {56b618e2-0199-41a8-9043-40a3de9b4d42}, !- Saturday Schedule:Day Name
  {56b618e2-0199-41a8-9043-40a3de9b4d42}, !- Holiday Schedule:Day Name
  {4d7b3e07-a72b-41a9-a409-5d2aeeca8a05}, !- SummerDesignDay Schedule:Day Name
  {df285366-f49d-4128-8b4d-f7fbb7789f75}, !- WinterDesignDay Schedule:Day Name
  {56b618e2-0199-41a8-9043-40a3de9b4d42}, !- CustomDay1 Schedule:Day Name
  {56b618e2-0199-41a8-9043-40a3de9b4d42}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {74c8f2ff-0f38-47eb-ab21-ae4cfe37a393}, !- Handle
  GuestRoom315_318-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {2b5181f1-8218-4695-88a3-d88688449499}, !- Sunday Schedule:Day Name
  {2e8264f1-35d2-430b-bfae-d8b5674f908a}, !- Monday Schedule:Day Name
  {2e8264f1-35d2-430b-bfae-d8b5674f908a}, !- Tuesday Schedule:Day Name
  {2e8264f1-35d2-430b-bfae-d8b5674f908a}, !- Wednesday Schedule:Day Name
  {2e8264f1-35d2-430b-bfae-d8b5674f908a}, !- Thursday Schedule:Day Name
  {2e8264f1-35d2-430b-bfae-d8b5674f908a}, !- Friday Schedule:Day Name
  {2b5181f1-8218-4695-88a3-d88688449499}, !- Saturday Schedule:Day Name
  {2b5181f1-8218-4695-88a3-d88688449499}, !- Holiday Schedule:Day Name
  {2e8264f1-35d2-430b-bfae-d8b5674f908a}, !- SummerDesignDay Schedule:Day Name
  {df285366-f49d-4128-8b4d-f7fbb7789f75}, !- WinterDesignDay Schedule:Day Name
  {2b5181f1-8218-4695-88a3-d88688449499}, !- CustomDay1 Schedule:Day Name
  {2b5181f1-8218-4695-88a3-d88688449499}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {118b3b1e-24c4-413a-b76e-81002d94b9d9}, !- Handle
  GuestRoom315_318-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {b1a5d299-5c92-4a71-8a0d-b83e69fc7e35}, !- Sunday Schedule:Day Name
  {d1edd114-f413-4762-bcab-a11c74bf6f68}, !- Monday Schedule:Day Name
  {d1edd114-f413-4762-bcab-a11c74bf6f68}, !- Tuesday Schedule:Day Name
  {d1edd114-f413-4762-bcab-a11c74bf6f68}, !- Wednesday Schedule:Day Name
  {d1edd114-f413-4762-bcab-a11c74bf6f68}, !- Thursday Schedule:Day Name
  {d1edd114-f413-4762-bcab-a11c74bf6f68}, !- Friday Schedule:Day Name
  {b1a5d299-5c92-4a71-8a0d-b83e69fc7e35}, !- Saturday Schedule:Day Name
  {b1a5d299-5c92-4a71-8a0d-b83e69fc7e35}, !- Holiday Schedule:Day Name
  {d1edd114-f413-4762-bcab-a11c74bf6f68}, !- SummerDesignDay Schedule:Day Name
  {df285366-f49d-4128-8b4d-f7fbb7789f75}, !- WinterDesignDay Schedule:Day Name
  {b1a5d299-5c92-4a71-8a0d-b83e69fc7e35}, !- CustomDay1 Schedule:Day Name
  {b1a5d299-5c92-4a71-8a0d-b83e69fc7e35}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ac7f6648-020b-4db3-9542-f7f8b5e3e81c}, !- Handle
  GuestRoom315_318-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {b2229aef-58b4-4651-92ab-d578d359705b}, !- Sunday Schedule:Day Name
  {8800ceef-01c0-4a06-b0c7-136e874738d7}, !- Monday Schedule:Day Name
  {8800ceef-01c0-4a06-b0c7-136e874738d7}, !- Tuesday Schedule:Day Name
  {8800ceef-01c0-4a06-b0c7-136e874738d7}, !- Wednesday Schedule:Day Name
  {8800ceef-01c0-4a06-b0c7-136e874738d7}, !- Thursday Schedule:Day Name
  {8800ceef-01c0-4a06-b0c7-136e874738d7}, !- Friday Schedule:Day Name
  {b2229aef-58b4-4651-92ab-d578d359705b}, !- Saturday Schedule:Day Name
  {b2229aef-58b4-4651-92ab-d578d359705b}, !- Holiday Schedule:Day Name
  {8800ceef-01c0-4a06-b0c7-136e874738d7}, !- SummerDesignDay Schedule:Day Name
  {df285366-f49d-4128-8b4d-f7fbb7789f75}, !- WinterDesignDay Schedule:Day Name
  {b2229aef-58b4-4651-92ab-d578d359705b}, !- CustomDay1 Schedule:Day Name
  {b2229aef-58b4-4651-92ab-d578d359705b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {406ec003-5192-4005-93bf-f14c966609b9}, !- Handle
  GuestRoom315_318-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {9a3c4989-e26e-45a6-8224-b422f5b44262}, !- Sunday Schedule:Day Name
  {4e981c9d-ab97-486f-b1b8-6a23f3e8a0b1}, !- Monday Schedule:Day Name
  {4e981c9d-ab97-486f-b1b8-6a23f3e8a0b1}, !- Tuesday Schedule:Day Name
  {4e981c9d-ab97-486f-b1b8-6a23f3e8a0b1}, !- Wednesday Schedule:Day Name
  {4e981c9d-ab97-486f-b1b8-6a23f3e8a0b1}, !- Thursday Schedule:Day Name
  {4e981c9d-ab97-486f-b1b8-6a23f3e8a0b1}, !- Friday Schedule:Day Name
  {9a3c4989-e26e-45a6-8224-b422f5b44262}, !- Saturday Schedule:Day Name
  {9a3c4989-e26e-45a6-8224-b422f5b44262}, !- Holiday Schedule:Day Name
  {4e981c9d-ab97-486f-b1b8-6a23f3e8a0b1}, !- SummerDesignDay Schedule:Day Name
  {df285366-f49d-4128-8b4d-f7fbb7789f75}, !- WinterDesignDay Schedule:Day Name
  {9a3c4989-e26e-45a6-8224-b422f5b44262}, !- CustomDay1 Schedule:Day Name
  {9a3c4989-e26e-45a6-8224-b422f5b44262}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {691babc3-90fb-4f53-a1b0-e610ecbda16c}, !- Handle
  GuestRoom315_318-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {b21ea18e-e129-4b3e-b5da-e8246763f5b7}, !- Sunday Schedule:Day Name
  {807ef816-d5db-4fc3-a69c-1ea8680b1cf8}, !- Monday Schedule:Day Name
  {807ef816-d5db-4fc3-a69c-1ea8680b1cf8}, !- Tuesday Schedule:Day Name
  {807ef816-d5db-4fc3-a69c-1ea8680b1cf8}, !- Wednesday Schedule:Day Name
  {807ef816-d5db-4fc3-a69c-1ea8680b1cf8}, !- Thursday Schedule:Day Name
  {807ef816-d5db-4fc3-a69c-1ea8680b1cf8}, !- Friday Schedule:Day Name
  {b21ea18e-e129-4b3e-b5da-e8246763f5b7}, !- Saturday Schedule:Day Name
  {b21ea18e-e129-4b3e-b5da-e8246763f5b7}, !- Holiday Schedule:Day Name
  {807ef816-d5db-4fc3-a69c-1ea8680b1cf8}, !- SummerDesignDay Schedule:Day Name
  {df285366-f49d-4128-8b4d-f7fbb7789f75}, !- WinterDesignDay Schedule:Day Name
  {b21ea18e-e129-4b3e-b5da-e8246763f5b7}, !- CustomDay1 Schedule:Day Name
  {b21ea18e-e129-4b3e-b5da-e8246763f5b7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {603cba11-c291-441e-bd64-12efda9f88bb}, !- Handle
  GuestRoom315_318-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {16bee6b9-dcac-42ec-9bae-e715c05002b4}, !- Sunday Schedule:Day Name
  {cd8fc758-c34f-4e58-9df8-e97f2bd4c8c2}, !- Monday Schedule:Day Name
  {cd8fc758-c34f-4e58-9df8-e97f2bd4c8c2}, !- Tuesday Schedule:Day Name
  {cd8fc758-c34f-4e58-9df8-e97f2bd4c8c2}, !- Wednesday Schedule:Day Name
  {cd8fc758-c34f-4e58-9df8-e97f2bd4c8c2}, !- Thursday Schedule:Day Name
  {cd8fc758-c34f-4e58-9df8-e97f2bd4c8c2}, !- Friday Schedule:Day Name
  {16bee6b9-dcac-42ec-9bae-e715c05002b4}, !- Saturday Schedule:Day Name
  {16bee6b9-dcac-42ec-9bae-e715c05002b4}, !- Holiday Schedule:Day Name
  {cd8fc758-c34f-4e58-9df8-e97f2bd4c8c2}, !- SummerDesignDay Schedule:Day Name
  {df285366-f49d-4128-8b4d-f7fbb7789f75}, !- WinterDesignDay Schedule:Day Name
  {16bee6b9-dcac-42ec-9bae-e715c05002b4}, !- CustomDay1 Schedule:Day Name
  {16bee6b9-dcac-42ec-9bae-e715c05002b4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {115f4b61-3597-4724-b37b-46896f0808c0}, !- Handle
  GuestRoom315_318-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {52ac9ce8-d2ac-44bc-872c-f65c08c2743b}, !- Sunday Schedule:Day Name
  {818ae62d-694b-4541-98e9-e4d75c708d12}, !- Monday Schedule:Day Name
  {818ae62d-694b-4541-98e9-e4d75c708d12}, !- Tuesday Schedule:Day Name
  {818ae62d-694b-4541-98e9-e4d75c708d12}, !- Wednesday Schedule:Day Name
  {818ae62d-694b-4541-98e9-e4d75c708d12}, !- Thursday Schedule:Day Name
  {818ae62d-694b-4541-98e9-e4d75c708d12}, !- Friday Schedule:Day Name
  {52ac9ce8-d2ac-44bc-872c-f65c08c2743b}, !- Saturday Schedule:Day Name
  {52ac9ce8-d2ac-44bc-872c-f65c08c2743b}, !- Holiday Schedule:Day Name
  {818ae62d-694b-4541-98e9-e4d75c708d12}, !- SummerDesignDay Schedule:Day Name
  {df285366-f49d-4128-8b4d-f7fbb7789f75}, !- WinterDesignDay Schedule:Day Name
  {52ac9ce8-d2ac-44bc-872c-f65c08c2743b}, !- CustomDay1 Schedule:Day Name
  {52ac9ce8-d2ac-44bc-872c-f65c08c2743b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8ed84449-cb0b-4c4d-83a1-ccf947790eb6}, !- Handle
  GuestRoom315_318-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {4e2ffd23-7a96-4813-9d3d-f013c1036aad}, !- Sunday Schedule:Day Name
  {c93fce58-9a9e-4f8b-996d-657c4ddb3701}, !- Monday Schedule:Day Name
  {c93fce58-9a9e-4f8b-996d-657c4ddb3701}, !- Tuesday Schedule:Day Name
  {c93fce58-9a9e-4f8b-996d-657c4ddb3701}, !- Wednesday Schedule:Day Name
  {c93fce58-9a9e-4f8b-996d-657c4ddb3701}, !- Thursday Schedule:Day Name
  {c93fce58-9a9e-4f8b-996d-657c4ddb3701}, !- Friday Schedule:Day Name
  {4e2ffd23-7a96-4813-9d3d-f013c1036aad}, !- Saturday Schedule:Day Name
  {4e2ffd23-7a96-4813-9d3d-f013c1036aad}, !- Holiday Schedule:Day Name
  {c93fce58-9a9e-4f8b-996d-657c4ddb3701}, !- SummerDesignDay Schedule:Day Name
  {df285366-f49d-4128-8b4d-f7fbb7789f75}, !- WinterDesignDay Schedule:Day Name
  {4e2ffd23-7a96-4813-9d3d-f013c1036aad}, !- CustomDay1 Schedule:Day Name
  {4e2ffd23-7a96-4813-9d3d-f013c1036aad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {afa096be-fcf0-4d21-b9ff-a7d28890924a}, !- Handle
  GuestRoom319-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {78b9f304-be0f-468c-ab57-7693f8b54832}, !- Sunday Schedule:Day Name
  {e11e1e86-3cbe-4ad2-aad3-fe7a5dbe909e}, !- Monday Schedule:Day Name
  {e11e1e86-3cbe-4ad2-aad3-fe7a5dbe909e}, !- Tuesday Schedule:Day Name
  {e11e1e86-3cbe-4ad2-aad3-fe7a5dbe909e}, !- Wednesday Schedule:Day Name
  {e11e1e86-3cbe-4ad2-aad3-fe7a5dbe909e}, !- Thursday Schedule:Day Name
  {e11e1e86-3cbe-4ad2-aad3-fe7a5dbe909e}, !- Friday Schedule:Day Name
  {78b9f304-be0f-468c-ab57-7693f8b54832}, !- Saturday Schedule:Day Name
  {78b9f304-be0f-468c-ab57-7693f8b54832}, !- Holiday Schedule:Day Name
  {e11e1e86-3cbe-4ad2-aad3-fe7a5dbe909e}, !- SummerDesignDay Schedule:Day Name
  {72c40ab9-5203-4d74-9d22-f88a31cd57e2}, !- WinterDesignDay Schedule:Day Name
  {78b9f304-be0f-468c-ab57-7693f8b54832}, !- CustomDay1 Schedule:Day Name
  {78b9f304-be0f-468c-ab57-7693f8b54832}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a215bb8c-68b0-4f5f-92ba-80d2a1d3ac28}, !- Handle
  GuestRoom319-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {2b92dde4-ea95-41ce-9f5a-0b65b34edbd0}, !- Sunday Schedule:Day Name
  {7b8ee97d-1e80-4097-8a85-853debf25e1d}, !- Monday Schedule:Day Name
  {7b8ee97d-1e80-4097-8a85-853debf25e1d}, !- Tuesday Schedule:Day Name
  {7b8ee97d-1e80-4097-8a85-853debf25e1d}, !- Wednesday Schedule:Day Name
  {7b8ee97d-1e80-4097-8a85-853debf25e1d}, !- Thursday Schedule:Day Name
  {7b8ee97d-1e80-4097-8a85-853debf25e1d}, !- Friday Schedule:Day Name
  {2b92dde4-ea95-41ce-9f5a-0b65b34edbd0}, !- Saturday Schedule:Day Name
  {2b92dde4-ea95-41ce-9f5a-0b65b34edbd0}, !- Holiday Schedule:Day Name
  {7b8ee97d-1e80-4097-8a85-853debf25e1d}, !- SummerDesignDay Schedule:Day Name
  {72c40ab9-5203-4d74-9d22-f88a31cd57e2}, !- WinterDesignDay Schedule:Day Name
  {2b92dde4-ea95-41ce-9f5a-0b65b34edbd0}, !- CustomDay1 Schedule:Day Name
  {2b92dde4-ea95-41ce-9f5a-0b65b34edbd0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d073e511-bebf-4ec2-af38-669b03686c1d}, !- Handle
  GuestRoom319-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {2aa1a655-955b-4e46-ad2d-f771700d8b11}, !- Sunday Schedule:Day Name
  {5c85e525-34ec-4d2e-acc5-2b591b405d95}, !- Monday Schedule:Day Name
  {5c85e525-34ec-4d2e-acc5-2b591b405d95}, !- Tuesday Schedule:Day Name
  {5c85e525-34ec-4d2e-acc5-2b591b405d95}, !- Wednesday Schedule:Day Name
  {5c85e525-34ec-4d2e-acc5-2b591b405d95}, !- Thursday Schedule:Day Name
  {5c85e525-34ec-4d2e-acc5-2b591b405d95}, !- Friday Schedule:Day Name
  {2aa1a655-955b-4e46-ad2d-f771700d8b11}, !- Saturday Schedule:Day Name
  {2aa1a655-955b-4e46-ad2d-f771700d8b11}, !- Holiday Schedule:Day Name
  {5c85e525-34ec-4d2e-acc5-2b591b405d95}, !- SummerDesignDay Schedule:Day Name
  {72c40ab9-5203-4d74-9d22-f88a31cd57e2}, !- WinterDesignDay Schedule:Day Name
  {2aa1a655-955b-4e46-ad2d-f771700d8b11}, !- CustomDay1 Schedule:Day Name
  {2aa1a655-955b-4e46-ad2d-f771700d8b11}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {885da762-b292-41a9-9664-35400e91d534}, !- Handle
  GuestRoom319-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {41b2256e-aaaa-4751-b4ba-503e4bc7b860}, !- Sunday Schedule:Day Name
  {6642bbc4-613c-4643-94a2-be487685a018}, !- Monday Schedule:Day Name
  {6642bbc4-613c-4643-94a2-be487685a018}, !- Tuesday Schedule:Day Name
  {6642bbc4-613c-4643-94a2-be487685a018}, !- Wednesday Schedule:Day Name
  {6642bbc4-613c-4643-94a2-be487685a018}, !- Thursday Schedule:Day Name
  {6642bbc4-613c-4643-94a2-be487685a018}, !- Friday Schedule:Day Name
  {41b2256e-aaaa-4751-b4ba-503e4bc7b860}, !- Saturday Schedule:Day Name
  {41b2256e-aaaa-4751-b4ba-503e4bc7b860}, !- Holiday Schedule:Day Name
  {6642bbc4-613c-4643-94a2-be487685a018}, !- SummerDesignDay Schedule:Day Name
  {72c40ab9-5203-4d74-9d22-f88a31cd57e2}, !- WinterDesignDay Schedule:Day Name
  {41b2256e-aaaa-4751-b4ba-503e4bc7b860}, !- CustomDay1 Schedule:Day Name
  {41b2256e-aaaa-4751-b4ba-503e4bc7b860}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1989068a-a7e1-47e3-b5c2-b321600327ae}, !- Handle
  GuestRoom319-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {2007f9c7-7c90-46c0-b241-f50f36d4992a}, !- Sunday Schedule:Day Name
  {20fd7521-7e66-4c50-8bba-7149a732e2d3}, !- Monday Schedule:Day Name
  {20fd7521-7e66-4c50-8bba-7149a732e2d3}, !- Tuesday Schedule:Day Name
  {20fd7521-7e66-4c50-8bba-7149a732e2d3}, !- Wednesday Schedule:Day Name
  {20fd7521-7e66-4c50-8bba-7149a732e2d3}, !- Thursday Schedule:Day Name
  {20fd7521-7e66-4c50-8bba-7149a732e2d3}, !- Friday Schedule:Day Name
  {2007f9c7-7c90-46c0-b241-f50f36d4992a}, !- Saturday Schedule:Day Name
  {2007f9c7-7c90-46c0-b241-f50f36d4992a}, !- Holiday Schedule:Day Name
  {20fd7521-7e66-4c50-8bba-7149a732e2d3}, !- SummerDesignDay Schedule:Day Name
  {72c40ab9-5203-4d74-9d22-f88a31cd57e2}, !- WinterDesignDay Schedule:Day Name
  {2007f9c7-7c90-46c0-b241-f50f36d4992a}, !- CustomDay1 Schedule:Day Name
  {2007f9c7-7c90-46c0-b241-f50f36d4992a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5b4e919a-c509-4276-948c-c7eb124524c8}, !- Handle
  GuestRoom319-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {91c6d38b-c171-4f36-af56-b16dfa36a5a5}, !- Sunday Schedule:Day Name
  {63ccf777-68f9-4f2b-a9f0-1a8729977cf1}, !- Monday Schedule:Day Name
  {63ccf777-68f9-4f2b-a9f0-1a8729977cf1}, !- Tuesday Schedule:Day Name
  {63ccf777-68f9-4f2b-a9f0-1a8729977cf1}, !- Wednesday Schedule:Day Name
  {63ccf777-68f9-4f2b-a9f0-1a8729977cf1}, !- Thursday Schedule:Day Name
  {63ccf777-68f9-4f2b-a9f0-1a8729977cf1}, !- Friday Schedule:Day Name
  {91c6d38b-c171-4f36-af56-b16dfa36a5a5}, !- Saturday Schedule:Day Name
  {91c6d38b-c171-4f36-af56-b16dfa36a5a5}, !- Holiday Schedule:Day Name
  {63ccf777-68f9-4f2b-a9f0-1a8729977cf1}, !- SummerDesignDay Schedule:Day Name
  {72c40ab9-5203-4d74-9d22-f88a31cd57e2}, !- WinterDesignDay Schedule:Day Name
  {91c6d38b-c171-4f36-af56-b16dfa36a5a5}, !- CustomDay1 Schedule:Day Name
  {91c6d38b-c171-4f36-af56-b16dfa36a5a5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {81c0dbd2-764d-4a35-ad10-6e3cd218fb15}, !- Handle
  GuestRoom319-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {d854ff87-1183-4247-9ba0-5b479d16d5d6}, !- Sunday Schedule:Day Name
  {c6bdf196-bdd9-43e4-abce-9a7d5e760d4d}, !- Monday Schedule:Day Name
  {c6bdf196-bdd9-43e4-abce-9a7d5e760d4d}, !- Tuesday Schedule:Day Name
  {c6bdf196-bdd9-43e4-abce-9a7d5e760d4d}, !- Wednesday Schedule:Day Name
  {c6bdf196-bdd9-43e4-abce-9a7d5e760d4d}, !- Thursday Schedule:Day Name
  {c6bdf196-bdd9-43e4-abce-9a7d5e760d4d}, !- Friday Schedule:Day Name
  {d854ff87-1183-4247-9ba0-5b479d16d5d6}, !- Saturday Schedule:Day Name
  {d854ff87-1183-4247-9ba0-5b479d16d5d6}, !- Holiday Schedule:Day Name
  {c6bdf196-bdd9-43e4-abce-9a7d5e760d4d}, !- SummerDesignDay Schedule:Day Name
  {72c40ab9-5203-4d74-9d22-f88a31cd57e2}, !- WinterDesignDay Schedule:Day Name
  {d854ff87-1183-4247-9ba0-5b479d16d5d6}, !- CustomDay1 Schedule:Day Name
  {d854ff87-1183-4247-9ba0-5b479d16d5d6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9654b1e2-3493-4d48-bf43-9add0eb5db6d}, !- Handle
  GuestRoom319-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {d30f37be-29f0-41b0-89a1-abb1db4fca84}, !- Sunday Schedule:Day Name
  {7478e207-bebf-4791-9b17-6137f44be4f4}, !- Monday Schedule:Day Name
  {7478e207-bebf-4791-9b17-6137f44be4f4}, !- Tuesday Schedule:Day Name
  {7478e207-bebf-4791-9b17-6137f44be4f4}, !- Wednesday Schedule:Day Name
  {7478e207-bebf-4791-9b17-6137f44be4f4}, !- Thursday Schedule:Day Name
  {7478e207-bebf-4791-9b17-6137f44be4f4}, !- Friday Schedule:Day Name
  {d30f37be-29f0-41b0-89a1-abb1db4fca84}, !- Saturday Schedule:Day Name
  {d30f37be-29f0-41b0-89a1-abb1db4fca84}, !- Holiday Schedule:Day Name
  {7478e207-bebf-4791-9b17-6137f44be4f4}, !- SummerDesignDay Schedule:Day Name
  {72c40ab9-5203-4d74-9d22-f88a31cd57e2}, !- WinterDesignDay Schedule:Day Name
  {d30f37be-29f0-41b0-89a1-abb1db4fca84}, !- CustomDay1 Schedule:Day Name
  {d30f37be-29f0-41b0-89a1-abb1db4fca84}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {986e3245-5506-493f-8cb0-a2d91961ef22}, !- Handle
  GuestRoom319-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {11a26ee4-d22e-4386-98a4-b00ec233b2a2}, !- Sunday Schedule:Day Name
  {65e427bf-266a-455e-8a49-ab7fb1b5f97d}, !- Monday Schedule:Day Name
  {65e427bf-266a-455e-8a49-ab7fb1b5f97d}, !- Tuesday Schedule:Day Name
  {65e427bf-266a-455e-8a49-ab7fb1b5f97d}, !- Wednesday Schedule:Day Name
  {65e427bf-266a-455e-8a49-ab7fb1b5f97d}, !- Thursday Schedule:Day Name
  {65e427bf-266a-455e-8a49-ab7fb1b5f97d}, !- Friday Schedule:Day Name
  {11a26ee4-d22e-4386-98a4-b00ec233b2a2}, !- Saturday Schedule:Day Name
  {11a26ee4-d22e-4386-98a4-b00ec233b2a2}, !- Holiday Schedule:Day Name
  {65e427bf-266a-455e-8a49-ab7fb1b5f97d}, !- SummerDesignDay Schedule:Day Name
  {72c40ab9-5203-4d74-9d22-f88a31cd57e2}, !- WinterDesignDay Schedule:Day Name
  {11a26ee4-d22e-4386-98a4-b00ec233b2a2}, !- CustomDay1 Schedule:Day Name
  {11a26ee4-d22e-4386-98a4-b00ec233b2a2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3511024e-c507-4866-8c44-97ff79346ce0}, !- Handle
  GuestRoom319-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {5989cac5-ac4e-42f2-8402-14586a209ee3}, !- Sunday Schedule:Day Name
  {55f8623a-0681-4d56-8a90-3fa4b31c5935}, !- Monday Schedule:Day Name
  {55f8623a-0681-4d56-8a90-3fa4b31c5935}, !- Tuesday Schedule:Day Name
  {55f8623a-0681-4d56-8a90-3fa4b31c5935}, !- Wednesday Schedule:Day Name
  {55f8623a-0681-4d56-8a90-3fa4b31c5935}, !- Thursday Schedule:Day Name
  {55f8623a-0681-4d56-8a90-3fa4b31c5935}, !- Friday Schedule:Day Name
  {5989cac5-ac4e-42f2-8402-14586a209ee3}, !- Saturday Schedule:Day Name
  {5989cac5-ac4e-42f2-8402-14586a209ee3}, !- Holiday Schedule:Day Name
  {55f8623a-0681-4d56-8a90-3fa4b31c5935}, !- SummerDesignDay Schedule:Day Name
  {72c40ab9-5203-4d74-9d22-f88a31cd57e2}, !- WinterDesignDay Schedule:Day Name
  {5989cac5-ac4e-42f2-8402-14586a209ee3}, !- CustomDay1 Schedule:Day Name
  {5989cac5-ac4e-42f2-8402-14586a209ee3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {91666a7f-c279-45a5-a640-038fc5e6f849}, !- Handle
  GuestRoom319-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {86dc2cce-b73d-46d1-9f73-179dba089c59}, !- Sunday Schedule:Day Name
  {88cd4655-921b-4aec-83f3-60d3c29b1136}, !- Monday Schedule:Day Name
  {88cd4655-921b-4aec-83f3-60d3c29b1136}, !- Tuesday Schedule:Day Name
  {88cd4655-921b-4aec-83f3-60d3c29b1136}, !- Wednesday Schedule:Day Name
  {88cd4655-921b-4aec-83f3-60d3c29b1136}, !- Thursday Schedule:Day Name
  {88cd4655-921b-4aec-83f3-60d3c29b1136}, !- Friday Schedule:Day Name
  {86dc2cce-b73d-46d1-9f73-179dba089c59}, !- Saturday Schedule:Day Name
  {86dc2cce-b73d-46d1-9f73-179dba089c59}, !- Holiday Schedule:Day Name
  {88cd4655-921b-4aec-83f3-60d3c29b1136}, !- SummerDesignDay Schedule:Day Name
  {72c40ab9-5203-4d74-9d22-f88a31cd57e2}, !- WinterDesignDay Schedule:Day Name
  {86dc2cce-b73d-46d1-9f73-179dba089c59}, !- CustomDay1 Schedule:Day Name
  {86dc2cce-b73d-46d1-9f73-179dba089c59}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f7db8423-20f4-4eb6-9b85-98e30909160a}, !- Handle
  GuestRoom319-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {9ebfb3c3-9294-436d-b589-0c97d50eeb88}, !- Sunday Schedule:Day Name
  {df286ccc-ad14-4d66-9cf1-2af91703a895}, !- Monday Schedule:Day Name
  {df286ccc-ad14-4d66-9cf1-2af91703a895}, !- Tuesday Schedule:Day Name
  {df286ccc-ad14-4d66-9cf1-2af91703a895}, !- Wednesday Schedule:Day Name
  {df286ccc-ad14-4d66-9cf1-2af91703a895}, !- Thursday Schedule:Day Name
  {df286ccc-ad14-4d66-9cf1-2af91703a895}, !- Friday Schedule:Day Name
  {9ebfb3c3-9294-436d-b589-0c97d50eeb88}, !- Saturday Schedule:Day Name
  {9ebfb3c3-9294-436d-b589-0c97d50eeb88}, !- Holiday Schedule:Day Name
  {df286ccc-ad14-4d66-9cf1-2af91703a895}, !- SummerDesignDay Schedule:Day Name
  {72c40ab9-5203-4d74-9d22-f88a31cd57e2}, !- WinterDesignDay Schedule:Day Name
  {9ebfb3c3-9294-436d-b589-0c97d50eeb88}, !- CustomDay1 Schedule:Day Name
  {9ebfb3c3-9294-436d-b589-0c97d50eeb88}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {796e76b2-905e-447e-84c8-65d0fa0573e8}, !- Handle
  GuestRoom320_323-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {cd142a0d-9de5-4a2b-8270-5a961cf8e597}, !- Sunday Schedule:Day Name
  {bb84eb90-8150-4cb8-8ebb-47d21c88f62c}, !- Monday Schedule:Day Name
  {bb84eb90-8150-4cb8-8ebb-47d21c88f62c}, !- Tuesday Schedule:Day Name
  {bb84eb90-8150-4cb8-8ebb-47d21c88f62c}, !- Wednesday Schedule:Day Name
  {bb84eb90-8150-4cb8-8ebb-47d21c88f62c}, !- Thursday Schedule:Day Name
  {bb84eb90-8150-4cb8-8ebb-47d21c88f62c}, !- Friday Schedule:Day Name
  {cd142a0d-9de5-4a2b-8270-5a961cf8e597}, !- Saturday Schedule:Day Name
  {cd142a0d-9de5-4a2b-8270-5a961cf8e597}, !- Holiday Schedule:Day Name
  {bb84eb90-8150-4cb8-8ebb-47d21c88f62c}, !- SummerDesignDay Schedule:Day Name
  {89987117-2c91-46c8-a97f-8a76b9345749}, !- WinterDesignDay Schedule:Day Name
  {cd142a0d-9de5-4a2b-8270-5a961cf8e597}, !- CustomDay1 Schedule:Day Name
  {cd142a0d-9de5-4a2b-8270-5a961cf8e597}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {36343f6c-f0a3-49e3-b705-7cac96312f61}, !- Handle
  GuestRoom320_323-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {2b9fcb3d-4e20-4e6b-b3a7-58a951d5f9d1}, !- Sunday Schedule:Day Name
  {2fa59565-a825-4959-8eb1-150cc362c363}, !- Monday Schedule:Day Name
  {2fa59565-a825-4959-8eb1-150cc362c363}, !- Tuesday Schedule:Day Name
  {2fa59565-a825-4959-8eb1-150cc362c363}, !- Wednesday Schedule:Day Name
  {2fa59565-a825-4959-8eb1-150cc362c363}, !- Thursday Schedule:Day Name
  {2fa59565-a825-4959-8eb1-150cc362c363}, !- Friday Schedule:Day Name
  {2b9fcb3d-4e20-4e6b-b3a7-58a951d5f9d1}, !- Saturday Schedule:Day Name
  {2b9fcb3d-4e20-4e6b-b3a7-58a951d5f9d1}, !- Holiday Schedule:Day Name
  {2fa59565-a825-4959-8eb1-150cc362c363}, !- SummerDesignDay Schedule:Day Name
  {89987117-2c91-46c8-a97f-8a76b9345749}, !- WinterDesignDay Schedule:Day Name
  {2b9fcb3d-4e20-4e6b-b3a7-58a951d5f9d1}, !- CustomDay1 Schedule:Day Name
  {2b9fcb3d-4e20-4e6b-b3a7-58a951d5f9d1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3a8a9a88-e5fc-46d4-aa12-c67460cd9a70}, !- Handle
  GuestRoom320_323-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {f4a1eec0-76f2-459b-a844-6a76f64830bb}, !- Sunday Schedule:Day Name
  {0bdc51d5-99d0-44b9-9684-c830229d6b8f}, !- Monday Schedule:Day Name
  {0bdc51d5-99d0-44b9-9684-c830229d6b8f}, !- Tuesday Schedule:Day Name
  {0bdc51d5-99d0-44b9-9684-c830229d6b8f}, !- Wednesday Schedule:Day Name
  {0bdc51d5-99d0-44b9-9684-c830229d6b8f}, !- Thursday Schedule:Day Name
  {0bdc51d5-99d0-44b9-9684-c830229d6b8f}, !- Friday Schedule:Day Name
  {f4a1eec0-76f2-459b-a844-6a76f64830bb}, !- Saturday Schedule:Day Name
  {f4a1eec0-76f2-459b-a844-6a76f64830bb}, !- Holiday Schedule:Day Name
  {0bdc51d5-99d0-44b9-9684-c830229d6b8f}, !- SummerDesignDay Schedule:Day Name
  {89987117-2c91-46c8-a97f-8a76b9345749}, !- WinterDesignDay Schedule:Day Name
  {f4a1eec0-76f2-459b-a844-6a76f64830bb}, !- CustomDay1 Schedule:Day Name
  {f4a1eec0-76f2-459b-a844-6a76f64830bb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6aabdb56-d66f-4b1d-bad0-241074cda7a3}, !- Handle
  GuestRoom320_323-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {e5cce111-61bf-4a84-bced-d0bca8301a94}, !- Sunday Schedule:Day Name
  {2da72df0-e4fe-4068-9746-237bcccc38f1}, !- Monday Schedule:Day Name
  {2da72df0-e4fe-4068-9746-237bcccc38f1}, !- Tuesday Schedule:Day Name
  {2da72df0-e4fe-4068-9746-237bcccc38f1}, !- Wednesday Schedule:Day Name
  {2da72df0-e4fe-4068-9746-237bcccc38f1}, !- Thursday Schedule:Day Name
  {2da72df0-e4fe-4068-9746-237bcccc38f1}, !- Friday Schedule:Day Name
  {e5cce111-61bf-4a84-bced-d0bca8301a94}, !- Saturday Schedule:Day Name
  {e5cce111-61bf-4a84-bced-d0bca8301a94}, !- Holiday Schedule:Day Name
  {2da72df0-e4fe-4068-9746-237bcccc38f1}, !- SummerDesignDay Schedule:Day Name
  {89987117-2c91-46c8-a97f-8a76b9345749}, !- WinterDesignDay Schedule:Day Name
  {e5cce111-61bf-4a84-bced-d0bca8301a94}, !- CustomDay1 Schedule:Day Name
  {e5cce111-61bf-4a84-bced-d0bca8301a94}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {194d8166-1220-477b-ac9f-5aa470f9dd84}, !- Handle
  GuestRoom320_323-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {3387ba26-0a42-4f74-a89f-f3c7cdb9b130}, !- Sunday Schedule:Day Name
  {6ac37403-775f-4475-a2c7-b6dc7c12e3e3}, !- Monday Schedule:Day Name
  {6ac37403-775f-4475-a2c7-b6dc7c12e3e3}, !- Tuesday Schedule:Day Name
  {6ac37403-775f-4475-a2c7-b6dc7c12e3e3}, !- Wednesday Schedule:Day Name
  {6ac37403-775f-4475-a2c7-b6dc7c12e3e3}, !- Thursday Schedule:Day Name
  {6ac37403-775f-4475-a2c7-b6dc7c12e3e3}, !- Friday Schedule:Day Name
  {3387ba26-0a42-4f74-a89f-f3c7cdb9b130}, !- Saturday Schedule:Day Name
  {3387ba26-0a42-4f74-a89f-f3c7cdb9b130}, !- Holiday Schedule:Day Name
  {6ac37403-775f-4475-a2c7-b6dc7c12e3e3}, !- SummerDesignDay Schedule:Day Name
  {89987117-2c91-46c8-a97f-8a76b9345749}, !- WinterDesignDay Schedule:Day Name
  {3387ba26-0a42-4f74-a89f-f3c7cdb9b130}, !- CustomDay1 Schedule:Day Name
  {3387ba26-0a42-4f74-a89f-f3c7cdb9b130}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {21e8a37b-f61b-4969-bd4b-2f33b68b302e}, !- Handle
  GuestRoom320_323-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {3c43c79e-6003-4328-954d-82106f7492ae}, !- Sunday Schedule:Day Name
  {8b06966f-43b6-4a49-a164-2fccb02bbf9f}, !- Monday Schedule:Day Name
  {8b06966f-43b6-4a49-a164-2fccb02bbf9f}, !- Tuesday Schedule:Day Name
  {8b06966f-43b6-4a49-a164-2fccb02bbf9f}, !- Wednesday Schedule:Day Name
  {8b06966f-43b6-4a49-a164-2fccb02bbf9f}, !- Thursday Schedule:Day Name
  {8b06966f-43b6-4a49-a164-2fccb02bbf9f}, !- Friday Schedule:Day Name
  {3c43c79e-6003-4328-954d-82106f7492ae}, !- Saturday Schedule:Day Name
  {3c43c79e-6003-4328-954d-82106f7492ae}, !- Holiday Schedule:Day Name
  {8b06966f-43b6-4a49-a164-2fccb02bbf9f}, !- SummerDesignDay Schedule:Day Name
  {89987117-2c91-46c8-a97f-8a76b9345749}, !- WinterDesignDay Schedule:Day Name
  {3c43c79e-6003-4328-954d-82106f7492ae}, !- CustomDay1 Schedule:Day Name
  {3c43c79e-6003-4328-954d-82106f7492ae}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3dab362a-3b7f-44b8-8597-9369eb313465}, !- Handle
  GuestRoom320_323-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {acf72b91-09df-4266-9a5d-2c358beed0dc}, !- Sunday Schedule:Day Name
  {966442c3-5cdb-4e57-b8d5-ab851066acbf}, !- Monday Schedule:Day Name
  {966442c3-5cdb-4e57-b8d5-ab851066acbf}, !- Tuesday Schedule:Day Name
  {966442c3-5cdb-4e57-b8d5-ab851066acbf}, !- Wednesday Schedule:Day Name
  {966442c3-5cdb-4e57-b8d5-ab851066acbf}, !- Thursday Schedule:Day Name
  {966442c3-5cdb-4e57-b8d5-ab851066acbf}, !- Friday Schedule:Day Name
  {acf72b91-09df-4266-9a5d-2c358beed0dc}, !- Saturday Schedule:Day Name
  {acf72b91-09df-4266-9a5d-2c358beed0dc}, !- Holiday Schedule:Day Name
  {966442c3-5cdb-4e57-b8d5-ab851066acbf}, !- SummerDesignDay Schedule:Day Name
  {89987117-2c91-46c8-a97f-8a76b9345749}, !- WinterDesignDay Schedule:Day Name
  {acf72b91-09df-4266-9a5d-2c358beed0dc}, !- CustomDay1 Schedule:Day Name
  {acf72b91-09df-4266-9a5d-2c358beed0dc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1a95f0fd-e5ed-44d2-b1fc-f827553c6621}, !- Handle
  GuestRoom320_323-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {9141b9fb-7673-45c4-be3e-77a14e6dc385}, !- Sunday Schedule:Day Name
  {710da268-344e-462e-b05a-f262437a5359}, !- Monday Schedule:Day Name
  {710da268-344e-462e-b05a-f262437a5359}, !- Tuesday Schedule:Day Name
  {710da268-344e-462e-b05a-f262437a5359}, !- Wednesday Schedule:Day Name
  {710da268-344e-462e-b05a-f262437a5359}, !- Thursday Schedule:Day Name
  {710da268-344e-462e-b05a-f262437a5359}, !- Friday Schedule:Day Name
  {9141b9fb-7673-45c4-be3e-77a14e6dc385}, !- Saturday Schedule:Day Name
  {9141b9fb-7673-45c4-be3e-77a14e6dc385}, !- Holiday Schedule:Day Name
  {710da268-344e-462e-b05a-f262437a5359}, !- SummerDesignDay Schedule:Day Name
  {89987117-2c91-46c8-a97f-8a76b9345749}, !- WinterDesignDay Schedule:Day Name
  {9141b9fb-7673-45c4-be3e-77a14e6dc385}, !- CustomDay1 Schedule:Day Name
  {9141b9fb-7673-45c4-be3e-77a14e6dc385}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {64f5331b-c00d-4bdf-95dd-dac7638ed4ea}, !- Handle
  GuestRoom320_323-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {286a42b0-90e1-4a7d-b90b-e4603057b7c2}, !- Sunday Schedule:Day Name
  {c66478e9-a6b4-421e-9e0e-a6bad4295f08}, !- Monday Schedule:Day Name
  {c66478e9-a6b4-421e-9e0e-a6bad4295f08}, !- Tuesday Schedule:Day Name
  {c66478e9-a6b4-421e-9e0e-a6bad4295f08}, !- Wednesday Schedule:Day Name
  {c66478e9-a6b4-421e-9e0e-a6bad4295f08}, !- Thursday Schedule:Day Name
  {c66478e9-a6b4-421e-9e0e-a6bad4295f08}, !- Friday Schedule:Day Name
  {286a42b0-90e1-4a7d-b90b-e4603057b7c2}, !- Saturday Schedule:Day Name
  {286a42b0-90e1-4a7d-b90b-e4603057b7c2}, !- Holiday Schedule:Day Name
  {c66478e9-a6b4-421e-9e0e-a6bad4295f08}, !- SummerDesignDay Schedule:Day Name
  {89987117-2c91-46c8-a97f-8a76b9345749}, !- WinterDesignDay Schedule:Day Name
  {286a42b0-90e1-4a7d-b90b-e4603057b7c2}, !- CustomDay1 Schedule:Day Name
  {286a42b0-90e1-4a7d-b90b-e4603057b7c2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9dafd970-399c-4c1c-9e3a-0c0fab0cc41e}, !- Handle
  GuestRoom320_323-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {a7c4ecbf-ceb2-439d-b192-ac735d969231}, !- Sunday Schedule:Day Name
  {5b5bd6f5-81aa-4b10-ab88-a94e9743829c}, !- Monday Schedule:Day Name
  {5b5bd6f5-81aa-4b10-ab88-a94e9743829c}, !- Tuesday Schedule:Day Name
  {5b5bd6f5-81aa-4b10-ab88-a94e9743829c}, !- Wednesday Schedule:Day Name
  {5b5bd6f5-81aa-4b10-ab88-a94e9743829c}, !- Thursday Schedule:Day Name
  {5b5bd6f5-81aa-4b10-ab88-a94e9743829c}, !- Friday Schedule:Day Name
  {a7c4ecbf-ceb2-439d-b192-ac735d969231}, !- Saturday Schedule:Day Name
  {a7c4ecbf-ceb2-439d-b192-ac735d969231}, !- Holiday Schedule:Day Name
  {5b5bd6f5-81aa-4b10-ab88-a94e9743829c}, !- SummerDesignDay Schedule:Day Name
  {89987117-2c91-46c8-a97f-8a76b9345749}, !- WinterDesignDay Schedule:Day Name
  {a7c4ecbf-ceb2-439d-b192-ac735d969231}, !- CustomDay1 Schedule:Day Name
  {a7c4ecbf-ceb2-439d-b192-ac735d969231}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {028af446-732b-4887-8dde-2790fc54711d}, !- Handle
  GuestRoom320_323-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {9a49692c-43c2-4420-942a-45357ed78dc9}, !- Sunday Schedule:Day Name
  {7201a578-de3c-486d-b499-bcdf588d854d}, !- Monday Schedule:Day Name
  {7201a578-de3c-486d-b499-bcdf588d854d}, !- Tuesday Schedule:Day Name
  {7201a578-de3c-486d-b499-bcdf588d854d}, !- Wednesday Schedule:Day Name
  {7201a578-de3c-486d-b499-bcdf588d854d}, !- Thursday Schedule:Day Name
  {7201a578-de3c-486d-b499-bcdf588d854d}, !- Friday Schedule:Day Name
  {9a49692c-43c2-4420-942a-45357ed78dc9}, !- Saturday Schedule:Day Name
  {9a49692c-43c2-4420-942a-45357ed78dc9}, !- Holiday Schedule:Day Name
  {7201a578-de3c-486d-b499-bcdf588d854d}, !- SummerDesignDay Schedule:Day Name
  {89987117-2c91-46c8-a97f-8a76b9345749}, !- WinterDesignDay Schedule:Day Name
  {9a49692c-43c2-4420-942a-45357ed78dc9}, !- CustomDay1 Schedule:Day Name
  {9a49692c-43c2-4420-942a-45357ed78dc9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9ab069fc-adbb-40d9-91ac-f5c3301b15dd}, !- Handle
  GuestRoom320_323-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {dfdd0c3a-1c78-4402-906d-b0cb199775d4}, !- Sunday Schedule:Day Name
  {81e49b13-b778-47f9-b0a2-c10bedda6d61}, !- Monday Schedule:Day Name
  {81e49b13-b778-47f9-b0a2-c10bedda6d61}, !- Tuesday Schedule:Day Name
  {81e49b13-b778-47f9-b0a2-c10bedda6d61}, !- Wednesday Schedule:Day Name
  {81e49b13-b778-47f9-b0a2-c10bedda6d61}, !- Thursday Schedule:Day Name
  {81e49b13-b778-47f9-b0a2-c10bedda6d61}, !- Friday Schedule:Day Name
  {dfdd0c3a-1c78-4402-906d-b0cb199775d4}, !- Saturday Schedule:Day Name
  {dfdd0c3a-1c78-4402-906d-b0cb199775d4}, !- Holiday Schedule:Day Name
  {81e49b13-b778-47f9-b0a2-c10bedda6d61}, !- SummerDesignDay Schedule:Day Name
  {89987117-2c91-46c8-a97f-8a76b9345749}, !- WinterDesignDay Schedule:Day Name
  {dfdd0c3a-1c78-4402-906d-b0cb199775d4}, !- CustomDay1 Schedule:Day Name
  {dfdd0c3a-1c78-4402-906d-b0cb199775d4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f67f4c51-e0d0-4a1b-a441-5269488881ab}, !- Handle
  GuestRoom324-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {ebbac162-33f0-4247-bf2c-51d0ccafc9b7}, !- Sunday Schedule:Day Name
  {a490be25-3641-455d-8365-c85ae76e36b0}, !- Monday Schedule:Day Name
  {a490be25-3641-455d-8365-c85ae76e36b0}, !- Tuesday Schedule:Day Name
  {a490be25-3641-455d-8365-c85ae76e36b0}, !- Wednesday Schedule:Day Name
  {a490be25-3641-455d-8365-c85ae76e36b0}, !- Thursday Schedule:Day Name
  {a490be25-3641-455d-8365-c85ae76e36b0}, !- Friday Schedule:Day Name
  {ebbac162-33f0-4247-bf2c-51d0ccafc9b7}, !- Saturday Schedule:Day Name
  {ebbac162-33f0-4247-bf2c-51d0ccafc9b7}, !- Holiday Schedule:Day Name
  {a490be25-3641-455d-8365-c85ae76e36b0}, !- SummerDesignDay Schedule:Day Name
  {467c5f2a-2642-45fa-93c1-78b4ae4897f8}, !- WinterDesignDay Schedule:Day Name
  {ebbac162-33f0-4247-bf2c-51d0ccafc9b7}, !- CustomDay1 Schedule:Day Name
  {ebbac162-33f0-4247-bf2c-51d0ccafc9b7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f2ed96e1-05d1-4f25-a97a-cd7f9808a293}, !- Handle
  GuestRoom324-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {ffb47355-ad27-467b-88b6-6b6bc66a22ab}, !- Sunday Schedule:Day Name
  {63574ec7-32da-417d-afc8-cb74a4fa985e}, !- Monday Schedule:Day Name
  {63574ec7-32da-417d-afc8-cb74a4fa985e}, !- Tuesday Schedule:Day Name
  {63574ec7-32da-417d-afc8-cb74a4fa985e}, !- Wednesday Schedule:Day Name
  {63574ec7-32da-417d-afc8-cb74a4fa985e}, !- Thursday Schedule:Day Name
  {63574ec7-32da-417d-afc8-cb74a4fa985e}, !- Friday Schedule:Day Name
  {ffb47355-ad27-467b-88b6-6b6bc66a22ab}, !- Saturday Schedule:Day Name
  {ffb47355-ad27-467b-88b6-6b6bc66a22ab}, !- Holiday Schedule:Day Name
  {63574ec7-32da-417d-afc8-cb74a4fa985e}, !- SummerDesignDay Schedule:Day Name
  {467c5f2a-2642-45fa-93c1-78b4ae4897f8}, !- WinterDesignDay Schedule:Day Name
  {ffb47355-ad27-467b-88b6-6b6bc66a22ab}, !- CustomDay1 Schedule:Day Name
  {ffb47355-ad27-467b-88b6-6b6bc66a22ab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8bd6c3a5-bdb3-4710-b228-e48f608d3ddb}, !- Handle
  GuestRoom324-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {3eb3d37e-eab0-4ed8-be43-6801133a5351}, !- Sunday Schedule:Day Name
  {01325dc0-e3eb-41f3-a865-1ab7c802c5f3}, !- Monday Schedule:Day Name
  {01325dc0-e3eb-41f3-a865-1ab7c802c5f3}, !- Tuesday Schedule:Day Name
  {01325dc0-e3eb-41f3-a865-1ab7c802c5f3}, !- Wednesday Schedule:Day Name
  {01325dc0-e3eb-41f3-a865-1ab7c802c5f3}, !- Thursday Schedule:Day Name
  {01325dc0-e3eb-41f3-a865-1ab7c802c5f3}, !- Friday Schedule:Day Name
  {3eb3d37e-eab0-4ed8-be43-6801133a5351}, !- Saturday Schedule:Day Name
  {3eb3d37e-eab0-4ed8-be43-6801133a5351}, !- Holiday Schedule:Day Name
  {01325dc0-e3eb-41f3-a865-1ab7c802c5f3}, !- SummerDesignDay Schedule:Day Name
  {467c5f2a-2642-45fa-93c1-78b4ae4897f8}, !- WinterDesignDay Schedule:Day Name
  {3eb3d37e-eab0-4ed8-be43-6801133a5351}, !- CustomDay1 Schedule:Day Name
  {3eb3d37e-eab0-4ed8-be43-6801133a5351}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2b31c727-db94-40b5-b989-3893df15f713}, !- Handle
  GuestRoom324-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {10ab49e5-0796-4cb1-ae40-f172100533df}, !- Sunday Schedule:Day Name
  {ecea7f27-ba4b-4f0f-8ea5-535df2e8cbeb}, !- Monday Schedule:Day Name
  {ecea7f27-ba4b-4f0f-8ea5-535df2e8cbeb}, !- Tuesday Schedule:Day Name
  {ecea7f27-ba4b-4f0f-8ea5-535df2e8cbeb}, !- Wednesday Schedule:Day Name
  {ecea7f27-ba4b-4f0f-8ea5-535df2e8cbeb}, !- Thursday Schedule:Day Name
  {ecea7f27-ba4b-4f0f-8ea5-535df2e8cbeb}, !- Friday Schedule:Day Name
  {10ab49e5-0796-4cb1-ae40-f172100533df}, !- Saturday Schedule:Day Name
  {10ab49e5-0796-4cb1-ae40-f172100533df}, !- Holiday Schedule:Day Name
  {ecea7f27-ba4b-4f0f-8ea5-535df2e8cbeb}, !- SummerDesignDay Schedule:Day Name
  {467c5f2a-2642-45fa-93c1-78b4ae4897f8}, !- WinterDesignDay Schedule:Day Name
  {10ab49e5-0796-4cb1-ae40-f172100533df}, !- CustomDay1 Schedule:Day Name
  {10ab49e5-0796-4cb1-ae40-f172100533df}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {859c3e77-ad58-4b45-af4f-7c856a0bd0ec}, !- Handle
  GuestRoom324-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {acaf1203-ece7-4fad-adba-fe001e5ed6a1}, !- Sunday Schedule:Day Name
  {9508c9fd-7059-4458-aa3b-dcc4baa32dce}, !- Monday Schedule:Day Name
  {9508c9fd-7059-4458-aa3b-dcc4baa32dce}, !- Tuesday Schedule:Day Name
  {9508c9fd-7059-4458-aa3b-dcc4baa32dce}, !- Wednesday Schedule:Day Name
  {9508c9fd-7059-4458-aa3b-dcc4baa32dce}, !- Thursday Schedule:Day Name
  {9508c9fd-7059-4458-aa3b-dcc4baa32dce}, !- Friday Schedule:Day Name
  {acaf1203-ece7-4fad-adba-fe001e5ed6a1}, !- Saturday Schedule:Day Name
  {acaf1203-ece7-4fad-adba-fe001e5ed6a1}, !- Holiday Schedule:Day Name
  {9508c9fd-7059-4458-aa3b-dcc4baa32dce}, !- SummerDesignDay Schedule:Day Name
  {467c5f2a-2642-45fa-93c1-78b4ae4897f8}, !- WinterDesignDay Schedule:Day Name
  {acaf1203-ece7-4fad-adba-fe001e5ed6a1}, !- CustomDay1 Schedule:Day Name
  {acaf1203-ece7-4fad-adba-fe001e5ed6a1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fb120fa8-c1f9-468a-a2f0-03f1b4e4ea01}, !- Handle
  GuestRoom324-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {6f0fc9bf-d372-4323-8362-eccb9bf9e0aa}, !- Sunday Schedule:Day Name
  {1c5ca81e-0f62-40f9-8912-3b08662e1c22}, !- Monday Schedule:Day Name
  {1c5ca81e-0f62-40f9-8912-3b08662e1c22}, !- Tuesday Schedule:Day Name
  {1c5ca81e-0f62-40f9-8912-3b08662e1c22}, !- Wednesday Schedule:Day Name
  {1c5ca81e-0f62-40f9-8912-3b08662e1c22}, !- Thursday Schedule:Day Name
  {1c5ca81e-0f62-40f9-8912-3b08662e1c22}, !- Friday Schedule:Day Name
  {6f0fc9bf-d372-4323-8362-eccb9bf9e0aa}, !- Saturday Schedule:Day Name
  {6f0fc9bf-d372-4323-8362-eccb9bf9e0aa}, !- Holiday Schedule:Day Name
  {1c5ca81e-0f62-40f9-8912-3b08662e1c22}, !- SummerDesignDay Schedule:Day Name
  {467c5f2a-2642-45fa-93c1-78b4ae4897f8}, !- WinterDesignDay Schedule:Day Name
  {6f0fc9bf-d372-4323-8362-eccb9bf9e0aa}, !- CustomDay1 Schedule:Day Name
  {6f0fc9bf-d372-4323-8362-eccb9bf9e0aa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c5759dd3-b52f-438d-8cf3-13d56b63597c}, !- Handle
  GuestRoom324-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {eeb4112b-7f64-4b27-ba55-c4cd5cbb5f76}, !- Sunday Schedule:Day Name
  {6b865c84-4dbb-425f-a73e-12204a442395}, !- Monday Schedule:Day Name
  {6b865c84-4dbb-425f-a73e-12204a442395}, !- Tuesday Schedule:Day Name
  {6b865c84-4dbb-425f-a73e-12204a442395}, !- Wednesday Schedule:Day Name
  {6b865c84-4dbb-425f-a73e-12204a442395}, !- Thursday Schedule:Day Name
  {6b865c84-4dbb-425f-a73e-12204a442395}, !- Friday Schedule:Day Name
  {eeb4112b-7f64-4b27-ba55-c4cd5cbb5f76}, !- Saturday Schedule:Day Name
  {eeb4112b-7f64-4b27-ba55-c4cd5cbb5f76}, !- Holiday Schedule:Day Name
  {6b865c84-4dbb-425f-a73e-12204a442395}, !- SummerDesignDay Schedule:Day Name
  {467c5f2a-2642-45fa-93c1-78b4ae4897f8}, !- WinterDesignDay Schedule:Day Name
  {eeb4112b-7f64-4b27-ba55-c4cd5cbb5f76}, !- CustomDay1 Schedule:Day Name
  {eeb4112b-7f64-4b27-ba55-c4cd5cbb5f76}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ec1a5ab3-3ddf-467d-8816-4e20f1d9d1bf}, !- Handle
  GuestRoom324-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {f1837a2e-d2a1-4244-90a9-746c97dcc58a}, !- Sunday Schedule:Day Name
  {0ae82c91-b14c-473d-b017-d582dc7dba50}, !- Monday Schedule:Day Name
  {0ae82c91-b14c-473d-b017-d582dc7dba50}, !- Tuesday Schedule:Day Name
  {0ae82c91-b14c-473d-b017-d582dc7dba50}, !- Wednesday Schedule:Day Name
  {0ae82c91-b14c-473d-b017-d582dc7dba50}, !- Thursday Schedule:Day Name
  {0ae82c91-b14c-473d-b017-d582dc7dba50}, !- Friday Schedule:Day Name
  {f1837a2e-d2a1-4244-90a9-746c97dcc58a}, !- Saturday Schedule:Day Name
  {f1837a2e-d2a1-4244-90a9-746c97dcc58a}, !- Holiday Schedule:Day Name
  {0ae82c91-b14c-473d-b017-d582dc7dba50}, !- SummerDesignDay Schedule:Day Name
  {467c5f2a-2642-45fa-93c1-78b4ae4897f8}, !- WinterDesignDay Schedule:Day Name
  {f1837a2e-d2a1-4244-90a9-746c97dcc58a}, !- CustomDay1 Schedule:Day Name
  {f1837a2e-d2a1-4244-90a9-746c97dcc58a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a2f902e0-98c4-4b9b-869e-b2d600c0061b}, !- Handle
  GuestRoom324-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {a5880b58-6ef8-4643-9f94-2f2e65183a1f}, !- Sunday Schedule:Day Name
  {bf2f9543-ebee-458e-a046-9afdf7c8b26b}, !- Monday Schedule:Day Name
  {bf2f9543-ebee-458e-a046-9afdf7c8b26b}, !- Tuesday Schedule:Day Name
  {bf2f9543-ebee-458e-a046-9afdf7c8b26b}, !- Wednesday Schedule:Day Name
  {bf2f9543-ebee-458e-a046-9afdf7c8b26b}, !- Thursday Schedule:Day Name
  {bf2f9543-ebee-458e-a046-9afdf7c8b26b}, !- Friday Schedule:Day Name
  {a5880b58-6ef8-4643-9f94-2f2e65183a1f}, !- Saturday Schedule:Day Name
  {a5880b58-6ef8-4643-9f94-2f2e65183a1f}, !- Holiday Schedule:Day Name
  {bf2f9543-ebee-458e-a046-9afdf7c8b26b}, !- SummerDesignDay Schedule:Day Name
  {467c5f2a-2642-45fa-93c1-78b4ae4897f8}, !- WinterDesignDay Schedule:Day Name
  {a5880b58-6ef8-4643-9f94-2f2e65183a1f}, !- CustomDay1 Schedule:Day Name
  {a5880b58-6ef8-4643-9f94-2f2e65183a1f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3e13707c-4afc-48a3-a2f7-083ee1bb6480}, !- Handle
  GuestRoom324-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {3c93c267-6328-4345-a68a-6831557b48e6}, !- Sunday Schedule:Day Name
  {02994549-3696-45ac-8319-0cd18df71c66}, !- Monday Schedule:Day Name
  {02994549-3696-45ac-8319-0cd18df71c66}, !- Tuesday Schedule:Day Name
  {02994549-3696-45ac-8319-0cd18df71c66}, !- Wednesday Schedule:Day Name
  {02994549-3696-45ac-8319-0cd18df71c66}, !- Thursday Schedule:Day Name
  {02994549-3696-45ac-8319-0cd18df71c66}, !- Friday Schedule:Day Name
  {3c93c267-6328-4345-a68a-6831557b48e6}, !- Saturday Schedule:Day Name
  {3c93c267-6328-4345-a68a-6831557b48e6}, !- Holiday Schedule:Day Name
  {02994549-3696-45ac-8319-0cd18df71c66}, !- SummerDesignDay Schedule:Day Name
  {467c5f2a-2642-45fa-93c1-78b4ae4897f8}, !- WinterDesignDay Schedule:Day Name
  {3c93c267-6328-4345-a68a-6831557b48e6}, !- CustomDay1 Schedule:Day Name
  {3c93c267-6328-4345-a68a-6831557b48e6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {eb815d96-409d-49bc-a182-171315432cfb}, !- Handle
  GuestRoom324-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {45691948-45b6-4116-997b-54f0d463403c}, !- Sunday Schedule:Day Name
  {c2ceb6ad-811f-4c9e-b21a-73d6a195d3b2}, !- Monday Schedule:Day Name
  {c2ceb6ad-811f-4c9e-b21a-73d6a195d3b2}, !- Tuesday Schedule:Day Name
  {c2ceb6ad-811f-4c9e-b21a-73d6a195d3b2}, !- Wednesday Schedule:Day Name
  {c2ceb6ad-811f-4c9e-b21a-73d6a195d3b2}, !- Thursday Schedule:Day Name
  {c2ceb6ad-811f-4c9e-b21a-73d6a195d3b2}, !- Friday Schedule:Day Name
  {45691948-45b6-4116-997b-54f0d463403c}, !- Saturday Schedule:Day Name
  {45691948-45b6-4116-997b-54f0d463403c}, !- Holiday Schedule:Day Name
  {c2ceb6ad-811f-4c9e-b21a-73d6a195d3b2}, !- SummerDesignDay Schedule:Day Name
  {467c5f2a-2642-45fa-93c1-78b4ae4897f8}, !- WinterDesignDay Schedule:Day Name
  {45691948-45b6-4116-997b-54f0d463403c}, !- CustomDay1 Schedule:Day Name
  {45691948-45b6-4116-997b-54f0d463403c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3e090ca4-a057-417d-b9e5-f1713f080b54}, !- Handle
  GuestRoom324-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {6f304b33-f753-4c55-8a8d-161be87df9a7}, !- Sunday Schedule:Day Name
  {ad94981f-4ecd-4a63-93a3-509ade1092ac}, !- Monday Schedule:Day Name
  {ad94981f-4ecd-4a63-93a3-509ade1092ac}, !- Tuesday Schedule:Day Name
  {ad94981f-4ecd-4a63-93a3-509ade1092ac}, !- Wednesday Schedule:Day Name
  {ad94981f-4ecd-4a63-93a3-509ade1092ac}, !- Thursday Schedule:Day Name
  {ad94981f-4ecd-4a63-93a3-509ade1092ac}, !- Friday Schedule:Day Name
  {6f304b33-f753-4c55-8a8d-161be87df9a7}, !- Saturday Schedule:Day Name
  {6f304b33-f753-4c55-8a8d-161be87df9a7}, !- Holiday Schedule:Day Name
  {ad94981f-4ecd-4a63-93a3-509ade1092ac}, !- SummerDesignDay Schedule:Day Name
  {467c5f2a-2642-45fa-93c1-78b4ae4897f8}, !- WinterDesignDay Schedule:Day Name
  {6f304b33-f753-4c55-8a8d-161be87df9a7}, !- CustomDay1 Schedule:Day Name
  {6f304b33-f753-4c55-8a8d-161be87df9a7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e6ef2984-99a4-456e-9972-6767437bca8f}, !- Handle
  GuestRoom401-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {3ad90558-6176-4f5f-8a22-e371d44e54ba}, !- Sunday Schedule:Day Name
  {d120a300-2f70-4231-a87a-73062c598282}, !- Monday Schedule:Day Name
  {d120a300-2f70-4231-a87a-73062c598282}, !- Tuesday Schedule:Day Name
  {d120a300-2f70-4231-a87a-73062c598282}, !- Wednesday Schedule:Day Name
  {d120a300-2f70-4231-a87a-73062c598282}, !- Thursday Schedule:Day Name
  {d120a300-2f70-4231-a87a-73062c598282}, !- Friday Schedule:Day Name
  {3ad90558-6176-4f5f-8a22-e371d44e54ba}, !- Saturday Schedule:Day Name
  {3ad90558-6176-4f5f-8a22-e371d44e54ba}, !- Holiday Schedule:Day Name
  {d120a300-2f70-4231-a87a-73062c598282}, !- SummerDesignDay Schedule:Day Name
  {6de31993-cfd3-4e83-af93-eb60e3e87eff}, !- WinterDesignDay Schedule:Day Name
  {3ad90558-6176-4f5f-8a22-e371d44e54ba}, !- CustomDay1 Schedule:Day Name
  {3ad90558-6176-4f5f-8a22-e371d44e54ba}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d0fcf307-cea1-4bcf-8d81-baf8c8e87e06}, !- Handle
  GuestRoom401-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {8abff6d7-9b08-4eef-8793-5f52f5633857}, !- Sunday Schedule:Day Name
  {e7426e45-9f7c-412a-bd59-46b2de998fcb}, !- Monday Schedule:Day Name
  {e7426e45-9f7c-412a-bd59-46b2de998fcb}, !- Tuesday Schedule:Day Name
  {e7426e45-9f7c-412a-bd59-46b2de998fcb}, !- Wednesday Schedule:Day Name
  {e7426e45-9f7c-412a-bd59-46b2de998fcb}, !- Thursday Schedule:Day Name
  {e7426e45-9f7c-412a-bd59-46b2de998fcb}, !- Friday Schedule:Day Name
  {8abff6d7-9b08-4eef-8793-5f52f5633857}, !- Saturday Schedule:Day Name
  {8abff6d7-9b08-4eef-8793-5f52f5633857}, !- Holiday Schedule:Day Name
  {e7426e45-9f7c-412a-bd59-46b2de998fcb}, !- SummerDesignDay Schedule:Day Name
  {6de31993-cfd3-4e83-af93-eb60e3e87eff}, !- WinterDesignDay Schedule:Day Name
  {8abff6d7-9b08-4eef-8793-5f52f5633857}, !- CustomDay1 Schedule:Day Name
  {8abff6d7-9b08-4eef-8793-5f52f5633857}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8e2a54b2-2f6e-44fe-928c-06c8b051413d}, !- Handle
  GuestRoom401-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {4359bd9b-31df-4987-aee4-cdd39adde671}, !- Sunday Schedule:Day Name
  {cc53c7e0-ef44-4f1b-847f-f045853b5228}, !- Monday Schedule:Day Name
  {cc53c7e0-ef44-4f1b-847f-f045853b5228}, !- Tuesday Schedule:Day Name
  {cc53c7e0-ef44-4f1b-847f-f045853b5228}, !- Wednesday Schedule:Day Name
  {cc53c7e0-ef44-4f1b-847f-f045853b5228}, !- Thursday Schedule:Day Name
  {cc53c7e0-ef44-4f1b-847f-f045853b5228}, !- Friday Schedule:Day Name
  {4359bd9b-31df-4987-aee4-cdd39adde671}, !- Saturday Schedule:Day Name
  {4359bd9b-31df-4987-aee4-cdd39adde671}, !- Holiday Schedule:Day Name
  {cc53c7e0-ef44-4f1b-847f-f045853b5228}, !- SummerDesignDay Schedule:Day Name
  {6de31993-cfd3-4e83-af93-eb60e3e87eff}, !- WinterDesignDay Schedule:Day Name
  {4359bd9b-31df-4987-aee4-cdd39adde671}, !- CustomDay1 Schedule:Day Name
  {4359bd9b-31df-4987-aee4-cdd39adde671}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3d8ee9ee-c13b-43fb-8da6-063b2fc2f582}, !- Handle
  GuestRoom401-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {a6795a71-db7a-4dec-a774-89d4242736d4}, !- Sunday Schedule:Day Name
  {5d93c7be-c784-4bdc-9b97-5b3bc424b3ea}, !- Monday Schedule:Day Name
  {5d93c7be-c784-4bdc-9b97-5b3bc424b3ea}, !- Tuesday Schedule:Day Name
  {5d93c7be-c784-4bdc-9b97-5b3bc424b3ea}, !- Wednesday Schedule:Day Name
  {5d93c7be-c784-4bdc-9b97-5b3bc424b3ea}, !- Thursday Schedule:Day Name
  {5d93c7be-c784-4bdc-9b97-5b3bc424b3ea}, !- Friday Schedule:Day Name
  {a6795a71-db7a-4dec-a774-89d4242736d4}, !- Saturday Schedule:Day Name
  {a6795a71-db7a-4dec-a774-89d4242736d4}, !- Holiday Schedule:Day Name
  {5d93c7be-c784-4bdc-9b97-5b3bc424b3ea}, !- SummerDesignDay Schedule:Day Name
  {6de31993-cfd3-4e83-af93-eb60e3e87eff}, !- WinterDesignDay Schedule:Day Name
  {a6795a71-db7a-4dec-a774-89d4242736d4}, !- CustomDay1 Schedule:Day Name
  {a6795a71-db7a-4dec-a774-89d4242736d4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4d7095de-b94a-4623-bfe9-79831d486815}, !- Handle
  GuestRoom401-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {1fe2476f-6ff4-4d07-a20d-3871a9179053}, !- Sunday Schedule:Day Name
  {31220eca-c81c-497a-9c20-5e24168413d6}, !- Monday Schedule:Day Name
  {31220eca-c81c-497a-9c20-5e24168413d6}, !- Tuesday Schedule:Day Name
  {31220eca-c81c-497a-9c20-5e24168413d6}, !- Wednesday Schedule:Day Name
  {31220eca-c81c-497a-9c20-5e24168413d6}, !- Thursday Schedule:Day Name
  {31220eca-c81c-497a-9c20-5e24168413d6}, !- Friday Schedule:Day Name
  {1fe2476f-6ff4-4d07-a20d-3871a9179053}, !- Saturday Schedule:Day Name
  {1fe2476f-6ff4-4d07-a20d-3871a9179053}, !- Holiday Schedule:Day Name
  {31220eca-c81c-497a-9c20-5e24168413d6}, !- SummerDesignDay Schedule:Day Name
  {6de31993-cfd3-4e83-af93-eb60e3e87eff}, !- WinterDesignDay Schedule:Day Name
  {1fe2476f-6ff4-4d07-a20d-3871a9179053}, !- CustomDay1 Schedule:Day Name
  {1fe2476f-6ff4-4d07-a20d-3871a9179053}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {35cdaa29-144e-40bc-85fe-218fe1e07021}, !- Handle
  GuestRoom401-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {9755c8bc-d0d1-4bf0-8a66-9962bf9e90cd}, !- Sunday Schedule:Day Name
  {705d767e-6778-4324-a244-058253cfb52e}, !- Monday Schedule:Day Name
  {705d767e-6778-4324-a244-058253cfb52e}, !- Tuesday Schedule:Day Name
  {705d767e-6778-4324-a244-058253cfb52e}, !- Wednesday Schedule:Day Name
  {705d767e-6778-4324-a244-058253cfb52e}, !- Thursday Schedule:Day Name
  {705d767e-6778-4324-a244-058253cfb52e}, !- Friday Schedule:Day Name
  {9755c8bc-d0d1-4bf0-8a66-9962bf9e90cd}, !- Saturday Schedule:Day Name
  {9755c8bc-d0d1-4bf0-8a66-9962bf9e90cd}, !- Holiday Schedule:Day Name
  {705d767e-6778-4324-a244-058253cfb52e}, !- SummerDesignDay Schedule:Day Name
  {6de31993-cfd3-4e83-af93-eb60e3e87eff}, !- WinterDesignDay Schedule:Day Name
  {9755c8bc-d0d1-4bf0-8a66-9962bf9e90cd}, !- CustomDay1 Schedule:Day Name
  {9755c8bc-d0d1-4bf0-8a66-9962bf9e90cd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {11382c0c-5ebe-4c36-8225-eb468f0209b4}, !- Handle
  GuestRoom401-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {31387130-6927-4587-91f2-6a5b30c696f6}, !- Sunday Schedule:Day Name
  {7ecfc22b-44d0-4b5e-8220-4eee0edcc565}, !- Monday Schedule:Day Name
  {7ecfc22b-44d0-4b5e-8220-4eee0edcc565}, !- Tuesday Schedule:Day Name
  {7ecfc22b-44d0-4b5e-8220-4eee0edcc565}, !- Wednesday Schedule:Day Name
  {7ecfc22b-44d0-4b5e-8220-4eee0edcc565}, !- Thursday Schedule:Day Name
  {7ecfc22b-44d0-4b5e-8220-4eee0edcc565}, !- Friday Schedule:Day Name
  {31387130-6927-4587-91f2-6a5b30c696f6}, !- Saturday Schedule:Day Name
  {31387130-6927-4587-91f2-6a5b30c696f6}, !- Holiday Schedule:Day Name
  {7ecfc22b-44d0-4b5e-8220-4eee0edcc565}, !- SummerDesignDay Schedule:Day Name
  {6de31993-cfd3-4e83-af93-eb60e3e87eff}, !- WinterDesignDay Schedule:Day Name
  {31387130-6927-4587-91f2-6a5b30c696f6}, !- CustomDay1 Schedule:Day Name
  {31387130-6927-4587-91f2-6a5b30c696f6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a223ae8b-78d0-4c3a-9965-b6176ef288fe}, !- Handle
  GuestRoom401-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {29716a1d-10f9-4faa-9acb-0417908e9a82}, !- Sunday Schedule:Day Name
  {bd59a019-1f4b-45f3-a2c0-420d4255695b}, !- Monday Schedule:Day Name
  {bd59a019-1f4b-45f3-a2c0-420d4255695b}, !- Tuesday Schedule:Day Name
  {bd59a019-1f4b-45f3-a2c0-420d4255695b}, !- Wednesday Schedule:Day Name
  {bd59a019-1f4b-45f3-a2c0-420d4255695b}, !- Thursday Schedule:Day Name
  {bd59a019-1f4b-45f3-a2c0-420d4255695b}, !- Friday Schedule:Day Name
  {29716a1d-10f9-4faa-9acb-0417908e9a82}, !- Saturday Schedule:Day Name
  {29716a1d-10f9-4faa-9acb-0417908e9a82}, !- Holiday Schedule:Day Name
  {bd59a019-1f4b-45f3-a2c0-420d4255695b}, !- SummerDesignDay Schedule:Day Name
  {6de31993-cfd3-4e83-af93-eb60e3e87eff}, !- WinterDesignDay Schedule:Day Name
  {29716a1d-10f9-4faa-9acb-0417908e9a82}, !- CustomDay1 Schedule:Day Name
  {29716a1d-10f9-4faa-9acb-0417908e9a82}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d3243a5a-54f0-44e2-b5c8-b560f0f8d0d5}, !- Handle
  GuestRoom401-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {4212322f-ebb1-490a-a1f6-a51592660115}, !- Sunday Schedule:Day Name
  {c79bf266-1a45-4ee0-bb95-8f80ede58660}, !- Monday Schedule:Day Name
  {c79bf266-1a45-4ee0-bb95-8f80ede58660}, !- Tuesday Schedule:Day Name
  {c79bf266-1a45-4ee0-bb95-8f80ede58660}, !- Wednesday Schedule:Day Name
  {c79bf266-1a45-4ee0-bb95-8f80ede58660}, !- Thursday Schedule:Day Name
  {c79bf266-1a45-4ee0-bb95-8f80ede58660}, !- Friday Schedule:Day Name
  {4212322f-ebb1-490a-a1f6-a51592660115}, !- Saturday Schedule:Day Name
  {4212322f-ebb1-490a-a1f6-a51592660115}, !- Holiday Schedule:Day Name
  {c79bf266-1a45-4ee0-bb95-8f80ede58660}, !- SummerDesignDay Schedule:Day Name
  {6de31993-cfd3-4e83-af93-eb60e3e87eff}, !- WinterDesignDay Schedule:Day Name
  {4212322f-ebb1-490a-a1f6-a51592660115}, !- CustomDay1 Schedule:Day Name
  {4212322f-ebb1-490a-a1f6-a51592660115}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {91aa36a9-fd3c-4640-a3ea-e833c53131cf}, !- Handle
  GuestRoom401-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {73ed0918-323b-4953-8496-4181a64b3908}, !- Sunday Schedule:Day Name
  {68c6561a-65b0-4e81-97c3-27078907419f}, !- Monday Schedule:Day Name
  {68c6561a-65b0-4e81-97c3-27078907419f}, !- Tuesday Schedule:Day Name
  {68c6561a-65b0-4e81-97c3-27078907419f}, !- Wednesday Schedule:Day Name
  {68c6561a-65b0-4e81-97c3-27078907419f}, !- Thursday Schedule:Day Name
  {68c6561a-65b0-4e81-97c3-27078907419f}, !- Friday Schedule:Day Name
  {73ed0918-323b-4953-8496-4181a64b3908}, !- Saturday Schedule:Day Name
  {73ed0918-323b-4953-8496-4181a64b3908}, !- Holiday Schedule:Day Name
  {68c6561a-65b0-4e81-97c3-27078907419f}, !- SummerDesignDay Schedule:Day Name
  {6de31993-cfd3-4e83-af93-eb60e3e87eff}, !- WinterDesignDay Schedule:Day Name
  {73ed0918-323b-4953-8496-4181a64b3908}, !- CustomDay1 Schedule:Day Name
  {73ed0918-323b-4953-8496-4181a64b3908}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3e41b16b-a157-4689-a6ba-51d3af89aa3b}, !- Handle
  GuestRoom401-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {e96800aa-748a-4e50-bbfb-b427bf370cb3}, !- Sunday Schedule:Day Name
  {22c3b00b-3fcb-4bfa-b709-5ffd1751c8cc}, !- Monday Schedule:Day Name
  {22c3b00b-3fcb-4bfa-b709-5ffd1751c8cc}, !- Tuesday Schedule:Day Name
  {22c3b00b-3fcb-4bfa-b709-5ffd1751c8cc}, !- Wednesday Schedule:Day Name
  {22c3b00b-3fcb-4bfa-b709-5ffd1751c8cc}, !- Thursday Schedule:Day Name
  {22c3b00b-3fcb-4bfa-b709-5ffd1751c8cc}, !- Friday Schedule:Day Name
  {e96800aa-748a-4e50-bbfb-b427bf370cb3}, !- Saturday Schedule:Day Name
  {e96800aa-748a-4e50-bbfb-b427bf370cb3}, !- Holiday Schedule:Day Name
  {22c3b00b-3fcb-4bfa-b709-5ffd1751c8cc}, !- SummerDesignDay Schedule:Day Name
  {6de31993-cfd3-4e83-af93-eb60e3e87eff}, !- WinterDesignDay Schedule:Day Name
  {e96800aa-748a-4e50-bbfb-b427bf370cb3}, !- CustomDay1 Schedule:Day Name
  {e96800aa-748a-4e50-bbfb-b427bf370cb3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {62beef73-3fc5-41c8-a2fe-39cb22de9826}, !- Handle
  GuestRoom401-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {44d8f9f9-c783-4f23-838a-fb1072d377cd}, !- Sunday Schedule:Day Name
  {85052135-c1ae-4191-9e15-2d4dff31ebd3}, !- Monday Schedule:Day Name
  {85052135-c1ae-4191-9e15-2d4dff31ebd3}, !- Tuesday Schedule:Day Name
  {85052135-c1ae-4191-9e15-2d4dff31ebd3}, !- Wednesday Schedule:Day Name
  {85052135-c1ae-4191-9e15-2d4dff31ebd3}, !- Thursday Schedule:Day Name
  {85052135-c1ae-4191-9e15-2d4dff31ebd3}, !- Friday Schedule:Day Name
  {44d8f9f9-c783-4f23-838a-fb1072d377cd}, !- Saturday Schedule:Day Name
  {44d8f9f9-c783-4f23-838a-fb1072d377cd}, !- Holiday Schedule:Day Name
  {85052135-c1ae-4191-9e15-2d4dff31ebd3}, !- SummerDesignDay Schedule:Day Name
  {6de31993-cfd3-4e83-af93-eb60e3e87eff}, !- WinterDesignDay Schedule:Day Name
  {44d8f9f9-c783-4f23-838a-fb1072d377cd}, !- CustomDay1 Schedule:Day Name
  {44d8f9f9-c783-4f23-838a-fb1072d377cd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cbf3846d-ea27-4e2e-a1f0-12689ef1458b}, !- Handle
  GuestRoom402_405-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {4ca0b24a-ddd2-4a1e-8ee1-b762057074e1}, !- Sunday Schedule:Day Name
  {4faac1b1-6321-4146-baeb-5880ee68875c}, !- Monday Schedule:Day Name
  {4faac1b1-6321-4146-baeb-5880ee68875c}, !- Tuesday Schedule:Day Name
  {4faac1b1-6321-4146-baeb-5880ee68875c}, !- Wednesday Schedule:Day Name
  {4faac1b1-6321-4146-baeb-5880ee68875c}, !- Thursday Schedule:Day Name
  {4faac1b1-6321-4146-baeb-5880ee68875c}, !- Friday Schedule:Day Name
  {4ca0b24a-ddd2-4a1e-8ee1-b762057074e1}, !- Saturday Schedule:Day Name
  {4ca0b24a-ddd2-4a1e-8ee1-b762057074e1}, !- Holiday Schedule:Day Name
  {4faac1b1-6321-4146-baeb-5880ee68875c}, !- SummerDesignDay Schedule:Day Name
  {b26457bc-6641-47d7-aef0-1435335a8e2e}, !- WinterDesignDay Schedule:Day Name
  {4ca0b24a-ddd2-4a1e-8ee1-b762057074e1}, !- CustomDay1 Schedule:Day Name
  {4ca0b24a-ddd2-4a1e-8ee1-b762057074e1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {38465444-8fc3-4327-9707-10dd1b34c60a}, !- Handle
  GuestRoom402_405-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {07c38f6e-b7db-46fb-afea-0c338ec4bf6b}, !- Sunday Schedule:Day Name
  {2a24a1ca-f614-4fd0-8fbe-1d289ceefaa8}, !- Monday Schedule:Day Name
  {2a24a1ca-f614-4fd0-8fbe-1d289ceefaa8}, !- Tuesday Schedule:Day Name
  {2a24a1ca-f614-4fd0-8fbe-1d289ceefaa8}, !- Wednesday Schedule:Day Name
  {2a24a1ca-f614-4fd0-8fbe-1d289ceefaa8}, !- Thursday Schedule:Day Name
  {2a24a1ca-f614-4fd0-8fbe-1d289ceefaa8}, !- Friday Schedule:Day Name
  {07c38f6e-b7db-46fb-afea-0c338ec4bf6b}, !- Saturday Schedule:Day Name
  {07c38f6e-b7db-46fb-afea-0c338ec4bf6b}, !- Holiday Schedule:Day Name
  {2a24a1ca-f614-4fd0-8fbe-1d289ceefaa8}, !- SummerDesignDay Schedule:Day Name
  {b26457bc-6641-47d7-aef0-1435335a8e2e}, !- WinterDesignDay Schedule:Day Name
  {07c38f6e-b7db-46fb-afea-0c338ec4bf6b}, !- CustomDay1 Schedule:Day Name
  {07c38f6e-b7db-46fb-afea-0c338ec4bf6b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {89d45aec-1ee0-4d08-bcea-ea48a45ac55d}, !- Handle
  GuestRoom402_405-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {657a1c0f-0cee-4d8b-bec2-fbd051b81670}, !- Sunday Schedule:Day Name
  {571f77e8-d56b-4669-afba-cf327eef7820}, !- Monday Schedule:Day Name
  {571f77e8-d56b-4669-afba-cf327eef7820}, !- Tuesday Schedule:Day Name
  {571f77e8-d56b-4669-afba-cf327eef7820}, !- Wednesday Schedule:Day Name
  {571f77e8-d56b-4669-afba-cf327eef7820}, !- Thursday Schedule:Day Name
  {571f77e8-d56b-4669-afba-cf327eef7820}, !- Friday Schedule:Day Name
  {657a1c0f-0cee-4d8b-bec2-fbd051b81670}, !- Saturday Schedule:Day Name
  {657a1c0f-0cee-4d8b-bec2-fbd051b81670}, !- Holiday Schedule:Day Name
  {571f77e8-d56b-4669-afba-cf327eef7820}, !- SummerDesignDay Schedule:Day Name
  {b26457bc-6641-47d7-aef0-1435335a8e2e}, !- WinterDesignDay Schedule:Day Name
  {657a1c0f-0cee-4d8b-bec2-fbd051b81670}, !- CustomDay1 Schedule:Day Name
  {657a1c0f-0cee-4d8b-bec2-fbd051b81670}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a4eae72d-2b6e-44fc-895e-62dfc6c922b3}, !- Handle
  GuestRoom402_405-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {621d58e4-beaa-470b-8f0c-60d72488c11f}, !- Sunday Schedule:Day Name
  {d61ec8d9-68f1-445d-9a25-65e146e1998c}, !- Monday Schedule:Day Name
  {d61ec8d9-68f1-445d-9a25-65e146e1998c}, !- Tuesday Schedule:Day Name
  {d61ec8d9-68f1-445d-9a25-65e146e1998c}, !- Wednesday Schedule:Day Name
  {d61ec8d9-68f1-445d-9a25-65e146e1998c}, !- Thursday Schedule:Day Name
  {d61ec8d9-68f1-445d-9a25-65e146e1998c}, !- Friday Schedule:Day Name
  {621d58e4-beaa-470b-8f0c-60d72488c11f}, !- Saturday Schedule:Day Name
  {621d58e4-beaa-470b-8f0c-60d72488c11f}, !- Holiday Schedule:Day Name
  {d61ec8d9-68f1-445d-9a25-65e146e1998c}, !- SummerDesignDay Schedule:Day Name
  {b26457bc-6641-47d7-aef0-1435335a8e2e}, !- WinterDesignDay Schedule:Day Name
  {621d58e4-beaa-470b-8f0c-60d72488c11f}, !- CustomDay1 Schedule:Day Name
  {621d58e4-beaa-470b-8f0c-60d72488c11f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {74920a83-081b-4094-ab0e-0a616539e400}, !- Handle
  GuestRoom402_405-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {699f7374-e30b-446c-87e0-8ce47d00b4a9}, !- Sunday Schedule:Day Name
  {7637498c-0531-4d72-9b12-dc39bbe907a9}, !- Monday Schedule:Day Name
  {7637498c-0531-4d72-9b12-dc39bbe907a9}, !- Tuesday Schedule:Day Name
  {7637498c-0531-4d72-9b12-dc39bbe907a9}, !- Wednesday Schedule:Day Name
  {7637498c-0531-4d72-9b12-dc39bbe907a9}, !- Thursday Schedule:Day Name
  {7637498c-0531-4d72-9b12-dc39bbe907a9}, !- Friday Schedule:Day Name
  {699f7374-e30b-446c-87e0-8ce47d00b4a9}, !- Saturday Schedule:Day Name
  {699f7374-e30b-446c-87e0-8ce47d00b4a9}, !- Holiday Schedule:Day Name
  {7637498c-0531-4d72-9b12-dc39bbe907a9}, !- SummerDesignDay Schedule:Day Name
  {b26457bc-6641-47d7-aef0-1435335a8e2e}, !- WinterDesignDay Schedule:Day Name
  {699f7374-e30b-446c-87e0-8ce47d00b4a9}, !- CustomDay1 Schedule:Day Name
  {699f7374-e30b-446c-87e0-8ce47d00b4a9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9e6da0e7-e914-4f68-86ae-5d2f76a18bfd}, !- Handle
  GuestRoom402_405-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {a3e9dbfd-f296-4acc-b163-5a7de62b19b6}, !- Sunday Schedule:Day Name
  {6f81a474-925b-4e3d-92ee-b6626621673a}, !- Monday Schedule:Day Name
  {6f81a474-925b-4e3d-92ee-b6626621673a}, !- Tuesday Schedule:Day Name
  {6f81a474-925b-4e3d-92ee-b6626621673a}, !- Wednesday Schedule:Day Name
  {6f81a474-925b-4e3d-92ee-b6626621673a}, !- Thursday Schedule:Day Name
  {6f81a474-925b-4e3d-92ee-b6626621673a}, !- Friday Schedule:Day Name
  {a3e9dbfd-f296-4acc-b163-5a7de62b19b6}, !- Saturday Schedule:Day Name
  {a3e9dbfd-f296-4acc-b163-5a7de62b19b6}, !- Holiday Schedule:Day Name
  {6f81a474-925b-4e3d-92ee-b6626621673a}, !- SummerDesignDay Schedule:Day Name
  {b26457bc-6641-47d7-aef0-1435335a8e2e}, !- WinterDesignDay Schedule:Day Name
  {a3e9dbfd-f296-4acc-b163-5a7de62b19b6}, !- CustomDay1 Schedule:Day Name
  {a3e9dbfd-f296-4acc-b163-5a7de62b19b6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9b66ea1c-deba-460a-b77b-faccd28dd180}, !- Handle
  GuestRoom402_405-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {ccf3d72b-a093-4c1c-bd08-35b290471531}, !- Sunday Schedule:Day Name
  {d63dd12f-639a-4065-a689-5cd9f0e9a24e}, !- Monday Schedule:Day Name
  {d63dd12f-639a-4065-a689-5cd9f0e9a24e}, !- Tuesday Schedule:Day Name
  {d63dd12f-639a-4065-a689-5cd9f0e9a24e}, !- Wednesday Schedule:Day Name
  {d63dd12f-639a-4065-a689-5cd9f0e9a24e}, !- Thursday Schedule:Day Name
  {d63dd12f-639a-4065-a689-5cd9f0e9a24e}, !- Friday Schedule:Day Name
  {ccf3d72b-a093-4c1c-bd08-35b290471531}, !- Saturday Schedule:Day Name
  {ccf3d72b-a093-4c1c-bd08-35b290471531}, !- Holiday Schedule:Day Name
  {d63dd12f-639a-4065-a689-5cd9f0e9a24e}, !- SummerDesignDay Schedule:Day Name
  {b26457bc-6641-47d7-aef0-1435335a8e2e}, !- WinterDesignDay Schedule:Day Name
  {ccf3d72b-a093-4c1c-bd08-35b290471531}, !- CustomDay1 Schedule:Day Name
  {ccf3d72b-a093-4c1c-bd08-35b290471531}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2a055c15-fcc0-46df-953a-e7158b0d5086}, !- Handle
  GuestRoom402_405-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {6963dd2b-f005-4dbc-9e50-8f1ea0fcc66c}, !- Sunday Schedule:Day Name
  {b6c4fba2-a2c9-4b24-95d9-667ee1ffd3e1}, !- Monday Schedule:Day Name
  {b6c4fba2-a2c9-4b24-95d9-667ee1ffd3e1}, !- Tuesday Schedule:Day Name
  {b6c4fba2-a2c9-4b24-95d9-667ee1ffd3e1}, !- Wednesday Schedule:Day Name
  {b6c4fba2-a2c9-4b24-95d9-667ee1ffd3e1}, !- Thursday Schedule:Day Name
  {b6c4fba2-a2c9-4b24-95d9-667ee1ffd3e1}, !- Friday Schedule:Day Name
  {6963dd2b-f005-4dbc-9e50-8f1ea0fcc66c}, !- Saturday Schedule:Day Name
  {6963dd2b-f005-4dbc-9e50-8f1ea0fcc66c}, !- Holiday Schedule:Day Name
  {b6c4fba2-a2c9-4b24-95d9-667ee1ffd3e1}, !- SummerDesignDay Schedule:Day Name
  {b26457bc-6641-47d7-aef0-1435335a8e2e}, !- WinterDesignDay Schedule:Day Name
  {6963dd2b-f005-4dbc-9e50-8f1ea0fcc66c}, !- CustomDay1 Schedule:Day Name
