  {6963dd2b-f005-4dbc-9e50-8f1ea0fcc66c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {94afa5ab-ed12-41db-9757-e7d43d0e1b10}, !- Handle
  GuestRoom402_405-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {89e4fc25-9f77-49cd-b54b-b38c082389cd}, !- Sunday Schedule:Day Name
  {051cb204-c159-4cc6-9ffd-9d3dff73f207}, !- Monday Schedule:Day Name
  {051cb204-c159-4cc6-9ffd-9d3dff73f207}, !- Tuesday Schedule:Day Name
  {051cb204-c159-4cc6-9ffd-9d3dff73f207}, !- Wednesday Schedule:Day Name
  {051cb204-c159-4cc6-9ffd-9d3dff73f207}, !- Thursday Schedule:Day Name
  {051cb204-c159-4cc6-9ffd-9d3dff73f207}, !- Friday Schedule:Day Name
  {89e4fc25-9f77-49cd-b54b-b38c082389cd}, !- Saturday Schedule:Day Name
  {89e4fc25-9f77-49cd-b54b-b38c082389cd}, !- Holiday Schedule:Day Name
  {051cb204-c159-4cc6-9ffd-9d3dff73f207}, !- SummerDesignDay Schedule:Day Name
  {b26457bc-6641-47d7-aef0-1435335a8e2e}, !- WinterDesignDay Schedule:Day Name
  {89e4fc25-9f77-49cd-b54b-b38c082389cd}, !- CustomDay1 Schedule:Day Name
  {89e4fc25-9f77-49cd-b54b-b38c082389cd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8f389bfc-1dc2-43e1-b543-ab9962635b2b}, !- Handle
  GuestRoom402_405-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {a8ad3e29-cca3-4928-be94-dec3d55c3209}, !- Sunday Schedule:Day Name
  {074ed20d-c557-4c91-9daf-aec1ae00bc0c}, !- Monday Schedule:Day Name
  {074ed20d-c557-4c91-9daf-aec1ae00bc0c}, !- Tuesday Schedule:Day Name
  {074ed20d-c557-4c91-9daf-aec1ae00bc0c}, !- Wednesday Schedule:Day Name
  {074ed20d-c557-4c91-9daf-aec1ae00bc0c}, !- Thursday Schedule:Day Name
  {074ed20d-c557-4c91-9daf-aec1ae00bc0c}, !- Friday Schedule:Day Name
  {a8ad3e29-cca3-4928-be94-dec3d55c3209}, !- Saturday Schedule:Day Name
  {a8ad3e29-cca3-4928-be94-dec3d55c3209}, !- Holiday Schedule:Day Name
  {074ed20d-c557-4c91-9daf-aec1ae00bc0c}, !- SummerDesignDay Schedule:Day Name
  {b26457bc-6641-47d7-aef0-1435335a8e2e}, !- WinterDesignDay Schedule:Day Name
  {a8ad3e29-cca3-4928-be94-dec3d55c3209}, !- CustomDay1 Schedule:Day Name
  {a8ad3e29-cca3-4928-be94-dec3d55c3209}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ed0d7850-4cea-426e-93e2-027bae3498cc}, !- Handle
  GuestRoom402_405-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {2415c6a0-7ae3-4f2e-8ce7-b94c7e30f19c}, !- Sunday Schedule:Day Name
  {1c0ad7d2-c186-4c27-8c6b-05246883cc63}, !- Monday Schedule:Day Name
  {1c0ad7d2-c186-4c27-8c6b-05246883cc63}, !- Tuesday Schedule:Day Name
  {1c0ad7d2-c186-4c27-8c6b-05246883cc63}, !- Wednesday Schedule:Day Name
  {1c0ad7d2-c186-4c27-8c6b-05246883cc63}, !- Thursday Schedule:Day Name
  {1c0ad7d2-c186-4c27-8c6b-05246883cc63}, !- Friday Schedule:Day Name
  {2415c6a0-7ae3-4f2e-8ce7-b94c7e30f19c}, !- Saturday Schedule:Day Name
  {2415c6a0-7ae3-4f2e-8ce7-b94c7e30f19c}, !- Holiday Schedule:Day Name
  {1c0ad7d2-c186-4c27-8c6b-05246883cc63}, !- SummerDesignDay Schedule:Day Name
  {b26457bc-6641-47d7-aef0-1435335a8e2e}, !- WinterDesignDay Schedule:Day Name
  {2415c6a0-7ae3-4f2e-8ce7-b94c7e30f19c}, !- CustomDay1 Schedule:Day Name
  {2415c6a0-7ae3-4f2e-8ce7-b94c7e30f19c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {df6a6a43-5741-4637-bbca-5c81bf236acf}, !- Handle
  GuestRoom402_405-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {ef260db5-10cb-45f1-b779-f5c85cd23330}, !- Sunday Schedule:Day Name
  {6f49a3e1-8506-4ed9-a977-ac2769f0e540}, !- Monday Schedule:Day Name
  {6f49a3e1-8506-4ed9-a977-ac2769f0e540}, !- Tuesday Schedule:Day Name
  {6f49a3e1-8506-4ed9-a977-ac2769f0e540}, !- Wednesday Schedule:Day Name
  {6f49a3e1-8506-4ed9-a977-ac2769f0e540}, !- Thursday Schedule:Day Name
  {6f49a3e1-8506-4ed9-a977-ac2769f0e540}, !- Friday Schedule:Day Name
  {ef260db5-10cb-45f1-b779-f5c85cd23330}, !- Saturday Schedule:Day Name
  {ef260db5-10cb-45f1-b779-f5c85cd23330}, !- Holiday Schedule:Day Name
  {6f49a3e1-8506-4ed9-a977-ac2769f0e540}, !- SummerDesignDay Schedule:Day Name
  {b26457bc-6641-47d7-aef0-1435335a8e2e}, !- WinterDesignDay Schedule:Day Name
  {ef260db5-10cb-45f1-b779-f5c85cd23330}, !- CustomDay1 Schedule:Day Name
  {ef260db5-10cb-45f1-b779-f5c85cd23330}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4f874d3a-3501-485d-9016-52b99dfd65dc}, !- Handle
  GuestRoom406_408-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {eb592e83-1d18-4277-bb97-56d4c7693f4a}, !- Sunday Schedule:Day Name
  {ff0fcafc-eadd-4240-b2fb-32b1fc6bcd6d}, !- Monday Schedule:Day Name
  {ff0fcafc-eadd-4240-b2fb-32b1fc6bcd6d}, !- Tuesday Schedule:Day Name
  {ff0fcafc-eadd-4240-b2fb-32b1fc6bcd6d}, !- Wednesday Schedule:Day Name
  {ff0fcafc-eadd-4240-b2fb-32b1fc6bcd6d}, !- Thursday Schedule:Day Name
  {ff0fcafc-eadd-4240-b2fb-32b1fc6bcd6d}, !- Friday Schedule:Day Name
  {eb592e83-1d18-4277-bb97-56d4c7693f4a}, !- Saturday Schedule:Day Name
  {eb592e83-1d18-4277-bb97-56d4c7693f4a}, !- Holiday Schedule:Day Name
  {ff0fcafc-eadd-4240-b2fb-32b1fc6bcd6d}, !- SummerDesignDay Schedule:Day Name
  {25abdaf7-de6e-4577-8d31-a48ddb8e1aa2}, !- WinterDesignDay Schedule:Day Name
  {eb592e83-1d18-4277-bb97-56d4c7693f4a}, !- CustomDay1 Schedule:Day Name
  {eb592e83-1d18-4277-bb97-56d4c7693f4a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1613ade1-b4d5-4060-926f-7e52a8c7baef}, !- Handle
  GuestRoom406_408-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {bff855f8-2b59-4c34-83e4-d1e5898b996d}, !- Sunday Schedule:Day Name
  {207a85e6-49b7-45b4-941b-55d729ffdc4a}, !- Monday Schedule:Day Name
  {207a85e6-49b7-45b4-941b-55d729ffdc4a}, !- Tuesday Schedule:Day Name
  {207a85e6-49b7-45b4-941b-55d729ffdc4a}, !- Wednesday Schedule:Day Name
  {207a85e6-49b7-45b4-941b-55d729ffdc4a}, !- Thursday Schedule:Day Name
  {207a85e6-49b7-45b4-941b-55d729ffdc4a}, !- Friday Schedule:Day Name
  {bff855f8-2b59-4c34-83e4-d1e5898b996d}, !- Saturday Schedule:Day Name
  {bff855f8-2b59-4c34-83e4-d1e5898b996d}, !- Holiday Schedule:Day Name
  {207a85e6-49b7-45b4-941b-55d729ffdc4a}, !- SummerDesignDay Schedule:Day Name
  {25abdaf7-de6e-4577-8d31-a48ddb8e1aa2}, !- WinterDesignDay Schedule:Day Name
  {bff855f8-2b59-4c34-83e4-d1e5898b996d}, !- CustomDay1 Schedule:Day Name
  {bff855f8-2b59-4c34-83e4-d1e5898b996d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b0141ad3-abc7-4e1a-9ca5-28381abd769f}, !- Handle
  GuestRoom406_408-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {e84cbf1f-8a0a-4fd5-b079-d228e78ac3d1}, !- Sunday Schedule:Day Name
  {a782d6f9-4f08-4016-8e86-1a203dd2d638}, !- Monday Schedule:Day Name
  {a782d6f9-4f08-4016-8e86-1a203dd2d638}, !- Tuesday Schedule:Day Name
  {a782d6f9-4f08-4016-8e86-1a203dd2d638}, !- Wednesday Schedule:Day Name
  {a782d6f9-4f08-4016-8e86-1a203dd2d638}, !- Thursday Schedule:Day Name
  {a782d6f9-4f08-4016-8e86-1a203dd2d638}, !- Friday Schedule:Day Name
  {e84cbf1f-8a0a-4fd5-b079-d228e78ac3d1}, !- Saturday Schedule:Day Name
  {e84cbf1f-8a0a-4fd5-b079-d228e78ac3d1}, !- Holiday Schedule:Day Name
  {a782d6f9-4f08-4016-8e86-1a203dd2d638}, !- SummerDesignDay Schedule:Day Name
  {25abdaf7-de6e-4577-8d31-a48ddb8e1aa2}, !- WinterDesignDay Schedule:Day Name
  {e84cbf1f-8a0a-4fd5-b079-d228e78ac3d1}, !- CustomDay1 Schedule:Day Name
  {e84cbf1f-8a0a-4fd5-b079-d228e78ac3d1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {207782be-ecdd-4222-8546-d65bbd787d4e}, !- Handle
  GuestRoom406_408-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {a2e1a0c7-47cd-4ce3-b2ba-6e6992d059fc}, !- Sunday Schedule:Day Name
  {78eee992-8d46-47f2-b969-83a5017c4758}, !- Monday Schedule:Day Name
  {78eee992-8d46-47f2-b969-83a5017c4758}, !- Tuesday Schedule:Day Name
  {78eee992-8d46-47f2-b969-83a5017c4758}, !- Wednesday Schedule:Day Name
  {78eee992-8d46-47f2-b969-83a5017c4758}, !- Thursday Schedule:Day Name
  {78eee992-8d46-47f2-b969-83a5017c4758}, !- Friday Schedule:Day Name
  {a2e1a0c7-47cd-4ce3-b2ba-6e6992d059fc}, !- Saturday Schedule:Day Name
  {a2e1a0c7-47cd-4ce3-b2ba-6e6992d059fc}, !- Holiday Schedule:Day Name
  {78eee992-8d46-47f2-b969-83a5017c4758}, !- SummerDesignDay Schedule:Day Name
  {25abdaf7-de6e-4577-8d31-a48ddb8e1aa2}, !- WinterDesignDay Schedule:Day Name
  {a2e1a0c7-47cd-4ce3-b2ba-6e6992d059fc}, !- CustomDay1 Schedule:Day Name
  {a2e1a0c7-47cd-4ce3-b2ba-6e6992d059fc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9f2d5422-238b-4868-8309-a4f46aa2dc00}, !- Handle
  GuestRoom406_408-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {1572de0b-8648-4d07-8b3f-a37fe33c0175}, !- Sunday Schedule:Day Name
  {4dda4239-a361-4a29-a4ee-752873530827}, !- Monday Schedule:Day Name
  {4dda4239-a361-4a29-a4ee-752873530827}, !- Tuesday Schedule:Day Name
  {4dda4239-a361-4a29-a4ee-752873530827}, !- Wednesday Schedule:Day Name
  {4dda4239-a361-4a29-a4ee-752873530827}, !- Thursday Schedule:Day Name
  {4dda4239-a361-4a29-a4ee-752873530827}, !- Friday Schedule:Day Name
  {1572de0b-8648-4d07-8b3f-a37fe33c0175}, !- Saturday Schedule:Day Name
  {1572de0b-8648-4d07-8b3f-a37fe33c0175}, !- Holiday Schedule:Day Name
  {4dda4239-a361-4a29-a4ee-752873530827}, !- SummerDesignDay Schedule:Day Name
  {25abdaf7-de6e-4577-8d31-a48ddb8e1aa2}, !- WinterDesignDay Schedule:Day Name
  {1572de0b-8648-4d07-8b3f-a37fe33c0175}, !- CustomDay1 Schedule:Day Name
  {1572de0b-8648-4d07-8b3f-a37fe33c0175}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {51f4cbba-5f38-4d3c-b1d1-48be878e11b7}, !- Handle
  GuestRoom406_408-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {2e9cf2de-6af6-42e8-a958-c565ea12f7d2}, !- Sunday Schedule:Day Name
  {7773e393-a6ad-4c8e-b369-dd3588ab9ca1}, !- Monday Schedule:Day Name
  {7773e393-a6ad-4c8e-b369-dd3588ab9ca1}, !- Tuesday Schedule:Day Name
  {7773e393-a6ad-4c8e-b369-dd3588ab9ca1}, !- Wednesday Schedule:Day Name
  {7773e393-a6ad-4c8e-b369-dd3588ab9ca1}, !- Thursday Schedule:Day Name
  {7773e393-a6ad-4c8e-b369-dd3588ab9ca1}, !- Friday Schedule:Day Name
  {2e9cf2de-6af6-42e8-a958-c565ea12f7d2}, !- Saturday Schedule:Day Name
  {2e9cf2de-6af6-42e8-a958-c565ea12f7d2}, !- Holiday Schedule:Day Name
  {7773e393-a6ad-4c8e-b369-dd3588ab9ca1}, !- SummerDesignDay Schedule:Day Name
  {25abdaf7-de6e-4577-8d31-a48ddb8e1aa2}, !- WinterDesignDay Schedule:Day Name
  {2e9cf2de-6af6-42e8-a958-c565ea12f7d2}, !- CustomDay1 Schedule:Day Name
  {2e9cf2de-6af6-42e8-a958-c565ea12f7d2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {20b8e557-a3b0-4011-b4e1-b1da061509f7}, !- Handle
  GuestRoom406_408-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {abf50908-42e2-424f-a564-59a26823e96b}, !- Sunday Schedule:Day Name
  {a04bac34-17ea-462b-a057-0f1c55402c16}, !- Monday Schedule:Day Name
  {a04bac34-17ea-462b-a057-0f1c55402c16}, !- Tuesday Schedule:Day Name
  {a04bac34-17ea-462b-a057-0f1c55402c16}, !- Wednesday Schedule:Day Name
  {a04bac34-17ea-462b-a057-0f1c55402c16}, !- Thursday Schedule:Day Name
  {a04bac34-17ea-462b-a057-0f1c55402c16}, !- Friday Schedule:Day Name
  {abf50908-42e2-424f-a564-59a26823e96b}, !- Saturday Schedule:Day Name
  {abf50908-42e2-424f-a564-59a26823e96b}, !- Holiday Schedule:Day Name
  {a04bac34-17ea-462b-a057-0f1c55402c16}, !- SummerDesignDay Schedule:Day Name
  {25abdaf7-de6e-4577-8d31-a48ddb8e1aa2}, !- WinterDesignDay Schedule:Day Name
  {abf50908-42e2-424f-a564-59a26823e96b}, !- CustomDay1 Schedule:Day Name
  {abf50908-42e2-424f-a564-59a26823e96b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {051f723b-2b8e-4b34-829d-a38a48052d14}, !- Handle
  GuestRoom406_408-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {ece58ca5-165a-47b3-a77f-189e9d715c41}, !- Sunday Schedule:Day Name
  {bb0a318e-cd1b-4bef-af7c-7b9f7ae2c692}, !- Monday Schedule:Day Name
  {bb0a318e-cd1b-4bef-af7c-7b9f7ae2c692}, !- Tuesday Schedule:Day Name
  {bb0a318e-cd1b-4bef-af7c-7b9f7ae2c692}, !- Wednesday Schedule:Day Name
  {bb0a318e-cd1b-4bef-af7c-7b9f7ae2c692}, !- Thursday Schedule:Day Name
  {bb0a318e-cd1b-4bef-af7c-7b9f7ae2c692}, !- Friday Schedule:Day Name
  {ece58ca5-165a-47b3-a77f-189e9d715c41}, !- Saturday Schedule:Day Name
  {ece58ca5-165a-47b3-a77f-189e9d715c41}, !- Holiday Schedule:Day Name
  {bb0a318e-cd1b-4bef-af7c-7b9f7ae2c692}, !- SummerDesignDay Schedule:Day Name
  {25abdaf7-de6e-4577-8d31-a48ddb8e1aa2}, !- WinterDesignDay Schedule:Day Name
  {ece58ca5-165a-47b3-a77f-189e9d715c41}, !- CustomDay1 Schedule:Day Name
  {ece58ca5-165a-47b3-a77f-189e9d715c41}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {88eb0485-5c8f-41f5-8ef9-8ee0ffa5b0a5}, !- Handle
  GuestRoom406_408-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {4d39b21c-372d-4ac0-973e-5adc935cc08f}, !- Sunday Schedule:Day Name
  {4c4c3e21-7fc9-41ae-ad20-b7ae39d9b041}, !- Monday Schedule:Day Name
  {4c4c3e21-7fc9-41ae-ad20-b7ae39d9b041}, !- Tuesday Schedule:Day Name
  {4c4c3e21-7fc9-41ae-ad20-b7ae39d9b041}, !- Wednesday Schedule:Day Name
  {4c4c3e21-7fc9-41ae-ad20-b7ae39d9b041}, !- Thursday Schedule:Day Name
  {4c4c3e21-7fc9-41ae-ad20-b7ae39d9b041}, !- Friday Schedule:Day Name
  {4d39b21c-372d-4ac0-973e-5adc935cc08f}, !- Saturday Schedule:Day Name
  {4d39b21c-372d-4ac0-973e-5adc935cc08f}, !- Holiday Schedule:Day Name
  {4c4c3e21-7fc9-41ae-ad20-b7ae39d9b041}, !- SummerDesignDay Schedule:Day Name
  {25abdaf7-de6e-4577-8d31-a48ddb8e1aa2}, !- WinterDesignDay Schedule:Day Name
  {4d39b21c-372d-4ac0-973e-5adc935cc08f}, !- CustomDay1 Schedule:Day Name
  {4d39b21c-372d-4ac0-973e-5adc935cc08f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4a91a8b4-31a3-480e-9144-d8e93783e73f}, !- Handle
  GuestRoom406_408-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {119e93fd-432d-4cf7-a9ed-1b3a6d1bd2bc}, !- Sunday Schedule:Day Name
  {e8203338-4c08-402d-9861-8986649e79fc}, !- Monday Schedule:Day Name
  {e8203338-4c08-402d-9861-8986649e79fc}, !- Tuesday Schedule:Day Name
  {e8203338-4c08-402d-9861-8986649e79fc}, !- Wednesday Schedule:Day Name
  {e8203338-4c08-402d-9861-8986649e79fc}, !- Thursday Schedule:Day Name
  {e8203338-4c08-402d-9861-8986649e79fc}, !- Friday Schedule:Day Name
  {119e93fd-432d-4cf7-a9ed-1b3a6d1bd2bc}, !- Saturday Schedule:Day Name
  {119e93fd-432d-4cf7-a9ed-1b3a6d1bd2bc}, !- Holiday Schedule:Day Name
  {e8203338-4c08-402d-9861-8986649e79fc}, !- SummerDesignDay Schedule:Day Name
  {25abdaf7-de6e-4577-8d31-a48ddb8e1aa2}, !- WinterDesignDay Schedule:Day Name
  {119e93fd-432d-4cf7-a9ed-1b3a6d1bd2bc}, !- CustomDay1 Schedule:Day Name
  {119e93fd-432d-4cf7-a9ed-1b3a6d1bd2bc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d5c6dd12-42c0-4198-b39c-aa9883584672}, !- Handle
  GuestRoom406_408-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {4cf371eb-cd17-4512-8e47-3cd1aee6a00f}, !- Sunday Schedule:Day Name
  {6de66da9-ffac-41e6-9855-338b38828845}, !- Monday Schedule:Day Name
  {6de66da9-ffac-41e6-9855-338b38828845}, !- Tuesday Schedule:Day Name
  {6de66da9-ffac-41e6-9855-338b38828845}, !- Wednesday Schedule:Day Name
  {6de66da9-ffac-41e6-9855-338b38828845}, !- Thursday Schedule:Day Name
  {6de66da9-ffac-41e6-9855-338b38828845}, !- Friday Schedule:Day Name
  {4cf371eb-cd17-4512-8e47-3cd1aee6a00f}, !- Saturday Schedule:Day Name
  {4cf371eb-cd17-4512-8e47-3cd1aee6a00f}, !- Holiday Schedule:Day Name
  {6de66da9-ffac-41e6-9855-338b38828845}, !- SummerDesignDay Schedule:Day Name
  {25abdaf7-de6e-4577-8d31-a48ddb8e1aa2}, !- WinterDesignDay Schedule:Day Name
  {4cf371eb-cd17-4512-8e47-3cd1aee6a00f}, !- CustomDay1 Schedule:Day Name
  {4cf371eb-cd17-4512-8e47-3cd1aee6a00f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9df3ec60-272b-426a-98b2-c97ddf7a20b4}, !- Handle
  GuestRoom406_408-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {2fb83498-8fd9-4aa3-9f2e-2b8e4b7100fb}, !- Sunday Schedule:Day Name
  {1e5ec904-1e58-49cc-860d-64dfab7d7df6}, !- Monday Schedule:Day Name
  {1e5ec904-1e58-49cc-860d-64dfab7d7df6}, !- Tuesday Schedule:Day Name
  {1e5ec904-1e58-49cc-860d-64dfab7d7df6}, !- Wednesday Schedule:Day Name
  {1e5ec904-1e58-49cc-860d-64dfab7d7df6}, !- Thursday Schedule:Day Name
  {1e5ec904-1e58-49cc-860d-64dfab7d7df6}, !- Friday Schedule:Day Name
  {2fb83498-8fd9-4aa3-9f2e-2b8e4b7100fb}, !- Saturday Schedule:Day Name
  {2fb83498-8fd9-4aa3-9f2e-2b8e4b7100fb}, !- Holiday Schedule:Day Name
  {1e5ec904-1e58-49cc-860d-64dfab7d7df6}, !- SummerDesignDay Schedule:Day Name
  {25abdaf7-de6e-4577-8d31-a48ddb8e1aa2}, !- WinterDesignDay Schedule:Day Name
  {2fb83498-8fd9-4aa3-9f2e-2b8e4b7100fb}, !- CustomDay1 Schedule:Day Name
  {2fb83498-8fd9-4aa3-9f2e-2b8e4b7100fb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {90cf0cc8-4593-4b7f-b3ed-40ec526af02d}, !- Handle
  GuestRoom409_412-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {8b720ae6-e950-49eb-82a1-a493112e8f1c}, !- Sunday Schedule:Day Name
  {5ff037bd-9df8-40ff-8b2c-2683f5cb2e10}, !- Monday Schedule:Day Name
  {5ff037bd-9df8-40ff-8b2c-2683f5cb2e10}, !- Tuesday Schedule:Day Name
  {5ff037bd-9df8-40ff-8b2c-2683f5cb2e10}, !- Wednesday Schedule:Day Name
  {5ff037bd-9df8-40ff-8b2c-2683f5cb2e10}, !- Thursday Schedule:Day Name
  {5ff037bd-9df8-40ff-8b2c-2683f5cb2e10}, !- Friday Schedule:Day Name
  {8b720ae6-e950-49eb-82a1-a493112e8f1c}, !- Saturday Schedule:Day Name
  {8b720ae6-e950-49eb-82a1-a493112e8f1c}, !- Holiday Schedule:Day Name
  {5ff037bd-9df8-40ff-8b2c-2683f5cb2e10}, !- SummerDesignDay Schedule:Day Name
  {e0bb963e-5b6a-492e-bd30-6aa08440a221}, !- WinterDesignDay Schedule:Day Name
  {8b720ae6-e950-49eb-82a1-a493112e8f1c}, !- CustomDay1 Schedule:Day Name
  {8b720ae6-e950-49eb-82a1-a493112e8f1c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7b25cc64-dbcd-467f-9edc-a33fc2a70fb9}, !- Handle
  GuestRoom409_412-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {ebb04654-cb04-4d17-a9d0-98162b3eacbc}, !- Sunday Schedule:Day Name
  {c062fac1-1d28-44ea-8643-ba240a0813cd}, !- Monday Schedule:Day Name
  {c062fac1-1d28-44ea-8643-ba240a0813cd}, !- Tuesday Schedule:Day Name
  {c062fac1-1d28-44ea-8643-ba240a0813cd}, !- Wednesday Schedule:Day Name
  {c062fac1-1d28-44ea-8643-ba240a0813cd}, !- Thursday Schedule:Day Name
  {c062fac1-1d28-44ea-8643-ba240a0813cd}, !- Friday Schedule:Day Name
  {ebb04654-cb04-4d17-a9d0-98162b3eacbc}, !- Saturday Schedule:Day Name
  {ebb04654-cb04-4d17-a9d0-98162b3eacbc}, !- Holiday Schedule:Day Name
  {c062fac1-1d28-44ea-8643-ba240a0813cd}, !- SummerDesignDay Schedule:Day Name
  {e0bb963e-5b6a-492e-bd30-6aa08440a221}, !- WinterDesignDay Schedule:Day Name
  {ebb04654-cb04-4d17-a9d0-98162b3eacbc}, !- CustomDay1 Schedule:Day Name
  {ebb04654-cb04-4d17-a9d0-98162b3eacbc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c7933723-7aed-4103-8436-8084fd52a9c9}, !- Handle
  GuestRoom409_412-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {410715b4-1ac5-41a9-bfd2-1dfe434a8fe1}, !- Sunday Schedule:Day Name
  {efe962d5-a109-4288-b25b-767932c3d3e9}, !- Monday Schedule:Day Name
  {efe962d5-a109-4288-b25b-767932c3d3e9}, !- Tuesday Schedule:Day Name
  {efe962d5-a109-4288-b25b-767932c3d3e9}, !- Wednesday Schedule:Day Name
  {efe962d5-a109-4288-b25b-767932c3d3e9}, !- Thursday Schedule:Day Name
  {efe962d5-a109-4288-b25b-767932c3d3e9}, !- Friday Schedule:Day Name
  {410715b4-1ac5-41a9-bfd2-1dfe434a8fe1}, !- Saturday Schedule:Day Name
  {410715b4-1ac5-41a9-bfd2-1dfe434a8fe1}, !- Holiday Schedule:Day Name
  {efe962d5-a109-4288-b25b-767932c3d3e9}, !- SummerDesignDay Schedule:Day Name
  {e0bb963e-5b6a-492e-bd30-6aa08440a221}, !- WinterDesignDay Schedule:Day Name
  {410715b4-1ac5-41a9-bfd2-1dfe434a8fe1}, !- CustomDay1 Schedule:Day Name
  {410715b4-1ac5-41a9-bfd2-1dfe434a8fe1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cdaa9ff4-93d6-47a9-ace9-e724e2f7d03b}, !- Handle
  GuestRoom409_412-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {45a6f9a9-6759-426e-8046-5b6db48d28ba}, !- Sunday Schedule:Day Name
  {56283278-17d1-4470-9921-b7217453079f}, !- Monday Schedule:Day Name
  {56283278-17d1-4470-9921-b7217453079f}, !- Tuesday Schedule:Day Name
  {56283278-17d1-4470-9921-b7217453079f}, !- Wednesday Schedule:Day Name
  {56283278-17d1-4470-9921-b7217453079f}, !- Thursday Schedule:Day Name
  {56283278-17d1-4470-9921-b7217453079f}, !- Friday Schedule:Day Name
  {45a6f9a9-6759-426e-8046-5b6db48d28ba}, !- Saturday Schedule:Day Name
  {45a6f9a9-6759-426e-8046-5b6db48d28ba}, !- Holiday Schedule:Day Name
  {56283278-17d1-4470-9921-b7217453079f}, !- SummerDesignDay Schedule:Day Name
  {e0bb963e-5b6a-492e-bd30-6aa08440a221}, !- WinterDesignDay Schedule:Day Name
  {45a6f9a9-6759-426e-8046-5b6db48d28ba}, !- CustomDay1 Schedule:Day Name
  {45a6f9a9-6759-426e-8046-5b6db48d28ba}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3ecba90e-2c44-4fc0-b37d-c9478ccdfd2d}, !- Handle
  GuestRoom409_412-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {31f14cd0-9be2-4812-96a8-9b0d9b12e299}, !- Sunday Schedule:Day Name
  {586c9fa8-262e-4c88-a297-d3e700aeae1a}, !- Monday Schedule:Day Name
  {586c9fa8-262e-4c88-a297-d3e700aeae1a}, !- Tuesday Schedule:Day Name
  {586c9fa8-262e-4c88-a297-d3e700aeae1a}, !- Wednesday Schedule:Day Name
  {586c9fa8-262e-4c88-a297-d3e700aeae1a}, !- Thursday Schedule:Day Name
  {586c9fa8-262e-4c88-a297-d3e700aeae1a}, !- Friday Schedule:Day Name
  {31f14cd0-9be2-4812-96a8-9b0d9b12e299}, !- Saturday Schedule:Day Name
  {31f14cd0-9be2-4812-96a8-9b0d9b12e299}, !- Holiday Schedule:Day Name
  {586c9fa8-262e-4c88-a297-d3e700aeae1a}, !- SummerDesignDay Schedule:Day Name
  {e0bb963e-5b6a-492e-bd30-6aa08440a221}, !- WinterDesignDay Schedule:Day Name
  {31f14cd0-9be2-4812-96a8-9b0d9b12e299}, !- CustomDay1 Schedule:Day Name
  {31f14cd0-9be2-4812-96a8-9b0d9b12e299}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {84544006-0e90-4b20-ac95-13603025b6f7}, !- Handle
  GuestRoom409_412-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {42f6cb86-0dfd-4f97-9942-c1c902b34ddf}, !- Sunday Schedule:Day Name
  {bed12fe9-e7e6-44b8-8276-f26ccb00f446}, !- Monday Schedule:Day Name
  {bed12fe9-e7e6-44b8-8276-f26ccb00f446}, !- Tuesday Schedule:Day Name
  {bed12fe9-e7e6-44b8-8276-f26ccb00f446}, !- Wednesday Schedule:Day Name
  {bed12fe9-e7e6-44b8-8276-f26ccb00f446}, !- Thursday Schedule:Day Name
  {bed12fe9-e7e6-44b8-8276-f26ccb00f446}, !- Friday Schedule:Day Name
  {42f6cb86-0dfd-4f97-9942-c1c902b34ddf}, !- Saturday Schedule:Day Name
  {42f6cb86-0dfd-4f97-9942-c1c902b34ddf}, !- Holiday Schedule:Day Name
  {bed12fe9-e7e6-44b8-8276-f26ccb00f446}, !- SummerDesignDay Schedule:Day Name
  {e0bb963e-5b6a-492e-bd30-6aa08440a221}, !- WinterDesignDay Schedule:Day Name
  {42f6cb86-0dfd-4f97-9942-c1c902b34ddf}, !- CustomDay1 Schedule:Day Name
  {42f6cb86-0dfd-4f97-9942-c1c902b34ddf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ef15e207-04cb-4dfc-8fcb-1ee4b53e55c6}, !- Handle
  GuestRoom409_412-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {66d28662-4500-40e4-b83f-5b753f1edfd8}, !- Sunday Schedule:Day Name
  {c007daff-b5e9-4c56-a014-41670cb41f56}, !- Monday Schedule:Day Name
  {c007daff-b5e9-4c56-a014-41670cb41f56}, !- Tuesday Schedule:Day Name
  {c007daff-b5e9-4c56-a014-41670cb41f56}, !- Wednesday Schedule:Day Name
  {c007daff-b5e9-4c56-a014-41670cb41f56}, !- Thursday Schedule:Day Name
  {c007daff-b5e9-4c56-a014-41670cb41f56}, !- Friday Schedule:Day Name
  {66d28662-4500-40e4-b83f-5b753f1edfd8}, !- Saturday Schedule:Day Name
  {66d28662-4500-40e4-b83f-5b753f1edfd8}, !- Holiday Schedule:Day Name
  {c007daff-b5e9-4c56-a014-41670cb41f56}, !- SummerDesignDay Schedule:Day Name
  {e0bb963e-5b6a-492e-bd30-6aa08440a221}, !- WinterDesignDay Schedule:Day Name
  {66d28662-4500-40e4-b83f-5b753f1edfd8}, !- CustomDay1 Schedule:Day Name
  {66d28662-4500-40e4-b83f-5b753f1edfd8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9922413b-474a-420e-9b7c-ba52632024cc}, !- Handle
  GuestRoom409_412-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {e3e4840f-2c86-450d-a63b-0c0afdddb5de}, !- Sunday Schedule:Day Name
  {64780872-5ba1-4363-9993-152b54bf507a}, !- Monday Schedule:Day Name
  {64780872-5ba1-4363-9993-152b54bf507a}, !- Tuesday Schedule:Day Name
  {64780872-5ba1-4363-9993-152b54bf507a}, !- Wednesday Schedule:Day Name
  {64780872-5ba1-4363-9993-152b54bf507a}, !- Thursday Schedule:Day Name
  {64780872-5ba1-4363-9993-152b54bf507a}, !- Friday Schedule:Day Name
  {e3e4840f-2c86-450d-a63b-0c0afdddb5de}, !- Saturday Schedule:Day Name
  {e3e4840f-2c86-450d-a63b-0c0afdddb5de}, !- Holiday Schedule:Day Name
  {64780872-5ba1-4363-9993-152b54bf507a}, !- SummerDesignDay Schedule:Day Name
  {e0bb963e-5b6a-492e-bd30-6aa08440a221}, !- WinterDesignDay Schedule:Day Name
  {e3e4840f-2c86-450d-a63b-0c0afdddb5de}, !- CustomDay1 Schedule:Day Name
  {e3e4840f-2c86-450d-a63b-0c0afdddb5de}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f95dd3a5-7e37-4e2e-b018-2b66b93b2f1e}, !- Handle
  GuestRoom409_412-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {2881a599-ef24-435a-a26e-7b0f9dc4d9d2}, !- Sunday Schedule:Day Name
  {dc53ce15-57f5-4045-aad8-8d6687793f7b}, !- Monday Schedule:Day Name
  {dc53ce15-57f5-4045-aad8-8d6687793f7b}, !- Tuesday Schedule:Day Name
  {dc53ce15-57f5-4045-aad8-8d6687793f7b}, !- Wednesday Schedule:Day Name
  {dc53ce15-57f5-4045-aad8-8d6687793f7b}, !- Thursday Schedule:Day Name
  {dc53ce15-57f5-4045-aad8-8d6687793f7b}, !- Friday Schedule:Day Name
  {2881a599-ef24-435a-a26e-7b0f9dc4d9d2}, !- Saturday Schedule:Day Name
  {2881a599-ef24-435a-a26e-7b0f9dc4d9d2}, !- Holiday Schedule:Day Name
  {dc53ce15-57f5-4045-aad8-8d6687793f7b}, !- SummerDesignDay Schedule:Day Name
  {e0bb963e-5b6a-492e-bd30-6aa08440a221}, !- WinterDesignDay Schedule:Day Name
  {2881a599-ef24-435a-a26e-7b0f9dc4d9d2}, !- CustomDay1 Schedule:Day Name
  {2881a599-ef24-435a-a26e-7b0f9dc4d9d2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2f1af607-00f2-4292-b107-7c6a9b03d669}, !- Handle
  GuestRoom409_412-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {a3a8a1c4-9eaf-4c8c-8b44-cc42fa7011ee}, !- Sunday Schedule:Day Name
  {a9628259-55ac-48d9-8b98-a8156902569b}, !- Monday Schedule:Day Name
  {a9628259-55ac-48d9-8b98-a8156902569b}, !- Tuesday Schedule:Day Name
  {a9628259-55ac-48d9-8b98-a8156902569b}, !- Wednesday Schedule:Day Name
  {a9628259-55ac-48d9-8b98-a8156902569b}, !- Thursday Schedule:Day Name
  {a9628259-55ac-48d9-8b98-a8156902569b}, !- Friday Schedule:Day Name
  {a3a8a1c4-9eaf-4c8c-8b44-cc42fa7011ee}, !- Saturday Schedule:Day Name
  {a3a8a1c4-9eaf-4c8c-8b44-cc42fa7011ee}, !- Holiday Schedule:Day Name
  {a9628259-55ac-48d9-8b98-a8156902569b}, !- SummerDesignDay Schedule:Day Name
  {e0bb963e-5b6a-492e-bd30-6aa08440a221}, !- WinterDesignDay Schedule:Day Name
  {a3a8a1c4-9eaf-4c8c-8b44-cc42fa7011ee}, !- CustomDay1 Schedule:Day Name
  {a3a8a1c4-9eaf-4c8c-8b44-cc42fa7011ee}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9a4d20c5-5b8b-4f3f-a546-787d94e56e96}, !- Handle
  GuestRoom409_412-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {88b5f0b7-9b23-4c3e-af67-168158e08724}, !- Sunday Schedule:Day Name
  {c26e7e36-30d8-4817-b813-eba3715a3448}, !- Monday Schedule:Day Name
  {c26e7e36-30d8-4817-b813-eba3715a3448}, !- Tuesday Schedule:Day Name
  {c26e7e36-30d8-4817-b813-eba3715a3448}, !- Wednesday Schedule:Day Name
  {c26e7e36-30d8-4817-b813-eba3715a3448}, !- Thursday Schedule:Day Name
  {c26e7e36-30d8-4817-b813-eba3715a3448}, !- Friday Schedule:Day Name
  {88b5f0b7-9b23-4c3e-af67-168158e08724}, !- Saturday Schedule:Day Name
  {88b5f0b7-9b23-4c3e-af67-168158e08724}, !- Holiday Schedule:Day Name
  {c26e7e36-30d8-4817-b813-eba3715a3448}, !- SummerDesignDay Schedule:Day Name
  {e0bb963e-5b6a-492e-bd30-6aa08440a221}, !- WinterDesignDay Schedule:Day Name
  {88b5f0b7-9b23-4c3e-af67-168158e08724}, !- CustomDay1 Schedule:Day Name
  {88b5f0b7-9b23-4c3e-af67-168158e08724}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5bd5cd80-6e57-483d-b223-c51b8d1ed38d}, !- Handle
  GuestRoom409_412-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {e75733a2-d985-4787-9dab-3b35c4da7d61}, !- Sunday Schedule:Day Name
  {d18f9d6b-6b43-4bd2-b093-91f673a16197}, !- Monday Schedule:Day Name
  {d18f9d6b-6b43-4bd2-b093-91f673a16197}, !- Tuesday Schedule:Day Name
  {d18f9d6b-6b43-4bd2-b093-91f673a16197}, !- Wednesday Schedule:Day Name
  {d18f9d6b-6b43-4bd2-b093-91f673a16197}, !- Thursday Schedule:Day Name
  {d18f9d6b-6b43-4bd2-b093-91f673a16197}, !- Friday Schedule:Day Name
  {e75733a2-d985-4787-9dab-3b35c4da7d61}, !- Saturday Schedule:Day Name
  {e75733a2-d985-4787-9dab-3b35c4da7d61}, !- Holiday Schedule:Day Name
  {d18f9d6b-6b43-4bd2-b093-91f673a16197}, !- SummerDesignDay Schedule:Day Name
  {e0bb963e-5b6a-492e-bd30-6aa08440a221}, !- WinterDesignDay Schedule:Day Name
  {e75733a2-d985-4787-9dab-3b35c4da7d61}, !- CustomDay1 Schedule:Day Name
  {e75733a2-d985-4787-9dab-3b35c4da7d61}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {52cf93e4-a326-4e18-8a87-75a18b5df7a8}, !- Handle
  GuestRoom413-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {1f057342-7afe-4862-a320-f835fd6ac8af}, !- Sunday Schedule:Day Name
  {188e71d6-8bd3-412b-bbf9-5dff1ebcd387}, !- Monday Schedule:Day Name
  {188e71d6-8bd3-412b-bbf9-5dff1ebcd387}, !- Tuesday Schedule:Day Name
  {188e71d6-8bd3-412b-bbf9-5dff1ebcd387}, !- Wednesday Schedule:Day Name
  {188e71d6-8bd3-412b-bbf9-5dff1ebcd387}, !- Thursday Schedule:Day Name
  {188e71d6-8bd3-412b-bbf9-5dff1ebcd387}, !- Friday Schedule:Day Name
  {1f057342-7afe-4862-a320-f835fd6ac8af}, !- Saturday Schedule:Day Name
  {1f057342-7afe-4862-a320-f835fd6ac8af}, !- Holiday Schedule:Day Name
  {188e71d6-8bd3-412b-bbf9-5dff1ebcd387}, !- SummerDesignDay Schedule:Day Name
  {6313e4da-71d1-4fa9-9f47-9e9bdeee14a6}, !- WinterDesignDay Schedule:Day Name
  {1f057342-7afe-4862-a320-f835fd6ac8af}, !- CustomDay1 Schedule:Day Name
  {1f057342-7afe-4862-a320-f835fd6ac8af}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {44f848de-2f89-4fa2-8c70-d68b21302fd7}, !- Handle
  GuestRoom413-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {3707acb2-7b93-4455-bc48-8c8185e4f797}, !- Sunday Schedule:Day Name
  {c765d7d0-3948-43fd-9efa-9619cce17b63}, !- Monday Schedule:Day Name
  {c765d7d0-3948-43fd-9efa-9619cce17b63}, !- Tuesday Schedule:Day Name
  {c765d7d0-3948-43fd-9efa-9619cce17b63}, !- Wednesday Schedule:Day Name
  {c765d7d0-3948-43fd-9efa-9619cce17b63}, !- Thursday Schedule:Day Name
  {c765d7d0-3948-43fd-9efa-9619cce17b63}, !- Friday Schedule:Day Name
  {3707acb2-7b93-4455-bc48-8c8185e4f797}, !- Saturday Schedule:Day Name
  {3707acb2-7b93-4455-bc48-8c8185e4f797}, !- Holiday Schedule:Day Name
  {c765d7d0-3948-43fd-9efa-9619cce17b63}, !- SummerDesignDay Schedule:Day Name
  {6313e4da-71d1-4fa9-9f47-9e9bdeee14a6}, !- WinterDesignDay Schedule:Day Name
  {3707acb2-7b93-4455-bc48-8c8185e4f797}, !- CustomDay1 Schedule:Day Name
  {3707acb2-7b93-4455-bc48-8c8185e4f797}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d2cb78bb-4c04-4848-96cb-13a9f7905627}, !- Handle
  GuestRoom413-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {ffd0c181-7e1a-4dba-9cd4-ea42640d6ab4}, !- Sunday Schedule:Day Name
  {31a19b40-d1f0-4152-806e-b571bb4e47e4}, !- Monday Schedule:Day Name
  {31a19b40-d1f0-4152-806e-b571bb4e47e4}, !- Tuesday Schedule:Day Name
  {31a19b40-d1f0-4152-806e-b571bb4e47e4}, !- Wednesday Schedule:Day Name
  {31a19b40-d1f0-4152-806e-b571bb4e47e4}, !- Thursday Schedule:Day Name
  {31a19b40-d1f0-4152-806e-b571bb4e47e4}, !- Friday Schedule:Day Name
  {ffd0c181-7e1a-4dba-9cd4-ea42640d6ab4}, !- Saturday Schedule:Day Name
  {ffd0c181-7e1a-4dba-9cd4-ea42640d6ab4}, !- Holiday Schedule:Day Name
  {31a19b40-d1f0-4152-806e-b571bb4e47e4}, !- SummerDesignDay Schedule:Day Name
  {6313e4da-71d1-4fa9-9f47-9e9bdeee14a6}, !- WinterDesignDay Schedule:Day Name
  {ffd0c181-7e1a-4dba-9cd4-ea42640d6ab4}, !- CustomDay1 Schedule:Day Name
  {ffd0c181-7e1a-4dba-9cd4-ea42640d6ab4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8fb56a85-0f03-4fdf-8beb-b514aa7b3f69}, !- Handle
  GuestRoom413-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {8140f285-c326-4f93-9f6f-c6bdda466fb9}, !- Sunday Schedule:Day Name
  {8f09e6ed-2814-4671-9e50-d7d6984d8e56}, !- Monday Schedule:Day Name
  {8f09e6ed-2814-4671-9e50-d7d6984d8e56}, !- Tuesday Schedule:Day Name
  {8f09e6ed-2814-4671-9e50-d7d6984d8e56}, !- Wednesday Schedule:Day Name
  {8f09e6ed-2814-4671-9e50-d7d6984d8e56}, !- Thursday Schedule:Day Name
  {8f09e6ed-2814-4671-9e50-d7d6984d8e56}, !- Friday Schedule:Day Name
  {8140f285-c326-4f93-9f6f-c6bdda466fb9}, !- Saturday Schedule:Day Name
  {8140f285-c326-4f93-9f6f-c6bdda466fb9}, !- Holiday Schedule:Day Name
  {8f09e6ed-2814-4671-9e50-d7d6984d8e56}, !- SummerDesignDay Schedule:Day Name
  {6313e4da-71d1-4fa9-9f47-9e9bdeee14a6}, !- WinterDesignDay Schedule:Day Name
  {8140f285-c326-4f93-9f6f-c6bdda466fb9}, !- CustomDay1 Schedule:Day Name
  {8140f285-c326-4f93-9f6f-c6bdda466fb9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ea25aeba-ceb3-49de-a02c-59497f6149cd}, !- Handle
  GuestRoom413-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {adee5541-e167-47c4-9e3b-6d6c7113a86d}, !- Sunday Schedule:Day Name
  {58c86b91-45ba-4d60-9db3-4e1d27911e46}, !- Monday Schedule:Day Name
  {58c86b91-45ba-4d60-9db3-4e1d27911e46}, !- Tuesday Schedule:Day Name
  {58c86b91-45ba-4d60-9db3-4e1d27911e46}, !- Wednesday Schedule:Day Name
  {58c86b91-45ba-4d60-9db3-4e1d27911e46}, !- Thursday Schedule:Day Name
  {58c86b91-45ba-4d60-9db3-4e1d27911e46}, !- Friday Schedule:Day Name
  {adee5541-e167-47c4-9e3b-6d6c7113a86d}, !- Saturday Schedule:Day Name
  {adee5541-e167-47c4-9e3b-6d6c7113a86d}, !- Holiday Schedule:Day Name
  {58c86b91-45ba-4d60-9db3-4e1d27911e46}, !- SummerDesignDay Schedule:Day Name
  {6313e4da-71d1-4fa9-9f47-9e9bdeee14a6}, !- WinterDesignDay Schedule:Day Name
  {adee5541-e167-47c4-9e3b-6d6c7113a86d}, !- CustomDay1 Schedule:Day Name
  {adee5541-e167-47c4-9e3b-6d6c7113a86d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9ee786e0-4c47-4997-91a6-696bb98b657f}, !- Handle
  GuestRoom413-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {7402bcfc-6034-4872-99d0-8be326ba4acf}, !- Sunday Schedule:Day Name
  {25911ad0-7163-4bbf-8c05-643e57cbefca}, !- Monday Schedule:Day Name
  {25911ad0-7163-4bbf-8c05-643e57cbefca}, !- Tuesday Schedule:Day Name
  {25911ad0-7163-4bbf-8c05-643e57cbefca}, !- Wednesday Schedule:Day Name
  {25911ad0-7163-4bbf-8c05-643e57cbefca}, !- Thursday Schedule:Day Name
  {25911ad0-7163-4bbf-8c05-643e57cbefca}, !- Friday Schedule:Day Name
  {7402bcfc-6034-4872-99d0-8be326ba4acf}, !- Saturday Schedule:Day Name
  {7402bcfc-6034-4872-99d0-8be326ba4acf}, !- Holiday Schedule:Day Name
  {25911ad0-7163-4bbf-8c05-643e57cbefca}, !- SummerDesignDay Schedule:Day Name
  {6313e4da-71d1-4fa9-9f47-9e9bdeee14a6}, !- WinterDesignDay Schedule:Day Name
  {7402bcfc-6034-4872-99d0-8be326ba4acf}, !- CustomDay1 Schedule:Day Name
  {7402bcfc-6034-4872-99d0-8be326ba4acf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ac038d84-8a9b-4c25-9ebf-f98d1015af2e}, !- Handle
  GuestRoom413-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {c5128500-b28c-4381-ba70-f6725f2ada3d}, !- Sunday Schedule:Day Name
  {9ad77eea-3773-463a-b745-6e2f760629b4}, !- Monday Schedule:Day Name
  {9ad77eea-3773-463a-b745-6e2f760629b4}, !- Tuesday Schedule:Day Name
  {9ad77eea-3773-463a-b745-6e2f760629b4}, !- Wednesday Schedule:Day Name
  {9ad77eea-3773-463a-b745-6e2f760629b4}, !- Thursday Schedule:Day Name
  {9ad77eea-3773-463a-b745-6e2f760629b4}, !- Friday Schedule:Day Name
  {c5128500-b28c-4381-ba70-f6725f2ada3d}, !- Saturday Schedule:Day Name
  {c5128500-b28c-4381-ba70-f6725f2ada3d}, !- Holiday Schedule:Day Name
  {9ad77eea-3773-463a-b745-6e2f760629b4}, !- SummerDesignDay Schedule:Day Name
  {6313e4da-71d1-4fa9-9f47-9e9bdeee14a6}, !- WinterDesignDay Schedule:Day Name
  {c5128500-b28c-4381-ba70-f6725f2ada3d}, !- CustomDay1 Schedule:Day Name
  {c5128500-b28c-4381-ba70-f6725f2ada3d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ff2c1e1c-7935-473f-bd04-d9d934e2e283}, !- Handle
  GuestRoom413-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {4cb81c98-7a34-47fd-b150-92ec7d0437b1}, !- Sunday Schedule:Day Name
  {86a3bd5d-0237-4e99-a2de-d3d79142933c}, !- Monday Schedule:Day Name
  {86a3bd5d-0237-4e99-a2de-d3d79142933c}, !- Tuesday Schedule:Day Name
  {86a3bd5d-0237-4e99-a2de-d3d79142933c}, !- Wednesday Schedule:Day Name
  {86a3bd5d-0237-4e99-a2de-d3d79142933c}, !- Thursday Schedule:Day Name
  {86a3bd5d-0237-4e99-a2de-d3d79142933c}, !- Friday Schedule:Day Name
  {4cb81c98-7a34-47fd-b150-92ec7d0437b1}, !- Saturday Schedule:Day Name
  {4cb81c98-7a34-47fd-b150-92ec7d0437b1}, !- Holiday Schedule:Day Name
  {86a3bd5d-0237-4e99-a2de-d3d79142933c}, !- SummerDesignDay Schedule:Day Name
  {6313e4da-71d1-4fa9-9f47-9e9bdeee14a6}, !- WinterDesignDay Schedule:Day Name
  {4cb81c98-7a34-47fd-b150-92ec7d0437b1}, !- CustomDay1 Schedule:Day Name
  {4cb81c98-7a34-47fd-b150-92ec7d0437b1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {73d81814-ce79-4c7f-8fb7-bdc392f15ada}, !- Handle
  GuestRoom413-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {da5fac81-3faf-4a2f-9ef0-f6c5eb0ae74e}, !- Sunday Schedule:Day Name
  {0b9cd766-42a8-451c-8852-ba8f751c1e77}, !- Monday Schedule:Day Name
  {0b9cd766-42a8-451c-8852-ba8f751c1e77}, !- Tuesday Schedule:Day Name
  {0b9cd766-42a8-451c-8852-ba8f751c1e77}, !- Wednesday Schedule:Day Name
  {0b9cd766-42a8-451c-8852-ba8f751c1e77}, !- Thursday Schedule:Day Name
  {0b9cd766-42a8-451c-8852-ba8f751c1e77}, !- Friday Schedule:Day Name
  {da5fac81-3faf-4a2f-9ef0-f6c5eb0ae74e}, !- Saturday Schedule:Day Name
  {da5fac81-3faf-4a2f-9ef0-f6c5eb0ae74e}, !- Holiday Schedule:Day Name
  {0b9cd766-42a8-451c-8852-ba8f751c1e77}, !- SummerDesignDay Schedule:Day Name
  {6313e4da-71d1-4fa9-9f47-9e9bdeee14a6}, !- WinterDesignDay Schedule:Day Name
  {da5fac81-3faf-4a2f-9ef0-f6c5eb0ae74e}, !- CustomDay1 Schedule:Day Name
  {da5fac81-3faf-4a2f-9ef0-f6c5eb0ae74e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0aaa7af0-ff90-43df-bd2b-b0b274a89df8}, !- Handle
  GuestRoom413-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {de018d38-353c-46fd-8f63-a37e8fab7096}, !- Sunday Schedule:Day Name
  {10102e79-7360-4cc0-a325-0ccd3aa28b30}, !- Monday Schedule:Day Name
  {10102e79-7360-4cc0-a325-0ccd3aa28b30}, !- Tuesday Schedule:Day Name
  {10102e79-7360-4cc0-a325-0ccd3aa28b30}, !- Wednesday Schedule:Day Name
  {10102e79-7360-4cc0-a325-0ccd3aa28b30}, !- Thursday Schedule:Day Name
  {10102e79-7360-4cc0-a325-0ccd3aa28b30}, !- Friday Schedule:Day Name
  {de018d38-353c-46fd-8f63-a37e8fab7096}, !- Saturday Schedule:Day Name
  {de018d38-353c-46fd-8f63-a37e8fab7096}, !- Holiday Schedule:Day Name
  {10102e79-7360-4cc0-a325-0ccd3aa28b30}, !- SummerDesignDay Schedule:Day Name
  {6313e4da-71d1-4fa9-9f47-9e9bdeee14a6}, !- WinterDesignDay Schedule:Day Name
  {de018d38-353c-46fd-8f63-a37e8fab7096}, !- CustomDay1 Schedule:Day Name
  {de018d38-353c-46fd-8f63-a37e8fab7096}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c4094018-5b25-4e52-a420-ed782ac6d014}, !- Handle
  GuestRoom413-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {4324df50-6f89-41cc-8442-a3629f64f3cb}, !- Sunday Schedule:Day Name
  {2a5400fb-da49-44f2-a680-08b7915db697}, !- Monday Schedule:Day Name
  {2a5400fb-da49-44f2-a680-08b7915db697}, !- Tuesday Schedule:Day Name
  {2a5400fb-da49-44f2-a680-08b7915db697}, !- Wednesday Schedule:Day Name
  {2a5400fb-da49-44f2-a680-08b7915db697}, !- Thursday Schedule:Day Name
  {2a5400fb-da49-44f2-a680-08b7915db697}, !- Friday Schedule:Day Name
  {4324df50-6f89-41cc-8442-a3629f64f3cb}, !- Saturday Schedule:Day Name
  {4324df50-6f89-41cc-8442-a3629f64f3cb}, !- Holiday Schedule:Day Name
  {2a5400fb-da49-44f2-a680-08b7915db697}, !- SummerDesignDay Schedule:Day Name
  {6313e4da-71d1-4fa9-9f47-9e9bdeee14a6}, !- WinterDesignDay Schedule:Day Name
  {4324df50-6f89-41cc-8442-a3629f64f3cb}, !- CustomDay1 Schedule:Day Name
  {4324df50-6f89-41cc-8442-a3629f64f3cb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5afb13d1-8fe0-4e0f-b3a7-0b331b35dc36}, !- Handle
  GuestRoom413-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {b7bb3dec-56e0-4a51-9a9b-14fad546e568}, !- Sunday Schedule:Day Name
  {ae61b9bb-8156-4536-88fa-25d48d2b66d0}, !- Monday Schedule:Day Name
  {ae61b9bb-8156-4536-88fa-25d48d2b66d0}, !- Tuesday Schedule:Day Name
  {ae61b9bb-8156-4536-88fa-25d48d2b66d0}, !- Wednesday Schedule:Day Name
  {ae61b9bb-8156-4536-88fa-25d48d2b66d0}, !- Thursday Schedule:Day Name
  {ae61b9bb-8156-4536-88fa-25d48d2b66d0}, !- Friday Schedule:Day Name
  {b7bb3dec-56e0-4a51-9a9b-14fad546e568}, !- Saturday Schedule:Day Name
  {b7bb3dec-56e0-4a51-9a9b-14fad546e568}, !- Holiday Schedule:Day Name
  {ae61b9bb-8156-4536-88fa-25d48d2b66d0}, !- SummerDesignDay Schedule:Day Name
  {6313e4da-71d1-4fa9-9f47-9e9bdeee14a6}, !- WinterDesignDay Schedule:Day Name
  {b7bb3dec-56e0-4a51-9a9b-14fad546e568}, !- CustomDay1 Schedule:Day Name
  {b7bb3dec-56e0-4a51-9a9b-14fad546e568}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {947d106f-bfae-4da5-96f8-1e8e65769ac3}, !- Handle
  GuestRoom414-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {ca30f57c-e7b5-432c-9fe8-818034866506}, !- Sunday Schedule:Day Name
  {c7bc9f58-51d8-4b6d-8f1a-abedecaed1db}, !- Monday Schedule:Day Name
  {c7bc9f58-51d8-4b6d-8f1a-abedecaed1db}, !- Tuesday Schedule:Day Name
  {c7bc9f58-51d8-4b6d-8f1a-abedecaed1db}, !- Wednesday Schedule:Day Name
  {c7bc9f58-51d8-4b6d-8f1a-abedecaed1db}, !- Thursday Schedule:Day Name
  {c7bc9f58-51d8-4b6d-8f1a-abedecaed1db}, !- Friday Schedule:Day Name
  {ca30f57c-e7b5-432c-9fe8-818034866506}, !- Saturday Schedule:Day Name
  {ca30f57c-e7b5-432c-9fe8-818034866506}, !- Holiday Schedule:Day Name
  {c7bc9f58-51d8-4b6d-8f1a-abedecaed1db}, !- SummerDesignDay Schedule:Day Name
  {6320bccf-6ebb-42cd-8204-a1af636c9763}, !- WinterDesignDay Schedule:Day Name
  {ca30f57c-e7b5-432c-9fe8-818034866506}, !- CustomDay1 Schedule:Day Name
  {ca30f57c-e7b5-432c-9fe8-818034866506}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6f02882d-9917-4051-84ff-ea2ce945b35a}, !- Handle
  GuestRoom414-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {e9dd07dd-242d-441e-b4b8-f7de587bed64}, !- Sunday Schedule:Day Name
  {7a5c13e1-9430-405e-9b97-755a6fa4e094}, !- Monday Schedule:Day Name
  {7a5c13e1-9430-405e-9b97-755a6fa4e094}, !- Tuesday Schedule:Day Name
  {7a5c13e1-9430-405e-9b97-755a6fa4e094}, !- Wednesday Schedule:Day Name
  {7a5c13e1-9430-405e-9b97-755a6fa4e094}, !- Thursday Schedule:Day Name
  {7a5c13e1-9430-405e-9b97-755a6fa4e094}, !- Friday Schedule:Day Name
  {e9dd07dd-242d-441e-b4b8-f7de587bed64}, !- Saturday Schedule:Day Name
  {e9dd07dd-242d-441e-b4b8-f7de587bed64}, !- Holiday Schedule:Day Name
  {7a5c13e1-9430-405e-9b97-755a6fa4e094}, !- SummerDesignDay Schedule:Day Name
  {6320bccf-6ebb-42cd-8204-a1af636c9763}, !- WinterDesignDay Schedule:Day Name
  {e9dd07dd-242d-441e-b4b8-f7de587bed64}, !- CustomDay1 Schedule:Day Name
  {e9dd07dd-242d-441e-b4b8-f7de587bed64}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {02024569-4a5b-4057-9d90-d9bf84afe09a}, !- Handle
  GuestRoom414-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {1585d696-e803-4edd-bd1e-94dd9a17af7e}, !- Sunday Schedule:Day Name
  {d67109c8-a38d-485e-ae70-0bd1f0c4d475}, !- Monday Schedule:Day Name
  {d67109c8-a38d-485e-ae70-0bd1f0c4d475}, !- Tuesday Schedule:Day Name
  {d67109c8-a38d-485e-ae70-0bd1f0c4d475}, !- Wednesday Schedule:Day Name
  {d67109c8-a38d-485e-ae70-0bd1f0c4d475}, !- Thursday Schedule:Day Name
  {d67109c8-a38d-485e-ae70-0bd1f0c4d475}, !- Friday Schedule:Day Name
  {1585d696-e803-4edd-bd1e-94dd9a17af7e}, !- Saturday Schedule:Day Name
  {1585d696-e803-4edd-bd1e-94dd9a17af7e}, !- Holiday Schedule:Day Name
  {d67109c8-a38d-485e-ae70-0bd1f0c4d475}, !- SummerDesignDay Schedule:Day Name
  {6320bccf-6ebb-42cd-8204-a1af636c9763}, !- WinterDesignDay Schedule:Day Name
  {1585d696-e803-4edd-bd1e-94dd9a17af7e}, !- CustomDay1 Schedule:Day Name
  {1585d696-e803-4edd-bd1e-94dd9a17af7e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d6544a51-33e6-407b-b0e9-b7415eed67a9}, !- Handle
  GuestRoom414-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {686aba7b-eea0-42e5-af4c-56916b8079c2}, !- Sunday Schedule:Day Name
  {23470f1c-7bf0-47c4-b898-fb208c71f13e}, !- Monday Schedule:Day Name
  {23470f1c-7bf0-47c4-b898-fb208c71f13e}, !- Tuesday Schedule:Day Name
  {23470f1c-7bf0-47c4-b898-fb208c71f13e}, !- Wednesday Schedule:Day Name
  {23470f1c-7bf0-47c4-b898-fb208c71f13e}, !- Thursday Schedule:Day Name
  {23470f1c-7bf0-47c4-b898-fb208c71f13e}, !- Friday Schedule:Day Name
  {686aba7b-eea0-42e5-af4c-56916b8079c2}, !- Saturday Schedule:Day Name
  {686aba7b-eea0-42e5-af4c-56916b8079c2}, !- Holiday Schedule:Day Name
  {23470f1c-7bf0-47c4-b898-fb208c71f13e}, !- SummerDesignDay Schedule:Day Name
  {6320bccf-6ebb-42cd-8204-a1af636c9763}, !- WinterDesignDay Schedule:Day Name
  {686aba7b-eea0-42e5-af4c-56916b8079c2}, !- CustomDay1 Schedule:Day Name
  {686aba7b-eea0-42e5-af4c-56916b8079c2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fff141d4-9b43-47d1-84c5-033ce5665d33}, !- Handle
  GuestRoom414-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {c012bb5a-76b3-4ab6-87d8-32a4559d1e14}, !- Sunday Schedule:Day Name
  {4df6c398-f95f-45e3-87b1-ebf79360f06d}, !- Monday Schedule:Day Name
  {4df6c398-f95f-45e3-87b1-ebf79360f06d}, !- Tuesday Schedule:Day Name
  {4df6c398-f95f-45e3-87b1-ebf79360f06d}, !- Wednesday Schedule:Day Name
  {4df6c398-f95f-45e3-87b1-ebf79360f06d}, !- Thursday Schedule:Day Name
  {4df6c398-f95f-45e3-87b1-ebf79360f06d}, !- Friday Schedule:Day Name
  {c012bb5a-76b3-4ab6-87d8-32a4559d1e14}, !- Saturday Schedule:Day Name
  {c012bb5a-76b3-4ab6-87d8-32a4559d1e14}, !- Holiday Schedule:Day Name
  {4df6c398-f95f-45e3-87b1-ebf79360f06d}, !- SummerDesignDay Schedule:Day Name
  {6320bccf-6ebb-42cd-8204-a1af636c9763}, !- WinterDesignDay Schedule:Day Name
  {c012bb5a-76b3-4ab6-87d8-32a4559d1e14}, !- CustomDay1 Schedule:Day Name
  {c012bb5a-76b3-4ab6-87d8-32a4559d1e14}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {15676ad2-e259-4255-b58f-9a282c49f796}, !- Handle
  GuestRoom414-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {c870c613-c382-4543-b2b0-ddf3ffa8b8fd}, !- Sunday Schedule:Day Name
  {09e6e8b8-b7fd-4e91-82f4-beb05df2cc8c}, !- Monday Schedule:Day Name
  {09e6e8b8-b7fd-4e91-82f4-beb05df2cc8c}, !- Tuesday Schedule:Day Name
  {09e6e8b8-b7fd-4e91-82f4-beb05df2cc8c}, !- Wednesday Schedule:Day Name
  {09e6e8b8-b7fd-4e91-82f4-beb05df2cc8c}, !- Thursday Schedule:Day Name
  {09e6e8b8-b7fd-4e91-82f4-beb05df2cc8c}, !- Friday Schedule:Day Name
  {c870c613-c382-4543-b2b0-ddf3ffa8b8fd}, !- Saturday Schedule:Day Name
  {c870c613-c382-4543-b2b0-ddf3ffa8b8fd}, !- Holiday Schedule:Day Name
  {09e6e8b8-b7fd-4e91-82f4-beb05df2cc8c}, !- SummerDesignDay Schedule:Day Name
  {6320bccf-6ebb-42cd-8204-a1af636c9763}, !- WinterDesignDay Schedule:Day Name
  {c870c613-c382-4543-b2b0-ddf3ffa8b8fd}, !- CustomDay1 Schedule:Day Name
  {c870c613-c382-4543-b2b0-ddf3ffa8b8fd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9a2e4e87-5b08-4b2b-8a43-f9b69daa55b8}, !- Handle
  GuestRoom414-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {072b1241-c262-4abf-b90c-b171f6a9e3fc}, !- Sunday Schedule:Day Name
  {7c1becf9-694b-4b38-8d61-cfed3d9c8ad6}, !- Monday Schedule:Day Name
  {7c1becf9-694b-4b38-8d61-cfed3d9c8ad6}, !- Tuesday Schedule:Day Name
  {7c1becf9-694b-4b38-8d61-cfed3d9c8ad6}, !- Wednesday Schedule:Day Name
  {7c1becf9-694b-4b38-8d61-cfed3d9c8ad6}, !- Thursday Schedule:Day Name
  {7c1becf9-694b-4b38-8d61-cfed3d9c8ad6}, !- Friday Schedule:Day Name
  {072b1241-c262-4abf-b90c-b171f6a9e3fc}, !- Saturday Schedule:Day Name
  {072b1241-c262-4abf-b90c-b171f6a9e3fc}, !- Holiday Schedule:Day Name
  {7c1becf9-694b-4b38-8d61-cfed3d9c8ad6}, !- SummerDesignDay Schedule:Day Name
  {6320bccf-6ebb-42cd-8204-a1af636c9763}, !- WinterDesignDay Schedule:Day Name
  {072b1241-c262-4abf-b90c-b171f6a9e3fc}, !- CustomDay1 Schedule:Day Name
  {072b1241-c262-4abf-b90c-b171f6a9e3fc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9f2a52fd-ff93-430f-8cf5-f67c731836e0}, !- Handle
  GuestRoom414-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {4e6a721c-ad66-4033-bb0d-a08f9ec32b62}, !- Sunday Schedule:Day Name
  {330be7a0-219c-41d8-8abd-40b5be28babb}, !- Monday Schedule:Day Name
  {330be7a0-219c-41d8-8abd-40b5be28babb}, !- Tuesday Schedule:Day Name
  {330be7a0-219c-41d8-8abd-40b5be28babb}, !- Wednesday Schedule:Day Name
  {330be7a0-219c-41d8-8abd-40b5be28babb}, !- Thursday Schedule:Day Name
  {330be7a0-219c-41d8-8abd-40b5be28babb}, !- Friday Schedule:Day Name
  {4e6a721c-ad66-4033-bb0d-a08f9ec32b62}, !- Saturday Schedule:Day Name
  {4e6a721c-ad66-4033-bb0d-a08f9ec32b62}, !- Holiday Schedule:Day Name
  {330be7a0-219c-41d8-8abd-40b5be28babb}, !- SummerDesignDay Schedule:Day Name
  {6320bccf-6ebb-42cd-8204-a1af636c9763}, !- WinterDesignDay Schedule:Day Name
  {4e6a721c-ad66-4033-bb0d-a08f9ec32b62}, !- CustomDay1 Schedule:Day Name
  {4e6a721c-ad66-4033-bb0d-a08f9ec32b62}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8d007036-cd2c-4487-9f12-425312d8f984}, !- Handle
  GuestRoom414-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {dbc35971-7773-4811-83bc-9003d017d18a}, !- Sunday Schedule:Day Name
  {9220e3e1-39d2-4df3-a109-9ea1959e207c}, !- Monday Schedule:Day Name
  {9220e3e1-39d2-4df3-a109-9ea1959e207c}, !- Tuesday Schedule:Day Name
  {9220e3e1-39d2-4df3-a109-9ea1959e207c}, !- Wednesday Schedule:Day Name
  {9220e3e1-39d2-4df3-a109-9ea1959e207c}, !- Thursday Schedule:Day Name
  {9220e3e1-39d2-4df3-a109-9ea1959e207c}, !- Friday Schedule:Day Name
  {dbc35971-7773-4811-83bc-9003d017d18a}, !- Saturday Schedule:Day Name
  {dbc35971-7773-4811-83bc-9003d017d18a}, !- Holiday Schedule:Day Name
  {9220e3e1-39d2-4df3-a109-9ea1959e207c}, !- SummerDesignDay Schedule:Day Name
  {6320bccf-6ebb-42cd-8204-a1af636c9763}, !- WinterDesignDay Schedule:Day Name
  {dbc35971-7773-4811-83bc-9003d017d18a}, !- CustomDay1 Schedule:Day Name
  {dbc35971-7773-4811-83bc-9003d017d18a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ed4e447e-c6ec-4571-a5e4-06e262428df1}, !- Handle
  GuestRoom414-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {292a8f7e-2107-47c8-8b57-3ec8c280d983}, !- Sunday Schedule:Day Name
  {ff4b5aa0-0ca0-4401-a529-801c93ae97dc}, !- Monday Schedule:Day Name
  {ff4b5aa0-0ca0-4401-a529-801c93ae97dc}, !- Tuesday Schedule:Day Name
  {ff4b5aa0-0ca0-4401-a529-801c93ae97dc}, !- Wednesday Schedule:Day Name
  {ff4b5aa0-0ca0-4401-a529-801c93ae97dc}, !- Thursday Schedule:Day Name
  {ff4b5aa0-0ca0-4401-a529-801c93ae97dc}, !- Friday Schedule:Day Name
  {292a8f7e-2107-47c8-8b57-3ec8c280d983}, !- Saturday Schedule:Day Name
  {292a8f7e-2107-47c8-8b57-3ec8c280d983}, !- Holiday Schedule:Day Name
  {ff4b5aa0-0ca0-4401-a529-801c93ae97dc}, !- SummerDesignDay Schedule:Day Name
  {6320bccf-6ebb-42cd-8204-a1af636c9763}, !- WinterDesignDay Schedule:Day Name
  {292a8f7e-2107-47c8-8b57-3ec8c280d983}, !- CustomDay1 Schedule:Day Name
  {292a8f7e-2107-47c8-8b57-3ec8c280d983}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a1bc0502-59d6-437e-a9b0-19ec9fba6139}, !- Handle
  GuestRoom414-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {ff1c5014-e76e-46a7-8020-95baf086e769}, !- Sunday Schedule:Day Name
  {0c64d8a8-9c84-43b9-aa70-52b79b776c7f}, !- Monday Schedule:Day Name
  {0c64d8a8-9c84-43b9-aa70-52b79b776c7f}, !- Tuesday Schedule:Day Name
  {0c64d8a8-9c84-43b9-aa70-52b79b776c7f}, !- Wednesday Schedule:Day Name
  {0c64d8a8-9c84-43b9-aa70-52b79b776c7f}, !- Thursday Schedule:Day Name
  {0c64d8a8-9c84-43b9-aa70-52b79b776c7f}, !- Friday Schedule:Day Name
  {ff1c5014-e76e-46a7-8020-95baf086e769}, !- Saturday Schedule:Day Name
  {ff1c5014-e76e-46a7-8020-95baf086e769}, !- Holiday Schedule:Day Name
  {0c64d8a8-9c84-43b9-aa70-52b79b776c7f}, !- SummerDesignDay Schedule:Day Name
  {6320bccf-6ebb-42cd-8204-a1af636c9763}, !- WinterDesignDay Schedule:Day Name
  {ff1c5014-e76e-46a7-8020-95baf086e769}, !- CustomDay1 Schedule:Day Name
  {ff1c5014-e76e-46a7-8020-95baf086e769}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d0082377-cb90-4f7a-9f06-26b359c2203d}, !- Handle
  GuestRoom414-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {07b62e29-f881-4e3b-bd30-e3a6ad7244de}, !- Sunday Schedule:Day Name
  {5fb94620-7013-45fd-8a1e-1ba9e31b3cde}, !- Monday Schedule:Day Name
  {5fb94620-7013-45fd-8a1e-1ba9e31b3cde}, !- Tuesday Schedule:Day Name
  {5fb94620-7013-45fd-8a1e-1ba9e31b3cde}, !- Wednesday Schedule:Day Name
  {5fb94620-7013-45fd-8a1e-1ba9e31b3cde}, !- Thursday Schedule:Day Name
  {5fb94620-7013-45fd-8a1e-1ba9e31b3cde}, !- Friday Schedule:Day Name
  {07b62e29-f881-4e3b-bd30-e3a6ad7244de}, !- Saturday Schedule:Day Name
  {07b62e29-f881-4e3b-bd30-e3a6ad7244de}, !- Holiday Schedule:Day Name
  {5fb94620-7013-45fd-8a1e-1ba9e31b3cde}, !- SummerDesignDay Schedule:Day Name
  {6320bccf-6ebb-42cd-8204-a1af636c9763}, !- WinterDesignDay Schedule:Day Name
  {07b62e29-f881-4e3b-bd30-e3a6ad7244de}, !- CustomDay1 Schedule:Day Name
  {07b62e29-f881-4e3b-bd30-e3a6ad7244de}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e0fbfbab-4f24-4719-a7d7-ced84551cd2b}, !- Handle
  GuestRoom415_418-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {46f334c2-3a80-4317-a71a-d7c2f76c7d1c}, !- Sunday Schedule:Day Name
  {435ec26e-2497-44bc-9f6e-e30f0e61419a}, !- Monday Schedule:Day Name
  {435ec26e-2497-44bc-9f6e-e30f0e61419a}, !- Tuesday Schedule:Day Name
  {435ec26e-2497-44bc-9f6e-e30f0e61419a}, !- Wednesday Schedule:Day Name
  {435ec26e-2497-44bc-9f6e-e30f0e61419a}, !- Thursday Schedule:Day Name
  {435ec26e-2497-44bc-9f6e-e30f0e61419a}, !- Friday Schedule:Day Name
  {46f334c2-3a80-4317-a71a-d7c2f76c7d1c}, !- Saturday Schedule:Day Name
  {46f334c2-3a80-4317-a71a-d7c2f76c7d1c}, !- Holiday Schedule:Day Name
  {435ec26e-2497-44bc-9f6e-e30f0e61419a}, !- SummerDesignDay Schedule:Day Name
  {fbe9ee28-59cf-4177-b16c-7cfa8ed980cd}, !- WinterDesignDay Schedule:Day Name
  {46f334c2-3a80-4317-a71a-d7c2f76c7d1c}, !- CustomDay1 Schedule:Day Name
  {46f334c2-3a80-4317-a71a-d7c2f76c7d1c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e9f5d4d3-ad0b-4be8-95d7-dd7b4102b83d}, !- Handle
  GuestRoom415_418-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {848a232f-ffef-4825-af4a-a8cf7f1c918c}, !- Sunday Schedule:Day Name
  {2e1c6070-5eba-486a-b9d9-8b0082718e8b}, !- Monday Schedule:Day Name
  {2e1c6070-5eba-486a-b9d9-8b0082718e8b}, !- Tuesday Schedule:Day Name
  {2e1c6070-5eba-486a-b9d9-8b0082718e8b}, !- Wednesday Schedule:Day Name
  {2e1c6070-5eba-486a-b9d9-8b0082718e8b}, !- Thursday Schedule:Day Name
  {2e1c6070-5eba-486a-b9d9-8b0082718e8b}, !- Friday Schedule:Day Name
  {848a232f-ffef-4825-af4a-a8cf7f1c918c}, !- Saturday Schedule:Day Name
  {848a232f-ffef-4825-af4a-a8cf7f1c918c}, !- Holiday Schedule:Day Name
  {2e1c6070-5eba-486a-b9d9-8b0082718e8b}, !- SummerDesignDay Schedule:Day Name
  {fbe9ee28-59cf-4177-b16c-7cfa8ed980cd}, !- WinterDesignDay Schedule:Day Name
  {848a232f-ffef-4825-af4a-a8cf7f1c918c}, !- CustomDay1 Schedule:Day Name
  {848a232f-ffef-4825-af4a-a8cf7f1c918c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3d78b210-8519-4024-8a4a-cc0e494b97d6}, !- Handle
  GuestRoom415_418-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {4acc33c8-e6dd-4571-9fb0-baf396f8ff0e}, !- Sunday Schedule:Day Name
  {740f0d00-48e3-4479-93b9-e3c2bfab0fd4}, !- Monday Schedule:Day Name
  {740f0d00-48e3-4479-93b9-e3c2bfab0fd4}, !- Tuesday Schedule:Day Name
  {740f0d00-48e3-4479-93b9-e3c2bfab0fd4}, !- Wednesday Schedule:Day Name
  {740f0d00-48e3-4479-93b9-e3c2bfab0fd4}, !- Thursday Schedule:Day Name
  {740f0d00-48e3-4479-93b9-e3c2bfab0fd4}, !- Friday Schedule:Day Name
  {4acc33c8-e6dd-4571-9fb0-baf396f8ff0e}, !- Saturday Schedule:Day Name
  {4acc33c8-e6dd-4571-9fb0-baf396f8ff0e}, !- Holiday Schedule:Day Name
  {740f0d00-48e3-4479-93b9-e3c2bfab0fd4}, !- SummerDesignDay Schedule:Day Name
  {fbe9ee28-59cf-4177-b16c-7cfa8ed980cd}, !- WinterDesignDay Schedule:Day Name
  {4acc33c8-e6dd-4571-9fb0-baf396f8ff0e}, !- CustomDay1 Schedule:Day Name
  {4acc33c8-e6dd-4571-9fb0-baf396f8ff0e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9ec89662-62fe-43fa-aa4c-164a6556bec6}, !- Handle
  GuestRoom415_418-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {3cf6a229-f7d0-4c62-b36a-9dd13662a24f}, !- Sunday Schedule:Day Name
  {adc85715-b085-4a0c-9406-db65fff33189}, !- Monday Schedule:Day Name
  {adc85715-b085-4a0c-9406-db65fff33189}, !- Tuesday Schedule:Day Name
  {adc85715-b085-4a0c-9406-db65fff33189}, !- Wednesday Schedule:Day Name
  {adc85715-b085-4a0c-9406-db65fff33189}, !- Thursday Schedule:Day Name
  {adc85715-b085-4a0c-9406-db65fff33189}, !- Friday Schedule:Day Name
  {3cf6a229-f7d0-4c62-b36a-9dd13662a24f}, !- Saturday Schedule:Day Name
  {3cf6a229-f7d0-4c62-b36a-9dd13662a24f}, !- Holiday Schedule:Day Name
  {adc85715-b085-4a0c-9406-db65fff33189}, !- SummerDesignDay Schedule:Day Name
  {fbe9ee28-59cf-4177-b16c-7cfa8ed980cd}, !- WinterDesignDay Schedule:Day Name
  {3cf6a229-f7d0-4c62-b36a-9dd13662a24f}, !- CustomDay1 Schedule:Day Name
  {3cf6a229-f7d0-4c62-b36a-9dd13662a24f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {72bb2807-6114-4cd6-a260-5868cd428e15}, !- Handle
  GuestRoom415_418-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {ea5c3673-913a-4d71-bb70-7fd395ee30cd}, !- Sunday Schedule:Day Name
  {b5c02eb6-bd18-4aaf-bd9a-ed8f55b687d8}, !- Monday Schedule:Day Name
  {b5c02eb6-bd18-4aaf-bd9a-ed8f55b687d8}, !- Tuesday Schedule:Day Name
  {b5c02eb6-bd18-4aaf-bd9a-ed8f55b687d8}, !- Wednesday Schedule:Day Name
  {b5c02eb6-bd18-4aaf-bd9a-ed8f55b687d8}, !- Thursday Schedule:Day Name
  {b5c02eb6-bd18-4aaf-bd9a-ed8f55b687d8}, !- Friday Schedule:Day Name
  {ea5c3673-913a-4d71-bb70-7fd395ee30cd}, !- Saturday Schedule:Day Name
  {ea5c3673-913a-4d71-bb70-7fd395ee30cd}, !- Holiday Schedule:Day Name
  {b5c02eb6-bd18-4aaf-bd9a-ed8f55b687d8}, !- SummerDesignDay Schedule:Day Name
  {fbe9ee28-59cf-4177-b16c-7cfa8ed980cd}, !- WinterDesignDay Schedule:Day Name
  {ea5c3673-913a-4d71-bb70-7fd395ee30cd}, !- CustomDay1 Schedule:Day Name
  {ea5c3673-913a-4d71-bb70-7fd395ee30cd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {288b1c07-a7ac-4eaa-9bea-7405588bb8f7}, !- Handle
  GuestRoom415_418-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {dc59f117-1165-4641-8455-66095493dc20}, !- Sunday Schedule:Day Name
  {35f28e73-aada-402a-9dbf-ed57cc91bcdc}, !- Monday Schedule:Day Name
  {35f28e73-aada-402a-9dbf-ed57cc91bcdc}, !- Tuesday Schedule:Day Name
  {35f28e73-aada-402a-9dbf-ed57cc91bcdc}, !- Wednesday Schedule:Day Name
  {35f28e73-aada-402a-9dbf-ed57cc91bcdc}, !- Thursday Schedule:Day Name
  {35f28e73-aada-402a-9dbf-ed57cc91bcdc}, !- Friday Schedule:Day Name
  {dc59f117-1165-4641-8455-66095493dc20}, !- Saturday Schedule:Day Name
  {dc59f117-1165-4641-8455-66095493dc20}, !- Holiday Schedule:Day Name
  {35f28e73-aada-402a-9dbf-ed57cc91bcdc}, !- SummerDesignDay Schedule:Day Name
  {fbe9ee28-59cf-4177-b16c-7cfa8ed980cd}, !- WinterDesignDay Schedule:Day Name
  {dc59f117-1165-4641-8455-66095493dc20}, !- CustomDay1 Schedule:Day Name
  {dc59f117-1165-4641-8455-66095493dc20}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f4a7a915-8458-4734-b30f-6d96b411b0af}, !- Handle
  GuestRoom415_418-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {58388455-4082-47a3-9256-cd9e75773b6e}, !- Sunday Schedule:Day Name
  {95082079-4a13-4c57-909a-952fc3667cb2}, !- Monday Schedule:Day Name
  {95082079-4a13-4c57-909a-952fc3667cb2}, !- Tuesday Schedule:Day Name
  {95082079-4a13-4c57-909a-952fc3667cb2}, !- Wednesday Schedule:Day Name
  {95082079-4a13-4c57-909a-952fc3667cb2}, !- Thursday Schedule:Day Name
  {95082079-4a13-4c57-909a-952fc3667cb2}, !- Friday Schedule:Day Name
  {58388455-4082-47a3-9256-cd9e75773b6e}, !- Saturday Schedule:Day Name
  {58388455-4082-47a3-9256-cd9e75773b6e}, !- Holiday Schedule:Day Name
  {95082079-4a13-4c57-909a-952fc3667cb2}, !- SummerDesignDay Schedule:Day Name
  {fbe9ee28-59cf-4177-b16c-7cfa8ed980cd}, !- WinterDesignDay Schedule:Day Name
  {58388455-4082-47a3-9256-cd9e75773b6e}, !- CustomDay1 Schedule:Day Name
  {58388455-4082-47a3-9256-cd9e75773b6e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7937dcd0-71c0-443a-b98f-022d2d2c61ec}, !- Handle
  GuestRoom415_418-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {bd830a0d-a0f8-4791-8d9a-bd36360670e4}, !- Sunday Schedule:Day Name
  {6c885362-6547-46d2-ad50-19f33dd077d8}, !- Monday Schedule:Day Name
  {6c885362-6547-46d2-ad50-19f33dd077d8}, !- Tuesday Schedule:Day Name
  {6c885362-6547-46d2-ad50-19f33dd077d8}, !- Wednesday Schedule:Day Name
  {6c885362-6547-46d2-ad50-19f33dd077d8}, !- Thursday Schedule:Day Name
  {6c885362-6547-46d2-ad50-19f33dd077d8}, !- Friday Schedule:Day Name
  {bd830a0d-a0f8-4791-8d9a-bd36360670e4}, !- Saturday Schedule:Day Name
  {bd830a0d-a0f8-4791-8d9a-bd36360670e4}, !- Holiday Schedule:Day Name
  {6c885362-6547-46d2-ad50-19f33dd077d8}, !- SummerDesignDay Schedule:Day Name
  {fbe9ee28-59cf-4177-b16c-7cfa8ed980cd}, !- WinterDesignDay Schedule:Day Name
  {bd830a0d-a0f8-4791-8d9a-bd36360670e4}, !- CustomDay1 Schedule:Day Name
  {bd830a0d-a0f8-4791-8d9a-bd36360670e4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {63f4870e-f973-49eb-9a1d-27c84581d791}, !- Handle
  GuestRoom415_418-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {83429a19-b830-4ea0-82dc-3585db43ffba}, !- Sunday Schedule:Day Name
  {f8416fa2-9dd9-4b25-8a55-32171056263e}, !- Monday Schedule:Day Name
  {f8416fa2-9dd9-4b25-8a55-32171056263e}, !- Tuesday Schedule:Day Name
  {f8416fa2-9dd9-4b25-8a55-32171056263e}, !- Wednesday Schedule:Day Name
  {f8416fa2-9dd9-4b25-8a55-32171056263e}, !- Thursday Schedule:Day Name
  {f8416fa2-9dd9-4b25-8a55-32171056263e}, !- Friday Schedule:Day Name
  {83429a19-b830-4ea0-82dc-3585db43ffba}, !- Saturday Schedule:Day Name
  {83429a19-b830-4ea0-82dc-3585db43ffba}, !- Holiday Schedule:Day Name
  {f8416fa2-9dd9-4b25-8a55-32171056263e}, !- SummerDesignDay Schedule:Day Name
  {fbe9ee28-59cf-4177-b16c-7cfa8ed980cd}, !- WinterDesignDay Schedule:Day Name
  {83429a19-b830-4ea0-82dc-3585db43ffba}, !- CustomDay1 Schedule:Day Name
  {83429a19-b830-4ea0-82dc-3585db43ffba}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f5bd823e-36f7-4986-a5b8-179748d6ac0e}, !- Handle
  GuestRoom415_418-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {45f23301-7757-4d59-9b51-3664da570291}, !- Sunday Schedule:Day Name
  {d1ba33ab-2e9b-4049-8e24-740d54eee066}, !- Monday Schedule:Day Name
  {d1ba33ab-2e9b-4049-8e24-740d54eee066}, !- Tuesday Schedule:Day Name
  {d1ba33ab-2e9b-4049-8e24-740d54eee066}, !- Wednesday Schedule:Day Name
  {d1ba33ab-2e9b-4049-8e24-740d54eee066}, !- Thursday Schedule:Day Name
  {d1ba33ab-2e9b-4049-8e24-740d54eee066}, !- Friday Schedule:Day Name
  {45f23301-7757-4d59-9b51-3664da570291}, !- Saturday Schedule:Day Name
  {45f23301-7757-4d59-9b51-3664da570291}, !- Holiday Schedule:Day Name
  {d1ba33ab-2e9b-4049-8e24-740d54eee066}, !- SummerDesignDay Schedule:Day Name
  {fbe9ee28-59cf-4177-b16c-7cfa8ed980cd}, !- WinterDesignDay Schedule:Day Name
  {45f23301-7757-4d59-9b51-3664da570291}, !- CustomDay1 Schedule:Day Name
  {45f23301-7757-4d59-9b51-3664da570291}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cd0a7bad-d89b-41cc-b896-29dbbf78f9da}, !- Handle
  GuestRoom415_418-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {1589a3fb-c327-489d-b14a-1865305c3adb}, !- Sunday Schedule:Day Name
  {9357272a-8df4-40f1-b056-101d86f5722d}, !- Monday Schedule:Day Name
  {9357272a-8df4-40f1-b056-101d86f5722d}, !- Tuesday Schedule:Day Name
  {9357272a-8df4-40f1-b056-101d86f5722d}, !- Wednesday Schedule:Day Name
  {9357272a-8df4-40f1-b056-101d86f5722d}, !- Thursday Schedule:Day Name
  {9357272a-8df4-40f1-b056-101d86f5722d}, !- Friday Schedule:Day Name
  {1589a3fb-c327-489d-b14a-1865305c3adb}, !- Saturday Schedule:Day Name
  {1589a3fb-c327-489d-b14a-1865305c3adb}, !- Holiday Schedule:Day Name
  {9357272a-8df4-40f1-b056-101d86f5722d}, !- SummerDesignDay Schedule:Day Name
  {fbe9ee28-59cf-4177-b16c-7cfa8ed980cd}, !- WinterDesignDay Schedule:Day Name
  {1589a3fb-c327-489d-b14a-1865305c3adb}, !- CustomDay1 Schedule:Day Name
  {1589a3fb-c327-489d-b14a-1865305c3adb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {201555a2-5e3b-41ef-a45d-614794e8770b}, !- Handle
  GuestRoom415_418-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {1e3a0207-060d-4eb7-bea5-1a2b1b292769}, !- Sunday Schedule:Day Name
  {ca355832-9a5b-49b8-b3b7-e472fe7a590d}, !- Monday Schedule:Day Name
  {ca355832-9a5b-49b8-b3b7-e472fe7a590d}, !- Tuesday Schedule:Day Name
  {ca355832-9a5b-49b8-b3b7-e472fe7a590d}, !- Wednesday Schedule:Day Name
  {ca355832-9a5b-49b8-b3b7-e472fe7a590d}, !- Thursday Schedule:Day Name
  {ca355832-9a5b-49b8-b3b7-e472fe7a590d}, !- Friday Schedule:Day Name
  {1e3a0207-060d-4eb7-bea5-1a2b1b292769}, !- Saturday Schedule:Day Name
  {1e3a0207-060d-4eb7-bea5-1a2b1b292769}, !- Holiday Schedule:Day Name
  {ca355832-9a5b-49b8-b3b7-e472fe7a590d}, !- SummerDesignDay Schedule:Day Name
  {fbe9ee28-59cf-4177-b16c-7cfa8ed980cd}, !- WinterDesignDay Schedule:Day Name
  {1e3a0207-060d-4eb7-bea5-1a2b1b292769}, !- CustomDay1 Schedule:Day Name
  {1e3a0207-060d-4eb7-bea5-1a2b1b292769}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a690e560-35a2-4ab0-b891-5fbd7aca1f69}, !- Handle
  GuestRoom419-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {b4e4eb64-7235-456d-85f8-01c545c1bec7}, !- Sunday Schedule:Day Name
  {c06b4ad1-30d4-4d6e-b298-9773fef1cef6}, !- Monday Schedule:Day Name
  {c06b4ad1-30d4-4d6e-b298-9773fef1cef6}, !- Tuesday Schedule:Day Name
  {c06b4ad1-30d4-4d6e-b298-9773fef1cef6}, !- Wednesday Schedule:Day Name
  {c06b4ad1-30d4-4d6e-b298-9773fef1cef6}, !- Thursday Schedule:Day Name
  {c06b4ad1-30d4-4d6e-b298-9773fef1cef6}, !- Friday Schedule:Day Name
  {b4e4eb64-7235-456d-85f8-01c545c1bec7}, !- Saturday Schedule:Day Name
  {b4e4eb64-7235-456d-85f8-01c545c1bec7}, !- Holiday Schedule:Day Name
  {c06b4ad1-30d4-4d6e-b298-9773fef1cef6}, !- SummerDesignDay Schedule:Day Name
  {c9b49f28-9250-4356-bb30-d0b6db341173}, !- WinterDesignDay Schedule:Day Name
  {b4e4eb64-7235-456d-85f8-01c545c1bec7}, !- CustomDay1 Schedule:Day Name
  {b4e4eb64-7235-456d-85f8-01c545c1bec7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {33c5426a-cb3e-4f2b-8f81-e147ca7e53c5}, !- Handle
  GuestRoom419-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {c2d26679-a8fc-4a00-9b4d-62035efd80bb}, !- Sunday Schedule:Day Name
  {be8e1116-47fb-4a1d-b99c-24bbf6cb6c4b}, !- Monday Schedule:Day Name
  {be8e1116-47fb-4a1d-b99c-24bbf6cb6c4b}, !- Tuesday Schedule:Day Name
  {be8e1116-47fb-4a1d-b99c-24bbf6cb6c4b}, !- Wednesday Schedule:Day Name
  {be8e1116-47fb-4a1d-b99c-24bbf6cb6c4b}, !- Thursday Schedule:Day Name
  {be8e1116-47fb-4a1d-b99c-24bbf6cb6c4b}, !- Friday Schedule:Day Name
  {c2d26679-a8fc-4a00-9b4d-62035efd80bb}, !- Saturday Schedule:Day Name
  {c2d26679-a8fc-4a00-9b4d-62035efd80bb}, !- Holiday Schedule:Day Name
  {be8e1116-47fb-4a1d-b99c-24bbf6cb6c4b}, !- SummerDesignDay Schedule:Day Name
  {c9b49f28-9250-4356-bb30-d0b6db341173}, !- WinterDesignDay Schedule:Day Name
  {c2d26679-a8fc-4a00-9b4d-62035efd80bb}, !- CustomDay1 Schedule:Day Name
  {c2d26679-a8fc-4a00-9b4d-62035efd80bb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c9464608-8007-4899-a75b-eae95fc2768e}, !- Handle
  GuestRoom419-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {2f70a4f7-91be-40f8-b35f-a804117a4cbb}, !- Sunday Schedule:Day Name
  {6c38092e-3abe-4053-8128-76932aacaf6d}, !- Monday Schedule:Day Name
  {6c38092e-3abe-4053-8128-76932aacaf6d}, !- Tuesday Schedule:Day Name
  {6c38092e-3abe-4053-8128-76932aacaf6d}, !- Wednesday Schedule:Day Name
  {6c38092e-3abe-4053-8128-76932aacaf6d}, !- Thursday Schedule:Day Name
  {6c38092e-3abe-4053-8128-76932aacaf6d}, !- Friday Schedule:Day Name
  {2f70a4f7-91be-40f8-b35f-a804117a4cbb}, !- Saturday Schedule:Day Name
  {2f70a4f7-91be-40f8-b35f-a804117a4cbb}, !- Holiday Schedule:Day Name
  {6c38092e-3abe-4053-8128-76932aacaf6d}, !- SummerDesignDay Schedule:Day Name
  {c9b49f28-9250-4356-bb30-d0b6db341173}, !- WinterDesignDay Schedule:Day Name
  {2f70a4f7-91be-40f8-b35f-a804117a4cbb}, !- CustomDay1 Schedule:Day Name
  {2f70a4f7-91be-40f8-b35f-a804117a4cbb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a0a1289e-5a9e-4ffc-b5e5-440593ca284a}, !- Handle
  GuestRoom419-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {fc82e4bc-049d-426a-a5e7-3f1b651e2ac5}, !- Sunday Schedule:Day Name
  {9302d55e-17b1-4dd0-b8ee-6c7fb4797e90}, !- Monday Schedule:Day Name
  {9302d55e-17b1-4dd0-b8ee-6c7fb4797e90}, !- Tuesday Schedule:Day Name
  {9302d55e-17b1-4dd0-b8ee-6c7fb4797e90}, !- Wednesday Schedule:Day Name
  {9302d55e-17b1-4dd0-b8ee-6c7fb4797e90}, !- Thursday Schedule:Day Name
  {9302d55e-17b1-4dd0-b8ee-6c7fb4797e90}, !- Friday Schedule:Day Name
  {fc82e4bc-049d-426a-a5e7-3f1b651e2ac5}, !- Saturday Schedule:Day Name
  {fc82e4bc-049d-426a-a5e7-3f1b651e2ac5}, !- Holiday Schedule:Day Name
  {9302d55e-17b1-4dd0-b8ee-6c7fb4797e90}, !- SummerDesignDay Schedule:Day Name
  {c9b49f28-9250-4356-bb30-d0b6db341173}, !- WinterDesignDay Schedule:Day Name
  {fc82e4bc-049d-426a-a5e7-3f1b651e2ac5}, !- CustomDay1 Schedule:Day Name
  {fc82e4bc-049d-426a-a5e7-3f1b651e2ac5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d2c6b3f3-7672-45d0-a719-4923b7fe7e27}, !- Handle
  GuestRoom419-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {b5b3aec1-809b-4944-bd11-db0142b9c134}, !- Sunday Schedule:Day Name
  {7d9d39aa-f412-436f-b162-4344ca90dc35}, !- Monday Schedule:Day Name
  {7d9d39aa-f412-436f-b162-4344ca90dc35}, !- Tuesday Schedule:Day Name
  {7d9d39aa-f412-436f-b162-4344ca90dc35}, !- Wednesday Schedule:Day Name
  {7d9d39aa-f412-436f-b162-4344ca90dc35}, !- Thursday Schedule:Day Name
  {7d9d39aa-f412-436f-b162-4344ca90dc35}, !- Friday Schedule:Day Name
  {b5b3aec1-809b-4944-bd11-db0142b9c134}, !- Saturday Schedule:Day Name
  {b5b3aec1-809b-4944-bd11-db0142b9c134}, !- Holiday Schedule:Day Name
  {7d9d39aa-f412-436f-b162-4344ca90dc35}, !- SummerDesignDay Schedule:Day Name
  {c9b49f28-9250-4356-bb30-d0b6db341173}, !- WinterDesignDay Schedule:Day Name
  {b5b3aec1-809b-4944-bd11-db0142b9c134}, !- CustomDay1 Schedule:Day Name
  {b5b3aec1-809b-4944-bd11-db0142b9c134}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1d47c733-4b4b-4403-86a8-2ea0cf308654}, !- Handle
  GuestRoom419-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {5090c08f-dad2-443a-8ae1-7943922e5030}, !- Sunday Schedule:Day Name
  {4368bfa5-1877-4240-b473-3592f85a9e52}, !- Monday Schedule:Day Name
  {4368bfa5-1877-4240-b473-3592f85a9e52}, !- Tuesday Schedule:Day Name
  {4368bfa5-1877-4240-b473-3592f85a9e52}, !- Wednesday Schedule:Day Name
  {4368bfa5-1877-4240-b473-3592f85a9e52}, !- Thursday Schedule:Day Name
  {4368bfa5-1877-4240-b473-3592f85a9e52}, !- Friday Schedule:Day Name
  {5090c08f-dad2-443a-8ae1-7943922e5030}, !- Saturday Schedule:Day Name
  {5090c08f-dad2-443a-8ae1-7943922e5030}, !- Holiday Schedule:Day Name
  {4368bfa5-1877-4240-b473-3592f85a9e52}, !- SummerDesignDay Schedule:Day Name
  {c9b49f28-9250-4356-bb30-d0b6db341173}, !- WinterDesignDay Schedule:Day Name
  {5090c08f-dad2-443a-8ae1-7943922e5030}, !- CustomDay1 Schedule:Day Name
  {5090c08f-dad2-443a-8ae1-7943922e5030}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0a20b2d0-7e76-40b1-a47c-c27d6e387d94}, !- Handle
  GuestRoom419-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {84664744-0506-4514-81fa-6ab7dfcee676}, !- Sunday Schedule:Day Name
  {43c6d900-f3c3-47fc-a585-df64a97249aa}, !- Monday Schedule:Day Name
  {43c6d900-f3c3-47fc-a585-df64a97249aa}, !- Tuesday Schedule:Day Name
  {43c6d900-f3c3-47fc-a585-df64a97249aa}, !- Wednesday Schedule:Day Name
  {43c6d900-f3c3-47fc-a585-df64a97249aa}, !- Thursday Schedule:Day Name
  {43c6d900-f3c3-47fc-a585-df64a97249aa}, !- Friday Schedule:Day Name
  {84664744-0506-4514-81fa-6ab7dfcee676}, !- Saturday Schedule:Day Name
  {84664744-0506-4514-81fa-6ab7dfcee676}, !- Holiday Schedule:Day Name
  {43c6d900-f3c3-47fc-a585-df64a97249aa}, !- SummerDesignDay Schedule:Day Name
  {c9b49f28-9250-4356-bb30-d0b6db341173}, !- WinterDesignDay Schedule:Day Name
  {84664744-0506-4514-81fa-6ab7dfcee676}, !- CustomDay1 Schedule:Day Name
  {84664744-0506-4514-81fa-6ab7dfcee676}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {857e684d-5818-4bd7-a196-2d563e07040f}, !- Handle
  GuestRoom419-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {8bca3979-cb0c-49e5-a0bb-908c7426de64}, !- Sunday Schedule:Day Name
  {0e2b6779-bd76-4ece-a609-9c20786e3879}, !- Monday Schedule:Day Name
  {0e2b6779-bd76-4ece-a609-9c20786e3879}, !- Tuesday Schedule:Day Name
  {0e2b6779-bd76-4ece-a609-9c20786e3879}, !- Wednesday Schedule:Day Name
  {0e2b6779-bd76-4ece-a609-9c20786e3879}, !- Thursday Schedule:Day Name
  {0e2b6779-bd76-4ece-a609-9c20786e3879}, !- Friday Schedule:Day Name
  {8bca3979-cb0c-49e5-a0bb-908c7426de64}, !- Saturday Schedule:Day Name
  {8bca3979-cb0c-49e5-a0bb-908c7426de64}, !- Holiday Schedule:Day Name
  {0e2b6779-bd76-4ece-a609-9c20786e3879}, !- SummerDesignDay Schedule:Day Name
  {c9b49f28-9250-4356-bb30-d0b6db341173}, !- WinterDesignDay Schedule:Day Name
  {8bca3979-cb0c-49e5-a0bb-908c7426de64}, !- CustomDay1 Schedule:Day Name
  {8bca3979-cb0c-49e5-a0bb-908c7426de64}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8b401985-7c1c-47a8-a4f6-9ac753c61407}, !- Handle
  GuestRoom419-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {65bcf2d8-c864-4789-a253-78a617041505}, !- Sunday Schedule:Day Name
  {d296eded-1a90-45c4-83e2-b374a0f8389d}, !- Monday Schedule:Day Name
  {d296eded-1a90-45c4-83e2-b374a0f8389d}, !- Tuesday Schedule:Day Name
  {d296eded-1a90-45c4-83e2-b374a0f8389d}, !- Wednesday Schedule:Day Name
  {d296eded-1a90-45c4-83e2-b374a0f8389d}, !- Thursday Schedule:Day Name
  {d296eded-1a90-45c4-83e2-b374a0f8389d}, !- Friday Schedule:Day Name
  {65bcf2d8-c864-4789-a253-78a617041505}, !- Saturday Schedule:Day Name
  {65bcf2d8-c864-4789-a253-78a617041505}, !- Holiday Schedule:Day Name
  {d296eded-1a90-45c4-83e2-b374a0f8389d}, !- SummerDesignDay Schedule:Day Name
  {c9b49f28-9250-4356-bb30-d0b6db341173}, !- WinterDesignDay Schedule:Day Name
  {65bcf2d8-c864-4789-a253-78a617041505}, !- CustomDay1 Schedule:Day Name
  {65bcf2d8-c864-4789-a253-78a617041505}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {231e0e86-8bcc-4a93-aac0-00b4456c3b25}, !- Handle
  GuestRoom419-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {f0f70c99-0b32-4360-abef-cb50e3dcf96e}, !- Sunday Schedule:Day Name
  {8dd0d3cc-a9ee-4973-afd1-979c9dad37ff}, !- Monday Schedule:Day Name
  {8dd0d3cc-a9ee-4973-afd1-979c9dad37ff}, !- Tuesday Schedule:Day Name
  {8dd0d3cc-a9ee-4973-afd1-979c9dad37ff}, !- Wednesday Schedule:Day Name
  {8dd0d3cc-a9ee-4973-afd1-979c9dad37ff}, !- Thursday Schedule:Day Name
  {8dd0d3cc-a9ee-4973-afd1-979c9dad37ff}, !- Friday Schedule:Day Name
  {f0f70c99-0b32-4360-abef-cb50e3dcf96e}, !- Saturday Schedule:Day Name
  {f0f70c99-0b32-4360-abef-cb50e3dcf96e}, !- Holiday Schedule:Day Name
  {8dd0d3cc-a9ee-4973-afd1-979c9dad37ff}, !- SummerDesignDay Schedule:Day Name
  {c9b49f28-9250-4356-bb30-d0b6db341173}, !- WinterDesignDay Schedule:Day Name
  {f0f70c99-0b32-4360-abef-cb50e3dcf96e}, !- CustomDay1 Schedule:Day Name
  {f0f70c99-0b32-4360-abef-cb50e3dcf96e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7682f2a5-b079-4723-a7bb-515047f91bf7}, !- Handle
  GuestRoom419-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {96770073-2381-4dc1-aca7-39b2c33ea7b8}, !- Sunday Schedule:Day Name
  {13f4a2c5-ee5c-440d-9fdc-e7f1fe37acbf}, !- Monday Schedule:Day Name
  {13f4a2c5-ee5c-440d-9fdc-e7f1fe37acbf}, !- Tuesday Schedule:Day Name
  {13f4a2c5-ee5c-440d-9fdc-e7f1fe37acbf}, !- Wednesday Schedule:Day Name
  {13f4a2c5-ee5c-440d-9fdc-e7f1fe37acbf}, !- Thursday Schedule:Day Name
  {13f4a2c5-ee5c-440d-9fdc-e7f1fe37acbf}, !- Friday Schedule:Day Name
  {96770073-2381-4dc1-aca7-39b2c33ea7b8}, !- Saturday Schedule:Day Name
  {96770073-2381-4dc1-aca7-39b2c33ea7b8}, !- Holiday Schedule:Day Name
  {13f4a2c5-ee5c-440d-9fdc-e7f1fe37acbf}, !- SummerDesignDay Schedule:Day Name
  {c9b49f28-9250-4356-bb30-d0b6db341173}, !- WinterDesignDay Schedule:Day Name
  {96770073-2381-4dc1-aca7-39b2c33ea7b8}, !- CustomDay1 Schedule:Day Name
  {96770073-2381-4dc1-aca7-39b2c33ea7b8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b9da26cb-d967-4e41-b186-e009849b04ce}, !- Handle
  GuestRoom419-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {e8b0a7fa-f12f-4644-9a2a-7ea0be12df63}, !- Sunday Schedule:Day Name
  {3d08138a-61ff-4b49-b1c2-3229585f8969}, !- Monday Schedule:Day Name
  {3d08138a-61ff-4b49-b1c2-3229585f8969}, !- Tuesday Schedule:Day Name
  {3d08138a-61ff-4b49-b1c2-3229585f8969}, !- Wednesday Schedule:Day Name
  {3d08138a-61ff-4b49-b1c2-3229585f8969}, !- Thursday Schedule:Day Name
  {3d08138a-61ff-4b49-b1c2-3229585f8969}, !- Friday Schedule:Day Name
  {e8b0a7fa-f12f-4644-9a2a-7ea0be12df63}, !- Saturday Schedule:Day Name
  {e8b0a7fa-f12f-4644-9a2a-7ea0be12df63}, !- Holiday Schedule:Day Name
  {3d08138a-61ff-4b49-b1c2-3229585f8969}, !- SummerDesignDay Schedule:Day Name
  {c9b49f28-9250-4356-bb30-d0b6db341173}, !- WinterDesignDay Schedule:Day Name
  {e8b0a7fa-f12f-4644-9a2a-7ea0be12df63}, !- CustomDay1 Schedule:Day Name
  {e8b0a7fa-f12f-4644-9a2a-7ea0be12df63}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {42b6f2d7-27ad-4cb6-83a9-8148127a5bbe}, !- Handle
  GuestRoom420_423-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {a7ef478c-f870-452d-b88b-1ed70af20105}, !- Sunday Schedule:Day Name
  {f65ddc3a-1e3a-48fa-9f0a-e5b9798a806d}, !- Monday Schedule:Day Name
  {f65ddc3a-1e3a-48fa-9f0a-e5b9798a806d}, !- Tuesday Schedule:Day Name
  {f65ddc3a-1e3a-48fa-9f0a-e5b9798a806d}, !- Wednesday Schedule:Day Name
  {f65ddc3a-1e3a-48fa-9f0a-e5b9798a806d}, !- Thursday Schedule:Day Name
  {f65ddc3a-1e3a-48fa-9f0a-e5b9798a806d}, !- Friday Schedule:Day Name
  {a7ef478c-f870-452d-b88b-1ed70af20105}, !- Saturday Schedule:Day Name
  {a7ef478c-f870-452d-b88b-1ed70af20105}, !- Holiday Schedule:Day Name
  {f65ddc3a-1e3a-48fa-9f0a-e5b9798a806d}, !- SummerDesignDay Schedule:Day Name
  {dbc629a9-a7b3-49df-a052-2e5ecbfa9252}, !- WinterDesignDay Schedule:Day Name
  {a7ef478c-f870-452d-b88b-1ed70af20105}, !- CustomDay1 Schedule:Day Name
  {a7ef478c-f870-452d-b88b-1ed70af20105}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4f4b5f53-c4bb-4855-a48a-fe129d5393ac}, !- Handle
  GuestRoom420_423-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {677f648b-6b00-4ac3-866d-7ae6906fd18e}, !- Sunday Schedule:Day Name
  {8f72d33b-2573-4143-9408-ad9d3541fda5}, !- Monday Schedule:Day Name
  {8f72d33b-2573-4143-9408-ad9d3541fda5}, !- Tuesday Schedule:Day Name
  {8f72d33b-2573-4143-9408-ad9d3541fda5}, !- Wednesday Schedule:Day Name
  {8f72d33b-2573-4143-9408-ad9d3541fda5}, !- Thursday Schedule:Day Name
  {8f72d33b-2573-4143-9408-ad9d3541fda5}, !- Friday Schedule:Day Name
  {677f648b-6b00-4ac3-866d-7ae6906fd18e}, !- Saturday Schedule:Day Name
  {677f648b-6b00-4ac3-866d-7ae6906fd18e}, !- Holiday Schedule:Day Name
  {8f72d33b-2573-4143-9408-ad9d3541fda5}, !- SummerDesignDay Schedule:Day Name
  {dbc629a9-a7b3-49df-a052-2e5ecbfa9252}, !- WinterDesignDay Schedule:Day Name
  {677f648b-6b00-4ac3-866d-7ae6906fd18e}, !- CustomDay1 Schedule:Day Name
  {677f648b-6b00-4ac3-866d-7ae6906fd18e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {70607a33-05dd-40e5-a4b5-10d1cda28790}, !- Handle
  GuestRoom420_423-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {86a00618-85a6-4fc3-a9b8-4935fff4f291}, !- Sunday Schedule:Day Name
  {75efd2f2-6a59-4cc5-9df5-8deaf3dd6331}, !- Monday Schedule:Day Name
  {75efd2f2-6a59-4cc5-9df5-8deaf3dd6331}, !- Tuesday Schedule:Day Name
  {75efd2f2-6a59-4cc5-9df5-8deaf3dd6331}, !- Wednesday Schedule:Day Name
  {75efd2f2-6a59-4cc5-9df5-8deaf3dd6331}, !- Thursday Schedule:Day Name
  {75efd2f2-6a59-4cc5-9df5-8deaf3dd6331}, !- Friday Schedule:Day Name
  {86a00618-85a6-4fc3-a9b8-4935fff4f291}, !- Saturday Schedule:Day Name
  {86a00618-85a6-4fc3-a9b8-4935fff4f291}, !- Holiday Schedule:Day Name
  {75efd2f2-6a59-4cc5-9df5-8deaf3dd6331}, !- SummerDesignDay Schedule:Day Name
  {dbc629a9-a7b3-49df-a052-2e5ecbfa9252}, !- WinterDesignDay Schedule:Day Name
  {86a00618-85a6-4fc3-a9b8-4935fff4f291}, !- CustomDay1 Schedule:Day Name
  {86a00618-85a6-4fc3-a9b8-4935fff4f291}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {853c670e-45f2-4ec1-be6c-fc548bfb48c9}, !- Handle
  GuestRoom420_423-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {d2e5bb05-bc15-499f-be81-6203a523205f}, !- Sunday Schedule:Day Name
  {557ffeab-2a0c-4f74-97c2-641080aa4643}, !- Monday Schedule:Day Name
  {557ffeab-2a0c-4f74-97c2-641080aa4643}, !- Tuesday Schedule:Day Name
  {557ffeab-2a0c-4f74-97c2-641080aa4643}, !- Wednesday Schedule:Day Name
  {557ffeab-2a0c-4f74-97c2-641080aa4643}, !- Thursday Schedule:Day Name
  {557ffeab-2a0c-4f74-97c2-641080aa4643}, !- Friday Schedule:Day Name
  {d2e5bb05-bc15-499f-be81-6203a523205f}, !- Saturday Schedule:Day Name
  {d2e5bb05-bc15-499f-be81-6203a523205f}, !- Holiday Schedule:Day Name
  {557ffeab-2a0c-4f74-97c2-641080aa4643}, !- SummerDesignDay Schedule:Day Name
  {dbc629a9-a7b3-49df-a052-2e5ecbfa9252}, !- WinterDesignDay Schedule:Day Name
  {d2e5bb05-bc15-499f-be81-6203a523205f}, !- CustomDay1 Schedule:Day Name
  {d2e5bb05-bc15-499f-be81-6203a523205f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ac0152e2-00e2-497f-bdf1-fb02d9ae0b21}, !- Handle
  GuestRoom420_423-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {1a705b69-6786-4ce7-a62f-cf482b935a0b}, !- Sunday Schedule:Day Name
  {597a5ca9-34fd-4fc0-9a12-ea8feb594f1a}, !- Monday Schedule:Day Name
  {597a5ca9-34fd-4fc0-9a12-ea8feb594f1a}, !- Tuesday Schedule:Day Name
  {597a5ca9-34fd-4fc0-9a12-ea8feb594f1a}, !- Wednesday Schedule:Day Name
  {597a5ca9-34fd-4fc0-9a12-ea8feb594f1a}, !- Thursday Schedule:Day Name
  {597a5ca9-34fd-4fc0-9a12-ea8feb594f1a}, !- Friday Schedule:Day Name
  {1a705b69-6786-4ce7-a62f-cf482b935a0b}, !- Saturday Schedule:Day Name
  {1a705b69-6786-4ce7-a62f-cf482b935a0b}, !- Holiday Schedule:Day Name
  {597a5ca9-34fd-4fc0-9a12-ea8feb594f1a}, !- SummerDesignDay Schedule:Day Name
  {dbc629a9-a7b3-49df-a052-2e5ecbfa9252}, !- WinterDesignDay Schedule:Day Name
  {1a705b69-6786-4ce7-a62f-cf482b935a0b}, !- CustomDay1 Schedule:Day Name
  {1a705b69-6786-4ce7-a62f-cf482b935a0b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {15ad8ce1-fcca-4ac7-a0a4-f3a1ec88f795}, !- Handle
  GuestRoom420_423-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {d4570646-c5d5-462d-836d-2222a809f475}, !- Sunday Schedule:Day Name
  {d31f9b1a-121b-499c-b203-934057aa4c8d}, !- Monday Schedule:Day Name
  {d31f9b1a-121b-499c-b203-934057aa4c8d}, !- Tuesday Schedule:Day Name
  {d31f9b1a-121b-499c-b203-934057aa4c8d}, !- Wednesday Schedule:Day Name
  {d31f9b1a-121b-499c-b203-934057aa4c8d}, !- Thursday Schedule:Day Name
  {d31f9b1a-121b-499c-b203-934057aa4c8d}, !- Friday Schedule:Day Name
  {d4570646-c5d5-462d-836d-2222a809f475}, !- Saturday Schedule:Day Name
  {d4570646-c5d5-462d-836d-2222a809f475}, !- Holiday Schedule:Day Name
  {d31f9b1a-121b-499c-b203-934057aa4c8d}, !- SummerDesignDay Schedule:Day Name
  {dbc629a9-a7b3-49df-a052-2e5ecbfa9252}, !- WinterDesignDay Schedule:Day Name
  {d4570646-c5d5-462d-836d-2222a809f475}, !- CustomDay1 Schedule:Day Name
  {d4570646-c5d5-462d-836d-2222a809f475}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b8fda1c7-cc1f-46b9-9e3f-457a60e51159}, !- Handle
  GuestRoom420_423-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {a59390e5-684d-4943-b1fb-a6ec8a9d5259}, !- Sunday Schedule:Day Name
  {1a32617f-8259-4ffa-9bcd-50261025212e}, !- Monday Schedule:Day Name
  {1a32617f-8259-4ffa-9bcd-50261025212e}, !- Tuesday Schedule:Day Name
  {1a32617f-8259-4ffa-9bcd-50261025212e}, !- Wednesday Schedule:Day Name
  {1a32617f-8259-4ffa-9bcd-50261025212e}, !- Thursday Schedule:Day Name
  {1a32617f-8259-4ffa-9bcd-50261025212e}, !- Friday Schedule:Day Name
  {a59390e5-684d-4943-b1fb-a6ec8a9d5259}, !- Saturday Schedule:Day Name
  {a59390e5-684d-4943-b1fb-a6ec8a9d5259}, !- Holiday Schedule:Day Name
  {1a32617f-8259-4ffa-9bcd-50261025212e}, !- SummerDesignDay Schedule:Day Name
  {dbc629a9-a7b3-49df-a052-2e5ecbfa9252}, !- WinterDesignDay Schedule:Day Name
  {a59390e5-684d-4943-b1fb-a6ec8a9d5259}, !- CustomDay1 Schedule:Day Name
  {a59390e5-684d-4943-b1fb-a6ec8a9d5259}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {335ace51-e402-4898-b2c7-b95d1ac1cf4c}, !- Handle
  GuestRoom420_423-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {0fb7bcca-83e7-4fee-b491-3e8e823b856d}, !- Sunday Schedule:Day Name
  {ece2508a-c695-4daf-b3cb-3729cb271dfb}, !- Monday Schedule:Day Name
  {ece2508a-c695-4daf-b3cb-3729cb271dfb}, !- Tuesday Schedule:Day Name
  {ece2508a-c695-4daf-b3cb-3729cb271dfb}, !- Wednesday Schedule:Day Name
  {ece2508a-c695-4daf-b3cb-3729cb271dfb}, !- Thursday Schedule:Day Name
  {ece2508a-c695-4daf-b3cb-3729cb271dfb}, !- Friday Schedule:Day Name
  {0fb7bcca-83e7-4fee-b491-3e8e823b856d}, !- Saturday Schedule:Day Name
  {0fb7bcca-83e7-4fee-b491-3e8e823b856d}, !- Holiday Schedule:Day Name
  {ece2508a-c695-4daf-b3cb-3729cb271dfb}, !- SummerDesignDay Schedule:Day Name
  {dbc629a9-a7b3-49df-a052-2e5ecbfa9252}, !- WinterDesignDay Schedule:Day Name
  {0fb7bcca-83e7-4fee-b491-3e8e823b856d}, !- CustomDay1 Schedule:Day Name
  {0fb7bcca-83e7-4fee-b491-3e8e823b856d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3db5dc61-1ced-423c-a8b4-874ce2e99a40}, !- Handle
  GuestRoom420_423-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {2d42b9c6-e987-4dd8-a95f-845cc6d168a5}, !- Sunday Schedule:Day Name
  {deeb99be-5d7b-44d3-83bf-bcc1f5dcde09}, !- Monday Schedule:Day Name
  {deeb99be-5d7b-44d3-83bf-bcc1f5dcde09}, !- Tuesday Schedule:Day Name
  {deeb99be-5d7b-44d3-83bf-bcc1f5dcde09}, !- Wednesday Schedule:Day Name
  {deeb99be-5d7b-44d3-83bf-bcc1f5dcde09}, !- Thursday Schedule:Day Name
  {deeb99be-5d7b-44d3-83bf-bcc1f5dcde09}, !- Friday Schedule:Day Name
  {2d42b9c6-e987-4dd8-a95f-845cc6d168a5}, !- Saturday Schedule:Day Name
  {2d42b9c6-e987-4dd8-a95f-845cc6d168a5}, !- Holiday Schedule:Day Name
  {deeb99be-5d7b-44d3-83bf-bcc1f5dcde09}, !- SummerDesignDay Schedule:Day Name
  {dbc629a9-a7b3-49df-a052-2e5ecbfa9252}, !- WinterDesignDay Schedule:Day Name
  {2d42b9c6-e987-4dd8-a95f-845cc6d168a5}, !- CustomDay1 Schedule:Day Name
  {2d42b9c6-e987-4dd8-a95f-845cc6d168a5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e99a9722-cf4b-494c-bde6-c449e0828e9f}, !- Handle
  GuestRoom420_423-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {9184247d-dd17-463f-97d7-b0299996cab3}, !- Sunday Schedule:Day Name
  {7f83ecfc-c30c-41ef-aad2-1abf3d3f7583}, !- Monday Schedule:Day Name
  {7f83ecfc-c30c-41ef-aad2-1abf3d3f7583}, !- Tuesday Schedule:Day Name
  {7f83ecfc-c30c-41ef-aad2-1abf3d3f7583}, !- Wednesday Schedule:Day Name
  {7f83ecfc-c30c-41ef-aad2-1abf3d3f7583}, !- Thursday Schedule:Day Name
  {7f83ecfc-c30c-41ef-aad2-1abf3d3f7583}, !- Friday Schedule:Day Name
  {9184247d-dd17-463f-97d7-b0299996cab3}, !- Saturday Schedule:Day Name
  {9184247d-dd17-463f-97d7-b0299996cab3}, !- Holiday Schedule:Day Name
  {7f83ecfc-c30c-41ef-aad2-1abf3d3f7583}, !- SummerDesignDay Schedule:Day Name
  {dbc629a9-a7b3-49df-a052-2e5ecbfa9252}, !- WinterDesignDay Schedule:Day Name
  {9184247d-dd17-463f-97d7-b0299996cab3}, !- CustomDay1 Schedule:Day Name
  {9184247d-dd17-463f-97d7-b0299996cab3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {06256603-7bf1-49bc-b35e-b2c1ee68fb98}, !- Handle
  GuestRoom420_423-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {8ca1efc8-a18b-4b84-ad3f-94e3b72bd180}, !- Sunday Schedule:Day Name
  {1c99cbfc-8da9-4946-bcf8-8b6487b39545}, !- Monday Schedule:Day Name
  {1c99cbfc-8da9-4946-bcf8-8b6487b39545}, !- Tuesday Schedule:Day Name
  {1c99cbfc-8da9-4946-bcf8-8b6487b39545}, !- Wednesday Schedule:Day Name
  {1c99cbfc-8da9-4946-bcf8-8b6487b39545}, !- Thursday Schedule:Day Name
  {1c99cbfc-8da9-4946-bcf8-8b6487b39545}, !- Friday Schedule:Day Name
  {8ca1efc8-a18b-4b84-ad3f-94e3b72bd180}, !- Saturday Schedule:Day Name
  {8ca1efc8-a18b-4b84-ad3f-94e3b72bd180}, !- Holiday Schedule:Day Name
  {1c99cbfc-8da9-4946-bcf8-8b6487b39545}, !- SummerDesignDay Schedule:Day Name
  {dbc629a9-a7b3-49df-a052-2e5ecbfa9252}, !- WinterDesignDay Schedule:Day Name
  {8ca1efc8-a18b-4b84-ad3f-94e3b72bd180}, !- CustomDay1 Schedule:Day Name
  {8ca1efc8-a18b-4b84-ad3f-94e3b72bd180}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {96327689-cf29-4730-aef1-c5ea32f91047}, !- Handle
  GuestRoom420_423-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {081d4ff2-541f-47d4-b8e3-52c6c37dbcac}, !- Sunday Schedule:Day Name
  {11ea8428-2477-4e21-80bd-db1bb557bd28}, !- Monday Schedule:Day Name
  {11ea8428-2477-4e21-80bd-db1bb557bd28}, !- Tuesday Schedule:Day Name
  {11ea8428-2477-4e21-80bd-db1bb557bd28}, !- Wednesday Schedule:Day Name
  {11ea8428-2477-4e21-80bd-db1bb557bd28}, !- Thursday Schedule:Day Name
  {11ea8428-2477-4e21-80bd-db1bb557bd28}, !- Friday Schedule:Day Name
  {081d4ff2-541f-47d4-b8e3-52c6c37dbcac}, !- Saturday Schedule:Day Name
  {081d4ff2-541f-47d4-b8e3-52c6c37dbcac}, !- Holiday Schedule:Day Name
  {11ea8428-2477-4e21-80bd-db1bb557bd28}, !- SummerDesignDay Schedule:Day Name
  {dbc629a9-a7b3-49df-a052-2e5ecbfa9252}, !- WinterDesignDay Schedule:Day Name
  {081d4ff2-541f-47d4-b8e3-52c6c37dbcac}, !- CustomDay1 Schedule:Day Name
  {081d4ff2-541f-47d4-b8e3-52c6c37dbcac}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2b16d5be-e65f-435c-ac04-e9868d664069}, !- Handle
  GuestRoom424-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {86acd4ae-2c0f-49b9-8309-fed520c6ecdc}, !- Sunday Schedule:Day Name
  {0a893105-bd0b-4344-8ce5-849fd27f721e}, !- Monday Schedule:Day Name
  {0a893105-bd0b-4344-8ce5-849fd27f721e}, !- Tuesday Schedule:Day Name
  {0a893105-bd0b-4344-8ce5-849fd27f721e}, !- Wednesday Schedule:Day Name
  {0a893105-bd0b-4344-8ce5-849fd27f721e}, !- Thursday Schedule:Day Name
  {0a893105-bd0b-4344-8ce5-849fd27f721e}, !- Friday Schedule:Day Name
  {86acd4ae-2c0f-49b9-8309-fed520c6ecdc}, !- Saturday Schedule:Day Name
  {86acd4ae-2c0f-49b9-8309-fed520c6ecdc}, !- Holiday Schedule:Day Name
  {0a893105-bd0b-4344-8ce5-849fd27f721e}, !- SummerDesignDay Schedule:Day Name
  {ed22bf3e-c2be-46e8-bc1c-e2095ab5a2a7}, !- WinterDesignDay Schedule:Day Name
  {86acd4ae-2c0f-49b9-8309-fed520c6ecdc}, !- CustomDay1 Schedule:Day Name
  {86acd4ae-2c0f-49b9-8309-fed520c6ecdc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ae249bb4-e21e-4eae-b8ad-c5c23e7d6125}, !- Handle
  GuestRoom424-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {0daa43e9-81e0-4119-8bb1-50e53cf56d8e}, !- Sunday Schedule:Day Name
  {8af9fa72-401e-4dda-ab03-de81b68665a9}, !- Monday Schedule:Day Name
  {8af9fa72-401e-4dda-ab03-de81b68665a9}, !- Tuesday Schedule:Day Name
  {8af9fa72-401e-4dda-ab03-de81b68665a9}, !- Wednesday Schedule:Day Name
  {8af9fa72-401e-4dda-ab03-de81b68665a9}, !- Thursday Schedule:Day Name
  {8af9fa72-401e-4dda-ab03-de81b68665a9}, !- Friday Schedule:Day Name
  {0daa43e9-81e0-4119-8bb1-50e53cf56d8e}, !- Saturday Schedule:Day Name
  {0daa43e9-81e0-4119-8bb1-50e53cf56d8e}, !- Holiday Schedule:Day Name
  {8af9fa72-401e-4dda-ab03-de81b68665a9}, !- SummerDesignDay Schedule:Day Name
  {ed22bf3e-c2be-46e8-bc1c-e2095ab5a2a7}, !- WinterDesignDay Schedule:Day Name
  {0daa43e9-81e0-4119-8bb1-50e53cf56d8e}, !- CustomDay1 Schedule:Day Name
  {0daa43e9-81e0-4119-8bb1-50e53cf56d8e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fd68171f-a248-41b1-a643-cd83ae88a012}, !- Handle
  GuestRoom424-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {dfc68449-cc89-46d7-a1c2-95759490d49c}, !- Sunday Schedule:Day Name
  {0539c594-8751-4b34-bc7c-7bf3b8e64782}, !- Monday Schedule:Day Name
  {0539c594-8751-4b34-bc7c-7bf3b8e64782}, !- Tuesday Schedule:Day Name
  {0539c594-8751-4b34-bc7c-7bf3b8e64782}, !- Wednesday Schedule:Day Name
  {0539c594-8751-4b34-bc7c-7bf3b8e64782}, !- Thursday Schedule:Day Name
  {0539c594-8751-4b34-bc7c-7bf3b8e64782}, !- Friday Schedule:Day Name
  {dfc68449-cc89-46d7-a1c2-95759490d49c}, !- Saturday Schedule:Day Name
  {dfc68449-cc89-46d7-a1c2-95759490d49c}, !- Holiday Schedule:Day Name
  {0539c594-8751-4b34-bc7c-7bf3b8e64782}, !- SummerDesignDay Schedule:Day Name
  {ed22bf3e-c2be-46e8-bc1c-e2095ab5a2a7}, !- WinterDesignDay Schedule:Day Name
  {dfc68449-cc89-46d7-a1c2-95759490d49c}, !- CustomDay1 Schedule:Day Name
  {dfc68449-cc89-46d7-a1c2-95759490d49c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {05774ff3-53ff-440b-b6f8-a6c2e27cfd3e}, !- Handle
  GuestRoom424-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {dab99bf1-0400-40db-bba4-1380666b715f}, !- Sunday Schedule:Day Name
  {689aa85f-c6e6-4c3e-b2d8-02eda4a39655}, !- Monday Schedule:Day Name
  {689aa85f-c6e6-4c3e-b2d8-02eda4a39655}, !- Tuesday Schedule:Day Name
  {689aa85f-c6e6-4c3e-b2d8-02eda4a39655}, !- Wednesday Schedule:Day Name
  {689aa85f-c6e6-4c3e-b2d8-02eda4a39655}, !- Thursday Schedule:Day Name
  {689aa85f-c6e6-4c3e-b2d8-02eda4a39655}, !- Friday Schedule:Day Name
  {dab99bf1-0400-40db-bba4-1380666b715f}, !- Saturday Schedule:Day Name
  {dab99bf1-0400-40db-bba4-1380666b715f}, !- Holiday Schedule:Day Name
  {689aa85f-c6e6-4c3e-b2d8-02eda4a39655}, !- SummerDesignDay Schedule:Day Name
  {ed22bf3e-c2be-46e8-bc1c-e2095ab5a2a7}, !- WinterDesignDay Schedule:Day Name
  {dab99bf1-0400-40db-bba4-1380666b715f}, !- CustomDay1 Schedule:Day Name
  {dab99bf1-0400-40db-bba4-1380666b715f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {99fa2527-4d8a-47cf-8a95-97362ecfff16}, !- Handle
  GuestRoom424-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {b8fe44e3-79ae-4515-97a1-64b9adaf2831}, !- Sunday Schedule:Day Name
  {ace24070-1b3f-46ea-a1f5-6410bb8455cb}, !- Monday Schedule:Day Name
  {ace24070-1b3f-46ea-a1f5-6410bb8455cb}, !- Tuesday Schedule:Day Name
  {ace24070-1b3f-46ea-a1f5-6410bb8455cb}, !- Wednesday Schedule:Day Name
  {ace24070-1b3f-46ea-a1f5-6410bb8455cb}, !- Thursday Schedule:Day Name
  {ace24070-1b3f-46ea-a1f5-6410bb8455cb}, !- Friday Schedule:Day Name
  {b8fe44e3-79ae-4515-97a1-64b9adaf2831}, !- Saturday Schedule:Day Name
  {b8fe44e3-79ae-4515-97a1-64b9adaf2831}, !- Holiday Schedule:Day Name
  {ace24070-1b3f-46ea-a1f5-6410bb8455cb}, !- SummerDesignDay Schedule:Day Name
  {ed22bf3e-c2be-46e8-bc1c-e2095ab5a2a7}, !- WinterDesignDay Schedule:Day Name
  {b8fe44e3-79ae-4515-97a1-64b9adaf2831}, !- CustomDay1 Schedule:Day Name
  {b8fe44e3-79ae-4515-97a1-64b9adaf2831}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {893b7e72-8477-479e-a082-b9c9e958a21e}, !- Handle
  GuestRoom424-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {6f9e937e-83fb-45e2-b295-b0a037d29085}, !- Sunday Schedule:Day Name
  {4cc833c0-c776-4a13-a3fc-b26ba6065dd6}, !- Monday Schedule:Day Name
  {4cc833c0-c776-4a13-a3fc-b26ba6065dd6}, !- Tuesday Schedule:Day Name
  {4cc833c0-c776-4a13-a3fc-b26ba6065dd6}, !- Wednesday Schedule:Day Name
  {4cc833c0-c776-4a13-a3fc-b26ba6065dd6}, !- Thursday Schedule:Day Name
  {4cc833c0-c776-4a13-a3fc-b26ba6065dd6}, !- Friday Schedule:Day Name
  {6f9e937e-83fb-45e2-b295-b0a037d29085}, !- Saturday Schedule:Day Name
  {6f9e937e-83fb-45e2-b295-b0a037d29085}, !- Holiday Schedule:Day Name
  {4cc833c0-c776-4a13-a3fc-b26ba6065dd6}, !- SummerDesignDay Schedule:Day Name
  {ed22bf3e-c2be-46e8-bc1c-e2095ab5a2a7}, !- WinterDesignDay Schedule:Day Name
  {6f9e937e-83fb-45e2-b295-b0a037d29085}, !- CustomDay1 Schedule:Day Name
  {6f9e937e-83fb-45e2-b295-b0a037d29085}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {be8e1e31-1335-4e43-9032-55ca13efd296}, !- Handle
  GuestRoom424-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {14f43f48-ad19-47b0-9f1b-9033836893d3}, !- Sunday Schedule:Day Name
  {546ca8da-feac-4117-919e-a8443bc91e58}, !- Monday Schedule:Day Name
  {546ca8da-feac-4117-919e-a8443bc91e58}, !- Tuesday Schedule:Day Name
  {546ca8da-feac-4117-919e-a8443bc91e58}, !- Wednesday Schedule:Day Name
  {546ca8da-feac-4117-919e-a8443bc91e58}, !- Thursday Schedule:Day Name
  {546ca8da-feac-4117-919e-a8443bc91e58}, !- Friday Schedule:Day Name
  {14f43f48-ad19-47b0-9f1b-9033836893d3}, !- Saturday Schedule:Day Name
  {14f43f48-ad19-47b0-9f1b-9033836893d3}, !- Holiday Schedule:Day Name
  {546ca8da-feac-4117-919e-a8443bc91e58}, !- SummerDesignDay Schedule:Day Name
  {ed22bf3e-c2be-46e8-bc1c-e2095ab5a2a7}, !- WinterDesignDay Schedule:Day Name
  {14f43f48-ad19-47b0-9f1b-9033836893d3}, !- CustomDay1 Schedule:Day Name
  {14f43f48-ad19-47b0-9f1b-9033836893d3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {53f971f4-434b-4592-aaa7-ee16cddfe287}, !- Handle
  GuestRoom424-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {bc2b75b0-cc98-4ab1-98fb-ef0abfc1f128}, !- Sunday Schedule:Day Name
  {50361539-af1c-4298-977e-1563b3d7c4d7}, !- Monday Schedule:Day Name
  {50361539-af1c-4298-977e-1563b3d7c4d7}, !- Tuesday Schedule:Day Name
  {50361539-af1c-4298-977e-1563b3d7c4d7}, !- Wednesday Schedule:Day Name
  {50361539-af1c-4298-977e-1563b3d7c4d7}, !- Thursday Schedule:Day Name
  {50361539-af1c-4298-977e-1563b3d7c4d7}, !- Friday Schedule:Day Name
  {bc2b75b0-cc98-4ab1-98fb-ef0abfc1f128}, !- Saturday Schedule:Day Name
  {bc2b75b0-cc98-4ab1-98fb-ef0abfc1f128}, !- Holiday Schedule:Day Name
  {50361539-af1c-4298-977e-1563b3d7c4d7}, !- SummerDesignDay Schedule:Day Name
  {ed22bf3e-c2be-46e8-bc1c-e2095ab5a2a7}, !- WinterDesignDay Schedule:Day Name
  {bc2b75b0-cc98-4ab1-98fb-ef0abfc1f128}, !- CustomDay1 Schedule:Day Name
  {bc2b75b0-cc98-4ab1-98fb-ef0abfc1f128}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a1066ef2-af4a-4489-9c51-1d3af7f2192a}, !- Handle
  GuestRoom424-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {fb0f4c18-cd8e-43c1-98e2-c23a26e8b0c1}, !- Sunday Schedule:Day Name
  {d55051d7-f798-4715-b495-4f3491bd983e}, !- Monday Schedule:Day Name
  {d55051d7-f798-4715-b495-4f3491bd983e}, !- Tuesday Schedule:Day Name
  {d55051d7-f798-4715-b495-4f3491bd983e}, !- Wednesday Schedule:Day Name
  {d55051d7-f798-4715-b495-4f3491bd983e}, !- Thursday Schedule:Day Name
  {d55051d7-f798-4715-b495-4f3491bd983e}, !- Friday Schedule:Day Name
  {fb0f4c18-cd8e-43c1-98e2-c23a26e8b0c1}, !- Saturday Schedule:Day Name
  {fb0f4c18-cd8e-43c1-98e2-c23a26e8b0c1}, !- Holiday Schedule:Day Name
  {d55051d7-f798-4715-b495-4f3491bd983e}, !- SummerDesignDay Schedule:Day Name
  {ed22bf3e-c2be-46e8-bc1c-e2095ab5a2a7}, !- WinterDesignDay Schedule:Day Name
  {fb0f4c18-cd8e-43c1-98e2-c23a26e8b0c1}, !- CustomDay1 Schedule:Day Name
  {fb0f4c18-cd8e-43c1-98e2-c23a26e8b0c1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d6ab3d15-cedd-487e-8f92-31975edc75d3}, !- Handle
  GuestRoom424-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {21e2d282-96a8-47e5-b211-8352c2997ddd}, !- Sunday Schedule:Day Name
  {72fd83fc-b95d-44c6-b960-a6dba422e577}, !- Monday Schedule:Day Name
  {72fd83fc-b95d-44c6-b960-a6dba422e577}, !- Tuesday Schedule:Day Name
  {72fd83fc-b95d-44c6-b960-a6dba422e577}, !- Wednesday Schedule:Day Name
  {72fd83fc-b95d-44c6-b960-a6dba422e577}, !- Thursday Schedule:Day Name
  {72fd83fc-b95d-44c6-b960-a6dba422e577}, !- Friday Schedule:Day Name
  {21e2d282-96a8-47e5-b211-8352c2997ddd}, !- Saturday Schedule:Day Name
  {21e2d282-96a8-47e5-b211-8352c2997ddd}, !- Holiday Schedule:Day Name
  {72fd83fc-b95d-44c6-b960-a6dba422e577}, !- SummerDesignDay Schedule:Day Name
  {ed22bf3e-c2be-46e8-bc1c-e2095ab5a2a7}, !- WinterDesignDay Schedule:Day Name
  {21e2d282-96a8-47e5-b211-8352c2997ddd}, !- CustomDay1 Schedule:Day Name
  {21e2d282-96a8-47e5-b211-8352c2997ddd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c9a6827e-06f1-4395-9e9f-2927052e33ac}, !- Handle
  GuestRoom424-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {f9180461-3d83-4b76-9a4c-7792fe89bc2a}, !- Sunday Schedule:Day Name
  {2e1db446-0efb-4d01-8df3-e3135a691451}, !- Monday Schedule:Day Name
  {2e1db446-0efb-4d01-8df3-e3135a691451}, !- Tuesday Schedule:Day Name
  {2e1db446-0efb-4d01-8df3-e3135a691451}, !- Wednesday Schedule:Day Name
  {2e1db446-0efb-4d01-8df3-e3135a691451}, !- Thursday Schedule:Day Name
  {2e1db446-0efb-4d01-8df3-e3135a691451}, !- Friday Schedule:Day Name
  {f9180461-3d83-4b76-9a4c-7792fe89bc2a}, !- Saturday Schedule:Day Name
  {f9180461-3d83-4b76-9a4c-7792fe89bc2a}, !- Holiday Schedule:Day Name
  {2e1db446-0efb-4d01-8df3-e3135a691451}, !- SummerDesignDay Schedule:Day Name
  {ed22bf3e-c2be-46e8-bc1c-e2095ab5a2a7}, !- WinterDesignDay Schedule:Day Name
  {f9180461-3d83-4b76-9a4c-7792fe89bc2a}, !- CustomDay1 Schedule:Day Name
  {f9180461-3d83-4b76-9a4c-7792fe89bc2a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d99b254a-7cc9-48ec-92a0-0ec19f5c8fa6}, !- Handle
  GuestRoom424-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {55d7b595-a331-4495-bd70-0e346d3ce082}, !- Sunday Schedule:Day Name
  {8581ba98-179e-4bd8-92d6-05e6186540b8}, !- Monday Schedule:Day Name
  {8581ba98-179e-4bd8-92d6-05e6186540b8}, !- Tuesday Schedule:Day Name
  {8581ba98-179e-4bd8-92d6-05e6186540b8}, !- Wednesday Schedule:Day Name
  {8581ba98-179e-4bd8-92d6-05e6186540b8}, !- Thursday Schedule:Day Name
  {8581ba98-179e-4bd8-92d6-05e6186540b8}, !- Friday Schedule:Day Name
  {55d7b595-a331-4495-bd70-0e346d3ce082}, !- Saturday Schedule:Day Name
  {55d7b595-a331-4495-bd70-0e346d3ce082}, !- Holiday Schedule:Day Name
  {8581ba98-179e-4bd8-92d6-05e6186540b8}, !- SummerDesignDay Schedule:Day Name
  {ed22bf3e-c2be-46e8-bc1c-e2095ab5a2a7}, !- WinterDesignDay Schedule:Day Name
  {55d7b595-a331-4495-bd70-0e346d3ce082}, !- CustomDay1 Schedule:Day Name
  {55d7b595-a331-4495-bd70-0e346d3ce082}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c177126a-7dcf-4490-a8fc-ecb092012754}, !- Handle
  AssemblyGasEquipWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {d75ca043-e704-433e-827d-744a9d2809d6}, !- Sunday Schedule:Day Name
  {86361182-8ecd-4678-bcb3-a2a89a2d1270}, !- Monday Schedule:Day Name
  {86361182-8ecd-4678-bcb3-a2a89a2d1270}, !- Tuesday Schedule:Day Name
  {86361182-8ecd-4678-bcb3-a2a89a2d1270}, !- Wednesday Schedule:Day Name
  {86361182-8ecd-4678-bcb3-a2a89a2d1270}, !- Thursday Schedule:Day Name
  {86361182-8ecd-4678-bcb3-a2a89a2d1270}, !- Friday Schedule:Day Name
  {54fea26a-4dfd-4943-a2c5-e37791bd4171}, !- Saturday Schedule:Day Name
  {d75ca043-e704-433e-827d-744a9d2809d6}, !- Holiday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {d75ca043-e704-433e-827d-744a9d2809d6}, !- CustomDay1 Schedule:Day Name
  {d75ca043-e704-433e-827d-744a9d2809d6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d72bd8f2-1704-4467-b46e-bf006c317238}, !- Handle
  ResidentialCommonGasEquipWk,            !- Name
  ,                                       !- Schedule Rendering Name
  {4c085784-85fa-413c-b7fd-ee741da82312}, !- Sunday Schedule:Day Name
  {1e1ac181-ded5-4a40-900c-3cdc40d0b5c7}, !- Monday Schedule:Day Name
  {1e1ac181-ded5-4a40-900c-3cdc40d0b5c7}, !- Tuesday Schedule:Day Name
  {1e1ac181-ded5-4a40-900c-3cdc40d0b5c7}, !- Wednesday Schedule:Day Name
  {1e1ac181-ded5-4a40-900c-3cdc40d0b5c7}, !- Thursday Schedule:Day Name
  {1e1ac181-ded5-4a40-900c-3cdc40d0b5c7}, !- Friday Schedule:Day Name
  {1fb36b9b-cd64-440c-8fb4-67feca797fe7}, !- Saturday Schedule:Day Name
  {4c085784-85fa-413c-b7fd-ee741da82312}, !- Holiday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {4c085784-85fa-413c-b7fd-ee741da82312}, !- CustomDay1 Schedule:Day Name
  {4c085784-85fa-413c-b7fd-ee741da82312}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1c75c4f4-4c41-4dcd-beb7-746e478cff86}, !- Handle
  GuestRoom101-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {2001bae7-51ee-4a95-a273-bb95a9cc0e05}, !- Sunday Schedule:Day Name
  {edd24c5c-468f-4ad2-adcd-3dc06ebf674f}, !- Monday Schedule:Day Name
  {edd24c5c-468f-4ad2-adcd-3dc06ebf674f}, !- Tuesday Schedule:Day Name
  {edd24c5c-468f-4ad2-adcd-3dc06ebf674f}, !- Wednesday Schedule:Day Name
  {edd24c5c-468f-4ad2-adcd-3dc06ebf674f}, !- Thursday Schedule:Day Name
  {edd24c5c-468f-4ad2-adcd-3dc06ebf674f}, !- Friday Schedule:Day Name
  {2001bae7-51ee-4a95-a273-bb95a9cc0e05}, !- Saturday Schedule:Day Name
  {2001bae7-51ee-4a95-a273-bb95a9cc0e05}, !- Holiday Schedule:Day Name
  {edd24c5c-468f-4ad2-adcd-3dc06ebf674f}, !- SummerDesignDay Schedule:Day Name
  {a6a18d10-7687-46a7-b7e2-dc895ee92615}, !- WinterDesignDay Schedule:Day Name
  {2001bae7-51ee-4a95-a273-bb95a9cc0e05}, !- CustomDay1 Schedule:Day Name
  {2001bae7-51ee-4a95-a273-bb95a9cc0e05}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {69d89153-b992-4c91-b5b5-85dc0aa8ef20}, !- Handle
  GuestRoom101-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {0fb16894-f59f-46d6-a036-acbd832e852a}, !- Sunday Schedule:Day Name
  {20313249-2ef9-4b3c-990c-b7e909d031c1}, !- Monday Schedule:Day Name
  {20313249-2ef9-4b3c-990c-b7e909d031c1}, !- Tuesday Schedule:Day Name
  {20313249-2ef9-4b3c-990c-b7e909d031c1}, !- Wednesday Schedule:Day Name
  {20313249-2ef9-4b3c-990c-b7e909d031c1}, !- Thursday Schedule:Day Name
  {20313249-2ef9-4b3c-990c-b7e909d031c1}, !- Friday Schedule:Day Name
  {0fb16894-f59f-46d6-a036-acbd832e852a}, !- Saturday Schedule:Day Name
  {0fb16894-f59f-46d6-a036-acbd832e852a}, !- Holiday Schedule:Day Name
  {20313249-2ef9-4b3c-990c-b7e909d031c1}, !- SummerDesignDay Schedule:Day Name
  {a6a18d10-7687-46a7-b7e2-dc895ee92615}, !- WinterDesignDay Schedule:Day Name
  {0fb16894-f59f-46d6-a036-acbd832e852a}, !- CustomDay1 Schedule:Day Name
  {0fb16894-f59f-46d6-a036-acbd832e852a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e6db58ab-ccb3-43be-9c53-493065c9e681}, !- Handle
  GuestRoom101-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {07134800-edb1-4776-8600-08bcfbad3316}, !- Sunday Schedule:Day Name
  {f9ea005e-1094-4bad-b8de-8afd5eb96d2f}, !- Monday Schedule:Day Name
  {f9ea005e-1094-4bad-b8de-8afd5eb96d2f}, !- Tuesday Schedule:Day Name
  {f9ea005e-1094-4bad-b8de-8afd5eb96d2f}, !- Wednesday Schedule:Day Name
  {f9ea005e-1094-4bad-b8de-8afd5eb96d2f}, !- Thursday Schedule:Day Name
  {f9ea005e-1094-4bad-b8de-8afd5eb96d2f}, !- Friday Schedule:Day Name
  {07134800-edb1-4776-8600-08bcfbad3316}, !- Saturday Schedule:Day Name
  {07134800-edb1-4776-8600-08bcfbad3316}, !- Holiday Schedule:Day Name
  {f9ea005e-1094-4bad-b8de-8afd5eb96d2f}, !- SummerDesignDay Schedule:Day Name
  {a6a18d10-7687-46a7-b7e2-dc895ee92615}, !- WinterDesignDay Schedule:Day Name
  {07134800-edb1-4776-8600-08bcfbad3316}, !- CustomDay1 Schedule:Day Name
  {07134800-edb1-4776-8600-08bcfbad3316}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {417e480a-f1ee-485a-9eff-fe8b42fe50dd}, !- Handle
  GuestRoom101-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {a9500e0e-0098-4bb0-b7fd-9efd136477d5}, !- Sunday Schedule:Day Name
  {de8ac973-9d30-4f03-9b24-48f388891cec}, !- Monday Schedule:Day Name
  {de8ac973-9d30-4f03-9b24-48f388891cec}, !- Tuesday Schedule:Day Name
  {de8ac973-9d30-4f03-9b24-48f388891cec}, !- Wednesday Schedule:Day Name
  {de8ac973-9d30-4f03-9b24-48f388891cec}, !- Thursday Schedule:Day Name
  {de8ac973-9d30-4f03-9b24-48f388891cec}, !- Friday Schedule:Day Name
  {a9500e0e-0098-4bb0-b7fd-9efd136477d5}, !- Saturday Schedule:Day Name
  {a9500e0e-0098-4bb0-b7fd-9efd136477d5}, !- Holiday Schedule:Day Name
  {de8ac973-9d30-4f03-9b24-48f388891cec}, !- SummerDesignDay Schedule:Day Name
  {a6a18d10-7687-46a7-b7e2-dc895ee92615}, !- WinterDesignDay Schedule:Day Name
  {a9500e0e-0098-4bb0-b7fd-9efd136477d5}, !- CustomDay1 Schedule:Day Name
  {a9500e0e-0098-4bb0-b7fd-9efd136477d5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {11d82536-5f6d-43af-823b-b5aad0b7b4f8}, !- Handle
  GuestRoom101-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {fe43582c-2bc7-4b3f-813e-faac632dc70b}, !- Sunday Schedule:Day Name
  {5991f514-32eb-4f5f-95ea-26eda9a94d67}, !- Monday Schedule:Day Name
  {5991f514-32eb-4f5f-95ea-26eda9a94d67}, !- Tuesday Schedule:Day Name
  {5991f514-32eb-4f5f-95ea-26eda9a94d67}, !- Wednesday Schedule:Day Name
  {5991f514-32eb-4f5f-95ea-26eda9a94d67}, !- Thursday Schedule:Day Name
  {5991f514-32eb-4f5f-95ea-26eda9a94d67}, !- Friday Schedule:Day Name
  {fe43582c-2bc7-4b3f-813e-faac632dc70b}, !- Saturday Schedule:Day Name
  {fe43582c-2bc7-4b3f-813e-faac632dc70b}, !- Holiday Schedule:Day Name
  {5991f514-32eb-4f5f-95ea-26eda9a94d67}, !- SummerDesignDay Schedule:Day Name
  {a6a18d10-7687-46a7-b7e2-dc895ee92615}, !- WinterDesignDay Schedule:Day Name
  {fe43582c-2bc7-4b3f-813e-faac632dc70b}, !- CustomDay1 Schedule:Day Name
  {fe43582c-2bc7-4b3f-813e-faac632dc70b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b31eebe2-7aaf-476c-b4fc-0de054a57246}, !- Handle
  GuestRoom101-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {99da42c8-5470-421a-98a8-b380921c8fc2}, !- Sunday Schedule:Day Name
  {8780b7cc-69b8-47cb-8483-2a413be75814}, !- Monday Schedule:Day Name
  {8780b7cc-69b8-47cb-8483-2a413be75814}, !- Tuesday Schedule:Day Name
  {8780b7cc-69b8-47cb-8483-2a413be75814}, !- Wednesday Schedule:Day Name
  {8780b7cc-69b8-47cb-8483-2a413be75814}, !- Thursday Schedule:Day Name
  {8780b7cc-69b8-47cb-8483-2a413be75814}, !- Friday Schedule:Day Name
  {99da42c8-5470-421a-98a8-b380921c8fc2}, !- Saturday Schedule:Day Name
  {99da42c8-5470-421a-98a8-b380921c8fc2}, !- Holiday Schedule:Day Name
  {8780b7cc-69b8-47cb-8483-2a413be75814}, !- SummerDesignDay Schedule:Day Name
  {a6a18d10-7687-46a7-b7e2-dc895ee92615}, !- WinterDesignDay Schedule:Day Name
  {99da42c8-5470-421a-98a8-b380921c8fc2}, !- CustomDay1 Schedule:Day Name
  {99da42c8-5470-421a-98a8-b380921c8fc2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {04a60c2a-d5a7-453f-99d5-7fe5df65a819}, !- Handle
  GuestRoom101-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {0ffb367a-6881-43e2-91b1-299bbfb082d1}, !- Sunday Schedule:Day Name
  {616a392a-d8d2-4be5-ba64-063f968889f2}, !- Monday Schedule:Day Name
  {616a392a-d8d2-4be5-ba64-063f968889f2}, !- Tuesday Schedule:Day Name
  {616a392a-d8d2-4be5-ba64-063f968889f2}, !- Wednesday Schedule:Day Name
  {616a392a-d8d2-4be5-ba64-063f968889f2}, !- Thursday Schedule:Day Name
  {616a392a-d8d2-4be5-ba64-063f968889f2}, !- Friday Schedule:Day Name
  {0ffb367a-6881-43e2-91b1-299bbfb082d1}, !- Saturday Schedule:Day Name
  {0ffb367a-6881-43e2-91b1-299bbfb082d1}, !- Holiday Schedule:Day Name
  {616a392a-d8d2-4be5-ba64-063f968889f2}, !- SummerDesignDay Schedule:Day Name
  {a6a18d10-7687-46a7-b7e2-dc895ee92615}, !- WinterDesignDay Schedule:Day Name
  {0ffb367a-6881-43e2-91b1-299bbfb082d1}, !- CustomDay1 Schedule:Day Name
  {0ffb367a-6881-43e2-91b1-299bbfb082d1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d83b7714-88dd-4718-858b-1ed620c0ff9b}, !- Handle
  GuestRoom101-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {fb58be09-60c0-4e1a-827f-010f896eae7d}, !- Sunday Schedule:Day Name
  {473dad5f-5483-45ec-84e9-f08891f55ab9}, !- Monday Schedule:Day Name
  {473dad5f-5483-45ec-84e9-f08891f55ab9}, !- Tuesday Schedule:Day Name
  {473dad5f-5483-45ec-84e9-f08891f55ab9}, !- Wednesday Schedule:Day Name
  {473dad5f-5483-45ec-84e9-f08891f55ab9}, !- Thursday Schedule:Day Name
  {473dad5f-5483-45ec-84e9-f08891f55ab9}, !- Friday Schedule:Day Name
  {fb58be09-60c0-4e1a-827f-010f896eae7d}, !- Saturday Schedule:Day Name
  {fb58be09-60c0-4e1a-827f-010f896eae7d}, !- Holiday Schedule:Day Name
  {473dad5f-5483-45ec-84e9-f08891f55ab9}, !- SummerDesignDay Schedule:Day Name
  {a6a18d10-7687-46a7-b7e2-dc895ee92615}, !- WinterDesignDay Schedule:Day Name
  {fb58be09-60c0-4e1a-827f-010f896eae7d}, !- CustomDay1 Schedule:Day Name
  {fb58be09-60c0-4e1a-827f-010f896eae7d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {529f27d6-cadb-4dd2-b21b-7cef0300c497}, !- Handle
  GuestRoom101-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {8ee26e57-c565-4103-b00b-8e3d3ae2a874}, !- Sunday Schedule:Day Name
  {409ca26a-6017-4cc7-baa2-0f9c58a2b74c}, !- Monday Schedule:Day Name
  {409ca26a-6017-4cc7-baa2-0f9c58a2b74c}, !- Tuesday Schedule:Day Name
  {409ca26a-6017-4cc7-baa2-0f9c58a2b74c}, !- Wednesday Schedule:Day Name
  {409ca26a-6017-4cc7-baa2-0f9c58a2b74c}, !- Thursday Schedule:Day Name
  {409ca26a-6017-4cc7-baa2-0f9c58a2b74c}, !- Friday Schedule:Day Name
  {8ee26e57-c565-4103-b00b-8e3d3ae2a874}, !- Saturday Schedule:Day Name
  {8ee26e57-c565-4103-b00b-8e3d3ae2a874}, !- Holiday Schedule:Day Name
  {409ca26a-6017-4cc7-baa2-0f9c58a2b74c}, !- SummerDesignDay Schedule:Day Name
  {a6a18d10-7687-46a7-b7e2-dc895ee92615}, !- WinterDesignDay Schedule:Day Name
  {8ee26e57-c565-4103-b00b-8e3d3ae2a874}, !- CustomDay1 Schedule:Day Name
  {8ee26e57-c565-4103-b00b-8e3d3ae2a874}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1f5679f4-b424-4487-9806-bc96a425e09b}, !- Handle
  GuestRoom101-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {ac5a83a0-c542-4225-bac9-8ae3242b80d2}, !- Sunday Schedule:Day Name
  {5dea4a4f-1c47-4244-9e61-4de9a765bcd3}, !- Monday Schedule:Day Name
  {5dea4a4f-1c47-4244-9e61-4de9a765bcd3}, !- Tuesday Schedule:Day Name
  {5dea4a4f-1c47-4244-9e61-4de9a765bcd3}, !- Wednesday Schedule:Day Name
  {5dea4a4f-1c47-4244-9e61-4de9a765bcd3}, !- Thursday Schedule:Day Name
  {5dea4a4f-1c47-4244-9e61-4de9a765bcd3}, !- Friday Schedule:Day Name
  {ac5a83a0-c542-4225-bac9-8ae3242b80d2}, !- Saturday Schedule:Day Name
  {ac5a83a0-c542-4225-bac9-8ae3242b80d2}, !- Holiday Schedule:Day Name
  {5dea4a4f-1c47-4244-9e61-4de9a765bcd3}, !- SummerDesignDay Schedule:Day Name
  {a6a18d10-7687-46a7-b7e2-dc895ee92615}, !- WinterDesignDay Schedule:Day Name
  {ac5a83a0-c542-4225-bac9-8ae3242b80d2}, !- CustomDay1 Schedule:Day Name
  {ac5a83a0-c542-4225-bac9-8ae3242b80d2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {006a6c3a-96dc-4870-b542-342aab838b18}, !- Handle
  GuestRoom101-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {b6c540dd-96b5-4ae0-bee5-e065dec29107}, !- Sunday Schedule:Day Name
  {e3d97d41-7aaf-4f4c-8b9c-bcb94fb1cc4d}, !- Monday Schedule:Day Name
  {e3d97d41-7aaf-4f4c-8b9c-bcb94fb1cc4d}, !- Tuesday Schedule:Day Name
  {e3d97d41-7aaf-4f4c-8b9c-bcb94fb1cc4d}, !- Wednesday Schedule:Day Name
  {e3d97d41-7aaf-4f4c-8b9c-bcb94fb1cc4d}, !- Thursday Schedule:Day Name
  {e3d97d41-7aaf-4f4c-8b9c-bcb94fb1cc4d}, !- Friday Schedule:Day Name
  {b6c540dd-96b5-4ae0-bee5-e065dec29107}, !- Saturday Schedule:Day Name
  {b6c540dd-96b5-4ae0-bee5-e065dec29107}, !- Holiday Schedule:Day Name
  {e3d97d41-7aaf-4f4c-8b9c-bcb94fb1cc4d}, !- SummerDesignDay Schedule:Day Name
  {a6a18d10-7687-46a7-b7e2-dc895ee92615}, !- WinterDesignDay Schedule:Day Name
  {b6c540dd-96b5-4ae0-bee5-e065dec29107}, !- CustomDay1 Schedule:Day Name
  {b6c540dd-96b5-4ae0-bee5-e065dec29107}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5cbde510-3abb-4d30-ae88-a18466f18b81}, !- Handle
  GuestRoom101-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {ad346fb6-a4b0-42c4-81d5-4c222b0c6b33}, !- Sunday Schedule:Day Name
  {0b7a8459-a916-40e3-9dda-3283b80a0199}, !- Monday Schedule:Day Name
  {0b7a8459-a916-40e3-9dda-3283b80a0199}, !- Tuesday Schedule:Day Name
  {0b7a8459-a916-40e3-9dda-3283b80a0199}, !- Wednesday Schedule:Day Name
  {0b7a8459-a916-40e3-9dda-3283b80a0199}, !- Thursday Schedule:Day Name
  {0b7a8459-a916-40e3-9dda-3283b80a0199}, !- Friday Schedule:Day Name
  {ad346fb6-a4b0-42c4-81d5-4c222b0c6b33}, !- Saturday Schedule:Day Name
  {ad346fb6-a4b0-42c4-81d5-4c222b0c6b33}, !- Holiday Schedule:Day Name
  {0b7a8459-a916-40e3-9dda-3283b80a0199}, !- SummerDesignDay Schedule:Day Name
  {a6a18d10-7687-46a7-b7e2-dc895ee92615}, !- WinterDesignDay Schedule:Day Name
  {ad346fb6-a4b0-42c4-81d5-4c222b0c6b33}, !- CustomDay1 Schedule:Day Name
  {ad346fb6-a4b0-42c4-81d5-4c222b0c6b33}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c2eed16b-bce7-489e-b5f8-490c189a15ef}, !- Handle
  GuestRoom102-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {3c6f4694-2294-4e75-88f2-7d2ff7258ea1}, !- Sunday Schedule:Day Name
  {7ad21f02-3363-4cfa-a0d5-af8f9ea7561e}, !- Monday Schedule:Day Name
  {7ad21f02-3363-4cfa-a0d5-af8f9ea7561e}, !- Tuesday Schedule:Day Name
  {7ad21f02-3363-4cfa-a0d5-af8f9ea7561e}, !- Wednesday Schedule:Day Name
  {7ad21f02-3363-4cfa-a0d5-af8f9ea7561e}, !- Thursday Schedule:Day Name
  {7ad21f02-3363-4cfa-a0d5-af8f9ea7561e}, !- Friday Schedule:Day Name
  {3c6f4694-2294-4e75-88f2-7d2ff7258ea1}, !- Saturday Schedule:Day Name
  {3c6f4694-2294-4e75-88f2-7d2ff7258ea1}, !- Holiday Schedule:Day Name
  {7ad21f02-3363-4cfa-a0d5-af8f9ea7561e}, !- SummerDesignDay Schedule:Day Name
  {0a481434-2b5f-4934-951c-4288e9a7ec6b}, !- WinterDesignDay Schedule:Day Name
  {3c6f4694-2294-4e75-88f2-7d2ff7258ea1}, !- CustomDay1 Schedule:Day Name
  {3c6f4694-2294-4e75-88f2-7d2ff7258ea1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ebc82c6b-fae9-40ca-a2a0-a99a27b49692}, !- Handle
  GuestRoom102-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {6bc6b963-fc89-4edd-a6f3-83a8d49ea053}, !- Sunday Schedule:Day Name
  {5643efd3-2d98-45a9-b941-e5e9309cf737}, !- Monday Schedule:Day Name
  {5643efd3-2d98-45a9-b941-e5e9309cf737}, !- Tuesday Schedule:Day Name
  {5643efd3-2d98-45a9-b941-e5e9309cf737}, !- Wednesday Schedule:Day Name
  {5643efd3-2d98-45a9-b941-e5e9309cf737}, !- Thursday Schedule:Day Name
  {5643efd3-2d98-45a9-b941-e5e9309cf737}, !- Friday Schedule:Day Name
  {6bc6b963-fc89-4edd-a6f3-83a8d49ea053}, !- Saturday Schedule:Day Name
  {6bc6b963-fc89-4edd-a6f3-83a8d49ea053}, !- Holiday Schedule:Day Name
  {5643efd3-2d98-45a9-b941-e5e9309cf737}, !- SummerDesignDay Schedule:Day Name
  {0a481434-2b5f-4934-951c-4288e9a7ec6b}, !- WinterDesignDay Schedule:Day Name
  {6bc6b963-fc89-4edd-a6f3-83a8d49ea053}, !- CustomDay1 Schedule:Day Name
  {6bc6b963-fc89-4edd-a6f3-83a8d49ea053}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f354798e-d9c6-40c8-a8ca-9362f5f72640}, !- Handle
  GuestRoom102-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {c436b031-01a3-45be-9b18-f66be4439f5e}, !- Sunday Schedule:Day Name
  {40f61312-3eed-4ef6-8c89-f2f6be3d13a9}, !- Monday Schedule:Day Name
  {40f61312-3eed-4ef6-8c89-f2f6be3d13a9}, !- Tuesday Schedule:Day Name
  {40f61312-3eed-4ef6-8c89-f2f6be3d13a9}, !- Wednesday Schedule:Day Name
  {40f61312-3eed-4ef6-8c89-f2f6be3d13a9}, !- Thursday Schedule:Day Name
  {40f61312-3eed-4ef6-8c89-f2f6be3d13a9}, !- Friday Schedule:Day Name
  {c436b031-01a3-45be-9b18-f66be4439f5e}, !- Saturday Schedule:Day Name
  {c436b031-01a3-45be-9b18-f66be4439f5e}, !- Holiday Schedule:Day Name
  {40f61312-3eed-4ef6-8c89-f2f6be3d13a9}, !- SummerDesignDay Schedule:Day Name
  {0a481434-2b5f-4934-951c-4288e9a7ec6b}, !- WinterDesignDay Schedule:Day Name
  {c436b031-01a3-45be-9b18-f66be4439f5e}, !- CustomDay1 Schedule:Day Name
  {c436b031-01a3-45be-9b18-f66be4439f5e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7b2bb9e6-757d-4ae2-bec3-03d5d59b9619}, !- Handle
  GuestRoom102-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {6fb3dee2-0fd9-4ae8-ab0b-dad745b391b1}, !- Sunday Schedule:Day Name
  {44552232-7dee-4b0d-803c-6af8d9605dde}, !- Monday Schedule:Day Name
  {44552232-7dee-4b0d-803c-6af8d9605dde}, !- Tuesday Schedule:Day Name
  {44552232-7dee-4b0d-803c-6af8d9605dde}, !- Wednesday Schedule:Day Name
  {44552232-7dee-4b0d-803c-6af8d9605dde}, !- Thursday Schedule:Day Name
  {44552232-7dee-4b0d-803c-6af8d9605dde}, !- Friday Schedule:Day Name
  {6fb3dee2-0fd9-4ae8-ab0b-dad745b391b1}, !- Saturday Schedule:Day Name
  {6fb3dee2-0fd9-4ae8-ab0b-dad745b391b1}, !- Holiday Schedule:Day Name
  {44552232-7dee-4b0d-803c-6af8d9605dde}, !- SummerDesignDay Schedule:Day Name
  {0a481434-2b5f-4934-951c-4288e9a7ec6b}, !- WinterDesignDay Schedule:Day Name
  {6fb3dee2-0fd9-4ae8-ab0b-dad745b391b1}, !- CustomDay1 Schedule:Day Name
  {6fb3dee2-0fd9-4ae8-ab0b-dad745b391b1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4666303f-b8b8-4d14-b516-ed587febb4c7}, !- Handle
  GuestRoom102-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {aed838aa-fc91-4011-8095-cd23ae816c36}, !- Sunday Schedule:Day Name
  {85fd89e3-146f-42d7-97d5-c99d5b0c88ad}, !- Monday Schedule:Day Name
  {85fd89e3-146f-42d7-97d5-c99d5b0c88ad}, !- Tuesday Schedule:Day Name
  {85fd89e3-146f-42d7-97d5-c99d5b0c88ad}, !- Wednesday Schedule:Day Name
  {85fd89e3-146f-42d7-97d5-c99d5b0c88ad}, !- Thursday Schedule:Day Name
  {85fd89e3-146f-42d7-97d5-c99d5b0c88ad}, !- Friday Schedule:Day Name
  {aed838aa-fc91-4011-8095-cd23ae816c36}, !- Saturday Schedule:Day Name
  {aed838aa-fc91-4011-8095-cd23ae816c36}, !- Holiday Schedule:Day Name
  {85fd89e3-146f-42d7-97d5-c99d5b0c88ad}, !- SummerDesignDay Schedule:Day Name
  {0a481434-2b5f-4934-951c-4288e9a7ec6b}, !- WinterDesignDay Schedule:Day Name
  {aed838aa-fc91-4011-8095-cd23ae816c36}, !- CustomDay1 Schedule:Day Name
  {aed838aa-fc91-4011-8095-cd23ae816c36}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ab88cc32-941f-4cdf-a3d1-85063ecf932b}, !- Handle
  GuestRoom102-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {c18b1eb1-c137-416d-8762-4a8f2abf9675}, !- Sunday Schedule:Day Name
  {7224c0a8-fe1a-4c93-ba56-d50dd85a1755}, !- Monday Schedule:Day Name
  {7224c0a8-fe1a-4c93-ba56-d50dd85a1755}, !- Tuesday Schedule:Day Name
  {7224c0a8-fe1a-4c93-ba56-d50dd85a1755}, !- Wednesday Schedule:Day Name
  {7224c0a8-fe1a-4c93-ba56-d50dd85a1755}, !- Thursday Schedule:Day Name
  {7224c0a8-fe1a-4c93-ba56-d50dd85a1755}, !- Friday Schedule:Day Name
  {c18b1eb1-c137-416d-8762-4a8f2abf9675}, !- Saturday Schedule:Day Name
  {c18b1eb1-c137-416d-8762-4a8f2abf9675}, !- Holiday Schedule:Day Name
  {7224c0a8-fe1a-4c93-ba56-d50dd85a1755}, !- SummerDesignDay Schedule:Day Name
  {0a481434-2b5f-4934-951c-4288e9a7ec6b}, !- WinterDesignDay Schedule:Day Name
  {c18b1eb1-c137-416d-8762-4a8f2abf9675}, !- CustomDay1 Schedule:Day Name
  {c18b1eb1-c137-416d-8762-4a8f2abf9675}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {68cafc1e-1e23-4883-89aa-e416f0974688}, !- Handle
  GuestRoom102-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {5e179eb4-f4f1-4aae-ba4f-40c8bce0417f}, !- Sunday Schedule:Day Name
  {a304926b-2294-478d-a876-128277e3f9a6}, !- Monday Schedule:Day Name
  {a304926b-2294-478d-a876-128277e3f9a6}, !- Tuesday Schedule:Day Name
  {a304926b-2294-478d-a876-128277e3f9a6}, !- Wednesday Schedule:Day Name
  {a304926b-2294-478d-a876-128277e3f9a6}, !- Thursday Schedule:Day Name
  {a304926b-2294-478d-a876-128277e3f9a6}, !- Friday Schedule:Day Name
  {5e179eb4-f4f1-4aae-ba4f-40c8bce0417f}, !- Saturday Schedule:Day Name
  {5e179eb4-f4f1-4aae-ba4f-40c8bce0417f}, !- Holiday Schedule:Day Name
  {a304926b-2294-478d-a876-128277e3f9a6}, !- SummerDesignDay Schedule:Day Name
  {0a481434-2b5f-4934-951c-4288e9a7ec6b}, !- WinterDesignDay Schedule:Day Name
  {5e179eb4-f4f1-4aae-ba4f-40c8bce0417f}, !- CustomDay1 Schedule:Day Name
  {5e179eb4-f4f1-4aae-ba4f-40c8bce0417f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1b660877-6f72-4393-92e5-6d2aa6fb3f93}, !- Handle
  GuestRoom102-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {cd34ecf0-62b2-439b-b3e0-63cf1c11dea8}, !- Sunday Schedule:Day Name
  {c9c52810-2c14-499b-8738-dd45ad75580b}, !- Monday Schedule:Day Name
  {c9c52810-2c14-499b-8738-dd45ad75580b}, !- Tuesday Schedule:Day Name
  {c9c52810-2c14-499b-8738-dd45ad75580b}, !- Wednesday Schedule:Day Name
  {c9c52810-2c14-499b-8738-dd45ad75580b}, !- Thursday Schedule:Day Name
  {c9c52810-2c14-499b-8738-dd45ad75580b}, !- Friday Schedule:Day Name
  {cd34ecf0-62b2-439b-b3e0-63cf1c11dea8}, !- Saturday Schedule:Day Name
  {cd34ecf0-62b2-439b-b3e0-63cf1c11dea8}, !- Holiday Schedule:Day Name
  {c9c52810-2c14-499b-8738-dd45ad75580b}, !- SummerDesignDay Schedule:Day Name
  {0a481434-2b5f-4934-951c-4288e9a7ec6b}, !- WinterDesignDay Schedule:Day Name
  {cd34ecf0-62b2-439b-b3e0-63cf1c11dea8}, !- CustomDay1 Schedule:Day Name
  {cd34ecf0-62b2-439b-b3e0-63cf1c11dea8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {65bf0e4c-7427-41ee-b1dd-9147cb616b89}, !- Handle
  GuestRoom102-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {ab014b39-f736-4c96-a4e4-73c0c6423e9d}, !- Sunday Schedule:Day Name
  {af65e30e-2c22-463e-adec-924fe874452f}, !- Monday Schedule:Day Name
  {af65e30e-2c22-463e-adec-924fe874452f}, !- Tuesday Schedule:Day Name
  {af65e30e-2c22-463e-adec-924fe874452f}, !- Wednesday Schedule:Day Name
  {af65e30e-2c22-463e-adec-924fe874452f}, !- Thursday Schedule:Day Name
  {af65e30e-2c22-463e-adec-924fe874452f}, !- Friday Schedule:Day Name
  {ab014b39-f736-4c96-a4e4-73c0c6423e9d}, !- Saturday Schedule:Day Name
  {ab014b39-f736-4c96-a4e4-73c0c6423e9d}, !- Holiday Schedule:Day Name
  {af65e30e-2c22-463e-adec-924fe874452f}, !- SummerDesignDay Schedule:Day Name
  {0a481434-2b5f-4934-951c-4288e9a7ec6b}, !- WinterDesignDay Schedule:Day Name
  {ab014b39-f736-4c96-a4e4-73c0c6423e9d}, !- CustomDay1 Schedule:Day Name
  {ab014b39-f736-4c96-a4e4-73c0c6423e9d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {452ec26b-300f-4b9f-a6d4-acf3986b9fdb}, !- Handle
  GuestRoom102-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {75cc596b-5c4e-4cb2-a736-67a9067c7ad9}, !- Sunday Schedule:Day Name
  {725c32ec-6f57-4f61-81e1-ac84c0b8fc9e}, !- Monday Schedule:Day Name
  {725c32ec-6f57-4f61-81e1-ac84c0b8fc9e}, !- Tuesday Schedule:Day Name
  {725c32ec-6f57-4f61-81e1-ac84c0b8fc9e}, !- Wednesday Schedule:Day Name
  {725c32ec-6f57-4f61-81e1-ac84c0b8fc9e}, !- Thursday Schedule:Day Name
  {725c32ec-6f57-4f61-81e1-ac84c0b8fc9e}, !- Friday Schedule:Day Name
  {75cc596b-5c4e-4cb2-a736-67a9067c7ad9}, !- Saturday Schedule:Day Name
  {75cc596b-5c4e-4cb2-a736-67a9067c7ad9}, !- Holiday Schedule:Day Name
  {725c32ec-6f57-4f61-81e1-ac84c0b8fc9e}, !- SummerDesignDay Schedule:Day Name
  {0a481434-2b5f-4934-951c-4288e9a7ec6b}, !- WinterDesignDay Schedule:Day Name
  {75cc596b-5c4e-4cb2-a736-67a9067c7ad9}, !- CustomDay1 Schedule:Day Name
  {75cc596b-5c4e-4cb2-a736-67a9067c7ad9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1e45fb1c-c429-4986-bc45-10c1d8dd857f}, !- Handle
  GuestRoom102-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {371c76eb-d4ab-4a7b-8940-5bf5dde16c2c}, !- Sunday Schedule:Day Name
  {d5bc6f89-25f0-4412-9d6c-e5a518f9587e}, !- Monday Schedule:Day Name
  {d5bc6f89-25f0-4412-9d6c-e5a518f9587e}, !- Tuesday Schedule:Day Name
  {d5bc6f89-25f0-4412-9d6c-e5a518f9587e}, !- Wednesday Schedule:Day Name
  {d5bc6f89-25f0-4412-9d6c-e5a518f9587e}, !- Thursday Schedule:Day Name
  {d5bc6f89-25f0-4412-9d6c-e5a518f9587e}, !- Friday Schedule:Day Name
  {371c76eb-d4ab-4a7b-8940-5bf5dde16c2c}, !- Saturday Schedule:Day Name
  {371c76eb-d4ab-4a7b-8940-5bf5dde16c2c}, !- Holiday Schedule:Day Name
  {d5bc6f89-25f0-4412-9d6c-e5a518f9587e}, !- SummerDesignDay Schedule:Day Name
  {0a481434-2b5f-4934-951c-4288e9a7ec6b}, !- WinterDesignDay Schedule:Day Name
  {371c76eb-d4ab-4a7b-8940-5bf5dde16c2c}, !- CustomDay1 Schedule:Day Name
  {371c76eb-d4ab-4a7b-8940-5bf5dde16c2c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bc300b89-203e-4c22-9266-046904ba4c07}, !- Handle
  GuestRoom102-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {19de8254-22af-4259-bd8c-633f4007d562}, !- Sunday Schedule:Day Name
  {b19dbbf7-f7ff-4e9c-92b4-5579ab51bbfb}, !- Monday Schedule:Day Name
  {b19dbbf7-f7ff-4e9c-92b4-5579ab51bbfb}, !- Tuesday Schedule:Day Name
  {b19dbbf7-f7ff-4e9c-92b4-5579ab51bbfb}, !- Wednesday Schedule:Day Name
  {b19dbbf7-f7ff-4e9c-92b4-5579ab51bbfb}, !- Thursday Schedule:Day Name
  {b19dbbf7-f7ff-4e9c-92b4-5579ab51bbfb}, !- Friday Schedule:Day Name
  {19de8254-22af-4259-bd8c-633f4007d562}, !- Saturday Schedule:Day Name
  {19de8254-22af-4259-bd8c-633f4007d562}, !- Holiday Schedule:Day Name
  {b19dbbf7-f7ff-4e9c-92b4-5579ab51bbfb}, !- SummerDesignDay Schedule:Day Name
  {0a481434-2b5f-4934-951c-4288e9a7ec6b}, !- WinterDesignDay Schedule:Day Name
  {19de8254-22af-4259-bd8c-633f4007d562}, !- CustomDay1 Schedule:Day Name
  {19de8254-22af-4259-bd8c-633f4007d562}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8d1a81f4-9208-4967-a5b8-0b7193e75fa1}, !- Handle
  GuestRoom103-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {065e1c56-a2a2-44a8-a6a6-88a920589044}, !- Sunday Schedule:Day Name
  {e7b8d09d-e843-4348-a64f-dc0193aa4b14}, !- Monday Schedule:Day Name
  {e7b8d09d-e843-4348-a64f-dc0193aa4b14}, !- Tuesday Schedule:Day Name
  {e7b8d09d-e843-4348-a64f-dc0193aa4b14}, !- Wednesday Schedule:Day Name
  {e7b8d09d-e843-4348-a64f-dc0193aa4b14}, !- Thursday Schedule:Day Name
  {e7b8d09d-e843-4348-a64f-dc0193aa4b14}, !- Friday Schedule:Day Name
  {065e1c56-a2a2-44a8-a6a6-88a920589044}, !- Saturday Schedule:Day Name
  {065e1c56-a2a2-44a8-a6a6-88a920589044}, !- Holiday Schedule:Day Name
  {e7b8d09d-e843-4348-a64f-dc0193aa4b14}, !- SummerDesignDay Schedule:Day Name
  {ec0aa2d2-4250-49c8-8742-8a2f826372e9}, !- WinterDesignDay Schedule:Day Name
  {065e1c56-a2a2-44a8-a6a6-88a920589044}, !- CustomDay1 Schedule:Day Name
  {065e1c56-a2a2-44a8-a6a6-88a920589044}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ade115df-8256-4715-802b-0b6968a9f825}, !- Handle
  GuestRoom103-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {422b2cd2-522c-433b-9680-13cb3fb7c541}, !- Sunday Schedule:Day Name
  {8a54ce19-390e-48d6-a0ea-1bf84fa0c50f}, !- Monday Schedule:Day Name
  {8a54ce19-390e-48d6-a0ea-1bf84fa0c50f}, !- Tuesday Schedule:Day Name
  {8a54ce19-390e-48d6-a0ea-1bf84fa0c50f}, !- Wednesday Schedule:Day Name
  {8a54ce19-390e-48d6-a0ea-1bf84fa0c50f}, !- Thursday Schedule:Day Name
  {8a54ce19-390e-48d6-a0ea-1bf84fa0c50f}, !- Friday Schedule:Day Name
  {422b2cd2-522c-433b-9680-13cb3fb7c541}, !- Saturday Schedule:Day Name
  {422b2cd2-522c-433b-9680-13cb3fb7c541}, !- Holiday Schedule:Day Name
  {8a54ce19-390e-48d6-a0ea-1bf84fa0c50f}, !- SummerDesignDay Schedule:Day Name
  {ec0aa2d2-4250-49c8-8742-8a2f826372e9}, !- WinterDesignDay Schedule:Day Name
  {422b2cd2-522c-433b-9680-13cb3fb7c541}, !- CustomDay1 Schedule:Day Name
  {422b2cd2-522c-433b-9680-13cb3fb7c541}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b9de1c5e-c837-4456-a377-a5a27f4480b4}, !- Handle
  GuestRoom103-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {d27bda0b-e191-44e5-ab23-02a1430fa9cb}, !- Sunday Schedule:Day Name
  {bd3ec4ee-ac3e-454d-ac7a-55090cf9d2a2}, !- Monday Schedule:Day Name
  {bd3ec4ee-ac3e-454d-ac7a-55090cf9d2a2}, !- Tuesday Schedule:Day Name
  {bd3ec4ee-ac3e-454d-ac7a-55090cf9d2a2}, !- Wednesday Schedule:Day Name
  {bd3ec4ee-ac3e-454d-ac7a-55090cf9d2a2}, !- Thursday Schedule:Day Name
  {bd3ec4ee-ac3e-454d-ac7a-55090cf9d2a2}, !- Friday Schedule:Day Name
  {d27bda0b-e191-44e5-ab23-02a1430fa9cb}, !- Saturday Schedule:Day Name
  {d27bda0b-e191-44e5-ab23-02a1430fa9cb}, !- Holiday Schedule:Day Name
  {bd3ec4ee-ac3e-454d-ac7a-55090cf9d2a2}, !- SummerDesignDay Schedule:Day Name
  {ec0aa2d2-4250-49c8-8742-8a2f826372e9}, !- WinterDesignDay Schedule:Day Name
  {d27bda0b-e191-44e5-ab23-02a1430fa9cb}, !- CustomDay1 Schedule:Day Name
  {d27bda0b-e191-44e5-ab23-02a1430fa9cb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a97caa65-6641-4644-bdb4-12c7e759a01e}, !- Handle
  GuestRoom103-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {fb594ac6-7aed-41ba-8a11-57b27e8afdc4}, !- Sunday Schedule:Day Name
  {a047c1a2-1716-4f25-9ddf-bfc280cd32f6}, !- Monday Schedule:Day Name
  {a047c1a2-1716-4f25-9ddf-bfc280cd32f6}, !- Tuesday Schedule:Day Name
  {a047c1a2-1716-4f25-9ddf-bfc280cd32f6}, !- Wednesday Schedule:Day Name
  {a047c1a2-1716-4f25-9ddf-bfc280cd32f6}, !- Thursday Schedule:Day Name
  {a047c1a2-1716-4f25-9ddf-bfc280cd32f6}, !- Friday Schedule:Day Name
  {fb594ac6-7aed-41ba-8a11-57b27e8afdc4}, !- Saturday Schedule:Day Name
  {fb594ac6-7aed-41ba-8a11-57b27e8afdc4}, !- Holiday Schedule:Day Name
  {a047c1a2-1716-4f25-9ddf-bfc280cd32f6}, !- SummerDesignDay Schedule:Day Name
  {ec0aa2d2-4250-49c8-8742-8a2f826372e9}, !- WinterDesignDay Schedule:Day Name
  {fb594ac6-7aed-41ba-8a11-57b27e8afdc4}, !- CustomDay1 Schedule:Day Name
  {fb594ac6-7aed-41ba-8a11-57b27e8afdc4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2b22ca29-b697-41f5-834c-6e65f6886705}, !- Handle
  GuestRoom103-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {1543ec21-c7f8-42e5-8c3f-8fcfab459b2a}, !- Sunday Schedule:Day Name
  {49bc6a6f-a1fe-4239-911c-8723bcc09216}, !- Monday Schedule:Day Name
  {49bc6a6f-a1fe-4239-911c-8723bcc09216}, !- Tuesday Schedule:Day Name
  {49bc6a6f-a1fe-4239-911c-8723bcc09216}, !- Wednesday Schedule:Day Name
  {49bc6a6f-a1fe-4239-911c-8723bcc09216}, !- Thursday Schedule:Day Name
  {49bc6a6f-a1fe-4239-911c-8723bcc09216}, !- Friday Schedule:Day Name
  {1543ec21-c7f8-42e5-8c3f-8fcfab459b2a}, !- Saturday Schedule:Day Name
  {1543ec21-c7f8-42e5-8c3f-8fcfab459b2a}, !- Holiday Schedule:Day Name
  {49bc6a6f-a1fe-4239-911c-8723bcc09216}, !- SummerDesignDay Schedule:Day Name
  {ec0aa2d2-4250-49c8-8742-8a2f826372e9}, !- WinterDesignDay Schedule:Day Name
  {1543ec21-c7f8-42e5-8c3f-8fcfab459b2a}, !- CustomDay1 Schedule:Day Name
  {1543ec21-c7f8-42e5-8c3f-8fcfab459b2a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fa9833f1-2483-4754-928a-cf1dc494863e}, !- Handle
  GuestRoom103-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {2406adf5-b94d-46ab-8c36-7b81d7faeb6d}, !- Sunday Schedule:Day Name
  {44ac44b7-9f29-4ff8-8621-8582da61bbae}, !- Monday Schedule:Day Name
  {44ac44b7-9f29-4ff8-8621-8582da61bbae}, !- Tuesday Schedule:Day Name
  {44ac44b7-9f29-4ff8-8621-8582da61bbae}, !- Wednesday Schedule:Day Name
  {44ac44b7-9f29-4ff8-8621-8582da61bbae}, !- Thursday Schedule:Day Name
  {44ac44b7-9f29-4ff8-8621-8582da61bbae}, !- Friday Schedule:Day Name
  {2406adf5-b94d-46ab-8c36-7b81d7faeb6d}, !- Saturday Schedule:Day Name
  {2406adf5-b94d-46ab-8c36-7b81d7faeb6d}, !- Holiday Schedule:Day Name
  {44ac44b7-9f29-4ff8-8621-8582da61bbae}, !- SummerDesignDay Schedule:Day Name
  {ec0aa2d2-4250-49c8-8742-8a2f826372e9}, !- WinterDesignDay Schedule:Day Name
  {2406adf5-b94d-46ab-8c36-7b81d7faeb6d}, !- CustomDay1 Schedule:Day Name
  {2406adf5-b94d-46ab-8c36-7b81d7faeb6d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1c7780cd-cc1c-4f63-abac-29fced98fe4e}, !- Handle
  GuestRoom103-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {401e105f-ff8a-4155-a0a7-3caaa04283b3}, !- Sunday Schedule:Day Name
  {e06747fd-3a58-4c9b-87eb-1a4b21d47897}, !- Monday Schedule:Day Name
  {e06747fd-3a58-4c9b-87eb-1a4b21d47897}, !- Tuesday Schedule:Day Name
  {e06747fd-3a58-4c9b-87eb-1a4b21d47897}, !- Wednesday Schedule:Day Name
  {e06747fd-3a58-4c9b-87eb-1a4b21d47897}, !- Thursday Schedule:Day Name
  {e06747fd-3a58-4c9b-87eb-1a4b21d47897}, !- Friday Schedule:Day Name
  {401e105f-ff8a-4155-a0a7-3caaa04283b3}, !- Saturday Schedule:Day Name
  {401e105f-ff8a-4155-a0a7-3caaa04283b3}, !- Holiday Schedule:Day Name
  {e06747fd-3a58-4c9b-87eb-1a4b21d47897}, !- SummerDesignDay Schedule:Day Name
  {ec0aa2d2-4250-49c8-8742-8a2f826372e9}, !- WinterDesignDay Schedule:Day Name
  {401e105f-ff8a-4155-a0a7-3caaa04283b3}, !- CustomDay1 Schedule:Day Name
  {401e105f-ff8a-4155-a0a7-3caaa04283b3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {02748eb2-c067-4339-b95f-b76c60e45db5}, !- Handle
  GuestRoom103-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {54b77ac6-c3f6-484b-9f73-2f33cf2f7bff}, !- Sunday Schedule:Day Name
  {f33b67be-58e1-4cd4-8346-e53a43948bdf}, !- Monday Schedule:Day Name
  {f33b67be-58e1-4cd4-8346-e53a43948bdf}, !- Tuesday Schedule:Day Name
  {f33b67be-58e1-4cd4-8346-e53a43948bdf}, !- Wednesday Schedule:Day Name
  {f33b67be-58e1-4cd4-8346-e53a43948bdf}, !- Thursday Schedule:Day Name
  {f33b67be-58e1-4cd4-8346-e53a43948bdf}, !- Friday Schedule:Day Name
  {54b77ac6-c3f6-484b-9f73-2f33cf2f7bff}, !- Saturday Schedule:Day Name
  {54b77ac6-c3f6-484b-9f73-2f33cf2f7bff}, !- Holiday Schedule:Day Name
  {f33b67be-58e1-4cd4-8346-e53a43948bdf}, !- SummerDesignDay Schedule:Day Name
  {ec0aa2d2-4250-49c8-8742-8a2f826372e9}, !- WinterDesignDay Schedule:Day Name
  {54b77ac6-c3f6-484b-9f73-2f33cf2f7bff}, !- CustomDay1 Schedule:Day Name
  {54b77ac6-c3f6-484b-9f73-2f33cf2f7bff}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4e3db53d-090a-47f8-8e62-3c0ab24fb173}, !- Handle
  GuestRoom103-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {045f69f0-5310-435f-bc5d-67656831b25d}, !- Sunday Schedule:Day Name
  {f994f793-500a-43e2-8683-bd990ab32216}, !- Monday Schedule:Day Name
  {f994f793-500a-43e2-8683-bd990ab32216}, !- Tuesday Schedule:Day Name
  {f994f793-500a-43e2-8683-bd990ab32216}, !- Wednesday Schedule:Day Name
  {f994f793-500a-43e2-8683-bd990ab32216}, !- Thursday Schedule:Day Name
  {f994f793-500a-43e2-8683-bd990ab32216}, !- Friday Schedule:Day Name
  {045f69f0-5310-435f-bc5d-67656831b25d}, !- Saturday Schedule:Day Name
  {045f69f0-5310-435f-bc5d-67656831b25d}, !- Holiday Schedule:Day Name
  {f994f793-500a-43e2-8683-bd990ab32216}, !- SummerDesignDay Schedule:Day Name
  {ec0aa2d2-4250-49c8-8742-8a2f826372e9}, !- WinterDesignDay Schedule:Day Name
  {045f69f0-5310-435f-bc5d-67656831b25d}, !- CustomDay1 Schedule:Day Name
  {045f69f0-5310-435f-bc5d-67656831b25d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c7ef1668-5f3c-4351-b349-ce089e90b611}, !- Handle
  GuestRoom103-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {387e1b88-2c26-4cc9-9ffb-90bb62c2cbc7}, !- Sunday Schedule:Day Name
  {5a7fbbe0-30ba-425b-ad98-7af54634b5ed}, !- Monday Schedule:Day Name
  {5a7fbbe0-30ba-425b-ad98-7af54634b5ed}, !- Tuesday Schedule:Day Name
  {5a7fbbe0-30ba-425b-ad98-7af54634b5ed}, !- Wednesday Schedule:Day Name
  {5a7fbbe0-30ba-425b-ad98-7af54634b5ed}, !- Thursday Schedule:Day Name
  {5a7fbbe0-30ba-425b-ad98-7af54634b5ed}, !- Friday Schedule:Day Name
  {387e1b88-2c26-4cc9-9ffb-90bb62c2cbc7}, !- Saturday Schedule:Day Name
  {387e1b88-2c26-4cc9-9ffb-90bb62c2cbc7}, !- Holiday Schedule:Day Name
  {5a7fbbe0-30ba-425b-ad98-7af54634b5ed}, !- SummerDesignDay Schedule:Day Name
  {ec0aa2d2-4250-49c8-8742-8a2f826372e9}, !- WinterDesignDay Schedule:Day Name
  {387e1b88-2c26-4cc9-9ffb-90bb62c2cbc7}, !- CustomDay1 Schedule:Day Name
  {387e1b88-2c26-4cc9-9ffb-90bb62c2cbc7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {af813a59-26b2-41eb-8f7b-2fbde92f9059}, !- Handle
  GuestRoom103-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {3ecf6483-cd8a-40d6-9690-78ceec6f1adc}, !- Sunday Schedule:Day Name
  {77ac5026-f50a-4420-a13b-4d4c7987a7ac}, !- Monday Schedule:Day Name
  {77ac5026-f50a-4420-a13b-4d4c7987a7ac}, !- Tuesday Schedule:Day Name
  {77ac5026-f50a-4420-a13b-4d4c7987a7ac}, !- Wednesday Schedule:Day Name
  {77ac5026-f50a-4420-a13b-4d4c7987a7ac}, !- Thursday Schedule:Day Name
  {77ac5026-f50a-4420-a13b-4d4c7987a7ac}, !- Friday Schedule:Day Name
  {3ecf6483-cd8a-40d6-9690-78ceec6f1adc}, !- Saturday Schedule:Day Name
  {3ecf6483-cd8a-40d6-9690-78ceec6f1adc}, !- Holiday Schedule:Day Name
  {77ac5026-f50a-4420-a13b-4d4c7987a7ac}, !- SummerDesignDay Schedule:Day Name
  {ec0aa2d2-4250-49c8-8742-8a2f826372e9}, !- WinterDesignDay Schedule:Day Name
  {3ecf6483-cd8a-40d6-9690-78ceec6f1adc}, !- CustomDay1 Schedule:Day Name
  {3ecf6483-cd8a-40d6-9690-78ceec6f1adc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {085bbf63-8760-484b-8857-79d149d544c0}, !- Handle
  GuestRoom103-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {879d4bad-e2a0-4ade-8309-120f3882ce1a}, !- Sunday Schedule:Day Name
  {934d1bc7-ad69-4490-bbc5-5f6793c58ec1}, !- Monday Schedule:Day Name
  {934d1bc7-ad69-4490-bbc5-5f6793c58ec1}, !- Tuesday Schedule:Day Name
  {934d1bc7-ad69-4490-bbc5-5f6793c58ec1}, !- Wednesday Schedule:Day Name
  {934d1bc7-ad69-4490-bbc5-5f6793c58ec1}, !- Thursday Schedule:Day Name
  {934d1bc7-ad69-4490-bbc5-5f6793c58ec1}, !- Friday Schedule:Day Name
  {879d4bad-e2a0-4ade-8309-120f3882ce1a}, !- Saturday Schedule:Day Name
  {879d4bad-e2a0-4ade-8309-120f3882ce1a}, !- Holiday Schedule:Day Name
  {934d1bc7-ad69-4490-bbc5-5f6793c58ec1}, !- SummerDesignDay Schedule:Day Name
  {ec0aa2d2-4250-49c8-8742-8a2f826372e9}, !- WinterDesignDay Schedule:Day Name
  {879d4bad-e2a0-4ade-8309-120f3882ce1a}, !- CustomDay1 Schedule:Day Name
  {879d4bad-e2a0-4ade-8309-120f3882ce1a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c07c2490-ffe1-4d7a-a6e2-f46df41bfad0}, !- Handle
  GuestRoom104-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {729f49c7-b236-4f84-b5db-e511eee64c40}, !- Sunday Schedule:Day Name
  {6f81acf1-68c6-4767-b697-512f4adf8370}, !- Monday Schedule:Day Name
  {6f81acf1-68c6-4767-b697-512f4adf8370}, !- Tuesday Schedule:Day Name
  {6f81acf1-68c6-4767-b697-512f4adf8370}, !- Wednesday Schedule:Day Name
  {6f81acf1-68c6-4767-b697-512f4adf8370}, !- Thursday Schedule:Day Name
  {6f81acf1-68c6-4767-b697-512f4adf8370}, !- Friday Schedule:Day Name
  {729f49c7-b236-4f84-b5db-e511eee64c40}, !- Saturday Schedule:Day Name
  {729f49c7-b236-4f84-b5db-e511eee64c40}, !- Holiday Schedule:Day Name
  {6f81acf1-68c6-4767-b697-512f4adf8370}, !- SummerDesignDay Schedule:Day Name
  {f0d032d8-b173-4229-8710-04f5770852b3}, !- WinterDesignDay Schedule:Day Name
  {729f49c7-b236-4f84-b5db-e511eee64c40}, !- CustomDay1 Schedule:Day Name
  {729f49c7-b236-4f84-b5db-e511eee64c40}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {38995aaa-2fee-4354-8f4a-fd7cb7efc402}, !- Handle
  GuestRoom104-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {eb4edcc7-7ddf-4b36-90cb-dce8c304aa92}, !- Sunday Schedule:Day Name
  {db4a07c6-ab77-4dd1-81b8-f3fff630fd63}, !- Monday Schedule:Day Name
  {db4a07c6-ab77-4dd1-81b8-f3fff630fd63}, !- Tuesday Schedule:Day Name
  {db4a07c6-ab77-4dd1-81b8-f3fff630fd63}, !- Wednesday Schedule:Day Name
  {db4a07c6-ab77-4dd1-81b8-f3fff630fd63}, !- Thursday Schedule:Day Name
  {db4a07c6-ab77-4dd1-81b8-f3fff630fd63}, !- Friday Schedule:Day Name
  {eb4edcc7-7ddf-4b36-90cb-dce8c304aa92}, !- Saturday Schedule:Day Name
  {eb4edcc7-7ddf-4b36-90cb-dce8c304aa92}, !- Holiday Schedule:Day Name
  {db4a07c6-ab77-4dd1-81b8-f3fff630fd63}, !- SummerDesignDay Schedule:Day Name
  {f0d032d8-b173-4229-8710-04f5770852b3}, !- WinterDesignDay Schedule:Day Name
  {eb4edcc7-7ddf-4b36-90cb-dce8c304aa92}, !- CustomDay1 Schedule:Day Name
  {eb4edcc7-7ddf-4b36-90cb-dce8c304aa92}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c19ceafa-64a2-4b1c-9897-9b8273b46cdd}, !- Handle
  GuestRoom104-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {75fb2f43-0157-4965-bcb5-d49b825a3b35}, !- Sunday Schedule:Day Name
  {ec9038ef-98c7-440e-ba07-0d3e0484637e}, !- Monday Schedule:Day Name
  {ec9038ef-98c7-440e-ba07-0d3e0484637e}, !- Tuesday Schedule:Day Name
  {ec9038ef-98c7-440e-ba07-0d3e0484637e}, !- Wednesday Schedule:Day Name
  {ec9038ef-98c7-440e-ba07-0d3e0484637e}, !- Thursday Schedule:Day Name
  {ec9038ef-98c7-440e-ba07-0d3e0484637e}, !- Friday Schedule:Day Name
  {75fb2f43-0157-4965-bcb5-d49b825a3b35}, !- Saturday Schedule:Day Name
  {75fb2f43-0157-4965-bcb5-d49b825a3b35}, !- Holiday Schedule:Day Name
  {ec9038ef-98c7-440e-ba07-0d3e0484637e}, !- SummerDesignDay Schedule:Day Name
  {f0d032d8-b173-4229-8710-04f5770852b3}, !- WinterDesignDay Schedule:Day Name
  {75fb2f43-0157-4965-bcb5-d49b825a3b35}, !- CustomDay1 Schedule:Day Name
  {75fb2f43-0157-4965-bcb5-d49b825a3b35}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2c19d6e9-cc6e-4370-b5e9-e6164d884a9e}, !- Handle
  GuestRoom104-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {320d38d8-18e7-4f5a-9db5-8030436e16ab}, !- Sunday Schedule:Day Name
  {f40197fe-5f0a-4043-bdee-a8d14a6a1059}, !- Monday Schedule:Day Name
  {f40197fe-5f0a-4043-bdee-a8d14a6a1059}, !- Tuesday Schedule:Day Name
  {f40197fe-5f0a-4043-bdee-a8d14a6a1059}, !- Wednesday Schedule:Day Name
  {f40197fe-5f0a-4043-bdee-a8d14a6a1059}, !- Thursday Schedule:Day Name
  {f40197fe-5f0a-4043-bdee-a8d14a6a1059}, !- Friday Schedule:Day Name
  {320d38d8-18e7-4f5a-9db5-8030436e16ab}, !- Saturday Schedule:Day Name
  {320d38d8-18e7-4f5a-9db5-8030436e16ab}, !- Holiday Schedule:Day Name
  {f40197fe-5f0a-4043-bdee-a8d14a6a1059}, !- SummerDesignDay Schedule:Day Name
  {f0d032d8-b173-4229-8710-04f5770852b3}, !- WinterDesignDay Schedule:Day Name
  {320d38d8-18e7-4f5a-9db5-8030436e16ab}, !- CustomDay1 Schedule:Day Name
  {320d38d8-18e7-4f5a-9db5-8030436e16ab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c98fd21d-b982-4334-8008-366cc3e9eafb}, !- Handle
  GuestRoom104-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {1210617e-6d9c-464d-9e17-040ad9681529}, !- Sunday Schedule:Day Name
  {356ab37f-225b-4ebb-b82d-c1274ec887ce}, !- Monday Schedule:Day Name
  {356ab37f-225b-4ebb-b82d-c1274ec887ce}, !- Tuesday Schedule:Day Name
  {356ab37f-225b-4ebb-b82d-c1274ec887ce}, !- Wednesday Schedule:Day Name
  {356ab37f-225b-4ebb-b82d-c1274ec887ce}, !- Thursday Schedule:Day Name
  {356ab37f-225b-4ebb-b82d-c1274ec887ce}, !- Friday Schedule:Day Name
  {1210617e-6d9c-464d-9e17-040ad9681529}, !- Saturday Schedule:Day Name
  {1210617e-6d9c-464d-9e17-040ad9681529}, !- Holiday Schedule:Day Name
  {356ab37f-225b-4ebb-b82d-c1274ec887ce}, !- SummerDesignDay Schedule:Day Name
  {f0d032d8-b173-4229-8710-04f5770852b3}, !- WinterDesignDay Schedule:Day Name
  {1210617e-6d9c-464d-9e17-040ad9681529}, !- CustomDay1 Schedule:Day Name
  {1210617e-6d9c-464d-9e17-040ad9681529}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c5911799-7bbd-4ba1-83b2-4e7b8772351a}, !- Handle
  GuestRoom104-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {165a69e9-952b-48ce-9a81-e03c78ec4d5d}, !- Sunday Schedule:Day Name
  {faabbd6b-f8e9-41c8-9093-731005c31461}, !- Monday Schedule:Day Name
  {faabbd6b-f8e9-41c8-9093-731005c31461}, !- Tuesday Schedule:Day Name
  {faabbd6b-f8e9-41c8-9093-731005c31461}, !- Wednesday Schedule:Day Name
  {faabbd6b-f8e9-41c8-9093-731005c31461}, !- Thursday Schedule:Day Name
  {faabbd6b-f8e9-41c8-9093-731005c31461}, !- Friday Schedule:Day Name
  {165a69e9-952b-48ce-9a81-e03c78ec4d5d}, !- Saturday Schedule:Day Name
  {165a69e9-952b-48ce-9a81-e03c78ec4d5d}, !- Holiday Schedule:Day Name
  {faabbd6b-f8e9-41c8-9093-731005c31461}, !- SummerDesignDay Schedule:Day Name
  {f0d032d8-b173-4229-8710-04f5770852b3}, !- WinterDesignDay Schedule:Day Name
  {165a69e9-952b-48ce-9a81-e03c78ec4d5d}, !- CustomDay1 Schedule:Day Name
  {165a69e9-952b-48ce-9a81-e03c78ec4d5d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7963ed60-6f12-452e-8663-ba51c7ade497}, !- Handle
  GuestRoom104-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {8c04e5fb-37b9-400c-8b21-f03d5b90c07a}, !- Sunday Schedule:Day Name
  {197f721e-5e19-4ef3-b537-398df24cd6e7}, !- Monday Schedule:Day Name
  {197f721e-5e19-4ef3-b537-398df24cd6e7}, !- Tuesday Schedule:Day Name
  {197f721e-5e19-4ef3-b537-398df24cd6e7}, !- Wednesday Schedule:Day Name
  {197f721e-5e19-4ef3-b537-398df24cd6e7}, !- Thursday Schedule:Day Name
  {197f721e-5e19-4ef3-b537-398df24cd6e7}, !- Friday Schedule:Day Name
  {8c04e5fb-37b9-400c-8b21-f03d5b90c07a}, !- Saturday Schedule:Day Name
  {8c04e5fb-37b9-400c-8b21-f03d5b90c07a}, !- Holiday Schedule:Day Name
  {197f721e-5e19-4ef3-b537-398df24cd6e7}, !- SummerDesignDay Schedule:Day Name
  {f0d032d8-b173-4229-8710-04f5770852b3}, !- WinterDesignDay Schedule:Day Name
  {8c04e5fb-37b9-400c-8b21-f03d5b90c07a}, !- CustomDay1 Schedule:Day Name
  {8c04e5fb-37b9-400c-8b21-f03d5b90c07a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ca27941e-1ffe-4f28-9ed7-4bd7f923bb81}, !- Handle
  GuestRoom104-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {21b9305b-2be6-4080-99c3-d1a2875cb0f2}, !- Sunday Schedule:Day Name
  {142bee98-ae1f-43dc-bc1e-c458627aa182}, !- Monday Schedule:Day Name
  {142bee98-ae1f-43dc-bc1e-c458627aa182}, !- Tuesday Schedule:Day Name
  {142bee98-ae1f-43dc-bc1e-c458627aa182}, !- Wednesday Schedule:Day Name
  {142bee98-ae1f-43dc-bc1e-c458627aa182}, !- Thursday Schedule:Day Name
  {142bee98-ae1f-43dc-bc1e-c458627aa182}, !- Friday Schedule:Day Name
  {21b9305b-2be6-4080-99c3-d1a2875cb0f2}, !- Saturday Schedule:Day Name
  {21b9305b-2be6-4080-99c3-d1a2875cb0f2}, !- Holiday Schedule:Day Name
  {142bee98-ae1f-43dc-bc1e-c458627aa182}, !- SummerDesignDay Schedule:Day Name
  {f0d032d8-b173-4229-8710-04f5770852b3}, !- WinterDesignDay Schedule:Day Name
  {21b9305b-2be6-4080-99c3-d1a2875cb0f2}, !- CustomDay1 Schedule:Day Name
  {21b9305b-2be6-4080-99c3-d1a2875cb0f2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8bdec46e-fbef-4dda-ac99-3a65209ace27}, !- Handle
  GuestRoom104-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {7b0f5a3d-4e51-496f-bf0e-5a3b2c8e515e}, !- Sunday Schedule:Day Name
  {474f7ca9-02cc-4ab4-86e6-6b3af7977c5a}, !- Monday Schedule:Day Name
  {474f7ca9-02cc-4ab4-86e6-6b3af7977c5a}, !- Tuesday Schedule:Day Name
  {474f7ca9-02cc-4ab4-86e6-6b3af7977c5a}, !- Wednesday Schedule:Day Name
  {474f7ca9-02cc-4ab4-86e6-6b3af7977c5a}, !- Thursday Schedule:Day Name
  {474f7ca9-02cc-4ab4-86e6-6b3af7977c5a}, !- Friday Schedule:Day Name
  {7b0f5a3d-4e51-496f-bf0e-5a3b2c8e515e}, !- Saturday Schedule:Day Name
  {7b0f5a3d-4e51-496f-bf0e-5a3b2c8e515e}, !- Holiday Schedule:Day Name
  {474f7ca9-02cc-4ab4-86e6-6b3af7977c5a}, !- SummerDesignDay Schedule:Day Name
  {f0d032d8-b173-4229-8710-04f5770852b3}, !- WinterDesignDay Schedule:Day Name
  {7b0f5a3d-4e51-496f-bf0e-5a3b2c8e515e}, !- CustomDay1 Schedule:Day Name
  {7b0f5a3d-4e51-496f-bf0e-5a3b2c8e515e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {590014c8-3daa-49aa-b6df-ac8917f1ccef}, !- Handle
  GuestRoom104-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {a232869a-8dfb-4d3b-8514-b02bd0729c72}, !- Sunday Schedule:Day Name
  {04158317-9145-4d43-bd1a-edfdd78e854d}, !- Monday Schedule:Day Name
  {04158317-9145-4d43-bd1a-edfdd78e854d}, !- Tuesday Schedule:Day Name
  {04158317-9145-4d43-bd1a-edfdd78e854d}, !- Wednesday Schedule:Day Name
  {04158317-9145-4d43-bd1a-edfdd78e854d}, !- Thursday Schedule:Day Name
  {04158317-9145-4d43-bd1a-edfdd78e854d}, !- Friday Schedule:Day Name
  {a232869a-8dfb-4d3b-8514-b02bd0729c72}, !- Saturday Schedule:Day Name
  {a232869a-8dfb-4d3b-8514-b02bd0729c72}, !- Holiday Schedule:Day Name
  {04158317-9145-4d43-bd1a-edfdd78e854d}, !- SummerDesignDay Schedule:Day Name
  {f0d032d8-b173-4229-8710-04f5770852b3}, !- WinterDesignDay Schedule:Day Name
  {a232869a-8dfb-4d3b-8514-b02bd0729c72}, !- CustomDay1 Schedule:Day Name
  {a232869a-8dfb-4d3b-8514-b02bd0729c72}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1b08bd0b-487f-4dc0-8812-c0216cbf5622}, !- Handle
  GuestRoom104-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {03ce5c2c-bb7d-454a-bf5a-293fe8da0734}, !- Sunday Schedule:Day Name
  {1d959a0f-b73a-45e0-ae69-8b9027d7b4b8}, !- Monday Schedule:Day Name
  {1d959a0f-b73a-45e0-ae69-8b9027d7b4b8}, !- Tuesday Schedule:Day Name
  {1d959a0f-b73a-45e0-ae69-8b9027d7b4b8}, !- Wednesday Schedule:Day Name
  {1d959a0f-b73a-45e0-ae69-8b9027d7b4b8}, !- Thursday Schedule:Day Name
  {1d959a0f-b73a-45e0-ae69-8b9027d7b4b8}, !- Friday Schedule:Day Name
  {03ce5c2c-bb7d-454a-bf5a-293fe8da0734}, !- Saturday Schedule:Day Name
  {03ce5c2c-bb7d-454a-bf5a-293fe8da0734}, !- Holiday Schedule:Day Name
  {1d959a0f-b73a-45e0-ae69-8b9027d7b4b8}, !- SummerDesignDay Schedule:Day Name
  {f0d032d8-b173-4229-8710-04f5770852b3}, !- WinterDesignDay Schedule:Day Name
  {03ce5c2c-bb7d-454a-bf5a-293fe8da0734}, !- CustomDay1 Schedule:Day Name
  {03ce5c2c-bb7d-454a-bf5a-293fe8da0734}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a09efc44-c4ab-430a-9dcc-90ada68a9bd2}, !- Handle
  GuestRoom104-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {e918c9e7-af8e-4211-a5da-77bc84712dee}, !- Sunday Schedule:Day Name
  {d90f815f-ca24-42ca-bc3d-874c6c6cb5a7}, !- Monday Schedule:Day Name
  {d90f815f-ca24-42ca-bc3d-874c6c6cb5a7}, !- Tuesday Schedule:Day Name
  {d90f815f-ca24-42ca-bc3d-874c6c6cb5a7}, !- Wednesday Schedule:Day Name
  {d90f815f-ca24-42ca-bc3d-874c6c6cb5a7}, !- Thursday Schedule:Day Name
  {d90f815f-ca24-42ca-bc3d-874c6c6cb5a7}, !- Friday Schedule:Day Name
  {e918c9e7-af8e-4211-a5da-77bc84712dee}, !- Saturday Schedule:Day Name
  {e918c9e7-af8e-4211-a5da-77bc84712dee}, !- Holiday Schedule:Day Name
  {d90f815f-ca24-42ca-bc3d-874c6c6cb5a7}, !- SummerDesignDay Schedule:Day Name
  {f0d032d8-b173-4229-8710-04f5770852b3}, !- WinterDesignDay Schedule:Day Name
  {e918c9e7-af8e-4211-a5da-77bc84712dee}, !- CustomDay1 Schedule:Day Name
  {e918c9e7-af8e-4211-a5da-77bc84712dee}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4043eb0b-6902-45e2-9978-ef9c866f3a93}, !- Handle
  GuestRoom105-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {43f3480a-36c6-4ba7-a2fa-7f798d3e44a5}, !- Sunday Schedule:Day Name
  {29d849b8-abbc-4352-be8e-2a9ef155ebf0}, !- Monday Schedule:Day Name
  {29d849b8-abbc-4352-be8e-2a9ef155ebf0}, !- Tuesday Schedule:Day Name
  {29d849b8-abbc-4352-be8e-2a9ef155ebf0}, !- Wednesday Schedule:Day Name
  {29d849b8-abbc-4352-be8e-2a9ef155ebf0}, !- Thursday Schedule:Day Name
  {29d849b8-abbc-4352-be8e-2a9ef155ebf0}, !- Friday Schedule:Day Name
  {43f3480a-36c6-4ba7-a2fa-7f798d3e44a5}, !- Saturday Schedule:Day Name
  {43f3480a-36c6-4ba7-a2fa-7f798d3e44a5}, !- Holiday Schedule:Day Name
  {29d849b8-abbc-4352-be8e-2a9ef155ebf0}, !- SummerDesignDay Schedule:Day Name
  {16158ccb-90f2-4eec-a94a-39630083854e}, !- WinterDesignDay Schedule:Day Name
  {43f3480a-36c6-4ba7-a2fa-7f798d3e44a5}, !- CustomDay1 Schedule:Day Name
  {43f3480a-36c6-4ba7-a2fa-7f798d3e44a5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6fc358f1-51e2-4133-96ae-23c51a7eed21}, !- Handle
  GuestRoom105-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {293d22f9-d43d-4919-8260-b27903f4eaf8}, !- Sunday Schedule:Day Name
  {bb047c1a-7f7f-43c7-a812-53bd37fe7a76}, !- Monday Schedule:Day Name
  {bb047c1a-7f7f-43c7-a812-53bd37fe7a76}, !- Tuesday Schedule:Day Name
  {bb047c1a-7f7f-43c7-a812-53bd37fe7a76}, !- Wednesday Schedule:Day Name
  {bb047c1a-7f7f-43c7-a812-53bd37fe7a76}, !- Thursday Schedule:Day Name
  {bb047c1a-7f7f-43c7-a812-53bd37fe7a76}, !- Friday Schedule:Day Name
  {293d22f9-d43d-4919-8260-b27903f4eaf8}, !- Saturday Schedule:Day Name
  {293d22f9-d43d-4919-8260-b27903f4eaf8}, !- Holiday Schedule:Day Name
  {bb047c1a-7f7f-43c7-a812-53bd37fe7a76}, !- SummerDesignDay Schedule:Day Name
  {16158ccb-90f2-4eec-a94a-39630083854e}, !- WinterDesignDay Schedule:Day Name
  {293d22f9-d43d-4919-8260-b27903f4eaf8}, !- CustomDay1 Schedule:Day Name
  {293d22f9-d43d-4919-8260-b27903f4eaf8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1c52d209-8c73-441e-8252-094115705c1c}, !- Handle
  GuestRoom105-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {4658db97-a58b-48f8-9795-9455d3e117ad}, !- Sunday Schedule:Day Name
  {6c85ee0e-2cc8-4bb4-a517-73c867f063bc}, !- Monday Schedule:Day Name
  {6c85ee0e-2cc8-4bb4-a517-73c867f063bc}, !- Tuesday Schedule:Day Name
  {6c85ee0e-2cc8-4bb4-a517-73c867f063bc}, !- Wednesday Schedule:Day Name
  {6c85ee0e-2cc8-4bb4-a517-73c867f063bc}, !- Thursday Schedule:Day Name
  {6c85ee0e-2cc8-4bb4-a517-73c867f063bc}, !- Friday Schedule:Day Name
  {4658db97-a58b-48f8-9795-9455d3e117ad}, !- Saturday Schedule:Day Name
  {4658db97-a58b-48f8-9795-9455d3e117ad}, !- Holiday Schedule:Day Name
  {6c85ee0e-2cc8-4bb4-a517-73c867f063bc}, !- SummerDesignDay Schedule:Day Name
  {16158ccb-90f2-4eec-a94a-39630083854e}, !- WinterDesignDay Schedule:Day Name
  {4658db97-a58b-48f8-9795-9455d3e117ad}, !- CustomDay1 Schedule:Day Name
  {4658db97-a58b-48f8-9795-9455d3e117ad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f3ea0427-6c06-4ba1-bc61-f0fa5289995f}, !- Handle
  GuestRoom105-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {06057439-3c5f-45b3-b604-34370493055a}, !- Sunday Schedule:Day Name
  {29b5a72d-dade-41df-8e7f-0fd0b6856578}, !- Monday Schedule:Day Name
  {29b5a72d-dade-41df-8e7f-0fd0b6856578}, !- Tuesday Schedule:Day Name
  {29b5a72d-dade-41df-8e7f-0fd0b6856578}, !- Wednesday Schedule:Day Name
  {29b5a72d-dade-41df-8e7f-0fd0b6856578}, !- Thursday Schedule:Day Name
  {29b5a72d-dade-41df-8e7f-0fd0b6856578}, !- Friday Schedule:Day Name
  {06057439-3c5f-45b3-b604-34370493055a}, !- Saturday Schedule:Day Name
  {06057439-3c5f-45b3-b604-34370493055a}, !- Holiday Schedule:Day Name
  {29b5a72d-dade-41df-8e7f-0fd0b6856578}, !- SummerDesignDay Schedule:Day Name
  {16158ccb-90f2-4eec-a94a-39630083854e}, !- WinterDesignDay Schedule:Day Name
  {06057439-3c5f-45b3-b604-34370493055a}, !- CustomDay1 Schedule:Day Name
  {06057439-3c5f-45b3-b604-34370493055a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7b2dc203-ea05-48f8-963f-3f50c31ebd30}, !- Handle
  GuestRoom105-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {a7e70430-64f5-4fc2-ad1f-2e2ea62ff5d1}, !- Sunday Schedule:Day Name
  {9194d239-2267-4e35-91cb-79e3619823b0}, !- Monday Schedule:Day Name
  {9194d239-2267-4e35-91cb-79e3619823b0}, !- Tuesday Schedule:Day Name
  {9194d239-2267-4e35-91cb-79e3619823b0}, !- Wednesday Schedule:Day Name
  {9194d239-2267-4e35-91cb-79e3619823b0}, !- Thursday Schedule:Day Name
  {9194d239-2267-4e35-91cb-79e3619823b0}, !- Friday Schedule:Day Name
  {a7e70430-64f5-4fc2-ad1f-2e2ea62ff5d1}, !- Saturday Schedule:Day Name
  {a7e70430-64f5-4fc2-ad1f-2e2ea62ff5d1}, !- Holiday Schedule:Day Name
  {9194d239-2267-4e35-91cb-79e3619823b0}, !- SummerDesignDay Schedule:Day Name
  {16158ccb-90f2-4eec-a94a-39630083854e}, !- WinterDesignDay Schedule:Day Name
  {a7e70430-64f5-4fc2-ad1f-2e2ea62ff5d1}, !- CustomDay1 Schedule:Day Name
  {a7e70430-64f5-4fc2-ad1f-2e2ea62ff5d1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {14c6fda2-de8e-4ffe-9753-24433403695f}, !- Handle
  GuestRoom105-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {2b1da558-a7e6-48e8-918a-e229f2d47a12}, !- Sunday Schedule:Day Name
  {a36bc8c8-a817-4dc4-9fb2-7b978458cfa6}, !- Monday Schedule:Day Name
  {a36bc8c8-a817-4dc4-9fb2-7b978458cfa6}, !- Tuesday Schedule:Day Name
  {a36bc8c8-a817-4dc4-9fb2-7b978458cfa6}, !- Wednesday Schedule:Day Name
  {a36bc8c8-a817-4dc4-9fb2-7b978458cfa6}, !- Thursday Schedule:Day Name
  {a36bc8c8-a817-4dc4-9fb2-7b978458cfa6}, !- Friday Schedule:Day Name
  {2b1da558-a7e6-48e8-918a-e229f2d47a12}, !- Saturday Schedule:Day Name
  {2b1da558-a7e6-48e8-918a-e229f2d47a12}, !- Holiday Schedule:Day Name
  {a36bc8c8-a817-4dc4-9fb2-7b978458cfa6}, !- SummerDesignDay Schedule:Day Name
  {16158ccb-90f2-4eec-a94a-39630083854e}, !- WinterDesignDay Schedule:Day Name
  {2b1da558-a7e6-48e8-918a-e229f2d47a12}, !- CustomDay1 Schedule:Day Name
  {2b1da558-a7e6-48e8-918a-e229f2d47a12}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0d8aadff-79e1-459b-9ac8-b63a0fcfe61a}, !- Handle
  GuestRoom105-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {1bde5545-6e44-4181-928b-49a705476e49}, !- Sunday Schedule:Day Name
  {74a462ec-0d19-4890-9e5f-9b1ec0c453e8}, !- Monday Schedule:Day Name
  {74a462ec-0d19-4890-9e5f-9b1ec0c453e8}, !- Tuesday Schedule:Day Name
  {74a462ec-0d19-4890-9e5f-9b1ec0c453e8}, !- Wednesday Schedule:Day Name
  {74a462ec-0d19-4890-9e5f-9b1ec0c453e8}, !- Thursday Schedule:Day Name
  {74a462ec-0d19-4890-9e5f-9b1ec0c453e8}, !- Friday Schedule:Day Name
  {1bde5545-6e44-4181-928b-49a705476e49}, !- Saturday Schedule:Day Name
  {1bde5545-6e44-4181-928b-49a705476e49}, !- Holiday Schedule:Day Name
  {74a462ec-0d19-4890-9e5f-9b1ec0c453e8}, !- SummerDesignDay Schedule:Day Name
  {16158ccb-90f2-4eec-a94a-39630083854e}, !- WinterDesignDay Schedule:Day Name
  {1bde5545-6e44-4181-928b-49a705476e49}, !- CustomDay1 Schedule:Day Name
  {1bde5545-6e44-4181-928b-49a705476e49}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1501950e-c5e1-46ba-869c-8a2310ccfcf7}, !- Handle
  GuestRoom105-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {20d4b409-27bd-4b1e-ae5b-051ba2b23746}, !- Sunday Schedule:Day Name
  {0da5fa9d-936d-4b67-82b5-2cb9d9377482}, !- Monday Schedule:Day Name
  {0da5fa9d-936d-4b67-82b5-2cb9d9377482}, !- Tuesday Schedule:Day Name
  {0da5fa9d-936d-4b67-82b5-2cb9d9377482}, !- Wednesday Schedule:Day Name
  {0da5fa9d-936d-4b67-82b5-2cb9d9377482}, !- Thursday Schedule:Day Name
  {0da5fa9d-936d-4b67-82b5-2cb9d9377482}, !- Friday Schedule:Day Name
  {20d4b409-27bd-4b1e-ae5b-051ba2b23746}, !- Saturday Schedule:Day Name
  {20d4b409-27bd-4b1e-ae5b-051ba2b23746}, !- Holiday Schedule:Day Name
  {0da5fa9d-936d-4b67-82b5-2cb9d9377482}, !- SummerDesignDay Schedule:Day Name
  {16158ccb-90f2-4eec-a94a-39630083854e}, !- WinterDesignDay Schedule:Day Name
  {20d4b409-27bd-4b1e-ae5b-051ba2b23746}, !- CustomDay1 Schedule:Day Name
  {20d4b409-27bd-4b1e-ae5b-051ba2b23746}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e36e1c57-ab40-41d0-819f-2618539d48f7}, !- Handle
  GuestRoom105-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {3a4d9630-a603-4c53-8afe-9132ec4632c4}, !- Sunday Schedule:Day Name
  {06d33906-7858-4529-8768-a15eb97a146c}, !- Monday Schedule:Day Name
  {06d33906-7858-4529-8768-a15eb97a146c}, !- Tuesday Schedule:Day Name
  {06d33906-7858-4529-8768-a15eb97a146c}, !- Wednesday Schedule:Day Name
  {06d33906-7858-4529-8768-a15eb97a146c}, !- Thursday Schedule:Day Name
  {06d33906-7858-4529-8768-a15eb97a146c}, !- Friday Schedule:Day Name
  {3a4d9630-a603-4c53-8afe-9132ec4632c4}, !- Saturday Schedule:Day Name
  {3a4d9630-a603-4c53-8afe-9132ec4632c4}, !- Holiday Schedule:Day Name
  {06d33906-7858-4529-8768-a15eb97a146c}, !- SummerDesignDay Schedule:Day Name
  {16158ccb-90f2-4eec-a94a-39630083854e}, !- WinterDesignDay Schedule:Day Name
  {3a4d9630-a603-4c53-8afe-9132ec4632c4}, !- CustomDay1 Schedule:Day Name
  {3a4d9630-a603-4c53-8afe-9132ec4632c4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6cb5dc71-0787-4ba2-a350-d10d5a848cc1}, !- Handle
  GuestRoom105-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {9e4fd676-ddf6-461c-8e67-852d721aa6b6}, !- Sunday Schedule:Day Name
  {aeb0c9c9-9bc0-4fa4-912b-57232fbfa7e5}, !- Monday Schedule:Day Name
  {aeb0c9c9-9bc0-4fa4-912b-57232fbfa7e5}, !- Tuesday Schedule:Day Name
  {aeb0c9c9-9bc0-4fa4-912b-57232fbfa7e5}, !- Wednesday Schedule:Day Name
  {aeb0c9c9-9bc0-4fa4-912b-57232fbfa7e5}, !- Thursday Schedule:Day Name
  {aeb0c9c9-9bc0-4fa4-912b-57232fbfa7e5}, !- Friday Schedule:Day Name
  {9e4fd676-ddf6-461c-8e67-852d721aa6b6}, !- Saturday Schedule:Day Name
  {9e4fd676-ddf6-461c-8e67-852d721aa6b6}, !- Holiday Schedule:Day Name
  {aeb0c9c9-9bc0-4fa4-912b-57232fbfa7e5}, !- SummerDesignDay Schedule:Day Name
  {16158ccb-90f2-4eec-a94a-39630083854e}, !- WinterDesignDay Schedule:Day Name
  {9e4fd676-ddf6-461c-8e67-852d721aa6b6}, !- CustomDay1 Schedule:Day Name
  {9e4fd676-ddf6-461c-8e67-852d721aa6b6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {73bca850-7a72-4bed-a5e6-cee118787dd7}, !- Handle
  GuestRoom105-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {17975843-f35a-445c-85bd-dc7df64eff53}, !- Sunday Schedule:Day Name
  {8b37178d-dfaa-4bdb-89a4-dfacece11ecc}, !- Monday Schedule:Day Name
  {8b37178d-dfaa-4bdb-89a4-dfacece11ecc}, !- Tuesday Schedule:Day Name
  {8b37178d-dfaa-4bdb-89a4-dfacece11ecc}, !- Wednesday Schedule:Day Name
  {8b37178d-dfaa-4bdb-89a4-dfacece11ecc}, !- Thursday Schedule:Day Name
  {8b37178d-dfaa-4bdb-89a4-dfacece11ecc}, !- Friday Schedule:Day Name
  {17975843-f35a-445c-85bd-dc7df64eff53}, !- Saturday Schedule:Day Name
  {17975843-f35a-445c-85bd-dc7df64eff53}, !- Holiday Schedule:Day Name
  {8b37178d-dfaa-4bdb-89a4-dfacece11ecc}, !- SummerDesignDay Schedule:Day Name
  {16158ccb-90f2-4eec-a94a-39630083854e}, !- WinterDesignDay Schedule:Day Name
  {17975843-f35a-445c-85bd-dc7df64eff53}, !- CustomDay1 Schedule:Day Name
  {17975843-f35a-445c-85bd-dc7df64eff53}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f9bd32fc-18a1-432a-8656-fd2f964bfb76}, !- Handle
  GuestRoom105-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {22241e49-1230-43f0-887b-dbe4d6cff6fd}, !- Sunday Schedule:Day Name
  {214508c4-8071-4158-98c9-db02370d8f94}, !- Monday Schedule:Day Name
  {214508c4-8071-4158-98c9-db02370d8f94}, !- Tuesday Schedule:Day Name
  {214508c4-8071-4158-98c9-db02370d8f94}, !- Wednesday Schedule:Day Name
  {214508c4-8071-4158-98c9-db02370d8f94}, !- Thursday Schedule:Day Name
  {214508c4-8071-4158-98c9-db02370d8f94}, !- Friday Schedule:Day Name
  {22241e49-1230-43f0-887b-dbe4d6cff6fd}, !- Saturday Schedule:Day Name
  {22241e49-1230-43f0-887b-dbe4d6cff6fd}, !- Holiday Schedule:Day Name
  {214508c4-8071-4158-98c9-db02370d8f94}, !- SummerDesignDay Schedule:Day Name
  {16158ccb-90f2-4eec-a94a-39630083854e}, !- WinterDesignDay Schedule:Day Name
  {22241e49-1230-43f0-887b-dbe4d6cff6fd}, !- CustomDay1 Schedule:Day Name
  {22241e49-1230-43f0-887b-dbe4d6cff6fd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cb76a51b-1da5-4ee4-af16-acf9f703e21c}, !- Handle
  GuestRoom201-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {db802cb5-cc7a-45fd-b41a-45f709be3297}, !- Sunday Schedule:Day Name
  {f8250e6b-66f9-4c5e-bb4e-4d15c954c5b1}, !- Monday Schedule:Day Name
  {f8250e6b-66f9-4c5e-bb4e-4d15c954c5b1}, !- Tuesday Schedule:Day Name
  {f8250e6b-66f9-4c5e-bb4e-4d15c954c5b1}, !- Wednesday Schedule:Day Name
  {f8250e6b-66f9-4c5e-bb4e-4d15c954c5b1}, !- Thursday Schedule:Day Name
  {f8250e6b-66f9-4c5e-bb4e-4d15c954c5b1}, !- Friday Schedule:Day Name
  {db802cb5-cc7a-45fd-b41a-45f709be3297}, !- Saturday Schedule:Day Name
  {db802cb5-cc7a-45fd-b41a-45f709be3297}, !- Holiday Schedule:Day Name
  {f8250e6b-66f9-4c5e-bb4e-4d15c954c5b1}, !- SummerDesignDay Schedule:Day Name
  {69f8e725-f80f-4a4b-bc4b-a82e631a78d8}, !- WinterDesignDay Schedule:Day Name
  {db802cb5-cc7a-45fd-b41a-45f709be3297}, !- CustomDay1 Schedule:Day Name
  {db802cb5-cc7a-45fd-b41a-45f709be3297}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e449bf53-8d13-4c44-bedf-d62bd4caae7b}, !- Handle
  GuestRoom201-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {b254934d-6dad-4fc3-98f1-639f447664ab}, !- Sunday Schedule:Day Name
  {7be4df03-b780-4512-9476-c064ca67144e}, !- Monday Schedule:Day Name
  {7be4df03-b780-4512-9476-c064ca67144e}, !- Tuesday Schedule:Day Name
  {7be4df03-b780-4512-9476-c064ca67144e}, !- Wednesday Schedule:Day Name
  {7be4df03-b780-4512-9476-c064ca67144e}, !- Thursday Schedule:Day Name
  {7be4df03-b780-4512-9476-c064ca67144e}, !- Friday Schedule:Day Name
  {b254934d-6dad-4fc3-98f1-639f447664ab}, !- Saturday Schedule:Day Name
  {b254934d-6dad-4fc3-98f1-639f447664ab}, !- Holiday Schedule:Day Name
  {7be4df03-b780-4512-9476-c064ca67144e}, !- SummerDesignDay Schedule:Day Name
  {69f8e725-f80f-4a4b-bc4b-a82e631a78d8}, !- WinterDesignDay Schedule:Day Name
  {b254934d-6dad-4fc3-98f1-639f447664ab}, !- CustomDay1 Schedule:Day Name
  {b254934d-6dad-4fc3-98f1-639f447664ab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3ac65033-39c9-4b07-8bff-4dd62fbb8820}, !- Handle
  GuestRoom201-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {7e6fc886-af70-4624-85c7-1a595e848389}, !- Sunday Schedule:Day Name
  {579ba4c9-9baa-4780-8b82-d44e125a18c6}, !- Monday Schedule:Day Name
  {579ba4c9-9baa-4780-8b82-d44e125a18c6}, !- Tuesday Schedule:Day Name
  {579ba4c9-9baa-4780-8b82-d44e125a18c6}, !- Wednesday Schedule:Day Name
  {579ba4c9-9baa-4780-8b82-d44e125a18c6}, !- Thursday Schedule:Day Name
  {579ba4c9-9baa-4780-8b82-d44e125a18c6}, !- Friday Schedule:Day Name
  {7e6fc886-af70-4624-85c7-1a595e848389}, !- Saturday Schedule:Day Name
  {7e6fc886-af70-4624-85c7-1a595e848389}, !- Holiday Schedule:Day Name
  {579ba4c9-9baa-4780-8b82-d44e125a18c6}, !- SummerDesignDay Schedule:Day Name
  {69f8e725-f80f-4a4b-bc4b-a82e631a78d8}, !- WinterDesignDay Schedule:Day Name
  {7e6fc886-af70-4624-85c7-1a595e848389}, !- CustomDay1 Schedule:Day Name
  {7e6fc886-af70-4624-85c7-1a595e848389}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d4aaa4e6-2b8f-45b9-8068-d5cd43b33947}, !- Handle
  GuestRoom201-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {03a40ca6-a581-4ef0-b4b3-324adce8b5a2}, !- Sunday Schedule:Day Name
  {58ab37f5-e9af-49e5-8314-0210e0a5889d}, !- Monday Schedule:Day Name
  {58ab37f5-e9af-49e5-8314-0210e0a5889d}, !- Tuesday Schedule:Day Name
  {58ab37f5-e9af-49e5-8314-0210e0a5889d}, !- Wednesday Schedule:Day Name
  {58ab37f5-e9af-49e5-8314-0210e0a5889d}, !- Thursday Schedule:Day Name
  {58ab37f5-e9af-49e5-8314-0210e0a5889d}, !- Friday Schedule:Day Name
  {03a40ca6-a581-4ef0-b4b3-324adce8b5a2}, !- Saturday Schedule:Day Name
  {03a40ca6-a581-4ef0-b4b3-324adce8b5a2}, !- Holiday Schedule:Day Name
  {58ab37f5-e9af-49e5-8314-0210e0a5889d}, !- SummerDesignDay Schedule:Day Name
  {69f8e725-f80f-4a4b-bc4b-a82e631a78d8}, !- WinterDesignDay Schedule:Day Name
  {03a40ca6-a581-4ef0-b4b3-324adce8b5a2}, !- CustomDay1 Schedule:Day Name
  {03a40ca6-a581-4ef0-b4b3-324adce8b5a2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d0ada37b-ea9b-4512-9390-172ed52a0084}, !- Handle
  GuestRoom201-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {120df37e-9926-4fed-b81c-c6a947368caa}, !- Sunday Schedule:Day Name
  {084a4255-370a-439b-9574-5d43c1892807}, !- Monday Schedule:Day Name
  {084a4255-370a-439b-9574-5d43c1892807}, !- Tuesday Schedule:Day Name
  {084a4255-370a-439b-9574-5d43c1892807}, !- Wednesday Schedule:Day Name
  {084a4255-370a-439b-9574-5d43c1892807}, !- Thursday Schedule:Day Name
  {084a4255-370a-439b-9574-5d43c1892807}, !- Friday Schedule:Day Name
  {120df37e-9926-4fed-b81c-c6a947368caa}, !- Saturday Schedule:Day Name
  {120df37e-9926-4fed-b81c-c6a947368caa}, !- Holiday Schedule:Day Name
  {084a4255-370a-439b-9574-5d43c1892807}, !- SummerDesignDay Schedule:Day Name
  {69f8e725-f80f-4a4b-bc4b-a82e631a78d8}, !- WinterDesignDay Schedule:Day Name
  {120df37e-9926-4fed-b81c-c6a947368caa}, !- CustomDay1 Schedule:Day Name
  {120df37e-9926-4fed-b81c-c6a947368caa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a1b96118-7e8c-418b-a9c2-0fc971d825cc}, !- Handle
  GuestRoom201-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {cbebbb46-c142-4436-af2f-0b895a5b2e2e}, !- Sunday Schedule:Day Name
  {2aa2613a-323d-433c-9dc2-7d8f476fdc1e}, !- Monday Schedule:Day Name
  {2aa2613a-323d-433c-9dc2-7d8f476fdc1e}, !- Tuesday Schedule:Day Name
  {2aa2613a-323d-433c-9dc2-7d8f476fdc1e}, !- Wednesday Schedule:Day Name
  {2aa2613a-323d-433c-9dc2-7d8f476fdc1e}, !- Thursday Schedule:Day Name
  {2aa2613a-323d-433c-9dc2-7d8f476fdc1e}, !- Friday Schedule:Day Name
  {cbebbb46-c142-4436-af2f-0b895a5b2e2e}, !- Saturday Schedule:Day Name
  {cbebbb46-c142-4436-af2f-0b895a5b2e2e}, !- Holiday Schedule:Day Name
  {2aa2613a-323d-433c-9dc2-7d8f476fdc1e}, !- SummerDesignDay Schedule:Day Name
  {69f8e725-f80f-4a4b-bc4b-a82e631a78d8}, !- WinterDesignDay Schedule:Day Name
  {cbebbb46-c142-4436-af2f-0b895a5b2e2e}, !- CustomDay1 Schedule:Day Name
  {cbebbb46-c142-4436-af2f-0b895a5b2e2e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4548babd-b615-4d0f-9bd2-92b8962d6b67}, !- Handle
  GuestRoom201-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {78cdb15f-9e14-4fc2-b759-817a483420fe}, !- Sunday Schedule:Day Name
  {8845c6bd-56ab-403d-acd2-1f0eb3ef3003}, !- Monday Schedule:Day Name
  {8845c6bd-56ab-403d-acd2-1f0eb3ef3003}, !- Tuesday Schedule:Day Name
  {8845c6bd-56ab-403d-acd2-1f0eb3ef3003}, !- Wednesday Schedule:Day Name
  {8845c6bd-56ab-403d-acd2-1f0eb3ef3003}, !- Thursday Schedule:Day Name
  {8845c6bd-56ab-403d-acd2-1f0eb3ef3003}, !- Friday Schedule:Day Name
  {78cdb15f-9e14-4fc2-b759-817a483420fe}, !- Saturday Schedule:Day Name
  {78cdb15f-9e14-4fc2-b759-817a483420fe}, !- Holiday Schedule:Day Name
  {8845c6bd-56ab-403d-acd2-1f0eb3ef3003}, !- SummerDesignDay Schedule:Day Name
  {69f8e725-f80f-4a4b-bc4b-a82e631a78d8}, !- WinterDesignDay Schedule:Day Name
  {78cdb15f-9e14-4fc2-b759-817a483420fe}, !- CustomDay1 Schedule:Day Name
  {78cdb15f-9e14-4fc2-b759-817a483420fe}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {088a2028-2d7e-4d97-96ec-9c194ce68db9}, !- Handle
  GuestRoom201-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {f321d36d-ce78-4ea3-bc3f-eda7ef6d0727}, !- Sunday Schedule:Day Name
  {bf108410-398c-4468-8965-5f1dc5b4f765}, !- Monday Schedule:Day Name
  {bf108410-398c-4468-8965-5f1dc5b4f765}, !- Tuesday Schedule:Day Name
  {bf108410-398c-4468-8965-5f1dc5b4f765}, !- Wednesday Schedule:Day Name
  {bf108410-398c-4468-8965-5f1dc5b4f765}, !- Thursday Schedule:Day Name
  {bf108410-398c-4468-8965-5f1dc5b4f765}, !- Friday Schedule:Day Name
  {f321d36d-ce78-4ea3-bc3f-eda7ef6d0727}, !- Saturday Schedule:Day Name
  {f321d36d-ce78-4ea3-bc3f-eda7ef6d0727}, !- Holiday Schedule:Day Name
  {bf108410-398c-4468-8965-5f1dc5b4f765}, !- SummerDesignDay Schedule:Day Name
  {69f8e725-f80f-4a4b-bc4b-a82e631a78d8}, !- WinterDesignDay Schedule:Day Name
  {f321d36d-ce78-4ea3-bc3f-eda7ef6d0727}, !- CustomDay1 Schedule:Day Name
  {f321d36d-ce78-4ea3-bc3f-eda7ef6d0727}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {14db842f-2062-4fa9-b3fb-ddf4ff54df58}, !- Handle
  GuestRoom201-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {74e08411-4573-49c9-a968-28d3f49ddff9}, !- Sunday Schedule:Day Name
  {96748988-a1e9-4763-8252-1a8dd0e71110}, !- Monday Schedule:Day Name
  {96748988-a1e9-4763-8252-1a8dd0e71110}, !- Tuesday Schedule:Day Name
  {96748988-a1e9-4763-8252-1a8dd0e71110}, !- Wednesday Schedule:Day Name
  {96748988-a1e9-4763-8252-1a8dd0e71110}, !- Thursday Schedule:Day Name
  {96748988-a1e9-4763-8252-1a8dd0e71110}, !- Friday Schedule:Day Name
  {74e08411-4573-49c9-a968-28d3f49ddff9}, !- Saturday Schedule:Day Name
  {74e08411-4573-49c9-a968-28d3f49ddff9}, !- Holiday Schedule:Day Name
  {96748988-a1e9-4763-8252-1a8dd0e71110}, !- SummerDesignDay Schedule:Day Name
  {69f8e725-f80f-4a4b-bc4b-a82e631a78d8}, !- WinterDesignDay Schedule:Day Name
  {74e08411-4573-49c9-a968-28d3f49ddff9}, !- CustomDay1 Schedule:Day Name
  {74e08411-4573-49c9-a968-28d3f49ddff9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8ad17329-3a1e-47e0-bf3b-af10eafaf6bf}, !- Handle
  GuestRoom201-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {4f62c369-2741-48d2-bced-d02d6889bbaa}, !- Sunday Schedule:Day Name
  {1867a29d-19b0-4003-ac9b-90a11b11c242}, !- Monday Schedule:Day Name
  {1867a29d-19b0-4003-ac9b-90a11b11c242}, !- Tuesday Schedule:Day Name
  {1867a29d-19b0-4003-ac9b-90a11b11c242}, !- Wednesday Schedule:Day Name
  {1867a29d-19b0-4003-ac9b-90a11b11c242}, !- Thursday Schedule:Day Name
  {1867a29d-19b0-4003-ac9b-90a11b11c242}, !- Friday Schedule:Day Name
  {4f62c369-2741-48d2-bced-d02d6889bbaa}, !- Saturday Schedule:Day Name
  {4f62c369-2741-48d2-bced-d02d6889bbaa}, !- Holiday Schedule:Day Name
  {1867a29d-19b0-4003-ac9b-90a11b11c242}, !- SummerDesignDay Schedule:Day Name
  {69f8e725-f80f-4a4b-bc4b-a82e631a78d8}, !- WinterDesignDay Schedule:Day Name
  {4f62c369-2741-48d2-bced-d02d6889bbaa}, !- CustomDay1 Schedule:Day Name
  {4f62c369-2741-48d2-bced-d02d6889bbaa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {71bcd313-83dc-4a19-917b-cfcfef89e3df}, !- Handle
  GuestRoom201-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {d270d16a-5e07-424e-abcb-aa8b9178f7dd}, !- Sunday Schedule:Day Name
  {9505307b-ae1e-43d8-80b8-e942d6d2e8b5}, !- Monday Schedule:Day Name
  {9505307b-ae1e-43d8-80b8-e942d6d2e8b5}, !- Tuesday Schedule:Day Name
  {9505307b-ae1e-43d8-80b8-e942d6d2e8b5}, !- Wednesday Schedule:Day Name
  {9505307b-ae1e-43d8-80b8-e942d6d2e8b5}, !- Thursday Schedule:Day Name
  {9505307b-ae1e-43d8-80b8-e942d6d2e8b5}, !- Friday Schedule:Day Name
  {d270d16a-5e07-424e-abcb-aa8b9178f7dd}, !- Saturday Schedule:Day Name
  {d270d16a-5e07-424e-abcb-aa8b9178f7dd}, !- Holiday Schedule:Day Name
  {9505307b-ae1e-43d8-80b8-e942d6d2e8b5}, !- SummerDesignDay Schedule:Day Name
  {69f8e725-f80f-4a4b-bc4b-a82e631a78d8}, !- WinterDesignDay Schedule:Day Name
  {d270d16a-5e07-424e-abcb-aa8b9178f7dd}, !- CustomDay1 Schedule:Day Name
  {d270d16a-5e07-424e-abcb-aa8b9178f7dd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4a759070-2a3e-4677-b62f-8c6cd5facbcf}, !- Handle
  GuestRoom201-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {01fd58f2-10c1-4b10-9f99-b933ed940e67}, !- Sunday Schedule:Day Name
  {b3c723d1-c0a9-4371-baaf-3c288ad76b0d}, !- Monday Schedule:Day Name
  {b3c723d1-c0a9-4371-baaf-3c288ad76b0d}, !- Tuesday Schedule:Day Name
  {b3c723d1-c0a9-4371-baaf-3c288ad76b0d}, !- Wednesday Schedule:Day Name
  {b3c723d1-c0a9-4371-baaf-3c288ad76b0d}, !- Thursday Schedule:Day Name
  {b3c723d1-c0a9-4371-baaf-3c288ad76b0d}, !- Friday Schedule:Day Name
  {01fd58f2-10c1-4b10-9f99-b933ed940e67}, !- Saturday Schedule:Day Name
  {01fd58f2-10c1-4b10-9f99-b933ed940e67}, !- Holiday Schedule:Day Name
  {b3c723d1-c0a9-4371-baaf-3c288ad76b0d}, !- SummerDesignDay Schedule:Day Name
  {69f8e725-f80f-4a4b-bc4b-a82e631a78d8}, !- WinterDesignDay Schedule:Day Name
  {01fd58f2-10c1-4b10-9f99-b933ed940e67}, !- CustomDay1 Schedule:Day Name
  {01fd58f2-10c1-4b10-9f99-b933ed940e67}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b246182b-f1c9-4333-8cb4-0c42c90d4498}, !- Handle
  GuestRoom202_205-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {5d78ae3c-b0ad-43c6-ac76-5927f6fba03d}, !- Sunday Schedule:Day Name
  {ff0773a5-d5d7-4cf5-8c19-c7d7a6d7517f}, !- Monday Schedule:Day Name
  {ff0773a5-d5d7-4cf5-8c19-c7d7a6d7517f}, !- Tuesday Schedule:Day Name
  {ff0773a5-d5d7-4cf5-8c19-c7d7a6d7517f}, !- Wednesday Schedule:Day Name
  {ff0773a5-d5d7-4cf5-8c19-c7d7a6d7517f}, !- Thursday Schedule:Day Name
  {ff0773a5-d5d7-4cf5-8c19-c7d7a6d7517f}, !- Friday Schedule:Day Name
  {5d78ae3c-b0ad-43c6-ac76-5927f6fba03d}, !- Saturday Schedule:Day Name
  {5d78ae3c-b0ad-43c6-ac76-5927f6fba03d}, !- Holiday Schedule:Day Name
  {ff0773a5-d5d7-4cf5-8c19-c7d7a6d7517f}, !- SummerDesignDay Schedule:Day Name
  {0b82054b-f58b-4fd3-9ab1-32939dab5ed1}, !- WinterDesignDay Schedule:Day Name
  {5d78ae3c-b0ad-43c6-ac76-5927f6fba03d}, !- CustomDay1 Schedule:Day Name
  {5d78ae3c-b0ad-43c6-ac76-5927f6fba03d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {382bce5d-23e9-419f-aaeb-ebb5a9217464}, !- Handle
  GuestRoom202_205-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {3c753131-1946-4b7c-8615-c26ef41ceb63}, !- Sunday Schedule:Day Name
  {23c3db15-8faa-4ab2-a7eb-5c0ccd5d9e5d}, !- Monday Schedule:Day Name
  {23c3db15-8faa-4ab2-a7eb-5c0ccd5d9e5d}, !- Tuesday Schedule:Day Name
  {23c3db15-8faa-4ab2-a7eb-5c0ccd5d9e5d}, !- Wednesday Schedule:Day Name
  {23c3db15-8faa-4ab2-a7eb-5c0ccd5d9e5d}, !- Thursday Schedule:Day Name
  {23c3db15-8faa-4ab2-a7eb-5c0ccd5d9e5d}, !- Friday Schedule:Day Name
  {3c753131-1946-4b7c-8615-c26ef41ceb63}, !- Saturday Schedule:Day Name
  {3c753131-1946-4b7c-8615-c26ef41ceb63}, !- Holiday Schedule:Day Name
  {23c3db15-8faa-4ab2-a7eb-5c0ccd5d9e5d}, !- SummerDesignDay Schedule:Day Name
  {0b82054b-f58b-4fd3-9ab1-32939dab5ed1}, !- WinterDesignDay Schedule:Day Name
  {3c753131-1946-4b7c-8615-c26ef41ceb63}, !- CustomDay1 Schedule:Day Name
  {3c753131-1946-4b7c-8615-c26ef41ceb63}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f3d78785-1d66-4f7f-af0f-14fd4c31c2ba}, !- Handle
  GuestRoom202_205-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {714b08a4-bf01-4817-81c1-3344457f5e8b}, !- Sunday Schedule:Day Name
  {102951b8-81a2-455a-8ed4-58f621c941a2}, !- Monday Schedule:Day Name
  {102951b8-81a2-455a-8ed4-58f621c941a2}, !- Tuesday Schedule:Day Name
  {102951b8-81a2-455a-8ed4-58f621c941a2}, !- Wednesday Schedule:Day Name
  {102951b8-81a2-455a-8ed4-58f621c941a2}, !- Thursday Schedule:Day Name
  {102951b8-81a2-455a-8ed4-58f621c941a2}, !- Friday Schedule:Day Name
  {714b08a4-bf01-4817-81c1-3344457f5e8b}, !- Saturday Schedule:Day Name
  {714b08a4-bf01-4817-81c1-3344457f5e8b}, !- Holiday Schedule:Day Name
  {102951b8-81a2-455a-8ed4-58f621c941a2}, !- SummerDesignDay Schedule:Day Name
  {0b82054b-f58b-4fd3-9ab1-32939dab5ed1}, !- WinterDesignDay Schedule:Day Name
  {714b08a4-bf01-4817-81c1-3344457f5e8b}, !- CustomDay1 Schedule:Day Name
  {714b08a4-bf01-4817-81c1-3344457f5e8b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e9af043c-43bc-4a7b-9e79-1b3887735d96}, !- Handle
  GuestRoom202_205-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {034c7ee7-d8bb-4c0a-ae02-8d101751999d}, !- Sunday Schedule:Day Name
  {e378f0e0-ac83-4449-81b9-e14a566db6e0}, !- Monday Schedule:Day Name
  {e378f0e0-ac83-4449-81b9-e14a566db6e0}, !- Tuesday Schedule:Day Name
  {e378f0e0-ac83-4449-81b9-e14a566db6e0}, !- Wednesday Schedule:Day Name
  {e378f0e0-ac83-4449-81b9-e14a566db6e0}, !- Thursday Schedule:Day Name
  {e378f0e0-ac83-4449-81b9-e14a566db6e0}, !- Friday Schedule:Day Name
  {034c7ee7-d8bb-4c0a-ae02-8d101751999d}, !- Saturday Schedule:Day Name
  {034c7ee7-d8bb-4c0a-ae02-8d101751999d}, !- Holiday Schedule:Day Name
  {e378f0e0-ac83-4449-81b9-e14a566db6e0}, !- SummerDesignDay Schedule:Day Name
  {0b82054b-f58b-4fd3-9ab1-32939dab5ed1}, !- WinterDesignDay Schedule:Day Name
  {034c7ee7-d8bb-4c0a-ae02-8d101751999d}, !- CustomDay1 Schedule:Day Name
  {034c7ee7-d8bb-4c0a-ae02-8d101751999d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8a9153fd-9a62-4436-b086-371efe87209f}, !- Handle
  GuestRoom202_205-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {48867db3-76a7-4220-b2cd-27cd76e52082}, !- Sunday Schedule:Day Name
  {ce4044c1-192a-49b4-bbdf-9af739442923}, !- Monday Schedule:Day Name
  {ce4044c1-192a-49b4-bbdf-9af739442923}, !- Tuesday Schedule:Day Name
  {ce4044c1-192a-49b4-bbdf-9af739442923}, !- Wednesday Schedule:Day Name
  {ce4044c1-192a-49b4-bbdf-9af739442923}, !- Thursday Schedule:Day Name
  {ce4044c1-192a-49b4-bbdf-9af739442923}, !- Friday Schedule:Day Name
  {48867db3-76a7-4220-b2cd-27cd76e52082}, !- Saturday Schedule:Day Name
  {48867db3-76a7-4220-b2cd-27cd76e52082}, !- Holiday Schedule:Day Name
  {ce4044c1-192a-49b4-bbdf-9af739442923}, !- SummerDesignDay Schedule:Day Name
  {0b82054b-f58b-4fd3-9ab1-32939dab5ed1}, !- WinterDesignDay Schedule:Day Name
  {48867db3-76a7-4220-b2cd-27cd76e52082}, !- CustomDay1 Schedule:Day Name
  {48867db3-76a7-4220-b2cd-27cd76e52082}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a2cf3c8e-34bd-4ca3-920c-ddb7041d264a}, !- Handle
  GuestRoom202_205-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {11d4da4c-90c3-4935-ac43-d8eb13cb0f49}, !- Sunday Schedule:Day Name
  {13c5d6e1-a366-41b3-be2a-b1e4b0e0afc9}, !- Monday Schedule:Day Name
  {13c5d6e1-a366-41b3-be2a-b1e4b0e0afc9}, !- Tuesday Schedule:Day Name
  {13c5d6e1-a366-41b3-be2a-b1e4b0e0afc9}, !- Wednesday Schedule:Day Name
  {13c5d6e1-a366-41b3-be2a-b1e4b0e0afc9}, !- Thursday Schedule:Day Name
  {13c5d6e1-a366-41b3-be2a-b1e4b0e0afc9}, !- Friday Schedule:Day Name
  {11d4da4c-90c3-4935-ac43-d8eb13cb0f49}, !- Saturday Schedule:Day Name
  {11d4da4c-90c3-4935-ac43-d8eb13cb0f49}, !- Holiday Schedule:Day Name
  {13c5d6e1-a366-41b3-be2a-b1e4b0e0afc9}, !- SummerDesignDay Schedule:Day Name
  {0b82054b-f58b-4fd3-9ab1-32939dab5ed1}, !- WinterDesignDay Schedule:Day Name
  {11d4da4c-90c3-4935-ac43-d8eb13cb0f49}, !- CustomDay1 Schedule:Day Name
  {11d4da4c-90c3-4935-ac43-d8eb13cb0f49}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e459ea91-16a1-4edb-94bc-306756376ce4}, !- Handle
  GuestRoom202_205-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {ae4cda08-5883-4d4f-a2ec-afb43cdd3fb8}, !- Sunday Schedule:Day Name
  {5c58b01d-05c6-4365-8290-6b9aab87aec0}, !- Monday Schedule:Day Name
  {5c58b01d-05c6-4365-8290-6b9aab87aec0}, !- Tuesday Schedule:Day Name
  {5c58b01d-05c6-4365-8290-6b9aab87aec0}, !- Wednesday Schedule:Day Name
  {5c58b01d-05c6-4365-8290-6b9aab87aec0}, !- Thursday Schedule:Day Name
  {5c58b01d-05c6-4365-8290-6b9aab87aec0}, !- Friday Schedule:Day Name
  {ae4cda08-5883-4d4f-a2ec-afb43cdd3fb8}, !- Saturday Schedule:Day Name
  {ae4cda08-5883-4d4f-a2ec-afb43cdd3fb8}, !- Holiday Schedule:Day Name
  {5c58b01d-05c6-4365-8290-6b9aab87aec0}, !- SummerDesignDay Schedule:Day Name
  {0b82054b-f58b-4fd3-9ab1-32939dab5ed1}, !- WinterDesignDay Schedule:Day Name
  {ae4cda08-5883-4d4f-a2ec-afb43cdd3fb8}, !- CustomDay1 Schedule:Day Name
  {ae4cda08-5883-4d4f-a2ec-afb43cdd3fb8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {88720b5c-42ef-4adc-864d-25b9107455fe}, !- Handle
  GuestRoom202_205-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {b08a3fe3-49c6-429e-8c87-5fae946c2faf}, !- Sunday Schedule:Day Name
  {4df94f8a-b339-4d4a-bb93-1dfed08e8d1d}, !- Monday Schedule:Day Name
  {4df94f8a-b339-4d4a-bb93-1dfed08e8d1d}, !- Tuesday Schedule:Day Name
  {4df94f8a-b339-4d4a-bb93-1dfed08e8d1d}, !- Wednesday Schedule:Day Name
  {4df94f8a-b339-4d4a-bb93-1dfed08e8d1d}, !- Thursday Schedule:Day Name
  {4df94f8a-b339-4d4a-bb93-1dfed08e8d1d}, !- Friday Schedule:Day Name
  {b08a3fe3-49c6-429e-8c87-5fae946c2faf}, !- Saturday Schedule:Day Name
  {b08a3fe3-49c6-429e-8c87-5fae946c2faf}, !- Holiday Schedule:Day Name
  {4df94f8a-b339-4d4a-bb93-1dfed08e8d1d}, !- SummerDesignDay Schedule:Day Name
  {0b82054b-f58b-4fd3-9ab1-32939dab5ed1}, !- WinterDesignDay Schedule:Day Name
  {b08a3fe3-49c6-429e-8c87-5fae946c2faf}, !- CustomDay1 Schedule:Day Name
  {b08a3fe3-49c6-429e-8c87-5fae946c2faf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {50fa4881-eb80-4048-b617-9cf8bad46e5d}, !- Handle
  GuestRoom202_205-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {0d2feebe-e41f-47d7-ad30-bf8d4d276bac}, !- Sunday Schedule:Day Name
  {5e327939-22f1-4c11-a5dd-e8ad83ab6a9e}, !- Monday Schedule:Day Name
  {5e327939-22f1-4c11-a5dd-e8ad83ab6a9e}, !- Tuesday Schedule:Day Name
  {5e327939-22f1-4c11-a5dd-e8ad83ab6a9e}, !- Wednesday Schedule:Day Name
  {5e327939-22f1-4c11-a5dd-e8ad83ab6a9e}, !- Thursday Schedule:Day Name
  {5e327939-22f1-4c11-a5dd-e8ad83ab6a9e}, !- Friday Schedule:Day Name
  {0d2feebe-e41f-47d7-ad30-bf8d4d276bac}, !- Saturday Schedule:Day Name
  {0d2feebe-e41f-47d7-ad30-bf8d4d276bac}, !- Holiday Schedule:Day Name
  {5e327939-22f1-4c11-a5dd-e8ad83ab6a9e}, !- SummerDesignDay Schedule:Day Name
  {0b82054b-f58b-4fd3-9ab1-32939dab5ed1}, !- WinterDesignDay Schedule:Day Name
  {0d2feebe-e41f-47d7-ad30-bf8d4d276bac}, !- CustomDay1 Schedule:Day Name
  {0d2feebe-e41f-47d7-ad30-bf8d4d276bac}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {060a6478-6082-441e-af5d-cce9ce9fc365}, !- Handle
  GuestRoom202_205-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {ab15b735-ce51-4370-a95f-171f1cbe1362}, !- Sunday Schedule:Day Name
  {274ec59c-5b80-4702-9af8-718154fdad0c}, !- Monday Schedule:Day Name
  {274ec59c-5b80-4702-9af8-718154fdad0c}, !- Tuesday Schedule:Day Name
  {274ec59c-5b80-4702-9af8-718154fdad0c}, !- Wednesday Schedule:Day Name
  {274ec59c-5b80-4702-9af8-718154fdad0c}, !- Thursday Schedule:Day Name
  {274ec59c-5b80-4702-9af8-718154fdad0c}, !- Friday Schedule:Day Name
  {ab15b735-ce51-4370-a95f-171f1cbe1362}, !- Saturday Schedule:Day Name
  {ab15b735-ce51-4370-a95f-171f1cbe1362}, !- Holiday Schedule:Day Name
  {274ec59c-5b80-4702-9af8-718154fdad0c}, !- SummerDesignDay Schedule:Day Name
  {0b82054b-f58b-4fd3-9ab1-32939dab5ed1}, !- WinterDesignDay Schedule:Day Name
  {ab15b735-ce51-4370-a95f-171f1cbe1362}, !- CustomDay1 Schedule:Day Name
  {ab15b735-ce51-4370-a95f-171f1cbe1362}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c4d46225-fca4-4628-ab80-b7864b1a553b}, !- Handle
  GuestRoom202_205-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {2864fe74-909d-4d41-9c90-302c89a9a567}, !- Sunday Schedule:Day Name
  {18b0207e-c026-4b7f-af85-5f3cf70628eb}, !- Monday Schedule:Day Name
  {18b0207e-c026-4b7f-af85-5f3cf70628eb}, !- Tuesday Schedule:Day Name
  {18b0207e-c026-4b7f-af85-5f3cf70628eb}, !- Wednesday Schedule:Day Name
  {18b0207e-c026-4b7f-af85-5f3cf70628eb}, !- Thursday Schedule:Day Name
  {18b0207e-c026-4b7f-af85-5f3cf70628eb}, !- Friday Schedule:Day Name
  {2864fe74-909d-4d41-9c90-302c89a9a567}, !- Saturday Schedule:Day Name
  {2864fe74-909d-4d41-9c90-302c89a9a567}, !- Holiday Schedule:Day Name
  {18b0207e-c026-4b7f-af85-5f3cf70628eb}, !- SummerDesignDay Schedule:Day Name
  {0b82054b-f58b-4fd3-9ab1-32939dab5ed1}, !- WinterDesignDay Schedule:Day Name
  {2864fe74-909d-4d41-9c90-302c89a9a567}, !- CustomDay1 Schedule:Day Name
  {2864fe74-909d-4d41-9c90-302c89a9a567}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {487a1b2b-0d12-42ec-929a-a0e117a960ec}, !- Handle
  GuestRoom202_205-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {64587982-6ed1-451b-ba32-3a063a061a21}, !- Sunday Schedule:Day Name
  {627a2c8a-5d69-48d5-b069-0b2ee5563dbc}, !- Monday Schedule:Day Name
  {627a2c8a-5d69-48d5-b069-0b2ee5563dbc}, !- Tuesday Schedule:Day Name
  {627a2c8a-5d69-48d5-b069-0b2ee5563dbc}, !- Wednesday Schedule:Day Name
  {627a2c8a-5d69-48d5-b069-0b2ee5563dbc}, !- Thursday Schedule:Day Name
  {627a2c8a-5d69-48d5-b069-0b2ee5563dbc}, !- Friday Schedule:Day Name
  {64587982-6ed1-451b-ba32-3a063a061a21}, !- Saturday Schedule:Day Name
  {64587982-6ed1-451b-ba32-3a063a061a21}, !- Holiday Schedule:Day Name
  {627a2c8a-5d69-48d5-b069-0b2ee5563dbc}, !- SummerDesignDay Schedule:Day Name
  {0b82054b-f58b-4fd3-9ab1-32939dab5ed1}, !- WinterDesignDay Schedule:Day Name
  {64587982-6ed1-451b-ba32-3a063a061a21}, !- CustomDay1 Schedule:Day Name
  {64587982-6ed1-451b-ba32-3a063a061a21}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {80d59af9-2606-49f3-aec0-dea4a458b8b2}, !- Handle
  GuestRoom206_208-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {30d190d6-aa7e-47f8-9d66-04952fb804cc}, !- Sunday Schedule:Day Name
  {9d290634-2af3-4f1a-9555-d68432172af0}, !- Monday Schedule:Day Name
  {9d290634-2af3-4f1a-9555-d68432172af0}, !- Tuesday Schedule:Day Name
  {9d290634-2af3-4f1a-9555-d68432172af0}, !- Wednesday Schedule:Day Name
  {9d290634-2af3-4f1a-9555-d68432172af0}, !- Thursday Schedule:Day Name
  {9d290634-2af3-4f1a-9555-d68432172af0}, !- Friday Schedule:Day Name
  {30d190d6-aa7e-47f8-9d66-04952fb804cc}, !- Saturday Schedule:Day Name
  {30d190d6-aa7e-47f8-9d66-04952fb804cc}, !- Holiday Schedule:Day Name
  {9d290634-2af3-4f1a-9555-d68432172af0}, !- SummerDesignDay Schedule:Day Name
  {b51f8c4d-e7f2-440f-bac3-e947bf53ba0d}, !- WinterDesignDay Schedule:Day Name
  {30d190d6-aa7e-47f8-9d66-04952fb804cc}, !- CustomDay1 Schedule:Day Name
  {30d190d6-aa7e-47f8-9d66-04952fb804cc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {437ee88a-7591-4206-892f-55b9e1480eec}, !- Handle
  GuestRoom206_208-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {42076c9b-ae21-4eb3-aa9f-c9fcad2bdb60}, !- Sunday Schedule:Day Name
  {d82b93de-ad8c-40fb-a63a-f1f42c62f7fd}, !- Monday Schedule:Day Name
  {d82b93de-ad8c-40fb-a63a-f1f42c62f7fd}, !- Tuesday Schedule:Day Name
  {d82b93de-ad8c-40fb-a63a-f1f42c62f7fd}, !- Wednesday Schedule:Day Name
  {d82b93de-ad8c-40fb-a63a-f1f42c62f7fd}, !- Thursday Schedule:Day Name
  {d82b93de-ad8c-40fb-a63a-f1f42c62f7fd}, !- Friday Schedule:Day Name
  {42076c9b-ae21-4eb3-aa9f-c9fcad2bdb60}, !- Saturday Schedule:Day Name
  {42076c9b-ae21-4eb3-aa9f-c9fcad2bdb60}, !- Holiday Schedule:Day Name
  {d82b93de-ad8c-40fb-a63a-f1f42c62f7fd}, !- SummerDesignDay Schedule:Day Name
  {b51f8c4d-e7f2-440f-bac3-e947bf53ba0d}, !- WinterDesignDay Schedule:Day Name
  {42076c9b-ae21-4eb3-aa9f-c9fcad2bdb60}, !- CustomDay1 Schedule:Day Name
  {42076c9b-ae21-4eb3-aa9f-c9fcad2bdb60}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {64b83112-8ed4-4416-ac23-6f506869017a}, !- Handle
  GuestRoom206_208-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {7a1c23c7-27eb-4b31-bd99-c1a11d393fcb}, !- Sunday Schedule:Day Name
  {73d01d19-3336-4c4d-8f0f-6992f038df1a}, !- Monday Schedule:Day Name
  {73d01d19-3336-4c4d-8f0f-6992f038df1a}, !- Tuesday Schedule:Day Name
  {73d01d19-3336-4c4d-8f0f-6992f038df1a}, !- Wednesday Schedule:Day Name
  {73d01d19-3336-4c4d-8f0f-6992f038df1a}, !- Thursday Schedule:Day Name
  {73d01d19-3336-4c4d-8f0f-6992f038df1a}, !- Friday Schedule:Day Name
  {7a1c23c7-27eb-4b31-bd99-c1a11d393fcb}, !- Saturday Schedule:Day Name
  {7a1c23c7-27eb-4b31-bd99-c1a11d393fcb}, !- Holiday Schedule:Day Name
  {73d01d19-3336-4c4d-8f0f-6992f038df1a}, !- SummerDesignDay Schedule:Day Name
  {b51f8c4d-e7f2-440f-bac3-e947bf53ba0d}, !- WinterDesignDay Schedule:Day Name
  {7a1c23c7-27eb-4b31-bd99-c1a11d393fcb}, !- CustomDay1 Schedule:Day Name
  {7a1c23c7-27eb-4b31-bd99-c1a11d393fcb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d16c25fa-8229-4666-a90d-60eed373784e}, !- Handle
  GuestRoom206_208-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {e48720b4-16a4-4848-916d-f19d3f162354}, !- Sunday Schedule:Day Name
  {f8991232-bda6-4197-aa81-6beb6c144f23}, !- Monday Schedule:Day Name
  {f8991232-bda6-4197-aa81-6beb6c144f23}, !- Tuesday Schedule:Day Name
  {f8991232-bda6-4197-aa81-6beb6c144f23}, !- Wednesday Schedule:Day Name
  {f8991232-bda6-4197-aa81-6beb6c144f23}, !- Thursday Schedule:Day Name
  {f8991232-bda6-4197-aa81-6beb6c144f23}, !- Friday Schedule:Day Name
  {e48720b4-16a4-4848-916d-f19d3f162354}, !- Saturday Schedule:Day Name
  {e48720b4-16a4-4848-916d-f19d3f162354}, !- Holiday Schedule:Day Name
  {f8991232-bda6-4197-aa81-6beb6c144f23}, !- SummerDesignDay Schedule:Day Name
  {b51f8c4d-e7f2-440f-bac3-e947bf53ba0d}, !- WinterDesignDay Schedule:Day Name
  {e48720b4-16a4-4848-916d-f19d3f162354}, !- CustomDay1 Schedule:Day Name
  {e48720b4-16a4-4848-916d-f19d3f162354}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6002c6b2-9924-4333-978a-49699c8ef25b}, !- Handle
  GuestRoom206_208-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {f544664f-06db-4576-99d2-132d91e1c60e}, !- Sunday Schedule:Day Name
  {13a6ce15-c884-4512-b324-5ab0e600dc4c}, !- Monday Schedule:Day Name
  {13a6ce15-c884-4512-b324-5ab0e600dc4c}, !- Tuesday Schedule:Day Name
  {13a6ce15-c884-4512-b324-5ab0e600dc4c}, !- Wednesday Schedule:Day Name
  {13a6ce15-c884-4512-b324-5ab0e600dc4c}, !- Thursday Schedule:Day Name
  {13a6ce15-c884-4512-b324-5ab0e600dc4c}, !- Friday Schedule:Day Name
  {f544664f-06db-4576-99d2-132d91e1c60e}, !- Saturday Schedule:Day Name
  {f544664f-06db-4576-99d2-132d91e1c60e}, !- Holiday Schedule:Day Name
  {13a6ce15-c884-4512-b324-5ab0e600dc4c}, !- SummerDesignDay Schedule:Day Name
  {b51f8c4d-e7f2-440f-bac3-e947bf53ba0d}, !- WinterDesignDay Schedule:Day Name
  {f544664f-06db-4576-99d2-132d91e1c60e}, !- CustomDay1 Schedule:Day Name
  {f544664f-06db-4576-99d2-132d91e1c60e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fd625f9f-51e4-4693-95d5-be85d16efd83}, !- Handle
  GuestRoom206_208-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {a4938ec3-5738-4da5-8f11-0dfda546bb82}, !- Sunday Schedule:Day Name
  {01c0bc6c-d36b-4746-81f2-356c9de83793}, !- Monday Schedule:Day Name
  {01c0bc6c-d36b-4746-81f2-356c9de83793}, !- Tuesday Schedule:Day Name
  {01c0bc6c-d36b-4746-81f2-356c9de83793}, !- Wednesday Schedule:Day Name
  {01c0bc6c-d36b-4746-81f2-356c9de83793}, !- Thursday Schedule:Day Name
  {01c0bc6c-d36b-4746-81f2-356c9de83793}, !- Friday Schedule:Day Name
  {a4938ec3-5738-4da5-8f11-0dfda546bb82}, !- Saturday Schedule:Day Name
  {a4938ec3-5738-4da5-8f11-0dfda546bb82}, !- Holiday Schedule:Day Name
  {01c0bc6c-d36b-4746-81f2-356c9de83793}, !- SummerDesignDay Schedule:Day Name
  {b51f8c4d-e7f2-440f-bac3-e947bf53ba0d}, !- WinterDesignDay Schedule:Day Name
  {a4938ec3-5738-4da5-8f11-0dfda546bb82}, !- CustomDay1 Schedule:Day Name
  {a4938ec3-5738-4da5-8f11-0dfda546bb82}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1fc1ff99-a249-4e84-a8ae-b092b05438e8}, !- Handle
  GuestRoom206_208-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {870884dc-4a5e-4f33-8af2-f960d66e60d1}, !- Sunday Schedule:Day Name
  {fcac76c3-b4f1-470b-8264-e113b3ee4f1e}, !- Monday Schedule:Day Name
  {fcac76c3-b4f1-470b-8264-e113b3ee4f1e}, !- Tuesday Schedule:Day Name
  {fcac76c3-b4f1-470b-8264-e113b3ee4f1e}, !- Wednesday Schedule:Day Name
  {fcac76c3-b4f1-470b-8264-e113b3ee4f1e}, !- Thursday Schedule:Day Name
  {fcac76c3-b4f1-470b-8264-e113b3ee4f1e}, !- Friday Schedule:Day Name
  {870884dc-4a5e-4f33-8af2-f960d66e60d1}, !- Saturday Schedule:Day Name
  {870884dc-4a5e-4f33-8af2-f960d66e60d1}, !- Holiday Schedule:Day Name
  {fcac76c3-b4f1-470b-8264-e113b3ee4f1e}, !- SummerDesignDay Schedule:Day Name
  {b51f8c4d-e7f2-440f-bac3-e947bf53ba0d}, !- WinterDesignDay Schedule:Day Name
  {870884dc-4a5e-4f33-8af2-f960d66e60d1}, !- CustomDay1 Schedule:Day Name
  {870884dc-4a5e-4f33-8af2-f960d66e60d1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {321c5bef-e630-43c7-8920-e813b91141f9}, !- Handle
  GuestRoom206_208-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {0fd7007d-bc95-479a-a12d-a63ae51c6774}, !- Sunday Schedule:Day Name
  {edfd81b1-e6ad-419d-b2cd-6fdede895914}, !- Monday Schedule:Day Name
  {edfd81b1-e6ad-419d-b2cd-6fdede895914}, !- Tuesday Schedule:Day Name
  {edfd81b1-e6ad-419d-b2cd-6fdede895914}, !- Wednesday Schedule:Day Name
  {edfd81b1-e6ad-419d-b2cd-6fdede895914}, !- Thursday Schedule:Day Name
  {edfd81b1-e6ad-419d-b2cd-6fdede895914}, !- Friday Schedule:Day Name
  {0fd7007d-bc95-479a-a12d-a63ae51c6774}, !- Saturday Schedule:Day Name
  {0fd7007d-bc95-479a-a12d-a63ae51c6774}, !- Holiday Schedule:Day Name
  {edfd81b1-e6ad-419d-b2cd-6fdede895914}, !- SummerDesignDay Schedule:Day Name
  {b51f8c4d-e7f2-440f-bac3-e947bf53ba0d}, !- WinterDesignDay Schedule:Day Name
  {0fd7007d-bc95-479a-a12d-a63ae51c6774}, !- CustomDay1 Schedule:Day Name
  {0fd7007d-bc95-479a-a12d-a63ae51c6774}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fd9a3fba-6872-4b47-892d-5c2e276728b4}, !- Handle
  GuestRoom206_208-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {1e732130-c3c9-4340-93d7-4e9b9d3f293e}, !- Sunday Schedule:Day Name
  {df016bc3-4b48-4058-b8b6-a4de2e81c175}, !- Monday Schedule:Day Name
  {df016bc3-4b48-4058-b8b6-a4de2e81c175}, !- Tuesday Schedule:Day Name
  {df016bc3-4b48-4058-b8b6-a4de2e81c175}, !- Wednesday Schedule:Day Name
  {df016bc3-4b48-4058-b8b6-a4de2e81c175}, !- Thursday Schedule:Day Name
  {df016bc3-4b48-4058-b8b6-a4de2e81c175}, !- Friday Schedule:Day Name
  {1e732130-c3c9-4340-93d7-4e9b9d3f293e}, !- Saturday Schedule:Day Name
  {1e732130-c3c9-4340-93d7-4e9b9d3f293e}, !- Holiday Schedule:Day Name
  {df016bc3-4b48-4058-b8b6-a4de2e81c175}, !- SummerDesignDay Schedule:Day Name
  {b51f8c4d-e7f2-440f-bac3-e947bf53ba0d}, !- WinterDesignDay Schedule:Day Name
  {1e732130-c3c9-4340-93d7-4e9b9d3f293e}, !- CustomDay1 Schedule:Day Name
  {1e732130-c3c9-4340-93d7-4e9b9d3f293e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {051b6186-f3f7-4012-85f3-46741dcebb40}, !- Handle
  GuestRoom206_208-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {a38499d9-a026-471e-9e73-7b4a22252e64}, !- Sunday Schedule:Day Name
  {cd321873-6b6d-43f0-8e69-ba26ef46c8f7}, !- Monday Schedule:Day Name
  {cd321873-6b6d-43f0-8e69-ba26ef46c8f7}, !- Tuesday Schedule:Day Name
  {cd321873-6b6d-43f0-8e69-ba26ef46c8f7}, !- Wednesday Schedule:Day Name
  {cd321873-6b6d-43f0-8e69-ba26ef46c8f7}, !- Thursday Schedule:Day Name
  {cd321873-6b6d-43f0-8e69-ba26ef46c8f7}, !- Friday Schedule:Day Name
  {a38499d9-a026-471e-9e73-7b4a22252e64}, !- Saturday Schedule:Day Name
  {a38499d9-a026-471e-9e73-7b4a22252e64}, !- Holiday Schedule:Day Name
  {cd321873-6b6d-43f0-8e69-ba26ef46c8f7}, !- SummerDesignDay Schedule:Day Name
  {b51f8c4d-e7f2-440f-bac3-e947bf53ba0d}, !- WinterDesignDay Schedule:Day Name
  {a38499d9-a026-471e-9e73-7b4a22252e64}, !- CustomDay1 Schedule:Day Name
  {a38499d9-a026-471e-9e73-7b4a22252e64}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {911d6d3b-9652-4436-9ff4-61bb11a78159}, !- Handle
  GuestRoom206_208-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {2179b8b8-1d17-48c1-afc0-370a3730b69d}, !- Sunday Schedule:Day Name
  {fc619d62-590b-4d4b-99f7-faab44066332}, !- Monday Schedule:Day Name
  {fc619d62-590b-4d4b-99f7-faab44066332}, !- Tuesday Schedule:Day Name
  {fc619d62-590b-4d4b-99f7-faab44066332}, !- Wednesday Schedule:Day Name
  {fc619d62-590b-4d4b-99f7-faab44066332}, !- Thursday Schedule:Day Name
  {fc619d62-590b-4d4b-99f7-faab44066332}, !- Friday Schedule:Day Name
  {2179b8b8-1d17-48c1-afc0-370a3730b69d}, !- Saturday Schedule:Day Name
  {2179b8b8-1d17-48c1-afc0-370a3730b69d}, !- Holiday Schedule:Day Name
  {fc619d62-590b-4d4b-99f7-faab44066332}, !- SummerDesignDay Schedule:Day Name
  {b51f8c4d-e7f2-440f-bac3-e947bf53ba0d}, !- WinterDesignDay Schedule:Day Name
  {2179b8b8-1d17-48c1-afc0-370a3730b69d}, !- CustomDay1 Schedule:Day Name
  {2179b8b8-1d17-48c1-afc0-370a3730b69d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5b3ca8b1-6e1f-4cb2-88d3-8875f8f14ff3}, !- Handle
  GuestRoom206_208-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {811ab8fd-99fa-4c82-afc7-872b16be21a2}, !- Sunday Schedule:Day Name
  {b35dd025-be10-4250-9042-7e42fdc5f211}, !- Monday Schedule:Day Name
  {b35dd025-be10-4250-9042-7e42fdc5f211}, !- Tuesday Schedule:Day Name
  {b35dd025-be10-4250-9042-7e42fdc5f211}, !- Wednesday Schedule:Day Name
  {b35dd025-be10-4250-9042-7e42fdc5f211}, !- Thursday Schedule:Day Name
  {b35dd025-be10-4250-9042-7e42fdc5f211}, !- Friday Schedule:Day Name
  {811ab8fd-99fa-4c82-afc7-872b16be21a2}, !- Saturday Schedule:Day Name
  {811ab8fd-99fa-4c82-afc7-872b16be21a2}, !- Holiday Schedule:Day Name
  {b35dd025-be10-4250-9042-7e42fdc5f211}, !- SummerDesignDay Schedule:Day Name
  {b51f8c4d-e7f2-440f-bac3-e947bf53ba0d}, !- WinterDesignDay Schedule:Day Name
  {811ab8fd-99fa-4c82-afc7-872b16be21a2}, !- CustomDay1 Schedule:Day Name
  {811ab8fd-99fa-4c82-afc7-872b16be21a2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7e832222-edc6-4b1e-9fda-646fd718d292}, !- Handle
  GuestRoom209_212-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {7564aab3-8722-45e0-b39b-18e8480b4f1e}, !- Sunday Schedule:Day Name
  {dca93312-ebe3-4ea6-a46b-02612e592cca}, !- Monday Schedule:Day Name
  {dca93312-ebe3-4ea6-a46b-02612e592cca}, !- Tuesday Schedule:Day Name
  {dca93312-ebe3-4ea6-a46b-02612e592cca}, !- Wednesday Schedule:Day Name
  {dca93312-ebe3-4ea6-a46b-02612e592cca}, !- Thursday Schedule:Day Name
  {dca93312-ebe3-4ea6-a46b-02612e592cca}, !- Friday Schedule:Day Name
  {7564aab3-8722-45e0-b39b-18e8480b4f1e}, !- Saturday Schedule:Day Name
  {7564aab3-8722-45e0-b39b-18e8480b4f1e}, !- Holiday Schedule:Day Name
  {dca93312-ebe3-4ea6-a46b-02612e592cca}, !- SummerDesignDay Schedule:Day Name
  {c8ae482b-e849-49ee-9fa6-d30f64c07c80}, !- WinterDesignDay Schedule:Day Name
  {7564aab3-8722-45e0-b39b-18e8480b4f1e}, !- CustomDay1 Schedule:Day Name
  {7564aab3-8722-45e0-b39b-18e8480b4f1e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ae154ebe-6e2f-4dce-98fb-4bced1abd03f}, !- Handle
  GuestRoom209_212-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {5fb69bc9-987a-49dc-bd52-1a1b6d843aa1}, !- Sunday Schedule:Day Name
  {c0783b10-b3c3-4daf-ae04-4753c5d7cb50}, !- Monday Schedule:Day Name
  {c0783b10-b3c3-4daf-ae04-4753c5d7cb50}, !- Tuesday Schedule:Day Name
  {c0783b10-b3c3-4daf-ae04-4753c5d7cb50}, !- Wednesday Schedule:Day Name
  {c0783b10-b3c3-4daf-ae04-4753c5d7cb50}, !- Thursday Schedule:Day Name
  {c0783b10-b3c3-4daf-ae04-4753c5d7cb50}, !- Friday Schedule:Day Name
  {5fb69bc9-987a-49dc-bd52-1a1b6d843aa1}, !- Saturday Schedule:Day Name
  {5fb69bc9-987a-49dc-bd52-1a1b6d843aa1}, !- Holiday Schedule:Day Name
  {c0783b10-b3c3-4daf-ae04-4753c5d7cb50}, !- SummerDesignDay Schedule:Day Name
  {c8ae482b-e849-49ee-9fa6-d30f64c07c80}, !- WinterDesignDay Schedule:Day Name
  {5fb69bc9-987a-49dc-bd52-1a1b6d843aa1}, !- CustomDay1 Schedule:Day Name
  {5fb69bc9-987a-49dc-bd52-1a1b6d843aa1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6fdaa625-fca6-474d-9fa2-25ca97705883}, !- Handle
  GuestRoom209_212-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {7fa09440-8371-4162-9b0e-47689365add1}, !- Sunday Schedule:Day Name
  {6be74d0c-b390-4e56-bbd4-476689b5413f}, !- Monday Schedule:Day Name
  {6be74d0c-b390-4e56-bbd4-476689b5413f}, !- Tuesday Schedule:Day Name
  {6be74d0c-b390-4e56-bbd4-476689b5413f}, !- Wednesday Schedule:Day Name
  {6be74d0c-b390-4e56-bbd4-476689b5413f}, !- Thursday Schedule:Day Name
  {6be74d0c-b390-4e56-bbd4-476689b5413f}, !- Friday Schedule:Day Name
  {7fa09440-8371-4162-9b0e-47689365add1}, !- Saturday Schedule:Day Name
  {7fa09440-8371-4162-9b0e-47689365add1}, !- Holiday Schedule:Day Name
  {6be74d0c-b390-4e56-bbd4-476689b5413f}, !- SummerDesignDay Schedule:Day Name
  {c8ae482b-e849-49ee-9fa6-d30f64c07c80}, !- WinterDesignDay Schedule:Day Name
  {7fa09440-8371-4162-9b0e-47689365add1}, !- CustomDay1 Schedule:Day Name
  {7fa09440-8371-4162-9b0e-47689365add1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fe01fe61-5fdf-4fd9-bec9-7cd294913cc5}, !- Handle
  GuestRoom209_212-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {3863316b-4849-4042-aa2c-5d227dc8675f}, !- Sunday Schedule:Day Name
  {89cf3ce4-d799-46ef-a553-3117aa32f068}, !- Monday Schedule:Day Name
  {89cf3ce4-d799-46ef-a553-3117aa32f068}, !- Tuesday Schedule:Day Name
  {89cf3ce4-d799-46ef-a553-3117aa32f068}, !- Wednesday Schedule:Day Name
  {89cf3ce4-d799-46ef-a553-3117aa32f068}, !- Thursday Schedule:Day Name
  {89cf3ce4-d799-46ef-a553-3117aa32f068}, !- Friday Schedule:Day Name
  {3863316b-4849-4042-aa2c-5d227dc8675f}, !- Saturday Schedule:Day Name
  {3863316b-4849-4042-aa2c-5d227dc8675f}, !- Holiday Schedule:Day Name
  {89cf3ce4-d799-46ef-a553-3117aa32f068}, !- SummerDesignDay Schedule:Day Name
  {c8ae482b-e849-49ee-9fa6-d30f64c07c80}, !- WinterDesignDay Schedule:Day Name
  {3863316b-4849-4042-aa2c-5d227dc8675f}, !- CustomDay1 Schedule:Day Name
  {3863316b-4849-4042-aa2c-5d227dc8675f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a430f13b-225b-4295-84c9-71724482f2b1}, !- Handle
  GuestRoom209_212-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {5e595fec-c996-4fd9-87f7-3231d2e87beb}, !- Sunday Schedule:Day Name
  {bab0e4e8-c7fc-4216-a68f-672368a63d15}, !- Monday Schedule:Day Name
  {bab0e4e8-c7fc-4216-a68f-672368a63d15}, !- Tuesday Schedule:Day Name
  {bab0e4e8-c7fc-4216-a68f-672368a63d15}, !- Wednesday Schedule:Day Name
  {bab0e4e8-c7fc-4216-a68f-672368a63d15}, !- Thursday Schedule:Day Name
  {bab0e4e8-c7fc-4216-a68f-672368a63d15}, !- Friday Schedule:Day Name
  {5e595fec-c996-4fd9-87f7-3231d2e87beb}, !- Saturday Schedule:Day Name
  {5e595fec-c996-4fd9-87f7-3231d2e87beb}, !- Holiday Schedule:Day Name
  {bab0e4e8-c7fc-4216-a68f-672368a63d15}, !- SummerDesignDay Schedule:Day Name
  {c8ae482b-e849-49ee-9fa6-d30f64c07c80}, !- WinterDesignDay Schedule:Day Name
  {5e595fec-c996-4fd9-87f7-3231d2e87beb}, !- CustomDay1 Schedule:Day Name
  {5e595fec-c996-4fd9-87f7-3231d2e87beb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9566c057-79ce-4fe5-9707-d374559f6096}, !- Handle
  GuestRoom209_212-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {c32b31c8-5ea7-4977-b7f0-d67273221e24}, !- Sunday Schedule:Day Name
  {62535e06-cd11-40a2-ab3f-ce098c23db13}, !- Monday Schedule:Day Name
  {62535e06-cd11-40a2-ab3f-ce098c23db13}, !- Tuesday Schedule:Day Name
  {62535e06-cd11-40a2-ab3f-ce098c23db13}, !- Wednesday Schedule:Day Name
  {62535e06-cd11-40a2-ab3f-ce098c23db13}, !- Thursday Schedule:Day Name
  {62535e06-cd11-40a2-ab3f-ce098c23db13}, !- Friday Schedule:Day Name
  {c32b31c8-5ea7-4977-b7f0-d67273221e24}, !- Saturday Schedule:Day Name
  {c32b31c8-5ea7-4977-b7f0-d67273221e24}, !- Holiday Schedule:Day Name
  {62535e06-cd11-40a2-ab3f-ce098c23db13}, !- SummerDesignDay Schedule:Day Name
  {c8ae482b-e849-49ee-9fa6-d30f64c07c80}, !- WinterDesignDay Schedule:Day Name
  {c32b31c8-5ea7-4977-b7f0-d67273221e24}, !- CustomDay1 Schedule:Day Name
  {c32b31c8-5ea7-4977-b7f0-d67273221e24}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {08a0ee03-7858-41ad-b30a-f8e63030e084}, !- Handle
  GuestRoom209_212-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {19c87dd3-d9ac-4a3e-90db-f93f8c26131f}, !- Sunday Schedule:Day Name
  {61f9533e-d07d-4a3a-bb07-31bccfc372a6}, !- Monday Schedule:Day Name
  {61f9533e-d07d-4a3a-bb07-31bccfc372a6}, !- Tuesday Schedule:Day Name
  {61f9533e-d07d-4a3a-bb07-31bccfc372a6}, !- Wednesday Schedule:Day Name
  {61f9533e-d07d-4a3a-bb07-31bccfc372a6}, !- Thursday Schedule:Day Name
  {61f9533e-d07d-4a3a-bb07-31bccfc372a6}, !- Friday Schedule:Day Name
  {19c87dd3-d9ac-4a3e-90db-f93f8c26131f}, !- Saturday Schedule:Day Name
  {19c87dd3-d9ac-4a3e-90db-f93f8c26131f}, !- Holiday Schedule:Day Name
  {61f9533e-d07d-4a3a-bb07-31bccfc372a6}, !- SummerDesignDay Schedule:Day Name
  {c8ae482b-e849-49ee-9fa6-d30f64c07c80}, !- WinterDesignDay Schedule:Day Name
  {19c87dd3-d9ac-4a3e-90db-f93f8c26131f}, !- CustomDay1 Schedule:Day Name
  {19c87dd3-d9ac-4a3e-90db-f93f8c26131f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9320d291-dc9f-4ebf-964f-9887aa87ea2f}, !- Handle
  GuestRoom209_212-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {b7f7c07c-e068-4ae6-a0ed-038519063a0c}, !- Sunday Schedule:Day Name
  {e19f85e8-a66b-4904-9d3c-52336756704d}, !- Monday Schedule:Day Name
  {e19f85e8-a66b-4904-9d3c-52336756704d}, !- Tuesday Schedule:Day Name
  {e19f85e8-a66b-4904-9d3c-52336756704d}, !- Wednesday Schedule:Day Name
  {e19f85e8-a66b-4904-9d3c-52336756704d}, !- Thursday Schedule:Day Name
  {e19f85e8-a66b-4904-9d3c-52336756704d}, !- Friday Schedule:Day Name
  {b7f7c07c-e068-4ae6-a0ed-038519063a0c}, !- Saturday Schedule:Day Name
  {b7f7c07c-e068-4ae6-a0ed-038519063a0c}, !- Holiday Schedule:Day Name
  {e19f85e8-a66b-4904-9d3c-52336756704d}, !- SummerDesignDay Schedule:Day Name
  {c8ae482b-e849-49ee-9fa6-d30f64c07c80}, !- WinterDesignDay Schedule:Day Name
  {b7f7c07c-e068-4ae6-a0ed-038519063a0c}, !- CustomDay1 Schedule:Day Name
  {b7f7c07c-e068-4ae6-a0ed-038519063a0c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d7e4ddcd-4f16-4df2-b844-61e2f94230b3}, !- Handle
  GuestRoom209_212-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {204e3351-314d-447b-8916-d6fc3d75aeff}, !- Sunday Schedule:Day Name
  {cdcdfa7e-c55f-4ad0-bd69-72919c4860f1}, !- Monday Schedule:Day Name
  {cdcdfa7e-c55f-4ad0-bd69-72919c4860f1}, !- Tuesday Schedule:Day Name
  {cdcdfa7e-c55f-4ad0-bd69-72919c4860f1}, !- Wednesday Schedule:Day Name
  {cdcdfa7e-c55f-4ad0-bd69-72919c4860f1}, !- Thursday Schedule:Day Name
  {cdcdfa7e-c55f-4ad0-bd69-72919c4860f1}, !- Friday Schedule:Day Name
  {204e3351-314d-447b-8916-d6fc3d75aeff}, !- Saturday Schedule:Day Name
  {204e3351-314d-447b-8916-d6fc3d75aeff}, !- Holiday Schedule:Day Name
  {cdcdfa7e-c55f-4ad0-bd69-72919c4860f1}, !- SummerDesignDay Schedule:Day Name
  {c8ae482b-e849-49ee-9fa6-d30f64c07c80}, !- WinterDesignDay Schedule:Day Name
  {204e3351-314d-447b-8916-d6fc3d75aeff}, !- CustomDay1 Schedule:Day Name
  {204e3351-314d-447b-8916-d6fc3d75aeff}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f01cf2a5-c418-4c80-809d-0772e8d16f70}, !- Handle
  GuestRoom209_212-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {6c49ed09-c7fb-4d25-a775-ad999303a5e2}, !- Sunday Schedule:Day Name
  {52b6d501-9519-4ef5-910b-ef3608224c98}, !- Monday Schedule:Day Name
  {52b6d501-9519-4ef5-910b-ef3608224c98}, !- Tuesday Schedule:Day Name
  {52b6d501-9519-4ef5-910b-ef3608224c98}, !- Wednesday Schedule:Day Name
  {52b6d501-9519-4ef5-910b-ef3608224c98}, !- Thursday Schedule:Day Name
  {52b6d501-9519-4ef5-910b-ef3608224c98}, !- Friday Schedule:Day Name
  {6c49ed09-c7fb-4d25-a775-ad999303a5e2}, !- Saturday Schedule:Day Name
  {6c49ed09-c7fb-4d25-a775-ad999303a5e2}, !- Holiday Schedule:Day Name
  {52b6d501-9519-4ef5-910b-ef3608224c98}, !- SummerDesignDay Schedule:Day Name
  {c8ae482b-e849-49ee-9fa6-d30f64c07c80}, !- WinterDesignDay Schedule:Day Name
  {6c49ed09-c7fb-4d25-a775-ad999303a5e2}, !- CustomDay1 Schedule:Day Name
  {6c49ed09-c7fb-4d25-a775-ad999303a5e2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4f2783bb-1916-4adc-a007-0736250d0273}, !- Handle
  GuestRoom209_212-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {b3848d15-bcc5-4b3a-9db4-9c3c1bbf9dbf}, !- Sunday Schedule:Day Name
  {d581ba4f-23a9-4b2a-bda0-d075cc3e525a}, !- Monday Schedule:Day Name
  {d581ba4f-23a9-4b2a-bda0-d075cc3e525a}, !- Tuesday Schedule:Day Name
  {d581ba4f-23a9-4b2a-bda0-d075cc3e525a}, !- Wednesday Schedule:Day Name
  {d581ba4f-23a9-4b2a-bda0-d075cc3e525a}, !- Thursday Schedule:Day Name
  {d581ba4f-23a9-4b2a-bda0-d075cc3e525a}, !- Friday Schedule:Day Name
  {b3848d15-bcc5-4b3a-9db4-9c3c1bbf9dbf}, !- Saturday Schedule:Day Name
  {b3848d15-bcc5-4b3a-9db4-9c3c1bbf9dbf}, !- Holiday Schedule:Day Name
  {d581ba4f-23a9-4b2a-bda0-d075cc3e525a}, !- SummerDesignDay Schedule:Day Name
  {c8ae482b-e849-49ee-9fa6-d30f64c07c80}, !- WinterDesignDay Schedule:Day Name
  {b3848d15-bcc5-4b3a-9db4-9c3c1bbf9dbf}, !- CustomDay1 Schedule:Day Name
  {b3848d15-bcc5-4b3a-9db4-9c3c1bbf9dbf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fb592549-018f-46d2-bfde-71d89a5fa896}, !- Handle
  GuestRoom209_212-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {82e81df5-d28a-43ac-8c64-c3bd48dd8306}, !- Sunday Schedule:Day Name
  {1b8e047f-151d-420b-92f8-fd97f82eb332}, !- Monday Schedule:Day Name
  {1b8e047f-151d-420b-92f8-fd97f82eb332}, !- Tuesday Schedule:Day Name
  {1b8e047f-151d-420b-92f8-fd97f82eb332}, !- Wednesday Schedule:Day Name
  {1b8e047f-151d-420b-92f8-fd97f82eb332}, !- Thursday Schedule:Day Name
  {1b8e047f-151d-420b-92f8-fd97f82eb332}, !- Friday Schedule:Day Name
  {82e81df5-d28a-43ac-8c64-c3bd48dd8306}, !- Saturday Schedule:Day Name
  {82e81df5-d28a-43ac-8c64-c3bd48dd8306}, !- Holiday Schedule:Day Name
  {1b8e047f-151d-420b-92f8-fd97f82eb332}, !- SummerDesignDay Schedule:Day Name
  {c8ae482b-e849-49ee-9fa6-d30f64c07c80}, !- WinterDesignDay Schedule:Day Name
  {82e81df5-d28a-43ac-8c64-c3bd48dd8306}, !- CustomDay1 Schedule:Day Name
  {82e81df5-d28a-43ac-8c64-c3bd48dd8306}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b459a92e-a6e7-427d-95a5-07023358fe98}, !- Handle
  GuestRoom213-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {60607e9f-70f7-4370-b6c5-c2904dc21cc4}, !- Sunday Schedule:Day Name
  {5f6e87d0-f1c3-4073-9d44-b7706f3228b1}, !- Monday Schedule:Day Name
  {5f6e87d0-f1c3-4073-9d44-b7706f3228b1}, !- Tuesday Schedule:Day Name
  {5f6e87d0-f1c3-4073-9d44-b7706f3228b1}, !- Wednesday Schedule:Day Name
  {5f6e87d0-f1c3-4073-9d44-b7706f3228b1}, !- Thursday Schedule:Day Name
  {5f6e87d0-f1c3-4073-9d44-b7706f3228b1}, !- Friday Schedule:Day Name
  {60607e9f-70f7-4370-b6c5-c2904dc21cc4}, !- Saturday Schedule:Day Name
  {60607e9f-70f7-4370-b6c5-c2904dc21cc4}, !- Holiday Schedule:Day Name
  {5f6e87d0-f1c3-4073-9d44-b7706f3228b1}, !- SummerDesignDay Schedule:Day Name
  {e9c9cc2f-47c7-4094-882c-8e8163ef1863}, !- WinterDesignDay Schedule:Day Name
  {60607e9f-70f7-4370-b6c5-c2904dc21cc4}, !- CustomDay1 Schedule:Day Name
  {60607e9f-70f7-4370-b6c5-c2904dc21cc4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {63a552e0-e6ab-4497-90b4-1d9b77d72b3b}, !- Handle
  GuestRoom213-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {be67d08b-0c8c-4d08-86d2-81c7353f5f43}, !- Sunday Schedule:Day Name
  {4c8deaee-8ed5-4bb1-9a52-a38ff24c95ed}, !- Monday Schedule:Day Name
  {4c8deaee-8ed5-4bb1-9a52-a38ff24c95ed}, !- Tuesday Schedule:Day Name
  {4c8deaee-8ed5-4bb1-9a52-a38ff24c95ed}, !- Wednesday Schedule:Day Name
  {4c8deaee-8ed5-4bb1-9a52-a38ff24c95ed}, !- Thursday Schedule:Day Name
  {4c8deaee-8ed5-4bb1-9a52-a38ff24c95ed}, !- Friday Schedule:Day Name
  {be67d08b-0c8c-4d08-86d2-81c7353f5f43}, !- Saturday Schedule:Day Name
  {be67d08b-0c8c-4d08-86d2-81c7353f5f43}, !- Holiday Schedule:Day Name
  {4c8deaee-8ed5-4bb1-9a52-a38ff24c95ed}, !- SummerDesignDay Schedule:Day Name
  {e9c9cc2f-47c7-4094-882c-8e8163ef1863}, !- WinterDesignDay Schedule:Day Name
  {be67d08b-0c8c-4d08-86d2-81c7353f5f43}, !- CustomDay1 Schedule:Day Name
  {be67d08b-0c8c-4d08-86d2-81c7353f5f43}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {18ce977b-4d32-488a-a233-8dd9d0bf2f43}, !- Handle
  GuestRoom213-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {249f69eb-3118-4966-b0d3-793cb1a69f1d}, !- Sunday Schedule:Day Name
  {5f0b9b8d-77ce-4caa-8bd9-edc114757a65}, !- Monday Schedule:Day Name
  {5f0b9b8d-77ce-4caa-8bd9-edc114757a65}, !- Tuesday Schedule:Day Name
  {5f0b9b8d-77ce-4caa-8bd9-edc114757a65}, !- Wednesday Schedule:Day Name
  {5f0b9b8d-77ce-4caa-8bd9-edc114757a65}, !- Thursday Schedule:Day Name
  {5f0b9b8d-77ce-4caa-8bd9-edc114757a65}, !- Friday Schedule:Day Name
  {249f69eb-3118-4966-b0d3-793cb1a69f1d}, !- Saturday Schedule:Day Name
  {249f69eb-3118-4966-b0d3-793cb1a69f1d}, !- Holiday Schedule:Day Name
  {5f0b9b8d-77ce-4caa-8bd9-edc114757a65}, !- SummerDesignDay Schedule:Day Name
  {e9c9cc2f-47c7-4094-882c-8e8163ef1863}, !- WinterDesignDay Schedule:Day Name
  {249f69eb-3118-4966-b0d3-793cb1a69f1d}, !- CustomDay1 Schedule:Day Name
  {249f69eb-3118-4966-b0d3-793cb1a69f1d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {dd18fa26-9f6b-44f4-a256-7f6cc8eb48ae}, !- Handle
  GuestRoom213-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {286ee26e-3920-4987-bb80-6fb17d892b2b}, !- Sunday Schedule:Day Name
  {1b01aca8-efa3-46a6-a4ac-8d57811118da}, !- Monday Schedule:Day Name
  {1b01aca8-efa3-46a6-a4ac-8d57811118da}, !- Tuesday Schedule:Day Name
  {1b01aca8-efa3-46a6-a4ac-8d57811118da}, !- Wednesday Schedule:Day Name
  {1b01aca8-efa3-46a6-a4ac-8d57811118da}, !- Thursday Schedule:Day Name
  {1b01aca8-efa3-46a6-a4ac-8d57811118da}, !- Friday Schedule:Day Name
  {286ee26e-3920-4987-bb80-6fb17d892b2b}, !- Saturday Schedule:Day Name
  {286ee26e-3920-4987-bb80-6fb17d892b2b}, !- Holiday Schedule:Day Name
  {1b01aca8-efa3-46a6-a4ac-8d57811118da}, !- SummerDesignDay Schedule:Day Name
  {e9c9cc2f-47c7-4094-882c-8e8163ef1863}, !- WinterDesignDay Schedule:Day Name
  {286ee26e-3920-4987-bb80-6fb17d892b2b}, !- CustomDay1 Schedule:Day Name
  {286ee26e-3920-4987-bb80-6fb17d892b2b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3149347b-5c9f-4140-ab79-c4f9d955fb2b}, !- Handle
  GuestRoom213-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {3f0aad4a-5164-447c-8793-e9861c602ff8}, !- Sunday Schedule:Day Name
  {6d4d301b-3e0d-4a48-991b-5e21458847a7}, !- Monday Schedule:Day Name
  {6d4d301b-3e0d-4a48-991b-5e21458847a7}, !- Tuesday Schedule:Day Name
  {6d4d301b-3e0d-4a48-991b-5e21458847a7}, !- Wednesday Schedule:Day Name
  {6d4d301b-3e0d-4a48-991b-5e21458847a7}, !- Thursday Schedule:Day Name
  {6d4d301b-3e0d-4a48-991b-5e21458847a7}, !- Friday Schedule:Day Name
  {3f0aad4a-5164-447c-8793-e9861c602ff8}, !- Saturday Schedule:Day Name
  {3f0aad4a-5164-447c-8793-e9861c602ff8}, !- Holiday Schedule:Day Name
  {6d4d301b-3e0d-4a48-991b-5e21458847a7}, !- SummerDesignDay Schedule:Day Name
  {e9c9cc2f-47c7-4094-882c-8e8163ef1863}, !- WinterDesignDay Schedule:Day Name
  {3f0aad4a-5164-447c-8793-e9861c602ff8}, !- CustomDay1 Schedule:Day Name
  {3f0aad4a-5164-447c-8793-e9861c602ff8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {73394cc7-0345-46e1-a377-d972da6c68da}, !- Handle
  GuestRoom213-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {644fdb0b-e46c-4a8d-a8ee-d67fa5ebac69}, !- Sunday Schedule:Day Name
  {41921e58-3ad4-46d7-933e-8417fadd9040}, !- Monday Schedule:Day Name
  {41921e58-3ad4-46d7-933e-8417fadd9040}, !- Tuesday Schedule:Day Name
  {41921e58-3ad4-46d7-933e-8417fadd9040}, !- Wednesday Schedule:Day Name
  {41921e58-3ad4-46d7-933e-8417fadd9040}, !- Thursday Schedule:Day Name
  {41921e58-3ad4-46d7-933e-8417fadd9040}, !- Friday Schedule:Day Name
  {644fdb0b-e46c-4a8d-a8ee-d67fa5ebac69}, !- Saturday Schedule:Day Name
  {644fdb0b-e46c-4a8d-a8ee-d67fa5ebac69}, !- Holiday Schedule:Day Name
  {41921e58-3ad4-46d7-933e-8417fadd9040}, !- SummerDesignDay Schedule:Day Name
  {e9c9cc2f-47c7-4094-882c-8e8163ef1863}, !- WinterDesignDay Schedule:Day Name
  {644fdb0b-e46c-4a8d-a8ee-d67fa5ebac69}, !- CustomDay1 Schedule:Day Name
  {644fdb0b-e46c-4a8d-a8ee-d67fa5ebac69}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ca01ecb4-cfdf-40d5-8e55-0b72b81e45c0}, !- Handle
  GuestRoom213-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {df6f7df9-8682-4bc6-8fc9-dc45b4e9ce4b}, !- Sunday Schedule:Day Name
  {1c664f7b-40be-487d-9b9d-947bbd30010b}, !- Monday Schedule:Day Name
  {1c664f7b-40be-487d-9b9d-947bbd30010b}, !- Tuesday Schedule:Day Name
  {1c664f7b-40be-487d-9b9d-947bbd30010b}, !- Wednesday Schedule:Day Name
  {1c664f7b-40be-487d-9b9d-947bbd30010b}, !- Thursday Schedule:Day Name
  {1c664f7b-40be-487d-9b9d-947bbd30010b}, !- Friday Schedule:Day Name
  {df6f7df9-8682-4bc6-8fc9-dc45b4e9ce4b}, !- Saturday Schedule:Day Name
  {df6f7df9-8682-4bc6-8fc9-dc45b4e9ce4b}, !- Holiday Schedule:Day Name
  {1c664f7b-40be-487d-9b9d-947bbd30010b}, !- SummerDesignDay Schedule:Day Name
  {e9c9cc2f-47c7-4094-882c-8e8163ef1863}, !- WinterDesignDay Schedule:Day Name
  {df6f7df9-8682-4bc6-8fc9-dc45b4e9ce4b}, !- CustomDay1 Schedule:Day Name
  {df6f7df9-8682-4bc6-8fc9-dc45b4e9ce4b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5c8c0b05-3342-41fa-affe-f10560fda65e}, !- Handle
  GuestRoom213-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {2b379cd6-ff77-44b0-bcfc-f42b6d78a8a3}, !- Sunday Schedule:Day Name
  {49e57764-f8f1-45b7-9b8d-9d5f64c3f79b}, !- Monday Schedule:Day Name
  {49e57764-f8f1-45b7-9b8d-9d5f64c3f79b}, !- Tuesday Schedule:Day Name
  {49e57764-f8f1-45b7-9b8d-9d5f64c3f79b}, !- Wednesday Schedule:Day Name
  {49e57764-f8f1-45b7-9b8d-9d5f64c3f79b}, !- Thursday Schedule:Day Name
  {49e57764-f8f1-45b7-9b8d-9d5f64c3f79b}, !- Friday Schedule:Day Name
  {2b379cd6-ff77-44b0-bcfc-f42b6d78a8a3}, !- Saturday Schedule:Day Name
  {2b379cd6-ff77-44b0-bcfc-f42b6d78a8a3}, !- Holiday Schedule:Day Name
  {49e57764-f8f1-45b7-9b8d-9d5f64c3f79b}, !- SummerDesignDay Schedule:Day Name
  {e9c9cc2f-47c7-4094-882c-8e8163ef1863}, !- WinterDesignDay Schedule:Day Name
  {2b379cd6-ff77-44b0-bcfc-f42b6d78a8a3}, !- CustomDay1 Schedule:Day Name
  {2b379cd6-ff77-44b0-bcfc-f42b6d78a8a3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6c6c8d31-503c-4b52-97d9-ab1437b14f70}, !- Handle
  GuestRoom213-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {0d8c6282-9f48-4695-b576-a8658e2dffde}, !- Sunday Schedule:Day Name
  {400efef1-3fe2-464f-803b-ce3132f080b5}, !- Monday Schedule:Day Name
  {400efef1-3fe2-464f-803b-ce3132f080b5}, !- Tuesday Schedule:Day Name
  {400efef1-3fe2-464f-803b-ce3132f080b5}, !- Wednesday Schedule:Day Name
  {400efef1-3fe2-464f-803b-ce3132f080b5}, !- Thursday Schedule:Day Name
  {400efef1-3fe2-464f-803b-ce3132f080b5}, !- Friday Schedule:Day Name
  {0d8c6282-9f48-4695-b576-a8658e2dffde}, !- Saturday Schedule:Day Name
  {0d8c6282-9f48-4695-b576-a8658e2dffde}, !- Holiday Schedule:Day Name
  {400efef1-3fe2-464f-803b-ce3132f080b5}, !- SummerDesignDay Schedule:Day Name
  {e9c9cc2f-47c7-4094-882c-8e8163ef1863}, !- WinterDesignDay Schedule:Day Name
  {0d8c6282-9f48-4695-b576-a8658e2dffde}, !- CustomDay1 Schedule:Day Name
  {0d8c6282-9f48-4695-b576-a8658e2dffde}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {16b58b62-a324-492d-8181-c292b90c2889}, !- Handle
  GuestRoom213-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {9178451b-d9ff-4062-a8a9-32d21acfc9de}, !- Sunday Schedule:Day Name
  {75d1978f-fdaa-41b8-bdb0-e7191b48c9c4}, !- Monday Schedule:Day Name
  {75d1978f-fdaa-41b8-bdb0-e7191b48c9c4}, !- Tuesday Schedule:Day Name
  {75d1978f-fdaa-41b8-bdb0-e7191b48c9c4}, !- Wednesday Schedule:Day Name
  {75d1978f-fdaa-41b8-bdb0-e7191b48c9c4}, !- Thursday Schedule:Day Name
  {75d1978f-fdaa-41b8-bdb0-e7191b48c9c4}, !- Friday Schedule:Day Name
  {9178451b-d9ff-4062-a8a9-32d21acfc9de}, !- Saturday Schedule:Day Name
  {9178451b-d9ff-4062-a8a9-32d21acfc9de}, !- Holiday Schedule:Day Name
  {75d1978f-fdaa-41b8-bdb0-e7191b48c9c4}, !- SummerDesignDay Schedule:Day Name
  {e9c9cc2f-47c7-4094-882c-8e8163ef1863}, !- WinterDesignDay Schedule:Day Name
  {9178451b-d9ff-4062-a8a9-32d21acfc9de}, !- CustomDay1 Schedule:Day Name
  {9178451b-d9ff-4062-a8a9-32d21acfc9de}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8dd83575-4752-4542-9c27-d5a5e991541b}, !- Handle
  GuestRoom213-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {39f8caff-5853-4d17-96de-7d102c9a138d}, !- Sunday Schedule:Day Name
  {d04aa7c6-bc0f-4d12-b751-bf36e69f8019}, !- Monday Schedule:Day Name
  {d04aa7c6-bc0f-4d12-b751-bf36e69f8019}, !- Tuesday Schedule:Day Name
  {d04aa7c6-bc0f-4d12-b751-bf36e69f8019}, !- Wednesday Schedule:Day Name
  {d04aa7c6-bc0f-4d12-b751-bf36e69f8019}, !- Thursday Schedule:Day Name
  {d04aa7c6-bc0f-4d12-b751-bf36e69f8019}, !- Friday Schedule:Day Name
  {39f8caff-5853-4d17-96de-7d102c9a138d}, !- Saturday Schedule:Day Name
  {39f8caff-5853-4d17-96de-7d102c9a138d}, !- Holiday Schedule:Day Name
  {d04aa7c6-bc0f-4d12-b751-bf36e69f8019}, !- SummerDesignDay Schedule:Day Name
  {e9c9cc2f-47c7-4094-882c-8e8163ef1863}, !- WinterDesignDay Schedule:Day Name
  {39f8caff-5853-4d17-96de-7d102c9a138d}, !- CustomDay1 Schedule:Day Name
  {39f8caff-5853-4d17-96de-7d102c9a138d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {245faad7-5fe1-4b56-aa70-9ceb29ded3e7}, !- Handle
  GuestRoom213-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {9e61d495-cd3b-4979-8737-833b03a15d0a}, !- Sunday Schedule:Day Name
  {4208f75c-a6ed-41ae-9a25-0142b914b613}, !- Monday Schedule:Day Name
  {4208f75c-a6ed-41ae-9a25-0142b914b613}, !- Tuesday Schedule:Day Name
  {4208f75c-a6ed-41ae-9a25-0142b914b613}, !- Wednesday Schedule:Day Name
  {4208f75c-a6ed-41ae-9a25-0142b914b613}, !- Thursday Schedule:Day Name
  {4208f75c-a6ed-41ae-9a25-0142b914b613}, !- Friday Schedule:Day Name
  {9e61d495-cd3b-4979-8737-833b03a15d0a}, !- Saturday Schedule:Day Name
  {9e61d495-cd3b-4979-8737-833b03a15d0a}, !- Holiday Schedule:Day Name
  {4208f75c-a6ed-41ae-9a25-0142b914b613}, !- SummerDesignDay Schedule:Day Name
  {e9c9cc2f-47c7-4094-882c-8e8163ef1863}, !- WinterDesignDay Schedule:Day Name
  {9e61d495-cd3b-4979-8737-833b03a15d0a}, !- CustomDay1 Schedule:Day Name
  {9e61d495-cd3b-4979-8737-833b03a15d0a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {864ec127-9437-43a5-b269-562e361b3c2f}, !- Handle
  GuestRoom214-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {4c858a13-00d4-4cb0-8dbf-267e109e3cbb}, !- Sunday Schedule:Day Name
  {7367fd7b-cdc8-4fae-ba13-49888177c2aa}, !- Monday Schedule:Day Name
  {7367fd7b-cdc8-4fae-ba13-49888177c2aa}, !- Tuesday Schedule:Day Name
  {7367fd7b-cdc8-4fae-ba13-49888177c2aa}, !- Wednesday Schedule:Day Name
  {7367fd7b-cdc8-4fae-ba13-49888177c2aa}, !- Thursday Schedule:Day Name
  {7367fd7b-cdc8-4fae-ba13-49888177c2aa}, !- Friday Schedule:Day Name
  {4c858a13-00d4-4cb0-8dbf-267e109e3cbb}, !- Saturday Schedule:Day Name
  {4c858a13-00d4-4cb0-8dbf-267e109e3cbb}, !- Holiday Schedule:Day Name
  {7367fd7b-cdc8-4fae-ba13-49888177c2aa}, !- SummerDesignDay Schedule:Day Name
  {4103ebbf-f722-4aa1-a6c0-acf10a0a3c58}, !- WinterDesignDay Schedule:Day Name
  {4c858a13-00d4-4cb0-8dbf-267e109e3cbb}, !- CustomDay1 Schedule:Day Name
  {4c858a13-00d4-4cb0-8dbf-267e109e3cbb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2f94f757-3b8e-4406-99ab-65ff96b68edf}, !- Handle
  GuestRoom214-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {8a16561b-cf44-45e6-8d6b-023d68102bdf}, !- Sunday Schedule:Day Name
  {2b876d48-5818-4bb6-b526-faff63a168a4}, !- Monday Schedule:Day Name
  {2b876d48-5818-4bb6-b526-faff63a168a4}, !- Tuesday Schedule:Day Name
  {2b876d48-5818-4bb6-b526-faff63a168a4}, !- Wednesday Schedule:Day Name
  {2b876d48-5818-4bb6-b526-faff63a168a4}, !- Thursday Schedule:Day Name
  {2b876d48-5818-4bb6-b526-faff63a168a4}, !- Friday Schedule:Day Name
  {8a16561b-cf44-45e6-8d6b-023d68102bdf}, !- Saturday Schedule:Day Name
  {8a16561b-cf44-45e6-8d6b-023d68102bdf}, !- Holiday Schedule:Day Name
  {2b876d48-5818-4bb6-b526-faff63a168a4}, !- SummerDesignDay Schedule:Day Name
  {4103ebbf-f722-4aa1-a6c0-acf10a0a3c58}, !- WinterDesignDay Schedule:Day Name
  {8a16561b-cf44-45e6-8d6b-023d68102bdf}, !- CustomDay1 Schedule:Day Name
  {8a16561b-cf44-45e6-8d6b-023d68102bdf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {72d1dd37-00d2-4405-bd3b-f9a17d5e988f}, !- Handle
  GuestRoom214-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {582ae7f0-5263-4d8f-953d-f8d6c3bd472f}, !- Sunday Schedule:Day Name
  {9cdebf71-7303-4d8f-aed0-f142e606146d}, !- Monday Schedule:Day Name
  {9cdebf71-7303-4d8f-aed0-f142e606146d}, !- Tuesday Schedule:Day Name
  {9cdebf71-7303-4d8f-aed0-f142e606146d}, !- Wednesday Schedule:Day Name
  {9cdebf71-7303-4d8f-aed0-f142e606146d}, !- Thursday Schedule:Day Name
  {9cdebf71-7303-4d8f-aed0-f142e606146d}, !- Friday Schedule:Day Name
  {582ae7f0-5263-4d8f-953d-f8d6c3bd472f}, !- Saturday Schedule:Day Name
  {582ae7f0-5263-4d8f-953d-f8d6c3bd472f}, !- Holiday Schedule:Day Name
  {9cdebf71-7303-4d8f-aed0-f142e606146d}, !- SummerDesignDay Schedule:Day Name
  {4103ebbf-f722-4aa1-a6c0-acf10a0a3c58}, !- WinterDesignDay Schedule:Day Name
  {582ae7f0-5263-4d8f-953d-f8d6c3bd472f}, !- CustomDay1 Schedule:Day Name
  {582ae7f0-5263-4d8f-953d-f8d6c3bd472f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1d58baf6-d7f5-450c-968f-63daffb44529}, !- Handle
  GuestRoom214-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {b8352ad7-b45c-4878-8b79-88f4f228b6e0}, !- Sunday Schedule:Day Name
  {71ec0745-c1e5-4098-8241-1bb534bfc2d1}, !- Monday Schedule:Day Name
  {71ec0745-c1e5-4098-8241-1bb534bfc2d1}, !- Tuesday Schedule:Day Name
  {71ec0745-c1e5-4098-8241-1bb534bfc2d1}, !- Wednesday Schedule:Day Name
  {71ec0745-c1e5-4098-8241-1bb534bfc2d1}, !- Thursday Schedule:Day Name
  {71ec0745-c1e5-4098-8241-1bb534bfc2d1}, !- Friday Schedule:Day Name
  {b8352ad7-b45c-4878-8b79-88f4f228b6e0}, !- Saturday Schedule:Day Name
  {b8352ad7-b45c-4878-8b79-88f4f228b6e0}, !- Holiday Schedule:Day Name
  {71ec0745-c1e5-4098-8241-1bb534bfc2d1}, !- SummerDesignDay Schedule:Day Name
  {4103ebbf-f722-4aa1-a6c0-acf10a0a3c58}, !- WinterDesignDay Schedule:Day Name
  {b8352ad7-b45c-4878-8b79-88f4f228b6e0}, !- CustomDay1 Schedule:Day Name
  {b8352ad7-b45c-4878-8b79-88f4f228b6e0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fb3f09d5-f2e9-410d-9df0-d0673da8680a}, !- Handle
  GuestRoom214-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {ce00552b-1b82-4a69-ab67-03fd7f79719f}, !- Sunday Schedule:Day Name
  {858598cd-f143-4995-9fd0-ac1ead22197d}, !- Monday Schedule:Day Name
  {858598cd-f143-4995-9fd0-ac1ead22197d}, !- Tuesday Schedule:Day Name
  {858598cd-f143-4995-9fd0-ac1ead22197d}, !- Wednesday Schedule:Day Name
  {858598cd-f143-4995-9fd0-ac1ead22197d}, !- Thursday Schedule:Day Name
  {858598cd-f143-4995-9fd0-ac1ead22197d}, !- Friday Schedule:Day Name
  {ce00552b-1b82-4a69-ab67-03fd7f79719f}, !- Saturday Schedule:Day Name
  {ce00552b-1b82-4a69-ab67-03fd7f79719f}, !- Holiday Schedule:Day Name
  {858598cd-f143-4995-9fd0-ac1ead22197d}, !- SummerDesignDay Schedule:Day Name
  {4103ebbf-f722-4aa1-a6c0-acf10a0a3c58}, !- WinterDesignDay Schedule:Day Name
  {ce00552b-1b82-4a69-ab67-03fd7f79719f}, !- CustomDay1 Schedule:Day Name
  {ce00552b-1b82-4a69-ab67-03fd7f79719f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f061762b-dbd7-4d11-b76d-764429fb0388}, !- Handle
  GuestRoom214-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {1dc4fdfa-9cce-41f0-b139-43c8d0e371f8}, !- Sunday Schedule:Day Name
  {abeceb1e-36f0-44eb-9b14-e524bd7c5823}, !- Monday Schedule:Day Name
  {abeceb1e-36f0-44eb-9b14-e524bd7c5823}, !- Tuesday Schedule:Day Name
  {abeceb1e-36f0-44eb-9b14-e524bd7c5823}, !- Wednesday Schedule:Day Name
  {abeceb1e-36f0-44eb-9b14-e524bd7c5823}, !- Thursday Schedule:Day Name
  {abeceb1e-36f0-44eb-9b14-e524bd7c5823}, !- Friday Schedule:Day Name
  {1dc4fdfa-9cce-41f0-b139-43c8d0e371f8}, !- Saturday Schedule:Day Name
  {1dc4fdfa-9cce-41f0-b139-43c8d0e371f8}, !- Holiday Schedule:Day Name
  {abeceb1e-36f0-44eb-9b14-e524bd7c5823}, !- SummerDesignDay Schedule:Day Name
  {4103ebbf-f722-4aa1-a6c0-acf10a0a3c58}, !- WinterDesignDay Schedule:Day Name
  {1dc4fdfa-9cce-41f0-b139-43c8d0e371f8}, !- CustomDay1 Schedule:Day Name
  {1dc4fdfa-9cce-41f0-b139-43c8d0e371f8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ed924215-751c-4635-b3ab-979d9990f822}, !- Handle
  GuestRoom214-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {7087017a-0412-4515-9901-13905d2b50d2}, !- Sunday Schedule:Day Name
  {c71af132-cd63-4c7f-b0cf-fa9551d59eba}, !- Monday Schedule:Day Name
  {c71af132-cd63-4c7f-b0cf-fa9551d59eba}, !- Tuesday Schedule:Day Name
  {c71af132-cd63-4c7f-b0cf-fa9551d59eba}, !- Wednesday Schedule:Day Name
  {c71af132-cd63-4c7f-b0cf-fa9551d59eba}, !- Thursday Schedule:Day Name
  {c71af132-cd63-4c7f-b0cf-fa9551d59eba}, !- Friday Schedule:Day Name
  {7087017a-0412-4515-9901-13905d2b50d2}, !- Saturday Schedule:Day Name
  {7087017a-0412-4515-9901-13905d2b50d2}, !- Holiday Schedule:Day Name
  {c71af132-cd63-4c7f-b0cf-fa9551d59eba}, !- SummerDesignDay Schedule:Day Name
  {4103ebbf-f722-4aa1-a6c0-acf10a0a3c58}, !- WinterDesignDay Schedule:Day Name
  {7087017a-0412-4515-9901-13905d2b50d2}, !- CustomDay1 Schedule:Day Name
  {7087017a-0412-4515-9901-13905d2b50d2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {df0d2e52-6b26-4e37-a9bf-ce1c4d9d8c14}, !- Handle
  GuestRoom214-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {bea1cb5e-4ee6-45cd-ab42-9099774b8c35}, !- Sunday Schedule:Day Name
  {50ae6539-caf8-42cd-ac6c-fde9f40710c1}, !- Monday Schedule:Day Name
  {50ae6539-caf8-42cd-ac6c-fde9f40710c1}, !- Tuesday Schedule:Day Name
  {50ae6539-caf8-42cd-ac6c-fde9f40710c1}, !- Wednesday Schedule:Day Name
  {50ae6539-caf8-42cd-ac6c-fde9f40710c1}, !- Thursday Schedule:Day Name
  {50ae6539-caf8-42cd-ac6c-fde9f40710c1}, !- Friday Schedule:Day Name
  {bea1cb5e-4ee6-45cd-ab42-9099774b8c35}, !- Saturday Schedule:Day Name
  {bea1cb5e-4ee6-45cd-ab42-9099774b8c35}, !- Holiday Schedule:Day Name
  {50ae6539-caf8-42cd-ac6c-fde9f40710c1}, !- SummerDesignDay Schedule:Day Name
  {4103ebbf-f722-4aa1-a6c0-acf10a0a3c58}, !- WinterDesignDay Schedule:Day Name
  {bea1cb5e-4ee6-45cd-ab42-9099774b8c35}, !- CustomDay1 Schedule:Day Name
  {bea1cb5e-4ee6-45cd-ab42-9099774b8c35}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ad64ff4f-6fb2-46e0-acbb-572350ba990a}, !- Handle
  GuestRoom214-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {1b4d03bd-57dc-43e8-8707-f2c0ae0bdfc7}, !- Sunday Schedule:Day Name
  {920b885a-643a-4259-aea6-cd6d6a85bde2}, !- Monday Schedule:Day Name
  {920b885a-643a-4259-aea6-cd6d6a85bde2}, !- Tuesday Schedule:Day Name
  {920b885a-643a-4259-aea6-cd6d6a85bde2}, !- Wednesday Schedule:Day Name
  {920b885a-643a-4259-aea6-cd6d6a85bde2}, !- Thursday Schedule:Day Name
  {920b885a-643a-4259-aea6-cd6d6a85bde2}, !- Friday Schedule:Day Name
  {1b4d03bd-57dc-43e8-8707-f2c0ae0bdfc7}, !- Saturday Schedule:Day Name
  {1b4d03bd-57dc-43e8-8707-f2c0ae0bdfc7}, !- Holiday Schedule:Day Name
  {920b885a-643a-4259-aea6-cd6d6a85bde2}, !- SummerDesignDay Schedule:Day Name
  {4103ebbf-f722-4aa1-a6c0-acf10a0a3c58}, !- WinterDesignDay Schedule:Day Name
  {1b4d03bd-57dc-43e8-8707-f2c0ae0bdfc7}, !- CustomDay1 Schedule:Day Name
  {1b4d03bd-57dc-43e8-8707-f2c0ae0bdfc7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {25d52755-e908-4608-8797-552c01a1b8eb}, !- Handle
  GuestRoom214-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {b86bcdcf-923d-4ae1-9b1b-a3b69d80ce86}, !- Sunday Schedule:Day Name
  {a4f08332-8675-4739-a5d0-8f4bb73b489e}, !- Monday Schedule:Day Name
  {a4f08332-8675-4739-a5d0-8f4bb73b489e}, !- Tuesday Schedule:Day Name
  {a4f08332-8675-4739-a5d0-8f4bb73b489e}, !- Wednesday Schedule:Day Name
  {a4f08332-8675-4739-a5d0-8f4bb73b489e}, !- Thursday Schedule:Day Name
  {a4f08332-8675-4739-a5d0-8f4bb73b489e}, !- Friday Schedule:Day Name
  {b86bcdcf-923d-4ae1-9b1b-a3b69d80ce86}, !- Saturday Schedule:Day Name
  {b86bcdcf-923d-4ae1-9b1b-a3b69d80ce86}, !- Holiday Schedule:Day Name
  {a4f08332-8675-4739-a5d0-8f4bb73b489e}, !- SummerDesignDay Schedule:Day Name
  {4103ebbf-f722-4aa1-a6c0-acf10a0a3c58}, !- WinterDesignDay Schedule:Day Name
  {b86bcdcf-923d-4ae1-9b1b-a3b69d80ce86}, !- CustomDay1 Schedule:Day Name
  {b86bcdcf-923d-4ae1-9b1b-a3b69d80ce86}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4f5b2dc4-2f06-4bd5-9310-60d6916fbb61}, !- Handle
  GuestRoom214-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {0ce2d2e8-ab96-49ec-b678-5085f0fcec55}, !- Sunday Schedule:Day Name
  {3089ffeb-3a2d-491b-8425-f09a032f0cff}, !- Monday Schedule:Day Name
  {3089ffeb-3a2d-491b-8425-f09a032f0cff}, !- Tuesday Schedule:Day Name
  {3089ffeb-3a2d-491b-8425-f09a032f0cff}, !- Wednesday Schedule:Day Name
  {3089ffeb-3a2d-491b-8425-f09a032f0cff}, !- Thursday Schedule:Day Name
  {3089ffeb-3a2d-491b-8425-f09a032f0cff}, !- Friday Schedule:Day Name
  {0ce2d2e8-ab96-49ec-b678-5085f0fcec55}, !- Saturday Schedule:Day Name
  {0ce2d2e8-ab96-49ec-b678-5085f0fcec55}, !- Holiday Schedule:Day Name
  {3089ffeb-3a2d-491b-8425-f09a032f0cff}, !- SummerDesignDay Schedule:Day Name
  {4103ebbf-f722-4aa1-a6c0-acf10a0a3c58}, !- WinterDesignDay Schedule:Day Name
  {0ce2d2e8-ab96-49ec-b678-5085f0fcec55}, !- CustomDay1 Schedule:Day Name
  {0ce2d2e8-ab96-49ec-b678-5085f0fcec55}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f76cce77-8b15-4d4b-969b-15d94cf87d55}, !- Handle
  GuestRoom214-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {dc151f2b-128e-4af2-b61f-fcaa595af3e5}, !- Sunday Schedule:Day Name
  {c32e247e-9f0e-4b99-b46f-5134b1ebbc81}, !- Monday Schedule:Day Name
  {c32e247e-9f0e-4b99-b46f-5134b1ebbc81}, !- Tuesday Schedule:Day Name
  {c32e247e-9f0e-4b99-b46f-5134b1ebbc81}, !- Wednesday Schedule:Day Name
  {c32e247e-9f0e-4b99-b46f-5134b1ebbc81}, !- Thursday Schedule:Day Name
  {c32e247e-9f0e-4b99-b46f-5134b1ebbc81}, !- Friday Schedule:Day Name
  {dc151f2b-128e-4af2-b61f-fcaa595af3e5}, !- Saturday Schedule:Day Name
  {dc151f2b-128e-4af2-b61f-fcaa595af3e5}, !- Holiday Schedule:Day Name
  {c32e247e-9f0e-4b99-b46f-5134b1ebbc81}, !- SummerDesignDay Schedule:Day Name
  {4103ebbf-f722-4aa1-a6c0-acf10a0a3c58}, !- WinterDesignDay Schedule:Day Name
  {dc151f2b-128e-4af2-b61f-fcaa595af3e5}, !- CustomDay1 Schedule:Day Name
  {dc151f2b-128e-4af2-b61f-fcaa595af3e5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cfb45a92-117c-4031-82c8-246aa799e831}, !- Handle
  GuestRoom215_218-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {88ef4c1e-244f-44c9-9a60-f9e3ab9a5562}, !- Sunday Schedule:Day Name
  {4095ee4f-c585-4926-a385-fb7cd32971a5}, !- Monday Schedule:Day Name
  {4095ee4f-c585-4926-a385-fb7cd32971a5}, !- Tuesday Schedule:Day Name
  {4095ee4f-c585-4926-a385-fb7cd32971a5}, !- Wednesday Schedule:Day Name
  {4095ee4f-c585-4926-a385-fb7cd32971a5}, !- Thursday Schedule:Day Name
  {4095ee4f-c585-4926-a385-fb7cd32971a5}, !- Friday Schedule:Day Name
  {88ef4c1e-244f-44c9-9a60-f9e3ab9a5562}, !- Saturday Schedule:Day Name
  {88ef4c1e-244f-44c9-9a60-f9e3ab9a5562}, !- Holiday Schedule:Day Name
  {4095ee4f-c585-4926-a385-fb7cd32971a5}, !- SummerDesignDay Schedule:Day Name
  {14ccadc8-0c48-4172-b980-b169555437ef}, !- WinterDesignDay Schedule:Day Name
  {88ef4c1e-244f-44c9-9a60-f9e3ab9a5562}, !- CustomDay1 Schedule:Day Name
  {88ef4c1e-244f-44c9-9a60-f9e3ab9a5562}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d9df207e-e9b7-45b6-8ca9-d481b20efa50}, !- Handle
  GuestRoom215_218-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {e1875679-3510-4f14-b73d-2efedc2b7a06}, !- Sunday Schedule:Day Name
  {624c9a6c-5720-4d64-b3ed-80941e42792a}, !- Monday Schedule:Day Name
  {624c9a6c-5720-4d64-b3ed-80941e42792a}, !- Tuesday Schedule:Day Name
  {624c9a6c-5720-4d64-b3ed-80941e42792a}, !- Wednesday Schedule:Day Name
  {624c9a6c-5720-4d64-b3ed-80941e42792a}, !- Thursday Schedule:Day Name
  {624c9a6c-5720-4d64-b3ed-80941e42792a}, !- Friday Schedule:Day Name
  {e1875679-3510-4f14-b73d-2efedc2b7a06}, !- Saturday Schedule:Day Name
  {e1875679-3510-4f14-b73d-2efedc2b7a06}, !- Holiday Schedule:Day Name
  {624c9a6c-5720-4d64-b3ed-80941e42792a}, !- SummerDesignDay Schedule:Day Name
  {14ccadc8-0c48-4172-b980-b169555437ef}, !- WinterDesignDay Schedule:Day Name
  {e1875679-3510-4f14-b73d-2efedc2b7a06}, !- CustomDay1 Schedule:Day Name
  {e1875679-3510-4f14-b73d-2efedc2b7a06}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8d6440fd-8531-4a66-99f5-fc6191c03f0d}, !- Handle
  GuestRoom215_218-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {73f90d36-70e4-478c-babc-7173adab4cc5}, !- Sunday Schedule:Day Name
  {b32ab4fd-2290-489b-afbe-23adbc097ce5}, !- Monday Schedule:Day Name
  {b32ab4fd-2290-489b-afbe-23adbc097ce5}, !- Tuesday Schedule:Day Name
  {b32ab4fd-2290-489b-afbe-23adbc097ce5}, !- Wednesday Schedule:Day Name
  {b32ab4fd-2290-489b-afbe-23adbc097ce5}, !- Thursday Schedule:Day Name
  {b32ab4fd-2290-489b-afbe-23adbc097ce5}, !- Friday Schedule:Day Name
  {73f90d36-70e4-478c-babc-7173adab4cc5}, !- Saturday Schedule:Day Name
  {73f90d36-70e4-478c-babc-7173adab4cc5}, !- Holiday Schedule:Day Name
  {b32ab4fd-2290-489b-afbe-23adbc097ce5}, !- SummerDesignDay Schedule:Day Name
  {14ccadc8-0c48-4172-b980-b169555437ef}, !- WinterDesignDay Schedule:Day Name
  {73f90d36-70e4-478c-babc-7173adab4cc5}, !- CustomDay1 Schedule:Day Name
  {73f90d36-70e4-478c-babc-7173adab4cc5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e14705aa-3887-417c-8c5d-8b1310623b68}, !- Handle
  GuestRoom215_218-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {1b039c36-8ba2-4741-9407-d6d7d1a5104c}, !- Sunday Schedule:Day Name
  {310bd3f8-665e-45ec-92e4-6e8eee028c8e}, !- Monday Schedule:Day Name
  {310bd3f8-665e-45ec-92e4-6e8eee028c8e}, !- Tuesday Schedule:Day Name
  {310bd3f8-665e-45ec-92e4-6e8eee028c8e}, !- Wednesday Schedule:Day Name
  {310bd3f8-665e-45ec-92e4-6e8eee028c8e}, !- Thursday Schedule:Day Name
  {310bd3f8-665e-45ec-92e4-6e8eee028c8e}, !- Friday Schedule:Day Name
  {1b039c36-8ba2-4741-9407-d6d7d1a5104c}, !- Saturday Schedule:Day Name
  {1b039c36-8ba2-4741-9407-d6d7d1a5104c}, !- Holiday Schedule:Day Name
  {310bd3f8-665e-45ec-92e4-6e8eee028c8e}, !- SummerDesignDay Schedule:Day Name
  {14ccadc8-0c48-4172-b980-b169555437ef}, !- WinterDesignDay Schedule:Day Name
  {1b039c36-8ba2-4741-9407-d6d7d1a5104c}, !- CustomDay1 Schedule:Day Name
  {1b039c36-8ba2-4741-9407-d6d7d1a5104c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {37db049f-658f-47e0-ba0d-e2fff0fede57}, !- Handle
  GuestRoom215_218-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {a576637a-21a5-414d-bc21-566b522feba2}, !- Sunday Schedule:Day Name
  {3375ec9a-92bc-4ff2-b04e-980808e6ed5e}, !- Monday Schedule:Day Name
  {3375ec9a-92bc-4ff2-b04e-980808e6ed5e}, !- Tuesday Schedule:Day Name
  {3375ec9a-92bc-4ff2-b04e-980808e6ed5e}, !- Wednesday Schedule:Day Name
  {3375ec9a-92bc-4ff2-b04e-980808e6ed5e}, !- Thursday Schedule:Day Name
  {3375ec9a-92bc-4ff2-b04e-980808e6ed5e}, !- Friday Schedule:Day Name
  {a576637a-21a5-414d-bc21-566b522feba2}, !- Saturday Schedule:Day Name
  {a576637a-21a5-414d-bc21-566b522feba2}, !- Holiday Schedule:Day Name
  {3375ec9a-92bc-4ff2-b04e-980808e6ed5e}, !- SummerDesignDay Schedule:Day Name
  {14ccadc8-0c48-4172-b980-b169555437ef}, !- WinterDesignDay Schedule:Day Name
  {a576637a-21a5-414d-bc21-566b522feba2}, !- CustomDay1 Schedule:Day Name
  {a576637a-21a5-414d-bc21-566b522feba2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5f2dcbd7-5e5f-4216-ad6c-288fe7721a64}, !- Handle
  GuestRoom215_218-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {8a47a7f4-d9aa-4367-8571-32d0a91ce4ad}, !- Sunday Schedule:Day Name
  {a9933674-6586-4c55-a394-d9ece16ceafb}, !- Monday Schedule:Day Name
  {a9933674-6586-4c55-a394-d9ece16ceafb}, !- Tuesday Schedule:Day Name
  {a9933674-6586-4c55-a394-d9ece16ceafb}, !- Wednesday Schedule:Day Name
  {a9933674-6586-4c55-a394-d9ece16ceafb}, !- Thursday Schedule:Day Name
  {a9933674-6586-4c55-a394-d9ece16ceafb}, !- Friday Schedule:Day Name
  {8a47a7f4-d9aa-4367-8571-32d0a91ce4ad}, !- Saturday Schedule:Day Name
  {8a47a7f4-d9aa-4367-8571-32d0a91ce4ad}, !- Holiday Schedule:Day Name
  {a9933674-6586-4c55-a394-d9ece16ceafb}, !- SummerDesignDay Schedule:Day Name
  {14ccadc8-0c48-4172-b980-b169555437ef}, !- WinterDesignDay Schedule:Day Name
  {8a47a7f4-d9aa-4367-8571-32d0a91ce4ad}, !- CustomDay1 Schedule:Day Name
  {8a47a7f4-d9aa-4367-8571-32d0a91ce4ad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ffea991b-59f1-41c8-a5cf-112629470fbf}, !- Handle
  GuestRoom215_218-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {b1d04271-b8cf-4313-890b-d99c0710f593}, !- Sunday Schedule:Day Name
  {2fa1b252-6369-4d88-b1f2-777ee57ca9a0}, !- Monday Schedule:Day Name
  {2fa1b252-6369-4d88-b1f2-777ee57ca9a0}, !- Tuesday Schedule:Day Name
  {2fa1b252-6369-4d88-b1f2-777ee57ca9a0}, !- Wednesday Schedule:Day Name
  {2fa1b252-6369-4d88-b1f2-777ee57ca9a0}, !- Thursday Schedule:Day Name
  {2fa1b252-6369-4d88-b1f2-777ee57ca9a0}, !- Friday Schedule:Day Name
  {b1d04271-b8cf-4313-890b-d99c0710f593}, !- Saturday Schedule:Day Name
  {b1d04271-b8cf-4313-890b-d99c0710f593}, !- Holiday Schedule:Day Name
  {2fa1b252-6369-4d88-b1f2-777ee57ca9a0}, !- SummerDesignDay Schedule:Day Name
  {14ccadc8-0c48-4172-b980-b169555437ef}, !- WinterDesignDay Schedule:Day Name
  {b1d04271-b8cf-4313-890b-d99c0710f593}, !- CustomDay1 Schedule:Day Name
  {b1d04271-b8cf-4313-890b-d99c0710f593}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {58062ef7-45bd-4e53-a1dd-6a9cafd32679}, !- Handle
  GuestRoom215_218-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {a65a1393-3f03-478b-9223-469e7a835953}, !- Sunday Schedule:Day Name
  {1fbf388e-8c34-4aca-97c8-685273c9109a}, !- Monday Schedule:Day Name
  {1fbf388e-8c34-4aca-97c8-685273c9109a}, !- Tuesday Schedule:Day Name
  {1fbf388e-8c34-4aca-97c8-685273c9109a}, !- Wednesday Schedule:Day Name
  {1fbf388e-8c34-4aca-97c8-685273c9109a}, !- Thursday Schedule:Day Name
  {1fbf388e-8c34-4aca-97c8-685273c9109a}, !- Friday Schedule:Day Name
  {a65a1393-3f03-478b-9223-469e7a835953}, !- Saturday Schedule:Day Name
  {a65a1393-3f03-478b-9223-469e7a835953}, !- Holiday Schedule:Day Name
  {1fbf388e-8c34-4aca-97c8-685273c9109a}, !- SummerDesignDay Schedule:Day Name
  {14ccadc8-0c48-4172-b980-b169555437ef}, !- WinterDesignDay Schedule:Day Name
  {a65a1393-3f03-478b-9223-469e7a835953}, !- CustomDay1 Schedule:Day Name
  {a65a1393-3f03-478b-9223-469e7a835953}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {81e6725f-4f76-4125-9e39-294f48d7e3d2}, !- Handle
  GuestRoom215_218-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {e6181e13-e83b-486c-8262-c973ac1e2c03}, !- Sunday Schedule:Day Name
  {ceefcf1e-3f57-41ba-b08d-daad5a091ffc}, !- Monday Schedule:Day Name
  {ceefcf1e-3f57-41ba-b08d-daad5a091ffc}, !- Tuesday Schedule:Day Name
  {ceefcf1e-3f57-41ba-b08d-daad5a091ffc}, !- Wednesday Schedule:Day Name
  {ceefcf1e-3f57-41ba-b08d-daad5a091ffc}, !- Thursday Schedule:Day Name
  {ceefcf1e-3f57-41ba-b08d-daad5a091ffc}, !- Friday Schedule:Day Name
  {e6181e13-e83b-486c-8262-c973ac1e2c03}, !- Saturday Schedule:Day Name
  {e6181e13-e83b-486c-8262-c973ac1e2c03}, !- Holiday Schedule:Day Name
  {ceefcf1e-3f57-41ba-b08d-daad5a091ffc}, !- SummerDesignDay Schedule:Day Name
  {14ccadc8-0c48-4172-b980-b169555437ef}, !- WinterDesignDay Schedule:Day Name
  {e6181e13-e83b-486c-8262-c973ac1e2c03}, !- CustomDay1 Schedule:Day Name
  {e6181e13-e83b-486c-8262-c973ac1e2c03}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fde3109d-d1d5-41a5-bfe4-baca682b2d8e}, !- Handle
  GuestRoom215_218-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {a31fa075-b1fb-48d7-8113-ec972f0cca84}, !- Sunday Schedule:Day Name
  {fd8e9760-0c72-4bc4-be2a-6af52621f8dc}, !- Monday Schedule:Day Name
  {fd8e9760-0c72-4bc4-be2a-6af52621f8dc}, !- Tuesday Schedule:Day Name
  {fd8e9760-0c72-4bc4-be2a-6af52621f8dc}, !- Wednesday Schedule:Day Name
  {fd8e9760-0c72-4bc4-be2a-6af52621f8dc}, !- Thursday Schedule:Day Name
  {fd8e9760-0c72-4bc4-be2a-6af52621f8dc}, !- Friday Schedule:Day Name
  {a31fa075-b1fb-48d7-8113-ec972f0cca84}, !- Saturday Schedule:Day Name
  {a31fa075-b1fb-48d7-8113-ec972f0cca84}, !- Holiday Schedule:Day Name
  {fd8e9760-0c72-4bc4-be2a-6af52621f8dc}, !- SummerDesignDay Schedule:Day Name
  {14ccadc8-0c48-4172-b980-b169555437ef}, !- WinterDesignDay Schedule:Day Name
  {a31fa075-b1fb-48d7-8113-ec972f0cca84}, !- CustomDay1 Schedule:Day Name
  {a31fa075-b1fb-48d7-8113-ec972f0cca84}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e062e762-4a51-40a9-936b-0a0e94d3b91a}, !- Handle
  GuestRoom215_218-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {61e89815-d972-497a-95b7-d9f8457e46e5}, !- Sunday Schedule:Day Name
  {1926a41f-b9e3-41da-b598-a2ea040a2ed3}, !- Monday Schedule:Day Name
  {1926a41f-b9e3-41da-b598-a2ea040a2ed3}, !- Tuesday Schedule:Day Name
  {1926a41f-b9e3-41da-b598-a2ea040a2ed3}, !- Wednesday Schedule:Day Name
  {1926a41f-b9e3-41da-b598-a2ea040a2ed3}, !- Thursday Schedule:Day Name
  {1926a41f-b9e3-41da-b598-a2ea040a2ed3}, !- Friday Schedule:Day Name
  {61e89815-d972-497a-95b7-d9f8457e46e5}, !- Saturday Schedule:Day Name
  {61e89815-d972-497a-95b7-d9f8457e46e5}, !- Holiday Schedule:Day Name
  {1926a41f-b9e3-41da-b598-a2ea040a2ed3}, !- SummerDesignDay Schedule:Day Name
  {14ccadc8-0c48-4172-b980-b169555437ef}, !- WinterDesignDay Schedule:Day Name
  {61e89815-d972-497a-95b7-d9f8457e46e5}, !- CustomDay1 Schedule:Day Name
  {61e89815-d972-497a-95b7-d9f8457e46e5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2cd8bdad-a1c5-41f9-afcc-5fef01626e37}, !- Handle
  GuestRoom215_218-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {5455e61d-d751-4c01-b3ac-79d5ca48e938}, !- Sunday Schedule:Day Name
  {440ebbd8-16a6-469a-9fcd-6bcb1ca7da69}, !- Monday Schedule:Day Name
  {440ebbd8-16a6-469a-9fcd-6bcb1ca7da69}, !- Tuesday Schedule:Day Name
  {440ebbd8-16a6-469a-9fcd-6bcb1ca7da69}, !- Wednesday Schedule:Day Name
  {440ebbd8-16a6-469a-9fcd-6bcb1ca7da69}, !- Thursday Schedule:Day Name
  {440ebbd8-16a6-469a-9fcd-6bcb1ca7da69}, !- Friday Schedule:Day Name
  {5455e61d-d751-4c01-b3ac-79d5ca48e938}, !- Saturday Schedule:Day Name
  {5455e61d-d751-4c01-b3ac-79d5ca48e938}, !- Holiday Schedule:Day Name
  {440ebbd8-16a6-469a-9fcd-6bcb1ca7da69}, !- SummerDesignDay Schedule:Day Name
  {14ccadc8-0c48-4172-b980-b169555437ef}, !- WinterDesignDay Schedule:Day Name
  {5455e61d-d751-4c01-b3ac-79d5ca48e938}, !- CustomDay1 Schedule:Day Name
  {5455e61d-d751-4c01-b3ac-79d5ca48e938}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {997abcb3-f449-4f6f-b3fd-d91590a0e02e}, !- Handle
  GuestRoom219-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {8014115f-7385-4ecb-8bec-2a34127656b4}, !- Sunday Schedule:Day Name
  {5dec28b5-7679-4171-8b91-913ca22d170e}, !- Monday Schedule:Day Name
  {5dec28b5-7679-4171-8b91-913ca22d170e}, !- Tuesday Schedule:Day Name
  {5dec28b5-7679-4171-8b91-913ca22d170e}, !- Wednesday Schedule:Day Name
  {5dec28b5-7679-4171-8b91-913ca22d170e}, !- Thursday Schedule:Day Name
  {5dec28b5-7679-4171-8b91-913ca22d170e}, !- Friday Schedule:Day Name
  {8014115f-7385-4ecb-8bec-2a34127656b4}, !- Saturday Schedule:Day Name
  {8014115f-7385-4ecb-8bec-2a34127656b4}, !- Holiday Schedule:Day Name
  {5dec28b5-7679-4171-8b91-913ca22d170e}, !- SummerDesignDay Schedule:Day Name
  {83680ea4-1cfe-4997-a290-5a66e2fef064}, !- WinterDesignDay Schedule:Day Name
  {8014115f-7385-4ecb-8bec-2a34127656b4}, !- CustomDay1 Schedule:Day Name
  {8014115f-7385-4ecb-8bec-2a34127656b4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {99fc1995-8bb4-4f4d-8e7f-ae657351fdf0}, !- Handle
  GuestRoom219-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {02ad2823-5423-493a-b79e-f966f0759bef}, !- Sunday Schedule:Day Name
  {ac49248e-0985-48b1-85a1-c1b557e17167}, !- Monday Schedule:Day Name
  {ac49248e-0985-48b1-85a1-c1b557e17167}, !- Tuesday Schedule:Day Name
  {ac49248e-0985-48b1-85a1-c1b557e17167}, !- Wednesday Schedule:Day Name
  {ac49248e-0985-48b1-85a1-c1b557e17167}, !- Thursday Schedule:Day Name
  {ac49248e-0985-48b1-85a1-c1b557e17167}, !- Friday Schedule:Day Name
  {02ad2823-5423-493a-b79e-f966f0759bef}, !- Saturday Schedule:Day Name
  {02ad2823-5423-493a-b79e-f966f0759bef}, !- Holiday Schedule:Day Name
  {ac49248e-0985-48b1-85a1-c1b557e17167}, !- SummerDesignDay Schedule:Day Name
  {83680ea4-1cfe-4997-a290-5a66e2fef064}, !- WinterDesignDay Schedule:Day Name
  {02ad2823-5423-493a-b79e-f966f0759bef}, !- CustomDay1 Schedule:Day Name
  {02ad2823-5423-493a-b79e-f966f0759bef}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e974f8d3-3a48-4e83-a1b1-f1987f0f7ae8}, !- Handle
  GuestRoom219-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {98069665-accc-4a1f-b87b-a1ef2eb860d2}, !- Sunday Schedule:Day Name
  {f2019eaa-29cb-4335-8960-5cc74e606a80}, !- Monday Schedule:Day Name
  {f2019eaa-29cb-4335-8960-5cc74e606a80}, !- Tuesday Schedule:Day Name
  {f2019eaa-29cb-4335-8960-5cc74e606a80}, !- Wednesday Schedule:Day Name
  {f2019eaa-29cb-4335-8960-5cc74e606a80}, !- Thursday Schedule:Day Name
  {f2019eaa-29cb-4335-8960-5cc74e606a80}, !- Friday Schedule:Day Name
  {98069665-accc-4a1f-b87b-a1ef2eb860d2}, !- Saturday Schedule:Day Name
  {98069665-accc-4a1f-b87b-a1ef2eb860d2}, !- Holiday Schedule:Day Name
  {f2019eaa-29cb-4335-8960-5cc74e606a80}, !- SummerDesignDay Schedule:Day Name
  {83680ea4-1cfe-4997-a290-5a66e2fef064}, !- WinterDesignDay Schedule:Day Name
  {98069665-accc-4a1f-b87b-a1ef2eb860d2}, !- CustomDay1 Schedule:Day Name
  {98069665-accc-4a1f-b87b-a1ef2eb860d2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fdf8ddbc-20f2-4412-bd70-7c2de2ab3582}, !- Handle
  GuestRoom219-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {98ecec6f-22a8-456e-b6a9-0718c775ef7c}, !- Sunday Schedule:Day Name
  {36120ab1-b578-4bf4-a060-a7fb796e1568}, !- Monday Schedule:Day Name
  {36120ab1-b578-4bf4-a060-a7fb796e1568}, !- Tuesday Schedule:Day Name
  {36120ab1-b578-4bf4-a060-a7fb796e1568}, !- Wednesday Schedule:Day Name
  {36120ab1-b578-4bf4-a060-a7fb796e1568}, !- Thursday Schedule:Day Name
  {36120ab1-b578-4bf4-a060-a7fb796e1568}, !- Friday Schedule:Day Name
  {98ecec6f-22a8-456e-b6a9-0718c775ef7c}, !- Saturday Schedule:Day Name
  {98ecec6f-22a8-456e-b6a9-0718c775ef7c}, !- Holiday Schedule:Day Name
  {36120ab1-b578-4bf4-a060-a7fb796e1568}, !- SummerDesignDay Schedule:Day Name
  {83680ea4-1cfe-4997-a290-5a66e2fef064}, !- WinterDesignDay Schedule:Day Name
  {98ecec6f-22a8-456e-b6a9-0718c775ef7c}, !- CustomDay1 Schedule:Day Name
  {98ecec6f-22a8-456e-b6a9-0718c775ef7c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e77b9030-ded2-44a2-88bf-4c17ce346d0b}, !- Handle
  GuestRoom219-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {1045ef35-4a87-4d7f-a7e7-cea7510e1b9a}, !- Sunday Schedule:Day Name
  {4eed9305-9156-4208-ac1e-49801bf10f6f}, !- Monday Schedule:Day Name
  {4eed9305-9156-4208-ac1e-49801bf10f6f}, !- Tuesday Schedule:Day Name
  {4eed9305-9156-4208-ac1e-49801bf10f6f}, !- Wednesday Schedule:Day Name
  {4eed9305-9156-4208-ac1e-49801bf10f6f}, !- Thursday Schedule:Day Name
  {4eed9305-9156-4208-ac1e-49801bf10f6f}, !- Friday Schedule:Day Name
  {1045ef35-4a87-4d7f-a7e7-cea7510e1b9a}, !- Saturday Schedule:Day Name
  {1045ef35-4a87-4d7f-a7e7-cea7510e1b9a}, !- Holiday Schedule:Day Name
  {4eed9305-9156-4208-ac1e-49801bf10f6f}, !- SummerDesignDay Schedule:Day Name
  {83680ea4-1cfe-4997-a290-5a66e2fef064}, !- WinterDesignDay Schedule:Day Name
  {1045ef35-4a87-4d7f-a7e7-cea7510e1b9a}, !- CustomDay1 Schedule:Day Name
  {1045ef35-4a87-4d7f-a7e7-cea7510e1b9a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d871f50c-c324-442e-b49f-4effcb3e61a3}, !- Handle
  GuestRoom219-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {4b883945-36ce-4014-8277-84a2ace9b4ed}, !- Sunday Schedule:Day Name
  {a0806fa7-a505-41c4-8308-c1ac6353aa9e}, !- Monday Schedule:Day Name
  {a0806fa7-a505-41c4-8308-c1ac6353aa9e}, !- Tuesday Schedule:Day Name
  {a0806fa7-a505-41c4-8308-c1ac6353aa9e}, !- Wednesday Schedule:Day Name
  {a0806fa7-a505-41c4-8308-c1ac6353aa9e}, !- Thursday Schedule:Day Name
  {a0806fa7-a505-41c4-8308-c1ac6353aa9e}, !- Friday Schedule:Day Name
  {4b883945-36ce-4014-8277-84a2ace9b4ed}, !- Saturday Schedule:Day Name
  {4b883945-36ce-4014-8277-84a2ace9b4ed}, !- Holiday Schedule:Day Name
  {a0806fa7-a505-41c4-8308-c1ac6353aa9e}, !- SummerDesignDay Schedule:Day Name
  {83680ea4-1cfe-4997-a290-5a66e2fef064}, !- WinterDesignDay Schedule:Day Name
  {4b883945-36ce-4014-8277-84a2ace9b4ed}, !- CustomDay1 Schedule:Day Name
  {4b883945-36ce-4014-8277-84a2ace9b4ed}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7e388cc4-f7ee-4096-b202-1faafb637c9b}, !- Handle
  GuestRoom219-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {b0fb3b37-db4e-473c-9d96-c7309e7bb333}, !- Sunday Schedule:Day Name
  {e008361a-1864-419d-ba0b-18e09e70eac0}, !- Monday Schedule:Day Name
  {e008361a-1864-419d-ba0b-18e09e70eac0}, !- Tuesday Schedule:Day Name
  {e008361a-1864-419d-ba0b-18e09e70eac0}, !- Wednesday Schedule:Day Name
  {e008361a-1864-419d-ba0b-18e09e70eac0}, !- Thursday Schedule:Day Name
  {e008361a-1864-419d-ba0b-18e09e70eac0}, !- Friday Schedule:Day Name
  {b0fb3b37-db4e-473c-9d96-c7309e7bb333}, !- Saturday Schedule:Day Name
  {b0fb3b37-db4e-473c-9d96-c7309e7bb333}, !- Holiday Schedule:Day Name
  {e008361a-1864-419d-ba0b-18e09e70eac0}, !- SummerDesignDay Schedule:Day Name
  {83680ea4-1cfe-4997-a290-5a66e2fef064}, !- WinterDesignDay Schedule:Day Name
  {b0fb3b37-db4e-473c-9d96-c7309e7bb333}, !- CustomDay1 Schedule:Day Name
  {b0fb3b37-db4e-473c-9d96-c7309e7bb333}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6d136d66-397e-4297-bb18-e3fd4f6f8b11}, !- Handle
  GuestRoom219-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {f29db24b-8c55-40cc-b4dd-b72a411b256a}, !- Sunday Schedule:Day Name
  {7cbb2e78-ccc0-489e-b72e-760d5489fdb5}, !- Monday Schedule:Day Name
  {7cbb2e78-ccc0-489e-b72e-760d5489fdb5}, !- Tuesday Schedule:Day Name
  {7cbb2e78-ccc0-489e-b72e-760d5489fdb5}, !- Wednesday Schedule:Day Name
  {7cbb2e78-ccc0-489e-b72e-760d5489fdb5}, !- Thursday Schedule:Day Name
  {7cbb2e78-ccc0-489e-b72e-760d5489fdb5}, !- Friday Schedule:Day Name
  {f29db24b-8c55-40cc-b4dd-b72a411b256a}, !- Saturday Schedule:Day Name
  {f29db24b-8c55-40cc-b4dd-b72a411b256a}, !- Holiday Schedule:Day Name
  {7cbb2e78-ccc0-489e-b72e-760d5489fdb5}, !- SummerDesignDay Schedule:Day Name
  {83680ea4-1cfe-4997-a290-5a66e2fef064}, !- WinterDesignDay Schedule:Day Name
  {f29db24b-8c55-40cc-b4dd-b72a411b256a}, !- CustomDay1 Schedule:Day Name
  {f29db24b-8c55-40cc-b4dd-b72a411b256a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {55703bf9-18a6-4331-916c-fd37bb329844}, !- Handle
  GuestRoom219-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {c114471c-2cf4-4bc2-85f8-4e12b8292c8a}, !- Sunday Schedule:Day Name
  {c166b0b8-3905-49c0-a2dd-208397f9eb76}, !- Monday Schedule:Day Name
  {c166b0b8-3905-49c0-a2dd-208397f9eb76}, !- Tuesday Schedule:Day Name
  {c166b0b8-3905-49c0-a2dd-208397f9eb76}, !- Wednesday Schedule:Day Name
  {c166b0b8-3905-49c0-a2dd-208397f9eb76}, !- Thursday Schedule:Day Name
  {c166b0b8-3905-49c0-a2dd-208397f9eb76}, !- Friday Schedule:Day Name
  {c114471c-2cf4-4bc2-85f8-4e12b8292c8a}, !- Saturday Schedule:Day Name
  {c114471c-2cf4-4bc2-85f8-4e12b8292c8a}, !- Holiday Schedule:Day Name
  {c166b0b8-3905-49c0-a2dd-208397f9eb76}, !- SummerDesignDay Schedule:Day Name
  {83680ea4-1cfe-4997-a290-5a66e2fef064}, !- WinterDesignDay Schedule:Day Name
  {c114471c-2cf4-4bc2-85f8-4e12b8292c8a}, !- CustomDay1 Schedule:Day Name
  {c114471c-2cf4-4bc2-85f8-4e12b8292c8a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fc865aa6-370d-496e-95be-8215e8370d3b}, !- Handle
  GuestRoom219-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {4c838375-9935-4f5a-ad6d-7521850f2a17}, !- Sunday Schedule:Day Name
  {729ee2da-b0a2-4cab-a248-40c81c4fc2b9}, !- Monday Schedule:Day Name
  {729ee2da-b0a2-4cab-a248-40c81c4fc2b9}, !- Tuesday Schedule:Day Name
  {729ee2da-b0a2-4cab-a248-40c81c4fc2b9}, !- Wednesday Schedule:Day Name
  {729ee2da-b0a2-4cab-a248-40c81c4fc2b9}, !- Thursday Schedule:Day Name
  {729ee2da-b0a2-4cab-a248-40c81c4fc2b9}, !- Friday Schedule:Day Name
  {4c838375-9935-4f5a-ad6d-7521850f2a17}, !- Saturday Schedule:Day Name
  {4c838375-9935-4f5a-ad6d-7521850f2a17}, !- Holiday Schedule:Day Name
  {729ee2da-b0a2-4cab-a248-40c81c4fc2b9}, !- SummerDesignDay Schedule:Day Name
  {83680ea4-1cfe-4997-a290-5a66e2fef064}, !- WinterDesignDay Schedule:Day Name
  {4c838375-9935-4f5a-ad6d-7521850f2a17}, !- CustomDay1 Schedule:Day Name
  {4c838375-9935-4f5a-ad6d-7521850f2a17}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {376dbb79-8acb-4fde-bf91-519343c09622}, !- Handle
  GuestRoom219-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {141e24fe-1059-4371-92ee-f25f987ce065}, !- Sunday Schedule:Day Name
  {9628d48a-8295-4edc-ae9a-10d10c77eec6}, !- Monday Schedule:Day Name
  {9628d48a-8295-4edc-ae9a-10d10c77eec6}, !- Tuesday Schedule:Day Name
  {9628d48a-8295-4edc-ae9a-10d10c77eec6}, !- Wednesday Schedule:Day Name
  {9628d48a-8295-4edc-ae9a-10d10c77eec6}, !- Thursday Schedule:Day Name
  {9628d48a-8295-4edc-ae9a-10d10c77eec6}, !- Friday Schedule:Day Name
  {141e24fe-1059-4371-92ee-f25f987ce065}, !- Saturday Schedule:Day Name
  {141e24fe-1059-4371-92ee-f25f987ce065}, !- Holiday Schedule:Day Name
  {9628d48a-8295-4edc-ae9a-10d10c77eec6}, !- SummerDesignDay Schedule:Day Name
  {83680ea4-1cfe-4997-a290-5a66e2fef064}, !- WinterDesignDay Schedule:Day Name
  {141e24fe-1059-4371-92ee-f25f987ce065}, !- CustomDay1 Schedule:Day Name
  {141e24fe-1059-4371-92ee-f25f987ce065}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d9a2e180-603d-44d6-9904-759993fa608b}, !- Handle
  GuestRoom219-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {b9e66010-ef4d-43a6-b8a8-08c9121f7479}, !- Sunday Schedule:Day Name
  {9c01819c-95de-49e5-b653-89b3c9d2faa2}, !- Monday Schedule:Day Name
  {9c01819c-95de-49e5-b653-89b3c9d2faa2}, !- Tuesday Schedule:Day Name
  {9c01819c-95de-49e5-b653-89b3c9d2faa2}, !- Wednesday Schedule:Day Name
  {9c01819c-95de-49e5-b653-89b3c9d2faa2}, !- Thursday Schedule:Day Name
  {9c01819c-95de-49e5-b653-89b3c9d2faa2}, !- Friday Schedule:Day Name
  {b9e66010-ef4d-43a6-b8a8-08c9121f7479}, !- Saturday Schedule:Day Name
  {b9e66010-ef4d-43a6-b8a8-08c9121f7479}, !- Holiday Schedule:Day Name
  {9c01819c-95de-49e5-b653-89b3c9d2faa2}, !- SummerDesignDay Schedule:Day Name
  {83680ea4-1cfe-4997-a290-5a66e2fef064}, !- WinterDesignDay Schedule:Day Name
  {b9e66010-ef4d-43a6-b8a8-08c9121f7479}, !- CustomDay1 Schedule:Day Name
  {b9e66010-ef4d-43a6-b8a8-08c9121f7479}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {28fe114f-9db0-4857-b85d-9a8ec39a74d0}, !- Handle
  GuestRoom220_223-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {6bccb978-fc2a-4f7b-8ffc-730c99012b78}, !- Sunday Schedule:Day Name
  {514cf2be-f66e-4cfc-898c-3a39d157010a}, !- Monday Schedule:Day Name
  {514cf2be-f66e-4cfc-898c-3a39d157010a}, !- Tuesday Schedule:Day Name
  {514cf2be-f66e-4cfc-898c-3a39d157010a}, !- Wednesday Schedule:Day Name
  {514cf2be-f66e-4cfc-898c-3a39d157010a}, !- Thursday Schedule:Day Name
  {514cf2be-f66e-4cfc-898c-3a39d157010a}, !- Friday Schedule:Day Name
  {6bccb978-fc2a-4f7b-8ffc-730c99012b78}, !- Saturday Schedule:Day Name
  {6bccb978-fc2a-4f7b-8ffc-730c99012b78}, !- Holiday Schedule:Day Name
  {514cf2be-f66e-4cfc-898c-3a39d157010a}, !- SummerDesignDay Schedule:Day Name
  {46fc2885-2a23-444e-8585-ea688467a870}, !- WinterDesignDay Schedule:Day Name
  {6bccb978-fc2a-4f7b-8ffc-730c99012b78}, !- CustomDay1 Schedule:Day Name
  {6bccb978-fc2a-4f7b-8ffc-730c99012b78}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {98aacafe-25bc-436b-8a0d-4837ae1c0292}, !- Handle
  GuestRoom220_223-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {904c8e04-5ef0-4e2b-ab09-67a68a895d23}, !- Sunday Schedule:Day Name
  {b3489c28-16c7-4346-91dd-4f9276dabb66}, !- Monday Schedule:Day Name
  {b3489c28-16c7-4346-91dd-4f9276dabb66}, !- Tuesday Schedule:Day Name
  {b3489c28-16c7-4346-91dd-4f9276dabb66}, !- Wednesday Schedule:Day Name
  {b3489c28-16c7-4346-91dd-4f9276dabb66}, !- Thursday Schedule:Day Name
  {b3489c28-16c7-4346-91dd-4f9276dabb66}, !- Friday Schedule:Day Name
  {904c8e04-5ef0-4e2b-ab09-67a68a895d23}, !- Saturday Schedule:Day Name
  {904c8e04-5ef0-4e2b-ab09-67a68a895d23}, !- Holiday Schedule:Day Name
  {b3489c28-16c7-4346-91dd-4f9276dabb66}, !- SummerDesignDay Schedule:Day Name
  {46fc2885-2a23-444e-8585-ea688467a870}, !- WinterDesignDay Schedule:Day Name
  {904c8e04-5ef0-4e2b-ab09-67a68a895d23}, !- CustomDay1 Schedule:Day Name
  {904c8e04-5ef0-4e2b-ab09-67a68a895d23}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {795c8c13-d806-4f14-83ac-6f38f3865ace}, !- Handle
  GuestRoom220_223-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {649c311d-6ecf-4c67-b7a3-d57649ed4022}, !- Sunday Schedule:Day Name
  {1f0c889e-a62a-4dce-a0b2-47fbdc036b7a}, !- Monday Schedule:Day Name
  {1f0c889e-a62a-4dce-a0b2-47fbdc036b7a}, !- Tuesday Schedule:Day Name
  {1f0c889e-a62a-4dce-a0b2-47fbdc036b7a}, !- Wednesday Schedule:Day Name
  {1f0c889e-a62a-4dce-a0b2-47fbdc036b7a}, !- Thursday Schedule:Day Name
  {1f0c889e-a62a-4dce-a0b2-47fbdc036b7a}, !- Friday Schedule:Day Name
  {649c311d-6ecf-4c67-b7a3-d57649ed4022}, !- Saturday Schedule:Day Name
  {649c311d-6ecf-4c67-b7a3-d57649ed4022}, !- Holiday Schedule:Day Name
  {1f0c889e-a62a-4dce-a0b2-47fbdc036b7a}, !- SummerDesignDay Schedule:Day Name
  {46fc2885-2a23-444e-8585-ea688467a870}, !- WinterDesignDay Schedule:Day Name
  {649c311d-6ecf-4c67-b7a3-d57649ed4022}, !- CustomDay1 Schedule:Day Name
  {649c311d-6ecf-4c67-b7a3-d57649ed4022}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {474f3e69-049b-424c-9e1a-c095005a290c}, !- Handle
  GuestRoom220_223-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {b406e745-3058-49aa-be9e-2791e0e63182}, !- Sunday Schedule:Day Name
  {6566cf2c-69ad-4582-8e3b-21ef62c7f57f}, !- Monday Schedule:Day Name
  {6566cf2c-69ad-4582-8e3b-21ef62c7f57f}, !- Tuesday Schedule:Day Name
  {6566cf2c-69ad-4582-8e3b-21ef62c7f57f}, !- Wednesday Schedule:Day Name
  {6566cf2c-69ad-4582-8e3b-21ef62c7f57f}, !- Thursday Schedule:Day Name
  {6566cf2c-69ad-4582-8e3b-21ef62c7f57f}, !- Friday Schedule:Day Name
  {b406e745-3058-49aa-be9e-2791e0e63182}, !- Saturday Schedule:Day Name
  {b406e745-3058-49aa-be9e-2791e0e63182}, !- Holiday Schedule:Day Name
  {6566cf2c-69ad-4582-8e3b-21ef62c7f57f}, !- SummerDesignDay Schedule:Day Name
  {46fc2885-2a23-444e-8585-ea688467a870}, !- WinterDesignDay Schedule:Day Name
  {b406e745-3058-49aa-be9e-2791e0e63182}, !- CustomDay1 Schedule:Day Name
  {b406e745-3058-49aa-be9e-2791e0e63182}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {191aa02a-7326-4ed1-a8af-1d7efe6dc06e}, !- Handle
  GuestRoom220_223-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {5aa426df-0465-4bea-8c7b-72f90b7d84d6}, !- Sunday Schedule:Day Name
  {c9d9a808-0da1-43fb-9f40-1540b595c5a3}, !- Monday Schedule:Day Name
  {c9d9a808-0da1-43fb-9f40-1540b595c5a3}, !- Tuesday Schedule:Day Name
  {c9d9a808-0da1-43fb-9f40-1540b595c5a3}, !- Wednesday Schedule:Day Name
  {c9d9a808-0da1-43fb-9f40-1540b595c5a3}, !- Thursday Schedule:Day Name
  {c9d9a808-0da1-43fb-9f40-1540b595c5a3}, !- Friday Schedule:Day Name
  {5aa426df-0465-4bea-8c7b-72f90b7d84d6}, !- Saturday Schedule:Day Name
  {5aa426df-0465-4bea-8c7b-72f90b7d84d6}, !- Holiday Schedule:Day Name
  {c9d9a808-0da1-43fb-9f40-1540b595c5a3}, !- SummerDesignDay Schedule:Day Name
  {46fc2885-2a23-444e-8585-ea688467a870}, !- WinterDesignDay Schedule:Day Name
  {5aa426df-0465-4bea-8c7b-72f90b7d84d6}, !- CustomDay1 Schedule:Day Name
  {5aa426df-0465-4bea-8c7b-72f90b7d84d6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4528b9a7-be38-4fa9-ae60-3b16e5691288}, !- Handle
  GuestRoom220_223-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {166e4f9a-5021-4798-ae80-eb5bc1c54cf4}, !- Sunday Schedule:Day Name
  {e49877bc-262a-475f-961a-f0c1b3865157}, !- Monday Schedule:Day Name
  {e49877bc-262a-475f-961a-f0c1b3865157}, !- Tuesday Schedule:Day Name
  {e49877bc-262a-475f-961a-f0c1b3865157}, !- Wednesday Schedule:Day Name
  {e49877bc-262a-475f-961a-f0c1b3865157}, !- Thursday Schedule:Day Name
  {e49877bc-262a-475f-961a-f0c1b3865157}, !- Friday Schedule:Day Name
  {166e4f9a-5021-4798-ae80-eb5bc1c54cf4}, !- Saturday Schedule:Day Name
  {166e4f9a-5021-4798-ae80-eb5bc1c54cf4}, !- Holiday Schedule:Day Name
  {e49877bc-262a-475f-961a-f0c1b3865157}, !- SummerDesignDay Schedule:Day Name
  {46fc2885-2a23-444e-8585-ea688467a870}, !- WinterDesignDay Schedule:Day Name
  {166e4f9a-5021-4798-ae80-eb5bc1c54cf4}, !- CustomDay1 Schedule:Day Name
  {166e4f9a-5021-4798-ae80-eb5bc1c54cf4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e38a2918-47df-4283-9abd-dd27b6af9859}, !- Handle
  GuestRoom220_223-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {191f6f25-ecdf-4733-b4d6-2eeefd75ceb2}, !- Sunday Schedule:Day Name
  {33d11e58-2fff-48e2-a31e-0fd241563b12}, !- Monday Schedule:Day Name
  {33d11e58-2fff-48e2-a31e-0fd241563b12}, !- Tuesday Schedule:Day Name
  {33d11e58-2fff-48e2-a31e-0fd241563b12}, !- Wednesday Schedule:Day Name
  {33d11e58-2fff-48e2-a31e-0fd241563b12}, !- Thursday Schedule:Day Name
  {33d11e58-2fff-48e2-a31e-0fd241563b12}, !- Friday Schedule:Day Name
  {191f6f25-ecdf-4733-b4d6-2eeefd75ceb2}, !- Saturday Schedule:Day Name
  {191f6f25-ecdf-4733-b4d6-2eeefd75ceb2}, !- Holiday Schedule:Day Name
  {33d11e58-2fff-48e2-a31e-0fd241563b12}, !- SummerDesignDay Schedule:Day Name
  {46fc2885-2a23-444e-8585-ea688467a870}, !- WinterDesignDay Schedule:Day Name
  {191f6f25-ecdf-4733-b4d6-2eeefd75ceb2}, !- CustomDay1 Schedule:Day Name
  {191f6f25-ecdf-4733-b4d6-2eeefd75ceb2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {963bf5e2-6c7f-4bac-89bc-187f3fe2b144}, !- Handle
  GuestRoom220_223-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {cb9edb42-fdb0-4e40-999a-534c39e68c26}, !- Sunday Schedule:Day Name
  {73c63952-ee91-42fb-8ea5-1dbc71e0d46a}, !- Monday Schedule:Day Name
  {73c63952-ee91-42fb-8ea5-1dbc71e0d46a}, !- Tuesday Schedule:Day Name
  {73c63952-ee91-42fb-8ea5-1dbc71e0d46a}, !- Wednesday Schedule:Day Name
  {73c63952-ee91-42fb-8ea5-1dbc71e0d46a}, !- Thursday Schedule:Day Name
  {73c63952-ee91-42fb-8ea5-1dbc71e0d46a}, !- Friday Schedule:Day Name
  {cb9edb42-fdb0-4e40-999a-534c39e68c26}, !- Saturday Schedule:Day Name
  {cb9edb42-fdb0-4e40-999a-534c39e68c26}, !- Holiday Schedule:Day Name
  {73c63952-ee91-42fb-8ea5-1dbc71e0d46a}, !- SummerDesignDay Schedule:Day Name
  {46fc2885-2a23-444e-8585-ea688467a870}, !- WinterDesignDay Schedule:Day Name
  {cb9edb42-fdb0-4e40-999a-534c39e68c26}, !- CustomDay1 Schedule:Day Name
  {cb9edb42-fdb0-4e40-999a-534c39e68c26}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {aa7b5589-7be3-491b-96ae-46215deb40ac}, !- Handle
  GuestRoom220_223-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {237798e2-16fc-4e9f-b9ba-8d82fe899cb4}, !- Sunday Schedule:Day Name
  {31506370-f9e4-44b0-bbd0-82d9cfc97725}, !- Monday Schedule:Day Name
  {31506370-f9e4-44b0-bbd0-82d9cfc97725}, !- Tuesday Schedule:Day Name
  {31506370-f9e4-44b0-bbd0-82d9cfc97725}, !- Wednesday Schedule:Day Name
  {31506370-f9e4-44b0-bbd0-82d9cfc97725}, !- Thursday Schedule:Day Name
  {31506370-f9e4-44b0-bbd0-82d9cfc97725}, !- Friday Schedule:Day Name
  {237798e2-16fc-4e9f-b9ba-8d82fe899cb4}, !- Saturday Schedule:Day Name
  {237798e2-16fc-4e9f-b9ba-8d82fe899cb4}, !- Holiday Schedule:Day Name
  {31506370-f9e4-44b0-bbd0-82d9cfc97725}, !- SummerDesignDay Schedule:Day Name
  {46fc2885-2a23-444e-8585-ea688467a870}, !- WinterDesignDay Schedule:Day Name
  {237798e2-16fc-4e9f-b9ba-8d82fe899cb4}, !- CustomDay1 Schedule:Day Name
  {237798e2-16fc-4e9f-b9ba-8d82fe899cb4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b415ad97-3224-4bc8-91df-dae4a95b6acb}, !- Handle
  GuestRoom220_223-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {1dccdd57-e932-4dc6-ba0a-7083c75e8b18}, !- Sunday Schedule:Day Name
  {e0576cf8-6da4-4bd4-b62a-c42897ead8f2}, !- Monday Schedule:Day Name
  {e0576cf8-6da4-4bd4-b62a-c42897ead8f2}, !- Tuesday Schedule:Day Name
  {e0576cf8-6da4-4bd4-b62a-c42897ead8f2}, !- Wednesday Schedule:Day Name
  {e0576cf8-6da4-4bd4-b62a-c42897ead8f2}, !- Thursday Schedule:Day Name
  {e0576cf8-6da4-4bd4-b62a-c42897ead8f2}, !- Friday Schedule:Day Name
  {1dccdd57-e932-4dc6-ba0a-7083c75e8b18}, !- Saturday Schedule:Day Name
  {1dccdd57-e932-4dc6-ba0a-7083c75e8b18}, !- Holiday Schedule:Day Name
  {e0576cf8-6da4-4bd4-b62a-c42897ead8f2}, !- SummerDesignDay Schedule:Day Name
  {46fc2885-2a23-444e-8585-ea688467a870}, !- WinterDesignDay Schedule:Day Name
  {1dccdd57-e932-4dc6-ba0a-7083c75e8b18}, !- CustomDay1 Schedule:Day Name
  {1dccdd57-e932-4dc6-ba0a-7083c75e8b18}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fcef8ef5-4c38-4fb0-8247-c25418b275a6}, !- Handle
  GuestRoom220_223-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {450e6a7f-ed02-4b33-8438-6f00a135b52c}, !- Sunday Schedule:Day Name
  {cf8db379-9884-428f-9e71-24490619a4f2}, !- Monday Schedule:Day Name
  {cf8db379-9884-428f-9e71-24490619a4f2}, !- Tuesday Schedule:Day Name
  {cf8db379-9884-428f-9e71-24490619a4f2}, !- Wednesday Schedule:Day Name
  {cf8db379-9884-428f-9e71-24490619a4f2}, !- Thursday Schedule:Day Name
  {cf8db379-9884-428f-9e71-24490619a4f2}, !- Friday Schedule:Day Name
  {450e6a7f-ed02-4b33-8438-6f00a135b52c}, !- Saturday Schedule:Day Name
  {450e6a7f-ed02-4b33-8438-6f00a135b52c}, !- Holiday Schedule:Day Name
  {cf8db379-9884-428f-9e71-24490619a4f2}, !- SummerDesignDay Schedule:Day Name
  {46fc2885-2a23-444e-8585-ea688467a870}, !- WinterDesignDay Schedule:Day Name
  {450e6a7f-ed02-4b33-8438-6f00a135b52c}, !- CustomDay1 Schedule:Day Name
  {450e6a7f-ed02-4b33-8438-6f00a135b52c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {32d592b2-245c-493f-b9d4-9eeddf00fa37}, !- Handle
  GuestRoom220_223-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {76d8935f-616e-4656-8b91-a31073c08806}, !- Sunday Schedule:Day Name
  {0d68175f-e305-486a-a10d-f3a88210945a}, !- Monday Schedule:Day Name
  {0d68175f-e305-486a-a10d-f3a88210945a}, !- Tuesday Schedule:Day Name
  {0d68175f-e305-486a-a10d-f3a88210945a}, !- Wednesday Schedule:Day Name
  {0d68175f-e305-486a-a10d-f3a88210945a}, !- Thursday Schedule:Day Name
  {0d68175f-e305-486a-a10d-f3a88210945a}, !- Friday Schedule:Day Name
  {76d8935f-616e-4656-8b91-a31073c08806}, !- Saturday Schedule:Day Name
  {76d8935f-616e-4656-8b91-a31073c08806}, !- Holiday Schedule:Day Name
  {0d68175f-e305-486a-a10d-f3a88210945a}, !- SummerDesignDay Schedule:Day Name
  {46fc2885-2a23-444e-8585-ea688467a870}, !- WinterDesignDay Schedule:Day Name
  {76d8935f-616e-4656-8b91-a31073c08806}, !- CustomDay1 Schedule:Day Name
  {76d8935f-616e-4656-8b91-a31073c08806}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b2a178eb-cb6c-4344-9293-aaa477dfb65a}, !- Handle
  GuestRoom224-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {8a5350e0-7ec6-4aa2-ae06-3e23383dc924}, !- Sunday Schedule:Day Name
  {cfea2bfe-0116-48ed-bbae-277dabcddaad}, !- Monday Schedule:Day Name
  {cfea2bfe-0116-48ed-bbae-277dabcddaad}, !- Tuesday Schedule:Day Name
  {cfea2bfe-0116-48ed-bbae-277dabcddaad}, !- Wednesday Schedule:Day Name
  {cfea2bfe-0116-48ed-bbae-277dabcddaad}, !- Thursday Schedule:Day Name
  {cfea2bfe-0116-48ed-bbae-277dabcddaad}, !- Friday Schedule:Day Name
  {8a5350e0-7ec6-4aa2-ae06-3e23383dc924}, !- Saturday Schedule:Day Name
  {8a5350e0-7ec6-4aa2-ae06-3e23383dc924}, !- Holiday Schedule:Day Name
  {cfea2bfe-0116-48ed-bbae-277dabcddaad}, !- SummerDesignDay Schedule:Day Name
  {27969c09-e076-4b1c-9f84-d927dea5e0f8}, !- WinterDesignDay Schedule:Day Name
  {8a5350e0-7ec6-4aa2-ae06-3e23383dc924}, !- CustomDay1 Schedule:Day Name
  {8a5350e0-7ec6-4aa2-ae06-3e23383dc924}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1d17d536-f7db-4880-9629-c2b3ab351bb1}, !- Handle
  GuestRoom224-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {20f210e0-8c01-49f6-9d46-1eb7929bb7e1}, !- Sunday Schedule:Day Name
  {667e000c-ac68-4677-9215-b494a4a13fce}, !- Monday Schedule:Day Name
  {667e000c-ac68-4677-9215-b494a4a13fce}, !- Tuesday Schedule:Day Name
  {667e000c-ac68-4677-9215-b494a4a13fce}, !- Wednesday Schedule:Day Name
  {667e000c-ac68-4677-9215-b494a4a13fce}, !- Thursday Schedule:Day Name
  {667e000c-ac68-4677-9215-b494a4a13fce}, !- Friday Schedule:Day Name
  {20f210e0-8c01-49f6-9d46-1eb7929bb7e1}, !- Saturday Schedule:Day Name
  {20f210e0-8c01-49f6-9d46-1eb7929bb7e1}, !- Holiday Schedule:Day Name
  {667e000c-ac68-4677-9215-b494a4a13fce}, !- SummerDesignDay Schedule:Day Name
  {27969c09-e076-4b1c-9f84-d927dea5e0f8}, !- WinterDesignDay Schedule:Day Name
  {20f210e0-8c01-49f6-9d46-1eb7929bb7e1}, !- CustomDay1 Schedule:Day Name
  {20f210e0-8c01-49f6-9d46-1eb7929bb7e1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {05193da3-53da-4a01-abf4-95220ea72fbc}, !- Handle
  GuestRoom224-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {4384abef-e87e-4037-85cb-b59a7c7443b6}, !- Sunday Schedule:Day Name
  {27d3ee44-8934-4344-9f24-972d14b2863f}, !- Monday Schedule:Day Name
  {27d3ee44-8934-4344-9f24-972d14b2863f}, !- Tuesday Schedule:Day Name
  {27d3ee44-8934-4344-9f24-972d14b2863f}, !- Wednesday Schedule:Day Name
  {27d3ee44-8934-4344-9f24-972d14b2863f}, !- Thursday Schedule:Day Name
  {27d3ee44-8934-4344-9f24-972d14b2863f}, !- Friday Schedule:Day Name
  {4384abef-e87e-4037-85cb-b59a7c7443b6}, !- Saturday Schedule:Day Name
  {4384abef-e87e-4037-85cb-b59a7c7443b6}, !- Holiday Schedule:Day Name
  {27d3ee44-8934-4344-9f24-972d14b2863f}, !- SummerDesignDay Schedule:Day Name
  {27969c09-e076-4b1c-9f84-d927dea5e0f8}, !- WinterDesignDay Schedule:Day Name
  {4384abef-e87e-4037-85cb-b59a7c7443b6}, !- CustomDay1 Schedule:Day Name
  {4384abef-e87e-4037-85cb-b59a7c7443b6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8d111dfc-428f-486b-ae50-d8d153018b22}, !- Handle
  GuestRoom224-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {677259dd-f49b-4b8c-bac1-422d5bcb6ab6}, !- Sunday Schedule:Day Name
  {3c74da6b-24ed-433a-8335-470fe6ef3e70}, !- Monday Schedule:Day Name
  {3c74da6b-24ed-433a-8335-470fe6ef3e70}, !- Tuesday Schedule:Day Name
  {3c74da6b-24ed-433a-8335-470fe6ef3e70}, !- Wednesday Schedule:Day Name
  {3c74da6b-24ed-433a-8335-470fe6ef3e70}, !- Thursday Schedule:Day Name
  {3c74da6b-24ed-433a-8335-470fe6ef3e70}, !- Friday Schedule:Day Name
  {677259dd-f49b-4b8c-bac1-422d5bcb6ab6}, !- Saturday Schedule:Day Name
  {677259dd-f49b-4b8c-bac1-422d5bcb6ab6}, !- Holiday Schedule:Day Name
  {3c74da6b-24ed-433a-8335-470fe6ef3e70}, !- SummerDesignDay Schedule:Day Name
  {27969c09-e076-4b1c-9f84-d927dea5e0f8}, !- WinterDesignDay Schedule:Day Name
  {677259dd-f49b-4b8c-bac1-422d5bcb6ab6}, !- CustomDay1 Schedule:Day Name
  {677259dd-f49b-4b8c-bac1-422d5bcb6ab6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {61be7140-97e2-4c24-8927-fb7161e9e6b0}, !- Handle
  GuestRoom224-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {56a4bd14-1086-4ef7-ab8e-3589f7907dad}, !- Sunday Schedule:Day Name
  {07c74fdf-c836-41b9-bf7c-4226cfcb7883}, !- Monday Schedule:Day Name
  {07c74fdf-c836-41b9-bf7c-4226cfcb7883}, !- Tuesday Schedule:Day Name
  {07c74fdf-c836-41b9-bf7c-4226cfcb7883}, !- Wednesday Schedule:Day Name
  {07c74fdf-c836-41b9-bf7c-4226cfcb7883}, !- Thursday Schedule:Day Name
  {07c74fdf-c836-41b9-bf7c-4226cfcb7883}, !- Friday Schedule:Day Name
  {56a4bd14-1086-4ef7-ab8e-3589f7907dad}, !- Saturday Schedule:Day Name
  {56a4bd14-1086-4ef7-ab8e-3589f7907dad}, !- Holiday Schedule:Day Name
  {07c74fdf-c836-41b9-bf7c-4226cfcb7883}, !- SummerDesignDay Schedule:Day Name
  {27969c09-e076-4b1c-9f84-d927dea5e0f8}, !- WinterDesignDay Schedule:Day Name
  {56a4bd14-1086-4ef7-ab8e-3589f7907dad}, !- CustomDay1 Schedule:Day Name
  {56a4bd14-1086-4ef7-ab8e-3589f7907dad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0628ab00-4079-46be-8a5a-8b8871d31223}, !- Handle
  GuestRoom224-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {d2b8849e-3cb9-4ea0-b02d-88e01ca5fe01}, !- Sunday Schedule:Day Name
  {1085f8a0-1053-49a2-b1b3-7234ddf89cb3}, !- Monday Schedule:Day Name
  {1085f8a0-1053-49a2-b1b3-7234ddf89cb3}, !- Tuesday Schedule:Day Name
  {1085f8a0-1053-49a2-b1b3-7234ddf89cb3}, !- Wednesday Schedule:Day Name
  {1085f8a0-1053-49a2-b1b3-7234ddf89cb3}, !- Thursday Schedule:Day Name
  {1085f8a0-1053-49a2-b1b3-7234ddf89cb3}, !- Friday Schedule:Day Name
  {d2b8849e-3cb9-4ea0-b02d-88e01ca5fe01}, !- Saturday Schedule:Day Name
  {d2b8849e-3cb9-4ea0-b02d-88e01ca5fe01}, !- Holiday Schedule:Day Name
  {1085f8a0-1053-49a2-b1b3-7234ddf89cb3}, !- SummerDesignDay Schedule:Day Name
  {27969c09-e076-4b1c-9f84-d927dea5e0f8}, !- WinterDesignDay Schedule:Day Name
  {d2b8849e-3cb9-4ea0-b02d-88e01ca5fe01}, !- CustomDay1 Schedule:Day Name
  {d2b8849e-3cb9-4ea0-b02d-88e01ca5fe01}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a0c7da6c-3893-46b7-bd3c-1a1f5a30cb92}, !- Handle
  GuestRoom224-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {343ea034-a1a1-4056-938f-365148e894ad}, !- Sunday Schedule:Day Name
  {f3fee6c0-4897-4daf-a0c2-d6c5cae6c7a7}, !- Monday Schedule:Day Name
  {f3fee6c0-4897-4daf-a0c2-d6c5cae6c7a7}, !- Tuesday Schedule:Day Name
  {f3fee6c0-4897-4daf-a0c2-d6c5cae6c7a7}, !- Wednesday Schedule:Day Name
  {f3fee6c0-4897-4daf-a0c2-d6c5cae6c7a7}, !- Thursday Schedule:Day Name
  {f3fee6c0-4897-4daf-a0c2-d6c5cae6c7a7}, !- Friday Schedule:Day Name
  {343ea034-a1a1-4056-938f-365148e894ad}, !- Saturday Schedule:Day Name
  {343ea034-a1a1-4056-938f-365148e894ad}, !- Holiday Schedule:Day Name
  {f3fee6c0-4897-4daf-a0c2-d6c5cae6c7a7}, !- SummerDesignDay Schedule:Day Name
  {27969c09-e076-4b1c-9f84-d927dea5e0f8}, !- WinterDesignDay Schedule:Day Name
  {343ea034-a1a1-4056-938f-365148e894ad}, !- CustomDay1 Schedule:Day Name
  {343ea034-a1a1-4056-938f-365148e894ad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7abff826-b92f-4c6c-a7b9-bb4a2258d03a}, !- Handle
  GuestRoom224-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {ca3c89dc-590a-4914-812a-6f56181ee47d}, !- Sunday Schedule:Day Name
  {79701d81-d495-4222-8b07-971e56e9e510}, !- Monday Schedule:Day Name
  {79701d81-d495-4222-8b07-971e56e9e510}, !- Tuesday Schedule:Day Name
  {79701d81-d495-4222-8b07-971e56e9e510}, !- Wednesday Schedule:Day Name
  {79701d81-d495-4222-8b07-971e56e9e510}, !- Thursday Schedule:Day Name
  {79701d81-d495-4222-8b07-971e56e9e510}, !- Friday Schedule:Day Name
  {ca3c89dc-590a-4914-812a-6f56181ee47d}, !- Saturday Schedule:Day Name
  {ca3c89dc-590a-4914-812a-6f56181ee47d}, !- Holiday Schedule:Day Name
  {79701d81-d495-4222-8b07-971e56e9e510}, !- SummerDesignDay Schedule:Day Name
  {27969c09-e076-4b1c-9f84-d927dea5e0f8}, !- WinterDesignDay Schedule:Day Name
  {ca3c89dc-590a-4914-812a-6f56181ee47d}, !- CustomDay1 Schedule:Day Name
  {ca3c89dc-590a-4914-812a-6f56181ee47d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {09723b3a-711a-471c-ad54-ceed8a2bf4ce}, !- Handle
  GuestRoom224-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {bcc61dca-478b-40d4-89bf-8d572c467fdb}, !- Sunday Schedule:Day Name
  {c236afb2-78e7-46aa-af03-04665fdedafc}, !- Monday Schedule:Day Name
  {c236afb2-78e7-46aa-af03-04665fdedafc}, !- Tuesday Schedule:Day Name
  {c236afb2-78e7-46aa-af03-04665fdedafc}, !- Wednesday Schedule:Day Name
  {c236afb2-78e7-46aa-af03-04665fdedafc}, !- Thursday Schedule:Day Name
  {c236afb2-78e7-46aa-af03-04665fdedafc}, !- Friday Schedule:Day Name
  {bcc61dca-478b-40d4-89bf-8d572c467fdb}, !- Saturday Schedule:Day Name
  {bcc61dca-478b-40d4-89bf-8d572c467fdb}, !- Holiday Schedule:Day Name
  {c236afb2-78e7-46aa-af03-04665fdedafc}, !- SummerDesignDay Schedule:Day Name
  {27969c09-e076-4b1c-9f84-d927dea5e0f8}, !- WinterDesignDay Schedule:Day Name
  {bcc61dca-478b-40d4-89bf-8d572c467fdb}, !- CustomDay1 Schedule:Day Name
  {bcc61dca-478b-40d4-89bf-8d572c467fdb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c243bc19-f71e-4209-80c6-408128743206}, !- Handle
  GuestRoom224-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {8482260d-6c2b-49dc-aaa0-102c80133e16}, !- Sunday Schedule:Day Name
  {ddbaa290-260e-44c7-a7ee-b09f63b1963b}, !- Monday Schedule:Day Name
  {ddbaa290-260e-44c7-a7ee-b09f63b1963b}, !- Tuesday Schedule:Day Name
  {ddbaa290-260e-44c7-a7ee-b09f63b1963b}, !- Wednesday Schedule:Day Name
  {ddbaa290-260e-44c7-a7ee-b09f63b1963b}, !- Thursday Schedule:Day Name
  {ddbaa290-260e-44c7-a7ee-b09f63b1963b}, !- Friday Schedule:Day Name
  {8482260d-6c2b-49dc-aaa0-102c80133e16}, !- Saturday Schedule:Day Name
  {8482260d-6c2b-49dc-aaa0-102c80133e16}, !- Holiday Schedule:Day Name
  {ddbaa290-260e-44c7-a7ee-b09f63b1963b}, !- SummerDesignDay Schedule:Day Name
  {27969c09-e076-4b1c-9f84-d927dea5e0f8}, !- WinterDesignDay Schedule:Day Name
  {8482260d-6c2b-49dc-aaa0-102c80133e16}, !- CustomDay1 Schedule:Day Name
  {8482260d-6c2b-49dc-aaa0-102c80133e16}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {98ec8e47-547c-46cd-9b8e-d29a70f9c50e}, !- Handle
  GuestRoom224-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {9606333c-1b29-41b7-9783-5bc293ed8634}, !- Sunday Schedule:Day Name
  {0036972b-6fff-4d38-b459-8269d917ece9}, !- Monday Schedule:Day Name
  {0036972b-6fff-4d38-b459-8269d917ece9}, !- Tuesday Schedule:Day Name
  {0036972b-6fff-4d38-b459-8269d917ece9}, !- Wednesday Schedule:Day Name
  {0036972b-6fff-4d38-b459-8269d917ece9}, !- Thursday Schedule:Day Name
  {0036972b-6fff-4d38-b459-8269d917ece9}, !- Friday Schedule:Day Name
  {9606333c-1b29-41b7-9783-5bc293ed8634}, !- Saturday Schedule:Day Name
  {9606333c-1b29-41b7-9783-5bc293ed8634}, !- Holiday Schedule:Day Name
  {0036972b-6fff-4d38-b459-8269d917ece9}, !- SummerDesignDay Schedule:Day Name
  {27969c09-e076-4b1c-9f84-d927dea5e0f8}, !- WinterDesignDay Schedule:Day Name
  {9606333c-1b29-41b7-9783-5bc293ed8634}, !- CustomDay1 Schedule:Day Name
  {9606333c-1b29-41b7-9783-5bc293ed8634}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6f83dd17-0c30-47f7-9628-a50060bd3299}, !- Handle
  GuestRoom224-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {da53574a-5db5-44b7-8adf-00a611e30957}, !- Sunday Schedule:Day Name
  {84f1400f-8d29-4863-a9da-70821f813f7e}, !- Monday Schedule:Day Name
  {84f1400f-8d29-4863-a9da-70821f813f7e}, !- Tuesday Schedule:Day Name
  {84f1400f-8d29-4863-a9da-70821f813f7e}, !- Wednesday Schedule:Day Name
  {84f1400f-8d29-4863-a9da-70821f813f7e}, !- Thursday Schedule:Day Name
  {84f1400f-8d29-4863-a9da-70821f813f7e}, !- Friday Schedule:Day Name
  {da53574a-5db5-44b7-8adf-00a611e30957}, !- Saturday Schedule:Day Name
  {da53574a-5db5-44b7-8adf-00a611e30957}, !- Holiday Schedule:Day Name
  {84f1400f-8d29-4863-a9da-70821f813f7e}, !- SummerDesignDay Schedule:Day Name
  {27969c09-e076-4b1c-9f84-d927dea5e0f8}, !- WinterDesignDay Schedule:Day Name
  {da53574a-5db5-44b7-8adf-00a611e30957}, !- CustomDay1 Schedule:Day Name
  {da53574a-5db5-44b7-8adf-00a611e30957}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c9fda5a7-5990-4109-9106-272532b4a54a}, !- Handle
  GuestRoom301-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {0bb79c43-ab93-4db8-a9e8-eeaa58e36689}, !- Sunday Schedule:Day Name
  {644b1381-892a-4722-93a2-e86a90c9e825}, !- Monday Schedule:Day Name
  {644b1381-892a-4722-93a2-e86a90c9e825}, !- Tuesday Schedule:Day Name
  {644b1381-892a-4722-93a2-e86a90c9e825}, !- Wednesday Schedule:Day Name
  {644b1381-892a-4722-93a2-e86a90c9e825}, !- Thursday Schedule:Day Name
  {644b1381-892a-4722-93a2-e86a90c9e825}, !- Friday Schedule:Day Name
  {0bb79c43-ab93-4db8-a9e8-eeaa58e36689}, !- Saturday Schedule:Day Name
  {0bb79c43-ab93-4db8-a9e8-eeaa58e36689}, !- Holiday Schedule:Day Name
  {644b1381-892a-4722-93a2-e86a90c9e825}, !- SummerDesignDay Schedule:Day Name
  {1614807c-8473-46e5-9399-08b486f309d4}, !- WinterDesignDay Schedule:Day Name
  {0bb79c43-ab93-4db8-a9e8-eeaa58e36689}, !- CustomDay1 Schedule:Day Name
  {0bb79c43-ab93-4db8-a9e8-eeaa58e36689}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0757e3bd-4b28-4d6a-9862-1c3fa29a1575}, !- Handle
  GuestRoom301-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {7b8e0885-d58e-4f12-b63b-adeb04104afb}, !- Sunday Schedule:Day Name
  {9f345564-8f4d-4f8d-9b5e-163f6be9c029}, !- Monday Schedule:Day Name
  {9f345564-8f4d-4f8d-9b5e-163f6be9c029}, !- Tuesday Schedule:Day Name
  {9f345564-8f4d-4f8d-9b5e-163f6be9c029}, !- Wednesday Schedule:Day Name
  {9f345564-8f4d-4f8d-9b5e-163f6be9c029}, !- Thursday Schedule:Day Name
  {9f345564-8f4d-4f8d-9b5e-163f6be9c029}, !- Friday Schedule:Day Name
  {7b8e0885-d58e-4f12-b63b-adeb04104afb}, !- Saturday Schedule:Day Name
  {7b8e0885-d58e-4f12-b63b-adeb04104afb}, !- Holiday Schedule:Day Name
  {9f345564-8f4d-4f8d-9b5e-163f6be9c029}, !- SummerDesignDay Schedule:Day Name
  {1614807c-8473-46e5-9399-08b486f309d4}, !- WinterDesignDay Schedule:Day Name
  {7b8e0885-d58e-4f12-b63b-adeb04104afb}, !- CustomDay1 Schedule:Day Name
  {7b8e0885-d58e-4f12-b63b-adeb04104afb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {46aefe6d-24b7-4a96-89b3-86301c3601b4}, !- Handle
  GuestRoom301-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {a1976ccd-6bf2-494a-b120-3a24ee86c53f}, !- Sunday Schedule:Day Name
  {9ec25916-32d4-4358-9402-48524750db73}, !- Monday Schedule:Day Name
  {9ec25916-32d4-4358-9402-48524750db73}, !- Tuesday Schedule:Day Name
  {9ec25916-32d4-4358-9402-48524750db73}, !- Wednesday Schedule:Day Name
  {9ec25916-32d4-4358-9402-48524750db73}, !- Thursday Schedule:Day Name
  {9ec25916-32d4-4358-9402-48524750db73}, !- Friday Schedule:Day Name
  {a1976ccd-6bf2-494a-b120-3a24ee86c53f}, !- Saturday Schedule:Day Name
  {a1976ccd-6bf2-494a-b120-3a24ee86c53f}, !- Holiday Schedule:Day Name
  {9ec25916-32d4-4358-9402-48524750db73}, !- SummerDesignDay Schedule:Day Name
  {1614807c-8473-46e5-9399-08b486f309d4}, !- WinterDesignDay Schedule:Day Name
  {a1976ccd-6bf2-494a-b120-3a24ee86c53f}, !- CustomDay1 Schedule:Day Name
  {a1976ccd-6bf2-494a-b120-3a24ee86c53f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9f3fdca6-4451-4e0a-bb86-bf026a969d57}, !- Handle
  GuestRoom301-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {da9a9948-584d-4ae3-9196-f66320f29d6c}, !- Sunday Schedule:Day Name
  {606fad1c-8f60-454c-91a8-b3f4b77bd962}, !- Monday Schedule:Day Name
  {606fad1c-8f60-454c-91a8-b3f4b77bd962}, !- Tuesday Schedule:Day Name
  {606fad1c-8f60-454c-91a8-b3f4b77bd962}, !- Wednesday Schedule:Day Name
  {606fad1c-8f60-454c-91a8-b3f4b77bd962}, !- Thursday Schedule:Day Name
  {606fad1c-8f60-454c-91a8-b3f4b77bd962}, !- Friday Schedule:Day Name
  {da9a9948-584d-4ae3-9196-f66320f29d6c}, !- Saturday Schedule:Day Name
  {da9a9948-584d-4ae3-9196-f66320f29d6c}, !- Holiday Schedule:Day Name
  {606fad1c-8f60-454c-91a8-b3f4b77bd962}, !- SummerDesignDay Schedule:Day Name
  {1614807c-8473-46e5-9399-08b486f309d4}, !- WinterDesignDay Schedule:Day Name
  {da9a9948-584d-4ae3-9196-f66320f29d6c}, !- CustomDay1 Schedule:Day Name
  {da9a9948-584d-4ae3-9196-f66320f29d6c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {23395114-32ee-4202-911a-aa297b1b4d0a}, !- Handle
  GuestRoom301-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {78903af1-01b2-425b-90fc-a23a3b41ce40}, !- Sunday Schedule:Day Name
  {9db72338-fba2-4310-9137-29c328e50052}, !- Monday Schedule:Day Name
  {9db72338-fba2-4310-9137-29c328e50052}, !- Tuesday Schedule:Day Name
  {9db72338-fba2-4310-9137-29c328e50052}, !- Wednesday Schedule:Day Name
  {9db72338-fba2-4310-9137-29c328e50052}, !- Thursday Schedule:Day Name
  {9db72338-fba2-4310-9137-29c328e50052}, !- Friday Schedule:Day Name
  {78903af1-01b2-425b-90fc-a23a3b41ce40}, !- Saturday Schedule:Day Name
  {78903af1-01b2-425b-90fc-a23a3b41ce40}, !- Holiday Schedule:Day Name
  {9db72338-fba2-4310-9137-29c328e50052}, !- SummerDesignDay Schedule:Day Name
  {1614807c-8473-46e5-9399-08b486f309d4}, !- WinterDesignDay Schedule:Day Name
  {78903af1-01b2-425b-90fc-a23a3b41ce40}, !- CustomDay1 Schedule:Day Name
  {78903af1-01b2-425b-90fc-a23a3b41ce40}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {305a92a1-63df-4d2f-8cba-b41276b96cb6}, !- Handle
  GuestRoom301-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {e209c057-3da5-4921-8194-52e31c06f0f4}, !- Sunday Schedule:Day Name
  {83c6574a-371f-462f-b2b8-a46f012f0161}, !- Monday Schedule:Day Name
  {83c6574a-371f-462f-b2b8-a46f012f0161}, !- Tuesday Schedule:Day Name
  {83c6574a-371f-462f-b2b8-a46f012f0161}, !- Wednesday Schedule:Day Name
  {83c6574a-371f-462f-b2b8-a46f012f0161}, !- Thursday Schedule:Day Name
  {83c6574a-371f-462f-b2b8-a46f012f0161}, !- Friday Schedule:Day Name
  {e209c057-3da5-4921-8194-52e31c06f0f4}, !- Saturday Schedule:Day Name
  {e209c057-3da5-4921-8194-52e31c06f0f4}, !- Holiday Schedule:Day Name
  {83c6574a-371f-462f-b2b8-a46f012f0161}, !- SummerDesignDay Schedule:Day Name
  {1614807c-8473-46e5-9399-08b486f309d4}, !- WinterDesignDay Schedule:Day Name
  {e209c057-3da5-4921-8194-52e31c06f0f4}, !- CustomDay1 Schedule:Day Name
  {e209c057-3da5-4921-8194-52e31c06f0f4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d8b4e1d6-b05b-49ac-bd64-6fc848f04e98}, !- Handle
  GuestRoom301-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {797c0bbe-884f-4771-b281-1ad82f2cf593}, !- Sunday Schedule:Day Name
  {ad4e7804-46f1-45e0-b144-458af64f7b21}, !- Monday Schedule:Day Name
  {ad4e7804-46f1-45e0-b144-458af64f7b21}, !- Tuesday Schedule:Day Name
  {ad4e7804-46f1-45e0-b144-458af64f7b21}, !- Wednesday Schedule:Day Name
  {ad4e7804-46f1-45e0-b144-458af64f7b21}, !- Thursday Schedule:Day Name
  {ad4e7804-46f1-45e0-b144-458af64f7b21}, !- Friday Schedule:Day Name
  {797c0bbe-884f-4771-b281-1ad82f2cf593}, !- Saturday Schedule:Day Name
  {797c0bbe-884f-4771-b281-1ad82f2cf593}, !- Holiday Schedule:Day Name
  {ad4e7804-46f1-45e0-b144-458af64f7b21}, !- SummerDesignDay Schedule:Day Name
  {1614807c-8473-46e5-9399-08b486f309d4}, !- WinterDesignDay Schedule:Day Name
  {797c0bbe-884f-4771-b281-1ad82f2cf593}, !- CustomDay1 Schedule:Day Name
  {797c0bbe-884f-4771-b281-1ad82f2cf593}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2a316f1d-e148-44dd-9b00-5d362b555616}, !- Handle
  GuestRoom301-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {f3df3486-4c03-4099-ac74-5f0f340ade10}, !- Sunday Schedule:Day Name
  {6c24b1eb-ac7b-433f-b549-661fa83a3e18}, !- Monday Schedule:Day Name
  {6c24b1eb-ac7b-433f-b549-661fa83a3e18}, !- Tuesday Schedule:Day Name
  {6c24b1eb-ac7b-433f-b549-661fa83a3e18}, !- Wednesday Schedule:Day Name
  {6c24b1eb-ac7b-433f-b549-661fa83a3e18}, !- Thursday Schedule:Day Name
  {6c24b1eb-ac7b-433f-b549-661fa83a3e18}, !- Friday Schedule:Day Name
  {f3df3486-4c03-4099-ac74-5f0f340ade10}, !- Saturday Schedule:Day Name
  {f3df3486-4c03-4099-ac74-5f0f340ade10}, !- Holiday Schedule:Day Name
  {6c24b1eb-ac7b-433f-b549-661fa83a3e18}, !- SummerDesignDay Schedule:Day Name
  {1614807c-8473-46e5-9399-08b486f309d4}, !- WinterDesignDay Schedule:Day Name
  {f3df3486-4c03-4099-ac74-5f0f340ade10}, !- CustomDay1 Schedule:Day Name
  {f3df3486-4c03-4099-ac74-5f0f340ade10}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {576e9e37-66e1-4395-879b-18c21ae12410}, !- Handle
  GuestRoom301-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {affd3f50-be22-481a-b756-659731bcbdb0}, !- Sunday Schedule:Day Name
  {4662ccd3-6b70-4af5-8f93-22b530e5ddec}, !- Monday Schedule:Day Name
  {4662ccd3-6b70-4af5-8f93-22b530e5ddec}, !- Tuesday Schedule:Day Name
  {4662ccd3-6b70-4af5-8f93-22b530e5ddec}, !- Wednesday Schedule:Day Name
  {4662ccd3-6b70-4af5-8f93-22b530e5ddec}, !- Thursday Schedule:Day Name
  {4662ccd3-6b70-4af5-8f93-22b530e5ddec}, !- Friday Schedule:Day Name
  {affd3f50-be22-481a-b756-659731bcbdb0}, !- Saturday Schedule:Day Name
  {affd3f50-be22-481a-b756-659731bcbdb0}, !- Holiday Schedule:Day Name
  {4662ccd3-6b70-4af5-8f93-22b530e5ddec}, !- SummerDesignDay Schedule:Day Name
  {1614807c-8473-46e5-9399-08b486f309d4}, !- WinterDesignDay Schedule:Day Name
  {affd3f50-be22-481a-b756-659731bcbdb0}, !- CustomDay1 Schedule:Day Name
  {affd3f50-be22-481a-b756-659731bcbdb0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {810c17e2-00ae-49f2-bc04-23e5f2f12b88}, !- Handle
  GuestRoom301-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {172a822c-2583-41a7-b1f3-1cb394359058}, !- Sunday Schedule:Day Name
  {6fab7bb7-9c79-411e-8510-cdcf02bf4f26}, !- Monday Schedule:Day Name
  {6fab7bb7-9c79-411e-8510-cdcf02bf4f26}, !- Tuesday Schedule:Day Name
  {6fab7bb7-9c79-411e-8510-cdcf02bf4f26}, !- Wednesday Schedule:Day Name
  {6fab7bb7-9c79-411e-8510-cdcf02bf4f26}, !- Thursday Schedule:Day Name
  {6fab7bb7-9c79-411e-8510-cdcf02bf4f26}, !- Friday Schedule:Day Name
  {172a822c-2583-41a7-b1f3-1cb394359058}, !- Saturday Schedule:Day Name
  {172a822c-2583-41a7-b1f3-1cb394359058}, !- Holiday Schedule:Day Name
  {6fab7bb7-9c79-411e-8510-cdcf02bf4f26}, !- SummerDesignDay Schedule:Day Name
  {1614807c-8473-46e5-9399-08b486f309d4}, !- WinterDesignDay Schedule:Day Name
  {172a822c-2583-41a7-b1f3-1cb394359058}, !- CustomDay1 Schedule:Day Name
  {172a822c-2583-41a7-b1f3-1cb394359058}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {29500c43-2e2a-4541-98d7-bac2679fffc0}, !- Handle
  GuestRoom301-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {86b33e55-ffa3-4589-b05e-fc62043cac99}, !- Sunday Schedule:Day Name
  {dff4092b-fb99-4d38-ad7b-30a3eaa0a642}, !- Monday Schedule:Day Name
  {dff4092b-fb99-4d38-ad7b-30a3eaa0a642}, !- Tuesday Schedule:Day Name
  {dff4092b-fb99-4d38-ad7b-30a3eaa0a642}, !- Wednesday Schedule:Day Name
  {dff4092b-fb99-4d38-ad7b-30a3eaa0a642}, !- Thursday Schedule:Day Name
  {dff4092b-fb99-4d38-ad7b-30a3eaa0a642}, !- Friday Schedule:Day Name
  {86b33e55-ffa3-4589-b05e-fc62043cac99}, !- Saturday Schedule:Day Name
  {86b33e55-ffa3-4589-b05e-fc62043cac99}, !- Holiday Schedule:Day Name
  {dff4092b-fb99-4d38-ad7b-30a3eaa0a642}, !- SummerDesignDay Schedule:Day Name
  {1614807c-8473-46e5-9399-08b486f309d4}, !- WinterDesignDay Schedule:Day Name
  {86b33e55-ffa3-4589-b05e-fc62043cac99}, !- CustomDay1 Schedule:Day Name
  {86b33e55-ffa3-4589-b05e-fc62043cac99}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1fd3f0e4-979a-4666-ad44-0304daf355db}, !- Handle
  GuestRoom301-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {b9f24934-dd06-4193-9830-e325c04df0c0}, !- Sunday Schedule:Day Name
  {4d2a0b55-07e6-4479-8baa-77697c7f322e}, !- Monday Schedule:Day Name
  {4d2a0b55-07e6-4479-8baa-77697c7f322e}, !- Tuesday Schedule:Day Name
  {4d2a0b55-07e6-4479-8baa-77697c7f322e}, !- Wednesday Schedule:Day Name
  {4d2a0b55-07e6-4479-8baa-77697c7f322e}, !- Thursday Schedule:Day Name
  {4d2a0b55-07e6-4479-8baa-77697c7f322e}, !- Friday Schedule:Day Name
  {b9f24934-dd06-4193-9830-e325c04df0c0}, !- Saturday Schedule:Day Name
  {b9f24934-dd06-4193-9830-e325c04df0c0}, !- Holiday Schedule:Day Name
  {4d2a0b55-07e6-4479-8baa-77697c7f322e}, !- SummerDesignDay Schedule:Day Name
  {1614807c-8473-46e5-9399-08b486f309d4}, !- WinterDesignDay Schedule:Day Name
  {b9f24934-dd06-4193-9830-e325c04df0c0}, !- CustomDay1 Schedule:Day Name
  {b9f24934-dd06-4193-9830-e325c04df0c0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a6617764-cf7f-4b69-9b47-1476ab9429d6}, !- Handle
  GuestRoom302_305-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {f1c3f5ca-0252-47f8-b60f-62beb45e7d27}, !- Sunday Schedule:Day Name
  {10e292f4-bd73-457b-838f-c68195320fe1}, !- Monday Schedule:Day Name
  {10e292f4-bd73-457b-838f-c68195320fe1}, !- Tuesday Schedule:Day Name
  {10e292f4-bd73-457b-838f-c68195320fe1}, !- Wednesday Schedule:Day Name
  {10e292f4-bd73-457b-838f-c68195320fe1}, !- Thursday Schedule:Day Name
  {10e292f4-bd73-457b-838f-c68195320fe1}, !- Friday Schedule:Day Name
  {f1c3f5ca-0252-47f8-b60f-62beb45e7d27}, !- Saturday Schedule:Day Name
  {f1c3f5ca-0252-47f8-b60f-62beb45e7d27}, !- Holiday Schedule:Day Name
  {10e292f4-bd73-457b-838f-c68195320fe1}, !- SummerDesignDay Schedule:Day Name
  {a4b2a596-c635-44dc-9f69-8af86419d552}, !- WinterDesignDay Schedule:Day Name
  {f1c3f5ca-0252-47f8-b60f-62beb45e7d27}, !- CustomDay1 Schedule:Day Name
  {f1c3f5ca-0252-47f8-b60f-62beb45e7d27}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0ec68831-2d22-422c-bb5c-ff996d15ced3}, !- Handle
  GuestRoom302_305-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {c6f68729-7a34-488f-a586-7d075926a3c0}, !- Sunday Schedule:Day Name
  {fb360f96-8012-421d-b9df-c81d9c547d07}, !- Monday Schedule:Day Name
  {fb360f96-8012-421d-b9df-c81d9c547d07}, !- Tuesday Schedule:Day Name
  {fb360f96-8012-421d-b9df-c81d9c547d07}, !- Wednesday Schedule:Day Name
  {fb360f96-8012-421d-b9df-c81d9c547d07}, !- Thursday Schedule:Day Name
  {fb360f96-8012-421d-b9df-c81d9c547d07}, !- Friday Schedule:Day Name
  {c6f68729-7a34-488f-a586-7d075926a3c0}, !- Saturday Schedule:Day Name
  {c6f68729-7a34-488f-a586-7d075926a3c0}, !- Holiday Schedule:Day Name
  {fb360f96-8012-421d-b9df-c81d9c547d07}, !- SummerDesignDay Schedule:Day Name
  {a4b2a596-c635-44dc-9f69-8af86419d552}, !- WinterDesignDay Schedule:Day Name
  {c6f68729-7a34-488f-a586-7d075926a3c0}, !- CustomDay1 Schedule:Day Name
  {c6f68729-7a34-488f-a586-7d075926a3c0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a4072837-0acb-4c8d-a734-da07dfd3761e}, !- Handle
  GuestRoom302_305-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {c8a34464-47e8-4d1b-b45d-ced86ba2d652}, !- Sunday Schedule:Day Name
  {dfb71c10-4260-49b1-9ac7-c372add8d3e6}, !- Monday Schedule:Day Name
  {dfb71c10-4260-49b1-9ac7-c372add8d3e6}, !- Tuesday Schedule:Day Name
  {dfb71c10-4260-49b1-9ac7-c372add8d3e6}, !- Wednesday Schedule:Day Name
  {dfb71c10-4260-49b1-9ac7-c372add8d3e6}, !- Thursday Schedule:Day Name
  {dfb71c10-4260-49b1-9ac7-c372add8d3e6}, !- Friday Schedule:Day Name
  {c8a34464-47e8-4d1b-b45d-ced86ba2d652}, !- Saturday Schedule:Day Name
  {c8a34464-47e8-4d1b-b45d-ced86ba2d652}, !- Holiday Schedule:Day Name
  {dfb71c10-4260-49b1-9ac7-c372add8d3e6}, !- SummerDesignDay Schedule:Day Name
  {a4b2a596-c635-44dc-9f69-8af86419d552}, !- WinterDesignDay Schedule:Day Name
  {c8a34464-47e8-4d1b-b45d-ced86ba2d652}, !- CustomDay1 Schedule:Day Name
  {c8a34464-47e8-4d1b-b45d-ced86ba2d652}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f7050c74-249d-468f-a8d9-b7bdeb82ef4c}, !- Handle
  GuestRoom302_305-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {a64b6323-8d62-4719-a0c2-f3fe3282d7cc}, !- Sunday Schedule:Day Name
  {19e29a39-019b-41a5-84b3-b54b41b79ff1}, !- Monday Schedule:Day Name
  {19e29a39-019b-41a5-84b3-b54b41b79ff1}, !- Tuesday Schedule:Day Name
  {19e29a39-019b-41a5-84b3-b54b41b79ff1}, !- Wednesday Schedule:Day Name
  {19e29a39-019b-41a5-84b3-b54b41b79ff1}, !- Thursday Schedule:Day Name
  {19e29a39-019b-41a5-84b3-b54b41b79ff1}, !- Friday Schedule:Day Name
  {a64b6323-8d62-4719-a0c2-f3fe3282d7cc}, !- Saturday Schedule:Day Name
  {a64b6323-8d62-4719-a0c2-f3fe3282d7cc}, !- Holiday Schedule:Day Name
  {19e29a39-019b-41a5-84b3-b54b41b79ff1}, !- SummerDesignDay Schedule:Day Name
  {a4b2a596-c635-44dc-9f69-8af86419d552}, !- WinterDesignDay Schedule:Day Name
  {a64b6323-8d62-4719-a0c2-f3fe3282d7cc}, !- CustomDay1 Schedule:Day Name
  {a64b6323-8d62-4719-a0c2-f3fe3282d7cc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f22612bb-350e-4eff-a29d-969c1bb3b513}, !- Handle
  GuestRoom302_305-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {c6e357a9-69b5-4d16-ad19-ff9d5d287a1a}, !- Sunday Schedule:Day Name
  {01cf331f-fc39-4f1f-ab74-b61155b61a05}, !- Monday Schedule:Day Name
  {01cf331f-fc39-4f1f-ab74-b61155b61a05}, !- Tuesday Schedule:Day Name
  {01cf331f-fc39-4f1f-ab74-b61155b61a05}, !- Wednesday Schedule:Day Name
  {01cf331f-fc39-4f1f-ab74-b61155b61a05}, !- Thursday Schedule:Day Name
  {01cf331f-fc39-4f1f-ab74-b61155b61a05}, !- Friday Schedule:Day Name
  {c6e357a9-69b5-4d16-ad19-ff9d5d287a1a}, !- Saturday Schedule:Day Name
  {c6e357a9-69b5-4d16-ad19-ff9d5d287a1a}, !- Holiday Schedule:Day Name
  {01cf331f-fc39-4f1f-ab74-b61155b61a05}, !- SummerDesignDay Schedule:Day Name
  {a4b2a596-c635-44dc-9f69-8af86419d552}, !- WinterDesignDay Schedule:Day Name
  {c6e357a9-69b5-4d16-ad19-ff9d5d287a1a}, !- CustomDay1 Schedule:Day Name
  {c6e357a9-69b5-4d16-ad19-ff9d5d287a1a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2e08fd3e-dff1-4dea-b6cb-4f6474a8813f}, !- Handle
  GuestRoom302_305-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {9596cd1c-8c94-44b7-bbcc-11297350e346}, !- Sunday Schedule:Day Name
  {3059db07-a440-4dfa-afce-d11b903b5244}, !- Monday Schedule:Day Name
  {3059db07-a440-4dfa-afce-d11b903b5244}, !- Tuesday Schedule:Day Name
  {3059db07-a440-4dfa-afce-d11b903b5244}, !- Wednesday Schedule:Day Name
  {3059db07-a440-4dfa-afce-d11b903b5244}, !- Thursday Schedule:Day Name
  {3059db07-a440-4dfa-afce-d11b903b5244}, !- Friday Schedule:Day Name
  {9596cd1c-8c94-44b7-bbcc-11297350e346}, !- Saturday Schedule:Day Name
  {9596cd1c-8c94-44b7-bbcc-11297350e346}, !- Holiday Schedule:Day Name
  {3059db07-a440-4dfa-afce-d11b903b5244}, !- SummerDesignDay Schedule:Day Name
  {a4b2a596-c635-44dc-9f69-8af86419d552}, !- WinterDesignDay Schedule:Day Name
  {9596cd1c-8c94-44b7-bbcc-11297350e346}, !- CustomDay1 Schedule:Day Name
  {9596cd1c-8c94-44b7-bbcc-11297350e346}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {54e5dc43-11a1-4a7e-bccd-9db4a741e0d0}, !- Handle
  GuestRoom302_305-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {467fc7e0-1525-4fa8-aead-de36b5e72a31}, !- Sunday Schedule:Day Name
  {0b6f4660-0035-4e7d-971f-d023ccc5069d}, !- Monday Schedule:Day Name
  {0b6f4660-0035-4e7d-971f-d023ccc5069d}, !- Tuesday Schedule:Day Name
  {0b6f4660-0035-4e7d-971f-d023ccc5069d}, !- Wednesday Schedule:Day Name
  {0b6f4660-0035-4e7d-971f-d023ccc5069d}, !- Thursday Schedule:Day Name
  {0b6f4660-0035-4e7d-971f-d023ccc5069d}, !- Friday Schedule:Day Name
  {467fc7e0-1525-4fa8-aead-de36b5e72a31}, !- Saturday Schedule:Day Name
  {467fc7e0-1525-4fa8-aead-de36b5e72a31}, !- Holiday Schedule:Day Name
  {0b6f4660-0035-4e7d-971f-d023ccc5069d}, !- SummerDesignDay Schedule:Day Name
  {a4b2a596-c635-44dc-9f69-8af86419d552}, !- WinterDesignDay Schedule:Day Name
  {467fc7e0-1525-4fa8-aead-de36b5e72a31}, !- CustomDay1 Schedule:Day Name
  {467fc7e0-1525-4fa8-aead-de36b5e72a31}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {dc98e6a8-7582-4cfd-b2e1-2f951f5fb594}, !- Handle
  GuestRoom302_305-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {64fb17fa-1c54-405c-9129-90eb2df79dce}, !- Sunday Schedule:Day Name
  {0fc5a502-1ed2-48a8-b7c4-cf753d42b278}, !- Monday Schedule:Day Name
  {0fc5a502-1ed2-48a8-b7c4-cf753d42b278}, !- Tuesday Schedule:Day Name
  {0fc5a502-1ed2-48a8-b7c4-cf753d42b278}, !- Wednesday Schedule:Day Name
  {0fc5a502-1ed2-48a8-b7c4-cf753d42b278}, !- Thursday Schedule:Day Name
  {0fc5a502-1ed2-48a8-b7c4-cf753d42b278}, !- Friday Schedule:Day Name
  {64fb17fa-1c54-405c-9129-90eb2df79dce}, !- Saturday Schedule:Day Name
  {64fb17fa-1c54-405c-9129-90eb2df79dce}, !- Holiday Schedule:Day Name
  {0fc5a502-1ed2-48a8-b7c4-cf753d42b278}, !- SummerDesignDay Schedule:Day Name
  {a4b2a596-c635-44dc-9f69-8af86419d552}, !- WinterDesignDay Schedule:Day Name
  {64fb17fa-1c54-405c-9129-90eb2df79dce}, !- CustomDay1 Schedule:Day Name
  {64fb17fa-1c54-405c-9129-90eb2df79dce}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {13c48137-ebd9-4317-9fe3-0914f0ca6f9e}, !- Handle
  GuestRoom302_305-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {b8d9b9b6-0960-4272-ab90-b2dfe6e58ad4}, !- Sunday Schedule:Day Name
  {a84c09f4-1ec5-4c27-93e5-9724d4c61bda}, !- Monday Schedule:Day Name
  {a84c09f4-1ec5-4c27-93e5-9724d4c61bda}, !- Tuesday Schedule:Day Name
  {a84c09f4-1ec5-4c27-93e5-9724d4c61bda}, !- Wednesday Schedule:Day Name
  {a84c09f4-1ec5-4c27-93e5-9724d4c61bda}, !- Thursday Schedule:Day Name
  {a84c09f4-1ec5-4c27-93e5-9724d4c61bda}, !- Friday Schedule:Day Name
  {b8d9b9b6-0960-4272-ab90-b2dfe6e58ad4}, !- Saturday Schedule:Day Name
  {b8d9b9b6-0960-4272-ab90-b2dfe6e58ad4}, !- Holiday Schedule:Day Name
  {a84c09f4-1ec5-4c27-93e5-9724d4c61bda}, !- SummerDesignDay Schedule:Day Name
  {a4b2a596-c635-44dc-9f69-8af86419d552}, !- WinterDesignDay Schedule:Day Name
  {b8d9b9b6-0960-4272-ab90-b2dfe6e58ad4}, !- CustomDay1 Schedule:Day Name
  {b8d9b9b6-0960-4272-ab90-b2dfe6e58ad4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {31703420-6694-47aa-9ca0-f7eeca71600a}, !- Handle
  GuestRoom302_305-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {4cb4c489-94d3-4602-a365-64e0960d865a}, !- Sunday Schedule:Day Name
  {47e4115d-3374-4665-b462-72634a011eb4}, !- Monday Schedule:Day Name
  {47e4115d-3374-4665-b462-72634a011eb4}, !- Tuesday Schedule:Day Name
  {47e4115d-3374-4665-b462-72634a011eb4}, !- Wednesday Schedule:Day Name
  {47e4115d-3374-4665-b462-72634a011eb4}, !- Thursday Schedule:Day Name
  {47e4115d-3374-4665-b462-72634a011eb4}, !- Friday Schedule:Day Name
  {4cb4c489-94d3-4602-a365-64e0960d865a}, !- Saturday Schedule:Day Name
  {4cb4c489-94d3-4602-a365-64e0960d865a}, !- Holiday Schedule:Day Name
  {47e4115d-3374-4665-b462-72634a011eb4}, !- SummerDesignDay Schedule:Day Name
  {a4b2a596-c635-44dc-9f69-8af86419d552}, !- WinterDesignDay Schedule:Day Name
  {4cb4c489-94d3-4602-a365-64e0960d865a}, !- CustomDay1 Schedule:Day Name
  {4cb4c489-94d3-4602-a365-64e0960d865a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {34ef32be-09de-4e3d-a02b-de7c00df751c}, !- Handle
  GuestRoom302_305-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {8d938f92-1841-4217-b866-50f959069872}, !- Sunday Schedule:Day Name
  {50f84369-04c0-472e-832b-12c187a1346d}, !- Monday Schedule:Day Name
  {50f84369-04c0-472e-832b-12c187a1346d}, !- Tuesday Schedule:Day Name
  {50f84369-04c0-472e-832b-12c187a1346d}, !- Wednesday Schedule:Day Name
  {50f84369-04c0-472e-832b-12c187a1346d}, !- Thursday Schedule:Day Name
  {50f84369-04c0-472e-832b-12c187a1346d}, !- Friday Schedule:Day Name
  {8d938f92-1841-4217-b866-50f959069872}, !- Saturday Schedule:Day Name
  {8d938f92-1841-4217-b866-50f959069872}, !- Holiday Schedule:Day Name
  {50f84369-04c0-472e-832b-12c187a1346d}, !- SummerDesignDay Schedule:Day Name
  {a4b2a596-c635-44dc-9f69-8af86419d552}, !- WinterDesignDay Schedule:Day Name
  {8d938f92-1841-4217-b866-50f959069872}, !- CustomDay1 Schedule:Day Name
  {8d938f92-1841-4217-b866-50f959069872}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {578ca8ee-2036-42dd-b15b-51089c364715}, !- Handle
  GuestRoom302_305-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {5ca07c26-d7d0-4aba-8f5a-132ed7e26a44}, !- Sunday Schedule:Day Name
  {dcbcc1c9-a83e-4804-8dd2-341a9c8a2537}, !- Monday Schedule:Day Name
  {dcbcc1c9-a83e-4804-8dd2-341a9c8a2537}, !- Tuesday Schedule:Day Name
  {dcbcc1c9-a83e-4804-8dd2-341a9c8a2537}, !- Wednesday Schedule:Day Name
  {dcbcc1c9-a83e-4804-8dd2-341a9c8a2537}, !- Thursday Schedule:Day Name
  {dcbcc1c9-a83e-4804-8dd2-341a9c8a2537}, !- Friday Schedule:Day Name
  {5ca07c26-d7d0-4aba-8f5a-132ed7e26a44}, !- Saturday Schedule:Day Name
  {5ca07c26-d7d0-4aba-8f5a-132ed7e26a44}, !- Holiday Schedule:Day Name
  {dcbcc1c9-a83e-4804-8dd2-341a9c8a2537}, !- SummerDesignDay Schedule:Day Name
  {a4b2a596-c635-44dc-9f69-8af86419d552}, !- WinterDesignDay Schedule:Day Name
  {5ca07c26-d7d0-4aba-8f5a-132ed7e26a44}, !- CustomDay1 Schedule:Day Name
  {5ca07c26-d7d0-4aba-8f5a-132ed7e26a44}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e97ddb17-9c24-4d85-9bca-1e762a62b65a}, !- Handle
  GuestRoom306_308-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {67af1c3a-8b4d-47c6-af34-6d8a40025ce6}, !- Sunday Schedule:Day Name
  {8da7919f-f8e1-4b28-924e-8131b797656c}, !- Monday Schedule:Day Name
  {8da7919f-f8e1-4b28-924e-8131b797656c}, !- Tuesday Schedule:Day Name
  {8da7919f-f8e1-4b28-924e-8131b797656c}, !- Wednesday Schedule:Day Name
  {8da7919f-f8e1-4b28-924e-8131b797656c}, !- Thursday Schedule:Day Name
  {8da7919f-f8e1-4b28-924e-8131b797656c}, !- Friday Schedule:Day Name
  {67af1c3a-8b4d-47c6-af34-6d8a40025ce6}, !- Saturday Schedule:Day Name
  {67af1c3a-8b4d-47c6-af34-6d8a40025ce6}, !- Holiday Schedule:Day Name
  {8da7919f-f8e1-4b28-924e-8131b797656c}, !- SummerDesignDay Schedule:Day Name
  {e4998b4d-065f-49cd-84ab-8a064b687b1e}, !- WinterDesignDay Schedule:Day Name
  {67af1c3a-8b4d-47c6-af34-6d8a40025ce6}, !- CustomDay1 Schedule:Day Name
  {67af1c3a-8b4d-47c6-af34-6d8a40025ce6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4de541ae-9b8e-417a-8e29-e7e9a2828f54}, !- Handle
  GuestRoom306_308-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {21c976be-9a04-48c1-a7aa-1a35a3dd338d}, !- Sunday Schedule:Day Name
  {37f53a45-b4cb-4868-b886-c120dff5b9c4}, !- Monday Schedule:Day Name
  {37f53a45-b4cb-4868-b886-c120dff5b9c4}, !- Tuesday Schedule:Day Name
  {37f53a45-b4cb-4868-b886-c120dff5b9c4}, !- Wednesday Schedule:Day Name
  {37f53a45-b4cb-4868-b886-c120dff5b9c4}, !- Thursday Schedule:Day Name
  {37f53a45-b4cb-4868-b886-c120dff5b9c4}, !- Friday Schedule:Day Name
  {21c976be-9a04-48c1-a7aa-1a35a3dd338d}, !- Saturday Schedule:Day Name
  {21c976be-9a04-48c1-a7aa-1a35a3dd338d}, !- Holiday Schedule:Day Name
  {37f53a45-b4cb-4868-b886-c120dff5b9c4}, !- SummerDesignDay Schedule:Day Name
  {e4998b4d-065f-49cd-84ab-8a064b687b1e}, !- WinterDesignDay Schedule:Day Name
  {21c976be-9a04-48c1-a7aa-1a35a3dd338d}, !- CustomDay1 Schedule:Day Name
  {21c976be-9a04-48c1-a7aa-1a35a3dd338d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6f80b836-7c64-42da-8d1f-90742e6da772}, !- Handle
  GuestRoom306_308-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {d26eca1a-040a-42d4-b109-8de3a87f0f06}, !- Sunday Schedule:Day Name
  {5f28da1b-c388-4b02-b2a1-8c31b03d0b26}, !- Monday Schedule:Day Name
  {5f28da1b-c388-4b02-b2a1-8c31b03d0b26}, !- Tuesday Schedule:Day Name
  {5f28da1b-c388-4b02-b2a1-8c31b03d0b26}, !- Wednesday Schedule:Day Name
  {5f28da1b-c388-4b02-b2a1-8c31b03d0b26}, !- Thursday Schedule:Day Name
  {5f28da1b-c388-4b02-b2a1-8c31b03d0b26}, !- Friday Schedule:Day Name
  {d26eca1a-040a-42d4-b109-8de3a87f0f06}, !- Saturday Schedule:Day Name
  {d26eca1a-040a-42d4-b109-8de3a87f0f06}, !- Holiday Schedule:Day Name
  {5f28da1b-c388-4b02-b2a1-8c31b03d0b26}, !- SummerDesignDay Schedule:Day Name
  {e4998b4d-065f-49cd-84ab-8a064b687b1e}, !- WinterDesignDay Schedule:Day Name
  {d26eca1a-040a-42d4-b109-8de3a87f0f06}, !- CustomDay1 Schedule:Day Name
  {d26eca1a-040a-42d4-b109-8de3a87f0f06}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9a2ea09f-c27e-492c-a864-b4bf8298a390}, !- Handle
  GuestRoom306_308-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {538b8f90-6bd5-4bd7-ade8-19a04fb12db6}, !- Sunday Schedule:Day Name
  {9f4611c7-66bd-4e48-800a-5975dcd78c33}, !- Monday Schedule:Day Name
  {9f4611c7-66bd-4e48-800a-5975dcd78c33}, !- Tuesday Schedule:Day Name
  {9f4611c7-66bd-4e48-800a-5975dcd78c33}, !- Wednesday Schedule:Day Name
  {9f4611c7-66bd-4e48-800a-5975dcd78c33}, !- Thursday Schedule:Day Name
  {9f4611c7-66bd-4e48-800a-5975dcd78c33}, !- Friday Schedule:Day Name
  {538b8f90-6bd5-4bd7-ade8-19a04fb12db6}, !- Saturday Schedule:Day Name
  {538b8f90-6bd5-4bd7-ade8-19a04fb12db6}, !- Holiday Schedule:Day Name
  {9f4611c7-66bd-4e48-800a-5975dcd78c33}, !- SummerDesignDay Schedule:Day Name
  {e4998b4d-065f-49cd-84ab-8a064b687b1e}, !- WinterDesignDay Schedule:Day Name
  {538b8f90-6bd5-4bd7-ade8-19a04fb12db6}, !- CustomDay1 Schedule:Day Name
  {538b8f90-6bd5-4bd7-ade8-19a04fb12db6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d94f2c53-d727-46dd-ad07-11422d625cb3}, !- Handle
  GuestRoom306_308-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {dde82367-dae5-449b-9fcf-fd3f36bbbdab}, !- Sunday Schedule:Day Name
  {b55d9618-45a2-41b3-8a1c-6e741ae52043}, !- Monday Schedule:Day Name
  {b55d9618-45a2-41b3-8a1c-6e741ae52043}, !- Tuesday Schedule:Day Name
  {b55d9618-45a2-41b3-8a1c-6e741ae52043}, !- Wednesday Schedule:Day Name
  {b55d9618-45a2-41b3-8a1c-6e741ae52043}, !- Thursday Schedule:Day Name
  {b55d9618-45a2-41b3-8a1c-6e741ae52043}, !- Friday Schedule:Day Name
  {dde82367-dae5-449b-9fcf-fd3f36bbbdab}, !- Saturday Schedule:Day Name
  {dde82367-dae5-449b-9fcf-fd3f36bbbdab}, !- Holiday Schedule:Day Name
  {b55d9618-45a2-41b3-8a1c-6e741ae52043}, !- SummerDesignDay Schedule:Day Name
  {e4998b4d-065f-49cd-84ab-8a064b687b1e}, !- WinterDesignDay Schedule:Day Name
  {dde82367-dae5-449b-9fcf-fd3f36bbbdab}, !- CustomDay1 Schedule:Day Name
  {dde82367-dae5-449b-9fcf-fd3f36bbbdab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2119da2b-3681-4a05-8987-16af852cc3b8}, !- Handle
  GuestRoom306_308-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {3368fd35-cfa7-45d0-bdd2-c6ad971360c0}, !- Sunday Schedule:Day Name
  {05069d15-b5e0-403d-9a06-6e6b22c38a82}, !- Monday Schedule:Day Name
  {05069d15-b5e0-403d-9a06-6e6b22c38a82}, !- Tuesday Schedule:Day Name
  {05069d15-b5e0-403d-9a06-6e6b22c38a82}, !- Wednesday Schedule:Day Name
  {05069d15-b5e0-403d-9a06-6e6b22c38a82}, !- Thursday Schedule:Day Name
  {05069d15-b5e0-403d-9a06-6e6b22c38a82}, !- Friday Schedule:Day Name
  {3368fd35-cfa7-45d0-bdd2-c6ad971360c0}, !- Saturday Schedule:Day Name
  {3368fd35-cfa7-45d0-bdd2-c6ad971360c0}, !- Holiday Schedule:Day Name
  {05069d15-b5e0-403d-9a06-6e6b22c38a82}, !- SummerDesignDay Schedule:Day Name
  {e4998b4d-065f-49cd-84ab-8a064b687b1e}, !- WinterDesignDay Schedule:Day Name
  {3368fd35-cfa7-45d0-bdd2-c6ad971360c0}, !- CustomDay1 Schedule:Day Name
  {3368fd35-cfa7-45d0-bdd2-c6ad971360c0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {121c4397-79b9-43e9-84f5-2becd18d3462}, !- Handle
  GuestRoom306_308-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {578edcfc-a78a-4ad8-b6f2-604afc79225e}, !- Sunday Schedule:Day Name
  {50e0bbd3-635b-406c-96ad-859f31a7580c}, !- Monday Schedule:Day Name
  {50e0bbd3-635b-406c-96ad-859f31a7580c}, !- Tuesday Schedule:Day Name
  {50e0bbd3-635b-406c-96ad-859f31a7580c}, !- Wednesday Schedule:Day Name
  {50e0bbd3-635b-406c-96ad-859f31a7580c}, !- Thursday Schedule:Day Name
  {50e0bbd3-635b-406c-96ad-859f31a7580c}, !- Friday Schedule:Day Name
  {578edcfc-a78a-4ad8-b6f2-604afc79225e}, !- Saturday Schedule:Day Name
  {578edcfc-a78a-4ad8-b6f2-604afc79225e}, !- Holiday Schedule:Day Name
  {50e0bbd3-635b-406c-96ad-859f31a7580c}, !- SummerDesignDay Schedule:Day Name
  {e4998b4d-065f-49cd-84ab-8a064b687b1e}, !- WinterDesignDay Schedule:Day Name
  {578edcfc-a78a-4ad8-b6f2-604afc79225e}, !- CustomDay1 Schedule:Day Name
  {578edcfc-a78a-4ad8-b6f2-604afc79225e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4bb22c28-c5fc-4526-a768-41e922990da7}, !- Handle
  GuestRoom306_308-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {0a59588f-0238-4147-aad4-0e039e0cd7bb}, !- Sunday Schedule:Day Name
  {b99010c6-567c-4333-afe5-dc2357518212}, !- Monday Schedule:Day Name
  {b99010c6-567c-4333-afe5-dc2357518212}, !- Tuesday Schedule:Day Name
  {b99010c6-567c-4333-afe5-dc2357518212}, !- Wednesday Schedule:Day Name
  {b99010c6-567c-4333-afe5-dc2357518212}, !- Thursday Schedule:Day Name
  {b99010c6-567c-4333-afe5-dc2357518212}, !- Friday Schedule:Day Name
  {0a59588f-0238-4147-aad4-0e039e0cd7bb}, !- Saturday Schedule:Day Name
  {0a59588f-0238-4147-aad4-0e039e0cd7bb}, !- Holiday Schedule:Day Name
  {b99010c6-567c-4333-afe5-dc2357518212}, !- SummerDesignDay Schedule:Day Name
  {e4998b4d-065f-49cd-84ab-8a064b687b1e}, !- WinterDesignDay Schedule:Day Name
  {0a59588f-0238-4147-aad4-0e039e0cd7bb}, !- CustomDay1 Schedule:Day Name
  {0a59588f-0238-4147-aad4-0e039e0cd7bb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1a7d3064-7d33-48c6-bddd-5079ebd46d67}, !- Handle
  GuestRoom306_308-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {de40de7b-a270-46ed-a609-684a886c0a98}, !- Sunday Schedule:Day Name
  {b4940293-656f-4347-83c0-d5e7f43d687a}, !- Monday Schedule:Day Name
  {b4940293-656f-4347-83c0-d5e7f43d687a}, !- Tuesday Schedule:Day Name
  {b4940293-656f-4347-83c0-d5e7f43d687a}, !- Wednesday Schedule:Day Name
  {b4940293-656f-4347-83c0-d5e7f43d687a}, !- Thursday Schedule:Day Name
  {b4940293-656f-4347-83c0-d5e7f43d687a}, !- Friday Schedule:Day Name
  {de40de7b-a270-46ed-a609-684a886c0a98}, !- Saturday Schedule:Day Name
  {de40de7b-a270-46ed-a609-684a886c0a98}, !- Holiday Schedule:Day Name
  {b4940293-656f-4347-83c0-d5e7f43d687a}, !- SummerDesignDay Schedule:Day Name
  {e4998b4d-065f-49cd-84ab-8a064b687b1e}, !- WinterDesignDay Schedule:Day Name
  {de40de7b-a270-46ed-a609-684a886c0a98}, !- CustomDay1 Schedule:Day Name
  {de40de7b-a270-46ed-a609-684a886c0a98}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {aedd06d8-f092-4758-a690-e0021d3af28e}, !- Handle
  GuestRoom306_308-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {daa87eae-2b42-491b-899f-05a33e160785}, !- Sunday Schedule:Day Name
  {141a15a8-3909-491c-b133-e28a967245ae}, !- Monday Schedule:Day Name
  {141a15a8-3909-491c-b133-e28a967245ae}, !- Tuesday Schedule:Day Name
  {141a15a8-3909-491c-b133-e28a967245ae}, !- Wednesday Schedule:Day Name
  {141a15a8-3909-491c-b133-e28a967245ae}, !- Thursday Schedule:Day Name
  {141a15a8-3909-491c-b133-e28a967245ae}, !- Friday Schedule:Day Name
  {daa87eae-2b42-491b-899f-05a33e160785}, !- Saturday Schedule:Day Name
  {daa87eae-2b42-491b-899f-05a33e160785}, !- Holiday Schedule:Day Name
  {141a15a8-3909-491c-b133-e28a967245ae}, !- SummerDesignDay Schedule:Day Name
  {e4998b4d-065f-49cd-84ab-8a064b687b1e}, !- WinterDesignDay Schedule:Day Name
  {daa87eae-2b42-491b-899f-05a33e160785}, !- CustomDay1 Schedule:Day Name
  {daa87eae-2b42-491b-899f-05a33e160785}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {847676a3-c803-419d-8fa6-6797d9ecea1a}, !- Handle
  GuestRoom306_308-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {158cc942-0d7e-4adb-b0a4-9abab73b109b}, !- Sunday Schedule:Day Name
  {f46d2bf1-4098-46fa-9b5b-e85d8abf9825}, !- Monday Schedule:Day Name
  {f46d2bf1-4098-46fa-9b5b-e85d8abf9825}, !- Tuesday Schedule:Day Name
  {f46d2bf1-4098-46fa-9b5b-e85d8abf9825}, !- Wednesday Schedule:Day Name
  {f46d2bf1-4098-46fa-9b5b-e85d8abf9825}, !- Thursday Schedule:Day Name
  {f46d2bf1-4098-46fa-9b5b-e85d8abf9825}, !- Friday Schedule:Day Name
  {158cc942-0d7e-4adb-b0a4-9abab73b109b}, !- Saturday Schedule:Day Name
  {158cc942-0d7e-4adb-b0a4-9abab73b109b}, !- Holiday Schedule:Day Name
  {f46d2bf1-4098-46fa-9b5b-e85d8abf9825}, !- SummerDesignDay Schedule:Day Name
  {e4998b4d-065f-49cd-84ab-8a064b687b1e}, !- WinterDesignDay Schedule:Day Name
  {158cc942-0d7e-4adb-b0a4-9abab73b109b}, !- CustomDay1 Schedule:Day Name
  {158cc942-0d7e-4adb-b0a4-9abab73b109b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8885adb9-1568-485a-82df-7f5a920f01b3}, !- Handle
  GuestRoom306_308-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {03beaa90-5748-48d0-bd33-4785c23cafe6}, !- Sunday Schedule:Day Name
  {75a70f9e-0282-4c4a-8761-e75bbdc9b01c}, !- Monday Schedule:Day Name
  {75a70f9e-0282-4c4a-8761-e75bbdc9b01c}, !- Tuesday Schedule:Day Name
  {75a70f9e-0282-4c4a-8761-e75bbdc9b01c}, !- Wednesday Schedule:Day Name
  {75a70f9e-0282-4c4a-8761-e75bbdc9b01c}, !- Thursday Schedule:Day Name
  {75a70f9e-0282-4c4a-8761-e75bbdc9b01c}, !- Friday Schedule:Day Name
  {03beaa90-5748-48d0-bd33-4785c23cafe6}, !- Saturday Schedule:Day Name
  {03beaa90-5748-48d0-bd33-4785c23cafe6}, !- Holiday Schedule:Day Name
  {75a70f9e-0282-4c4a-8761-e75bbdc9b01c}, !- SummerDesignDay Schedule:Day Name
  {e4998b4d-065f-49cd-84ab-8a064b687b1e}, !- WinterDesignDay Schedule:Day Name
  {03beaa90-5748-48d0-bd33-4785c23cafe6}, !- CustomDay1 Schedule:Day Name
  {03beaa90-5748-48d0-bd33-4785c23cafe6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b772e8c6-8af4-4565-a342-1537300812be}, !- Handle
  GuestRoom309_312-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {09bb3547-b7c8-4dd5-844c-e7d02a295ee4}, !- Sunday Schedule:Day Name
  {244d08b4-af36-4b46-b0cc-0af9a975d7dc}, !- Monday Schedule:Day Name
  {244d08b4-af36-4b46-b0cc-0af9a975d7dc}, !- Tuesday Schedule:Day Name
  {244d08b4-af36-4b46-b0cc-0af9a975d7dc}, !- Wednesday Schedule:Day Name
  {244d08b4-af36-4b46-b0cc-0af9a975d7dc}, !- Thursday Schedule:Day Name
  {244d08b4-af36-4b46-b0cc-0af9a975d7dc}, !- Friday Schedule:Day Name
  {09bb3547-b7c8-4dd5-844c-e7d02a295ee4}, !- Saturday Schedule:Day Name
  {09bb3547-b7c8-4dd5-844c-e7d02a295ee4}, !- Holiday Schedule:Day Name
  {244d08b4-af36-4b46-b0cc-0af9a975d7dc}, !- SummerDesignDay Schedule:Day Name
  {9da3ee8e-d2d7-4bcd-bf63-326e5d8fb358}, !- WinterDesignDay Schedule:Day Name
  {09bb3547-b7c8-4dd5-844c-e7d02a295ee4}, !- CustomDay1 Schedule:Day Name
  {09bb3547-b7c8-4dd5-844c-e7d02a295ee4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ad2bde92-2e7d-4ecd-a88b-17ca970cf424}, !- Handle
  GuestRoom309_312-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {a69e3821-9598-4e54-9324-e105554cb743}, !- Sunday Schedule:Day Name
  {0328f97c-d635-4af1-8278-eb43d801bb79}, !- Monday Schedule:Day Name
  {0328f97c-d635-4af1-8278-eb43d801bb79}, !- Tuesday Schedule:Day Name
  {0328f97c-d635-4af1-8278-eb43d801bb79}, !- Wednesday Schedule:Day Name
  {0328f97c-d635-4af1-8278-eb43d801bb79}, !- Thursday Schedule:Day Name
  {0328f97c-d635-4af1-8278-eb43d801bb79}, !- Friday Schedule:Day Name
  {a69e3821-9598-4e54-9324-e105554cb743}, !- Saturday Schedule:Day Name
  {a69e3821-9598-4e54-9324-e105554cb743}, !- Holiday Schedule:Day Name
  {0328f97c-d635-4af1-8278-eb43d801bb79}, !- SummerDesignDay Schedule:Day Name
  {9da3ee8e-d2d7-4bcd-bf63-326e5d8fb358}, !- WinterDesignDay Schedule:Day Name
  {a69e3821-9598-4e54-9324-e105554cb743}, !- CustomDay1 Schedule:Day Name
  {a69e3821-9598-4e54-9324-e105554cb743}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {32ceb6f3-5897-4870-a2e7-8fc1370be3b2}, !- Handle
  GuestRoom309_312-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {7bf330d8-c706-495a-8102-afc2d0298e9a}, !- Sunday Schedule:Day Name
  {e155dce7-82b0-4e3c-bf3c-0ef8465c65c3}, !- Monday Schedule:Day Name
  {e155dce7-82b0-4e3c-bf3c-0ef8465c65c3}, !- Tuesday Schedule:Day Name
  {e155dce7-82b0-4e3c-bf3c-0ef8465c65c3}, !- Wednesday Schedule:Day Name
  {e155dce7-82b0-4e3c-bf3c-0ef8465c65c3}, !- Thursday Schedule:Day Name
  {e155dce7-82b0-4e3c-bf3c-0ef8465c65c3}, !- Friday Schedule:Day Name
  {7bf330d8-c706-495a-8102-afc2d0298e9a}, !- Saturday Schedule:Day Name
  {7bf330d8-c706-495a-8102-afc2d0298e9a}, !- Holiday Schedule:Day Name
  {e155dce7-82b0-4e3c-bf3c-0ef8465c65c3}, !- SummerDesignDay Schedule:Day Name
  {9da3ee8e-d2d7-4bcd-bf63-326e5d8fb358}, !- WinterDesignDay Schedule:Day Name
  {7bf330d8-c706-495a-8102-afc2d0298e9a}, !- CustomDay1 Schedule:Day Name
  {7bf330d8-c706-495a-8102-afc2d0298e9a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bc0909e3-a071-4519-b1ad-e7e29c7a5775}, !- Handle
  GuestRoom309_312-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {b6456b1c-156d-48f9-85cb-355634dbc322}, !- Sunday Schedule:Day Name
  {3d55e40d-01e8-4d21-8da7-886961fb29ab}, !- Monday Schedule:Day Name
  {3d55e40d-01e8-4d21-8da7-886961fb29ab}, !- Tuesday Schedule:Day Name
  {3d55e40d-01e8-4d21-8da7-886961fb29ab}, !- Wednesday Schedule:Day Name
  {3d55e40d-01e8-4d21-8da7-886961fb29ab}, !- Thursday Schedule:Day Name
  {3d55e40d-01e8-4d21-8da7-886961fb29ab}, !- Friday Schedule:Day Name
  {b6456b1c-156d-48f9-85cb-355634dbc322}, !- Saturday Schedule:Day Name
  {b6456b1c-156d-48f9-85cb-355634dbc322}, !- Holiday Schedule:Day Name
  {3d55e40d-01e8-4d21-8da7-886961fb29ab}, !- SummerDesignDay Schedule:Day Name
  {9da3ee8e-d2d7-4bcd-bf63-326e5d8fb358}, !- WinterDesignDay Schedule:Day Name
  {b6456b1c-156d-48f9-85cb-355634dbc322}, !- CustomDay1 Schedule:Day Name
  {b6456b1c-156d-48f9-85cb-355634dbc322}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0f5b86c2-d2f7-4e6d-8017-d3528e5d9a3d}, !- Handle
  GuestRoom309_312-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {7dc673d6-a78e-4563-8920-4ea6ed69bfcd}, !- Sunday Schedule:Day Name
  {9d58866e-20f4-41be-8de5-774fd8308189}, !- Monday Schedule:Day Name
  {9d58866e-20f4-41be-8de5-774fd8308189}, !- Tuesday Schedule:Day Name
  {9d58866e-20f4-41be-8de5-774fd8308189}, !- Wednesday Schedule:Day Name
  {9d58866e-20f4-41be-8de5-774fd8308189}, !- Thursday Schedule:Day Name
  {9d58866e-20f4-41be-8de5-774fd8308189}, !- Friday Schedule:Day Name
  {7dc673d6-a78e-4563-8920-4ea6ed69bfcd}, !- Saturday Schedule:Day Name
  {7dc673d6-a78e-4563-8920-4ea6ed69bfcd}, !- Holiday Schedule:Day Name
  {9d58866e-20f4-41be-8de5-774fd8308189}, !- SummerDesignDay Schedule:Day Name
  {9da3ee8e-d2d7-4bcd-bf63-326e5d8fb358}, !- WinterDesignDay Schedule:Day Name
  {7dc673d6-a78e-4563-8920-4ea6ed69bfcd}, !- CustomDay1 Schedule:Day Name
  {7dc673d6-a78e-4563-8920-4ea6ed69bfcd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8453830a-2aca-4eca-8fa9-87d82513b921}, !- Handle
  GuestRoom309_312-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {5350c28a-8307-4877-9e06-7693db5a7ee4}, !- Sunday Schedule:Day Name
  {476f45fa-d1ac-4644-a895-67027d531e3f}, !- Monday Schedule:Day Name
  {476f45fa-d1ac-4644-a895-67027d531e3f}, !- Tuesday Schedule:Day Name
  {476f45fa-d1ac-4644-a895-67027d531e3f}, !- Wednesday Schedule:Day Name
  {476f45fa-d1ac-4644-a895-67027d531e3f}, !- Thursday Schedule:Day Name
  {476f45fa-d1ac-4644-a895-67027d531e3f}, !- Friday Schedule:Day Name
  {5350c28a-8307-4877-9e06-7693db5a7ee4}, !- Saturday Schedule:Day Name
  {5350c28a-8307-4877-9e06-7693db5a7ee4}, !- Holiday Schedule:Day Name
  {476f45fa-d1ac-4644-a895-67027d531e3f}, !- SummerDesignDay Schedule:Day Name
  {9da3ee8e-d2d7-4bcd-bf63-326e5d8fb358}, !- WinterDesignDay Schedule:Day Name
  {5350c28a-8307-4877-9e06-7693db5a7ee4}, !- CustomDay1 Schedule:Day Name
  {5350c28a-8307-4877-9e06-7693db5a7ee4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7b35dea7-5291-478c-abf4-14668c3c98fe}, !- Handle
  GuestRoom309_312-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {5b080d2b-cc57-44d4-a195-770e01b0d70e}, !- Sunday Schedule:Day Name
  {c1822d3b-909e-415d-a5ad-73cbda5ad7ff}, !- Monday Schedule:Day Name
  {c1822d3b-909e-415d-a5ad-73cbda5ad7ff}, !- Tuesday Schedule:Day Name
  {c1822d3b-909e-415d-a5ad-73cbda5ad7ff}, !- Wednesday Schedule:Day Name
  {c1822d3b-909e-415d-a5ad-73cbda5ad7ff}, !- Thursday Schedule:Day Name
  {c1822d3b-909e-415d-a5ad-73cbda5ad7ff}, !- Friday Schedule:Day Name
  {5b080d2b-cc57-44d4-a195-770e01b0d70e}, !- Saturday Schedule:Day Name
  {5b080d2b-cc57-44d4-a195-770e01b0d70e}, !- Holiday Schedule:Day Name
  {c1822d3b-909e-415d-a5ad-73cbda5ad7ff}, !- SummerDesignDay Schedule:Day Name
  {9da3ee8e-d2d7-4bcd-bf63-326e5d8fb358}, !- WinterDesignDay Schedule:Day Name
  {5b080d2b-cc57-44d4-a195-770e01b0d70e}, !- CustomDay1 Schedule:Day Name
  {5b080d2b-cc57-44d4-a195-770e01b0d70e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6959f740-7be1-4cf1-a7ce-8eb99ad20899}, !- Handle
  GuestRoom309_312-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {a8d21c5c-1434-44de-8105-5a728cbd1668}, !- Sunday Schedule:Day Name
  {f4abf411-8beb-46de-b9f3-c1587a1110b0}, !- Monday Schedule:Day Name
  {f4abf411-8beb-46de-b9f3-c1587a1110b0}, !- Tuesday Schedule:Day Name
  {f4abf411-8beb-46de-b9f3-c1587a1110b0}, !- Wednesday Schedule:Day Name
  {f4abf411-8beb-46de-b9f3-c1587a1110b0}, !- Thursday Schedule:Day Name
  {f4abf411-8beb-46de-b9f3-c1587a1110b0}, !- Friday Schedule:Day Name
  {a8d21c5c-1434-44de-8105-5a728cbd1668}, !- Saturday Schedule:Day Name
  {a8d21c5c-1434-44de-8105-5a728cbd1668}, !- Holiday Schedule:Day Name
  {f4abf411-8beb-46de-b9f3-c1587a1110b0}, !- SummerDesignDay Schedule:Day Name
  {9da3ee8e-d2d7-4bcd-bf63-326e5d8fb358}, !- WinterDesignDay Schedule:Day Name
  {a8d21c5c-1434-44de-8105-5a728cbd1668}, !- CustomDay1 Schedule:Day Name
  {a8d21c5c-1434-44de-8105-5a728cbd1668}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {09b76eca-4b50-4e49-a74b-11f76da80f54}, !- Handle
  GuestRoom309_312-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {21cfecb0-7329-49a1-b4f6-af02c039f653}, !- Sunday Schedule:Day Name
  {775f2cdd-3047-4be4-b99f-c4e0605d711e}, !- Monday Schedule:Day Name
  {775f2cdd-3047-4be4-b99f-c4e0605d711e}, !- Tuesday Schedule:Day Name
  {775f2cdd-3047-4be4-b99f-c4e0605d711e}, !- Wednesday Schedule:Day Name
  {775f2cdd-3047-4be4-b99f-c4e0605d711e}, !- Thursday Schedule:Day Name
  {775f2cdd-3047-4be4-b99f-c4e0605d711e}, !- Friday Schedule:Day Name
  {21cfecb0-7329-49a1-b4f6-af02c039f653}, !- Saturday Schedule:Day Name
  {21cfecb0-7329-49a1-b4f6-af02c039f653}, !- Holiday Schedule:Day Name
  {775f2cdd-3047-4be4-b99f-c4e0605d711e}, !- SummerDesignDay Schedule:Day Name
  {9da3ee8e-d2d7-4bcd-bf63-326e5d8fb358}, !- WinterDesignDay Schedule:Day Name
  {21cfecb0-7329-49a1-b4f6-af02c039f653}, !- CustomDay1 Schedule:Day Name
  {21cfecb0-7329-49a1-b4f6-af02c039f653}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {051fa6cb-4446-4905-8e87-9737739baff8}, !- Handle
  GuestRoom309_312-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {afb20d1b-b0ac-4b54-9a3d-4d132103a1e7}, !- Sunday Schedule:Day Name
  {0b9314b8-074e-4885-9d67-df56998f12eb}, !- Monday Schedule:Day Name
  {0b9314b8-074e-4885-9d67-df56998f12eb}, !- Tuesday Schedule:Day Name
  {0b9314b8-074e-4885-9d67-df56998f12eb}, !- Wednesday Schedule:Day Name
  {0b9314b8-074e-4885-9d67-df56998f12eb}, !- Thursday Schedule:Day Name
  {0b9314b8-074e-4885-9d67-df56998f12eb}, !- Friday Schedule:Day Name
  {afb20d1b-b0ac-4b54-9a3d-4d132103a1e7}, !- Saturday Schedule:Day Name
  {afb20d1b-b0ac-4b54-9a3d-4d132103a1e7}, !- Holiday Schedule:Day Name
  {0b9314b8-074e-4885-9d67-df56998f12eb}, !- SummerDesignDay Schedule:Day Name
  {9da3ee8e-d2d7-4bcd-bf63-326e5d8fb358}, !- WinterDesignDay Schedule:Day Name
  {afb20d1b-b0ac-4b54-9a3d-4d132103a1e7}, !- CustomDay1 Schedule:Day Name
  {afb20d1b-b0ac-4b54-9a3d-4d132103a1e7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ec2023b9-aef3-4887-aa31-f127b3e6b97d}, !- Handle
  GuestRoom309_312-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {25e88168-da5f-4ff5-abdd-d920b97a4096}, !- Sunday Schedule:Day Name
  {d0ae042f-24d1-4b78-92a1-9baa581e0808}, !- Monday Schedule:Day Name
  {d0ae042f-24d1-4b78-92a1-9baa581e0808}, !- Tuesday Schedule:Day Name
  {d0ae042f-24d1-4b78-92a1-9baa581e0808}, !- Wednesday Schedule:Day Name
  {d0ae042f-24d1-4b78-92a1-9baa581e0808}, !- Thursday Schedule:Day Name
  {d0ae042f-24d1-4b78-92a1-9baa581e0808}, !- Friday Schedule:Day Name
  {25e88168-da5f-4ff5-abdd-d920b97a4096}, !- Saturday Schedule:Day Name
  {25e88168-da5f-4ff5-abdd-d920b97a4096}, !- Holiday Schedule:Day Name
  {d0ae042f-24d1-4b78-92a1-9baa581e0808}, !- SummerDesignDay Schedule:Day Name
  {9da3ee8e-d2d7-4bcd-bf63-326e5d8fb358}, !- WinterDesignDay Schedule:Day Name
  {25e88168-da5f-4ff5-abdd-d920b97a4096}, !- CustomDay1 Schedule:Day Name
  {25e88168-da5f-4ff5-abdd-d920b97a4096}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6b64586f-c079-4e2c-a671-951d54f854d8}, !- Handle
  GuestRoom309_312-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {f6999090-cdd4-49bb-94f4-e4daeb40baac}, !- Sunday Schedule:Day Name
  {2927c22e-6b1a-45a8-8720-f049011993ce}, !- Monday Schedule:Day Name
  {2927c22e-6b1a-45a8-8720-f049011993ce}, !- Tuesday Schedule:Day Name
  {2927c22e-6b1a-45a8-8720-f049011993ce}, !- Wednesday Schedule:Day Name
  {2927c22e-6b1a-45a8-8720-f049011993ce}, !- Thursday Schedule:Day Name
  {2927c22e-6b1a-45a8-8720-f049011993ce}, !- Friday Schedule:Day Name
  {f6999090-cdd4-49bb-94f4-e4daeb40baac}, !- Saturday Schedule:Day Name
  {f6999090-cdd4-49bb-94f4-e4daeb40baac}, !- Holiday Schedule:Day Name
  {2927c22e-6b1a-45a8-8720-f049011993ce}, !- SummerDesignDay Schedule:Day Name
  {9da3ee8e-d2d7-4bcd-bf63-326e5d8fb358}, !- WinterDesignDay Schedule:Day Name
  {f6999090-cdd4-49bb-94f4-e4daeb40baac}, !- CustomDay1 Schedule:Day Name
  {f6999090-cdd4-49bb-94f4-e4daeb40baac}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {63b158d1-dac1-4160-8c59-f8e665d9ffa3}, !- Handle
  GuestRoom313-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {7612f4c0-c93a-414a-9475-b76a68e68156}, !- Sunday Schedule:Day Name
  {2caf631d-de1c-40f6-bc4b-caa621a7eeb0}, !- Monday Schedule:Day Name
  {2caf631d-de1c-40f6-bc4b-caa621a7eeb0}, !- Tuesday Schedule:Day Name
  {2caf631d-de1c-40f6-bc4b-caa621a7eeb0}, !- Wednesday Schedule:Day Name
  {2caf631d-de1c-40f6-bc4b-caa621a7eeb0}, !- Thursday Schedule:Day Name
  {2caf631d-de1c-40f6-bc4b-caa621a7eeb0}, !- Friday Schedule:Day Name
  {7612f4c0-c93a-414a-9475-b76a68e68156}, !- Saturday Schedule:Day Name
  {7612f4c0-c93a-414a-9475-b76a68e68156}, !- Holiday Schedule:Day Name
  {2caf631d-de1c-40f6-bc4b-caa621a7eeb0}, !- SummerDesignDay Schedule:Day Name
  {1a89d3fd-b6b9-4473-bd47-afa6079be55e}, !- WinterDesignDay Schedule:Day Name
  {7612f4c0-c93a-414a-9475-b76a68e68156}, !- CustomDay1 Schedule:Day Name
  {7612f4c0-c93a-414a-9475-b76a68e68156}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {83e64f74-5e23-4e86-83bf-437db2f22bdb}, !- Handle
  GuestRoom313-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {23a93398-5d40-4d08-b587-d967475f3ec7}, !- Sunday Schedule:Day Name
  {a5ebf621-12b5-43cb-b21f-3682865ca468}, !- Monday Schedule:Day Name
  {a5ebf621-12b5-43cb-b21f-3682865ca468}, !- Tuesday Schedule:Day Name
  {a5ebf621-12b5-43cb-b21f-3682865ca468}, !- Wednesday Schedule:Day Name
  {a5ebf621-12b5-43cb-b21f-3682865ca468}, !- Thursday Schedule:Day Name
  {a5ebf621-12b5-43cb-b21f-3682865ca468}, !- Friday Schedule:Day Name
  {23a93398-5d40-4d08-b587-d967475f3ec7}, !- Saturday Schedule:Day Name
  {23a93398-5d40-4d08-b587-d967475f3ec7}, !- Holiday Schedule:Day Name
  {a5ebf621-12b5-43cb-b21f-3682865ca468}, !- SummerDesignDay Schedule:Day Name
  {1a89d3fd-b6b9-4473-bd47-afa6079be55e}, !- WinterDesignDay Schedule:Day Name
  {23a93398-5d40-4d08-b587-d967475f3ec7}, !- CustomDay1 Schedule:Day Name
  {23a93398-5d40-4d08-b587-d967475f3ec7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d8d9e039-04d9-4e94-b47f-917ec74d0347}, !- Handle
  GuestRoom313-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {530f675f-159d-4ebc-bcc4-aff67ffb4a4f}, !- Sunday Schedule:Day Name
  {722c9140-12bd-426e-a185-cc7df37cb9d1}, !- Monday Schedule:Day Name
  {722c9140-12bd-426e-a185-cc7df37cb9d1}, !- Tuesday Schedule:Day Name
  {722c9140-12bd-426e-a185-cc7df37cb9d1}, !- Wednesday Schedule:Day Name
  {722c9140-12bd-426e-a185-cc7df37cb9d1}, !- Thursday Schedule:Day Name
  {722c9140-12bd-426e-a185-cc7df37cb9d1}, !- Friday Schedule:Day Name
  {530f675f-159d-4ebc-bcc4-aff67ffb4a4f}, !- Saturday Schedule:Day Name
  {530f675f-159d-4ebc-bcc4-aff67ffb4a4f}, !- Holiday Schedule:Day Name
  {722c9140-12bd-426e-a185-cc7df37cb9d1}, !- SummerDesignDay Schedule:Day Name
  {1a89d3fd-b6b9-4473-bd47-afa6079be55e}, !- WinterDesignDay Schedule:Day Name
  {530f675f-159d-4ebc-bcc4-aff67ffb4a4f}, !- CustomDay1 Schedule:Day Name
  {530f675f-159d-4ebc-bcc4-aff67ffb4a4f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {faabad5e-9714-4eb9-bfd6-381e1357f590}, !- Handle
  GuestRoom313-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {75afccab-7c1e-4508-9b36-9cac4a740cef}, !- Sunday Schedule:Day Name
  {f87238b8-11b6-4f19-bafd-97a4528e1153}, !- Monday Schedule:Day Name
  {f87238b8-11b6-4f19-bafd-97a4528e1153}, !- Tuesday Schedule:Day Name
  {f87238b8-11b6-4f19-bafd-97a4528e1153}, !- Wednesday Schedule:Day Name
  {f87238b8-11b6-4f19-bafd-97a4528e1153}, !- Thursday Schedule:Day Name
  {f87238b8-11b6-4f19-bafd-97a4528e1153}, !- Friday Schedule:Day Name
  {75afccab-7c1e-4508-9b36-9cac4a740cef}, !- Saturday Schedule:Day Name
  {75afccab-7c1e-4508-9b36-9cac4a740cef}, !- Holiday Schedule:Day Name
  {f87238b8-11b6-4f19-bafd-97a4528e1153}, !- SummerDesignDay Schedule:Day Name
  {1a89d3fd-b6b9-4473-bd47-afa6079be55e}, !- WinterDesignDay Schedule:Day Name
  {75afccab-7c1e-4508-9b36-9cac4a740cef}, !- CustomDay1 Schedule:Day Name
  {75afccab-7c1e-4508-9b36-9cac4a740cef}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {72f5b35e-414b-422f-b985-3b81de96e922}, !- Handle
  GuestRoom313-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {e8005e00-f823-4a8e-b525-04f6a8baa31e}, !- Sunday Schedule:Day Name
  {f0c1bf19-6a46-4f04-8a69-a972432da1d6}, !- Monday Schedule:Day Name
  {f0c1bf19-6a46-4f04-8a69-a972432da1d6}, !- Tuesday Schedule:Day Name
  {f0c1bf19-6a46-4f04-8a69-a972432da1d6}, !- Wednesday Schedule:Day Name
  {f0c1bf19-6a46-4f04-8a69-a972432da1d6}, !- Thursday Schedule:Day Name
  {f0c1bf19-6a46-4f04-8a69-a972432da1d6}, !- Friday Schedule:Day Name
  {e8005e00-f823-4a8e-b525-04f6a8baa31e}, !- Saturday Schedule:Day Name
  {e8005e00-f823-4a8e-b525-04f6a8baa31e}, !- Holiday Schedule:Day Name
  {f0c1bf19-6a46-4f04-8a69-a972432da1d6}, !- SummerDesignDay Schedule:Day Name
  {1a89d3fd-b6b9-4473-bd47-afa6079be55e}, !- WinterDesignDay Schedule:Day Name
  {e8005e00-f823-4a8e-b525-04f6a8baa31e}, !- CustomDay1 Schedule:Day Name
  {e8005e00-f823-4a8e-b525-04f6a8baa31e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {64414048-481d-4d28-804f-09e03e0730cd}, !- Handle
  GuestRoom313-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {a2f79719-b438-4389-ab32-e1f0cf7a794d}, !- Sunday Schedule:Day Name
  {ce55865b-6d55-4532-a214-c58b1121132f}, !- Monday Schedule:Day Name
  {ce55865b-6d55-4532-a214-c58b1121132f}, !- Tuesday Schedule:Day Name
  {ce55865b-6d55-4532-a214-c58b1121132f}, !- Wednesday Schedule:Day Name
  {ce55865b-6d55-4532-a214-c58b1121132f}, !- Thursday Schedule:Day Name
  {ce55865b-6d55-4532-a214-c58b1121132f}, !- Friday Schedule:Day Name
  {a2f79719-b438-4389-ab32-e1f0cf7a794d}, !- Saturday Schedule:Day Name
  {a2f79719-b438-4389-ab32-e1f0cf7a794d}, !- Holiday Schedule:Day Name
  {ce55865b-6d55-4532-a214-c58b1121132f}, !- SummerDesignDay Schedule:Day Name
  {1a89d3fd-b6b9-4473-bd47-afa6079be55e}, !- WinterDesignDay Schedule:Day Name
  {a2f79719-b438-4389-ab32-e1f0cf7a794d}, !- CustomDay1 Schedule:Day Name
  {a2f79719-b438-4389-ab32-e1f0cf7a794d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {927a5dc7-1b06-4dd6-b020-d573897b1d55}, !- Handle
  GuestRoom313-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {433366df-9cfb-48e5-90f7-99db33bf824e}, !- Sunday Schedule:Day Name
  {20fcd4b4-9c93-462d-8404-7ba3d46ab6d5}, !- Monday Schedule:Day Name
  {20fcd4b4-9c93-462d-8404-7ba3d46ab6d5}, !- Tuesday Schedule:Day Name
  {20fcd4b4-9c93-462d-8404-7ba3d46ab6d5}, !- Wednesday Schedule:Day Name
  {20fcd4b4-9c93-462d-8404-7ba3d46ab6d5}, !- Thursday Schedule:Day Name
  {20fcd4b4-9c93-462d-8404-7ba3d46ab6d5}, !- Friday Schedule:Day Name
  {433366df-9cfb-48e5-90f7-99db33bf824e}, !- Saturday Schedule:Day Name
  {433366df-9cfb-48e5-90f7-99db33bf824e}, !- Holiday Schedule:Day Name
  {20fcd4b4-9c93-462d-8404-7ba3d46ab6d5}, !- SummerDesignDay Schedule:Day Name
  {1a89d3fd-b6b9-4473-bd47-afa6079be55e}, !- WinterDesignDay Schedule:Day Name
  {433366df-9cfb-48e5-90f7-99db33bf824e}, !- CustomDay1 Schedule:Day Name
  {433366df-9cfb-48e5-90f7-99db33bf824e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a0a78f2c-09e8-427e-a213-2e4411fbbe3b}, !- Handle
  GuestRoom313-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {5f93c460-bb84-498a-918c-09901aa099d2}, !- Sunday Schedule:Day Name
  {7ba99dd0-dae4-4922-83ca-8790639ea1c6}, !- Monday Schedule:Day Name
  {7ba99dd0-dae4-4922-83ca-8790639ea1c6}, !- Tuesday Schedule:Day Name
  {7ba99dd0-dae4-4922-83ca-8790639ea1c6}, !- Wednesday Schedule:Day Name
  {7ba99dd0-dae4-4922-83ca-8790639ea1c6}, !- Thursday Schedule:Day Name
  {7ba99dd0-dae4-4922-83ca-8790639ea1c6}, !- Friday Schedule:Day Name
  {5f93c460-bb84-498a-918c-09901aa099d2}, !- Saturday Schedule:Day Name
  {5f93c460-bb84-498a-918c-09901aa099d2}, !- Holiday Schedule:Day Name
  {7ba99dd0-dae4-4922-83ca-8790639ea1c6}, !- SummerDesignDay Schedule:Day Name
  {1a89d3fd-b6b9-4473-bd47-afa6079be55e}, !- WinterDesignDay Schedule:Day Name
  {5f93c460-bb84-498a-918c-09901aa099d2}, !- CustomDay1 Schedule:Day Name
  {5f93c460-bb84-498a-918c-09901aa099d2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {525ec741-3ac8-402e-bca4-142c2254ed80}, !- Handle
  GuestRoom313-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {3245e71c-c330-4e3e-9fd4-7ea01f649e62}, !- Sunday Schedule:Day Name
  {742a6bef-87c8-41cb-9102-fdcdcd744ef6}, !- Monday Schedule:Day Name
  {742a6bef-87c8-41cb-9102-fdcdcd744ef6}, !- Tuesday Schedule:Day Name
  {742a6bef-87c8-41cb-9102-fdcdcd744ef6}, !- Wednesday Schedule:Day Name
  {742a6bef-87c8-41cb-9102-fdcdcd744ef6}, !- Thursday Schedule:Day Name
  {742a6bef-87c8-41cb-9102-fdcdcd744ef6}, !- Friday Schedule:Day Name
  {3245e71c-c330-4e3e-9fd4-7ea01f649e62}, !- Saturday Schedule:Day Name
  {3245e71c-c330-4e3e-9fd4-7ea01f649e62}, !- Holiday Schedule:Day Name
  {742a6bef-87c8-41cb-9102-fdcdcd744ef6}, !- SummerDesignDay Schedule:Day Name
  {1a89d3fd-b6b9-4473-bd47-afa6079be55e}, !- WinterDesignDay Schedule:Day Name
  {3245e71c-c330-4e3e-9fd4-7ea01f649e62}, !- CustomDay1 Schedule:Day Name
  {3245e71c-c330-4e3e-9fd4-7ea01f649e62}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {040ff145-c041-46c4-b2dd-be5d32c6c8f4}, !- Handle
  GuestRoom313-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {bc3a928e-b16b-4a75-bbaf-7e9beb61167b}, !- Sunday Schedule:Day Name
  {bd335730-3954-4938-ae20-c303631b6c90}, !- Monday Schedule:Day Name
  {bd335730-3954-4938-ae20-c303631b6c90}, !- Tuesday Schedule:Day Name
  {bd335730-3954-4938-ae20-c303631b6c90}, !- Wednesday Schedule:Day Name
  {bd335730-3954-4938-ae20-c303631b6c90}, !- Thursday Schedule:Day Name
  {bd335730-3954-4938-ae20-c303631b6c90}, !- Friday Schedule:Day Name
  {bc3a928e-b16b-4a75-bbaf-7e9beb61167b}, !- Saturday Schedule:Day Name
  {bc3a928e-b16b-4a75-bbaf-7e9beb61167b}, !- Holiday Schedule:Day Name
  {bd335730-3954-4938-ae20-c303631b6c90}, !- SummerDesignDay Schedule:Day Name
  {1a89d3fd-b6b9-4473-bd47-afa6079be55e}, !- WinterDesignDay Schedule:Day Name
  {bc3a928e-b16b-4a75-bbaf-7e9beb61167b}, !- CustomDay1 Schedule:Day Name
  {bc3a928e-b16b-4a75-bbaf-7e9beb61167b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {af99f261-1d7c-4a63-896c-a080fd6a17f8}, !- Handle
  GuestRoom313-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {4788b91e-420a-43fc-ae84-c906da9f3fb5}, !- Sunday Schedule:Day Name
  {0484d5bd-498a-47e8-bd71-f53a8ea63588}, !- Monday Schedule:Day Name
  {0484d5bd-498a-47e8-bd71-f53a8ea63588}, !- Tuesday Schedule:Day Name
  {0484d5bd-498a-47e8-bd71-f53a8ea63588}, !- Wednesday Schedule:Day Name
  {0484d5bd-498a-47e8-bd71-f53a8ea63588}, !- Thursday Schedule:Day Name
  {0484d5bd-498a-47e8-bd71-f53a8ea63588}, !- Friday Schedule:Day Name
  {4788b91e-420a-43fc-ae84-c906da9f3fb5}, !- Saturday Schedule:Day Name
  {4788b91e-420a-43fc-ae84-c906da9f3fb5}, !- Holiday Schedule:Day Name
  {0484d5bd-498a-47e8-bd71-f53a8ea63588}, !- SummerDesignDay Schedule:Day Name
  {1a89d3fd-b6b9-4473-bd47-afa6079be55e}, !- WinterDesignDay Schedule:Day Name
  {4788b91e-420a-43fc-ae84-c906da9f3fb5}, !- CustomDay1 Schedule:Day Name
  {4788b91e-420a-43fc-ae84-c906da9f3fb5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7dc3b4ed-0a21-4fb0-998d-123be9b83a25}, !- Handle
  GuestRoom313-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {0da48326-d748-43a4-bec6-e2b6aa5dfb4a}, !- Sunday Schedule:Day Name
  {fce4c304-f96f-4532-b50f-af2f03292d6c}, !- Monday Schedule:Day Name
  {fce4c304-f96f-4532-b50f-af2f03292d6c}, !- Tuesday Schedule:Day Name
  {fce4c304-f96f-4532-b50f-af2f03292d6c}, !- Wednesday Schedule:Day Name
  {fce4c304-f96f-4532-b50f-af2f03292d6c}, !- Thursday Schedule:Day Name
  {fce4c304-f96f-4532-b50f-af2f03292d6c}, !- Friday Schedule:Day Name
  {0da48326-d748-43a4-bec6-e2b6aa5dfb4a}, !- Saturday Schedule:Day Name
  {0da48326-d748-43a4-bec6-e2b6aa5dfb4a}, !- Holiday Schedule:Day Name
  {fce4c304-f96f-4532-b50f-af2f03292d6c}, !- SummerDesignDay Schedule:Day Name
  {1a89d3fd-b6b9-4473-bd47-afa6079be55e}, !- WinterDesignDay Schedule:Day Name
  {0da48326-d748-43a4-bec6-e2b6aa5dfb4a}, !- CustomDay1 Schedule:Day Name
  {0da48326-d748-43a4-bec6-e2b6aa5dfb4a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {eeca61b5-0770-406b-9dfb-ebca9d64bc08}, !- Handle
  GuestRoom314-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {2f8351bd-17f5-474c-ada3-3b6e2dc5b1ac}, !- Sunday Schedule:Day Name
  {98bb899c-23cf-4630-a54b-2e93087d58eb}, !- Monday Schedule:Day Name
  {98bb899c-23cf-4630-a54b-2e93087d58eb}, !- Tuesday Schedule:Day Name
  {98bb899c-23cf-4630-a54b-2e93087d58eb}, !- Wednesday Schedule:Day Name
  {98bb899c-23cf-4630-a54b-2e93087d58eb}, !- Thursday Schedule:Day Name
  {98bb899c-23cf-4630-a54b-2e93087d58eb}, !- Friday Schedule:Day Name
  {2f8351bd-17f5-474c-ada3-3b6e2dc5b1ac}, !- Saturday Schedule:Day Name
  {2f8351bd-17f5-474c-ada3-3b6e2dc5b1ac}, !- Holiday Schedule:Day Name
  {98bb899c-23cf-4630-a54b-2e93087d58eb}, !- SummerDesignDay Schedule:Day Name
  {654bef4b-5ef3-4928-90e3-1b0433f985d9}, !- WinterDesignDay Schedule:Day Name
  {2f8351bd-17f5-474c-ada3-3b6e2dc5b1ac}, !- CustomDay1 Schedule:Day Name
  {2f8351bd-17f5-474c-ada3-3b6e2dc5b1ac}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {62d3a9a9-5fb2-47e4-a127-dd7664532c54}, !- Handle
  GuestRoom314-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {56de2c08-6f81-4a5f-b6c4-aa84c68fb631}, !- Sunday Schedule:Day Name
  {1eb39e0f-bddb-4dd0-ac14-87c8228db907}, !- Monday Schedule:Day Name
  {1eb39e0f-bddb-4dd0-ac14-87c8228db907}, !- Tuesday Schedule:Day Name
  {1eb39e0f-bddb-4dd0-ac14-87c8228db907}, !- Wednesday Schedule:Day Name
  {1eb39e0f-bddb-4dd0-ac14-87c8228db907}, !- Thursday Schedule:Day Name
  {1eb39e0f-bddb-4dd0-ac14-87c8228db907}, !- Friday Schedule:Day Name
  {56de2c08-6f81-4a5f-b6c4-aa84c68fb631}, !- Saturday Schedule:Day Name
  {56de2c08-6f81-4a5f-b6c4-aa84c68fb631}, !- Holiday Schedule:Day Name
  {1eb39e0f-bddb-4dd0-ac14-87c8228db907}, !- SummerDesignDay Schedule:Day Name
  {654bef4b-5ef3-4928-90e3-1b0433f985d9}, !- WinterDesignDay Schedule:Day Name
  {56de2c08-6f81-4a5f-b6c4-aa84c68fb631}, !- CustomDay1 Schedule:Day Name
  {56de2c08-6f81-4a5f-b6c4-aa84c68fb631}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3cdbd94e-89fb-4a15-96ee-ff4d76b516f9}, !- Handle
  GuestRoom314-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {79a4349c-a008-4d23-b020-1ed34ca2fae9}, !- Sunday Schedule:Day Name
  {0182bef2-c65d-48fa-aa47-88b48ab37aea}, !- Monday Schedule:Day Name
  {0182bef2-c65d-48fa-aa47-88b48ab37aea}, !- Tuesday Schedule:Day Name
  {0182bef2-c65d-48fa-aa47-88b48ab37aea}, !- Wednesday Schedule:Day Name
  {0182bef2-c65d-48fa-aa47-88b48ab37aea}, !- Thursday Schedule:Day Name
  {0182bef2-c65d-48fa-aa47-88b48ab37aea}, !- Friday Schedule:Day Name
  {79a4349c-a008-4d23-b020-1ed34ca2fae9}, !- Saturday Schedule:Day Name
  {79a4349c-a008-4d23-b020-1ed34ca2fae9}, !- Holiday Schedule:Day Name
  {0182bef2-c65d-48fa-aa47-88b48ab37aea}, !- SummerDesignDay Schedule:Day Name
  {654bef4b-5ef3-4928-90e3-1b0433f985d9}, !- WinterDesignDay Schedule:Day Name
  {79a4349c-a008-4d23-b020-1ed34ca2fae9}, !- CustomDay1 Schedule:Day Name
  {79a4349c-a008-4d23-b020-1ed34ca2fae9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4ae958f5-9e08-4b48-a186-fb7a17cec6fe}, !- Handle
  GuestRoom314-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {cf44d643-c034-4420-95cc-b5ddc2b9aaa4}, !- Sunday Schedule:Day Name
  {638df4f9-bf2e-4158-b50b-8dc201071fef}, !- Monday Schedule:Day Name
  {638df4f9-bf2e-4158-b50b-8dc201071fef}, !- Tuesday Schedule:Day Name
  {638df4f9-bf2e-4158-b50b-8dc201071fef}, !- Wednesday Schedule:Day Name
  {638df4f9-bf2e-4158-b50b-8dc201071fef}, !- Thursday Schedule:Day Name
  {638df4f9-bf2e-4158-b50b-8dc201071fef}, !- Friday Schedule:Day Name
  {cf44d643-c034-4420-95cc-b5ddc2b9aaa4}, !- Saturday Schedule:Day Name
  {cf44d643-c034-4420-95cc-b5ddc2b9aaa4}, !- Holiday Schedule:Day Name
  {638df4f9-bf2e-4158-b50b-8dc201071fef}, !- SummerDesignDay Schedule:Day Name
  {654bef4b-5ef3-4928-90e3-1b0433f985d9}, !- WinterDesignDay Schedule:Day Name
  {cf44d643-c034-4420-95cc-b5ddc2b9aaa4}, !- CustomDay1 Schedule:Day Name
  {cf44d643-c034-4420-95cc-b5ddc2b9aaa4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {89118e23-7b82-4f04-a30e-80acd8e358ab}, !- Handle
  GuestRoom314-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {84f45a36-50e3-4c16-a0e2-6c4489e7abce}, !- Sunday Schedule:Day Name
  {e8845991-b644-43ef-bf05-4ec4e9c633c4}, !- Monday Schedule:Day Name
  {e8845991-b644-43ef-bf05-4ec4e9c633c4}, !- Tuesday Schedule:Day Name
  {e8845991-b644-43ef-bf05-4ec4e9c633c4}, !- Wednesday Schedule:Day Name
  {e8845991-b644-43ef-bf05-4ec4e9c633c4}, !- Thursday Schedule:Day Name
  {e8845991-b644-43ef-bf05-4ec4e9c633c4}, !- Friday Schedule:Day Name
  {84f45a36-50e3-4c16-a0e2-6c4489e7abce}, !- Saturday Schedule:Day Name
  {84f45a36-50e3-4c16-a0e2-6c4489e7abce}, !- Holiday Schedule:Day Name
  {e8845991-b644-43ef-bf05-4ec4e9c633c4}, !- SummerDesignDay Schedule:Day Name
  {654bef4b-5ef3-4928-90e3-1b0433f985d9}, !- WinterDesignDay Schedule:Day Name
  {84f45a36-50e3-4c16-a0e2-6c4489e7abce}, !- CustomDay1 Schedule:Day Name
  {84f45a36-50e3-4c16-a0e2-6c4489e7abce}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e069f30b-4d54-4dc0-bf29-2dd986bd0c5d}, !- Handle
  GuestRoom314-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {877379a3-08ca-4bf2-b495-d20b6af11cd1}, !- Sunday Schedule:Day Name
  {9ab779fb-1855-4dfe-87d3-8bf849c6129e}, !- Monday Schedule:Day Name
  {9ab779fb-1855-4dfe-87d3-8bf849c6129e}, !- Tuesday Schedule:Day Name
  {9ab779fb-1855-4dfe-87d3-8bf849c6129e}, !- Wednesday Schedule:Day Name
  {9ab779fb-1855-4dfe-87d3-8bf849c6129e}, !- Thursday Schedule:Day Name
  {9ab779fb-1855-4dfe-87d3-8bf849c6129e}, !- Friday Schedule:Day Name
  {877379a3-08ca-4bf2-b495-d20b6af11cd1}, !- Saturday Schedule:Day Name
  {877379a3-08ca-4bf2-b495-d20b6af11cd1}, !- Holiday Schedule:Day Name
  {9ab779fb-1855-4dfe-87d3-8bf849c6129e}, !- SummerDesignDay Schedule:Day Name
  {654bef4b-5ef3-4928-90e3-1b0433f985d9}, !- WinterDesignDay Schedule:Day Name
  {877379a3-08ca-4bf2-b495-d20b6af11cd1}, !- CustomDay1 Schedule:Day Name
  {877379a3-08ca-4bf2-b495-d20b6af11cd1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d1626456-773c-4a83-b7d0-e72efa7587a3}, !- Handle
  GuestRoom314-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {64871ee5-c5c5-4e8c-9e16-12f3aeb4095f}, !- Sunday Schedule:Day Name
  {6b189564-afaf-432a-bb6e-88b221cf80e3}, !- Monday Schedule:Day Name
  {6b189564-afaf-432a-bb6e-88b221cf80e3}, !- Tuesday Schedule:Day Name
  {6b189564-afaf-432a-bb6e-88b221cf80e3}, !- Wednesday Schedule:Day Name
  {6b189564-afaf-432a-bb6e-88b221cf80e3}, !- Thursday Schedule:Day Name
  {6b189564-afaf-432a-bb6e-88b221cf80e3}, !- Friday Schedule:Day Name
  {64871ee5-c5c5-4e8c-9e16-12f3aeb4095f}, !- Saturday Schedule:Day Name
  {64871ee5-c5c5-4e8c-9e16-12f3aeb4095f}, !- Holiday Schedule:Day Name
  {6b189564-afaf-432a-bb6e-88b221cf80e3}, !- SummerDesignDay Schedule:Day Name
  {654bef4b-5ef3-4928-90e3-1b0433f985d9}, !- WinterDesignDay Schedule:Day Name
  {64871ee5-c5c5-4e8c-9e16-12f3aeb4095f}, !- CustomDay1 Schedule:Day Name
  {64871ee5-c5c5-4e8c-9e16-12f3aeb4095f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cce6775e-4923-41b1-a16a-c5c0cb699ace}, !- Handle
  GuestRoom314-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {5bfbcdd4-5b4f-4533-ad5e-8f941c2d1514}, !- Sunday Schedule:Day Name
  {6403328b-e7c6-453c-ac61-8124af6e8976}, !- Monday Schedule:Day Name
  {6403328b-e7c6-453c-ac61-8124af6e8976}, !- Tuesday Schedule:Day Name
  {6403328b-e7c6-453c-ac61-8124af6e8976}, !- Wednesday Schedule:Day Name
  {6403328b-e7c6-453c-ac61-8124af6e8976}, !- Thursday Schedule:Day Name
  {6403328b-e7c6-453c-ac61-8124af6e8976}, !- Friday Schedule:Day Name
  {5bfbcdd4-5b4f-4533-ad5e-8f941c2d1514}, !- Saturday Schedule:Day Name
  {5bfbcdd4-5b4f-4533-ad5e-8f941c2d1514}, !- Holiday Schedule:Day Name
  {6403328b-e7c6-453c-ac61-8124af6e8976}, !- SummerDesignDay Schedule:Day Name
  {654bef4b-5ef3-4928-90e3-1b0433f985d9}, !- WinterDesignDay Schedule:Day Name
  {5bfbcdd4-5b4f-4533-ad5e-8f941c2d1514}, !- CustomDay1 Schedule:Day Name
  {5bfbcdd4-5b4f-4533-ad5e-8f941c2d1514}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {30907f95-4eae-47cb-b1ef-ae6708b33d68}, !- Handle
  GuestRoom314-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {89762205-b13b-40ac-9f5f-a967e740f856}, !- Sunday Schedule:Day Name
  {f1d92171-3a88-4c65-9235-95f699df6b78}, !- Monday Schedule:Day Name
  {f1d92171-3a88-4c65-9235-95f699df6b78}, !- Tuesday Schedule:Day Name
  {f1d92171-3a88-4c65-9235-95f699df6b78}, !- Wednesday Schedule:Day Name
  {f1d92171-3a88-4c65-9235-95f699df6b78}, !- Thursday Schedule:Day Name
  {f1d92171-3a88-4c65-9235-95f699df6b78}, !- Friday Schedule:Day Name
  {89762205-b13b-40ac-9f5f-a967e740f856}, !- Saturday Schedule:Day Name
  {89762205-b13b-40ac-9f5f-a967e740f856}, !- Holiday Schedule:Day Name
  {f1d92171-3a88-4c65-9235-95f699df6b78}, !- SummerDesignDay Schedule:Day Name
  {654bef4b-5ef3-4928-90e3-1b0433f985d9}, !- WinterDesignDay Schedule:Day Name
  {89762205-b13b-40ac-9f5f-a967e740f856}, !- CustomDay1 Schedule:Day Name
  {89762205-b13b-40ac-9f5f-a967e740f856}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {57a145ea-90b3-4211-a38b-ee923edf8507}, !- Handle
  GuestRoom314-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {c8afcecd-fd8f-4a38-8f43-0a6741e98a93}, !- Sunday Schedule:Day Name
  {ac186f16-65fe-4b9d-9f43-629cee65cb52}, !- Monday Schedule:Day Name
  {ac186f16-65fe-4b9d-9f43-629cee65cb52}, !- Tuesday Schedule:Day Name
  {ac186f16-65fe-4b9d-9f43-629cee65cb52}, !- Wednesday Schedule:Day Name
  {ac186f16-65fe-4b9d-9f43-629cee65cb52}, !- Thursday Schedule:Day Name
  {ac186f16-65fe-4b9d-9f43-629cee65cb52}, !- Friday Schedule:Day Name
  {c8afcecd-fd8f-4a38-8f43-0a6741e98a93}, !- Saturday Schedule:Day Name
  {c8afcecd-fd8f-4a38-8f43-0a6741e98a93}, !- Holiday Schedule:Day Name
  {ac186f16-65fe-4b9d-9f43-629cee65cb52}, !- SummerDesignDay Schedule:Day Name
  {654bef4b-5ef3-4928-90e3-1b0433f985d9}, !- WinterDesignDay Schedule:Day Name
  {c8afcecd-fd8f-4a38-8f43-0a6741e98a93}, !- CustomDay1 Schedule:Day Name
  {c8afcecd-fd8f-4a38-8f43-0a6741e98a93}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {28f9647a-e271-4d9f-9985-117850868fbf}, !- Handle
  GuestRoom314-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {516eb07a-3159-4e57-a7eb-af987f5896a1}, !- Sunday Schedule:Day Name
  {0894a727-b53d-466f-a88a-1d027d69b20f}, !- Monday Schedule:Day Name
  {0894a727-b53d-466f-a88a-1d027d69b20f}, !- Tuesday Schedule:Day Name
  {0894a727-b53d-466f-a88a-1d027d69b20f}, !- Wednesday Schedule:Day Name
  {0894a727-b53d-466f-a88a-1d027d69b20f}, !- Thursday Schedule:Day Name
  {0894a727-b53d-466f-a88a-1d027d69b20f}, !- Friday Schedule:Day Name
  {516eb07a-3159-4e57-a7eb-af987f5896a1}, !- Saturday Schedule:Day Name
  {516eb07a-3159-4e57-a7eb-af987f5896a1}, !- Holiday Schedule:Day Name
  {0894a727-b53d-466f-a88a-1d027d69b20f}, !- SummerDesignDay Schedule:Day Name
  {654bef4b-5ef3-4928-90e3-1b0433f985d9}, !- WinterDesignDay Schedule:Day Name
  {516eb07a-3159-4e57-a7eb-af987f5896a1}, !- CustomDay1 Schedule:Day Name
  {516eb07a-3159-4e57-a7eb-af987f5896a1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {10be9fda-1319-4a7f-a225-55c62b48c901}, !- Handle
  GuestRoom314-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {61a4e61a-ff3e-4b39-b6e7-f845c123a5d6}, !- Sunday Schedule:Day Name
  {d5f46ab7-07c6-4098-9097-c1245fbcdb61}, !- Monday Schedule:Day Name
  {d5f46ab7-07c6-4098-9097-c1245fbcdb61}, !- Tuesday Schedule:Day Name
  {d5f46ab7-07c6-4098-9097-c1245fbcdb61}, !- Wednesday Schedule:Day Name
  {d5f46ab7-07c6-4098-9097-c1245fbcdb61}, !- Thursday Schedule:Day Name
  {d5f46ab7-07c6-4098-9097-c1245fbcdb61}, !- Friday Schedule:Day Name
  {61a4e61a-ff3e-4b39-b6e7-f845c123a5d6}, !- Saturday Schedule:Day Name
  {61a4e61a-ff3e-4b39-b6e7-f845c123a5d6}, !- Holiday Schedule:Day Name
  {d5f46ab7-07c6-4098-9097-c1245fbcdb61}, !- SummerDesignDay Schedule:Day Name
  {654bef4b-5ef3-4928-90e3-1b0433f985d9}, !- WinterDesignDay Schedule:Day Name
  {61a4e61a-ff3e-4b39-b6e7-f845c123a5d6}, !- CustomDay1 Schedule:Day Name
  {61a4e61a-ff3e-4b39-b6e7-f845c123a5d6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {db617495-1d64-4e59-8c0c-4e3c6fe0101a}, !- Handle
  GuestRoom315_318-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {67b9c56a-11fc-4073-baf8-77a695b417b6}, !- Sunday Schedule:Day Name
  {1a8c61b5-3587-4b9f-af08-12fd1f6eaf58}, !- Monday Schedule:Day Name
  {1a8c61b5-3587-4b9f-af08-12fd1f6eaf58}, !- Tuesday Schedule:Day Name
  {1a8c61b5-3587-4b9f-af08-12fd1f6eaf58}, !- Wednesday Schedule:Day Name
  {1a8c61b5-3587-4b9f-af08-12fd1f6eaf58}, !- Thursday Schedule:Day Name
  {1a8c61b5-3587-4b9f-af08-12fd1f6eaf58}, !- Friday Schedule:Day Name
  {67b9c56a-11fc-4073-baf8-77a695b417b6}, !- Saturday Schedule:Day Name
  {67b9c56a-11fc-4073-baf8-77a695b417b6}, !- Holiday Schedule:Day Name
  {1a8c61b5-3587-4b9f-af08-12fd1f6eaf58}, !- SummerDesignDay Schedule:Day Name
  {27a8b40f-c878-425e-9120-1c982b5b4708}, !- WinterDesignDay Schedule:Day Name
  {67b9c56a-11fc-4073-baf8-77a695b417b6}, !- CustomDay1 Schedule:Day Name
  {67b9c56a-11fc-4073-baf8-77a695b417b6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9b365816-4c4d-44f6-bdb7-cb16c6d9be77}, !- Handle
  GuestRoom315_318-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {767ab54b-acdf-4c9b-b9b7-0572b31702da}, !- Sunday Schedule:Day Name
  {17adb7e5-b9db-4cb3-b0cd-34cf4292e82d}, !- Monday Schedule:Day Name
  {17adb7e5-b9db-4cb3-b0cd-34cf4292e82d}, !- Tuesday Schedule:Day Name
  {17adb7e5-b9db-4cb3-b0cd-34cf4292e82d}, !- Wednesday Schedule:Day Name
  {17adb7e5-b9db-4cb3-b0cd-34cf4292e82d}, !- Thursday Schedule:Day Name
  {17adb7e5-b9db-4cb3-b0cd-34cf4292e82d}, !- Friday Schedule:Day Name
  {767ab54b-acdf-4c9b-b9b7-0572b31702da}, !- Saturday Schedule:Day Name
  {767ab54b-acdf-4c9b-b9b7-0572b31702da}, !- Holiday Schedule:Day Name
  {17adb7e5-b9db-4cb3-b0cd-34cf4292e82d}, !- SummerDesignDay Schedule:Day Name
  {27a8b40f-c878-425e-9120-1c982b5b4708}, !- WinterDesignDay Schedule:Day Name
  {767ab54b-acdf-4c9b-b9b7-0572b31702da}, !- CustomDay1 Schedule:Day Name
  {767ab54b-acdf-4c9b-b9b7-0572b31702da}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e2b0c39b-55fe-4d58-a87d-d6d40540ad0e}, !- Handle
  GuestRoom315_318-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {92ebfb4a-7147-42cf-899a-c19125ebce61}, !- Sunday Schedule:Day Name
  {40203181-c2b9-42a0-b4f8-02bf2673f8cd}, !- Monday Schedule:Day Name
  {40203181-c2b9-42a0-b4f8-02bf2673f8cd}, !- Tuesday Schedule:Day Name
  {40203181-c2b9-42a0-b4f8-02bf2673f8cd}, !- Wednesday Schedule:Day Name
  {40203181-c2b9-42a0-b4f8-02bf2673f8cd}, !- Thursday Schedule:Day Name
  {40203181-c2b9-42a0-b4f8-02bf2673f8cd}, !- Friday Schedule:Day Name
  {92ebfb4a-7147-42cf-899a-c19125ebce61}, !- Saturday Schedule:Day Name
  {92ebfb4a-7147-42cf-899a-c19125ebce61}, !- Holiday Schedule:Day Name
  {40203181-c2b9-42a0-b4f8-02bf2673f8cd}, !- SummerDesignDay Schedule:Day Name
  {27a8b40f-c878-425e-9120-1c982b5b4708}, !- WinterDesignDay Schedule:Day Name
  {92ebfb4a-7147-42cf-899a-c19125ebce61}, !- CustomDay1 Schedule:Day Name
  {92ebfb4a-7147-42cf-899a-c19125ebce61}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {52e6092b-9bf5-4418-84e0-d602f6590936}, !- Handle
  GuestRoom315_318-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {516b2b27-84d1-42aa-9d30-3679bece879a}, !- Sunday Schedule:Day Name
  {6252d4c1-c6db-4ea5-8c53-e9c4c4e53d31}, !- Monday Schedule:Day Name
  {6252d4c1-c6db-4ea5-8c53-e9c4c4e53d31}, !- Tuesday Schedule:Day Name
  {6252d4c1-c6db-4ea5-8c53-e9c4c4e53d31}, !- Wednesday Schedule:Day Name
  {6252d4c1-c6db-4ea5-8c53-e9c4c4e53d31}, !- Thursday Schedule:Day Name
  {6252d4c1-c6db-4ea5-8c53-e9c4c4e53d31}, !- Friday Schedule:Day Name
  {516b2b27-84d1-42aa-9d30-3679bece879a}, !- Saturday Schedule:Day Name
  {516b2b27-84d1-42aa-9d30-3679bece879a}, !- Holiday Schedule:Day Name
  {6252d4c1-c6db-4ea5-8c53-e9c4c4e53d31}, !- SummerDesignDay Schedule:Day Name
  {27a8b40f-c878-425e-9120-1c982b5b4708}, !- WinterDesignDay Schedule:Day Name
  {516b2b27-84d1-42aa-9d30-3679bece879a}, !- CustomDay1 Schedule:Day Name
  {516b2b27-84d1-42aa-9d30-3679bece879a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {381fb225-cfaf-4c9d-884a-5fe84ed4f4be}, !- Handle
  GuestRoom315_318-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {f260a9d9-8a13-4bf0-8a31-5b875899b3ca}, !- Sunday Schedule:Day Name
  {35fcd486-554a-4da9-9984-85330a96929c}, !- Monday Schedule:Day Name
  {35fcd486-554a-4da9-9984-85330a96929c}, !- Tuesday Schedule:Day Name
  {35fcd486-554a-4da9-9984-85330a96929c}, !- Wednesday Schedule:Day Name
  {35fcd486-554a-4da9-9984-85330a96929c}, !- Thursday Schedule:Day Name
  {35fcd486-554a-4da9-9984-85330a96929c}, !- Friday Schedule:Day Name
  {f260a9d9-8a13-4bf0-8a31-5b875899b3ca}, !- Saturday Schedule:Day Name
  {f260a9d9-8a13-4bf0-8a31-5b875899b3ca}, !- Holiday Schedule:Day Name
  {35fcd486-554a-4da9-9984-85330a96929c}, !- SummerDesignDay Schedule:Day Name
  {27a8b40f-c878-425e-9120-1c982b5b4708}, !- WinterDesignDay Schedule:Day Name
  {f260a9d9-8a13-4bf0-8a31-5b875899b3ca}, !- CustomDay1 Schedule:Day Name
  {f260a9d9-8a13-4bf0-8a31-5b875899b3ca}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e94578fc-45d5-47c7-ba76-534d03f80093}, !- Handle
  GuestRoom315_318-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {cc12efaa-e0b3-4859-88ae-7b27faa8ea3d}, !- Sunday Schedule:Day Name
  {f2dbc301-260e-4c4f-bcfc-da5076d71e99}, !- Monday Schedule:Day Name
  {f2dbc301-260e-4c4f-bcfc-da5076d71e99}, !- Tuesday Schedule:Day Name
  {f2dbc301-260e-4c4f-bcfc-da5076d71e99}, !- Wednesday Schedule:Day Name
  {f2dbc301-260e-4c4f-bcfc-da5076d71e99}, !- Thursday Schedule:Day Name
  {f2dbc301-260e-4c4f-bcfc-da5076d71e99}, !- Friday Schedule:Day Name
  {cc12efaa-e0b3-4859-88ae-7b27faa8ea3d}, !- Saturday Schedule:Day Name
  {cc12efaa-e0b3-4859-88ae-7b27faa8ea3d}, !- Holiday Schedule:Day Name
  {f2dbc301-260e-4c4f-bcfc-da5076d71e99}, !- SummerDesignDay Schedule:Day Name
  {27a8b40f-c878-425e-9120-1c982b5b4708}, !- WinterDesignDay Schedule:Day Name
  {cc12efaa-e0b3-4859-88ae-7b27faa8ea3d}, !- CustomDay1 Schedule:Day Name
  {cc12efaa-e0b3-4859-88ae-7b27faa8ea3d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {15915ced-7575-4e54-b940-81d78cab09d3}, !- Handle
  GuestRoom315_318-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {fb97651c-f1ff-485a-9f95-194ba6dc50ee}, !- Sunday Schedule:Day Name
  {9f032a32-493a-42bc-9372-354fd6ce89da}, !- Monday Schedule:Day Name
  {9f032a32-493a-42bc-9372-354fd6ce89da}, !- Tuesday Schedule:Day Name
  {9f032a32-493a-42bc-9372-354fd6ce89da}, !- Wednesday Schedule:Day Name
  {9f032a32-493a-42bc-9372-354fd6ce89da}, !- Thursday Schedule:Day Name
  {9f032a32-493a-42bc-9372-354fd6ce89da}, !- Friday Schedule:Day Name
  {fb97651c-f1ff-485a-9f95-194ba6dc50ee}, !- Saturday Schedule:Day Name
  {fb97651c-f1ff-485a-9f95-194ba6dc50ee}, !- Holiday Schedule:Day Name
  {9f032a32-493a-42bc-9372-354fd6ce89da}, !- SummerDesignDay Schedule:Day Name
  {27a8b40f-c878-425e-9120-1c982b5b4708}, !- WinterDesignDay Schedule:Day Name
  {fb97651c-f1ff-485a-9f95-194ba6dc50ee}, !- CustomDay1 Schedule:Day Name
  {fb97651c-f1ff-485a-9f95-194ba6dc50ee}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0fdac770-1669-4868-8fbb-2849f042237c}, !- Handle
  GuestRoom315_318-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {2a6622be-ae66-44c6-a3bd-430891e581fe}, !- Sunday Schedule:Day Name
  {6c0f6157-0f3e-48a5-a9fb-587c652d81e3}, !- Monday Schedule:Day Name
  {6c0f6157-0f3e-48a5-a9fb-587c652d81e3}, !- Tuesday Schedule:Day Name
  {6c0f6157-0f3e-48a5-a9fb-587c652d81e3}, !- Wednesday Schedule:Day Name
  {6c0f6157-0f3e-48a5-a9fb-587c652d81e3}, !- Thursday Schedule:Day Name
  {6c0f6157-0f3e-48a5-a9fb-587c652d81e3}, !- Friday Schedule:Day Name
  {2a6622be-ae66-44c6-a3bd-430891e581fe}, !- Saturday Schedule:Day Name
  {2a6622be-ae66-44c6-a3bd-430891e581fe}, !- Holiday Schedule:Day Name
  {6c0f6157-0f3e-48a5-a9fb-587c652d81e3}, !- SummerDesignDay Schedule:Day Name
  {27a8b40f-c878-425e-9120-1c982b5b4708}, !- WinterDesignDay Schedule:Day Name
  {2a6622be-ae66-44c6-a3bd-430891e581fe}, !- CustomDay1 Schedule:Day Name
  {2a6622be-ae66-44c6-a3bd-430891e581fe}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b0dfa2c0-cdb8-401b-90c5-149ac74aaefc}, !- Handle
  GuestRoom315_318-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {bb96c215-edde-4897-abd8-b74c41c215db}, !- Sunday Schedule:Day Name
  {c645fac5-263e-49ae-8cf3-6b307ee8a97a}, !- Monday Schedule:Day Name
  {c645fac5-263e-49ae-8cf3-6b307ee8a97a}, !- Tuesday Schedule:Day Name
  {c645fac5-263e-49ae-8cf3-6b307ee8a97a}, !- Wednesday Schedule:Day Name
  {c645fac5-263e-49ae-8cf3-6b307ee8a97a}, !- Thursday Schedule:Day Name
  {c645fac5-263e-49ae-8cf3-6b307ee8a97a}, !- Friday Schedule:Day Name
  {bb96c215-edde-4897-abd8-b74c41c215db}, !- Saturday Schedule:Day Name
  {bb96c215-edde-4897-abd8-b74c41c215db}, !- Holiday Schedule:Day Name
  {c645fac5-263e-49ae-8cf3-6b307ee8a97a}, !- SummerDesignDay Schedule:Day Name
  {27a8b40f-c878-425e-9120-1c982b5b4708}, !- WinterDesignDay Schedule:Day Name
  {bb96c215-edde-4897-abd8-b74c41c215db}, !- CustomDay1 Schedule:Day Name
  {bb96c215-edde-4897-abd8-b74c41c215db}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {013fec80-7a7f-4eb6-a674-38b7807231f1}, !- Handle
  GuestRoom315_318-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {3172f68d-4401-4cbd-a99c-78b8701fa968}, !- Sunday Schedule:Day Name
  {bd9319af-f425-44a9-b7b7-a06efc14c2aa}, !- Monday Schedule:Day Name
  {bd9319af-f425-44a9-b7b7-a06efc14c2aa}, !- Tuesday Schedule:Day Name
  {bd9319af-f425-44a9-b7b7-a06efc14c2aa}, !- Wednesday Schedule:Day Name
  {bd9319af-f425-44a9-b7b7-a06efc14c2aa}, !- Thursday Schedule:Day Name
  {bd9319af-f425-44a9-b7b7-a06efc14c2aa}, !- Friday Schedule:Day Name
  {3172f68d-4401-4cbd-a99c-78b8701fa968}, !- Saturday Schedule:Day Name
  {3172f68d-4401-4cbd-a99c-78b8701fa968}, !- Holiday Schedule:Day Name
  {bd9319af-f425-44a9-b7b7-a06efc14c2aa}, !- SummerDesignDay Schedule:Day Name
  {27a8b40f-c878-425e-9120-1c982b5b4708}, !- WinterDesignDay Schedule:Day Name
  {3172f68d-4401-4cbd-a99c-78b8701fa968}, !- CustomDay1 Schedule:Day Name
  {3172f68d-4401-4cbd-a99c-78b8701fa968}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0e473c1e-1379-4f0a-ba55-0449f1d31a09}, !- Handle
  GuestRoom315_318-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {4fcdc0eb-2487-4bc3-9a44-c27c27fc030c}, !- Sunday Schedule:Day Name
  {af8920bf-3c59-499d-ae53-7a65168be2c8}, !- Monday Schedule:Day Name
  {af8920bf-3c59-499d-ae53-7a65168be2c8}, !- Tuesday Schedule:Day Name
  {af8920bf-3c59-499d-ae53-7a65168be2c8}, !- Wednesday Schedule:Day Name
  {af8920bf-3c59-499d-ae53-7a65168be2c8}, !- Thursday Schedule:Day Name
  {af8920bf-3c59-499d-ae53-7a65168be2c8}, !- Friday Schedule:Day Name
  {4fcdc0eb-2487-4bc3-9a44-c27c27fc030c}, !- Saturday Schedule:Day Name
  {4fcdc0eb-2487-4bc3-9a44-c27c27fc030c}, !- Holiday Schedule:Day Name
  {af8920bf-3c59-499d-ae53-7a65168be2c8}, !- SummerDesignDay Schedule:Day Name
  {27a8b40f-c878-425e-9120-1c982b5b4708}, !- WinterDesignDay Schedule:Day Name
  {4fcdc0eb-2487-4bc3-9a44-c27c27fc030c}, !- CustomDay1 Schedule:Day Name
  {4fcdc0eb-2487-4bc3-9a44-c27c27fc030c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5a27db58-0727-4c8a-84bc-7d1ae9151814}, !- Handle
  GuestRoom315_318-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {dd921869-be6f-47f4-a3ca-baf6cb9b3830}, !- Sunday Schedule:Day Name
  {49066e47-19b0-42f4-9af6-214e0bf86b2d}, !- Monday Schedule:Day Name
  {49066e47-19b0-42f4-9af6-214e0bf86b2d}, !- Tuesday Schedule:Day Name
  {49066e47-19b0-42f4-9af6-214e0bf86b2d}, !- Wednesday Schedule:Day Name
  {49066e47-19b0-42f4-9af6-214e0bf86b2d}, !- Thursday Schedule:Day Name
  {49066e47-19b0-42f4-9af6-214e0bf86b2d}, !- Friday Schedule:Day Name
  {dd921869-be6f-47f4-a3ca-baf6cb9b3830}, !- Saturday Schedule:Day Name
  {dd921869-be6f-47f4-a3ca-baf6cb9b3830}, !- Holiday Schedule:Day Name
  {49066e47-19b0-42f4-9af6-214e0bf86b2d}, !- SummerDesignDay Schedule:Day Name
  {27a8b40f-c878-425e-9120-1c982b5b4708}, !- WinterDesignDay Schedule:Day Name
  {dd921869-be6f-47f4-a3ca-baf6cb9b3830}, !- CustomDay1 Schedule:Day Name
  {dd921869-be6f-47f4-a3ca-baf6cb9b3830}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {13239f18-f206-4346-a206-adcab03e1529}, !- Handle
  GuestRoom319-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {61d0b344-0e0c-44d0-a745-728995b03891}, !- Sunday Schedule:Day Name
  {7a99d17d-3969-4ce3-9f1e-a3c98fc7775b}, !- Monday Schedule:Day Name
  {7a99d17d-3969-4ce3-9f1e-a3c98fc7775b}, !- Tuesday Schedule:Day Name
  {7a99d17d-3969-4ce3-9f1e-a3c98fc7775b}, !- Wednesday Schedule:Day Name
  {7a99d17d-3969-4ce3-9f1e-a3c98fc7775b}, !- Thursday Schedule:Day Name
  {7a99d17d-3969-4ce3-9f1e-a3c98fc7775b}, !- Friday Schedule:Day Name
  {61d0b344-0e0c-44d0-a745-728995b03891}, !- Saturday Schedule:Day Name
  {61d0b344-0e0c-44d0-a745-728995b03891}, !- Holiday Schedule:Day Name
  {7a99d17d-3969-4ce3-9f1e-a3c98fc7775b}, !- SummerDesignDay Schedule:Day Name
  {06a46a7e-dbf6-486b-8fdb-14c56d486b95}, !- WinterDesignDay Schedule:Day Name
  {61d0b344-0e0c-44d0-a745-728995b03891}, !- CustomDay1 Schedule:Day Name
  {61d0b344-0e0c-44d0-a745-728995b03891}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {93aaf1fb-1a65-4653-9a96-6d408994b418}, !- Handle
  GuestRoom319-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {b4ff3e27-2cbc-4193-b20c-999465cbd1aa}, !- Sunday Schedule:Day Name
  {56e0c33f-1465-4fae-bb49-97fb31842c60}, !- Monday Schedule:Day Name
  {56e0c33f-1465-4fae-bb49-97fb31842c60}, !- Tuesday Schedule:Day Name
  {56e0c33f-1465-4fae-bb49-97fb31842c60}, !- Wednesday Schedule:Day Name
  {56e0c33f-1465-4fae-bb49-97fb31842c60}, !- Thursday Schedule:Day Name
  {56e0c33f-1465-4fae-bb49-97fb31842c60}, !- Friday Schedule:Day Name
  {b4ff3e27-2cbc-4193-b20c-999465cbd1aa}, !- Saturday Schedule:Day Name
  {b4ff3e27-2cbc-4193-b20c-999465cbd1aa}, !- Holiday Schedule:Day Name
  {56e0c33f-1465-4fae-bb49-97fb31842c60}, !- SummerDesignDay Schedule:Day Name
  {06a46a7e-dbf6-486b-8fdb-14c56d486b95}, !- WinterDesignDay Schedule:Day Name
  {b4ff3e27-2cbc-4193-b20c-999465cbd1aa}, !- CustomDay1 Schedule:Day Name
  {b4ff3e27-2cbc-4193-b20c-999465cbd1aa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {881d6946-62ce-4b9b-b736-c30cbe69e9b7}, !- Handle
  GuestRoom319-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {bf5f7a52-4210-4562-98de-c2a145d1b378}, !- Sunday Schedule:Day Name
  {0de3c5a3-e5aa-48d2-a08c-0ea05b726047}, !- Monday Schedule:Day Name
  {0de3c5a3-e5aa-48d2-a08c-0ea05b726047}, !- Tuesday Schedule:Day Name
  {0de3c5a3-e5aa-48d2-a08c-0ea05b726047}, !- Wednesday Schedule:Day Name
  {0de3c5a3-e5aa-48d2-a08c-0ea05b726047}, !- Thursday Schedule:Day Name
  {0de3c5a3-e5aa-48d2-a08c-0ea05b726047}, !- Friday Schedule:Day Name
  {bf5f7a52-4210-4562-98de-c2a145d1b378}, !- Saturday Schedule:Day Name
  {bf5f7a52-4210-4562-98de-c2a145d1b378}, !- Holiday Schedule:Day Name
  {0de3c5a3-e5aa-48d2-a08c-0ea05b726047}, !- SummerDesignDay Schedule:Day Name
  {06a46a7e-dbf6-486b-8fdb-14c56d486b95}, !- WinterDesignDay Schedule:Day Name
  {bf5f7a52-4210-4562-98de-c2a145d1b378}, !- CustomDay1 Schedule:Day Name
  {bf5f7a52-4210-4562-98de-c2a145d1b378}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {04990a0d-b5c6-4e76-8440-4778a2a0e0fc}, !- Handle
  GuestRoom319-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {8dd08337-2a25-408d-830d-79e4d13f363c}, !- Sunday Schedule:Day Name
  {9ad50f5b-c42c-40a6-9900-414d425323aa}, !- Monday Schedule:Day Name
  {9ad50f5b-c42c-40a6-9900-414d425323aa}, !- Tuesday Schedule:Day Name
  {9ad50f5b-c42c-40a6-9900-414d425323aa}, !- Wednesday Schedule:Day Name
  {9ad50f5b-c42c-40a6-9900-414d425323aa}, !- Thursday Schedule:Day Name
  {9ad50f5b-c42c-40a6-9900-414d425323aa}, !- Friday Schedule:Day Name
