  {8dd08337-2a25-408d-830d-79e4d13f363c}, !- Saturday Schedule:Day Name
  {8dd08337-2a25-408d-830d-79e4d13f363c}, !- Holiday Schedule:Day Name
  {9ad50f5b-c42c-40a6-9900-414d425323aa}, !- SummerDesignDay Schedule:Day Name
  {06a46a7e-dbf6-486b-8fdb-14c56d486b95}, !- WinterDesignDay Schedule:Day Name
  {8dd08337-2a25-408d-830d-79e4d13f363c}, !- CustomDay1 Schedule:Day Name
  {8dd08337-2a25-408d-830d-79e4d13f363c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1d0a5e0a-778f-4205-9ab8-16afd3bd2e5a}, !- Handle
  GuestRoom319-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {5bdff9ea-b6bc-49aa-b3a8-5c92236f537b}, !- Sunday Schedule:Day Name
  {d79d7703-a09b-4701-b68a-5838e6038039}, !- Monday Schedule:Day Name
  {d79d7703-a09b-4701-b68a-5838e6038039}, !- Tuesday Schedule:Day Name
  {d79d7703-a09b-4701-b68a-5838e6038039}, !- Wednesday Schedule:Day Name
  {d79d7703-a09b-4701-b68a-5838e6038039}, !- Thursday Schedule:Day Name
  {d79d7703-a09b-4701-b68a-5838e6038039}, !- Friday Schedule:Day Name
  {5bdff9ea-b6bc-49aa-b3a8-5c92236f537b}, !- Saturday Schedule:Day Name
  {5bdff9ea-b6bc-49aa-b3a8-5c92236f537b}, !- Holiday Schedule:Day Name
  {d79d7703-a09b-4701-b68a-5838e6038039}, !- SummerDesignDay Schedule:Day Name
  {06a46a7e-dbf6-486b-8fdb-14c56d486b95}, !- WinterDesignDay Schedule:Day Name
  {5bdff9ea-b6bc-49aa-b3a8-5c92236f537b}, !- CustomDay1 Schedule:Day Name
  {5bdff9ea-b6bc-49aa-b3a8-5c92236f537b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {29382387-570f-4ccd-8b3b-be7f054262d1}, !- Handle
  GuestRoom319-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {c773e2df-e65b-4a25-9ca0-57ecce9c473f}, !- Sunday Schedule:Day Name
  {4af90f43-a64c-4346-b9f5-5e7b263ff58d}, !- Monday Schedule:Day Name
  {4af90f43-a64c-4346-b9f5-5e7b263ff58d}, !- Tuesday Schedule:Day Name
  {4af90f43-a64c-4346-b9f5-5e7b263ff58d}, !- Wednesday Schedule:Day Name
  {4af90f43-a64c-4346-b9f5-5e7b263ff58d}, !- Thursday Schedule:Day Name
  {4af90f43-a64c-4346-b9f5-5e7b263ff58d}, !- Friday Schedule:Day Name
  {c773e2df-e65b-4a25-9ca0-57ecce9c473f}, !- Saturday Schedule:Day Name
  {c773e2df-e65b-4a25-9ca0-57ecce9c473f}, !- Holiday Schedule:Day Name
  {4af90f43-a64c-4346-b9f5-5e7b263ff58d}, !- SummerDesignDay Schedule:Day Name
  {06a46a7e-dbf6-486b-8fdb-14c56d486b95}, !- WinterDesignDay Schedule:Day Name
  {c773e2df-e65b-4a25-9ca0-57ecce9c473f}, !- CustomDay1 Schedule:Day Name
  {c773e2df-e65b-4a25-9ca0-57ecce9c473f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5ec74095-fe44-47fe-ab42-83498f790704}, !- Handle
  GuestRoom319-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {3a0fbec0-4707-4858-aae8-ba6f1a18d4ac}, !- Sunday Schedule:Day Name
  {88945876-de95-43b8-8212-51f72161d814}, !- Monday Schedule:Day Name
  {88945876-de95-43b8-8212-51f72161d814}, !- Tuesday Schedule:Day Name
  {88945876-de95-43b8-8212-51f72161d814}, !- Wednesday Schedule:Day Name
  {88945876-de95-43b8-8212-51f72161d814}, !- Thursday Schedule:Day Name
  {88945876-de95-43b8-8212-51f72161d814}, !- Friday Schedule:Day Name
  {3a0fbec0-4707-4858-aae8-ba6f1a18d4ac}, !- Saturday Schedule:Day Name
  {3a0fbec0-4707-4858-aae8-ba6f1a18d4ac}, !- Holiday Schedule:Day Name
  {88945876-de95-43b8-8212-51f72161d814}, !- SummerDesignDay Schedule:Day Name
  {06a46a7e-dbf6-486b-8fdb-14c56d486b95}, !- WinterDesignDay Schedule:Day Name
  {3a0fbec0-4707-4858-aae8-ba6f1a18d4ac}, !- CustomDay1 Schedule:Day Name
  {3a0fbec0-4707-4858-aae8-ba6f1a18d4ac}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {35e7bfde-2bba-4700-b34d-4edc71bdf40d}, !- Handle
  GuestRoom319-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {3a54dc9c-e4fe-439b-8d6c-1b3476d9f3ee}, !- Sunday Schedule:Day Name
  {ad23cb28-79f5-4a8b-aa15-6c6804542430}, !- Monday Schedule:Day Name
  {ad23cb28-79f5-4a8b-aa15-6c6804542430}, !- Tuesday Schedule:Day Name
  {ad23cb28-79f5-4a8b-aa15-6c6804542430}, !- Wednesday Schedule:Day Name
  {ad23cb28-79f5-4a8b-aa15-6c6804542430}, !- Thursday Schedule:Day Name
  {ad23cb28-79f5-4a8b-aa15-6c6804542430}, !- Friday Schedule:Day Name
  {3a54dc9c-e4fe-439b-8d6c-1b3476d9f3ee}, !- Saturday Schedule:Day Name
  {3a54dc9c-e4fe-439b-8d6c-1b3476d9f3ee}, !- Holiday Schedule:Day Name
  {ad23cb28-79f5-4a8b-aa15-6c6804542430}, !- SummerDesignDay Schedule:Day Name
  {06a46a7e-dbf6-486b-8fdb-14c56d486b95}, !- WinterDesignDay Schedule:Day Name
  {3a54dc9c-e4fe-439b-8d6c-1b3476d9f3ee}, !- CustomDay1 Schedule:Day Name
  {3a54dc9c-e4fe-439b-8d6c-1b3476d9f3ee}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {84660810-0eb3-4c11-bbcb-159a5a489b03}, !- Handle
  GuestRoom319-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {d38a4b92-dbd6-42bb-ab39-851ae4721a65}, !- Sunday Schedule:Day Name
  {bfe556ca-7819-471b-8903-e74496f16d80}, !- Monday Schedule:Day Name
  {bfe556ca-7819-471b-8903-e74496f16d80}, !- Tuesday Schedule:Day Name
  {bfe556ca-7819-471b-8903-e74496f16d80}, !- Wednesday Schedule:Day Name
  {bfe556ca-7819-471b-8903-e74496f16d80}, !- Thursday Schedule:Day Name
  {bfe556ca-7819-471b-8903-e74496f16d80}, !- Friday Schedule:Day Name
  {d38a4b92-dbd6-42bb-ab39-851ae4721a65}, !- Saturday Schedule:Day Name
  {d38a4b92-dbd6-42bb-ab39-851ae4721a65}, !- Holiday Schedule:Day Name
  {bfe556ca-7819-471b-8903-e74496f16d80}, !- SummerDesignDay Schedule:Day Name
  {06a46a7e-dbf6-486b-8fdb-14c56d486b95}, !- WinterDesignDay Schedule:Day Name
  {d38a4b92-dbd6-42bb-ab39-851ae4721a65}, !- CustomDay1 Schedule:Day Name
  {d38a4b92-dbd6-42bb-ab39-851ae4721a65}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {479ec7ab-8139-4653-953c-57846e87598c}, !- Handle
  GuestRoom319-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {8d124284-45fa-458f-b7ed-7b128662b502}, !- Sunday Schedule:Day Name
  {f82a2053-f79f-4f0e-9e50-bbecf28b6e72}, !- Monday Schedule:Day Name
  {f82a2053-f79f-4f0e-9e50-bbecf28b6e72}, !- Tuesday Schedule:Day Name
  {f82a2053-f79f-4f0e-9e50-bbecf28b6e72}, !- Wednesday Schedule:Day Name
  {f82a2053-f79f-4f0e-9e50-bbecf28b6e72}, !- Thursday Schedule:Day Name
  {f82a2053-f79f-4f0e-9e50-bbecf28b6e72}, !- Friday Schedule:Day Name
  {8d124284-45fa-458f-b7ed-7b128662b502}, !- Saturday Schedule:Day Name
  {8d124284-45fa-458f-b7ed-7b128662b502}, !- Holiday Schedule:Day Name
  {f82a2053-f79f-4f0e-9e50-bbecf28b6e72}, !- SummerDesignDay Schedule:Day Name
  {06a46a7e-dbf6-486b-8fdb-14c56d486b95}, !- WinterDesignDay Schedule:Day Name
  {8d124284-45fa-458f-b7ed-7b128662b502}, !- CustomDay1 Schedule:Day Name
  {8d124284-45fa-458f-b7ed-7b128662b502}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {dd557251-7302-4877-8d56-3e57b9b214d0}, !- Handle
  GuestRoom319-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {4f0053c3-3d7a-4633-84cc-11ce2627269d}, !- Sunday Schedule:Day Name
  {cc7db90a-c5ed-43a5-81b8-bad540b622b7}, !- Monday Schedule:Day Name
  {cc7db90a-c5ed-43a5-81b8-bad540b622b7}, !- Tuesday Schedule:Day Name
  {cc7db90a-c5ed-43a5-81b8-bad540b622b7}, !- Wednesday Schedule:Day Name
  {cc7db90a-c5ed-43a5-81b8-bad540b622b7}, !- Thursday Schedule:Day Name
  {cc7db90a-c5ed-43a5-81b8-bad540b622b7}, !- Friday Schedule:Day Name
  {4f0053c3-3d7a-4633-84cc-11ce2627269d}, !- Saturday Schedule:Day Name
  {4f0053c3-3d7a-4633-84cc-11ce2627269d}, !- Holiday Schedule:Day Name
  {cc7db90a-c5ed-43a5-81b8-bad540b622b7}, !- SummerDesignDay Schedule:Day Name
  {06a46a7e-dbf6-486b-8fdb-14c56d486b95}, !- WinterDesignDay Schedule:Day Name
  {4f0053c3-3d7a-4633-84cc-11ce2627269d}, !- CustomDay1 Schedule:Day Name
  {4f0053c3-3d7a-4633-84cc-11ce2627269d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fbf7bb08-a394-4e54-8500-ec510316b9ed}, !- Handle
  GuestRoom319-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {d663f058-88f0-4e7c-bcd3-2abd2cedcbca}, !- Sunday Schedule:Day Name
  {4bf0e17d-7df4-408f-ab75-45a5d6a65017}, !- Monday Schedule:Day Name
  {4bf0e17d-7df4-408f-ab75-45a5d6a65017}, !- Tuesday Schedule:Day Name
  {4bf0e17d-7df4-408f-ab75-45a5d6a65017}, !- Wednesday Schedule:Day Name
  {4bf0e17d-7df4-408f-ab75-45a5d6a65017}, !- Thursday Schedule:Day Name
  {4bf0e17d-7df4-408f-ab75-45a5d6a65017}, !- Friday Schedule:Day Name
  {d663f058-88f0-4e7c-bcd3-2abd2cedcbca}, !- Saturday Schedule:Day Name
  {d663f058-88f0-4e7c-bcd3-2abd2cedcbca}, !- Holiday Schedule:Day Name
  {4bf0e17d-7df4-408f-ab75-45a5d6a65017}, !- SummerDesignDay Schedule:Day Name
  {06a46a7e-dbf6-486b-8fdb-14c56d486b95}, !- WinterDesignDay Schedule:Day Name
  {d663f058-88f0-4e7c-bcd3-2abd2cedcbca}, !- CustomDay1 Schedule:Day Name
  {d663f058-88f0-4e7c-bcd3-2abd2cedcbca}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0f4d8656-ad41-45cf-ba3a-4995616d64b8}, !- Handle
  GuestRoom320_323-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {49ac6f21-659d-4fd7-90bb-042751c2da22}, !- Sunday Schedule:Day Name
  {e2830e58-9268-4f62-96de-82bad144d8bf}, !- Monday Schedule:Day Name
  {e2830e58-9268-4f62-96de-82bad144d8bf}, !- Tuesday Schedule:Day Name
  {e2830e58-9268-4f62-96de-82bad144d8bf}, !- Wednesday Schedule:Day Name
  {e2830e58-9268-4f62-96de-82bad144d8bf}, !- Thursday Schedule:Day Name
  {e2830e58-9268-4f62-96de-82bad144d8bf}, !- Friday Schedule:Day Name
  {49ac6f21-659d-4fd7-90bb-042751c2da22}, !- Saturday Schedule:Day Name
  {49ac6f21-659d-4fd7-90bb-042751c2da22}, !- Holiday Schedule:Day Name
  {e2830e58-9268-4f62-96de-82bad144d8bf}, !- SummerDesignDay Schedule:Day Name
  {730a24bb-2995-4dd3-b21e-67f861a83352}, !- WinterDesignDay Schedule:Day Name
  {49ac6f21-659d-4fd7-90bb-042751c2da22}, !- CustomDay1 Schedule:Day Name
  {49ac6f21-659d-4fd7-90bb-042751c2da22}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9e5015fe-8962-4bb7-9938-90d5502752a8}, !- Handle
  GuestRoom320_323-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {f37231a6-4c11-4c69-b288-2af607393885}, !- Sunday Schedule:Day Name
  {cd70ed57-af12-4bfd-803b-b7495c73494b}, !- Monday Schedule:Day Name
  {cd70ed57-af12-4bfd-803b-b7495c73494b}, !- Tuesday Schedule:Day Name
  {cd70ed57-af12-4bfd-803b-b7495c73494b}, !- Wednesday Schedule:Day Name
  {cd70ed57-af12-4bfd-803b-b7495c73494b}, !- Thursday Schedule:Day Name
  {cd70ed57-af12-4bfd-803b-b7495c73494b}, !- Friday Schedule:Day Name
  {f37231a6-4c11-4c69-b288-2af607393885}, !- Saturday Schedule:Day Name
  {f37231a6-4c11-4c69-b288-2af607393885}, !- Holiday Schedule:Day Name
  {cd70ed57-af12-4bfd-803b-b7495c73494b}, !- SummerDesignDay Schedule:Day Name
  {730a24bb-2995-4dd3-b21e-67f861a83352}, !- WinterDesignDay Schedule:Day Name
  {f37231a6-4c11-4c69-b288-2af607393885}, !- CustomDay1 Schedule:Day Name
  {f37231a6-4c11-4c69-b288-2af607393885}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {de79ba78-9361-4459-9ba4-d07b79ac380d}, !- Handle
  GuestRoom320_323-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {10cca6a4-e0b6-4f67-a6e5-f720a6fbc559}, !- Sunday Schedule:Day Name
  {98cecbfb-6d46-4987-8b29-be1243d2e1bc}, !- Monday Schedule:Day Name
  {98cecbfb-6d46-4987-8b29-be1243d2e1bc}, !- Tuesday Schedule:Day Name
  {98cecbfb-6d46-4987-8b29-be1243d2e1bc}, !- Wednesday Schedule:Day Name
  {98cecbfb-6d46-4987-8b29-be1243d2e1bc}, !- Thursday Schedule:Day Name
  {98cecbfb-6d46-4987-8b29-be1243d2e1bc}, !- Friday Schedule:Day Name
  {10cca6a4-e0b6-4f67-a6e5-f720a6fbc559}, !- Saturday Schedule:Day Name
  {10cca6a4-e0b6-4f67-a6e5-f720a6fbc559}, !- Holiday Schedule:Day Name
  {98cecbfb-6d46-4987-8b29-be1243d2e1bc}, !- SummerDesignDay Schedule:Day Name
  {730a24bb-2995-4dd3-b21e-67f861a83352}, !- WinterDesignDay Schedule:Day Name
  {10cca6a4-e0b6-4f67-a6e5-f720a6fbc559}, !- CustomDay1 Schedule:Day Name
  {10cca6a4-e0b6-4f67-a6e5-f720a6fbc559}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {822f9c12-0380-444f-b7d6-f446156cd83d}, !- Handle
  GuestRoom320_323-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {065c9ee9-a2a8-4e32-8502-81c28eac544f}, !- Sunday Schedule:Day Name
  {074a33c7-e0f8-4931-90a4-5f0932629f27}, !- Monday Schedule:Day Name
  {074a33c7-e0f8-4931-90a4-5f0932629f27}, !- Tuesday Schedule:Day Name
  {074a33c7-e0f8-4931-90a4-5f0932629f27}, !- Wednesday Schedule:Day Name
  {074a33c7-e0f8-4931-90a4-5f0932629f27}, !- Thursday Schedule:Day Name
  {074a33c7-e0f8-4931-90a4-5f0932629f27}, !- Friday Schedule:Day Name
  {065c9ee9-a2a8-4e32-8502-81c28eac544f}, !- Saturday Schedule:Day Name
  {065c9ee9-a2a8-4e32-8502-81c28eac544f}, !- Holiday Schedule:Day Name
  {074a33c7-e0f8-4931-90a4-5f0932629f27}, !- SummerDesignDay Schedule:Day Name
  {730a24bb-2995-4dd3-b21e-67f861a83352}, !- WinterDesignDay Schedule:Day Name
  {065c9ee9-a2a8-4e32-8502-81c28eac544f}, !- CustomDay1 Schedule:Day Name
  {065c9ee9-a2a8-4e32-8502-81c28eac544f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f933977e-67c7-44c5-adce-e6d6c3bf2b89}, !- Handle
  GuestRoom320_323-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {af7d0068-a369-44a5-bcef-dd3dbd217e4e}, !- Sunday Schedule:Day Name
  {851b2601-b8d6-4a6a-bfd7-259990ead333}, !- Monday Schedule:Day Name
  {851b2601-b8d6-4a6a-bfd7-259990ead333}, !- Tuesday Schedule:Day Name
  {851b2601-b8d6-4a6a-bfd7-259990ead333}, !- Wednesday Schedule:Day Name
  {851b2601-b8d6-4a6a-bfd7-259990ead333}, !- Thursday Schedule:Day Name
  {851b2601-b8d6-4a6a-bfd7-259990ead333}, !- Friday Schedule:Day Name
  {af7d0068-a369-44a5-bcef-dd3dbd217e4e}, !- Saturday Schedule:Day Name
  {af7d0068-a369-44a5-bcef-dd3dbd217e4e}, !- Holiday Schedule:Day Name
  {851b2601-b8d6-4a6a-bfd7-259990ead333}, !- SummerDesignDay Schedule:Day Name
  {730a24bb-2995-4dd3-b21e-67f861a83352}, !- WinterDesignDay Schedule:Day Name
  {af7d0068-a369-44a5-bcef-dd3dbd217e4e}, !- CustomDay1 Schedule:Day Name
  {af7d0068-a369-44a5-bcef-dd3dbd217e4e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3838c763-8464-45d0-91f1-595844535d34}, !- Handle
  GuestRoom320_323-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {457d20f7-28c3-4a34-ba9d-b5d6fc5068de}, !- Sunday Schedule:Day Name
  {ba9aa898-314f-4cb5-a739-1547bc266a4c}, !- Monday Schedule:Day Name
  {ba9aa898-314f-4cb5-a739-1547bc266a4c}, !- Tuesday Schedule:Day Name
  {ba9aa898-314f-4cb5-a739-1547bc266a4c}, !- Wednesday Schedule:Day Name
  {ba9aa898-314f-4cb5-a739-1547bc266a4c}, !- Thursday Schedule:Day Name
  {ba9aa898-314f-4cb5-a739-1547bc266a4c}, !- Friday Schedule:Day Name
  {457d20f7-28c3-4a34-ba9d-b5d6fc5068de}, !- Saturday Schedule:Day Name
  {457d20f7-28c3-4a34-ba9d-b5d6fc5068de}, !- Holiday Schedule:Day Name
  {ba9aa898-314f-4cb5-a739-1547bc266a4c}, !- SummerDesignDay Schedule:Day Name
  {730a24bb-2995-4dd3-b21e-67f861a83352}, !- WinterDesignDay Schedule:Day Name
  {457d20f7-28c3-4a34-ba9d-b5d6fc5068de}, !- CustomDay1 Schedule:Day Name
  {457d20f7-28c3-4a34-ba9d-b5d6fc5068de}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {771becf0-e709-49c4-ab35-75fff778c969}, !- Handle
  GuestRoom320_323-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {5bf525e1-32dc-42c5-b279-d40b8ab8808c}, !- Sunday Schedule:Day Name
  {f840b57d-f9d7-4fe6-9554-3ff6e2f699eb}, !- Monday Schedule:Day Name
  {f840b57d-f9d7-4fe6-9554-3ff6e2f699eb}, !- Tuesday Schedule:Day Name
  {f840b57d-f9d7-4fe6-9554-3ff6e2f699eb}, !- Wednesday Schedule:Day Name
  {f840b57d-f9d7-4fe6-9554-3ff6e2f699eb}, !- Thursday Schedule:Day Name
  {f840b57d-f9d7-4fe6-9554-3ff6e2f699eb}, !- Friday Schedule:Day Name
  {5bf525e1-32dc-42c5-b279-d40b8ab8808c}, !- Saturday Schedule:Day Name
  {5bf525e1-32dc-42c5-b279-d40b8ab8808c}, !- Holiday Schedule:Day Name
  {f840b57d-f9d7-4fe6-9554-3ff6e2f699eb}, !- SummerDesignDay Schedule:Day Name
  {730a24bb-2995-4dd3-b21e-67f861a83352}, !- WinterDesignDay Schedule:Day Name
  {5bf525e1-32dc-42c5-b279-d40b8ab8808c}, !- CustomDay1 Schedule:Day Name
  {5bf525e1-32dc-42c5-b279-d40b8ab8808c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {14fcd4eb-4a03-4dc5-b5e7-34990039fdad}, !- Handle
  GuestRoom320_323-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {f81e4d51-8f5c-4ce8-83b8-87a046a5faec}, !- Sunday Schedule:Day Name
  {d0eb3fba-63e3-4e74-9327-e81fb92b3e02}, !- Monday Schedule:Day Name
  {d0eb3fba-63e3-4e74-9327-e81fb92b3e02}, !- Tuesday Schedule:Day Name
  {d0eb3fba-63e3-4e74-9327-e81fb92b3e02}, !- Wednesday Schedule:Day Name
  {d0eb3fba-63e3-4e74-9327-e81fb92b3e02}, !- Thursday Schedule:Day Name
  {d0eb3fba-63e3-4e74-9327-e81fb92b3e02}, !- Friday Schedule:Day Name
  {f81e4d51-8f5c-4ce8-83b8-87a046a5faec}, !- Saturday Schedule:Day Name
  {f81e4d51-8f5c-4ce8-83b8-87a046a5faec}, !- Holiday Schedule:Day Name
  {d0eb3fba-63e3-4e74-9327-e81fb92b3e02}, !- SummerDesignDay Schedule:Day Name
  {730a24bb-2995-4dd3-b21e-67f861a83352}, !- WinterDesignDay Schedule:Day Name
  {f81e4d51-8f5c-4ce8-83b8-87a046a5faec}, !- CustomDay1 Schedule:Day Name
  {f81e4d51-8f5c-4ce8-83b8-87a046a5faec}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {07219066-67df-4db1-a17d-f908dea4d9b2}, !- Handle
  GuestRoom320_323-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {8f1b7b38-43af-4523-ad54-ea3f8b80404a}, !- Sunday Schedule:Day Name
  {40dc0ca3-680c-46c7-bdb4-ed958faf35de}, !- Monday Schedule:Day Name
  {40dc0ca3-680c-46c7-bdb4-ed958faf35de}, !- Tuesday Schedule:Day Name
  {40dc0ca3-680c-46c7-bdb4-ed958faf35de}, !- Wednesday Schedule:Day Name
  {40dc0ca3-680c-46c7-bdb4-ed958faf35de}, !- Thursday Schedule:Day Name
  {40dc0ca3-680c-46c7-bdb4-ed958faf35de}, !- Friday Schedule:Day Name
  {8f1b7b38-43af-4523-ad54-ea3f8b80404a}, !- Saturday Schedule:Day Name
  {8f1b7b38-43af-4523-ad54-ea3f8b80404a}, !- Holiday Schedule:Day Name
  {40dc0ca3-680c-46c7-bdb4-ed958faf35de}, !- SummerDesignDay Schedule:Day Name
  {730a24bb-2995-4dd3-b21e-67f861a83352}, !- WinterDesignDay Schedule:Day Name
  {8f1b7b38-43af-4523-ad54-ea3f8b80404a}, !- CustomDay1 Schedule:Day Name
  {8f1b7b38-43af-4523-ad54-ea3f8b80404a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b0264702-1029-4a0a-be79-56404f51867f}, !- Handle
  GuestRoom320_323-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {c6868dfc-6a56-4171-9fff-223726873200}, !- Sunday Schedule:Day Name
  {7e99b929-427f-4948-b6dd-c4d18112f26a}, !- Monday Schedule:Day Name
  {7e99b929-427f-4948-b6dd-c4d18112f26a}, !- Tuesday Schedule:Day Name
  {7e99b929-427f-4948-b6dd-c4d18112f26a}, !- Wednesday Schedule:Day Name
  {7e99b929-427f-4948-b6dd-c4d18112f26a}, !- Thursday Schedule:Day Name
  {7e99b929-427f-4948-b6dd-c4d18112f26a}, !- Friday Schedule:Day Name
  {c6868dfc-6a56-4171-9fff-223726873200}, !- Saturday Schedule:Day Name
  {c6868dfc-6a56-4171-9fff-223726873200}, !- Holiday Schedule:Day Name
  {7e99b929-427f-4948-b6dd-c4d18112f26a}, !- SummerDesignDay Schedule:Day Name
  {730a24bb-2995-4dd3-b21e-67f861a83352}, !- WinterDesignDay Schedule:Day Name
  {c6868dfc-6a56-4171-9fff-223726873200}, !- CustomDay1 Schedule:Day Name
  {c6868dfc-6a56-4171-9fff-223726873200}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ea06633c-b940-4c39-883c-654ffbcf4c73}, !- Handle
  GuestRoom320_323-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {b31ce4f6-4776-41d5-beea-1cc3f86fc199}, !- Sunday Schedule:Day Name
  {c30c54c6-0e1c-4299-9565-08fc6ea704bf}, !- Monday Schedule:Day Name
  {c30c54c6-0e1c-4299-9565-08fc6ea704bf}, !- Tuesday Schedule:Day Name
  {c30c54c6-0e1c-4299-9565-08fc6ea704bf}, !- Wednesday Schedule:Day Name
  {c30c54c6-0e1c-4299-9565-08fc6ea704bf}, !- Thursday Schedule:Day Name
  {c30c54c6-0e1c-4299-9565-08fc6ea704bf}, !- Friday Schedule:Day Name
  {b31ce4f6-4776-41d5-beea-1cc3f86fc199}, !- Saturday Schedule:Day Name
  {b31ce4f6-4776-41d5-beea-1cc3f86fc199}, !- Holiday Schedule:Day Name
  {c30c54c6-0e1c-4299-9565-08fc6ea704bf}, !- SummerDesignDay Schedule:Day Name
  {730a24bb-2995-4dd3-b21e-67f861a83352}, !- WinterDesignDay Schedule:Day Name
  {b31ce4f6-4776-41d5-beea-1cc3f86fc199}, !- CustomDay1 Schedule:Day Name
  {b31ce4f6-4776-41d5-beea-1cc3f86fc199}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b4165725-0f84-4122-bb73-b4076165395f}, !- Handle
  GuestRoom320_323-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {8c2c8cc4-3300-4e6e-b3a9-42b7a88ca52c}, !- Sunday Schedule:Day Name
  {88961fd7-1976-49f3-81a7-9e21a5359cb7}, !- Monday Schedule:Day Name
  {88961fd7-1976-49f3-81a7-9e21a5359cb7}, !- Tuesday Schedule:Day Name
  {88961fd7-1976-49f3-81a7-9e21a5359cb7}, !- Wednesday Schedule:Day Name
  {88961fd7-1976-49f3-81a7-9e21a5359cb7}, !- Thursday Schedule:Day Name
  {88961fd7-1976-49f3-81a7-9e21a5359cb7}, !- Friday Schedule:Day Name
  {8c2c8cc4-3300-4e6e-b3a9-42b7a88ca52c}, !- Saturday Schedule:Day Name
  {8c2c8cc4-3300-4e6e-b3a9-42b7a88ca52c}, !- Holiday Schedule:Day Name
  {88961fd7-1976-49f3-81a7-9e21a5359cb7}, !- SummerDesignDay Schedule:Day Name
  {730a24bb-2995-4dd3-b21e-67f861a83352}, !- WinterDesignDay Schedule:Day Name
  {8c2c8cc4-3300-4e6e-b3a9-42b7a88ca52c}, !- CustomDay1 Schedule:Day Name
  {8c2c8cc4-3300-4e6e-b3a9-42b7a88ca52c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4e6879a5-90ae-40d9-a346-b172e3479bf3}, !- Handle
  GuestRoom324-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {4fdd69a9-e578-4341-a545-518f43c5a4fc}, !- Sunday Schedule:Day Name
  {7c3939fb-f145-46df-a6cc-a2745d70de1e}, !- Monday Schedule:Day Name
  {7c3939fb-f145-46df-a6cc-a2745d70de1e}, !- Tuesday Schedule:Day Name
  {7c3939fb-f145-46df-a6cc-a2745d70de1e}, !- Wednesday Schedule:Day Name
  {7c3939fb-f145-46df-a6cc-a2745d70de1e}, !- Thursday Schedule:Day Name
  {7c3939fb-f145-46df-a6cc-a2745d70de1e}, !- Friday Schedule:Day Name
  {4fdd69a9-e578-4341-a545-518f43c5a4fc}, !- Saturday Schedule:Day Name
  {4fdd69a9-e578-4341-a545-518f43c5a4fc}, !- Holiday Schedule:Day Name
  {7c3939fb-f145-46df-a6cc-a2745d70de1e}, !- SummerDesignDay Schedule:Day Name
  {303d346c-359c-4964-a54e-b6adcc55372c}, !- WinterDesignDay Schedule:Day Name
  {4fdd69a9-e578-4341-a545-518f43c5a4fc}, !- CustomDay1 Schedule:Day Name
  {4fdd69a9-e578-4341-a545-518f43c5a4fc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b5d88cf4-858f-4b70-992a-f48b7e10b9c1}, !- Handle
  GuestRoom324-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {d5e1c57f-0a1f-4410-9d19-59f46898ddf7}, !- Sunday Schedule:Day Name
  {c41586f5-23f9-4b82-99c6-d304588a66bf}, !- Monday Schedule:Day Name
  {c41586f5-23f9-4b82-99c6-d304588a66bf}, !- Tuesday Schedule:Day Name
  {c41586f5-23f9-4b82-99c6-d304588a66bf}, !- Wednesday Schedule:Day Name
  {c41586f5-23f9-4b82-99c6-d304588a66bf}, !- Thursday Schedule:Day Name
  {c41586f5-23f9-4b82-99c6-d304588a66bf}, !- Friday Schedule:Day Name
  {d5e1c57f-0a1f-4410-9d19-59f46898ddf7}, !- Saturday Schedule:Day Name
  {d5e1c57f-0a1f-4410-9d19-59f46898ddf7}, !- Holiday Schedule:Day Name
  {c41586f5-23f9-4b82-99c6-d304588a66bf}, !- SummerDesignDay Schedule:Day Name
  {303d346c-359c-4964-a54e-b6adcc55372c}, !- WinterDesignDay Schedule:Day Name
  {d5e1c57f-0a1f-4410-9d19-59f46898ddf7}, !- CustomDay1 Schedule:Day Name
  {d5e1c57f-0a1f-4410-9d19-59f46898ddf7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bb2f7435-88aa-41d5-b05e-db8e129bffb1}, !- Handle
  GuestRoom324-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {a58e81b5-a978-43a2-9de6-4610d083b47b}, !- Sunday Schedule:Day Name
  {ec80656e-1403-4438-bae5-412fc35661c9}, !- Monday Schedule:Day Name
  {ec80656e-1403-4438-bae5-412fc35661c9}, !- Tuesday Schedule:Day Name
  {ec80656e-1403-4438-bae5-412fc35661c9}, !- Wednesday Schedule:Day Name
  {ec80656e-1403-4438-bae5-412fc35661c9}, !- Thursday Schedule:Day Name
  {ec80656e-1403-4438-bae5-412fc35661c9}, !- Friday Schedule:Day Name
  {a58e81b5-a978-43a2-9de6-4610d083b47b}, !- Saturday Schedule:Day Name
  {a58e81b5-a978-43a2-9de6-4610d083b47b}, !- Holiday Schedule:Day Name
  {ec80656e-1403-4438-bae5-412fc35661c9}, !- SummerDesignDay Schedule:Day Name
  {303d346c-359c-4964-a54e-b6adcc55372c}, !- WinterDesignDay Schedule:Day Name
  {a58e81b5-a978-43a2-9de6-4610d083b47b}, !- CustomDay1 Schedule:Day Name
  {a58e81b5-a978-43a2-9de6-4610d083b47b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6443ae3a-ccee-49ad-abaf-99f797f2d852}, !- Handle
  GuestRoom324-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {d6b9d9b8-ae7b-4beb-a5ac-414e39e3e27a}, !- Sunday Schedule:Day Name
  {66c46554-f265-4291-81bd-b799c41b10ea}, !- Monday Schedule:Day Name
  {66c46554-f265-4291-81bd-b799c41b10ea}, !- Tuesday Schedule:Day Name
  {66c46554-f265-4291-81bd-b799c41b10ea}, !- Wednesday Schedule:Day Name
  {66c46554-f265-4291-81bd-b799c41b10ea}, !- Thursday Schedule:Day Name
  {66c46554-f265-4291-81bd-b799c41b10ea}, !- Friday Schedule:Day Name
  {d6b9d9b8-ae7b-4beb-a5ac-414e39e3e27a}, !- Saturday Schedule:Day Name
  {d6b9d9b8-ae7b-4beb-a5ac-414e39e3e27a}, !- Holiday Schedule:Day Name
  {66c46554-f265-4291-81bd-b799c41b10ea}, !- SummerDesignDay Schedule:Day Name
  {303d346c-359c-4964-a54e-b6adcc55372c}, !- WinterDesignDay Schedule:Day Name
  {d6b9d9b8-ae7b-4beb-a5ac-414e39e3e27a}, !- CustomDay1 Schedule:Day Name
  {d6b9d9b8-ae7b-4beb-a5ac-414e39e3e27a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9fd4daba-8daf-45f4-9465-a2a794118d36}, !- Handle
  GuestRoom324-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {5f61f497-7aa6-4023-9957-1f527b2c5949}, !- Sunday Schedule:Day Name
  {662201b9-9a0c-4708-948a-31e22c406b02}, !- Monday Schedule:Day Name
  {662201b9-9a0c-4708-948a-31e22c406b02}, !- Tuesday Schedule:Day Name
  {662201b9-9a0c-4708-948a-31e22c406b02}, !- Wednesday Schedule:Day Name
  {662201b9-9a0c-4708-948a-31e22c406b02}, !- Thursday Schedule:Day Name
  {662201b9-9a0c-4708-948a-31e22c406b02}, !- Friday Schedule:Day Name
  {5f61f497-7aa6-4023-9957-1f527b2c5949}, !- Saturday Schedule:Day Name
  {5f61f497-7aa6-4023-9957-1f527b2c5949}, !- Holiday Schedule:Day Name
  {662201b9-9a0c-4708-948a-31e22c406b02}, !- SummerDesignDay Schedule:Day Name
  {303d346c-359c-4964-a54e-b6adcc55372c}, !- WinterDesignDay Schedule:Day Name
  {5f61f497-7aa6-4023-9957-1f527b2c5949}, !- CustomDay1 Schedule:Day Name
  {5f61f497-7aa6-4023-9957-1f527b2c5949}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {de27ddd6-59e5-4e28-9db3-3f38b43fded6}, !- Handle
  GuestRoom324-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {77649e0f-b828-4c36-b389-5a732e8ce49a}, !- Sunday Schedule:Day Name
  {ae137843-c482-4fae-85fa-2eb1967778ec}, !- Monday Schedule:Day Name
  {ae137843-c482-4fae-85fa-2eb1967778ec}, !- Tuesday Schedule:Day Name
  {ae137843-c482-4fae-85fa-2eb1967778ec}, !- Wednesday Schedule:Day Name
  {ae137843-c482-4fae-85fa-2eb1967778ec}, !- Thursday Schedule:Day Name
  {ae137843-c482-4fae-85fa-2eb1967778ec}, !- Friday Schedule:Day Name
  {77649e0f-b828-4c36-b389-5a732e8ce49a}, !- Saturday Schedule:Day Name
  {77649e0f-b828-4c36-b389-5a732e8ce49a}, !- Holiday Schedule:Day Name
  {ae137843-c482-4fae-85fa-2eb1967778ec}, !- SummerDesignDay Schedule:Day Name
  {303d346c-359c-4964-a54e-b6adcc55372c}, !- WinterDesignDay Schedule:Day Name
  {77649e0f-b828-4c36-b389-5a732e8ce49a}, !- CustomDay1 Schedule:Day Name
  {77649e0f-b828-4c36-b389-5a732e8ce49a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {90552dd9-988a-419a-a194-01d4b13169b2}, !- Handle
  GuestRoom324-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {07785ce1-e1d6-430f-b5d8-b003bda3b7f7}, !- Sunday Schedule:Day Name
  {7a541a0c-1e65-4daf-aced-a1e680f00a60}, !- Monday Schedule:Day Name
  {7a541a0c-1e65-4daf-aced-a1e680f00a60}, !- Tuesday Schedule:Day Name
  {7a541a0c-1e65-4daf-aced-a1e680f00a60}, !- Wednesday Schedule:Day Name
  {7a541a0c-1e65-4daf-aced-a1e680f00a60}, !- Thursday Schedule:Day Name
  {7a541a0c-1e65-4daf-aced-a1e680f00a60}, !- Friday Schedule:Day Name
  {07785ce1-e1d6-430f-b5d8-b003bda3b7f7}, !- Saturday Schedule:Day Name
  {07785ce1-e1d6-430f-b5d8-b003bda3b7f7}, !- Holiday Schedule:Day Name
  {7a541a0c-1e65-4daf-aced-a1e680f00a60}, !- SummerDesignDay Schedule:Day Name
  {303d346c-359c-4964-a54e-b6adcc55372c}, !- WinterDesignDay Schedule:Day Name
  {07785ce1-e1d6-430f-b5d8-b003bda3b7f7}, !- CustomDay1 Schedule:Day Name
  {07785ce1-e1d6-430f-b5d8-b003bda3b7f7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8b0d1a20-2c0e-4e97-97fc-81ca6036ceca}, !- Handle
  GuestRoom324-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {ba149d5d-2da1-4ef1-9aa4-91aae9555d80}, !- Sunday Schedule:Day Name
  {af6e0b11-b9ee-4320-b6da-22c050fd098a}, !- Monday Schedule:Day Name
  {af6e0b11-b9ee-4320-b6da-22c050fd098a}, !- Tuesday Schedule:Day Name
  {af6e0b11-b9ee-4320-b6da-22c050fd098a}, !- Wednesday Schedule:Day Name
  {af6e0b11-b9ee-4320-b6da-22c050fd098a}, !- Thursday Schedule:Day Name
  {af6e0b11-b9ee-4320-b6da-22c050fd098a}, !- Friday Schedule:Day Name
  {ba149d5d-2da1-4ef1-9aa4-91aae9555d80}, !- Saturday Schedule:Day Name
  {ba149d5d-2da1-4ef1-9aa4-91aae9555d80}, !- Holiday Schedule:Day Name
  {af6e0b11-b9ee-4320-b6da-22c050fd098a}, !- SummerDesignDay Schedule:Day Name
  {303d346c-359c-4964-a54e-b6adcc55372c}, !- WinterDesignDay Schedule:Day Name
  {ba149d5d-2da1-4ef1-9aa4-91aae9555d80}, !- CustomDay1 Schedule:Day Name
  {ba149d5d-2da1-4ef1-9aa4-91aae9555d80}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3a388e6b-f732-4764-ba03-39415affdaf1}, !- Handle
  GuestRoom324-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {be7000f6-f529-4366-9435-d104c75f97aa}, !- Sunday Schedule:Day Name
  {7a9e815b-107e-4847-a1a3-10f71c4f8bea}, !- Monday Schedule:Day Name
  {7a9e815b-107e-4847-a1a3-10f71c4f8bea}, !- Tuesday Schedule:Day Name
  {7a9e815b-107e-4847-a1a3-10f71c4f8bea}, !- Wednesday Schedule:Day Name
  {7a9e815b-107e-4847-a1a3-10f71c4f8bea}, !- Thursday Schedule:Day Name
  {7a9e815b-107e-4847-a1a3-10f71c4f8bea}, !- Friday Schedule:Day Name
  {be7000f6-f529-4366-9435-d104c75f97aa}, !- Saturday Schedule:Day Name
  {be7000f6-f529-4366-9435-d104c75f97aa}, !- Holiday Schedule:Day Name
  {7a9e815b-107e-4847-a1a3-10f71c4f8bea}, !- SummerDesignDay Schedule:Day Name
  {303d346c-359c-4964-a54e-b6adcc55372c}, !- WinterDesignDay Schedule:Day Name
  {be7000f6-f529-4366-9435-d104c75f97aa}, !- CustomDay1 Schedule:Day Name
  {be7000f6-f529-4366-9435-d104c75f97aa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2ae98cf7-eb9d-4714-b8e8-dfec0d728230}, !- Handle
  GuestRoom324-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {3377ea3c-52a6-4033-b5fd-e9af18ed68ef}, !- Sunday Schedule:Day Name
  {aa35756a-f354-4603-a104-c965450007c0}, !- Monday Schedule:Day Name
  {aa35756a-f354-4603-a104-c965450007c0}, !- Tuesday Schedule:Day Name
  {aa35756a-f354-4603-a104-c965450007c0}, !- Wednesday Schedule:Day Name
  {aa35756a-f354-4603-a104-c965450007c0}, !- Thursday Schedule:Day Name
  {aa35756a-f354-4603-a104-c965450007c0}, !- Friday Schedule:Day Name
  {3377ea3c-52a6-4033-b5fd-e9af18ed68ef}, !- Saturday Schedule:Day Name
  {3377ea3c-52a6-4033-b5fd-e9af18ed68ef}, !- Holiday Schedule:Day Name
  {aa35756a-f354-4603-a104-c965450007c0}, !- SummerDesignDay Schedule:Day Name
  {303d346c-359c-4964-a54e-b6adcc55372c}, !- WinterDesignDay Schedule:Day Name
  {3377ea3c-52a6-4033-b5fd-e9af18ed68ef}, !- CustomDay1 Schedule:Day Name
  {3377ea3c-52a6-4033-b5fd-e9af18ed68ef}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d2c42ec1-4085-4e99-8205-29f8cbeea7bd}, !- Handle
  GuestRoom324-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {4e25e88f-831a-42df-a6ce-9c49144d094f}, !- Sunday Schedule:Day Name
  {d424f0f6-6074-4df4-85e1-2fa79c13676e}, !- Monday Schedule:Day Name
  {d424f0f6-6074-4df4-85e1-2fa79c13676e}, !- Tuesday Schedule:Day Name
  {d424f0f6-6074-4df4-85e1-2fa79c13676e}, !- Wednesday Schedule:Day Name
  {d424f0f6-6074-4df4-85e1-2fa79c13676e}, !- Thursday Schedule:Day Name
  {d424f0f6-6074-4df4-85e1-2fa79c13676e}, !- Friday Schedule:Day Name
  {4e25e88f-831a-42df-a6ce-9c49144d094f}, !- Saturday Schedule:Day Name
  {4e25e88f-831a-42df-a6ce-9c49144d094f}, !- Holiday Schedule:Day Name
  {d424f0f6-6074-4df4-85e1-2fa79c13676e}, !- SummerDesignDay Schedule:Day Name
  {303d346c-359c-4964-a54e-b6adcc55372c}, !- WinterDesignDay Schedule:Day Name
  {4e25e88f-831a-42df-a6ce-9c49144d094f}, !- CustomDay1 Schedule:Day Name
  {4e25e88f-831a-42df-a6ce-9c49144d094f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {29793286-d6e5-4316-ad67-e573ab1d4e01}, !- Handle
  GuestRoom324-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {2719ec42-6b3f-4c0b-af33-f1cdb5c398da}, !- Sunday Schedule:Day Name
  {8de1efda-fcc7-4689-8cbb-2eb859296a50}, !- Monday Schedule:Day Name
  {8de1efda-fcc7-4689-8cbb-2eb859296a50}, !- Tuesday Schedule:Day Name
  {8de1efda-fcc7-4689-8cbb-2eb859296a50}, !- Wednesday Schedule:Day Name
  {8de1efda-fcc7-4689-8cbb-2eb859296a50}, !- Thursday Schedule:Day Name
  {8de1efda-fcc7-4689-8cbb-2eb859296a50}, !- Friday Schedule:Day Name
  {2719ec42-6b3f-4c0b-af33-f1cdb5c398da}, !- Saturday Schedule:Day Name
  {2719ec42-6b3f-4c0b-af33-f1cdb5c398da}, !- Holiday Schedule:Day Name
  {8de1efda-fcc7-4689-8cbb-2eb859296a50}, !- SummerDesignDay Schedule:Day Name
  {303d346c-359c-4964-a54e-b6adcc55372c}, !- WinterDesignDay Schedule:Day Name
  {2719ec42-6b3f-4c0b-af33-f1cdb5c398da}, !- CustomDay1 Schedule:Day Name
  {2719ec42-6b3f-4c0b-af33-f1cdb5c398da}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {66ad487c-df79-4957-992d-d3d84339a866}, !- Handle
  GuestRoom401-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {6effad51-ebf1-4819-97be-4002fa8e77a6}, !- Sunday Schedule:Day Name
  {601c24e7-2362-434a-903e-e1388bdc8ddb}, !- Monday Schedule:Day Name
  {601c24e7-2362-434a-903e-e1388bdc8ddb}, !- Tuesday Schedule:Day Name
  {601c24e7-2362-434a-903e-e1388bdc8ddb}, !- Wednesday Schedule:Day Name
  {601c24e7-2362-434a-903e-e1388bdc8ddb}, !- Thursday Schedule:Day Name
  {601c24e7-2362-434a-903e-e1388bdc8ddb}, !- Friday Schedule:Day Name
  {6effad51-ebf1-4819-97be-4002fa8e77a6}, !- Saturday Schedule:Day Name
  {6effad51-ebf1-4819-97be-4002fa8e77a6}, !- Holiday Schedule:Day Name
  {601c24e7-2362-434a-903e-e1388bdc8ddb}, !- SummerDesignDay Schedule:Day Name
  {deff7eff-810c-4bf2-b44f-ad6ef0ae4515}, !- WinterDesignDay Schedule:Day Name
  {6effad51-ebf1-4819-97be-4002fa8e77a6}, !- CustomDay1 Schedule:Day Name
  {6effad51-ebf1-4819-97be-4002fa8e77a6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2e796f9e-f83d-4886-ab08-ecaff9a2680a}, !- Handle
  GuestRoom401-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {5ad505cb-ed66-4a9a-bcbe-e76f544206eb}, !- Sunday Schedule:Day Name
  {3124a635-9188-4af7-a178-30f0e197d9a2}, !- Monday Schedule:Day Name
  {3124a635-9188-4af7-a178-30f0e197d9a2}, !- Tuesday Schedule:Day Name
  {3124a635-9188-4af7-a178-30f0e197d9a2}, !- Wednesday Schedule:Day Name
  {3124a635-9188-4af7-a178-30f0e197d9a2}, !- Thursday Schedule:Day Name
  {3124a635-9188-4af7-a178-30f0e197d9a2}, !- Friday Schedule:Day Name
  {5ad505cb-ed66-4a9a-bcbe-e76f544206eb}, !- Saturday Schedule:Day Name
  {5ad505cb-ed66-4a9a-bcbe-e76f544206eb}, !- Holiday Schedule:Day Name
  {3124a635-9188-4af7-a178-30f0e197d9a2}, !- SummerDesignDay Schedule:Day Name
  {deff7eff-810c-4bf2-b44f-ad6ef0ae4515}, !- WinterDesignDay Schedule:Day Name
  {5ad505cb-ed66-4a9a-bcbe-e76f544206eb}, !- CustomDay1 Schedule:Day Name
  {5ad505cb-ed66-4a9a-bcbe-e76f544206eb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d88affe2-575a-4e7e-a067-bc3b584c2cae}, !- Handle
  GuestRoom401-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {c18142bf-4f9d-4417-a6fa-d77d68cf1226}, !- Sunday Schedule:Day Name
  {b1914b0f-63ca-418d-8808-5466947fe87e}, !- Monday Schedule:Day Name
  {b1914b0f-63ca-418d-8808-5466947fe87e}, !- Tuesday Schedule:Day Name
  {b1914b0f-63ca-418d-8808-5466947fe87e}, !- Wednesday Schedule:Day Name
  {b1914b0f-63ca-418d-8808-5466947fe87e}, !- Thursday Schedule:Day Name
  {b1914b0f-63ca-418d-8808-5466947fe87e}, !- Friday Schedule:Day Name
  {c18142bf-4f9d-4417-a6fa-d77d68cf1226}, !- Saturday Schedule:Day Name
  {c18142bf-4f9d-4417-a6fa-d77d68cf1226}, !- Holiday Schedule:Day Name
  {b1914b0f-63ca-418d-8808-5466947fe87e}, !- SummerDesignDay Schedule:Day Name
  {deff7eff-810c-4bf2-b44f-ad6ef0ae4515}, !- WinterDesignDay Schedule:Day Name
  {c18142bf-4f9d-4417-a6fa-d77d68cf1226}, !- CustomDay1 Schedule:Day Name
  {c18142bf-4f9d-4417-a6fa-d77d68cf1226}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {de7ee477-ab1c-4df3-b944-4ccfe73f3354}, !- Handle
  GuestRoom401-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {aa67b51d-7c7e-4793-a33d-d584b2065253}, !- Sunday Schedule:Day Name
  {44b27893-abfd-498b-9e3e-7139953336d6}, !- Monday Schedule:Day Name
  {44b27893-abfd-498b-9e3e-7139953336d6}, !- Tuesday Schedule:Day Name
  {44b27893-abfd-498b-9e3e-7139953336d6}, !- Wednesday Schedule:Day Name
  {44b27893-abfd-498b-9e3e-7139953336d6}, !- Thursday Schedule:Day Name
  {44b27893-abfd-498b-9e3e-7139953336d6}, !- Friday Schedule:Day Name
  {aa67b51d-7c7e-4793-a33d-d584b2065253}, !- Saturday Schedule:Day Name
  {aa67b51d-7c7e-4793-a33d-d584b2065253}, !- Holiday Schedule:Day Name
  {44b27893-abfd-498b-9e3e-7139953336d6}, !- SummerDesignDay Schedule:Day Name
  {deff7eff-810c-4bf2-b44f-ad6ef0ae4515}, !- WinterDesignDay Schedule:Day Name
  {aa67b51d-7c7e-4793-a33d-d584b2065253}, !- CustomDay1 Schedule:Day Name
  {aa67b51d-7c7e-4793-a33d-d584b2065253}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2541bd56-5d2f-4bd9-ae03-c5e7eb77ae56}, !- Handle
  GuestRoom401-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {42543a8e-ecec-4b02-998d-12cea73aa54b}, !- Sunday Schedule:Day Name
  {583af4a7-8c3c-4d71-be9d-3f2e8f1bfeb9}, !- Monday Schedule:Day Name
  {583af4a7-8c3c-4d71-be9d-3f2e8f1bfeb9}, !- Tuesday Schedule:Day Name
  {583af4a7-8c3c-4d71-be9d-3f2e8f1bfeb9}, !- Wednesday Schedule:Day Name
  {583af4a7-8c3c-4d71-be9d-3f2e8f1bfeb9}, !- Thursday Schedule:Day Name
  {583af4a7-8c3c-4d71-be9d-3f2e8f1bfeb9}, !- Friday Schedule:Day Name
  {42543a8e-ecec-4b02-998d-12cea73aa54b}, !- Saturday Schedule:Day Name
  {42543a8e-ecec-4b02-998d-12cea73aa54b}, !- Holiday Schedule:Day Name
  {583af4a7-8c3c-4d71-be9d-3f2e8f1bfeb9}, !- SummerDesignDay Schedule:Day Name
  {deff7eff-810c-4bf2-b44f-ad6ef0ae4515}, !- WinterDesignDay Schedule:Day Name
  {42543a8e-ecec-4b02-998d-12cea73aa54b}, !- CustomDay1 Schedule:Day Name
  {42543a8e-ecec-4b02-998d-12cea73aa54b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9394f592-465f-4cab-ba00-9bb9ac3365d5}, !- Handle
  GuestRoom401-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {28298055-e4bd-484c-b9de-cbbc10801480}, !- Sunday Schedule:Day Name
  {fa89c8af-fbc4-419c-8a97-0e6e6a1c2397}, !- Monday Schedule:Day Name
  {fa89c8af-fbc4-419c-8a97-0e6e6a1c2397}, !- Tuesday Schedule:Day Name
  {fa89c8af-fbc4-419c-8a97-0e6e6a1c2397}, !- Wednesday Schedule:Day Name
  {fa89c8af-fbc4-419c-8a97-0e6e6a1c2397}, !- Thursday Schedule:Day Name
  {fa89c8af-fbc4-419c-8a97-0e6e6a1c2397}, !- Friday Schedule:Day Name
  {28298055-e4bd-484c-b9de-cbbc10801480}, !- Saturday Schedule:Day Name
  {28298055-e4bd-484c-b9de-cbbc10801480}, !- Holiday Schedule:Day Name
  {fa89c8af-fbc4-419c-8a97-0e6e6a1c2397}, !- SummerDesignDay Schedule:Day Name
  {deff7eff-810c-4bf2-b44f-ad6ef0ae4515}, !- WinterDesignDay Schedule:Day Name
  {28298055-e4bd-484c-b9de-cbbc10801480}, !- CustomDay1 Schedule:Day Name
  {28298055-e4bd-484c-b9de-cbbc10801480}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4e4e635d-6c66-4130-ad92-a8b06bc4d812}, !- Handle
  GuestRoom401-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {5517e52e-14a8-49af-8627-3bd8515ad450}, !- Sunday Schedule:Day Name
  {900e251d-c216-4e81-92e2-c3e2334e0927}, !- Monday Schedule:Day Name
  {900e251d-c216-4e81-92e2-c3e2334e0927}, !- Tuesday Schedule:Day Name
  {900e251d-c216-4e81-92e2-c3e2334e0927}, !- Wednesday Schedule:Day Name
  {900e251d-c216-4e81-92e2-c3e2334e0927}, !- Thursday Schedule:Day Name
  {900e251d-c216-4e81-92e2-c3e2334e0927}, !- Friday Schedule:Day Name
  {5517e52e-14a8-49af-8627-3bd8515ad450}, !- Saturday Schedule:Day Name
  {5517e52e-14a8-49af-8627-3bd8515ad450}, !- Holiday Schedule:Day Name
  {900e251d-c216-4e81-92e2-c3e2334e0927}, !- SummerDesignDay Schedule:Day Name
  {deff7eff-810c-4bf2-b44f-ad6ef0ae4515}, !- WinterDesignDay Schedule:Day Name
  {5517e52e-14a8-49af-8627-3bd8515ad450}, !- CustomDay1 Schedule:Day Name
  {5517e52e-14a8-49af-8627-3bd8515ad450}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {26197387-6b05-4e8d-b6b9-23eedbd8cf6d}, !- Handle
  GuestRoom401-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {cdf7d435-afc1-45b7-96db-70fc376ef713}, !- Sunday Schedule:Day Name
  {81abc024-fa29-456e-8004-04e2a4736eb7}, !- Monday Schedule:Day Name
  {81abc024-fa29-456e-8004-04e2a4736eb7}, !- Tuesday Schedule:Day Name
  {81abc024-fa29-456e-8004-04e2a4736eb7}, !- Wednesday Schedule:Day Name
  {81abc024-fa29-456e-8004-04e2a4736eb7}, !- Thursday Schedule:Day Name
  {81abc024-fa29-456e-8004-04e2a4736eb7}, !- Friday Schedule:Day Name
  {cdf7d435-afc1-45b7-96db-70fc376ef713}, !- Saturday Schedule:Day Name
  {cdf7d435-afc1-45b7-96db-70fc376ef713}, !- Holiday Schedule:Day Name
  {81abc024-fa29-456e-8004-04e2a4736eb7}, !- SummerDesignDay Schedule:Day Name
  {deff7eff-810c-4bf2-b44f-ad6ef0ae4515}, !- WinterDesignDay Schedule:Day Name
  {cdf7d435-afc1-45b7-96db-70fc376ef713}, !- CustomDay1 Schedule:Day Name
  {cdf7d435-afc1-45b7-96db-70fc376ef713}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {01d18549-674d-43fd-9d14-048111043592}, !- Handle
  GuestRoom401-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {b9aac294-974b-4c40-8ce3-b07b3da581cd}, !- Sunday Schedule:Day Name
  {92edd0fc-94a4-4442-a6d2-c8e8bf6356a2}, !- Monday Schedule:Day Name
  {92edd0fc-94a4-4442-a6d2-c8e8bf6356a2}, !- Tuesday Schedule:Day Name
  {92edd0fc-94a4-4442-a6d2-c8e8bf6356a2}, !- Wednesday Schedule:Day Name
  {92edd0fc-94a4-4442-a6d2-c8e8bf6356a2}, !- Thursday Schedule:Day Name
  {92edd0fc-94a4-4442-a6d2-c8e8bf6356a2}, !- Friday Schedule:Day Name
  {b9aac294-974b-4c40-8ce3-b07b3da581cd}, !- Saturday Schedule:Day Name
  {b9aac294-974b-4c40-8ce3-b07b3da581cd}, !- Holiday Schedule:Day Name
  {92edd0fc-94a4-4442-a6d2-c8e8bf6356a2}, !- SummerDesignDay Schedule:Day Name
  {deff7eff-810c-4bf2-b44f-ad6ef0ae4515}, !- WinterDesignDay Schedule:Day Name
  {b9aac294-974b-4c40-8ce3-b07b3da581cd}, !- CustomDay1 Schedule:Day Name
  {b9aac294-974b-4c40-8ce3-b07b3da581cd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {195057a5-fa9d-4a87-bdf9-493c4d799601}, !- Handle
  GuestRoom401-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {7ce60ffc-61a0-4c1f-b730-36273715301a}, !- Sunday Schedule:Day Name
  {f3d33224-cc06-4477-a9e4-9850d2208359}, !- Monday Schedule:Day Name
  {f3d33224-cc06-4477-a9e4-9850d2208359}, !- Tuesday Schedule:Day Name
  {f3d33224-cc06-4477-a9e4-9850d2208359}, !- Wednesday Schedule:Day Name
  {f3d33224-cc06-4477-a9e4-9850d2208359}, !- Thursday Schedule:Day Name
  {f3d33224-cc06-4477-a9e4-9850d2208359}, !- Friday Schedule:Day Name
  {7ce60ffc-61a0-4c1f-b730-36273715301a}, !- Saturday Schedule:Day Name
  {7ce60ffc-61a0-4c1f-b730-36273715301a}, !- Holiday Schedule:Day Name
  {f3d33224-cc06-4477-a9e4-9850d2208359}, !- SummerDesignDay Schedule:Day Name
  {deff7eff-810c-4bf2-b44f-ad6ef0ae4515}, !- WinterDesignDay Schedule:Day Name
  {7ce60ffc-61a0-4c1f-b730-36273715301a}, !- CustomDay1 Schedule:Day Name
  {7ce60ffc-61a0-4c1f-b730-36273715301a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9cd1bcde-7d77-4fbf-b4bb-c2bc5e14b428}, !- Handle
  GuestRoom401-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {06aa802c-af26-4c3e-8a53-69e85e34ab1a}, !- Sunday Schedule:Day Name
  {7a03a388-2cdf-4820-855e-5923e954b91b}, !- Monday Schedule:Day Name
  {7a03a388-2cdf-4820-855e-5923e954b91b}, !- Tuesday Schedule:Day Name
  {7a03a388-2cdf-4820-855e-5923e954b91b}, !- Wednesday Schedule:Day Name
  {7a03a388-2cdf-4820-855e-5923e954b91b}, !- Thursday Schedule:Day Name
  {7a03a388-2cdf-4820-855e-5923e954b91b}, !- Friday Schedule:Day Name
  {06aa802c-af26-4c3e-8a53-69e85e34ab1a}, !- Saturday Schedule:Day Name
  {06aa802c-af26-4c3e-8a53-69e85e34ab1a}, !- Holiday Schedule:Day Name
  {7a03a388-2cdf-4820-855e-5923e954b91b}, !- SummerDesignDay Schedule:Day Name
  {deff7eff-810c-4bf2-b44f-ad6ef0ae4515}, !- WinterDesignDay Schedule:Day Name
  {06aa802c-af26-4c3e-8a53-69e85e34ab1a}, !- CustomDay1 Schedule:Day Name
  {06aa802c-af26-4c3e-8a53-69e85e34ab1a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b8d12f22-8689-4e97-aad3-35e7cbaf0fc3}, !- Handle
  GuestRoom401-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {ab228eb7-7a21-417d-b34e-1aef8fa691d2}, !- Sunday Schedule:Day Name
  {41f3498a-e40e-4db2-99de-bebe116dfffd}, !- Monday Schedule:Day Name
  {41f3498a-e40e-4db2-99de-bebe116dfffd}, !- Tuesday Schedule:Day Name
  {41f3498a-e40e-4db2-99de-bebe116dfffd}, !- Wednesday Schedule:Day Name
  {41f3498a-e40e-4db2-99de-bebe116dfffd}, !- Thursday Schedule:Day Name
  {41f3498a-e40e-4db2-99de-bebe116dfffd}, !- Friday Schedule:Day Name
  {ab228eb7-7a21-417d-b34e-1aef8fa691d2}, !- Saturday Schedule:Day Name
  {ab228eb7-7a21-417d-b34e-1aef8fa691d2}, !- Holiday Schedule:Day Name
  {41f3498a-e40e-4db2-99de-bebe116dfffd}, !- SummerDesignDay Schedule:Day Name
  {deff7eff-810c-4bf2-b44f-ad6ef0ae4515}, !- WinterDesignDay Schedule:Day Name
  {ab228eb7-7a21-417d-b34e-1aef8fa691d2}, !- CustomDay1 Schedule:Day Name
  {ab228eb7-7a21-417d-b34e-1aef8fa691d2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d3d6d746-6129-40d2-9f06-b4e3a088b978}, !- Handle
  GuestRoom402_405-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {db8371ff-e128-4272-a85f-1528c2c2f2b0}, !- Sunday Schedule:Day Name
  {22940f5d-2ad2-4b6c-8033-9fdac1e1597e}, !- Monday Schedule:Day Name
  {22940f5d-2ad2-4b6c-8033-9fdac1e1597e}, !- Tuesday Schedule:Day Name
  {22940f5d-2ad2-4b6c-8033-9fdac1e1597e}, !- Wednesday Schedule:Day Name
  {22940f5d-2ad2-4b6c-8033-9fdac1e1597e}, !- Thursday Schedule:Day Name
  {22940f5d-2ad2-4b6c-8033-9fdac1e1597e}, !- Friday Schedule:Day Name
  {db8371ff-e128-4272-a85f-1528c2c2f2b0}, !- Saturday Schedule:Day Name
  {db8371ff-e128-4272-a85f-1528c2c2f2b0}, !- Holiday Schedule:Day Name
  {22940f5d-2ad2-4b6c-8033-9fdac1e1597e}, !- SummerDesignDay Schedule:Day Name
  {ce20c9da-c1f9-42f7-bcac-361bda55cedd}, !- WinterDesignDay Schedule:Day Name
  {db8371ff-e128-4272-a85f-1528c2c2f2b0}, !- CustomDay1 Schedule:Day Name
  {db8371ff-e128-4272-a85f-1528c2c2f2b0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {47715b41-a215-4e80-9864-f006cda7cd29}, !- Handle
  GuestRoom402_405-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {00ed7e10-4be8-46df-b6cf-67ac1285b8b1}, !- Sunday Schedule:Day Name
  {0e061b0f-0c1f-47f6-bba4-490327f1f9c5}, !- Monday Schedule:Day Name
  {0e061b0f-0c1f-47f6-bba4-490327f1f9c5}, !- Tuesday Schedule:Day Name
  {0e061b0f-0c1f-47f6-bba4-490327f1f9c5}, !- Wednesday Schedule:Day Name
  {0e061b0f-0c1f-47f6-bba4-490327f1f9c5}, !- Thursday Schedule:Day Name
  {0e061b0f-0c1f-47f6-bba4-490327f1f9c5}, !- Friday Schedule:Day Name
  {00ed7e10-4be8-46df-b6cf-67ac1285b8b1}, !- Saturday Schedule:Day Name
  {00ed7e10-4be8-46df-b6cf-67ac1285b8b1}, !- Holiday Schedule:Day Name
  {0e061b0f-0c1f-47f6-bba4-490327f1f9c5}, !- SummerDesignDay Schedule:Day Name
  {ce20c9da-c1f9-42f7-bcac-361bda55cedd}, !- WinterDesignDay Schedule:Day Name
  {00ed7e10-4be8-46df-b6cf-67ac1285b8b1}, !- CustomDay1 Schedule:Day Name
  {00ed7e10-4be8-46df-b6cf-67ac1285b8b1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ce9d5391-e029-477f-b2b8-3cb6a32860e8}, !- Handle
  GuestRoom402_405-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {eae8bb11-0639-4b31-a584-638b8caa6039}, !- Sunday Schedule:Day Name
  {2a5a01a0-fdc7-4400-be7c-aea1d00a39ea}, !- Monday Schedule:Day Name
  {2a5a01a0-fdc7-4400-be7c-aea1d00a39ea}, !- Tuesday Schedule:Day Name
  {2a5a01a0-fdc7-4400-be7c-aea1d00a39ea}, !- Wednesday Schedule:Day Name
  {2a5a01a0-fdc7-4400-be7c-aea1d00a39ea}, !- Thursday Schedule:Day Name
  {2a5a01a0-fdc7-4400-be7c-aea1d00a39ea}, !- Friday Schedule:Day Name
  {eae8bb11-0639-4b31-a584-638b8caa6039}, !- Saturday Schedule:Day Name
  {eae8bb11-0639-4b31-a584-638b8caa6039}, !- Holiday Schedule:Day Name
  {2a5a01a0-fdc7-4400-be7c-aea1d00a39ea}, !- SummerDesignDay Schedule:Day Name
  {ce20c9da-c1f9-42f7-bcac-361bda55cedd}, !- WinterDesignDay Schedule:Day Name
  {eae8bb11-0639-4b31-a584-638b8caa6039}, !- CustomDay1 Schedule:Day Name
  {eae8bb11-0639-4b31-a584-638b8caa6039}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {58083ffe-fb7e-431e-9e63-20b60a0c5c28}, !- Handle
  GuestRoom402_405-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {97cc8c9a-f2e1-4dbe-88a9-bebb4520f32b}, !- Sunday Schedule:Day Name
  {2d264cd0-e2d8-435a-a84c-4ca5c2e2c632}, !- Monday Schedule:Day Name
  {2d264cd0-e2d8-435a-a84c-4ca5c2e2c632}, !- Tuesday Schedule:Day Name
  {2d264cd0-e2d8-435a-a84c-4ca5c2e2c632}, !- Wednesday Schedule:Day Name
  {2d264cd0-e2d8-435a-a84c-4ca5c2e2c632}, !- Thursday Schedule:Day Name
  {2d264cd0-e2d8-435a-a84c-4ca5c2e2c632}, !- Friday Schedule:Day Name
  {97cc8c9a-f2e1-4dbe-88a9-bebb4520f32b}, !- Saturday Schedule:Day Name
  {97cc8c9a-f2e1-4dbe-88a9-bebb4520f32b}, !- Holiday Schedule:Day Name
  {2d264cd0-e2d8-435a-a84c-4ca5c2e2c632}, !- SummerDesignDay Schedule:Day Name
  {ce20c9da-c1f9-42f7-bcac-361bda55cedd}, !- WinterDesignDay Schedule:Day Name
  {97cc8c9a-f2e1-4dbe-88a9-bebb4520f32b}, !- CustomDay1 Schedule:Day Name
  {97cc8c9a-f2e1-4dbe-88a9-bebb4520f32b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {61889e31-70ef-4985-adf9-87439c0c904d}, !- Handle
  GuestRoom402_405-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {36d42012-1a25-46ca-8aad-facc3dcabe28}, !- Sunday Schedule:Day Name
  {0b3ab93d-795d-4cf4-967f-8307175d68cd}, !- Monday Schedule:Day Name
  {0b3ab93d-795d-4cf4-967f-8307175d68cd}, !- Tuesday Schedule:Day Name
  {0b3ab93d-795d-4cf4-967f-8307175d68cd}, !- Wednesday Schedule:Day Name
  {0b3ab93d-795d-4cf4-967f-8307175d68cd}, !- Thursday Schedule:Day Name
  {0b3ab93d-795d-4cf4-967f-8307175d68cd}, !- Friday Schedule:Day Name
  {36d42012-1a25-46ca-8aad-facc3dcabe28}, !- Saturday Schedule:Day Name
  {36d42012-1a25-46ca-8aad-facc3dcabe28}, !- Holiday Schedule:Day Name
  {0b3ab93d-795d-4cf4-967f-8307175d68cd}, !- SummerDesignDay Schedule:Day Name
  {ce20c9da-c1f9-42f7-bcac-361bda55cedd}, !- WinterDesignDay Schedule:Day Name
  {36d42012-1a25-46ca-8aad-facc3dcabe28}, !- CustomDay1 Schedule:Day Name
  {36d42012-1a25-46ca-8aad-facc3dcabe28}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1c4f991e-0476-44aa-8358-be44887d33d2}, !- Handle
  GuestRoom402_405-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {7eee12f3-3376-4fa1-9476-eae41ba34b31}, !- Sunday Schedule:Day Name
  {afd398f3-c4ea-4140-9b8b-3e9f0dd09d66}, !- Monday Schedule:Day Name
  {afd398f3-c4ea-4140-9b8b-3e9f0dd09d66}, !- Tuesday Schedule:Day Name
  {afd398f3-c4ea-4140-9b8b-3e9f0dd09d66}, !- Wednesday Schedule:Day Name
  {afd398f3-c4ea-4140-9b8b-3e9f0dd09d66}, !- Thursday Schedule:Day Name
  {afd398f3-c4ea-4140-9b8b-3e9f0dd09d66}, !- Friday Schedule:Day Name
  {7eee12f3-3376-4fa1-9476-eae41ba34b31}, !- Saturday Schedule:Day Name
  {7eee12f3-3376-4fa1-9476-eae41ba34b31}, !- Holiday Schedule:Day Name
  {afd398f3-c4ea-4140-9b8b-3e9f0dd09d66}, !- SummerDesignDay Schedule:Day Name
  {ce20c9da-c1f9-42f7-bcac-361bda55cedd}, !- WinterDesignDay Schedule:Day Name
  {7eee12f3-3376-4fa1-9476-eae41ba34b31}, !- CustomDay1 Schedule:Day Name
  {7eee12f3-3376-4fa1-9476-eae41ba34b31}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {423b03eb-e0b4-4842-9986-959b9111b011}, !- Handle
  GuestRoom402_405-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {bebc3538-491d-4f95-86ae-a3bf9f528cd4}, !- Sunday Schedule:Day Name
  {d179f6bb-20cb-4a37-a88e-2233d19bb2df}, !- Monday Schedule:Day Name
  {d179f6bb-20cb-4a37-a88e-2233d19bb2df}, !- Tuesday Schedule:Day Name
  {d179f6bb-20cb-4a37-a88e-2233d19bb2df}, !- Wednesday Schedule:Day Name
  {d179f6bb-20cb-4a37-a88e-2233d19bb2df}, !- Thursday Schedule:Day Name
  {d179f6bb-20cb-4a37-a88e-2233d19bb2df}, !- Friday Schedule:Day Name
  {bebc3538-491d-4f95-86ae-a3bf9f528cd4}, !- Saturday Schedule:Day Name
  {bebc3538-491d-4f95-86ae-a3bf9f528cd4}, !- Holiday Schedule:Day Name
  {d179f6bb-20cb-4a37-a88e-2233d19bb2df}, !- SummerDesignDay Schedule:Day Name
  {ce20c9da-c1f9-42f7-bcac-361bda55cedd}, !- WinterDesignDay Schedule:Day Name
  {bebc3538-491d-4f95-86ae-a3bf9f528cd4}, !- CustomDay1 Schedule:Day Name
  {bebc3538-491d-4f95-86ae-a3bf9f528cd4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e7dad523-2eda-40a1-832c-241d80f8e405}, !- Handle
  GuestRoom402_405-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {872035e6-d044-496e-af06-e1c7aca99a31}, !- Sunday Schedule:Day Name
  {27fb1eb9-fe9b-4dfa-92ef-7c02923912e4}, !- Monday Schedule:Day Name
  {27fb1eb9-fe9b-4dfa-92ef-7c02923912e4}, !- Tuesday Schedule:Day Name
  {27fb1eb9-fe9b-4dfa-92ef-7c02923912e4}, !- Wednesday Schedule:Day Name
  {27fb1eb9-fe9b-4dfa-92ef-7c02923912e4}, !- Thursday Schedule:Day Name
  {27fb1eb9-fe9b-4dfa-92ef-7c02923912e4}, !- Friday Schedule:Day Name
  {872035e6-d044-496e-af06-e1c7aca99a31}, !- Saturday Schedule:Day Name
  {872035e6-d044-496e-af06-e1c7aca99a31}, !- Holiday Schedule:Day Name
  {27fb1eb9-fe9b-4dfa-92ef-7c02923912e4}, !- SummerDesignDay Schedule:Day Name
  {ce20c9da-c1f9-42f7-bcac-361bda55cedd}, !- WinterDesignDay Schedule:Day Name
  {872035e6-d044-496e-af06-e1c7aca99a31}, !- CustomDay1 Schedule:Day Name
  {872035e6-d044-496e-af06-e1c7aca99a31}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2e7451a9-7c1c-4db7-ad2b-11e40e4aeca6}, !- Handle
  GuestRoom402_405-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {5cd5c1bc-4e65-4bc6-87f7-8694b5d8c83e}, !- Sunday Schedule:Day Name
  {cf1242f7-15ed-426e-b538-efe442e426a5}, !- Monday Schedule:Day Name
  {cf1242f7-15ed-426e-b538-efe442e426a5}, !- Tuesday Schedule:Day Name
  {cf1242f7-15ed-426e-b538-efe442e426a5}, !- Wednesday Schedule:Day Name
  {cf1242f7-15ed-426e-b538-efe442e426a5}, !- Thursday Schedule:Day Name
  {cf1242f7-15ed-426e-b538-efe442e426a5}, !- Friday Schedule:Day Name
  {5cd5c1bc-4e65-4bc6-87f7-8694b5d8c83e}, !- Saturday Schedule:Day Name
  {5cd5c1bc-4e65-4bc6-87f7-8694b5d8c83e}, !- Holiday Schedule:Day Name
  {cf1242f7-15ed-426e-b538-efe442e426a5}, !- SummerDesignDay Schedule:Day Name
  {ce20c9da-c1f9-42f7-bcac-361bda55cedd}, !- WinterDesignDay Schedule:Day Name
  {5cd5c1bc-4e65-4bc6-87f7-8694b5d8c83e}, !- CustomDay1 Schedule:Day Name
  {5cd5c1bc-4e65-4bc6-87f7-8694b5d8c83e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {692451bb-39a3-4c11-ab5f-3b0ee25f58e6}, !- Handle
  GuestRoom402_405-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {3f023eee-05b1-4f6b-9f6a-f9bb683d527b}, !- Sunday Schedule:Day Name
  {55e8976a-b2de-4ed2-9e98-7709a69ecace}, !- Monday Schedule:Day Name
  {55e8976a-b2de-4ed2-9e98-7709a69ecace}, !- Tuesday Schedule:Day Name
  {55e8976a-b2de-4ed2-9e98-7709a69ecace}, !- Wednesday Schedule:Day Name
  {55e8976a-b2de-4ed2-9e98-7709a69ecace}, !- Thursday Schedule:Day Name
  {55e8976a-b2de-4ed2-9e98-7709a69ecace}, !- Friday Schedule:Day Name
  {3f023eee-05b1-4f6b-9f6a-f9bb683d527b}, !- Saturday Schedule:Day Name
  {3f023eee-05b1-4f6b-9f6a-f9bb683d527b}, !- Holiday Schedule:Day Name
  {55e8976a-b2de-4ed2-9e98-7709a69ecace}, !- SummerDesignDay Schedule:Day Name
  {ce20c9da-c1f9-42f7-bcac-361bda55cedd}, !- WinterDesignDay Schedule:Day Name
  {3f023eee-05b1-4f6b-9f6a-f9bb683d527b}, !- CustomDay1 Schedule:Day Name
  {3f023eee-05b1-4f6b-9f6a-f9bb683d527b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a6294ae4-6357-4f7c-bb8e-3a2acc026b8c}, !- Handle
  GuestRoom402_405-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {dfe8a6d2-b603-4129-8e0b-f03446cab595}, !- Sunday Schedule:Day Name
  {726511c6-a2ef-4e2d-9419-1a89295efcc1}, !- Monday Schedule:Day Name
  {726511c6-a2ef-4e2d-9419-1a89295efcc1}, !- Tuesday Schedule:Day Name
  {726511c6-a2ef-4e2d-9419-1a89295efcc1}, !- Wednesday Schedule:Day Name
  {726511c6-a2ef-4e2d-9419-1a89295efcc1}, !- Thursday Schedule:Day Name
  {726511c6-a2ef-4e2d-9419-1a89295efcc1}, !- Friday Schedule:Day Name
  {dfe8a6d2-b603-4129-8e0b-f03446cab595}, !- Saturday Schedule:Day Name
  {dfe8a6d2-b603-4129-8e0b-f03446cab595}, !- Holiday Schedule:Day Name
  {726511c6-a2ef-4e2d-9419-1a89295efcc1}, !- SummerDesignDay Schedule:Day Name
  {ce20c9da-c1f9-42f7-bcac-361bda55cedd}, !- WinterDesignDay Schedule:Day Name
  {dfe8a6d2-b603-4129-8e0b-f03446cab595}, !- CustomDay1 Schedule:Day Name
  {dfe8a6d2-b603-4129-8e0b-f03446cab595}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8481f876-3878-4e76-b150-32ab9027bcbf}, !- Handle
  GuestRoom402_405-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {9b434730-7ca1-4ad7-a218-545000e76998}, !- Sunday Schedule:Day Name
  {16eca75d-d37f-4bdc-87d4-899e29f40cb6}, !- Monday Schedule:Day Name
  {16eca75d-d37f-4bdc-87d4-899e29f40cb6}, !- Tuesday Schedule:Day Name
  {16eca75d-d37f-4bdc-87d4-899e29f40cb6}, !- Wednesday Schedule:Day Name
  {16eca75d-d37f-4bdc-87d4-899e29f40cb6}, !- Thursday Schedule:Day Name
  {16eca75d-d37f-4bdc-87d4-899e29f40cb6}, !- Friday Schedule:Day Name
  {9b434730-7ca1-4ad7-a218-545000e76998}, !- Saturday Schedule:Day Name
  {9b434730-7ca1-4ad7-a218-545000e76998}, !- Holiday Schedule:Day Name
  {16eca75d-d37f-4bdc-87d4-899e29f40cb6}, !- SummerDesignDay Schedule:Day Name
  {ce20c9da-c1f9-42f7-bcac-361bda55cedd}, !- WinterDesignDay Schedule:Day Name
  {9b434730-7ca1-4ad7-a218-545000e76998}, !- CustomDay1 Schedule:Day Name
  {9b434730-7ca1-4ad7-a218-545000e76998}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {11d4c6bd-9618-4136-a616-b2888a35261b}, !- Handle
  GuestRoom406_408-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {73d0368c-67fa-4355-8cd6-12970f8ee82d}, !- Sunday Schedule:Day Name
  {d6899657-3e6a-42f8-94dd-ed3e0edaf2fb}, !- Monday Schedule:Day Name
  {d6899657-3e6a-42f8-94dd-ed3e0edaf2fb}, !- Tuesday Schedule:Day Name
  {d6899657-3e6a-42f8-94dd-ed3e0edaf2fb}, !- Wednesday Schedule:Day Name
  {d6899657-3e6a-42f8-94dd-ed3e0edaf2fb}, !- Thursday Schedule:Day Name
  {d6899657-3e6a-42f8-94dd-ed3e0edaf2fb}, !- Friday Schedule:Day Name
  {73d0368c-67fa-4355-8cd6-12970f8ee82d}, !- Saturday Schedule:Day Name
  {73d0368c-67fa-4355-8cd6-12970f8ee82d}, !- Holiday Schedule:Day Name
  {d6899657-3e6a-42f8-94dd-ed3e0edaf2fb}, !- SummerDesignDay Schedule:Day Name
  {9cb01406-841c-4203-b5c7-745875687b2a}, !- WinterDesignDay Schedule:Day Name
  {73d0368c-67fa-4355-8cd6-12970f8ee82d}, !- CustomDay1 Schedule:Day Name
  {73d0368c-67fa-4355-8cd6-12970f8ee82d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {acc532c6-decd-4fac-a19e-38983edce090}, !- Handle
  GuestRoom406_408-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {fc46693e-a2f1-415f-a657-5792beb67689}, !- Sunday Schedule:Day Name
  {4415c6b0-4276-47e9-922a-78b2053d072e}, !- Monday Schedule:Day Name
  {4415c6b0-4276-47e9-922a-78b2053d072e}, !- Tuesday Schedule:Day Name
  {4415c6b0-4276-47e9-922a-78b2053d072e}, !- Wednesday Schedule:Day Name
  {4415c6b0-4276-47e9-922a-78b2053d072e}, !- Thursday Schedule:Day Name
  {4415c6b0-4276-47e9-922a-78b2053d072e}, !- Friday Schedule:Day Name
  {fc46693e-a2f1-415f-a657-5792beb67689}, !- Saturday Schedule:Day Name
  {fc46693e-a2f1-415f-a657-5792beb67689}, !- Holiday Schedule:Day Name
  {4415c6b0-4276-47e9-922a-78b2053d072e}, !- SummerDesignDay Schedule:Day Name
  {9cb01406-841c-4203-b5c7-745875687b2a}, !- WinterDesignDay Schedule:Day Name
  {fc46693e-a2f1-415f-a657-5792beb67689}, !- CustomDay1 Schedule:Day Name
  {fc46693e-a2f1-415f-a657-5792beb67689}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ab3e6e77-7e25-44c8-b616-4569b70cc36d}, !- Handle
  GuestRoom406_408-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {1a69e9fc-5f26-4cca-a078-369fa4fe9a8c}, !- Sunday Schedule:Day Name
  {00b897d3-bbab-46b8-bbbb-dcc93d70b380}, !- Monday Schedule:Day Name
  {00b897d3-bbab-46b8-bbbb-dcc93d70b380}, !- Tuesday Schedule:Day Name
  {00b897d3-bbab-46b8-bbbb-dcc93d70b380}, !- Wednesday Schedule:Day Name
  {00b897d3-bbab-46b8-bbbb-dcc93d70b380}, !- Thursday Schedule:Day Name
  {00b897d3-bbab-46b8-bbbb-dcc93d70b380}, !- Friday Schedule:Day Name
  {1a69e9fc-5f26-4cca-a078-369fa4fe9a8c}, !- Saturday Schedule:Day Name
  {1a69e9fc-5f26-4cca-a078-369fa4fe9a8c}, !- Holiday Schedule:Day Name
  {00b897d3-bbab-46b8-bbbb-dcc93d70b380}, !- SummerDesignDay Schedule:Day Name
  {9cb01406-841c-4203-b5c7-745875687b2a}, !- WinterDesignDay Schedule:Day Name
  {1a69e9fc-5f26-4cca-a078-369fa4fe9a8c}, !- CustomDay1 Schedule:Day Name
  {1a69e9fc-5f26-4cca-a078-369fa4fe9a8c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0df98453-2981-4356-8466-66d61f0d4dee}, !- Handle
  GuestRoom406_408-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {125563b3-d289-4062-b747-ac6cb697a12b}, !- Sunday Schedule:Day Name
  {2aa5619b-2b19-4bc9-980a-b29a693e75f4}, !- Monday Schedule:Day Name
  {2aa5619b-2b19-4bc9-980a-b29a693e75f4}, !- Tuesday Schedule:Day Name
  {2aa5619b-2b19-4bc9-980a-b29a693e75f4}, !- Wednesday Schedule:Day Name
  {2aa5619b-2b19-4bc9-980a-b29a693e75f4}, !- Thursday Schedule:Day Name
  {2aa5619b-2b19-4bc9-980a-b29a693e75f4}, !- Friday Schedule:Day Name
  {125563b3-d289-4062-b747-ac6cb697a12b}, !- Saturday Schedule:Day Name
  {125563b3-d289-4062-b747-ac6cb697a12b}, !- Holiday Schedule:Day Name
  {2aa5619b-2b19-4bc9-980a-b29a693e75f4}, !- SummerDesignDay Schedule:Day Name
  {9cb01406-841c-4203-b5c7-745875687b2a}, !- WinterDesignDay Schedule:Day Name
  {125563b3-d289-4062-b747-ac6cb697a12b}, !- CustomDay1 Schedule:Day Name
  {125563b3-d289-4062-b747-ac6cb697a12b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d3972dc7-c7b3-41e6-b7af-ca786a0fc612}, !- Handle
  GuestRoom406_408-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {203c3cb2-8212-43d8-ab1c-abd498ab42ea}, !- Sunday Schedule:Day Name
  {3b3cd45e-9c1c-42a9-9ffe-e3f33d927d17}, !- Monday Schedule:Day Name
  {3b3cd45e-9c1c-42a9-9ffe-e3f33d927d17}, !- Tuesday Schedule:Day Name
  {3b3cd45e-9c1c-42a9-9ffe-e3f33d927d17}, !- Wednesday Schedule:Day Name
  {3b3cd45e-9c1c-42a9-9ffe-e3f33d927d17}, !- Thursday Schedule:Day Name
  {3b3cd45e-9c1c-42a9-9ffe-e3f33d927d17}, !- Friday Schedule:Day Name
  {203c3cb2-8212-43d8-ab1c-abd498ab42ea}, !- Saturday Schedule:Day Name
  {203c3cb2-8212-43d8-ab1c-abd498ab42ea}, !- Holiday Schedule:Day Name
  {3b3cd45e-9c1c-42a9-9ffe-e3f33d927d17}, !- SummerDesignDay Schedule:Day Name
  {9cb01406-841c-4203-b5c7-745875687b2a}, !- WinterDesignDay Schedule:Day Name
  {203c3cb2-8212-43d8-ab1c-abd498ab42ea}, !- CustomDay1 Schedule:Day Name
  {203c3cb2-8212-43d8-ab1c-abd498ab42ea}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {72b382e1-7cf9-4004-a2e7-32d961a825c4}, !- Handle
  GuestRoom406_408-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {89da18b4-cb06-42ee-a771-356a604132e2}, !- Sunday Schedule:Day Name
  {b922184b-a6c9-40b1-a47e-ae2e0dbba9e2}, !- Monday Schedule:Day Name
  {b922184b-a6c9-40b1-a47e-ae2e0dbba9e2}, !- Tuesday Schedule:Day Name
  {b922184b-a6c9-40b1-a47e-ae2e0dbba9e2}, !- Wednesday Schedule:Day Name
  {b922184b-a6c9-40b1-a47e-ae2e0dbba9e2}, !- Thursday Schedule:Day Name
  {b922184b-a6c9-40b1-a47e-ae2e0dbba9e2}, !- Friday Schedule:Day Name
  {89da18b4-cb06-42ee-a771-356a604132e2}, !- Saturday Schedule:Day Name
  {89da18b4-cb06-42ee-a771-356a604132e2}, !- Holiday Schedule:Day Name
  {b922184b-a6c9-40b1-a47e-ae2e0dbba9e2}, !- SummerDesignDay Schedule:Day Name
  {9cb01406-841c-4203-b5c7-745875687b2a}, !- WinterDesignDay Schedule:Day Name
  {89da18b4-cb06-42ee-a771-356a604132e2}, !- CustomDay1 Schedule:Day Name
  {89da18b4-cb06-42ee-a771-356a604132e2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e889944a-2b03-465e-a2a3-7180ee9dcc61}, !- Handle
  GuestRoom406_408-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {15117f44-73f5-4117-9285-a1920fb3a23c}, !- Sunday Schedule:Day Name
  {b77b70a7-edee-463c-a6b5-87e715886b9f}, !- Monday Schedule:Day Name
  {b77b70a7-edee-463c-a6b5-87e715886b9f}, !- Tuesday Schedule:Day Name
  {b77b70a7-edee-463c-a6b5-87e715886b9f}, !- Wednesday Schedule:Day Name
  {b77b70a7-edee-463c-a6b5-87e715886b9f}, !- Thursday Schedule:Day Name
  {b77b70a7-edee-463c-a6b5-87e715886b9f}, !- Friday Schedule:Day Name
  {15117f44-73f5-4117-9285-a1920fb3a23c}, !- Saturday Schedule:Day Name
  {15117f44-73f5-4117-9285-a1920fb3a23c}, !- Holiday Schedule:Day Name
  {b77b70a7-edee-463c-a6b5-87e715886b9f}, !- SummerDesignDay Schedule:Day Name
  {9cb01406-841c-4203-b5c7-745875687b2a}, !- WinterDesignDay Schedule:Day Name
  {15117f44-73f5-4117-9285-a1920fb3a23c}, !- CustomDay1 Schedule:Day Name
  {15117f44-73f5-4117-9285-a1920fb3a23c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0d3d77a4-4263-4c29-bace-f8f9f634a5a1}, !- Handle
  GuestRoom406_408-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {3669ec0c-ff4c-4ed9-bb35-60dc9a1ebce1}, !- Sunday Schedule:Day Name
  {de561115-6b35-49c1-b681-a7c683d0c277}, !- Monday Schedule:Day Name
  {de561115-6b35-49c1-b681-a7c683d0c277}, !- Tuesday Schedule:Day Name
  {de561115-6b35-49c1-b681-a7c683d0c277}, !- Wednesday Schedule:Day Name
  {de561115-6b35-49c1-b681-a7c683d0c277}, !- Thursday Schedule:Day Name
  {de561115-6b35-49c1-b681-a7c683d0c277}, !- Friday Schedule:Day Name
  {3669ec0c-ff4c-4ed9-bb35-60dc9a1ebce1}, !- Saturday Schedule:Day Name
  {3669ec0c-ff4c-4ed9-bb35-60dc9a1ebce1}, !- Holiday Schedule:Day Name
  {de561115-6b35-49c1-b681-a7c683d0c277}, !- SummerDesignDay Schedule:Day Name
  {9cb01406-841c-4203-b5c7-745875687b2a}, !- WinterDesignDay Schedule:Day Name
  {3669ec0c-ff4c-4ed9-bb35-60dc9a1ebce1}, !- CustomDay1 Schedule:Day Name
  {3669ec0c-ff4c-4ed9-bb35-60dc9a1ebce1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6926b1dd-7c81-4e80-9fb4-854f466dfa75}, !- Handle
  GuestRoom406_408-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {d6595d9a-11bb-42a7-88ed-a7c6ff653e00}, !- Sunday Schedule:Day Name
  {d94c15b4-ba82-4654-8441-15e0fa53843e}, !- Monday Schedule:Day Name
  {d94c15b4-ba82-4654-8441-15e0fa53843e}, !- Tuesday Schedule:Day Name
  {d94c15b4-ba82-4654-8441-15e0fa53843e}, !- Wednesday Schedule:Day Name
  {d94c15b4-ba82-4654-8441-15e0fa53843e}, !- Thursday Schedule:Day Name
  {d94c15b4-ba82-4654-8441-15e0fa53843e}, !- Friday Schedule:Day Name
  {d6595d9a-11bb-42a7-88ed-a7c6ff653e00}, !- Saturday Schedule:Day Name
  {d6595d9a-11bb-42a7-88ed-a7c6ff653e00}, !- Holiday Schedule:Day Name
  {d94c15b4-ba82-4654-8441-15e0fa53843e}, !- SummerDesignDay Schedule:Day Name
  {9cb01406-841c-4203-b5c7-745875687b2a}, !- WinterDesignDay Schedule:Day Name
  {d6595d9a-11bb-42a7-88ed-a7c6ff653e00}, !- CustomDay1 Schedule:Day Name
  {d6595d9a-11bb-42a7-88ed-a7c6ff653e00}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d16c2d76-0df8-4e71-98e2-1772ecb07ddc}, !- Handle
  GuestRoom406_408-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {a1560300-f308-40fa-ae83-cde694da0904}, !- Sunday Schedule:Day Name
  {dffad04f-a64e-43a9-aee6-2f05a620c733}, !- Monday Schedule:Day Name
  {dffad04f-a64e-43a9-aee6-2f05a620c733}, !- Tuesday Schedule:Day Name
  {dffad04f-a64e-43a9-aee6-2f05a620c733}, !- Wednesday Schedule:Day Name
  {dffad04f-a64e-43a9-aee6-2f05a620c733}, !- Thursday Schedule:Day Name
  {dffad04f-a64e-43a9-aee6-2f05a620c733}, !- Friday Schedule:Day Name
  {a1560300-f308-40fa-ae83-cde694da0904}, !- Saturday Schedule:Day Name
  {a1560300-f308-40fa-ae83-cde694da0904}, !- Holiday Schedule:Day Name
  {dffad04f-a64e-43a9-aee6-2f05a620c733}, !- SummerDesignDay Schedule:Day Name
  {9cb01406-841c-4203-b5c7-745875687b2a}, !- WinterDesignDay Schedule:Day Name
  {a1560300-f308-40fa-ae83-cde694da0904}, !- CustomDay1 Schedule:Day Name
  {a1560300-f308-40fa-ae83-cde694da0904}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {31110058-d667-4940-9f0a-53564e672f1f}, !- Handle
  GuestRoom406_408-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {c742714e-17d0-4528-a71c-09596948cb7a}, !- Sunday Schedule:Day Name
  {c29a8bf5-aa3a-49ed-84eb-400458366618}, !- Monday Schedule:Day Name
  {c29a8bf5-aa3a-49ed-84eb-400458366618}, !- Tuesday Schedule:Day Name
  {c29a8bf5-aa3a-49ed-84eb-400458366618}, !- Wednesday Schedule:Day Name
  {c29a8bf5-aa3a-49ed-84eb-400458366618}, !- Thursday Schedule:Day Name
  {c29a8bf5-aa3a-49ed-84eb-400458366618}, !- Friday Schedule:Day Name
  {c742714e-17d0-4528-a71c-09596948cb7a}, !- Saturday Schedule:Day Name
  {c742714e-17d0-4528-a71c-09596948cb7a}, !- Holiday Schedule:Day Name
  {c29a8bf5-aa3a-49ed-84eb-400458366618}, !- SummerDesignDay Schedule:Day Name
  {9cb01406-841c-4203-b5c7-745875687b2a}, !- WinterDesignDay Schedule:Day Name
  {c742714e-17d0-4528-a71c-09596948cb7a}, !- CustomDay1 Schedule:Day Name
  {c742714e-17d0-4528-a71c-09596948cb7a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {354948b9-bf31-4075-8e6f-91d701bf118b}, !- Handle
  GuestRoom406_408-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {c8bd1950-af79-4ce6-986c-71fdb236010c}, !- Sunday Schedule:Day Name
  {be98f41a-a5f2-478d-a7ec-186175086d67}, !- Monday Schedule:Day Name
  {be98f41a-a5f2-478d-a7ec-186175086d67}, !- Tuesday Schedule:Day Name
  {be98f41a-a5f2-478d-a7ec-186175086d67}, !- Wednesday Schedule:Day Name
  {be98f41a-a5f2-478d-a7ec-186175086d67}, !- Thursday Schedule:Day Name
  {be98f41a-a5f2-478d-a7ec-186175086d67}, !- Friday Schedule:Day Name
  {c8bd1950-af79-4ce6-986c-71fdb236010c}, !- Saturday Schedule:Day Name
  {c8bd1950-af79-4ce6-986c-71fdb236010c}, !- Holiday Schedule:Day Name
  {be98f41a-a5f2-478d-a7ec-186175086d67}, !- SummerDesignDay Schedule:Day Name
  {9cb01406-841c-4203-b5c7-745875687b2a}, !- WinterDesignDay Schedule:Day Name
  {c8bd1950-af79-4ce6-986c-71fdb236010c}, !- CustomDay1 Schedule:Day Name
  {c8bd1950-af79-4ce6-986c-71fdb236010c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {017bc6dc-4ee9-4a4f-9db3-14442b7e9aa4}, !- Handle
  GuestRoom409_412-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {ff69bad1-3585-4585-b3b4-84370c46fcff}, !- Sunday Schedule:Day Name
  {96233655-39d2-4100-908c-9fd29b8f4604}, !- Monday Schedule:Day Name
  {96233655-39d2-4100-908c-9fd29b8f4604}, !- Tuesday Schedule:Day Name
  {96233655-39d2-4100-908c-9fd29b8f4604}, !- Wednesday Schedule:Day Name
  {96233655-39d2-4100-908c-9fd29b8f4604}, !- Thursday Schedule:Day Name
  {96233655-39d2-4100-908c-9fd29b8f4604}, !- Friday Schedule:Day Name
  {ff69bad1-3585-4585-b3b4-84370c46fcff}, !- Saturday Schedule:Day Name
  {ff69bad1-3585-4585-b3b4-84370c46fcff}, !- Holiday Schedule:Day Name
  {96233655-39d2-4100-908c-9fd29b8f4604}, !- SummerDesignDay Schedule:Day Name
  {20e95131-1fe2-47bc-b441-13a578a24911}, !- WinterDesignDay Schedule:Day Name
  {ff69bad1-3585-4585-b3b4-84370c46fcff}, !- CustomDay1 Schedule:Day Name
  {ff69bad1-3585-4585-b3b4-84370c46fcff}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {33e72faa-a072-4e72-b55d-2015db7a3b9c}, !- Handle
  GuestRoom409_412-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {7d1314a5-e8cd-4b68-80d7-443f3ae94374}, !- Sunday Schedule:Day Name
  {257dc48b-65d0-428b-ba4f-599e0c210f1a}, !- Monday Schedule:Day Name
  {257dc48b-65d0-428b-ba4f-599e0c210f1a}, !- Tuesday Schedule:Day Name
  {257dc48b-65d0-428b-ba4f-599e0c210f1a}, !- Wednesday Schedule:Day Name
  {257dc48b-65d0-428b-ba4f-599e0c210f1a}, !- Thursday Schedule:Day Name
  {257dc48b-65d0-428b-ba4f-599e0c210f1a}, !- Friday Schedule:Day Name
  {7d1314a5-e8cd-4b68-80d7-443f3ae94374}, !- Saturday Schedule:Day Name
  {7d1314a5-e8cd-4b68-80d7-443f3ae94374}, !- Holiday Schedule:Day Name
  {257dc48b-65d0-428b-ba4f-599e0c210f1a}, !- SummerDesignDay Schedule:Day Name
  {20e95131-1fe2-47bc-b441-13a578a24911}, !- WinterDesignDay Schedule:Day Name
  {7d1314a5-e8cd-4b68-80d7-443f3ae94374}, !- CustomDay1 Schedule:Day Name
  {7d1314a5-e8cd-4b68-80d7-443f3ae94374}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {81ac5ce1-75f0-46ab-9951-7343eb5f85aa}, !- Handle
  GuestRoom409_412-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {6589e413-1b84-4676-abfc-c59c190a1166}, !- Sunday Schedule:Day Name
  {4593883b-4926-496b-8045-6d520a0c4a50}, !- Monday Schedule:Day Name
  {4593883b-4926-496b-8045-6d520a0c4a50}, !- Tuesday Schedule:Day Name
  {4593883b-4926-496b-8045-6d520a0c4a50}, !- Wednesday Schedule:Day Name
  {4593883b-4926-496b-8045-6d520a0c4a50}, !- Thursday Schedule:Day Name
  {4593883b-4926-496b-8045-6d520a0c4a50}, !- Friday Schedule:Day Name
  {6589e413-1b84-4676-abfc-c59c190a1166}, !- Saturday Schedule:Day Name
  {6589e413-1b84-4676-abfc-c59c190a1166}, !- Holiday Schedule:Day Name
  {4593883b-4926-496b-8045-6d520a0c4a50}, !- SummerDesignDay Schedule:Day Name
  {20e95131-1fe2-47bc-b441-13a578a24911}, !- WinterDesignDay Schedule:Day Name
  {6589e413-1b84-4676-abfc-c59c190a1166}, !- CustomDay1 Schedule:Day Name
  {6589e413-1b84-4676-abfc-c59c190a1166}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4f9b885d-9656-40ce-92a0-f496c3f8eea8}, !- Handle
  GuestRoom409_412-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {f47331aa-6894-4eaf-bd6c-72694dd04c9a}, !- Sunday Schedule:Day Name
  {58a84e39-1dec-4860-8e1d-fd9c4900867e}, !- Monday Schedule:Day Name
  {58a84e39-1dec-4860-8e1d-fd9c4900867e}, !- Tuesday Schedule:Day Name
  {58a84e39-1dec-4860-8e1d-fd9c4900867e}, !- Wednesday Schedule:Day Name
  {58a84e39-1dec-4860-8e1d-fd9c4900867e}, !- Thursday Schedule:Day Name
  {58a84e39-1dec-4860-8e1d-fd9c4900867e}, !- Friday Schedule:Day Name
  {f47331aa-6894-4eaf-bd6c-72694dd04c9a}, !- Saturday Schedule:Day Name
  {f47331aa-6894-4eaf-bd6c-72694dd04c9a}, !- Holiday Schedule:Day Name
  {58a84e39-1dec-4860-8e1d-fd9c4900867e}, !- SummerDesignDay Schedule:Day Name
  {20e95131-1fe2-47bc-b441-13a578a24911}, !- WinterDesignDay Schedule:Day Name
  {f47331aa-6894-4eaf-bd6c-72694dd04c9a}, !- CustomDay1 Schedule:Day Name
  {f47331aa-6894-4eaf-bd6c-72694dd04c9a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {30404efb-3111-4ab7-9cc9-bc3f29af6afb}, !- Handle
  GuestRoom409_412-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {80cad617-cf73-42a1-b7a6-1f0cb398cc8b}, !- Sunday Schedule:Day Name
  {7011f607-a662-4671-a25a-f7789f01a7a9}, !- Monday Schedule:Day Name
  {7011f607-a662-4671-a25a-f7789f01a7a9}, !- Tuesday Schedule:Day Name
  {7011f607-a662-4671-a25a-f7789f01a7a9}, !- Wednesday Schedule:Day Name
  {7011f607-a662-4671-a25a-f7789f01a7a9}, !- Thursday Schedule:Day Name
  {7011f607-a662-4671-a25a-f7789f01a7a9}, !- Friday Schedule:Day Name
  {80cad617-cf73-42a1-b7a6-1f0cb398cc8b}, !- Saturday Schedule:Day Name
  {80cad617-cf73-42a1-b7a6-1f0cb398cc8b}, !- Holiday Schedule:Day Name
  {7011f607-a662-4671-a25a-f7789f01a7a9}, !- SummerDesignDay Schedule:Day Name
  {20e95131-1fe2-47bc-b441-13a578a24911}, !- WinterDesignDay Schedule:Day Name
  {80cad617-cf73-42a1-b7a6-1f0cb398cc8b}, !- CustomDay1 Schedule:Day Name
  {80cad617-cf73-42a1-b7a6-1f0cb398cc8b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1c80de12-c240-43bc-a860-e07bbe8bbffd}, !- Handle
  GuestRoom409_412-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {6356d18e-cfaf-465c-9e26-31f0e29ab697}, !- Sunday Schedule:Day Name
  {ce82f6ca-a6db-4fce-a0a5-c5b95180928b}, !- Monday Schedule:Day Name
  {ce82f6ca-a6db-4fce-a0a5-c5b95180928b}, !- Tuesday Schedule:Day Name
  {ce82f6ca-a6db-4fce-a0a5-c5b95180928b}, !- Wednesday Schedule:Day Name
  {ce82f6ca-a6db-4fce-a0a5-c5b95180928b}, !- Thursday Schedule:Day Name
  {ce82f6ca-a6db-4fce-a0a5-c5b95180928b}, !- Friday Schedule:Day Name
  {6356d18e-cfaf-465c-9e26-31f0e29ab697}, !- Saturday Schedule:Day Name
  {6356d18e-cfaf-465c-9e26-31f0e29ab697}, !- Holiday Schedule:Day Name
  {ce82f6ca-a6db-4fce-a0a5-c5b95180928b}, !- SummerDesignDay Schedule:Day Name
  {20e95131-1fe2-47bc-b441-13a578a24911}, !- WinterDesignDay Schedule:Day Name
  {6356d18e-cfaf-465c-9e26-31f0e29ab697}, !- CustomDay1 Schedule:Day Name
  {6356d18e-cfaf-465c-9e26-31f0e29ab697}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2980371b-469b-4326-83ff-fdba7b30eb4a}, !- Handle
  GuestRoom409_412-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {cac06e7e-2753-4259-acb5-829582a4f89f}, !- Sunday Schedule:Day Name
  {3e8f1b8a-a7f7-4a21-ac38-9e00278004cf}, !- Monday Schedule:Day Name
  {3e8f1b8a-a7f7-4a21-ac38-9e00278004cf}, !- Tuesday Schedule:Day Name
  {3e8f1b8a-a7f7-4a21-ac38-9e00278004cf}, !- Wednesday Schedule:Day Name
  {3e8f1b8a-a7f7-4a21-ac38-9e00278004cf}, !- Thursday Schedule:Day Name
  {3e8f1b8a-a7f7-4a21-ac38-9e00278004cf}, !- Friday Schedule:Day Name
  {cac06e7e-2753-4259-acb5-829582a4f89f}, !- Saturday Schedule:Day Name
  {cac06e7e-2753-4259-acb5-829582a4f89f}, !- Holiday Schedule:Day Name
  {3e8f1b8a-a7f7-4a21-ac38-9e00278004cf}, !- SummerDesignDay Schedule:Day Name
  {20e95131-1fe2-47bc-b441-13a578a24911}, !- WinterDesignDay Schedule:Day Name
  {cac06e7e-2753-4259-acb5-829582a4f89f}, !- CustomDay1 Schedule:Day Name
  {cac06e7e-2753-4259-acb5-829582a4f89f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {17e405ec-509e-4dd0-8204-6862b2654a0e}, !- Handle
  GuestRoom409_412-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {d1c4a22d-3ce8-4905-8df4-cf770b175d5b}, !- Sunday Schedule:Day Name
  {2e8473d3-7760-4c5a-8725-3c2864a523ba}, !- Monday Schedule:Day Name
  {2e8473d3-7760-4c5a-8725-3c2864a523ba}, !- Tuesday Schedule:Day Name
  {2e8473d3-7760-4c5a-8725-3c2864a523ba}, !- Wednesday Schedule:Day Name
  {2e8473d3-7760-4c5a-8725-3c2864a523ba}, !- Thursday Schedule:Day Name
  {2e8473d3-7760-4c5a-8725-3c2864a523ba}, !- Friday Schedule:Day Name
  {d1c4a22d-3ce8-4905-8df4-cf770b175d5b}, !- Saturday Schedule:Day Name
  {d1c4a22d-3ce8-4905-8df4-cf770b175d5b}, !- Holiday Schedule:Day Name
  {2e8473d3-7760-4c5a-8725-3c2864a523ba}, !- SummerDesignDay Schedule:Day Name
  {20e95131-1fe2-47bc-b441-13a578a24911}, !- WinterDesignDay Schedule:Day Name
  {d1c4a22d-3ce8-4905-8df4-cf770b175d5b}, !- CustomDay1 Schedule:Day Name
  {d1c4a22d-3ce8-4905-8df4-cf770b175d5b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cfedf6e5-3cf5-45c6-9b32-88dddcdfe880}, !- Handle
  GuestRoom409_412-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {ff43afdd-5be7-4ee7-818f-0c7155f922f5}, !- Sunday Schedule:Day Name
  {bb695e89-950e-4e72-baf7-ac484525c870}, !- Monday Schedule:Day Name
  {bb695e89-950e-4e72-baf7-ac484525c870}, !- Tuesday Schedule:Day Name
  {bb695e89-950e-4e72-baf7-ac484525c870}, !- Wednesday Schedule:Day Name
  {bb695e89-950e-4e72-baf7-ac484525c870}, !- Thursday Schedule:Day Name
  {bb695e89-950e-4e72-baf7-ac484525c870}, !- Friday Schedule:Day Name
  {ff43afdd-5be7-4ee7-818f-0c7155f922f5}, !- Saturday Schedule:Day Name
  {ff43afdd-5be7-4ee7-818f-0c7155f922f5}, !- Holiday Schedule:Day Name
  {bb695e89-950e-4e72-baf7-ac484525c870}, !- SummerDesignDay Schedule:Day Name
  {20e95131-1fe2-47bc-b441-13a578a24911}, !- WinterDesignDay Schedule:Day Name
  {ff43afdd-5be7-4ee7-818f-0c7155f922f5}, !- CustomDay1 Schedule:Day Name
  {ff43afdd-5be7-4ee7-818f-0c7155f922f5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5e9fb8b6-416f-4d80-ab0c-eb57bf7e9cd9}, !- Handle
  GuestRoom409_412-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {4504b8ec-3c62-45e0-a8d5-7baadf61c242}, !- Sunday Schedule:Day Name
  {5af348fd-a7b2-4202-957f-2f9de101d752}, !- Monday Schedule:Day Name
  {5af348fd-a7b2-4202-957f-2f9de101d752}, !- Tuesday Schedule:Day Name
  {5af348fd-a7b2-4202-957f-2f9de101d752}, !- Wednesday Schedule:Day Name
  {5af348fd-a7b2-4202-957f-2f9de101d752}, !- Thursday Schedule:Day Name
  {5af348fd-a7b2-4202-957f-2f9de101d752}, !- Friday Schedule:Day Name
  {4504b8ec-3c62-45e0-a8d5-7baadf61c242}, !- Saturday Schedule:Day Name
  {4504b8ec-3c62-45e0-a8d5-7baadf61c242}, !- Holiday Schedule:Day Name
  {5af348fd-a7b2-4202-957f-2f9de101d752}, !- SummerDesignDay Schedule:Day Name
  {20e95131-1fe2-47bc-b441-13a578a24911}, !- WinterDesignDay Schedule:Day Name
  {4504b8ec-3c62-45e0-a8d5-7baadf61c242}, !- CustomDay1 Schedule:Day Name
  {4504b8ec-3c62-45e0-a8d5-7baadf61c242}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {41d4d973-cdbc-4166-bc71-7acce765ac1a}, !- Handle
  GuestRoom409_412-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {5d0ae6df-94bd-492d-b76a-12faf40a1f1d}, !- Sunday Schedule:Day Name
  {feafa302-a013-4041-9966-c8d424f6e13a}, !- Monday Schedule:Day Name
  {feafa302-a013-4041-9966-c8d424f6e13a}, !- Tuesday Schedule:Day Name
  {feafa302-a013-4041-9966-c8d424f6e13a}, !- Wednesday Schedule:Day Name
  {feafa302-a013-4041-9966-c8d424f6e13a}, !- Thursday Schedule:Day Name
  {feafa302-a013-4041-9966-c8d424f6e13a}, !- Friday Schedule:Day Name
  {5d0ae6df-94bd-492d-b76a-12faf40a1f1d}, !- Saturday Schedule:Day Name
  {5d0ae6df-94bd-492d-b76a-12faf40a1f1d}, !- Holiday Schedule:Day Name
  {feafa302-a013-4041-9966-c8d424f6e13a}, !- SummerDesignDay Schedule:Day Name
  {20e95131-1fe2-47bc-b441-13a578a24911}, !- WinterDesignDay Schedule:Day Name
  {5d0ae6df-94bd-492d-b76a-12faf40a1f1d}, !- CustomDay1 Schedule:Day Name
  {5d0ae6df-94bd-492d-b76a-12faf40a1f1d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {85d8256b-367b-4a21-8fec-071f58e2a9f1}, !- Handle
  GuestRoom409_412-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {da62894e-2e5e-4a6d-8821-6299d0a733c0}, !- Sunday Schedule:Day Name
  {39d29d42-3a43-4b4d-9f28-6aaf972d8837}, !- Monday Schedule:Day Name
  {39d29d42-3a43-4b4d-9f28-6aaf972d8837}, !- Tuesday Schedule:Day Name
  {39d29d42-3a43-4b4d-9f28-6aaf972d8837}, !- Wednesday Schedule:Day Name
  {39d29d42-3a43-4b4d-9f28-6aaf972d8837}, !- Thursday Schedule:Day Name
  {39d29d42-3a43-4b4d-9f28-6aaf972d8837}, !- Friday Schedule:Day Name
  {da62894e-2e5e-4a6d-8821-6299d0a733c0}, !- Saturday Schedule:Day Name
  {da62894e-2e5e-4a6d-8821-6299d0a733c0}, !- Holiday Schedule:Day Name
  {39d29d42-3a43-4b4d-9f28-6aaf972d8837}, !- SummerDesignDay Schedule:Day Name
  {20e95131-1fe2-47bc-b441-13a578a24911}, !- WinterDesignDay Schedule:Day Name
  {da62894e-2e5e-4a6d-8821-6299d0a733c0}, !- CustomDay1 Schedule:Day Name
  {da62894e-2e5e-4a6d-8821-6299d0a733c0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {38501d47-ebd0-46aa-bb87-0295868b2916}, !- Handle
  GuestRoom413-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {648b67f9-86b5-41b8-812c-5701371f3da2}, !- Sunday Schedule:Day Name
  {13258674-4dca-4bec-ba70-abc50d45b41f}, !- Monday Schedule:Day Name
  {13258674-4dca-4bec-ba70-abc50d45b41f}, !- Tuesday Schedule:Day Name
  {13258674-4dca-4bec-ba70-abc50d45b41f}, !- Wednesday Schedule:Day Name
  {13258674-4dca-4bec-ba70-abc50d45b41f}, !- Thursday Schedule:Day Name
  {13258674-4dca-4bec-ba70-abc50d45b41f}, !- Friday Schedule:Day Name
  {648b67f9-86b5-41b8-812c-5701371f3da2}, !- Saturday Schedule:Day Name
  {648b67f9-86b5-41b8-812c-5701371f3da2}, !- Holiday Schedule:Day Name
  {13258674-4dca-4bec-ba70-abc50d45b41f}, !- SummerDesignDay Schedule:Day Name
  {f117495e-dec2-4e67-add9-c2d60ae99d43}, !- WinterDesignDay Schedule:Day Name
  {648b67f9-86b5-41b8-812c-5701371f3da2}, !- CustomDay1 Schedule:Day Name
  {648b67f9-86b5-41b8-812c-5701371f3da2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4fb78b29-4936-4776-850c-f6b415291212}, !- Handle
  GuestRoom413-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {a02d03aa-9352-4ad7-b3d2-1e33c9bd1af7}, !- Sunday Schedule:Day Name
  {79517319-627c-4b48-9c3c-2591cbb0a100}, !- Monday Schedule:Day Name
  {79517319-627c-4b48-9c3c-2591cbb0a100}, !- Tuesday Schedule:Day Name
  {79517319-627c-4b48-9c3c-2591cbb0a100}, !- Wednesday Schedule:Day Name
  {79517319-627c-4b48-9c3c-2591cbb0a100}, !- Thursday Schedule:Day Name
  {79517319-627c-4b48-9c3c-2591cbb0a100}, !- Friday Schedule:Day Name
  {a02d03aa-9352-4ad7-b3d2-1e33c9bd1af7}, !- Saturday Schedule:Day Name
  {a02d03aa-9352-4ad7-b3d2-1e33c9bd1af7}, !- Holiday Schedule:Day Name
  {79517319-627c-4b48-9c3c-2591cbb0a100}, !- SummerDesignDay Schedule:Day Name
  {f117495e-dec2-4e67-add9-c2d60ae99d43}, !- WinterDesignDay Schedule:Day Name
  {a02d03aa-9352-4ad7-b3d2-1e33c9bd1af7}, !- CustomDay1 Schedule:Day Name
  {a02d03aa-9352-4ad7-b3d2-1e33c9bd1af7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8c3b8e11-c92f-492c-b58e-eb26727b4893}, !- Handle
  GuestRoom413-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {85f91f36-7b5d-4fca-a6f6-7677db66ac7e}, !- Sunday Schedule:Day Name
  {b6a9f594-de05-4563-8f73-eeb4829bcab4}, !- Monday Schedule:Day Name
  {b6a9f594-de05-4563-8f73-eeb4829bcab4}, !- Tuesday Schedule:Day Name
  {b6a9f594-de05-4563-8f73-eeb4829bcab4}, !- Wednesday Schedule:Day Name
  {b6a9f594-de05-4563-8f73-eeb4829bcab4}, !- Thursday Schedule:Day Name
  {b6a9f594-de05-4563-8f73-eeb4829bcab4}, !- Friday Schedule:Day Name
  {85f91f36-7b5d-4fca-a6f6-7677db66ac7e}, !- Saturday Schedule:Day Name
  {85f91f36-7b5d-4fca-a6f6-7677db66ac7e}, !- Holiday Schedule:Day Name
  {b6a9f594-de05-4563-8f73-eeb4829bcab4}, !- SummerDesignDay Schedule:Day Name
  {f117495e-dec2-4e67-add9-c2d60ae99d43}, !- WinterDesignDay Schedule:Day Name
  {85f91f36-7b5d-4fca-a6f6-7677db66ac7e}, !- CustomDay1 Schedule:Day Name
  {85f91f36-7b5d-4fca-a6f6-7677db66ac7e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {20926417-7780-4c29-a0d4-8d1dd5d98452}, !- Handle
  GuestRoom413-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {79c4aa5b-c600-4c8f-923b-8986213a5c6d}, !- Sunday Schedule:Day Name
  {38d08001-c48b-4d52-b69d-37a7823fd2a4}, !- Monday Schedule:Day Name
  {38d08001-c48b-4d52-b69d-37a7823fd2a4}, !- Tuesday Schedule:Day Name
  {38d08001-c48b-4d52-b69d-37a7823fd2a4}, !- Wednesday Schedule:Day Name
  {38d08001-c48b-4d52-b69d-37a7823fd2a4}, !- Thursday Schedule:Day Name
  {38d08001-c48b-4d52-b69d-37a7823fd2a4}, !- Friday Schedule:Day Name
  {79c4aa5b-c600-4c8f-923b-8986213a5c6d}, !- Saturday Schedule:Day Name
  {79c4aa5b-c600-4c8f-923b-8986213a5c6d}, !- Holiday Schedule:Day Name
  {38d08001-c48b-4d52-b69d-37a7823fd2a4}, !- SummerDesignDay Schedule:Day Name
  {f117495e-dec2-4e67-add9-c2d60ae99d43}, !- WinterDesignDay Schedule:Day Name
  {79c4aa5b-c600-4c8f-923b-8986213a5c6d}, !- CustomDay1 Schedule:Day Name
  {79c4aa5b-c600-4c8f-923b-8986213a5c6d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0f8d6c73-7ee8-4183-9ee8-134b7464c9b9}, !- Handle
  GuestRoom413-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {1e42275f-defe-499e-844d-ad232a7d4916}, !- Sunday Schedule:Day Name
  {c9770c0f-08c9-449a-b40f-bd6306829265}, !- Monday Schedule:Day Name
  {c9770c0f-08c9-449a-b40f-bd6306829265}, !- Tuesday Schedule:Day Name
  {c9770c0f-08c9-449a-b40f-bd6306829265}, !- Wednesday Schedule:Day Name
  {c9770c0f-08c9-449a-b40f-bd6306829265}, !- Thursday Schedule:Day Name
  {c9770c0f-08c9-449a-b40f-bd6306829265}, !- Friday Schedule:Day Name
  {1e42275f-defe-499e-844d-ad232a7d4916}, !- Saturday Schedule:Day Name
  {1e42275f-defe-499e-844d-ad232a7d4916}, !- Holiday Schedule:Day Name
  {c9770c0f-08c9-449a-b40f-bd6306829265}, !- SummerDesignDay Schedule:Day Name
  {f117495e-dec2-4e67-add9-c2d60ae99d43}, !- WinterDesignDay Schedule:Day Name
  {1e42275f-defe-499e-844d-ad232a7d4916}, !- CustomDay1 Schedule:Day Name
  {1e42275f-defe-499e-844d-ad232a7d4916}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bc7213a7-1934-4fb9-abd3-c8324cf70a56}, !- Handle
  GuestRoom413-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {32b550c2-65bb-4dac-8346-c5b8dc4b2002}, !- Sunday Schedule:Day Name
  {412541a3-bacc-4099-bfd1-0390ecdba042}, !- Monday Schedule:Day Name
  {412541a3-bacc-4099-bfd1-0390ecdba042}, !- Tuesday Schedule:Day Name
  {412541a3-bacc-4099-bfd1-0390ecdba042}, !- Wednesday Schedule:Day Name
  {412541a3-bacc-4099-bfd1-0390ecdba042}, !- Thursday Schedule:Day Name
  {412541a3-bacc-4099-bfd1-0390ecdba042}, !- Friday Schedule:Day Name
  {32b550c2-65bb-4dac-8346-c5b8dc4b2002}, !- Saturday Schedule:Day Name
  {32b550c2-65bb-4dac-8346-c5b8dc4b2002}, !- Holiday Schedule:Day Name
  {412541a3-bacc-4099-bfd1-0390ecdba042}, !- SummerDesignDay Schedule:Day Name
  {f117495e-dec2-4e67-add9-c2d60ae99d43}, !- WinterDesignDay Schedule:Day Name
  {32b550c2-65bb-4dac-8346-c5b8dc4b2002}, !- CustomDay1 Schedule:Day Name
  {32b550c2-65bb-4dac-8346-c5b8dc4b2002}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {24b7d5ca-6dd3-40bb-af2d-3ae4959a8b9d}, !- Handle
  GuestRoom413-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {bf2a8f35-12f5-4d67-83d4-dd3beb86e912}, !- Sunday Schedule:Day Name
  {4a53dc56-16c5-44e8-8779-5e0e090317fc}, !- Monday Schedule:Day Name
  {4a53dc56-16c5-44e8-8779-5e0e090317fc}, !- Tuesday Schedule:Day Name
  {4a53dc56-16c5-44e8-8779-5e0e090317fc}, !- Wednesday Schedule:Day Name
  {4a53dc56-16c5-44e8-8779-5e0e090317fc}, !- Thursday Schedule:Day Name
  {4a53dc56-16c5-44e8-8779-5e0e090317fc}, !- Friday Schedule:Day Name
  {bf2a8f35-12f5-4d67-83d4-dd3beb86e912}, !- Saturday Schedule:Day Name
  {bf2a8f35-12f5-4d67-83d4-dd3beb86e912}, !- Holiday Schedule:Day Name
  {4a53dc56-16c5-44e8-8779-5e0e090317fc}, !- SummerDesignDay Schedule:Day Name
  {f117495e-dec2-4e67-add9-c2d60ae99d43}, !- WinterDesignDay Schedule:Day Name
  {bf2a8f35-12f5-4d67-83d4-dd3beb86e912}, !- CustomDay1 Schedule:Day Name
  {bf2a8f35-12f5-4d67-83d4-dd3beb86e912}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8569af7b-356d-4de2-ae7e-cdae7ed1ed5f}, !- Handle
  GuestRoom413-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {c76713e1-ca5a-4d7d-9e55-1f9da1f1d0ac}, !- Sunday Schedule:Day Name
  {2bd55231-2e4b-4448-9f0f-5174aeeb9c4c}, !- Monday Schedule:Day Name
  {2bd55231-2e4b-4448-9f0f-5174aeeb9c4c}, !- Tuesday Schedule:Day Name
  {2bd55231-2e4b-4448-9f0f-5174aeeb9c4c}, !- Wednesday Schedule:Day Name
  {2bd55231-2e4b-4448-9f0f-5174aeeb9c4c}, !- Thursday Schedule:Day Name
  {2bd55231-2e4b-4448-9f0f-5174aeeb9c4c}, !- Friday Schedule:Day Name
  {c76713e1-ca5a-4d7d-9e55-1f9da1f1d0ac}, !- Saturday Schedule:Day Name
  {c76713e1-ca5a-4d7d-9e55-1f9da1f1d0ac}, !- Holiday Schedule:Day Name
  {2bd55231-2e4b-4448-9f0f-5174aeeb9c4c}, !- SummerDesignDay Schedule:Day Name
  {f117495e-dec2-4e67-add9-c2d60ae99d43}, !- WinterDesignDay Schedule:Day Name
  {c76713e1-ca5a-4d7d-9e55-1f9da1f1d0ac}, !- CustomDay1 Schedule:Day Name
  {c76713e1-ca5a-4d7d-9e55-1f9da1f1d0ac}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {35a37d7b-bb09-4559-aabf-3727f672e95e}, !- Handle
  GuestRoom413-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {5de34b6c-08ea-4bd0-b810-2a3c1f0b3b4c}, !- Sunday Schedule:Day Name
  {11b9e823-162e-4b1f-9f92-3f1c2db34ce1}, !- Monday Schedule:Day Name
  {11b9e823-162e-4b1f-9f92-3f1c2db34ce1}, !- Tuesday Schedule:Day Name
  {11b9e823-162e-4b1f-9f92-3f1c2db34ce1}, !- Wednesday Schedule:Day Name
  {11b9e823-162e-4b1f-9f92-3f1c2db34ce1}, !- Thursday Schedule:Day Name
  {11b9e823-162e-4b1f-9f92-3f1c2db34ce1}, !- Friday Schedule:Day Name
  {5de34b6c-08ea-4bd0-b810-2a3c1f0b3b4c}, !- Saturday Schedule:Day Name
  {5de34b6c-08ea-4bd0-b810-2a3c1f0b3b4c}, !- Holiday Schedule:Day Name
  {11b9e823-162e-4b1f-9f92-3f1c2db34ce1}, !- SummerDesignDay Schedule:Day Name
  {f117495e-dec2-4e67-add9-c2d60ae99d43}, !- WinterDesignDay Schedule:Day Name
  {5de34b6c-08ea-4bd0-b810-2a3c1f0b3b4c}, !- CustomDay1 Schedule:Day Name
  {5de34b6c-08ea-4bd0-b810-2a3c1f0b3b4c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6d3a7318-701e-42c3-9f21-1db3ca7cb84e}, !- Handle
  GuestRoom413-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {6c8a1a8e-d19a-4c4e-9dcc-f34ccef319f2}, !- Sunday Schedule:Day Name
  {ea85c489-9643-4b50-96cf-df9774682edd}, !- Monday Schedule:Day Name
  {ea85c489-9643-4b50-96cf-df9774682edd}, !- Tuesday Schedule:Day Name
  {ea85c489-9643-4b50-96cf-df9774682edd}, !- Wednesday Schedule:Day Name
  {ea85c489-9643-4b50-96cf-df9774682edd}, !- Thursday Schedule:Day Name
  {ea85c489-9643-4b50-96cf-df9774682edd}, !- Friday Schedule:Day Name
  {6c8a1a8e-d19a-4c4e-9dcc-f34ccef319f2}, !- Saturday Schedule:Day Name
  {6c8a1a8e-d19a-4c4e-9dcc-f34ccef319f2}, !- Holiday Schedule:Day Name
  {ea85c489-9643-4b50-96cf-df9774682edd}, !- SummerDesignDay Schedule:Day Name
  {f117495e-dec2-4e67-add9-c2d60ae99d43}, !- WinterDesignDay Schedule:Day Name
  {6c8a1a8e-d19a-4c4e-9dcc-f34ccef319f2}, !- CustomDay1 Schedule:Day Name
  {6c8a1a8e-d19a-4c4e-9dcc-f34ccef319f2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7e52fcd6-5997-4458-b79f-a9dfc534fa35}, !- Handle
  GuestRoom413-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {9eae3836-a559-482d-a9b7-70ecc9c653bc}, !- Sunday Schedule:Day Name
  {cbfe9724-1c2e-4bf5-bd4d-7e34bfb56bfa}, !- Monday Schedule:Day Name
  {cbfe9724-1c2e-4bf5-bd4d-7e34bfb56bfa}, !- Tuesday Schedule:Day Name
  {cbfe9724-1c2e-4bf5-bd4d-7e34bfb56bfa}, !- Wednesday Schedule:Day Name
  {cbfe9724-1c2e-4bf5-bd4d-7e34bfb56bfa}, !- Thursday Schedule:Day Name
  {cbfe9724-1c2e-4bf5-bd4d-7e34bfb56bfa}, !- Friday Schedule:Day Name
  {9eae3836-a559-482d-a9b7-70ecc9c653bc}, !- Saturday Schedule:Day Name
  {9eae3836-a559-482d-a9b7-70ecc9c653bc}, !- Holiday Schedule:Day Name
  {cbfe9724-1c2e-4bf5-bd4d-7e34bfb56bfa}, !- SummerDesignDay Schedule:Day Name
  {f117495e-dec2-4e67-add9-c2d60ae99d43}, !- WinterDesignDay Schedule:Day Name
  {9eae3836-a559-482d-a9b7-70ecc9c653bc}, !- CustomDay1 Schedule:Day Name
  {9eae3836-a559-482d-a9b7-70ecc9c653bc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f477ee15-3a92-4424-b1e5-d142517131e1}, !- Handle
  GuestRoom413-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {f8cb0c6f-3422-4e26-9891-0df8a8e79065}, !- Sunday Schedule:Day Name
  {c72c261b-cf6f-430b-8b81-3aff7505d2bc}, !- Monday Schedule:Day Name
  {c72c261b-cf6f-430b-8b81-3aff7505d2bc}, !- Tuesday Schedule:Day Name
  {c72c261b-cf6f-430b-8b81-3aff7505d2bc}, !- Wednesday Schedule:Day Name
  {c72c261b-cf6f-430b-8b81-3aff7505d2bc}, !- Thursday Schedule:Day Name
  {c72c261b-cf6f-430b-8b81-3aff7505d2bc}, !- Friday Schedule:Day Name
  {f8cb0c6f-3422-4e26-9891-0df8a8e79065}, !- Saturday Schedule:Day Name
  {f8cb0c6f-3422-4e26-9891-0df8a8e79065}, !- Holiday Schedule:Day Name
  {c72c261b-cf6f-430b-8b81-3aff7505d2bc}, !- SummerDesignDay Schedule:Day Name
  {f117495e-dec2-4e67-add9-c2d60ae99d43}, !- WinterDesignDay Schedule:Day Name
  {f8cb0c6f-3422-4e26-9891-0df8a8e79065}, !- CustomDay1 Schedule:Day Name
  {f8cb0c6f-3422-4e26-9891-0df8a8e79065}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a1c1cc0e-5ed2-4f6c-ac29-223c2e5f74be}, !- Handle
  GuestRoom414-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {83c09a0a-4f7f-4231-8858-3f1251624e3b}, !- Sunday Schedule:Day Name
  {42905559-ff87-40db-ba67-52d6f6a0728b}, !- Monday Schedule:Day Name
  {42905559-ff87-40db-ba67-52d6f6a0728b}, !- Tuesday Schedule:Day Name
  {42905559-ff87-40db-ba67-52d6f6a0728b}, !- Wednesday Schedule:Day Name
  {42905559-ff87-40db-ba67-52d6f6a0728b}, !- Thursday Schedule:Day Name
  {42905559-ff87-40db-ba67-52d6f6a0728b}, !- Friday Schedule:Day Name
  {83c09a0a-4f7f-4231-8858-3f1251624e3b}, !- Saturday Schedule:Day Name
  {83c09a0a-4f7f-4231-8858-3f1251624e3b}, !- Holiday Schedule:Day Name
  {42905559-ff87-40db-ba67-52d6f6a0728b}, !- SummerDesignDay Schedule:Day Name
  {19570659-1825-4a5e-804c-7c3813a4709a}, !- WinterDesignDay Schedule:Day Name
  {83c09a0a-4f7f-4231-8858-3f1251624e3b}, !- CustomDay1 Schedule:Day Name
  {83c09a0a-4f7f-4231-8858-3f1251624e3b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4dbf302a-7f7f-4793-ad7e-dadbc6da5132}, !- Handle
  GuestRoom414-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {db401da1-1573-47e3-93e3-2f5d0eb85f37}, !- Sunday Schedule:Day Name
  {03538f0a-eb55-4127-930c-e5800a57cc98}, !- Monday Schedule:Day Name
  {03538f0a-eb55-4127-930c-e5800a57cc98}, !- Tuesday Schedule:Day Name
  {03538f0a-eb55-4127-930c-e5800a57cc98}, !- Wednesday Schedule:Day Name
  {03538f0a-eb55-4127-930c-e5800a57cc98}, !- Thursday Schedule:Day Name
  {03538f0a-eb55-4127-930c-e5800a57cc98}, !- Friday Schedule:Day Name
  {db401da1-1573-47e3-93e3-2f5d0eb85f37}, !- Saturday Schedule:Day Name
  {db401da1-1573-47e3-93e3-2f5d0eb85f37}, !- Holiday Schedule:Day Name
  {03538f0a-eb55-4127-930c-e5800a57cc98}, !- SummerDesignDay Schedule:Day Name
  {19570659-1825-4a5e-804c-7c3813a4709a}, !- WinterDesignDay Schedule:Day Name
  {db401da1-1573-47e3-93e3-2f5d0eb85f37}, !- CustomDay1 Schedule:Day Name
  {db401da1-1573-47e3-93e3-2f5d0eb85f37}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b4a9927d-3fcc-4151-b6fa-d67fa830e6df}, !- Handle
  GuestRoom414-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {dd51b629-c5e3-47d3-b864-91f89a739613}, !- Sunday Schedule:Day Name
  {3fe783ad-65db-4872-8db4-a7f8b8dd7f3a}, !- Monday Schedule:Day Name
  {3fe783ad-65db-4872-8db4-a7f8b8dd7f3a}, !- Tuesday Schedule:Day Name
  {3fe783ad-65db-4872-8db4-a7f8b8dd7f3a}, !- Wednesday Schedule:Day Name
  {3fe783ad-65db-4872-8db4-a7f8b8dd7f3a}, !- Thursday Schedule:Day Name
  {3fe783ad-65db-4872-8db4-a7f8b8dd7f3a}, !- Friday Schedule:Day Name
  {dd51b629-c5e3-47d3-b864-91f89a739613}, !- Saturday Schedule:Day Name
  {dd51b629-c5e3-47d3-b864-91f89a739613}, !- Holiday Schedule:Day Name
  {3fe783ad-65db-4872-8db4-a7f8b8dd7f3a}, !- SummerDesignDay Schedule:Day Name
  {19570659-1825-4a5e-804c-7c3813a4709a}, !- WinterDesignDay Schedule:Day Name
  {dd51b629-c5e3-47d3-b864-91f89a739613}, !- CustomDay1 Schedule:Day Name
  {dd51b629-c5e3-47d3-b864-91f89a739613}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {39065df0-fcba-4d02-8e1d-882b44177d0d}, !- Handle
  GuestRoom414-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {65300c67-b503-4115-802e-1a7f90789171}, !- Sunday Schedule:Day Name
  {b333649b-edc9-4eac-986e-98304a8db064}, !- Monday Schedule:Day Name
  {b333649b-edc9-4eac-986e-98304a8db064}, !- Tuesday Schedule:Day Name
  {b333649b-edc9-4eac-986e-98304a8db064}, !- Wednesday Schedule:Day Name
  {b333649b-edc9-4eac-986e-98304a8db064}, !- Thursday Schedule:Day Name
  {b333649b-edc9-4eac-986e-98304a8db064}, !- Friday Schedule:Day Name
  {65300c67-b503-4115-802e-1a7f90789171}, !- Saturday Schedule:Day Name
  {65300c67-b503-4115-802e-1a7f90789171}, !- Holiday Schedule:Day Name
  {b333649b-edc9-4eac-986e-98304a8db064}, !- SummerDesignDay Schedule:Day Name
  {19570659-1825-4a5e-804c-7c3813a4709a}, !- WinterDesignDay Schedule:Day Name
  {65300c67-b503-4115-802e-1a7f90789171}, !- CustomDay1 Schedule:Day Name
  {65300c67-b503-4115-802e-1a7f90789171}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6ea2745b-be52-4117-a559-eddcde014118}, !- Handle
  GuestRoom414-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {8f844027-df18-409f-bad4-df2710bd61e6}, !- Sunday Schedule:Day Name
  {91f0cdff-b1c8-43a3-9660-4f003e023ca9}, !- Monday Schedule:Day Name
  {91f0cdff-b1c8-43a3-9660-4f003e023ca9}, !- Tuesday Schedule:Day Name
  {91f0cdff-b1c8-43a3-9660-4f003e023ca9}, !- Wednesday Schedule:Day Name
  {91f0cdff-b1c8-43a3-9660-4f003e023ca9}, !- Thursday Schedule:Day Name
  {91f0cdff-b1c8-43a3-9660-4f003e023ca9}, !- Friday Schedule:Day Name
  {8f844027-df18-409f-bad4-df2710bd61e6}, !- Saturday Schedule:Day Name
  {8f844027-df18-409f-bad4-df2710bd61e6}, !- Holiday Schedule:Day Name
  {91f0cdff-b1c8-43a3-9660-4f003e023ca9}, !- SummerDesignDay Schedule:Day Name
  {19570659-1825-4a5e-804c-7c3813a4709a}, !- WinterDesignDay Schedule:Day Name
  {8f844027-df18-409f-bad4-df2710bd61e6}, !- CustomDay1 Schedule:Day Name
  {8f844027-df18-409f-bad4-df2710bd61e6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9269592c-6e89-47b3-b44d-5819ee9b8164}, !- Handle
  GuestRoom414-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {2c9ef355-ca01-40cd-879e-925a94dc8403}, !- Sunday Schedule:Day Name
  {c8e26627-66b1-4af8-83dd-4d8cec73651a}, !- Monday Schedule:Day Name
  {c8e26627-66b1-4af8-83dd-4d8cec73651a}, !- Tuesday Schedule:Day Name
  {c8e26627-66b1-4af8-83dd-4d8cec73651a}, !- Wednesday Schedule:Day Name
  {c8e26627-66b1-4af8-83dd-4d8cec73651a}, !- Thursday Schedule:Day Name
  {c8e26627-66b1-4af8-83dd-4d8cec73651a}, !- Friday Schedule:Day Name
  {2c9ef355-ca01-40cd-879e-925a94dc8403}, !- Saturday Schedule:Day Name
  {2c9ef355-ca01-40cd-879e-925a94dc8403}, !- Holiday Schedule:Day Name
  {c8e26627-66b1-4af8-83dd-4d8cec73651a}, !- SummerDesignDay Schedule:Day Name
  {19570659-1825-4a5e-804c-7c3813a4709a}, !- WinterDesignDay Schedule:Day Name
  {2c9ef355-ca01-40cd-879e-925a94dc8403}, !- CustomDay1 Schedule:Day Name
  {2c9ef355-ca01-40cd-879e-925a94dc8403}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {94e620a7-175e-4dc7-b83c-f727dba8d5fa}, !- Handle
  GuestRoom414-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {ff8ab25c-4a38-44d9-8ad6-e8ad112e534b}, !- Sunday Schedule:Day Name
  {22c58fcd-8da2-4ff8-b945-c0dd535ab8ef}, !- Monday Schedule:Day Name
  {22c58fcd-8da2-4ff8-b945-c0dd535ab8ef}, !- Tuesday Schedule:Day Name
  {22c58fcd-8da2-4ff8-b945-c0dd535ab8ef}, !- Wednesday Schedule:Day Name
  {22c58fcd-8da2-4ff8-b945-c0dd535ab8ef}, !- Thursday Schedule:Day Name
  {22c58fcd-8da2-4ff8-b945-c0dd535ab8ef}, !- Friday Schedule:Day Name
  {ff8ab25c-4a38-44d9-8ad6-e8ad112e534b}, !- Saturday Schedule:Day Name
  {ff8ab25c-4a38-44d9-8ad6-e8ad112e534b}, !- Holiday Schedule:Day Name
  {22c58fcd-8da2-4ff8-b945-c0dd535ab8ef}, !- SummerDesignDay Schedule:Day Name
  {19570659-1825-4a5e-804c-7c3813a4709a}, !- WinterDesignDay Schedule:Day Name
  {ff8ab25c-4a38-44d9-8ad6-e8ad112e534b}, !- CustomDay1 Schedule:Day Name
  {ff8ab25c-4a38-44d9-8ad6-e8ad112e534b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3b3c6f50-6cd4-4665-afd9-cf3fa0e6c99f}, !- Handle
  GuestRoom414-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {2d01533b-b48d-4c8d-814b-6dcb664fc0cb}, !- Sunday Schedule:Day Name
  {55007c05-b66b-4d65-ae27-6dd557af1039}, !- Monday Schedule:Day Name
  {55007c05-b66b-4d65-ae27-6dd557af1039}, !- Tuesday Schedule:Day Name
  {55007c05-b66b-4d65-ae27-6dd557af1039}, !- Wednesday Schedule:Day Name
  {55007c05-b66b-4d65-ae27-6dd557af1039}, !- Thursday Schedule:Day Name
  {55007c05-b66b-4d65-ae27-6dd557af1039}, !- Friday Schedule:Day Name
  {2d01533b-b48d-4c8d-814b-6dcb664fc0cb}, !- Saturday Schedule:Day Name
  {2d01533b-b48d-4c8d-814b-6dcb664fc0cb}, !- Holiday Schedule:Day Name
  {55007c05-b66b-4d65-ae27-6dd557af1039}, !- SummerDesignDay Schedule:Day Name
  {19570659-1825-4a5e-804c-7c3813a4709a}, !- WinterDesignDay Schedule:Day Name
  {2d01533b-b48d-4c8d-814b-6dcb664fc0cb}, !- CustomDay1 Schedule:Day Name
  {2d01533b-b48d-4c8d-814b-6dcb664fc0cb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {edc86477-98c5-433e-8afb-06b8cdea2840}, !- Handle
  GuestRoom414-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {cb915f85-6166-4f70-ac98-a82d4433a630}, !- Sunday Schedule:Day Name
  {c621d052-0373-4335-b50d-d9e29c90187b}, !- Monday Schedule:Day Name
  {c621d052-0373-4335-b50d-d9e29c90187b}, !- Tuesday Schedule:Day Name
  {c621d052-0373-4335-b50d-d9e29c90187b}, !- Wednesday Schedule:Day Name
  {c621d052-0373-4335-b50d-d9e29c90187b}, !- Thursday Schedule:Day Name
  {c621d052-0373-4335-b50d-d9e29c90187b}, !- Friday Schedule:Day Name
  {cb915f85-6166-4f70-ac98-a82d4433a630}, !- Saturday Schedule:Day Name
  {cb915f85-6166-4f70-ac98-a82d4433a630}, !- Holiday Schedule:Day Name
  {c621d052-0373-4335-b50d-d9e29c90187b}, !- SummerDesignDay Schedule:Day Name
  {19570659-1825-4a5e-804c-7c3813a4709a}, !- WinterDesignDay Schedule:Day Name
  {cb915f85-6166-4f70-ac98-a82d4433a630}, !- CustomDay1 Schedule:Day Name
  {cb915f85-6166-4f70-ac98-a82d4433a630}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1f4161e2-a8c6-479c-a7b9-74e53574710c}, !- Handle
  GuestRoom414-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {71f56363-7665-4980-b555-c5724b48fb80}, !- Sunday Schedule:Day Name
  {6f64467f-9258-4869-b88c-4c3b294bd51e}, !- Monday Schedule:Day Name
  {6f64467f-9258-4869-b88c-4c3b294bd51e}, !- Tuesday Schedule:Day Name
  {6f64467f-9258-4869-b88c-4c3b294bd51e}, !- Wednesday Schedule:Day Name
  {6f64467f-9258-4869-b88c-4c3b294bd51e}, !- Thursday Schedule:Day Name
  {6f64467f-9258-4869-b88c-4c3b294bd51e}, !- Friday Schedule:Day Name
  {71f56363-7665-4980-b555-c5724b48fb80}, !- Saturday Schedule:Day Name
  {71f56363-7665-4980-b555-c5724b48fb80}, !- Holiday Schedule:Day Name
  {6f64467f-9258-4869-b88c-4c3b294bd51e}, !- SummerDesignDay Schedule:Day Name
  {19570659-1825-4a5e-804c-7c3813a4709a}, !- WinterDesignDay Schedule:Day Name
  {71f56363-7665-4980-b555-c5724b48fb80}, !- CustomDay1 Schedule:Day Name
  {71f56363-7665-4980-b555-c5724b48fb80}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {25a21a4f-cef3-48b4-a5e6-40e601eff731}, !- Handle
  GuestRoom414-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {44de799e-5e79-4e0c-ae33-3decaaa2609e}, !- Sunday Schedule:Day Name
  {ef9c3bdd-1734-466f-a6d0-1b5ffe1c5224}, !- Monday Schedule:Day Name
  {ef9c3bdd-1734-466f-a6d0-1b5ffe1c5224}, !- Tuesday Schedule:Day Name
  {ef9c3bdd-1734-466f-a6d0-1b5ffe1c5224}, !- Wednesday Schedule:Day Name
  {ef9c3bdd-1734-466f-a6d0-1b5ffe1c5224}, !- Thursday Schedule:Day Name
  {ef9c3bdd-1734-466f-a6d0-1b5ffe1c5224}, !- Friday Schedule:Day Name
  {44de799e-5e79-4e0c-ae33-3decaaa2609e}, !- Saturday Schedule:Day Name
  {44de799e-5e79-4e0c-ae33-3decaaa2609e}, !- Holiday Schedule:Day Name
  {ef9c3bdd-1734-466f-a6d0-1b5ffe1c5224}, !- SummerDesignDay Schedule:Day Name
  {19570659-1825-4a5e-804c-7c3813a4709a}, !- WinterDesignDay Schedule:Day Name
  {44de799e-5e79-4e0c-ae33-3decaaa2609e}, !- CustomDay1 Schedule:Day Name
  {44de799e-5e79-4e0c-ae33-3decaaa2609e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {149176ea-3bf7-4cca-83cc-8ba13a1a82f2}, !- Handle
  GuestRoom414-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {fd1b981d-8092-449e-8200-57ac666b97ca}, !- Sunday Schedule:Day Name
  {a25eccd7-b08b-4243-9ed9-8440245ec260}, !- Monday Schedule:Day Name
  {a25eccd7-b08b-4243-9ed9-8440245ec260}, !- Tuesday Schedule:Day Name
  {a25eccd7-b08b-4243-9ed9-8440245ec260}, !- Wednesday Schedule:Day Name
  {a25eccd7-b08b-4243-9ed9-8440245ec260}, !- Thursday Schedule:Day Name
  {a25eccd7-b08b-4243-9ed9-8440245ec260}, !- Friday Schedule:Day Name
  {fd1b981d-8092-449e-8200-57ac666b97ca}, !- Saturday Schedule:Day Name
  {fd1b981d-8092-449e-8200-57ac666b97ca}, !- Holiday Schedule:Day Name
  {a25eccd7-b08b-4243-9ed9-8440245ec260}, !- SummerDesignDay Schedule:Day Name
  {19570659-1825-4a5e-804c-7c3813a4709a}, !- WinterDesignDay Schedule:Day Name
  {fd1b981d-8092-449e-8200-57ac666b97ca}, !- CustomDay1 Schedule:Day Name
  {fd1b981d-8092-449e-8200-57ac666b97ca}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4d153d9e-4b98-41c7-9537-86843709c45b}, !- Handle
  GuestRoom415_418-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {193571b1-5816-4dfe-b983-488b5ae1a6c7}, !- Sunday Schedule:Day Name
  {397fbd7b-07f8-4905-8de0-014ce2c4efae}, !- Monday Schedule:Day Name
  {397fbd7b-07f8-4905-8de0-014ce2c4efae}, !- Tuesday Schedule:Day Name
  {397fbd7b-07f8-4905-8de0-014ce2c4efae}, !- Wednesday Schedule:Day Name
  {397fbd7b-07f8-4905-8de0-014ce2c4efae}, !- Thursday Schedule:Day Name
  {397fbd7b-07f8-4905-8de0-014ce2c4efae}, !- Friday Schedule:Day Name
  {193571b1-5816-4dfe-b983-488b5ae1a6c7}, !- Saturday Schedule:Day Name
  {193571b1-5816-4dfe-b983-488b5ae1a6c7}, !- Holiday Schedule:Day Name
  {397fbd7b-07f8-4905-8de0-014ce2c4efae}, !- SummerDesignDay Schedule:Day Name
  {cde551f8-2cd9-4f43-8bd6-6641077718fb}, !- WinterDesignDay Schedule:Day Name
  {193571b1-5816-4dfe-b983-488b5ae1a6c7}, !- CustomDay1 Schedule:Day Name
  {193571b1-5816-4dfe-b983-488b5ae1a6c7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5847a750-7f10-42f8-89b0-95ebdd28bddc}, !- Handle
  GuestRoom415_418-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {b29c2583-42ce-46a1-b39c-6c31a509ed4f}, !- Sunday Schedule:Day Name
  {bc672454-97db-4171-9f48-1f838e1875c1}, !- Monday Schedule:Day Name
  {bc672454-97db-4171-9f48-1f838e1875c1}, !- Tuesday Schedule:Day Name
  {bc672454-97db-4171-9f48-1f838e1875c1}, !- Wednesday Schedule:Day Name
  {bc672454-97db-4171-9f48-1f838e1875c1}, !- Thursday Schedule:Day Name
  {bc672454-97db-4171-9f48-1f838e1875c1}, !- Friday Schedule:Day Name
  {b29c2583-42ce-46a1-b39c-6c31a509ed4f}, !- Saturday Schedule:Day Name
  {b29c2583-42ce-46a1-b39c-6c31a509ed4f}, !- Holiday Schedule:Day Name
  {bc672454-97db-4171-9f48-1f838e1875c1}, !- SummerDesignDay Schedule:Day Name
  {cde551f8-2cd9-4f43-8bd6-6641077718fb}, !- WinterDesignDay Schedule:Day Name
  {b29c2583-42ce-46a1-b39c-6c31a509ed4f}, !- CustomDay1 Schedule:Day Name
  {b29c2583-42ce-46a1-b39c-6c31a509ed4f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {663960ae-9ede-4b51-95e3-45d250950ecc}, !- Handle
  GuestRoom415_418-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {ee1221cb-234e-4e58-ab88-3a00c7224ee1}, !- Sunday Schedule:Day Name
  {9a0324a8-0a9d-4e78-9072-94fbce71e2b2}, !- Monday Schedule:Day Name
  {9a0324a8-0a9d-4e78-9072-94fbce71e2b2}, !- Tuesday Schedule:Day Name
  {9a0324a8-0a9d-4e78-9072-94fbce71e2b2}, !- Wednesday Schedule:Day Name
  {9a0324a8-0a9d-4e78-9072-94fbce71e2b2}, !- Thursday Schedule:Day Name
  {9a0324a8-0a9d-4e78-9072-94fbce71e2b2}, !- Friday Schedule:Day Name
  {ee1221cb-234e-4e58-ab88-3a00c7224ee1}, !- Saturday Schedule:Day Name
  {ee1221cb-234e-4e58-ab88-3a00c7224ee1}, !- Holiday Schedule:Day Name
  {9a0324a8-0a9d-4e78-9072-94fbce71e2b2}, !- SummerDesignDay Schedule:Day Name
  {cde551f8-2cd9-4f43-8bd6-6641077718fb}, !- WinterDesignDay Schedule:Day Name
  {ee1221cb-234e-4e58-ab88-3a00c7224ee1}, !- CustomDay1 Schedule:Day Name
  {ee1221cb-234e-4e58-ab88-3a00c7224ee1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1ec43399-72ab-4a8c-b312-68becf698ebb}, !- Handle
  GuestRoom415_418-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {c5429a26-ce53-457b-b851-5f1eb7d21ead}, !- Sunday Schedule:Day Name
  {1e0c45b6-6cc4-4849-9473-5921e070d2cb}, !- Monday Schedule:Day Name
  {1e0c45b6-6cc4-4849-9473-5921e070d2cb}, !- Tuesday Schedule:Day Name
  {1e0c45b6-6cc4-4849-9473-5921e070d2cb}, !- Wednesday Schedule:Day Name
  {1e0c45b6-6cc4-4849-9473-5921e070d2cb}, !- Thursday Schedule:Day Name
  {1e0c45b6-6cc4-4849-9473-5921e070d2cb}, !- Friday Schedule:Day Name
  {c5429a26-ce53-457b-b851-5f1eb7d21ead}, !- Saturday Schedule:Day Name
  {c5429a26-ce53-457b-b851-5f1eb7d21ead}, !- Holiday Schedule:Day Name
  {1e0c45b6-6cc4-4849-9473-5921e070d2cb}, !- SummerDesignDay Schedule:Day Name
  {cde551f8-2cd9-4f43-8bd6-6641077718fb}, !- WinterDesignDay Schedule:Day Name
  {c5429a26-ce53-457b-b851-5f1eb7d21ead}, !- CustomDay1 Schedule:Day Name
  {c5429a26-ce53-457b-b851-5f1eb7d21ead}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {70820505-94ee-4e2e-a825-f5bb10ea018b}, !- Handle
  GuestRoom415_418-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {1957286b-cd35-43be-b971-7a8c3189294a}, !- Sunday Schedule:Day Name
  {f9dc9d8a-3af2-400d-b53b-8e29e6881707}, !- Monday Schedule:Day Name
  {f9dc9d8a-3af2-400d-b53b-8e29e6881707}, !- Tuesday Schedule:Day Name
  {f9dc9d8a-3af2-400d-b53b-8e29e6881707}, !- Wednesday Schedule:Day Name
  {f9dc9d8a-3af2-400d-b53b-8e29e6881707}, !- Thursday Schedule:Day Name
  {f9dc9d8a-3af2-400d-b53b-8e29e6881707}, !- Friday Schedule:Day Name
  {1957286b-cd35-43be-b971-7a8c3189294a}, !- Saturday Schedule:Day Name
  {1957286b-cd35-43be-b971-7a8c3189294a}, !- Holiday Schedule:Day Name
  {f9dc9d8a-3af2-400d-b53b-8e29e6881707}, !- SummerDesignDay Schedule:Day Name
  {cde551f8-2cd9-4f43-8bd6-6641077718fb}, !- WinterDesignDay Schedule:Day Name
  {1957286b-cd35-43be-b971-7a8c3189294a}, !- CustomDay1 Schedule:Day Name
  {1957286b-cd35-43be-b971-7a8c3189294a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1d900dbb-f3b7-4927-8112-ac835ffb009f}, !- Handle
  GuestRoom415_418-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {16a96f31-6b94-46a4-bfa6-a27e6bc66a10}, !- Sunday Schedule:Day Name
  {3dcfbe39-5dee-49fd-b701-faf10f98b0e5}, !- Monday Schedule:Day Name
  {3dcfbe39-5dee-49fd-b701-faf10f98b0e5}, !- Tuesday Schedule:Day Name
  {3dcfbe39-5dee-49fd-b701-faf10f98b0e5}, !- Wednesday Schedule:Day Name
  {3dcfbe39-5dee-49fd-b701-faf10f98b0e5}, !- Thursday Schedule:Day Name
  {3dcfbe39-5dee-49fd-b701-faf10f98b0e5}, !- Friday Schedule:Day Name
  {16a96f31-6b94-46a4-bfa6-a27e6bc66a10}, !- Saturday Schedule:Day Name
  {16a96f31-6b94-46a4-bfa6-a27e6bc66a10}, !- Holiday Schedule:Day Name
  {3dcfbe39-5dee-49fd-b701-faf10f98b0e5}, !- SummerDesignDay Schedule:Day Name
  {cde551f8-2cd9-4f43-8bd6-6641077718fb}, !- WinterDesignDay Schedule:Day Name
  {16a96f31-6b94-46a4-bfa6-a27e6bc66a10}, !- CustomDay1 Schedule:Day Name
  {16a96f31-6b94-46a4-bfa6-a27e6bc66a10}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {db6d7d98-9136-47d4-b75c-42ea3ec24fd6}, !- Handle
  GuestRoom415_418-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {f2556cc6-c877-4e48-b330-ffbba820264f}, !- Sunday Schedule:Day Name
  {52e60220-e353-490b-8056-3cfa5e01d96d}, !- Monday Schedule:Day Name
  {52e60220-e353-490b-8056-3cfa5e01d96d}, !- Tuesday Schedule:Day Name
  {52e60220-e353-490b-8056-3cfa5e01d96d}, !- Wednesday Schedule:Day Name
  {52e60220-e353-490b-8056-3cfa5e01d96d}, !- Thursday Schedule:Day Name
  {52e60220-e353-490b-8056-3cfa5e01d96d}, !- Friday Schedule:Day Name
  {f2556cc6-c877-4e48-b330-ffbba820264f}, !- Saturday Schedule:Day Name
  {f2556cc6-c877-4e48-b330-ffbba820264f}, !- Holiday Schedule:Day Name
  {52e60220-e353-490b-8056-3cfa5e01d96d}, !- SummerDesignDay Schedule:Day Name
  {cde551f8-2cd9-4f43-8bd6-6641077718fb}, !- WinterDesignDay Schedule:Day Name
  {f2556cc6-c877-4e48-b330-ffbba820264f}, !- CustomDay1 Schedule:Day Name
  {f2556cc6-c877-4e48-b330-ffbba820264f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e2682c3b-e594-43b9-8431-8b123ecfce7c}, !- Handle
  GuestRoom415_418-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {2da7dd22-c4a7-4b01-9f1f-3835a6fa9710}, !- Sunday Schedule:Day Name
  {dafc6729-9c4e-41c4-b595-355f3a5b2100}, !- Monday Schedule:Day Name
  {dafc6729-9c4e-41c4-b595-355f3a5b2100}, !- Tuesday Schedule:Day Name
  {dafc6729-9c4e-41c4-b595-355f3a5b2100}, !- Wednesday Schedule:Day Name
  {dafc6729-9c4e-41c4-b595-355f3a5b2100}, !- Thursday Schedule:Day Name
  {dafc6729-9c4e-41c4-b595-355f3a5b2100}, !- Friday Schedule:Day Name
  {2da7dd22-c4a7-4b01-9f1f-3835a6fa9710}, !- Saturday Schedule:Day Name
  {2da7dd22-c4a7-4b01-9f1f-3835a6fa9710}, !- Holiday Schedule:Day Name
  {dafc6729-9c4e-41c4-b595-355f3a5b2100}, !- SummerDesignDay Schedule:Day Name
  {cde551f8-2cd9-4f43-8bd6-6641077718fb}, !- WinterDesignDay Schedule:Day Name
  {2da7dd22-c4a7-4b01-9f1f-3835a6fa9710}, !- CustomDay1 Schedule:Day Name
  {2da7dd22-c4a7-4b01-9f1f-3835a6fa9710}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {22ca5c00-e5d4-402d-a06e-b7eb1fa9cb8f}, !- Handle
  GuestRoom415_418-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {4dc0ce02-5b9f-4822-a6b1-4e3240488716}, !- Sunday Schedule:Day Name
  {ea9adfd6-db85-40ee-8ee0-058a1e868eb1}, !- Monday Schedule:Day Name
  {ea9adfd6-db85-40ee-8ee0-058a1e868eb1}, !- Tuesday Schedule:Day Name
  {ea9adfd6-db85-40ee-8ee0-058a1e868eb1}, !- Wednesday Schedule:Day Name
  {ea9adfd6-db85-40ee-8ee0-058a1e868eb1}, !- Thursday Schedule:Day Name
  {ea9adfd6-db85-40ee-8ee0-058a1e868eb1}, !- Friday Schedule:Day Name
  {4dc0ce02-5b9f-4822-a6b1-4e3240488716}, !- Saturday Schedule:Day Name
  {4dc0ce02-5b9f-4822-a6b1-4e3240488716}, !- Holiday Schedule:Day Name
  {ea9adfd6-db85-40ee-8ee0-058a1e868eb1}, !- SummerDesignDay Schedule:Day Name
  {cde551f8-2cd9-4f43-8bd6-6641077718fb}, !- WinterDesignDay Schedule:Day Name
  {4dc0ce02-5b9f-4822-a6b1-4e3240488716}, !- CustomDay1 Schedule:Day Name
  {4dc0ce02-5b9f-4822-a6b1-4e3240488716}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5505d2b0-46fb-4f35-85c8-8eb29834ac0d}, !- Handle
  GuestRoom415_418-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {c7b8c1e6-3fe3-4510-aa10-b847d686244b}, !- Sunday Schedule:Day Name
  {477dffd7-de68-4c95-8a41-247a2b897ad0}, !- Monday Schedule:Day Name
  {477dffd7-de68-4c95-8a41-247a2b897ad0}, !- Tuesday Schedule:Day Name
  {477dffd7-de68-4c95-8a41-247a2b897ad0}, !- Wednesday Schedule:Day Name
  {477dffd7-de68-4c95-8a41-247a2b897ad0}, !- Thursday Schedule:Day Name
  {477dffd7-de68-4c95-8a41-247a2b897ad0}, !- Friday Schedule:Day Name
  {c7b8c1e6-3fe3-4510-aa10-b847d686244b}, !- Saturday Schedule:Day Name
  {c7b8c1e6-3fe3-4510-aa10-b847d686244b}, !- Holiday Schedule:Day Name
  {477dffd7-de68-4c95-8a41-247a2b897ad0}, !- SummerDesignDay Schedule:Day Name
  {cde551f8-2cd9-4f43-8bd6-6641077718fb}, !- WinterDesignDay Schedule:Day Name
  {c7b8c1e6-3fe3-4510-aa10-b847d686244b}, !- CustomDay1 Schedule:Day Name
  {c7b8c1e6-3fe3-4510-aa10-b847d686244b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f426c085-e182-4a3e-b1a5-89195da8e4c1}, !- Handle
  GuestRoom415_418-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {d33cb68d-5dbc-4ea8-ad06-20c4a9ffd373}, !- Sunday Schedule:Day Name
  {66c6d7df-c78a-48d6-bf5d-97404ed0f1c1}, !- Monday Schedule:Day Name
  {66c6d7df-c78a-48d6-bf5d-97404ed0f1c1}, !- Tuesday Schedule:Day Name
  {66c6d7df-c78a-48d6-bf5d-97404ed0f1c1}, !- Wednesday Schedule:Day Name
  {66c6d7df-c78a-48d6-bf5d-97404ed0f1c1}, !- Thursday Schedule:Day Name
  {66c6d7df-c78a-48d6-bf5d-97404ed0f1c1}, !- Friday Schedule:Day Name
  {d33cb68d-5dbc-4ea8-ad06-20c4a9ffd373}, !- Saturday Schedule:Day Name
  {d33cb68d-5dbc-4ea8-ad06-20c4a9ffd373}, !- Holiday Schedule:Day Name
  {66c6d7df-c78a-48d6-bf5d-97404ed0f1c1}, !- SummerDesignDay Schedule:Day Name
  {cde551f8-2cd9-4f43-8bd6-6641077718fb}, !- WinterDesignDay Schedule:Day Name
  {d33cb68d-5dbc-4ea8-ad06-20c4a9ffd373}, !- CustomDay1 Schedule:Day Name
  {d33cb68d-5dbc-4ea8-ad06-20c4a9ffd373}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c76bf15d-33f4-4a33-b439-711c92d2c60e}, !- Handle
  GuestRoom415_418-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {a25c1d97-a030-4b71-a4a6-a52bf60db3b1}, !- Sunday Schedule:Day Name
  {1d5ebc36-80c6-43c5-97fd-cfe8829d45e3}, !- Monday Schedule:Day Name
  {1d5ebc36-80c6-43c5-97fd-cfe8829d45e3}, !- Tuesday Schedule:Day Name
  {1d5ebc36-80c6-43c5-97fd-cfe8829d45e3}, !- Wednesday Schedule:Day Name
  {1d5ebc36-80c6-43c5-97fd-cfe8829d45e3}, !- Thursday Schedule:Day Name
  {1d5ebc36-80c6-43c5-97fd-cfe8829d45e3}, !- Friday Schedule:Day Name
  {a25c1d97-a030-4b71-a4a6-a52bf60db3b1}, !- Saturday Schedule:Day Name
  {a25c1d97-a030-4b71-a4a6-a52bf60db3b1}, !- Holiday Schedule:Day Name
  {1d5ebc36-80c6-43c5-97fd-cfe8829d45e3}, !- SummerDesignDay Schedule:Day Name
  {cde551f8-2cd9-4f43-8bd6-6641077718fb}, !- WinterDesignDay Schedule:Day Name
  {a25c1d97-a030-4b71-a4a6-a52bf60db3b1}, !- CustomDay1 Schedule:Day Name
  {a25c1d97-a030-4b71-a4a6-a52bf60db3b1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {baca6d32-5b59-4370-b5a7-a0e7c1f1c7d4}, !- Handle
  GuestRoom419-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {dcb13808-1a87-4911-b2d2-1ec8d7ccd796}, !- Sunday Schedule:Day Name
  {3721dda5-9f3f-45c3-ace4-399d2d2025a7}, !- Monday Schedule:Day Name
  {3721dda5-9f3f-45c3-ace4-399d2d2025a7}, !- Tuesday Schedule:Day Name
  {3721dda5-9f3f-45c3-ace4-399d2d2025a7}, !- Wednesday Schedule:Day Name
  {3721dda5-9f3f-45c3-ace4-399d2d2025a7}, !- Thursday Schedule:Day Name
  {3721dda5-9f3f-45c3-ace4-399d2d2025a7}, !- Friday Schedule:Day Name
  {dcb13808-1a87-4911-b2d2-1ec8d7ccd796}, !- Saturday Schedule:Day Name
  {dcb13808-1a87-4911-b2d2-1ec8d7ccd796}, !- Holiday Schedule:Day Name
  {3721dda5-9f3f-45c3-ace4-399d2d2025a7}, !- SummerDesignDay Schedule:Day Name
  {1bea951c-2eb5-44a6-8137-7ee8345f76b8}, !- WinterDesignDay Schedule:Day Name
  {dcb13808-1a87-4911-b2d2-1ec8d7ccd796}, !- CustomDay1 Schedule:Day Name
  {dcb13808-1a87-4911-b2d2-1ec8d7ccd796}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5ff3f43b-065a-43fd-ac59-a21a883c2921}, !- Handle
  GuestRoom419-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {919f30b8-ca17-4227-a7e8-6ad138400b6d}, !- Sunday Schedule:Day Name
  {6700107e-1f70-472c-9882-24c100ae506b}, !- Monday Schedule:Day Name
  {6700107e-1f70-472c-9882-24c100ae506b}, !- Tuesday Schedule:Day Name
  {6700107e-1f70-472c-9882-24c100ae506b}, !- Wednesday Schedule:Day Name
  {6700107e-1f70-472c-9882-24c100ae506b}, !- Thursday Schedule:Day Name
  {6700107e-1f70-472c-9882-24c100ae506b}, !- Friday Schedule:Day Name
  {919f30b8-ca17-4227-a7e8-6ad138400b6d}, !- Saturday Schedule:Day Name
  {919f30b8-ca17-4227-a7e8-6ad138400b6d}, !- Holiday Schedule:Day Name
  {6700107e-1f70-472c-9882-24c100ae506b}, !- SummerDesignDay Schedule:Day Name
  {1bea951c-2eb5-44a6-8137-7ee8345f76b8}, !- WinterDesignDay Schedule:Day Name
  {919f30b8-ca17-4227-a7e8-6ad138400b6d}, !- CustomDay1 Schedule:Day Name
  {919f30b8-ca17-4227-a7e8-6ad138400b6d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {35bb48c4-a7f4-4371-895a-44f968fcc9e5}, !- Handle
  GuestRoom419-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {897b4ea9-11d4-4ed7-b2ea-18f40ac9140b}, !- Sunday Schedule:Day Name
  {fe3dc8ea-a9cd-406e-9478-13c8f6294bf5}, !- Monday Schedule:Day Name
  {fe3dc8ea-a9cd-406e-9478-13c8f6294bf5}, !- Tuesday Schedule:Day Name
  {fe3dc8ea-a9cd-406e-9478-13c8f6294bf5}, !- Wednesday Schedule:Day Name
  {fe3dc8ea-a9cd-406e-9478-13c8f6294bf5}, !- Thursday Schedule:Day Name
  {fe3dc8ea-a9cd-406e-9478-13c8f6294bf5}, !- Friday Schedule:Day Name
  {897b4ea9-11d4-4ed7-b2ea-18f40ac9140b}, !- Saturday Schedule:Day Name
  {897b4ea9-11d4-4ed7-b2ea-18f40ac9140b}, !- Holiday Schedule:Day Name
  {fe3dc8ea-a9cd-406e-9478-13c8f6294bf5}, !- SummerDesignDay Schedule:Day Name
  {1bea951c-2eb5-44a6-8137-7ee8345f76b8}, !- WinterDesignDay Schedule:Day Name
  {897b4ea9-11d4-4ed7-b2ea-18f40ac9140b}, !- CustomDay1 Schedule:Day Name
  {897b4ea9-11d4-4ed7-b2ea-18f40ac9140b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d0f2b878-4390-49b8-8b7f-4ea7fac2b67f}, !- Handle
  GuestRoom419-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {b4ed92b1-3eab-44fe-865a-f68ebb1a0c13}, !- Sunday Schedule:Day Name
  {e5d4202d-3f9a-4a8c-b799-e9dadb12c5a2}, !- Monday Schedule:Day Name
  {e5d4202d-3f9a-4a8c-b799-e9dadb12c5a2}, !- Tuesday Schedule:Day Name
  {e5d4202d-3f9a-4a8c-b799-e9dadb12c5a2}, !- Wednesday Schedule:Day Name
  {e5d4202d-3f9a-4a8c-b799-e9dadb12c5a2}, !- Thursday Schedule:Day Name
  {e5d4202d-3f9a-4a8c-b799-e9dadb12c5a2}, !- Friday Schedule:Day Name
  {b4ed92b1-3eab-44fe-865a-f68ebb1a0c13}, !- Saturday Schedule:Day Name
  {b4ed92b1-3eab-44fe-865a-f68ebb1a0c13}, !- Holiday Schedule:Day Name
  {e5d4202d-3f9a-4a8c-b799-e9dadb12c5a2}, !- SummerDesignDay Schedule:Day Name
  {1bea951c-2eb5-44a6-8137-7ee8345f76b8}, !- WinterDesignDay Schedule:Day Name
  {b4ed92b1-3eab-44fe-865a-f68ebb1a0c13}, !- CustomDay1 Schedule:Day Name
  {b4ed92b1-3eab-44fe-865a-f68ebb1a0c13}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6d22217a-d5ae-482c-bd28-83b474721b13}, !- Handle
  GuestRoom419-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {93a3c872-40e3-41ab-a184-b8d0da046203}, !- Sunday Schedule:Day Name
  {2e93fd25-9f0f-427f-a515-e544b8ff11f0}, !- Monday Schedule:Day Name
  {2e93fd25-9f0f-427f-a515-e544b8ff11f0}, !- Tuesday Schedule:Day Name
  {2e93fd25-9f0f-427f-a515-e544b8ff11f0}, !- Wednesday Schedule:Day Name
  {2e93fd25-9f0f-427f-a515-e544b8ff11f0}, !- Thursday Schedule:Day Name
  {2e93fd25-9f0f-427f-a515-e544b8ff11f0}, !- Friday Schedule:Day Name
  {93a3c872-40e3-41ab-a184-b8d0da046203}, !- Saturday Schedule:Day Name
  {93a3c872-40e3-41ab-a184-b8d0da046203}, !- Holiday Schedule:Day Name
  {2e93fd25-9f0f-427f-a515-e544b8ff11f0}, !- SummerDesignDay Schedule:Day Name
  {1bea951c-2eb5-44a6-8137-7ee8345f76b8}, !- WinterDesignDay Schedule:Day Name
  {93a3c872-40e3-41ab-a184-b8d0da046203}, !- CustomDay1 Schedule:Day Name
  {93a3c872-40e3-41ab-a184-b8d0da046203}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {64e2de75-c41c-40b7-9a60-677ca40ba6ca}, !- Handle
  GuestRoom419-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {4ac312f3-98cb-40f4-90df-cc3052db3138}, !- Sunday Schedule:Day Name
  {3e840de3-2c7f-4c75-9049-6daf82d8a4e6}, !- Monday Schedule:Day Name
  {3e840de3-2c7f-4c75-9049-6daf82d8a4e6}, !- Tuesday Schedule:Day Name
  {3e840de3-2c7f-4c75-9049-6daf82d8a4e6}, !- Wednesday Schedule:Day Name
  {3e840de3-2c7f-4c75-9049-6daf82d8a4e6}, !- Thursday Schedule:Day Name
  {3e840de3-2c7f-4c75-9049-6daf82d8a4e6}, !- Friday Schedule:Day Name
  {4ac312f3-98cb-40f4-90df-cc3052db3138}, !- Saturday Schedule:Day Name
  {4ac312f3-98cb-40f4-90df-cc3052db3138}, !- Holiday Schedule:Day Name
  {3e840de3-2c7f-4c75-9049-6daf82d8a4e6}, !- SummerDesignDay Schedule:Day Name
  {1bea951c-2eb5-44a6-8137-7ee8345f76b8}, !- WinterDesignDay Schedule:Day Name
  {4ac312f3-98cb-40f4-90df-cc3052db3138}, !- CustomDay1 Schedule:Day Name
  {4ac312f3-98cb-40f4-90df-cc3052db3138}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8eba7e2c-3632-489d-8b88-69d4bafca39c}, !- Handle
  GuestRoom419-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {60673cde-88bd-4ab9-9432-9abafbc1d6d8}, !- Sunday Schedule:Day Name
  {0a216f86-e2a1-400e-88d2-75aba7d03fe6}, !- Monday Schedule:Day Name
  {0a216f86-e2a1-400e-88d2-75aba7d03fe6}, !- Tuesday Schedule:Day Name
  {0a216f86-e2a1-400e-88d2-75aba7d03fe6}, !- Wednesday Schedule:Day Name
  {0a216f86-e2a1-400e-88d2-75aba7d03fe6}, !- Thursday Schedule:Day Name
  {0a216f86-e2a1-400e-88d2-75aba7d03fe6}, !- Friday Schedule:Day Name
  {60673cde-88bd-4ab9-9432-9abafbc1d6d8}, !- Saturday Schedule:Day Name
  {60673cde-88bd-4ab9-9432-9abafbc1d6d8}, !- Holiday Schedule:Day Name
  {0a216f86-e2a1-400e-88d2-75aba7d03fe6}, !- SummerDesignDay Schedule:Day Name
  {1bea951c-2eb5-44a6-8137-7ee8345f76b8}, !- WinterDesignDay Schedule:Day Name
  {60673cde-88bd-4ab9-9432-9abafbc1d6d8}, !- CustomDay1 Schedule:Day Name
  {60673cde-88bd-4ab9-9432-9abafbc1d6d8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cdf522f9-fb98-4034-81fc-713b56f5915d}, !- Handle
  GuestRoom419-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {e6cd9be5-d3fd-43b2-bded-d2f28980651f}, !- Sunday Schedule:Day Name
  {518a1c22-6d1d-4ded-9570-629234368f40}, !- Monday Schedule:Day Name
  {518a1c22-6d1d-4ded-9570-629234368f40}, !- Tuesday Schedule:Day Name
  {518a1c22-6d1d-4ded-9570-629234368f40}, !- Wednesday Schedule:Day Name
  {518a1c22-6d1d-4ded-9570-629234368f40}, !- Thursday Schedule:Day Name
  {518a1c22-6d1d-4ded-9570-629234368f40}, !- Friday Schedule:Day Name
  {e6cd9be5-d3fd-43b2-bded-d2f28980651f}, !- Saturday Schedule:Day Name
  {e6cd9be5-d3fd-43b2-bded-d2f28980651f}, !- Holiday Schedule:Day Name
  {518a1c22-6d1d-4ded-9570-629234368f40}, !- SummerDesignDay Schedule:Day Name
  {1bea951c-2eb5-44a6-8137-7ee8345f76b8}, !- WinterDesignDay Schedule:Day Name
  {e6cd9be5-d3fd-43b2-bded-d2f28980651f}, !- CustomDay1 Schedule:Day Name
  {e6cd9be5-d3fd-43b2-bded-d2f28980651f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f1e44aa2-90a4-481d-ae3f-b726e472e1d6}, !- Handle
  GuestRoom419-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {11f9279c-fce3-4592-aefb-8fd3af42bdf4}, !- Sunday Schedule:Day Name
  {d05c03e1-0a5e-4207-b236-960506b7216c}, !- Monday Schedule:Day Name
  {d05c03e1-0a5e-4207-b236-960506b7216c}, !- Tuesday Schedule:Day Name
  {d05c03e1-0a5e-4207-b236-960506b7216c}, !- Wednesday Schedule:Day Name
  {d05c03e1-0a5e-4207-b236-960506b7216c}, !- Thursday Schedule:Day Name
  {d05c03e1-0a5e-4207-b236-960506b7216c}, !- Friday Schedule:Day Name
  {11f9279c-fce3-4592-aefb-8fd3af42bdf4}, !- Saturday Schedule:Day Name
  {11f9279c-fce3-4592-aefb-8fd3af42bdf4}, !- Holiday Schedule:Day Name
  {d05c03e1-0a5e-4207-b236-960506b7216c}, !- SummerDesignDay Schedule:Day Name
  {1bea951c-2eb5-44a6-8137-7ee8345f76b8}, !- WinterDesignDay Schedule:Day Name
  {11f9279c-fce3-4592-aefb-8fd3af42bdf4}, !- CustomDay1 Schedule:Day Name
  {11f9279c-fce3-4592-aefb-8fd3af42bdf4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {84c8667a-5c38-49f7-af43-b11577ae94af}, !- Handle
  GuestRoom419-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {2f901998-550f-45b8-a4b3-dfc4d6a795fa}, !- Sunday Schedule:Day Name
  {1ecff4b1-c8bd-4aca-b768-c1fbc0cb4224}, !- Monday Schedule:Day Name
  {1ecff4b1-c8bd-4aca-b768-c1fbc0cb4224}, !- Tuesday Schedule:Day Name
  {1ecff4b1-c8bd-4aca-b768-c1fbc0cb4224}, !- Wednesday Schedule:Day Name
  {1ecff4b1-c8bd-4aca-b768-c1fbc0cb4224}, !- Thursday Schedule:Day Name
  {1ecff4b1-c8bd-4aca-b768-c1fbc0cb4224}, !- Friday Schedule:Day Name
  {2f901998-550f-45b8-a4b3-dfc4d6a795fa}, !- Saturday Schedule:Day Name
  {2f901998-550f-45b8-a4b3-dfc4d6a795fa}, !- Holiday Schedule:Day Name
  {1ecff4b1-c8bd-4aca-b768-c1fbc0cb4224}, !- SummerDesignDay Schedule:Day Name
  {1bea951c-2eb5-44a6-8137-7ee8345f76b8}, !- WinterDesignDay Schedule:Day Name
  {2f901998-550f-45b8-a4b3-dfc4d6a795fa}, !- CustomDay1 Schedule:Day Name
  {2f901998-550f-45b8-a4b3-dfc4d6a795fa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4ec11fba-d6cc-4f0b-946b-9dc30735a50a}, !- Handle
  GuestRoom419-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {7f5722e9-7c41-42f7-9b0e-2805b4909e03}, !- Sunday Schedule:Day Name
  {3c8bae08-31d3-4219-817e-f857696f7823}, !- Monday Schedule:Day Name
  {3c8bae08-31d3-4219-817e-f857696f7823}, !- Tuesday Schedule:Day Name
  {3c8bae08-31d3-4219-817e-f857696f7823}, !- Wednesday Schedule:Day Name
  {3c8bae08-31d3-4219-817e-f857696f7823}, !- Thursday Schedule:Day Name
  {3c8bae08-31d3-4219-817e-f857696f7823}, !- Friday Schedule:Day Name
  {7f5722e9-7c41-42f7-9b0e-2805b4909e03}, !- Saturday Schedule:Day Name
  {7f5722e9-7c41-42f7-9b0e-2805b4909e03}, !- Holiday Schedule:Day Name
  {3c8bae08-31d3-4219-817e-f857696f7823}, !- SummerDesignDay Schedule:Day Name
  {1bea951c-2eb5-44a6-8137-7ee8345f76b8}, !- WinterDesignDay Schedule:Day Name
  {7f5722e9-7c41-42f7-9b0e-2805b4909e03}, !- CustomDay1 Schedule:Day Name
  {7f5722e9-7c41-42f7-9b0e-2805b4909e03}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {be6109fa-d9f3-4665-88a4-5453b33a1f37}, !- Handle
  GuestRoom419-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {b31e8384-00fa-4671-bbd9-6882adf56e6b}, !- Sunday Schedule:Day Name
  {599f021b-006d-4e84-a776-29ac73efdd5a}, !- Monday Schedule:Day Name
  {599f021b-006d-4e84-a776-29ac73efdd5a}, !- Tuesday Schedule:Day Name
  {599f021b-006d-4e84-a776-29ac73efdd5a}, !- Wednesday Schedule:Day Name
  {599f021b-006d-4e84-a776-29ac73efdd5a}, !- Thursday Schedule:Day Name
  {599f021b-006d-4e84-a776-29ac73efdd5a}, !- Friday Schedule:Day Name
  {b31e8384-00fa-4671-bbd9-6882adf56e6b}, !- Saturday Schedule:Day Name
  {b31e8384-00fa-4671-bbd9-6882adf56e6b}, !- Holiday Schedule:Day Name
  {599f021b-006d-4e84-a776-29ac73efdd5a}, !- SummerDesignDay Schedule:Day Name
  {1bea951c-2eb5-44a6-8137-7ee8345f76b8}, !- WinterDesignDay Schedule:Day Name
  {b31e8384-00fa-4671-bbd9-6882adf56e6b}, !- CustomDay1 Schedule:Day Name
  {b31e8384-00fa-4671-bbd9-6882adf56e6b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {78d47ec0-d990-4aef-baf8-08bfc93de232}, !- Handle
  GuestRoom420_423-ProcESch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {c7fe4ce2-9d17-4e63-98e0-e0ad82477267}, !- Sunday Schedule:Day Name
  {ed61fa01-0eb3-49f6-b380-7c0bb62df84c}, !- Monday Schedule:Day Name
  {ed61fa01-0eb3-49f6-b380-7c0bb62df84c}, !- Tuesday Schedule:Day Name
  {ed61fa01-0eb3-49f6-b380-7c0bb62df84c}, !- Wednesday Schedule:Day Name
  {ed61fa01-0eb3-49f6-b380-7c0bb62df84c}, !- Thursday Schedule:Day Name
  {ed61fa01-0eb3-49f6-b380-7c0bb62df84c}, !- Friday Schedule:Day Name
  {c7fe4ce2-9d17-4e63-98e0-e0ad82477267}, !- Saturday Schedule:Day Name
  {c7fe4ce2-9d17-4e63-98e0-e0ad82477267}, !- Holiday Schedule:Day Name
  {ed61fa01-0eb3-49f6-b380-7c0bb62df84c}, !- SummerDesignDay Schedule:Day Name
  {fe6ab0d7-ee85-4630-bb56-a7082fd52c7c}, !- WinterDesignDay Schedule:Day Name
  {c7fe4ce2-9d17-4e63-98e0-e0ad82477267}, !- CustomDay1 Schedule:Day Name
  {c7fe4ce2-9d17-4e63-98e0-e0ad82477267}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {af6b8ce0-9f25-42e2-b2cf-afda37e801f1}, !- Handle
  GuestRoom420_423-ProcESch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {e2bbcd5d-d5e0-4e22-8947-b2ecc5ee36b2}, !- Sunday Schedule:Day Name
  {e5ff6fe7-9f19-4ea2-a86c-bea0f64f21aa}, !- Monday Schedule:Day Name
  {e5ff6fe7-9f19-4ea2-a86c-bea0f64f21aa}, !- Tuesday Schedule:Day Name
  {e5ff6fe7-9f19-4ea2-a86c-bea0f64f21aa}, !- Wednesday Schedule:Day Name
  {e5ff6fe7-9f19-4ea2-a86c-bea0f64f21aa}, !- Thursday Schedule:Day Name
  {e5ff6fe7-9f19-4ea2-a86c-bea0f64f21aa}, !- Friday Schedule:Day Name
  {e2bbcd5d-d5e0-4e22-8947-b2ecc5ee36b2}, !- Saturday Schedule:Day Name
  {e2bbcd5d-d5e0-4e22-8947-b2ecc5ee36b2}, !- Holiday Schedule:Day Name
  {e5ff6fe7-9f19-4ea2-a86c-bea0f64f21aa}, !- SummerDesignDay Schedule:Day Name
  {fe6ab0d7-ee85-4630-bb56-a7082fd52c7c}, !- WinterDesignDay Schedule:Day Name
  {e2bbcd5d-d5e0-4e22-8947-b2ecc5ee36b2}, !- CustomDay1 Schedule:Day Name
  {e2bbcd5d-d5e0-4e22-8947-b2ecc5ee36b2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7da04b5f-d802-4780-a8c5-fd719f4deb9a}, !- Handle
  GuestRoom420_423-ProcESch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {914c8c66-a5ac-4f89-81db-61637730c9e7}, !- Sunday Schedule:Day Name
  {9399f403-5625-4808-87a8-97ac72f3595a}, !- Monday Schedule:Day Name
  {9399f403-5625-4808-87a8-97ac72f3595a}, !- Tuesday Schedule:Day Name
  {9399f403-5625-4808-87a8-97ac72f3595a}, !- Wednesday Schedule:Day Name
  {9399f403-5625-4808-87a8-97ac72f3595a}, !- Thursday Schedule:Day Name
  {9399f403-5625-4808-87a8-97ac72f3595a}, !- Friday Schedule:Day Name
  {914c8c66-a5ac-4f89-81db-61637730c9e7}, !- Saturday Schedule:Day Name
  {914c8c66-a5ac-4f89-81db-61637730c9e7}, !- Holiday Schedule:Day Name
  {9399f403-5625-4808-87a8-97ac72f3595a}, !- SummerDesignDay Schedule:Day Name
  {fe6ab0d7-ee85-4630-bb56-a7082fd52c7c}, !- WinterDesignDay Schedule:Day Name
  {914c8c66-a5ac-4f89-81db-61637730c9e7}, !- CustomDay1 Schedule:Day Name
  {914c8c66-a5ac-4f89-81db-61637730c9e7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2e842efe-ad59-4a17-9ba2-aab612bb75b8}, !- Handle
  GuestRoom420_423-ProcESch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {cab86901-6f36-4eac-9d84-aa4954c42091}, !- Sunday Schedule:Day Name
  {5980153e-6415-4b4d-97b0-3d184da57b52}, !- Monday Schedule:Day Name
  {5980153e-6415-4b4d-97b0-3d184da57b52}, !- Tuesday Schedule:Day Name
  {5980153e-6415-4b4d-97b0-3d184da57b52}, !- Wednesday Schedule:Day Name
  {5980153e-6415-4b4d-97b0-3d184da57b52}, !- Thursday Schedule:Day Name
  {5980153e-6415-4b4d-97b0-3d184da57b52}, !- Friday Schedule:Day Name
  {cab86901-6f36-4eac-9d84-aa4954c42091}, !- Saturday Schedule:Day Name
  {cab86901-6f36-4eac-9d84-aa4954c42091}, !- Holiday Schedule:Day Name
  {5980153e-6415-4b4d-97b0-3d184da57b52}, !- SummerDesignDay Schedule:Day Name
  {fe6ab0d7-ee85-4630-bb56-a7082fd52c7c}, !- WinterDesignDay Schedule:Day Name
  {cab86901-6f36-4eac-9d84-aa4954c42091}, !- CustomDay1 Schedule:Day Name
  {cab86901-6f36-4eac-9d84-aa4954c42091}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f3376d27-8b25-4246-a54a-eb8daddfa56c}, !- Handle
  GuestRoom420_423-ProcESch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {e5fde8a9-f997-4ff9-86b2-84dfd696dbb5}, !- Sunday Schedule:Day Name
  {80cb2158-9e28-4a6b-b381-4db02589b49b}, !- Monday Schedule:Day Name
  {80cb2158-9e28-4a6b-b381-4db02589b49b}, !- Tuesday Schedule:Day Name
  {80cb2158-9e28-4a6b-b381-4db02589b49b}, !- Wednesday Schedule:Day Name
  {80cb2158-9e28-4a6b-b381-4db02589b49b}, !- Thursday Schedule:Day Name
  {80cb2158-9e28-4a6b-b381-4db02589b49b}, !- Friday Schedule:Day Name
  {e5fde8a9-f997-4ff9-86b2-84dfd696dbb5}, !- Saturday Schedule:Day Name
  {e5fde8a9-f997-4ff9-86b2-84dfd696dbb5}, !- Holiday Schedule:Day Name
  {80cb2158-9e28-4a6b-b381-4db02589b49b}, !- SummerDesignDay Schedule:Day Name
  {fe6ab0d7-ee85-4630-bb56-a7082fd52c7c}, !- WinterDesignDay Schedule:Day Name
  {e5fde8a9-f997-4ff9-86b2-84dfd696dbb5}, !- CustomDay1 Schedule:Day Name
  {e5fde8a9-f997-4ff9-86b2-84dfd696dbb5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {16ddc744-171d-4aee-87db-1faaf3099966}, !- Handle
  GuestRoom420_423-ProcESch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {10dbc903-5438-4ea3-9165-aff9563a3fc1}, !- Sunday Schedule:Day Name
  {4262b21c-65d0-4f9c-bef3-34f93d542cc1}, !- Monday Schedule:Day Name
  {4262b21c-65d0-4f9c-bef3-34f93d542cc1}, !- Tuesday Schedule:Day Name
  {4262b21c-65d0-4f9c-bef3-34f93d542cc1}, !- Wednesday Schedule:Day Name
  {4262b21c-65d0-4f9c-bef3-34f93d542cc1}, !- Thursday Schedule:Day Name
  {4262b21c-65d0-4f9c-bef3-34f93d542cc1}, !- Friday Schedule:Day Name
  {10dbc903-5438-4ea3-9165-aff9563a3fc1}, !- Saturday Schedule:Day Name
  {10dbc903-5438-4ea3-9165-aff9563a3fc1}, !- Holiday Schedule:Day Name
  {4262b21c-65d0-4f9c-bef3-34f93d542cc1}, !- SummerDesignDay Schedule:Day Name
  {fe6ab0d7-ee85-4630-bb56-a7082fd52c7c}, !- WinterDesignDay Schedule:Day Name
  {10dbc903-5438-4ea3-9165-aff9563a3fc1}, !- CustomDay1 Schedule:Day Name
  {10dbc903-5438-4ea3-9165-aff9563a3fc1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d4793d1a-c3d5-4e39-9c24-5955a6fc2a0c}, !- Handle
  GuestRoom420_423-ProcESch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {2c0e576a-8378-4007-a00b-868dab67f987}, !- Sunday Schedule:Day Name
  {a17632ef-751b-4ba1-9c38-324a8989f250}, !- Monday Schedule:Day Name
  {a17632ef-751b-4ba1-9c38-324a8989f250}, !- Tuesday Schedule:Day Name
  {a17632ef-751b-4ba1-9c38-324a8989f250}, !- Wednesday Schedule:Day Name
  {a17632ef-751b-4ba1-9c38-324a8989f250}, !- Thursday Schedule:Day Name
  {a17632ef-751b-4ba1-9c38-324a8989f250}, !- Friday Schedule:Day Name
  {2c0e576a-8378-4007-a00b-868dab67f987}, !- Saturday Schedule:Day Name
  {2c0e576a-8378-4007-a00b-868dab67f987}, !- Holiday Schedule:Day Name
  {a17632ef-751b-4ba1-9c38-324a8989f250}, !- SummerDesignDay Schedule:Day Name
  {fe6ab0d7-ee85-4630-bb56-a7082fd52c7c}, !- WinterDesignDay Schedule:Day Name
  {2c0e576a-8378-4007-a00b-868dab67f987}, !- CustomDay1 Schedule:Day Name
  {2c0e576a-8378-4007-a00b-868dab67f987}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6a32e766-239e-49a0-a2f3-55fe878222b5}, !- Handle
  GuestRoom420_423-ProcESch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {62fba7bd-813c-4eb4-9fee-3e6d1ad5da15}, !- Sunday Schedule:Day Name
  {593191cc-6e1e-4017-a398-43b4e8631478}, !- Monday Schedule:Day Name
  {593191cc-6e1e-4017-a398-43b4e8631478}, !- Tuesday Schedule:Day Name
  {593191cc-6e1e-4017-a398-43b4e8631478}, !- Wednesday Schedule:Day Name
  {593191cc-6e1e-4017-a398-43b4e8631478}, !- Thursday Schedule:Day Name
  {593191cc-6e1e-4017-a398-43b4e8631478}, !- Friday Schedule:Day Name
  {62fba7bd-813c-4eb4-9fee-3e6d1ad5da15}, !- Saturday Schedule:Day Name
  {62fba7bd-813c-4eb4-9fee-3e6d1ad5da15}, !- Holiday Schedule:Day Name
  {593191cc-6e1e-4017-a398-43b4e8631478}, !- SummerDesignDay Schedule:Day Name
  {fe6ab0d7-ee85-4630-bb56-a7082fd52c7c}, !- WinterDesignDay Schedule:Day Name
  {62fba7bd-813c-4eb4-9fee-3e6d1ad5da15}, !- CustomDay1 Schedule:Day Name
  {62fba7bd-813c-4eb4-9fee-3e6d1ad5da15}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b6f0a3c9-cccf-4187-8c46-cc78c153c6fa}, !- Handle
  GuestRoom420_423-ProcESch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {e1265a33-03b0-4328-b705-6418e849fb15}, !- Sunday Schedule:Day Name
  {e1662ae4-15a5-4838-8578-9321dc92ee1b}, !- Monday Schedule:Day Name
  {e1662ae4-15a5-4838-8578-9321dc92ee1b}, !- Tuesday Schedule:Day Name
  {e1662ae4-15a5-4838-8578-9321dc92ee1b}, !- Wednesday Schedule:Day Name
  {e1662ae4-15a5-4838-8578-9321dc92ee1b}, !- Thursday Schedule:Day Name
  {e1662ae4-15a5-4838-8578-9321dc92ee1b}, !- Friday Schedule:Day Name
  {e1265a33-03b0-4328-b705-6418e849fb15}, !- Saturday Schedule:Day Name
  {e1265a33-03b0-4328-b705-6418e849fb15}, !- Holiday Schedule:Day Name
  {e1662ae4-15a5-4838-8578-9321dc92ee1b}, !- SummerDesignDay Schedule:Day Name
  {fe6ab0d7-ee85-4630-bb56-a7082fd52c7c}, !- WinterDesignDay Schedule:Day Name
  {e1265a33-03b0-4328-b705-6418e849fb15}, !- CustomDay1 Schedule:Day Name
  {e1265a33-03b0-4328-b705-6418e849fb15}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fd24e9aa-a93c-43b3-adbd-7d59289aa628}, !- Handle
  GuestRoom420_423-ProcESch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {d647ab85-5250-4dcf-990e-051170392413}, !- Sunday Schedule:Day Name
  {fcab1551-14e2-4d00-93ba-dfca490a081d}, !- Monday Schedule:Day Name
  {fcab1551-14e2-4d00-93ba-dfca490a081d}, !- Tuesday Schedule:Day Name
  {fcab1551-14e2-4d00-93ba-dfca490a081d}, !- Wednesday Schedule:Day Name
  {fcab1551-14e2-4d00-93ba-dfca490a081d}, !- Thursday Schedule:Day Name
  {fcab1551-14e2-4d00-93ba-dfca490a081d}, !- Friday Schedule:Day Name
  {d647ab85-5250-4dcf-990e-051170392413}, !- Saturday Schedule:Day Name
  {d647ab85-5250-4dcf-990e-051170392413}, !- Holiday Schedule:Day Name
  {fcab1551-14e2-4d00-93ba-dfca490a081d}, !- SummerDesignDay Schedule:Day Name
  {fe6ab0d7-ee85-4630-bb56-a7082fd52c7c}, !- WinterDesignDay Schedule:Day Name
  {d647ab85-5250-4dcf-990e-051170392413}, !- CustomDay1 Schedule:Day Name
  {d647ab85-5250-4dcf-990e-051170392413}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {37c81dd7-cb4d-4bc8-9997-3b85c57e9eae}, !- Handle
  GuestRoom420_423-ProcESch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {941af099-fb7b-44c5-8eb5-e648cb9876ee}, !- Sunday Schedule:Day Name
  {383e21a7-876e-4e95-a359-423121721cb6}, !- Monday Schedule:Day Name
  {383e21a7-876e-4e95-a359-423121721cb6}, !- Tuesday Schedule:Day Name
  {383e21a7-876e-4e95-a359-423121721cb6}, !- Wednesday Schedule:Day Name
  {383e21a7-876e-4e95-a359-423121721cb6}, !- Thursday Schedule:Day Name
  {383e21a7-876e-4e95-a359-423121721cb6}, !- Friday Schedule:Day Name
  {941af099-fb7b-44c5-8eb5-e648cb9876ee}, !- Saturday Schedule:Day Name
  {941af099-fb7b-44c5-8eb5-e648cb9876ee}, !- Holiday Schedule:Day Name
  {383e21a7-876e-4e95-a359-423121721cb6}, !- SummerDesignDay Schedule:Day Name
  {fe6ab0d7-ee85-4630-bb56-a7082fd52c7c}, !- WinterDesignDay Schedule:Day Name
  {941af099-fb7b-44c5-8eb5-e648cb9876ee}, !- CustomDay1 Schedule:Day Name
  {941af099-fb7b-44c5-8eb5-e648cb9876ee}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9dea081b-0db4-4315-9e00-29ab0229a85e}, !- Handle
  GuestRoom420_423-ProcESch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {81e89e14-8e50-4e63-895a-555f740ddf2b}, !- Sunday Schedule:Day Name
  {58f74416-efd2-4a06-ae46-97fcff41df4b}, !- Monday Schedule:Day Name
  {58f74416-efd2-4a06-ae46-97fcff41df4b}, !- Tuesday Schedule:Day Name
  {58f74416-efd2-4a06-ae46-97fcff41df4b}, !- Wednesday Schedule:Day Name
  {58f74416-efd2-4a06-ae46-97fcff41df4b}, !- Thursday Schedule:Day Name
  {58f74416-efd2-4a06-ae46-97fcff41df4b}, !- Friday Schedule:Day Name
  {81e89e14-8e50-4e63-895a-555f740ddf2b}, !- Saturday Schedule:Day Name
  {81e89e14-8e50-4e63-895a-555f740ddf2b}, !- Holiday Schedule:Day Name
  {58f74416-efd2-4a06-ae46-97fcff41df4b}, !- SummerDesignDay Schedule:Day Name
  {fe6ab0d7-ee85-4630-bb56-a7082fd52c7c}, !- WinterDesignDay Schedule:Day Name
  {81e89e14-8e50-4e63-895a-555f740ddf2b}, !- CustomDay1 Schedule:Day Name
  {81e89e14-8e50-4e63-895a-555f740ddf2b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {afb03544-066d-4daf-9438-04a5fe119204}, !- Handle
  GuestRoom424-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {be6e7476-9701-45f5-9773-97f4eac3d43a}, !- Sunday Schedule:Day Name
  {eed02e76-ac40-4b36-8e35-f0fe0e2936c4}, !- Monday Schedule:Day Name
  {eed02e76-ac40-4b36-8e35-f0fe0e2936c4}, !- Tuesday Schedule:Day Name
  {eed02e76-ac40-4b36-8e35-f0fe0e2936c4}, !- Wednesday Schedule:Day Name
  {eed02e76-ac40-4b36-8e35-f0fe0e2936c4}, !- Thursday Schedule:Day Name
  {eed02e76-ac40-4b36-8e35-f0fe0e2936c4}, !- Friday Schedule:Day Name
  {be6e7476-9701-45f5-9773-97f4eac3d43a}, !- Saturday Schedule:Day Name
  {be6e7476-9701-45f5-9773-97f4eac3d43a}, !- Holiday Schedule:Day Name
  {eed02e76-ac40-4b36-8e35-f0fe0e2936c4}, !- SummerDesignDay Schedule:Day Name
  {598fa314-66b7-4ef3-b6c7-d56181f087d4}, !- WinterDesignDay Schedule:Day Name
  {be6e7476-9701-45f5-9773-97f4eac3d43a}, !- CustomDay1 Schedule:Day Name
  {be6e7476-9701-45f5-9773-97f4eac3d43a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1ea7d0b8-5a09-43e7-9874-935ceefba841}, !- Handle
  GuestRoom424-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {eeebdddc-949b-4026-861b-738c244411a8}, !- Sunday Schedule:Day Name
  {59cc3957-3445-440b-85d7-47009a04b97c}, !- Monday Schedule:Day Name
  {59cc3957-3445-440b-85d7-47009a04b97c}, !- Tuesday Schedule:Day Name
  {59cc3957-3445-440b-85d7-47009a04b97c}, !- Wednesday Schedule:Day Name
  {59cc3957-3445-440b-85d7-47009a04b97c}, !- Thursday Schedule:Day Name
  {59cc3957-3445-440b-85d7-47009a04b97c}, !- Friday Schedule:Day Name
  {eeebdddc-949b-4026-861b-738c244411a8}, !- Saturday Schedule:Day Name
  {eeebdddc-949b-4026-861b-738c244411a8}, !- Holiday Schedule:Day Name
  {59cc3957-3445-440b-85d7-47009a04b97c}, !- SummerDesignDay Schedule:Day Name
  {598fa314-66b7-4ef3-b6c7-d56181f087d4}, !- WinterDesignDay Schedule:Day Name
  {eeebdddc-949b-4026-861b-738c244411a8}, !- CustomDay1 Schedule:Day Name
  {eeebdddc-949b-4026-861b-738c244411a8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2bf2f5b1-7501-49ef-8693-006325bc2672}, !- Handle
  GuestRoom424-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {1bf2c8ea-48c3-4e67-aac6-439ac981f42e}, !- Sunday Schedule:Day Name
  {2a76156c-aab1-4add-9224-67221667fde1}, !- Monday Schedule:Day Name
  {2a76156c-aab1-4add-9224-67221667fde1}, !- Tuesday Schedule:Day Name
  {2a76156c-aab1-4add-9224-67221667fde1}, !- Wednesday Schedule:Day Name
  {2a76156c-aab1-4add-9224-67221667fde1}, !- Thursday Schedule:Day Name
  {2a76156c-aab1-4add-9224-67221667fde1}, !- Friday Schedule:Day Name
  {1bf2c8ea-48c3-4e67-aac6-439ac981f42e}, !- Saturday Schedule:Day Name
  {1bf2c8ea-48c3-4e67-aac6-439ac981f42e}, !- Holiday Schedule:Day Name
  {2a76156c-aab1-4add-9224-67221667fde1}, !- SummerDesignDay Schedule:Day Name
  {598fa314-66b7-4ef3-b6c7-d56181f087d4}, !- WinterDesignDay Schedule:Day Name
  {1bf2c8ea-48c3-4e67-aac6-439ac981f42e}, !- CustomDay1 Schedule:Day Name
  {1bf2c8ea-48c3-4e67-aac6-439ac981f42e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a1c54af8-42de-4e12-ba2e-6fae4c693e1d}, !- Handle
  GuestRoom424-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {4d237c1b-6a82-461c-b4fc-ba378ac25a29}, !- Sunday Schedule:Day Name
  {5057e9dc-af0a-42c8-8c97-7aa182c72117}, !- Monday Schedule:Day Name
  {5057e9dc-af0a-42c8-8c97-7aa182c72117}, !- Tuesday Schedule:Day Name
  {5057e9dc-af0a-42c8-8c97-7aa182c72117}, !- Wednesday Schedule:Day Name
  {5057e9dc-af0a-42c8-8c97-7aa182c72117}, !- Thursday Schedule:Day Name
  {5057e9dc-af0a-42c8-8c97-7aa182c72117}, !- Friday Schedule:Day Name
  {4d237c1b-6a82-461c-b4fc-ba378ac25a29}, !- Saturday Schedule:Day Name
  {4d237c1b-6a82-461c-b4fc-ba378ac25a29}, !- Holiday Schedule:Day Name
  {5057e9dc-af0a-42c8-8c97-7aa182c72117}, !- SummerDesignDay Schedule:Day Name
  {598fa314-66b7-4ef3-b6c7-d56181f087d4}, !- WinterDesignDay Schedule:Day Name
  {4d237c1b-6a82-461c-b4fc-ba378ac25a29}, !- CustomDay1 Schedule:Day Name
  {4d237c1b-6a82-461c-b4fc-ba378ac25a29}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a92fe17e-28d5-45b0-a521-c259a9d15aed}, !- Handle
  GuestRoom424-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {e5ec040e-35db-4d2a-9812-638332261d9d}, !- Sunday Schedule:Day Name
  {957fc9bb-5094-4ba6-be6b-4969b7fd8a19}, !- Monday Schedule:Day Name
  {957fc9bb-5094-4ba6-be6b-4969b7fd8a19}, !- Tuesday Schedule:Day Name
  {957fc9bb-5094-4ba6-be6b-4969b7fd8a19}, !- Wednesday Schedule:Day Name
  {957fc9bb-5094-4ba6-be6b-4969b7fd8a19}, !- Thursday Schedule:Day Name
  {957fc9bb-5094-4ba6-be6b-4969b7fd8a19}, !- Friday Schedule:Day Name
  {e5ec040e-35db-4d2a-9812-638332261d9d}, !- Saturday Schedule:Day Name
  {e5ec040e-35db-4d2a-9812-638332261d9d}, !- Holiday Schedule:Day Name
  {957fc9bb-5094-4ba6-be6b-4969b7fd8a19}, !- SummerDesignDay Schedule:Day Name
  {598fa314-66b7-4ef3-b6c7-d56181f087d4}, !- WinterDesignDay Schedule:Day Name
  {e5ec040e-35db-4d2a-9812-638332261d9d}, !- CustomDay1 Schedule:Day Name
  {e5ec040e-35db-4d2a-9812-638332261d9d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6be43634-a44c-4e45-a2ec-9fd9fbcbef2b}, !- Handle
  GuestRoom424-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {2e1cfeec-7598-4e2f-80f2-39d2cd968d50}, !- Sunday Schedule:Day Name
  {588a5056-6ddf-4339-9742-e0a6d0b2cbfe}, !- Monday Schedule:Day Name
  {588a5056-6ddf-4339-9742-e0a6d0b2cbfe}, !- Tuesday Schedule:Day Name
  {588a5056-6ddf-4339-9742-e0a6d0b2cbfe}, !- Wednesday Schedule:Day Name
  {588a5056-6ddf-4339-9742-e0a6d0b2cbfe}, !- Thursday Schedule:Day Name
  {588a5056-6ddf-4339-9742-e0a6d0b2cbfe}, !- Friday Schedule:Day Name
  {2e1cfeec-7598-4e2f-80f2-39d2cd968d50}, !- Saturday Schedule:Day Name
  {2e1cfeec-7598-4e2f-80f2-39d2cd968d50}, !- Holiday Schedule:Day Name
  {588a5056-6ddf-4339-9742-e0a6d0b2cbfe}, !- SummerDesignDay Schedule:Day Name
  {598fa314-66b7-4ef3-b6c7-d56181f087d4}, !- WinterDesignDay Schedule:Day Name
  {2e1cfeec-7598-4e2f-80f2-39d2cd968d50}, !- CustomDay1 Schedule:Day Name
  {2e1cfeec-7598-4e2f-80f2-39d2cd968d50}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f765e3c6-fc53-47b4-a30f-60226aeb0f6f}, !- Handle
  GuestRoom424-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {6a3f44b4-fc19-48c1-aeeb-abd9d7e301cc}, !- Sunday Schedule:Day Name
  {d8b004b6-7100-4c8d-9765-becb34376d5e}, !- Monday Schedule:Day Name
  {d8b004b6-7100-4c8d-9765-becb34376d5e}, !- Tuesday Schedule:Day Name
  {d8b004b6-7100-4c8d-9765-becb34376d5e}, !- Wednesday Schedule:Day Name
  {d8b004b6-7100-4c8d-9765-becb34376d5e}, !- Thursday Schedule:Day Name
  {d8b004b6-7100-4c8d-9765-becb34376d5e}, !- Friday Schedule:Day Name
  {6a3f44b4-fc19-48c1-aeeb-abd9d7e301cc}, !- Saturday Schedule:Day Name
  {6a3f44b4-fc19-48c1-aeeb-abd9d7e301cc}, !- Holiday Schedule:Day Name
  {d8b004b6-7100-4c8d-9765-becb34376d5e}, !- SummerDesignDay Schedule:Day Name
  {598fa314-66b7-4ef3-b6c7-d56181f087d4}, !- WinterDesignDay Schedule:Day Name
  {6a3f44b4-fc19-48c1-aeeb-abd9d7e301cc}, !- CustomDay1 Schedule:Day Name
  {6a3f44b4-fc19-48c1-aeeb-abd9d7e301cc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {36362fbd-2667-4cd2-9bfa-d856715dd281}, !- Handle
  GuestRoom424-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {85e341c1-ce55-4bdb-952f-69d1230d2877}, !- Sunday Schedule:Day Name
  {88bcf6b2-7125-4f39-8ee8-fe7218bb0592}, !- Monday Schedule:Day Name
  {88bcf6b2-7125-4f39-8ee8-fe7218bb0592}, !- Tuesday Schedule:Day Name
  {88bcf6b2-7125-4f39-8ee8-fe7218bb0592}, !- Wednesday Schedule:Day Name
  {88bcf6b2-7125-4f39-8ee8-fe7218bb0592}, !- Thursday Schedule:Day Name
  {88bcf6b2-7125-4f39-8ee8-fe7218bb0592}, !- Friday Schedule:Day Name
  {85e341c1-ce55-4bdb-952f-69d1230d2877}, !- Saturday Schedule:Day Name
  {85e341c1-ce55-4bdb-952f-69d1230d2877}, !- Holiday Schedule:Day Name
  {88bcf6b2-7125-4f39-8ee8-fe7218bb0592}, !- SummerDesignDay Schedule:Day Name
  {598fa314-66b7-4ef3-b6c7-d56181f087d4}, !- WinterDesignDay Schedule:Day Name
  {85e341c1-ce55-4bdb-952f-69d1230d2877}, !- CustomDay1 Schedule:Day Name
  {85e341c1-ce55-4bdb-952f-69d1230d2877}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a9c32919-4566-4657-9c3b-6906d11cb761}, !- Handle
  GuestRoom424-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {abf0f7cf-c00d-4852-810b-d76b301b2546}, !- Sunday Schedule:Day Name
  {4a2ddee8-188b-474e-b14a-1b2ab7dcd94e}, !- Monday Schedule:Day Name
  {4a2ddee8-188b-474e-b14a-1b2ab7dcd94e}, !- Tuesday Schedule:Day Name
  {4a2ddee8-188b-474e-b14a-1b2ab7dcd94e}, !- Wednesday Schedule:Day Name
  {4a2ddee8-188b-474e-b14a-1b2ab7dcd94e}, !- Thursday Schedule:Day Name
  {4a2ddee8-188b-474e-b14a-1b2ab7dcd94e}, !- Friday Schedule:Day Name
  {abf0f7cf-c00d-4852-810b-d76b301b2546}, !- Saturday Schedule:Day Name
  {abf0f7cf-c00d-4852-810b-d76b301b2546}, !- Holiday Schedule:Day Name
  {4a2ddee8-188b-474e-b14a-1b2ab7dcd94e}, !- SummerDesignDay Schedule:Day Name
  {598fa314-66b7-4ef3-b6c7-d56181f087d4}, !- WinterDesignDay Schedule:Day Name
  {abf0f7cf-c00d-4852-810b-d76b301b2546}, !- CustomDay1 Schedule:Day Name
  {abf0f7cf-c00d-4852-810b-d76b301b2546}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7606400d-26f6-4c17-9810-62421a7d2702}, !- Handle
  GuestRoom424-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {7ed6d888-0087-4f68-8c36-8a0abdb54a34}, !- Sunday Schedule:Day Name
  {5cba8873-45c6-410e-996b-9556577a3dca}, !- Monday Schedule:Day Name
  {5cba8873-45c6-410e-996b-9556577a3dca}, !- Tuesday Schedule:Day Name
  {5cba8873-45c6-410e-996b-9556577a3dca}, !- Wednesday Schedule:Day Name
  {5cba8873-45c6-410e-996b-9556577a3dca}, !- Thursday Schedule:Day Name
  {5cba8873-45c6-410e-996b-9556577a3dca}, !- Friday Schedule:Day Name
  {7ed6d888-0087-4f68-8c36-8a0abdb54a34}, !- Saturday Schedule:Day Name
  {7ed6d888-0087-4f68-8c36-8a0abdb54a34}, !- Holiday Schedule:Day Name
  {5cba8873-45c6-410e-996b-9556577a3dca}, !- SummerDesignDay Schedule:Day Name
  {598fa314-66b7-4ef3-b6c7-d56181f087d4}, !- WinterDesignDay Schedule:Day Name
  {7ed6d888-0087-4f68-8c36-8a0abdb54a34}, !- CustomDay1 Schedule:Day Name
  {7ed6d888-0087-4f68-8c36-8a0abdb54a34}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {938bfefe-73c7-4331-9f57-1c9454e215a6}, !- Handle
  GuestRoom424-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {3cf70899-a0d7-4d3e-b0e7-8fd93ab01b18}, !- Sunday Schedule:Day Name
  {d075a72e-a1be-4b93-a8cc-d06482e0e548}, !- Monday Schedule:Day Name
  {d075a72e-a1be-4b93-a8cc-d06482e0e548}, !- Tuesday Schedule:Day Name
  {d075a72e-a1be-4b93-a8cc-d06482e0e548}, !- Wednesday Schedule:Day Name
  {d075a72e-a1be-4b93-a8cc-d06482e0e548}, !- Thursday Schedule:Day Name
  {d075a72e-a1be-4b93-a8cc-d06482e0e548}, !- Friday Schedule:Day Name
  {3cf70899-a0d7-4d3e-b0e7-8fd93ab01b18}, !- Saturday Schedule:Day Name
  {3cf70899-a0d7-4d3e-b0e7-8fd93ab01b18}, !- Holiday Schedule:Day Name
  {d075a72e-a1be-4b93-a8cc-d06482e0e548}, !- SummerDesignDay Schedule:Day Name
  {598fa314-66b7-4ef3-b6c7-d56181f087d4}, !- WinterDesignDay Schedule:Day Name
  {3cf70899-a0d7-4d3e-b0e7-8fd93ab01b18}, !- CustomDay1 Schedule:Day Name
  {3cf70899-a0d7-4d3e-b0e7-8fd93ab01b18}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {dc50135f-5b08-4f6f-bca2-e0ccefd9a966}, !- Handle
  GuestRoom424-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {05e41985-af32-4990-a81e-0eb8e4c51721}, !- Sunday Schedule:Day Name
  {ef10b462-3860-4353-bdbe-eaf26ffe0ec4}, !- Monday Schedule:Day Name
  {ef10b462-3860-4353-bdbe-eaf26ffe0ec4}, !- Tuesday Schedule:Day Name
  {ef10b462-3860-4353-bdbe-eaf26ffe0ec4}, !- Wednesday Schedule:Day Name
  {ef10b462-3860-4353-bdbe-eaf26ffe0ec4}, !- Thursday Schedule:Day Name
  {ef10b462-3860-4353-bdbe-eaf26ffe0ec4}, !- Friday Schedule:Day Name
  {05e41985-af32-4990-a81e-0eb8e4c51721}, !- Saturday Schedule:Day Name
  {05e41985-af32-4990-a81e-0eb8e4c51721}, !- Holiday Schedule:Day Name
  {ef10b462-3860-4353-bdbe-eaf26ffe0ec4}, !- SummerDesignDay Schedule:Day Name
  {598fa314-66b7-4ef3-b6c7-d56181f087d4}, !- WinterDesignDay Schedule:Day Name
  {05e41985-af32-4990-a81e-0eb8e4c51721}, !- CustomDay1 Schedule:Day Name
  {05e41985-af32-4990-a81e-0eb8e4c51721}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {60d71d97-0c5a-4cbf-b3f6-bda7a76e6dd8}, !- Handle
  AssemblyInfiltrationWk,                 !- Name
  ,                                       !- Schedule Rendering Name
  {fbe62cee-baf2-4aaa-b6d0-ee25fffe5413}, !- Sunday Schedule:Day Name
  {ce2a184f-8819-4e7d-96c3-84981b421739}, !- Monday Schedule:Day Name
  {ce2a184f-8819-4e7d-96c3-84981b421739}, !- Tuesday Schedule:Day Name
  {ce2a184f-8819-4e7d-96c3-84981b421739}, !- Wednesday Schedule:Day Name
  {ce2a184f-8819-4e7d-96c3-84981b421739}, !- Thursday Schedule:Day Name
  {ce2a184f-8819-4e7d-96c3-84981b421739}, !- Friday Schedule:Day Name
  {0906f2bd-825d-4c5c-914a-1689b028f335}, !- Saturday Schedule:Day Name
  {fbe62cee-baf2-4aaa-b6d0-ee25fffe5413}, !- Holiday Schedule:Day Name
  {ce2a184f-8819-4e7d-96c3-84981b421739}, !- SummerDesignDay Schedule:Day Name
  {ce2a184f-8819-4e7d-96c3-84981b421739}, !- WinterDesignDay Schedule:Day Name
  {fbe62cee-baf2-4aaa-b6d0-ee25fffe5413}, !- CustomDay1 Schedule:Day Name
  {fbe62cee-baf2-4aaa-b6d0-ee25fffe5413}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6f917054-ecfc-43a7-a8e1-95df9f3d2f45}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- Sunday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- Monday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- Tuesday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- Wednesday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- Thursday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- Friday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- Saturday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- Holiday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- SummerDesignDay Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- WinterDesignDay Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- CustomDay1 Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3d24c154-57e4-4ec8-9b59-8bcc81265e30}, !- Handle
  ResidentialLivingInfiltrationWk,        !- Name
  ,                                       !- Schedule Rendering Name
  {7263353f-eb5f-4b8b-ad1d-54e9f81be70c}, !- Sunday Schedule:Day Name
  {8805a338-589c-42e2-a765-3fb6cfe5c08f}, !- Monday Schedule:Day Name
  {8805a338-589c-42e2-a765-3fb6cfe5c08f}, !- Tuesday Schedule:Day Name
  {8805a338-589c-42e2-a765-3fb6cfe5c08f}, !- Wednesday Schedule:Day Name
  {8805a338-589c-42e2-a765-3fb6cfe5c08f}, !- Thursday Schedule:Day Name
  {8805a338-589c-42e2-a765-3fb6cfe5c08f}, !- Friday Schedule:Day Name
  {1db16f34-adf8-40d0-bf5e-d40470018560}, !- Saturday Schedule:Day Name
  {7263353f-eb5f-4b8b-ad1d-54e9f81be70c}, !- Holiday Schedule:Day Name
  {8805a338-589c-42e2-a765-3fb6cfe5c08f}, !- SummerDesignDay Schedule:Day Name
  {8805a338-589c-42e2-a765-3fb6cfe5c08f}, !- WinterDesignDay Schedule:Day Name
  {7263353f-eb5f-4b8b-ad1d-54e9f81be70c}, !- CustomDay1 Schedule:Day Name
  {7263353f-eb5f-4b8b-ad1d-54e9f81be70c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e6f7faaf-bce9-468a-b715-96025f5dec1c}, !- Handle
  ResidentialCommonInfiltrationWk,        !- Name
  ,                                       !- Schedule Rendering Name
  {9856307a-7d70-47fa-9a76-2a57487cf051}, !- Sunday Schedule:Day Name
  {1beaaee0-52c8-47f0-a50e-42abad879ced}, !- Monday Schedule:Day Name
  {1beaaee0-52c8-47f0-a50e-42abad879ced}, !- Tuesday Schedule:Day Name
  {1beaaee0-52c8-47f0-a50e-42abad879ced}, !- Wednesday Schedule:Day Name
  {1beaaee0-52c8-47f0-a50e-42abad879ced}, !- Thursday Schedule:Day Name
  {1beaaee0-52c8-47f0-a50e-42abad879ced}, !- Friday Schedule:Day Name
  {7b8f9c4c-5f5e-4656-bf8f-e46e7fca2fb9}, !- Saturday Schedule:Day Name
  {9856307a-7d70-47fa-9a76-2a57487cf051}, !- Holiday Schedule:Day Name
  {1beaaee0-52c8-47f0-a50e-42abad879ced}, !- SummerDesignDay Schedule:Day Name
  {1beaaee0-52c8-47f0-a50e-42abad879ced}, !- WinterDesignDay Schedule:Day Name
  {9856307a-7d70-47fa-9a76-2a57487cf051}, !- CustomDay1 Schedule:Day Name
  {9856307a-7d70-47fa-9a76-2a57487cf051}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6a375f6c-8d8a-4b4f-b342-72ad121fc50f}, !- Handle
  AssemblyServiceHotWaterWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {e9df5551-7f7e-455a-a4f6-240f35c8592a}, !- Sunday Schedule:Day Name
  {dead525c-e41b-4df3-9f73-d683f7756f7b}, !- Monday Schedule:Day Name
  {dead525c-e41b-4df3-9f73-d683f7756f7b}, !- Tuesday Schedule:Day Name
  {dead525c-e41b-4df3-9f73-d683f7756f7b}, !- Wednesday Schedule:Day Name
  {dead525c-e41b-4df3-9f73-d683f7756f7b}, !- Thursday Schedule:Day Name
  {dead525c-e41b-4df3-9f73-d683f7756f7b}, !- Friday Schedule:Day Name
  {047b331b-cd77-4d3d-b626-74025fe6dce3}, !- Saturday Schedule:Day Name
  {e9df5551-7f7e-455a-a4f6-240f35c8592a}, !- Holiday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {e9df5551-7f7e-455a-a4f6-240f35c8592a}, !- CustomDay1 Schedule:Day Name
  {e9df5551-7f7e-455a-a4f6-240f35c8592a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cf6ce448-8584-42f2-ae34-a853334b76a1}, !- Handle
  ResidentialLivingServiceHotWaterWk,     !- Name
  ,                                       !- Schedule Rendering Name
  {d1de2cbf-d5c5-452b-8f37-760045361eb0}, !- Sunday Schedule:Day Name
  {36e85ab4-189a-4eea-82ea-b7fb3e03b6b8}, !- Monday Schedule:Day Name
  {36e85ab4-189a-4eea-82ea-b7fb3e03b6b8}, !- Tuesday Schedule:Day Name
  {36e85ab4-189a-4eea-82ea-b7fb3e03b6b8}, !- Wednesday Schedule:Day Name
  {36e85ab4-189a-4eea-82ea-b7fb3e03b6b8}, !- Thursday Schedule:Day Name
  {36e85ab4-189a-4eea-82ea-b7fb3e03b6b8}, !- Friday Schedule:Day Name
  {6d6ff747-b55e-4abe-adea-3435221a0cc8}, !- Saturday Schedule:Day Name
  {d1de2cbf-d5c5-452b-8f37-760045361eb0}, !- Holiday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {d1de2cbf-d5c5-452b-8f37-760045361eb0}, !- CustomDay1 Schedule:Day Name
  {d1de2cbf-d5c5-452b-8f37-760045361eb0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {451b62ed-dd52-49b4-bec2-49e366b6e324}, !- Handle
  ResidentialCommonServiceHotWaterWk,     !- Name
  ,                                       !- Schedule Rendering Name
  {d0a5adb5-9c47-418d-929d-bd546c0b512a}, !- Sunday Schedule:Day Name
  {b5868d2f-812a-482f-b128-028349806dc1}, !- Monday Schedule:Day Name
  {b5868d2f-812a-482f-b128-028349806dc1}, !- Tuesday Schedule:Day Name
  {b5868d2f-812a-482f-b128-028349806dc1}, !- Wednesday Schedule:Day Name
  {b5868d2f-812a-482f-b128-028349806dc1}, !- Thursday Schedule:Day Name
  {b5868d2f-812a-482f-b128-028349806dc1}, !- Friday Schedule:Day Name
  {eea879c9-fa48-4cfa-8b15-6d47b7c39845}, !- Saturday Schedule:Day Name
  {d0a5adb5-9c47-418d-929d-bd546c0b512a}, !- Holiday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {d0a5adb5-9c47-418d-929d-bd546c0b512a}, !- CustomDay1 Schedule:Day Name
  {d0a5adb5-9c47-418d-929d-bd546c0b512a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3594ee35-df83-4a66-8f72-6831966e34c1}, !- Handle
  AssemblyLightsWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {450156c5-8351-471e-b310-88eb60a3394c}, !- Sunday Schedule:Day Name
  {707a0bfa-e693-497d-ad49-390c0a5e56a4}, !- Monday Schedule:Day Name
  {707a0bfa-e693-497d-ad49-390c0a5e56a4}, !- Tuesday Schedule:Day Name
  {707a0bfa-e693-497d-ad49-390c0a5e56a4}, !- Wednesday Schedule:Day Name
  {707a0bfa-e693-497d-ad49-390c0a5e56a4}, !- Thursday Schedule:Day Name
  {707a0bfa-e693-497d-ad49-390c0a5e56a4}, !- Friday Schedule:Day Name
  {f7be9577-4664-43a3-bf89-398653c36ef3}, !- Saturday Schedule:Day Name
  {450156c5-8351-471e-b310-88eb60a3394c}, !- Holiday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {450156c5-8351-471e-b310-88eb60a3394c}, !- CustomDay1 Schedule:Day Name
  {450156c5-8351-471e-b310-88eb60a3394c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c6df61b3-c61c-48b9-bde8-1fc3d969ea1d}, !- Handle
  T24R_ILtg_Jan,                          !- Name
  ,                                       !- Schedule Rendering Name
  {370e7d5f-ba7b-4b13-b064-cb8c435924e9}, !- Sunday Schedule:Day Name
  {3d74dff8-4a3d-4dec-917b-b4f5f4f1edde}, !- Monday Schedule:Day Name
  {3d74dff8-4a3d-4dec-917b-b4f5f4f1edde}, !- Tuesday Schedule:Day Name
  {3d74dff8-4a3d-4dec-917b-b4f5f4f1edde}, !- Wednesday Schedule:Day Name
  {3d74dff8-4a3d-4dec-917b-b4f5f4f1edde}, !- Thursday Schedule:Day Name
  {3d74dff8-4a3d-4dec-917b-b4f5f4f1edde}, !- Friday Schedule:Day Name
  {370e7d5f-ba7b-4b13-b064-cb8c435924e9}, !- Saturday Schedule:Day Name
  {370e7d5f-ba7b-4b13-b064-cb8c435924e9}, !- Holiday Schedule:Day Name
  {3d74dff8-4a3d-4dec-917b-b4f5f4f1edde}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {370e7d5f-ba7b-4b13-b064-cb8c435924e9}, !- CustomDay1 Schedule:Day Name
  {370e7d5f-ba7b-4b13-b064-cb8c435924e9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {607199f1-0726-4345-867d-f838c53054c9}, !- Handle
  T24R_ILtg_Feb,                          !- Name
  ,                                       !- Schedule Rendering Name
  {b5698c65-8a73-48fe-bd28-b70ae29d7706}, !- Sunday Schedule:Day Name
  {2caf717d-48a4-4c04-af3f-4bec67d4b0be}, !- Monday Schedule:Day Name
  {2caf717d-48a4-4c04-af3f-4bec67d4b0be}, !- Tuesday Schedule:Day Name
  {2caf717d-48a4-4c04-af3f-4bec67d4b0be}, !- Wednesday Schedule:Day Name
  {2caf717d-48a4-4c04-af3f-4bec67d4b0be}, !- Thursday Schedule:Day Name
  {2caf717d-48a4-4c04-af3f-4bec67d4b0be}, !- Friday Schedule:Day Name
  {b5698c65-8a73-48fe-bd28-b70ae29d7706}, !- Saturday Schedule:Day Name
  {b5698c65-8a73-48fe-bd28-b70ae29d7706}, !- Holiday Schedule:Day Name
  {2caf717d-48a4-4c04-af3f-4bec67d4b0be}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {b5698c65-8a73-48fe-bd28-b70ae29d7706}, !- CustomDay1 Schedule:Day Name
  {b5698c65-8a73-48fe-bd28-b70ae29d7706}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3161d1ad-2567-4e21-a79f-5601f893da3c}, !- Handle
  T24R_ILtg_Mar,                          !- Name
  ,                                       !- Schedule Rendering Name
  {b26d9026-178e-4718-a9d3-7aabcc37a240}, !- Sunday Schedule:Day Name
  {e25d4d4e-988b-44f3-afd6-b3248fbffd0a}, !- Monday Schedule:Day Name
  {e25d4d4e-988b-44f3-afd6-b3248fbffd0a}, !- Tuesday Schedule:Day Name
  {e25d4d4e-988b-44f3-afd6-b3248fbffd0a}, !- Wednesday Schedule:Day Name
  {e25d4d4e-988b-44f3-afd6-b3248fbffd0a}, !- Thursday Schedule:Day Name
  {e25d4d4e-988b-44f3-afd6-b3248fbffd0a}, !- Friday Schedule:Day Name
  {b26d9026-178e-4718-a9d3-7aabcc37a240}, !- Saturday Schedule:Day Name
  {b26d9026-178e-4718-a9d3-7aabcc37a240}, !- Holiday Schedule:Day Name
  {e25d4d4e-988b-44f3-afd6-b3248fbffd0a}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {b26d9026-178e-4718-a9d3-7aabcc37a240}, !- CustomDay1 Schedule:Day Name
  {b26d9026-178e-4718-a9d3-7aabcc37a240}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d5174840-fa65-4388-a2e0-d04ba1974370}, !- Handle
  T24R_ILtg_Apr,                          !- Name
  ,                                       !- Schedule Rendering Name
  {2e77432a-bed7-46a3-bf7b-f76bd1b8dd5a}, !- Sunday Schedule:Day Name
  {4e876fa2-aa92-456e-a5f0-7cd53d6507d4}, !- Monday Schedule:Day Name
  {4e876fa2-aa92-456e-a5f0-7cd53d6507d4}, !- Tuesday Schedule:Day Name
  {4e876fa2-aa92-456e-a5f0-7cd53d6507d4}, !- Wednesday Schedule:Day Name
  {4e876fa2-aa92-456e-a5f0-7cd53d6507d4}, !- Thursday Schedule:Day Name
  {4e876fa2-aa92-456e-a5f0-7cd53d6507d4}, !- Friday Schedule:Day Name
  {2e77432a-bed7-46a3-bf7b-f76bd1b8dd5a}, !- Saturday Schedule:Day Name
  {2e77432a-bed7-46a3-bf7b-f76bd1b8dd5a}, !- Holiday Schedule:Day Name
  {4e876fa2-aa92-456e-a5f0-7cd53d6507d4}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {2e77432a-bed7-46a3-bf7b-f76bd1b8dd5a}, !- CustomDay1 Schedule:Day Name
  {2e77432a-bed7-46a3-bf7b-f76bd1b8dd5a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {01aa5257-fd90-4d52-b4a4-8b48cb3390d7}, !- Handle
  T24R_ILtg_May,                          !- Name
  ,                                       !- Schedule Rendering Name
  {b21638b6-fae2-423c-99e4-8debcba7010c}, !- Sunday Schedule:Day Name
  {6585c395-23cb-4902-832e-64038951a993}, !- Monday Schedule:Day Name
  {6585c395-23cb-4902-832e-64038951a993}, !- Tuesday Schedule:Day Name
  {6585c395-23cb-4902-832e-64038951a993}, !- Wednesday Schedule:Day Name
  {6585c395-23cb-4902-832e-64038951a993}, !- Thursday Schedule:Day Name
  {6585c395-23cb-4902-832e-64038951a993}, !- Friday Schedule:Day Name
  {b21638b6-fae2-423c-99e4-8debcba7010c}, !- Saturday Schedule:Day Name
  {b21638b6-fae2-423c-99e4-8debcba7010c}, !- Holiday Schedule:Day Name
  {6585c395-23cb-4902-832e-64038951a993}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {b21638b6-fae2-423c-99e4-8debcba7010c}, !- CustomDay1 Schedule:Day Name
  {b21638b6-fae2-423c-99e4-8debcba7010c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {777a502b-3d1d-495e-abfb-d535c9a918bb}, !- Handle
  T24R_ILtg_Jun,                          !- Name
  ,                                       !- Schedule Rendering Name
  {e6d6ea8c-da7f-4d86-91dd-bb37a614f6a5}, !- Sunday Schedule:Day Name
  {ce4b15af-dc38-4916-8cd6-91820b8d9a5b}, !- Monday Schedule:Day Name
  {ce4b15af-dc38-4916-8cd6-91820b8d9a5b}, !- Tuesday Schedule:Day Name
  {ce4b15af-dc38-4916-8cd6-91820b8d9a5b}, !- Wednesday Schedule:Day Name
  {ce4b15af-dc38-4916-8cd6-91820b8d9a5b}, !- Thursday Schedule:Day Name
  {ce4b15af-dc38-4916-8cd6-91820b8d9a5b}, !- Friday Schedule:Day Name
  {e6d6ea8c-da7f-4d86-91dd-bb37a614f6a5}, !- Saturday Schedule:Day Name
  {e6d6ea8c-da7f-4d86-91dd-bb37a614f6a5}, !- Holiday Schedule:Day Name
  {ce4b15af-dc38-4916-8cd6-91820b8d9a5b}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {e6d6ea8c-da7f-4d86-91dd-bb37a614f6a5}, !- CustomDay1 Schedule:Day Name
  {e6d6ea8c-da7f-4d86-91dd-bb37a614f6a5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {51cf50ea-529e-47cb-b8d8-5b9f04ba6ec7}, !- Handle
  T24R_ILtg_Jul,                          !- Name
  ,                                       !- Schedule Rendering Name
  {16552cd3-9fff-4960-9ac0-5fdc60943ac7}, !- Sunday Schedule:Day Name
  {cd03df23-ea23-4298-b8fb-4047f7813e51}, !- Monday Schedule:Day Name
  {cd03df23-ea23-4298-b8fb-4047f7813e51}, !- Tuesday Schedule:Day Name
  {cd03df23-ea23-4298-b8fb-4047f7813e51}, !- Wednesday Schedule:Day Name
  {cd03df23-ea23-4298-b8fb-4047f7813e51}, !- Thursday Schedule:Day Name
  {cd03df23-ea23-4298-b8fb-4047f7813e51}, !- Friday Schedule:Day Name
  {16552cd3-9fff-4960-9ac0-5fdc60943ac7}, !- Saturday Schedule:Day Name
  {16552cd3-9fff-4960-9ac0-5fdc60943ac7}, !- Holiday Schedule:Day Name
  {cd03df23-ea23-4298-b8fb-4047f7813e51}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {16552cd3-9fff-4960-9ac0-5fdc60943ac7}, !- CustomDay1 Schedule:Day Name
  {16552cd3-9fff-4960-9ac0-5fdc60943ac7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e48fa987-9797-4945-bb9c-b2c76c4a9d4d}, !- Handle
  T24R_ILtg_Aug,                          !- Name
  ,                                       !- Schedule Rendering Name
  {b33f95e7-6849-42e6-a943-966e82422512}, !- Sunday Schedule:Day Name
  {69e823b1-7e42-4e30-bed8-a4f05fc8f2f5}, !- Monday Schedule:Day Name
  {69e823b1-7e42-4e30-bed8-a4f05fc8f2f5}, !- Tuesday Schedule:Day Name
  {69e823b1-7e42-4e30-bed8-a4f05fc8f2f5}, !- Wednesday Schedule:Day Name
  {69e823b1-7e42-4e30-bed8-a4f05fc8f2f5}, !- Thursday Schedule:Day Name
  {69e823b1-7e42-4e30-bed8-a4f05fc8f2f5}, !- Friday Schedule:Day Name
  {b33f95e7-6849-42e6-a943-966e82422512}, !- Saturday Schedule:Day Name
  {b33f95e7-6849-42e6-a943-966e82422512}, !- Holiday Schedule:Day Name
  {69e823b1-7e42-4e30-bed8-a4f05fc8f2f5}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {b33f95e7-6849-42e6-a943-966e82422512}, !- CustomDay1 Schedule:Day Name
  {b33f95e7-6849-42e6-a943-966e82422512}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7b798fcc-fe84-43df-bdec-41d9cf4d4ef4}, !- Handle
  T24R_ILtg_Sep,                          !- Name
  ,                                       !- Schedule Rendering Name
  {0e52a1b0-8cb8-460e-87f1-c86176a7ac29}, !- Sunday Schedule:Day Name
  {31ca3da2-d488-4a32-bc8d-e0818cb853b5}, !- Monday Schedule:Day Name
  {31ca3da2-d488-4a32-bc8d-e0818cb853b5}, !- Tuesday Schedule:Day Name
  {31ca3da2-d488-4a32-bc8d-e0818cb853b5}, !- Wednesday Schedule:Day Name
  {31ca3da2-d488-4a32-bc8d-e0818cb853b5}, !- Thursday Schedule:Day Name
  {31ca3da2-d488-4a32-bc8d-e0818cb853b5}, !- Friday Schedule:Day Name
  {0e52a1b0-8cb8-460e-87f1-c86176a7ac29}, !- Saturday Schedule:Day Name
  {0e52a1b0-8cb8-460e-87f1-c86176a7ac29}, !- Holiday Schedule:Day Name
  {31ca3da2-d488-4a32-bc8d-e0818cb853b5}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {0e52a1b0-8cb8-460e-87f1-c86176a7ac29}, !- CustomDay1 Schedule:Day Name
  {0e52a1b0-8cb8-460e-87f1-c86176a7ac29}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5019298b-fb2d-4d7a-9961-19e09dc6e987}, !- Handle
  T24R_ILtg_Oct,                          !- Name
  ,                                       !- Schedule Rendering Name
  {c7aaefe2-ff34-4342-a6b5-ddb375361c60}, !- Sunday Schedule:Day Name
  {3b70ff8c-3ab6-490e-995c-892a1e52f6a2}, !- Monday Schedule:Day Name
  {3b70ff8c-3ab6-490e-995c-892a1e52f6a2}, !- Tuesday Schedule:Day Name
  {3b70ff8c-3ab6-490e-995c-892a1e52f6a2}, !- Wednesday Schedule:Day Name
  {3b70ff8c-3ab6-490e-995c-892a1e52f6a2}, !- Thursday Schedule:Day Name
  {3b70ff8c-3ab6-490e-995c-892a1e52f6a2}, !- Friday Schedule:Day Name
  {c7aaefe2-ff34-4342-a6b5-ddb375361c60}, !- Saturday Schedule:Day Name
  {c7aaefe2-ff34-4342-a6b5-ddb375361c60}, !- Holiday Schedule:Day Name
  {3b70ff8c-3ab6-490e-995c-892a1e52f6a2}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {c7aaefe2-ff34-4342-a6b5-ddb375361c60}, !- CustomDay1 Schedule:Day Name
  {c7aaefe2-ff34-4342-a6b5-ddb375361c60}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {97a1e4aa-5a7b-471f-b7f5-358cccf84b22}, !- Handle
  T24R_ILtg_Nov,                          !- Name
  ,                                       !- Schedule Rendering Name
  {19e70116-dc1e-4e60-965f-7be176cd2779}, !- Sunday Schedule:Day Name
  {cb0dff4b-0df7-423b-8749-454c308ed251}, !- Monday Schedule:Day Name
  {cb0dff4b-0df7-423b-8749-454c308ed251}, !- Tuesday Schedule:Day Name
  {cb0dff4b-0df7-423b-8749-454c308ed251}, !- Wednesday Schedule:Day Name
  {cb0dff4b-0df7-423b-8749-454c308ed251}, !- Thursday Schedule:Day Name
  {cb0dff4b-0df7-423b-8749-454c308ed251}, !- Friday Schedule:Day Name
  {19e70116-dc1e-4e60-965f-7be176cd2779}, !- Saturday Schedule:Day Name
  {19e70116-dc1e-4e60-965f-7be176cd2779}, !- Holiday Schedule:Day Name
  {cb0dff4b-0df7-423b-8749-454c308ed251}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {19e70116-dc1e-4e60-965f-7be176cd2779}, !- CustomDay1 Schedule:Day Name
  {19e70116-dc1e-4e60-965f-7be176cd2779}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ab9f3665-f89c-40b6-985f-a25a479ec888}, !- Handle
  T24R_ILtg_Dec,                          !- Name
  ,                                       !- Schedule Rendering Name
  {5afe9e6c-afad-4f6e-a550-f29f2aba5a5d}, !- Sunday Schedule:Day Name
  {fc3e7d4d-a337-4225-8328-1d506209a4d8}, !- Monday Schedule:Day Name
  {fc3e7d4d-a337-4225-8328-1d506209a4d8}, !- Tuesday Schedule:Day Name
  {fc3e7d4d-a337-4225-8328-1d506209a4d8}, !- Wednesday Schedule:Day Name
  {fc3e7d4d-a337-4225-8328-1d506209a4d8}, !- Thursday Schedule:Day Name
  {fc3e7d4d-a337-4225-8328-1d506209a4d8}, !- Friday Schedule:Day Name
  {5afe9e6c-afad-4f6e-a550-f29f2aba5a5d}, !- Saturday Schedule:Day Name
  {5afe9e6c-afad-4f6e-a550-f29f2aba5a5d}, !- Holiday Schedule:Day Name
  {fc3e7d4d-a337-4225-8328-1d506209a4d8}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {5afe9e6c-afad-4f6e-a550-f29f2aba5a5d}, !- CustomDay1 Schedule:Day Name
  {5afe9e6c-afad-4f6e-a550-f29f2aba5a5d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ef1655af-8efb-483f-8778-fdf05f643a78}, !- Handle
  ResidentialCommonLightsWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {dcf8c042-cf02-4eb5-95da-8cbaacfa9912}, !- Sunday Schedule:Day Name
  {6bfc412c-b1f6-4607-85c4-4ab5d0feca53}, !- Monday Schedule:Day Name
  {6bfc412c-b1f6-4607-85c4-4ab5d0feca53}, !- Tuesday Schedule:Day Name
  {6bfc412c-b1f6-4607-85c4-4ab5d0feca53}, !- Wednesday Schedule:Day Name
  {6bfc412c-b1f6-4607-85c4-4ab5d0feca53}, !- Thursday Schedule:Day Name
  {6bfc412c-b1f6-4607-85c4-4ab5d0feca53}, !- Friday Schedule:Day Name
  {f03647ed-b609-448d-a8d5-597ad0dcbff8}, !- Saturday Schedule:Day Name
  {dcf8c042-cf02-4eb5-95da-8cbaacfa9912}, !- Holiday Schedule:Day Name
  {30da09d6-cfa6-4b0b-803b-92b2b86dd1ff}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {dcf8c042-cf02-4eb5-95da-8cbaacfa9912}, !- CustomDay1 Schedule:Day Name
  {dcf8c042-cf02-4eb5-95da-8cbaacfa9912}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4ced7870-4165-4476-bb64-3e83c8731150}, !- Handle
  AssemblyHVACAvailWk,                    !- Name
  ,                                       !- Schedule Rendering Name
  {c64a17b5-6f9c-4edb-9b5f-ab5283cbf9f5}, !- Sunday Schedule:Day Name
  {dfef3136-8fec-4332-9d75-4536eee5809f}, !- Monday Schedule:Day Name
  {dfef3136-8fec-4332-9d75-4536eee5809f}, !- Tuesday Schedule:Day Name
  {dfef3136-8fec-4332-9d75-4536eee5809f}, !- Wednesday Schedule:Day Name
  {dfef3136-8fec-4332-9d75-4536eee5809f}, !- Thursday Schedule:Day Name
  {dfef3136-8fec-4332-9d75-4536eee5809f}, !- Friday Schedule:Day Name
  {b106b5d9-63d7-4868-9654-45edb913e80f}, !- Saturday Schedule:Day Name
  {c64a17b5-6f9c-4edb-9b5f-ab5283cbf9f5}, !- Holiday Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- SummerDesignDay Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- WinterDesignDay Schedule:Day Name
  {c64a17b5-6f9c-4edb-9b5f-ab5283cbf9f5}, !- CustomDay1 Schedule:Day Name
  {c64a17b5-6f9c-4edb-9b5f-ab5283cbf9f5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b14c9d24-0ae9-4028-b1a7-e55d03a08d30}, !- Handle
  ResidentialCommonHVACAvailWk,           !- Name
  ,                                       !- Schedule Rendering Name
  {f5166be9-452a-4cf1-9bd2-f8f55948690a}, !- Sunday Schedule:Day Name
  {d1761fff-7877-4bd3-b09f-a44551e4aa1b}, !- Monday Schedule:Day Name
  {d1761fff-7877-4bd3-b09f-a44551e4aa1b}, !- Tuesday Schedule:Day Name
  {d1761fff-7877-4bd3-b09f-a44551e4aa1b}, !- Wednesday Schedule:Day Name
  {d1761fff-7877-4bd3-b09f-a44551e4aa1b}, !- Thursday Schedule:Day Name
  {d1761fff-7877-4bd3-b09f-a44551e4aa1b}, !- Friday Schedule:Day Name
  {1a708716-4d1b-4252-a887-9fdaef310e83}, !- Saturday Schedule:Day Name
  {f5166be9-452a-4cf1-9bd2-f8f55948690a}, !- Holiday Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- SummerDesignDay Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- WinterDesignDay Schedule:Day Name
  {f5166be9-452a-4cf1-9bd2-f8f55948690a}, !- CustomDay1 Schedule:Day Name
  {f5166be9-452a-4cf1-9bd2-f8f55948690a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {15882205-460f-44bb-978a-b2c03e16f21e}, !- Handle
  AssemblyClgSetptWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ddc2a509-7bd5-4879-8134-c785cec57488}, !- Sunday Schedule:Day Name
  {d2287c00-de22-4170-8bc9-8988c4fa1406}, !- Monday Schedule:Day Name
  {d2287c00-de22-4170-8bc9-8988c4fa1406}, !- Tuesday Schedule:Day Name
  {d2287c00-de22-4170-8bc9-8988c4fa1406}, !- Wednesday Schedule:Day Name
  {d2287c00-de22-4170-8bc9-8988c4fa1406}, !- Thursday Schedule:Day Name
  {d2287c00-de22-4170-8bc9-8988c4fa1406}, !- Friday Schedule:Day Name
  {657a92bc-dfd4-4f50-82b5-2e6c1f7cb72b}, !- Saturday Schedule:Day Name
  {ddc2a509-7bd5-4879-8134-c785cec57488}, !- Holiday Schedule:Day Name
  {d2287c00-de22-4170-8bc9-8988c4fa1406}, !- SummerDesignDay Schedule:Day Name
  {d2287c00-de22-4170-8bc9-8988c4fa1406}, !- WinterDesignDay Schedule:Day Name
  {ddc2a509-7bd5-4879-8134-c785cec57488}, !- CustomDay1 Schedule:Day Name
  {ddc2a509-7bd5-4879-8134-c785cec57488}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {88a3c6ba-f636-4da4-9e02-8521d2c15458}, !- Handle
  ResidentialCommonClgSetptWk,            !- Name
  ,                                       !- Schedule Rendering Name
  {d62fd006-ef30-4ad0-9eb8-d9fa4b3f786d}, !- Sunday Schedule:Day Name
  {26e0daf8-11c9-419e-9559-189012e3e730}, !- Monday Schedule:Day Name
  {26e0daf8-11c9-419e-9559-189012e3e730}, !- Tuesday Schedule:Day Name
  {26e0daf8-11c9-419e-9559-189012e3e730}, !- Wednesday Schedule:Day Name
  {26e0daf8-11c9-419e-9559-189012e3e730}, !- Thursday Schedule:Day Name
  {26e0daf8-11c9-419e-9559-189012e3e730}, !- Friday Schedule:Day Name
  {5cb5acad-f821-445d-aad5-5659f535158a}, !- Saturday Schedule:Day Name
  {d62fd006-ef30-4ad0-9eb8-d9fa4b3f786d}, !- Holiday Schedule:Day Name
  {26e0daf8-11c9-419e-9559-189012e3e730}, !- SummerDesignDay Schedule:Day Name
  {26e0daf8-11c9-419e-9559-189012e3e730}, !- WinterDesignDay Schedule:Day Name
  {d62fd006-ef30-4ad0-9eb8-d9fa4b3f786d}, !- CustomDay1 Schedule:Day Name
  {d62fd006-ef30-4ad0-9eb8-d9fa4b3f786d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {793a7511-46ed-4b3c-9a63-85be1f6a36f8}, !- Handle
  ResidentialLivingClgSetptWk,            !- Name
  ,                                       !- Schedule Rendering Name
  {6e115afa-861a-4426-9a35-18c861b2e097}, !- Sunday Schedule:Day Name
  {9bebea0d-0f0e-4a17-ae8b-3060b3b76a1c}, !- Monday Schedule:Day Name
  {9bebea0d-0f0e-4a17-ae8b-3060b3b76a1c}, !- Tuesday Schedule:Day Name
  {9bebea0d-0f0e-4a17-ae8b-3060b3b76a1c}, !- Wednesday Schedule:Day Name
  {9bebea0d-0f0e-4a17-ae8b-3060b3b76a1c}, !- Thursday Schedule:Day Name
  {9bebea0d-0f0e-4a17-ae8b-3060b3b76a1c}, !- Friday Schedule:Day Name
  {5fd2a617-ff34-4b62-8baa-37f6d345c48e}, !- Saturday Schedule:Day Name
  {6e115afa-861a-4426-9a35-18c861b2e097}, !- Holiday Schedule:Day Name
  {9bebea0d-0f0e-4a17-ae8b-3060b3b76a1c}, !- SummerDesignDay Schedule:Day Name
  {9bebea0d-0f0e-4a17-ae8b-3060b3b76a1c}, !- WinterDesignDay Schedule:Day Name
  {6e115afa-861a-4426-9a35-18c861b2e097}, !- CustomDay1 Schedule:Day Name
  {6e115afa-861a-4426-9a35-18c861b2e097}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d19064a8-e873-43c4-933e-3d579975082c}, !- Handle
  AssemblyHtgSetptWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {3a068953-082f-4257-a3cd-186ad7c51003}, !- Sunday Schedule:Day Name
  {c5d78617-811a-4256-b2fb-43b8ba2f2eda}, !- Monday Schedule:Day Name
  {c5d78617-811a-4256-b2fb-43b8ba2f2eda}, !- Tuesday Schedule:Day Name
  {c5d78617-811a-4256-b2fb-43b8ba2f2eda}, !- Wednesday Schedule:Day Name
  {c5d78617-811a-4256-b2fb-43b8ba2f2eda}, !- Thursday Schedule:Day Name
  {c5d78617-811a-4256-b2fb-43b8ba2f2eda}, !- Friday Schedule:Day Name
  {bdf0cafb-44e5-4050-be11-f6054d308414}, !- Saturday Schedule:Day Name
  {3a068953-082f-4257-a3cd-186ad7c51003}, !- Holiday Schedule:Day Name
  {c5d78617-811a-4256-b2fb-43b8ba2f2eda}, !- SummerDesignDay Schedule:Day Name
  {c5d78617-811a-4256-b2fb-43b8ba2f2eda}, !- WinterDesignDay Schedule:Day Name
  {3a068953-082f-4257-a3cd-186ad7c51003}, !- CustomDay1 Schedule:Day Name
  {3a068953-082f-4257-a3cd-186ad7c51003}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {85279e22-3532-4538-a2ae-c4fc604178f0}, !- Handle
  ResidentialCommonHtgSetptWk,            !- Name
  ,                                       !- Schedule Rendering Name
  {f6aa2e62-c8d6-47e9-9e0d-b87c31cbac43}, !- Sunday Schedule:Day Name
  {e0c8bd8a-9156-40b9-9fc1-98d206476311}, !- Monday Schedule:Day Name
  {e0c8bd8a-9156-40b9-9fc1-98d206476311}, !- Tuesday Schedule:Day Name
  {e0c8bd8a-9156-40b9-9fc1-98d206476311}, !- Wednesday Schedule:Day Name
  {e0c8bd8a-9156-40b9-9fc1-98d206476311}, !- Thursday Schedule:Day Name
  {e0c8bd8a-9156-40b9-9fc1-98d206476311}, !- Friday Schedule:Day Name
  {aac96991-6ae3-4d18-a8ed-1cb4021fd2c3}, !- Saturday Schedule:Day Name
  {f6aa2e62-c8d6-47e9-9e0d-b87c31cbac43}, !- Holiday Schedule:Day Name
  {e0c8bd8a-9156-40b9-9fc1-98d206476311}, !- SummerDesignDay Schedule:Day Name
  {e0c8bd8a-9156-40b9-9fc1-98d206476311}, !- WinterDesignDay Schedule:Day Name
  {f6aa2e62-c8d6-47e9-9e0d-b87c31cbac43}, !- CustomDay1 Schedule:Day Name
  {f6aa2e62-c8d6-47e9-9e0d-b87c31cbac43}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {515d1217-1cdc-4f2d-abd3-c58302eb933f}, !- Handle
  ResidentialLivingHtgSetptWk,            !- Name
  ,                                       !- Schedule Rendering Name
  {31578ae1-02b3-4327-bb46-06824ca2c42b}, !- Sunday Schedule:Day Name
  {36a9d932-6a77-45ac-a77c-a7a8140fe7b3}, !- Monday Schedule:Day Name
  {36a9d932-6a77-45ac-a77c-a7a8140fe7b3}, !- Tuesday Schedule:Day Name
  {36a9d932-6a77-45ac-a77c-a7a8140fe7b3}, !- Wednesday Schedule:Day Name
  {36a9d932-6a77-45ac-a77c-a7a8140fe7b3}, !- Thursday Schedule:Day Name
  {36a9d932-6a77-45ac-a77c-a7a8140fe7b3}, !- Friday Schedule:Day Name
  {c25e6d33-46ba-4336-bfd0-387e6f1a0e59}, !- Saturday Schedule:Day Name
  {31578ae1-02b3-4327-bb46-06824ca2c42b}, !- Holiday Schedule:Day Name
  {36a9d932-6a77-45ac-a77c-a7a8140fe7b3}, !- SummerDesignDay Schedule:Day Name
  {36a9d932-6a77-45ac-a77c-a7a8140fe7b3}, !- WinterDesignDay Schedule:Day Name
  {31578ae1-02b3-4327-bb46-06824ca2c42b}, !- CustomDay1 Schedule:Day Name
  {31578ae1-02b3-4327-bb46-06824ca2c42b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {39c198ba-c12f-46ef-beae-a7f54f067d0b}, !- Handle
  OffWk,                                  !- Name
  ,                                       !- Schedule Rendering Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- Sunday Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- Monday Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- Tuesday Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- Wednesday Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- Thursday Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- Friday Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- Saturday Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- Holiday Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- SummerDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- WinterDesignDay Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}, !- CustomDay1 Schedule:Day Name
  {b908df1e-3835-4f19-ba7f-3aa298312616}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7dbde192-3b0d-47c5-af67-d0cbaaeac29a}, !- Handle
  CyclingHVACAvailWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {7dc8f200-a117-46ba-9c81-b2918d997523}, !- Sunday Schedule:Day Name
  {7dc8f200-a117-46ba-9c81-b2918d997523}, !- Monday Schedule:Day Name
  {7dc8f200-a117-46ba-9c81-b2918d997523}, !- Tuesday Schedule:Day Name
  {7dc8f200-a117-46ba-9c81-b2918d997523}, !- Wednesday Schedule:Day Name
  {7dc8f200-a117-46ba-9c81-b2918d997523}, !- Thursday Schedule:Day Name
  {7dc8f200-a117-46ba-9c81-b2918d997523}, !- Friday Schedule:Day Name
  {7dc8f200-a117-46ba-9c81-b2918d997523}, !- Saturday Schedule:Day Name
  {7dc8f200-a117-46ba-9c81-b2918d997523}, !- Holiday Schedule:Day Name
  {7dc8f200-a117-46ba-9c81-b2918d997523}, !- SummerDesignDay Schedule:Day Name
  {7dc8f200-a117-46ba-9c81-b2918d997523}, !- WinterDesignDay Schedule:Day Name
  {7dc8f200-a117-46ba-9c81-b2918d997523}, !- CustomDay1 Schedule:Day Name
  {7dc8f200-a117-46ba-9c81-b2918d997523}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ade8ff59-1cd4-410f-877f-5fa5d52770bd}, !- Handle
  AllOnHVACAvailWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- Sunday Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- Monday Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- Tuesday Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- Wednesday Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- Thursday Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- Friday Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- Saturday Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- Holiday Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- SummerDesignDay Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- WinterDesignDay Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}, !- CustomDay1 Schedule:Day Name
  {b6694e42-5773-4b74-8710-84069dd40959}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {aac846b3-8526-4f0e-bfec-88cb864064e2}, !- Handle
  WaterMainCZ12,                          !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {571adaf0-2cac-4221-9bf8-c41010df74dc}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {cf70d5fd-076f-497a-9a94-a97c7624a700}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {01302ea8-a899-4f07-9ac2-688b8e2c1ecb}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {ccf306fb-a409-485e-a67b-84c052bd1a45}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {3e405c85-98c6-451c-9e75-5607312ab18c}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {243df909-c9d1-4791-b51b-bbba0db90116}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {78c5faf7-7ea3-4e78-aec9-33eef877e3a2}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {a374d701-be95-4c44-9cd5-ed864cd9d568}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {46c59960-5c34-4d01-b759-a48ca0e1d3ce}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {8da34b70-3bc8-42ee-bfcc-5a7f7aa4081d}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {e2757a5a-31b2-4b40-ad75-5e8f3a1a6cdc}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {b6a37c39-c489-414a-9af6-374cb5503bbc}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {e8f05b58-ffc1-4399-92f7-8147e0282d68}, !- Handle
  T24R_Misc,                              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {6a499d1e-f669-47a0-8e0d-0c6e64af9697}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {28d17c01-1517-4833-8433-924ee0ac387c}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {dd894040-b11d-46f6-9e08-a215160c7c48}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {eabe7009-a7e4-4649-b834-a2c142ae2047}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {8bc69bf2-e7f4-480d-b37f-af5dbb5e6cab}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {7aa41ed4-e225-480a-aed4-fb112f2242db}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {5db614a8-9322-4bf6-837d-72f6cada6fd6}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {fca5a1c7-8657-47ac-b051-a3e929ce5ab4}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {02d87950-5663-43e0-9860-f9fc7ed521b0}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {7ff10753-87fa-4230-ab20-c9696bcc1c25}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {a0f2d55e-d1df-4396-a196-37a8f3bf8af5}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {47ebd7c0-e229-4e6f-aef8-ff98aee649c7}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {8c2366a3-4ed0-47a8-8f3e-8971a8e405f0}, !- Handle
  T24R_TV,                                !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {d03bd18c-df9f-4dea-8034-20b6f05dd98d}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {015ce257-5ebc-4648-8f36-1918edf0678f}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {2521d5f7-2cf3-4f30-b0e2-5d182b7e0185}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {44ad5c68-49c2-4daa-9c55-cedb3376699f}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {95e97091-52a4-4196-924f-4f6aa7e87079}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {ef19bce7-eccd-488c-bab3-3019bffae6eb}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {b2484e8c-dce6-4fd9-9cc9-4cbfdb83f205}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {04fad82e-bfeb-4ab3-827f-e780d2b51ede}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {6ba18d44-3ce3-4551-8451-03b6c9c81007}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {af73eeee-3737-4079-915c-b59c1685701c}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {ec8cde56-ea8d-4996-a809-640ac59543ff}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {bbd352bc-176c-435c-b6b0-286e9903fdfd}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {187a04ff-3ae6-467b-b616-859afbc14844}, !- Handle
  T24R_STB,                               !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {1f2a120d-dc35-4db8-81a3-f1ba787ee89b}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {9798140d-3719-49ff-8dd1-99faf983a3cd}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {5a361a0d-df2e-4bdb-8e04-92943dd72a4b}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {d9fe17cc-5d2d-4471-b94f-8ab35f451840}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {ad1c3f52-e1d1-4ba5-a6d1-554397bd0485}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {9e1c855e-9e00-4a17-bd44-aaf80e69aa17}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {bd90fa9c-28b5-4bac-a2e1-4c09bf17c9b7}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {2fddb68b-f8c9-4d15-a14d-2a70cb366637}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {949825c7-9d4c-47f7-b5ed-1d13a0656dbb}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {6c7d4a0c-48b1-4b74-9ba2-d7f03c0b72d8}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {fe3fee34-362e-4aa4-ba26-c4a2c245737b}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {535ef9f1-b512-45a9-8706-cf48e028b4de}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {6a176706-f3df-41e2-a275-4953cf52d726}, !- Handle
  T24R_Comp,                              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {4953403b-2a36-4988-b289-2c3a1246a0d1}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {c19f8af1-7126-4f12-8cb9-95215152d340}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {005473a5-5bab-49b3-a8d4-43b573b70210}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {fec46d8b-c899-4a65-9517-97234f959616}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {1f23256a-518b-402d-b332-6c75bbc25853}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {0f488ad1-003e-4c8a-9a98-a1d5ba5523c2}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {128617c7-4994-4df0-b297-f39b6137697e}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {eac8cfe1-9c8f-49d0-be49-b01843d97dc1}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {3d588908-296c-489f-b239-ceceb3a50efd}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {24f47117-4e2d-42ec-82c1-ee9c48896696}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {faf40a63-bab0-482f-8c3a-29c0e16753bb}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {85589d99-a179-46e2-831d-6289e5f83c7a}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {d554f031-add0-4507-880e-85203386ff66}, !- Handle
  T24R_Dish,                              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b255e26f-86b1-40ea-9b01-b4aa7252bacf}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {b0f780c5-a817-476b-8085-b945a1b5a6ea}, !- Handle
  T24R_Wash,                              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1a394f78-8fc9-43a6-a1af-4a807126210a}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {521d6f66-b21a-455a-ade0-fc157548bb48}, !- Handle
  T24R_Dry,                               !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {72e2f1dd-6620-4893-b0ed-caa19125bdc9}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {ae78d48a-06cd-48a9-bcc8-a4dd321e8bef}, !- Handle
  T24R_Cook,                              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {2446b869-8154-4337-8304-f9cd3bdadae8}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {07d64c77-ab19-4552-bc1a-282cdfb06822}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {e39e1d46-6291-4b80-af5a-45738e98bbb5}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {c26b3088-6406-4313-be10-a501265bd07e}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {c794f5a9-fb26-4fd6-9308-48ea66bd6345}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {1bbfb2b4-04cb-4dbc-8e0b-cd3261545b57}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {f0d01bd3-7f29-4854-b101-ab488719cac9}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {9cc71473-7863-42a5-ad56-03521c30adb3}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {194d4b88-aa4f-4b4b-9366-c84731e37574}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {d1990b79-fcd4-4287-9af0-1a8f7b059aae}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {7e6343e6-3491-4125-b364-05719efafdc7}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {d9b40b8b-b48c-4623-9d62-d243f58bd4bd}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {00097393-814b-4d01-b415-92d4fdf7fa4a}, !- Handle
  T24R_Refr12,                            !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {2fd0ac7d-f4f1-464d-9d9d-a1ac0296591f}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {f93d62fc-76a7-4b98-87f2-0fb9409e28f6}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {3b6bf8f4-561c-4539-af5c-0e81e3e33cb4}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {e0c7bcdb-bc79-4eed-9420-a05f302e3b09}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {c3a69f40-8f77-48a4-8bb6-0cdea63c44cf}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {28b909ce-8088-49e3-82fb-200c618252e2}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {0e449814-1df2-45dc-896d-546cfad2c768}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {3a1941fb-81aa-4e0e-b2c8-8d1ee40b430c}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {dd3571a4-e19a-40bb-88d9-3a9f4b01818a}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {559c6beb-abdb-4ab9-86d6-01c2f17314bf}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {4c575d1f-3236-4812-b235-ca3e41c3134a}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {3b57aff0-ecb2-4464-8858-705cfa031026}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {aa596c21-f95d-4287-b4d9-cbb597e88ae2}, !- Handle
  AssemblyOccupancy,                      !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {fe37d8d3-1f8f-4d02-a51d-9100dbaab332}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Handle
  ResidentialLivingOccupancy,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8a85c3a8-f0a7-4d18-9eb7-f60224b6e3ca}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Handle
  ResidentialCommonOccupancy,             !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {080ba488-79c9-4978-b0a8-55e706bf0c6f}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Handle
  ResidentialLivingHVACAvail,             !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {52e33cf3-5e23-4006-8118-60c81b01e6ba}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {66e70e37-71dc-4b22-91fb-a08990cc5bc2}, !- Handle
  AssemblyReceptacle,                     !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8ca90701-d004-4068-828c-0d42356c3e12}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2f4ec42c-248f-4203-89d6-0683cb5ec204}, !- Handle
  GuestRoom101-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {9c8e0f5b-94ec-4eea-b281-a72f7cd2a568}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {8d44d298-4930-4a6c-9d50-f13cde70b865}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {38fc9ada-1cd7-48a6-a1d2-947f3276cb78}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {8787b1c2-694d-46dd-8030-ec8b39c81f1f}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {1d54edbe-b5fa-47e1-8fd7-59a24a8fba31}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {6f602ac1-6240-4339-9b58-dcf435887993}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {82e03998-e0f2-4e40-98ef-21c0496fe628}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {697cb3f8-b39a-42f7-802f-dc4ed161979b}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {dd2f02cc-4e25-490b-ae9d-d96c0866ef52}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {cada7258-372e-42bb-83bb-dccb896b3083}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {26ded7a3-4d4c-4eb7-8e81-f8c1a4eb9480}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {5c89afe1-40c9-4b4b-97ab-8ab9e113380a}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {5ecd9b5a-d6c6-4b71-b88a-9c9a398eb44a}, !- Handle
  GuestRoom102-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {856668a0-f762-4a9f-b0c9-77f6115d429b}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {6f53e505-d572-4b90-8d1d-b8245c68b0c9}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {bff57fe3-8d4b-4e27-a15d-f2368b7375c1}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {a8604665-1898-4a19-90df-1b29394e9237}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {ff2730ce-e33b-463b-ae86-28fe8f4076ea}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {eead482c-aac5-4886-a153-f690826d6469}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {738caa41-8170-4262-b843-e53b1c6c0891}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {1af4558f-62b9-4624-b49e-e888e33f5037}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {2b9916cd-6dd5-4c01-8f65-cba8f3b9d4b7}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {b66e5a74-d8be-4fe5-954a-1c4ebaa269eb}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {9c0ecc41-177f-4489-98cf-8f0cdafd696d}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {b060503a-74d5-4928-ad86-a28d2a858ec1}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {9141d028-95c7-4481-8b85-65baa9dcace3}, !- Handle
  GuestRoom103-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {c9e896f2-fa5e-4189-b0fa-92464ec089e9}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {80af6347-3555-4f8e-8c9e-741ae9c94106}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {bcbcece1-4bb8-4eda-bb6c-d944a65bfc5e}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {28001018-eede-4d91-a05a-20b19059c4ce}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {fa4f0df0-a7d3-4a2c-9df0-eaf14dfbc2cd}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {b3e15045-5ed2-43ed-b0e8-8d1293866590}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {a697b089-6021-46e0-affe-f2872239275c}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {09e164ac-d192-4d5c-bccb-c45fcb2b700f}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {d124227c-7c92-49a1-98ce-d9890fe39770}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {4c032eee-7f88-4859-acf8-6644cb9921bd}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {8e29a11e-4cb9-4efc-aa5d-dbcc1a3045fb}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {7c295357-eaf1-4958-b94d-c724ca08c7c3}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {bc2b59fe-348d-4b79-81c4-154e2eb50781}, !- Handle
  GuestRoom104-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {799d5ce8-ca7d-4f6a-a922-610684a5a4e2}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {2b2fb06e-dee9-4daa-828f-b483d91d7b27}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {7504f965-6393-42c2-8649-1926ed26d9fa}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {e0b19bfe-e1d5-4864-8d61-83a53914e446}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {507764ed-93e6-4934-b58d-4eefa8d9f8fe}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {a55ea2ae-7f51-4a60-ace2-e0ee45a33c7e}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {aa2386ed-488b-4f7d-825f-f299c71304cb}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {55b37d3d-b438-44b3-a3c8-26c78b21d4e2}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {f3c7185d-65ec-4358-ae92-a221e185d83a}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {6c1c51a2-613b-4ab7-912e-7eeaa18e4d6f}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {e3d4f32f-3136-4a2a-85e0-f4f05783790a}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {52471f93-28fe-4f3e-9484-73eb05e733b4}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {da48e2c8-77e8-45cb-96e2-7160406e4507}, !- Handle
  GuestRoom105-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {6efab040-5d3e-43b0-8b24-d9e13a9d63a9}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {4c5939bf-cb03-47e3-9fbe-2f8fc9ba356d}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {821a6d0f-9fac-459d-b712-9c6eb32f130c}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {2ab7e7ee-bca7-49c3-988c-26e5e158aa63}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {dbfda425-9f30-4cfe-8f9c-ef7a5a16d20c}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {928a848d-a3cc-4b6d-bff2-fe9df373d57d}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {edc29cfb-063c-4c18-933c-b249ea40f59c}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {c9d1b3ed-d8ad-4f7c-8e3e-7c4e2576298c}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {b0d0665e-d1ad-481c-ad78-41d7021c27e7}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {0fc840cf-87da-473a-9726-6ed1e0b48384}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {4d479286-9f1c-4bb0-aaeb-51f537b718c4}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {d465f9f6-e137-46b9-9780-48b9293e9c27}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {1fe25816-14bb-425e-94c0-2aba4dc0b034}, !- Handle
  ResidentialCommonReceptacle,            !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {bf4602fa-2504-43da-b9f0-5108e414fcdc}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {51081598-9a18-4a34-983a-0b951e5bd913}, !- Handle
  GuestRoom201-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {3cc4fe19-339f-42d6-bc8a-86a19d6bdca4}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {8c3588f2-69a9-4019-b7be-104a1e0e185f}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {8e102a37-5d38-4db1-9266-ff23081785f7}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {f9672a7c-fb8f-4da8-b0dd-507b348a5ef7}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {b48d6144-2262-45f0-b3e0-8ad25cb4b57c}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {72110677-0436-42f9-a16a-3f79a734596a}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {8ec96b79-d449-4d81-9c22-ad1fff89cee2}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {6ee44766-79da-4699-89b8-d71500d7a893}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {7ced35b4-b3bf-446c-9051-6be5f9b2bcf9}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {f7b0004f-f924-4abc-b4d8-4d8ba363bb71}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {dee14bf0-3e3b-4e8b-a7b8-dbef4033eaa2}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {bc0b0752-5c39-4586-80cd-a9284eba9c64}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {326480ea-c9a2-45f6-8240-f3cb82f6335a}, !- Handle
  GuestRoom202_205-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {512f5359-d422-43cd-9a59-511d8468c53e}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {963c8c1e-655f-408a-b5d7-dd6e1da343fa}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {622995bd-741a-4d37-ba9e-378b7345de7f}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {7f5acb8d-c244-442f-b342-249aca86d01f}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {2051c9cb-8746-4759-bca4-d2437ffff076}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {58c6f985-6ee3-4911-b253-6cc2583cdc4e}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {52a4281b-a18f-4730-9ef4-1437a94ee656}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {03af72de-2bf1-44c5-9538-d5c98bec9f52}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {13498b8e-f8fe-48c2-a72f-1834f5a88bd4}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {07ee2907-8ba7-4fd8-8872-708bc390484a}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {49358566-68d5-44c6-9860-8243a1ae9de0}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {e8789e11-f9c8-435a-9fce-81a18fdcb825}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {63a65df2-0bf4-4c28-b031-5591278f5c78}, !- Handle
  GuestRoom206_208-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {0b91c816-fd5d-4db0-89fc-bae37c73a4e1}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {c82fb361-f6b0-4c7e-beb4-8cad48354ac6}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {60747bce-933d-4e2b-ab2d-2380927add7d}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {74147295-db03-492e-8367-a19c7ea99cb1}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {e1f2908a-1679-47de-8e4a-f1430d69cfda}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {d6aab5e0-7f7d-456a-96aa-2fc89f72b25f}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {f9fcd291-d987-40ff-aca6-671283359ad5}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {77b8b766-9ffc-4958-8160-5ab86ba62e57}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {b9003f21-77e6-408e-a94b-b83d60177b69}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {63f4c1ef-0f7d-4405-922f-ffac870fb060}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {a4563eca-cc84-4b65-b34c-8ed704bd89c5}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {e2168a5a-b508-4481-9e5c-70bd18de2dc4}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {a12796d6-d67c-48fc-abb1-f4f4be6922f2}, !- Handle
  GuestRoom209_212-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {1fa59d0e-4fcd-4b38-a54f-da495369fb2f}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {36bf8df6-425b-4c5a-b6d0-41fd68826bd9}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {d42fdb1a-fd84-458d-bd9f-8d86e73dc0b8}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {a1dd1508-e338-4958-852b-9c5ba5e68116}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {ae337860-0506-48ab-a242-66ffa86034f0}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {660ed8fd-1661-4376-a32d-d063e1c9f375}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {0ce831d4-52ac-457e-829e-7bdae128fd84}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {4f78c688-1a53-43ce-be3f-eb152a895752}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {e13cea64-b621-4423-94d1-f94ca9073283}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {d25d7f2a-c935-420a-89a9-9661f8011e07}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {4a762770-a03f-4a84-8663-2c37df68eee0}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {07da9c4b-2786-45f3-beb5-36893c1e0ec7}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {ad193438-7a23-4ef2-879b-6799c4e8a10f}, !- Handle
  GuestRoom213-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {827e5c78-9e25-4c68-87e4-c2a97ef161a9}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {d30ad98a-6988-4911-b2f0-d785df947f3d}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {1f053829-9e62-4689-bb94-35e6bc577520}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {4fefcac1-8d52-4c7e-be2a-dadfa7118b86}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {3b1a79e6-dfd3-46fd-9641-e49b49e99005}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {1d0beaf8-5fcc-4abb-aeeb-f1b3daef8048}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {b5d7bc7d-49c2-4f38-9c57-7e363de27ba5}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {105e2cd4-9f0f-4879-b3fa-2494b207b341}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {996f69fd-ebb7-4437-81d9-7c45c6c17426}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {68d5f11b-2bfc-4f6b-b21b-f8ae0303e9bb}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {73d80ad6-cc42-4f96-a96b-287ddad1f1db}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {c3ea553d-0664-483c-bd1d-2a9904d7bac4}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {b3f7c790-c776-401b-9637-1dc63d1e57de}, !- Handle
  GuestRoom214-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {e54eb170-cd22-4e4e-a4b8-6568389612de}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {ee79a132-ea44-4d4a-83ce-5812d10b0cfc}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {99191395-1295-48ac-88ee-9330322a66e1}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {c998e303-c364-4fcc-81f2-242d16256c99}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {a5232c92-46f5-4e50-810e-c97bb28291d2}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {67f5e789-b0bf-41cf-9727-451a5e67ae99}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {2eeb0d5b-2ed7-4c25-a4e2-f49ef542df48}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {32c02630-39e0-4a5e-8601-2677ceffbe17}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {0f9d4e8c-0481-4999-89b8-c3a18ad1a8fe}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {e0f24af0-f8e2-4d1a-8177-c813ce8f40dd}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {6e8be21c-ac97-43e9-a815-3150621d6de5}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {6ea5db69-be2b-41c0-b25c-8e88f3555d7e}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {9bb7aaff-462f-4f66-b51c-f1b524ffad69}, !- Handle
  GuestRoom215_218-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {7003911a-9362-495d-9d07-a373c2c551f6}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {b6e7920f-d83e-4f2f-8da9-e12b8d1e7268}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {2af62927-f4fb-41c9-a1ea-2106d859de70}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {7cea2808-2833-4347-b083-529b05430b76}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {a17ff828-976c-4f09-82a6-1fb2eed4b296}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {4b3716f6-7a0d-4d78-b993-730f83961b8c}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {44e8781c-3f24-4f26-955d-8401292670ff}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {6913b7ae-4663-4682-9e63-a3882ef2cbf5}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {164e5e91-057b-4d11-93e1-b6e255c0648a}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {034060d5-b581-4fdb-829d-b642e2ddb7f7}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {814daa1f-8a76-424c-a108-477124c93132}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {6632f2dc-9064-4159-87e7-62c2557870b5}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {45828586-9fb5-425b-a310-845437307950}, !- Handle
  GuestRoom219-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {604c0f25-caed-43d4-a520-037bf943fdac}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {d7e98af4-b40a-4d08-b541-9827199ab350}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {9506502c-e954-44e3-9e13-610fbbdf2c7a}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {9b0acebd-b964-4258-9cd4-5f872d07fabb}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {1e892f40-8d96-4f5f-b5f6-6c33ac2d5f59}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {ad7273e8-cb9d-40e5-924b-8989cda929c5}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {c771fa57-de49-42bd-8624-288f510fbad3}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {d6076e84-b150-46c2-af18-ddd103dc864f}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {68faa390-8e43-44c5-abac-f2d3975e6853}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {6f0ed35a-c9ea-4f8e-bc23-03dc11f67f1e}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {731c7a47-ac8e-4124-8836-bb59af4ad56c}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {064f781c-9730-4d69-8ea3-1453e8cec819}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {97315d6d-7bb3-49ac-99e1-c9bdbe6a7e21}, !- Handle
  GuestRoom220_223-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {8ff6fa85-ea94-48bd-a37c-671b6891ba7a}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {61699f4c-31a3-4040-9fba-c03426268cbc}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {1791622e-8d64-4de1-8e8f-cc35f40d9402}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {7e5a913d-0e60-43d6-93c5-2ad96c4c2371}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {6283a726-8d0b-4261-b3cc-4b26fa61ef3a}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {614c5054-d215-4a1c-9d22-2123ba68c392}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {0820b94c-f86c-421a-b4d4-2220cfd800a7}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {c3e66668-3b06-4c50-be4d-8d4eb7d94c54}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {2d447169-8caa-4974-986d-30913a7212f3}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {76b29228-9713-4f16-bbdd-2f551e3c966f}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {06156c31-2888-4dcf-ab14-768a3d1daf57}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {01a7922f-392f-44a8-9051-7f5ce5fed236}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {fa8eeba0-d714-4d61-820f-fa1883a0496f}, !- Handle
  GuestRoom224-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {3a929e66-5adb-47dd-93e2-3c97288450f7}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {d97a99aa-1a66-4737-ad44-bf359b216f2b}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {01673484-9f48-42b3-887a-eaf3b8e71e96}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {9ae34447-4242-4a1b-909d-4da400bdfea4}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {74ea1dcf-4faf-443b-b7b7-e460e7a887a2}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {08493745-0886-48c0-b3cb-29e2aa24208c}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {3e2d5be9-291e-43e2-a853-a2c56f66a143}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {50346856-8c7f-4e17-aefa-8dc0675f77b6}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {9156696d-3042-40b3-a5a4-a78d35eaac01}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {748c9c00-c642-491f-9a75-9c416f1026e6}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {3e865a49-0b0e-4c3f-82d6-f5e93b01636b}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {177f302a-5ec8-4d2f-b07e-616796054674}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {07faca08-cacc-4028-ab8a-3be31c8db62d}, !- Handle
  GuestRoom301-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {49517ccb-fbd0-4f60-bb69-b6d1728e13c7}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {093eff0e-32e9-4ed3-b772-b3187ed9a7a2}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {82795c71-453d-4811-9d4e-253fc7328018}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {9166eb30-2561-45e4-99dc-1f0a8cd7c34c}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {848b57fb-c0fa-4916-bf08-7a9d186807ae}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {68a9b740-7d58-466e-9dc6-9a473ad9d44b}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {1f319580-e44d-4116-ab1d-0e25b371bd1f}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {8472a6cd-59b8-460c-abd5-0f14dd2aba27}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {63d972a6-f4e5-4197-b074-d8d2620d1b33}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {fe24e951-80b0-46d4-bfee-bc0459a3b439}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {4b04f1fb-204d-4389-8ae1-e701e02c3eed}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {8da5d0a4-1432-4e9c-9780-fd60bbb1d46b}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {7cf824b2-391c-42ea-ac4f-8bb4567ee404}, !- Handle
  GuestRoom302_305-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {4e765280-c323-40d1-a9db-97fe14b7e318}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {3d4ed8b5-102a-4556-baec-610e49cca51b}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {ebc5e599-1f1c-4849-9cab-a70483f8a80e}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {7388d0b9-2d4f-4c8b-bab8-19a1d1e848f5}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {9f2736f5-0c6d-4d93-bdba-d66a45ab885a}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {13005fb1-f06c-4530-95a8-944d19f9e9b2}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {e27190a4-1b66-42c8-90f5-38a2b8aa69dc}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {252942ee-45c5-49a2-aaf5-8ba0508c7f5c}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {c708def0-9b3a-45b5-84c4-effdd7821800}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {acbd4f6b-d839-4141-be0e-5eacc152d233}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {7d5b49d9-988e-49d1-af7f-8b08fdf8da72}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {00783e76-d4fe-4006-9157-c330dd759b07}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {248f551b-fe56-48a5-bda5-45123f740a8f}, !- Handle
  GuestRoom306_308-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {98d0520d-3b00-44ca-928f-3fa540599a7b}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {14b46e3b-cf7d-4882-9ecc-2cfccf88aa14}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {0beb268e-69dd-4e8f-b9af-c36b2be9e218}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {3bb51160-3b3a-4d1b-876e-00def07db9e4}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {537af610-39fb-47ca-9af6-785674073a18}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {3b8f4204-57e4-4863-b0bf-f48394fadc85}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {7254ffff-7d16-486e-bfb3-3be6acd29f16}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {af8aecfe-2d2c-4e46-88f5-0c7b9f4bae74}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {1b5a7e76-aa12-4d0f-96ab-441b8ee10c80}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {1efe1d0c-2014-4053-a4dd-c49e1c708b79}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {5f9e6838-e575-4b41-99f9-8f25688a4b7d}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {a9c8425d-d59f-43f6-a918-fe21efc9d1d8}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {974b1c00-8de8-46b4-b569-f9dc6599cb1a}, !- Handle
  GuestRoom309_312-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {3edea76c-b51b-4f3b-a4fc-1cad367e9275}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {a5d5386a-6fed-41de-ab2b-87ac34a7bd36}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {26c507c2-2257-450a-a642-ee1f8158acbe}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {ca9fd4a3-1208-4567-9d50-75ce9f3e63de}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {da566c01-9df5-4922-8e4b-467620e2fc7d}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {676188b7-3d5c-4811-91df-963c6a8e75b8}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {a800e13b-95fa-4f91-b4c8-81058c67dbf5}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {c21063b3-1845-4924-9628-befc88744674}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {f59f7ea6-2217-4008-8fa3-d76ebe708614}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {95404a0a-5ce2-4e97-bf71-2390541fe138}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {aca80f0c-7a7f-4a79-be99-b9bcba00c567}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {047723a7-2626-4423-a7d0-596dccd38bbe}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {92543b3c-76cf-48a6-97f7-6644224ca1b9}, !- Handle
  GuestRoom313-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {ecfb6f09-34e7-47d4-98b5-262c3d47fc50}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {9c7d4067-5250-47ce-ad5d-aa85754b1620}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {2ac2f9c7-ee0d-4f50-9bd3-df8176544804}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {988133de-c56e-4f36-95e9-3f52821d0c8e}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {846f7b2c-9f50-4014-9254-a643dbe5f8d3}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {8e554bd7-9892-4fe3-8a92-1cd9596d1485}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {73f39267-ca5a-423b-950b-1627eea43c49}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {a792ad9c-354e-4a96-889c-daf4cd9e0984}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {a822ad6f-f8ca-48f0-ad89-347bfecea26d}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {2d902a03-5cdd-4a9c-bed6-1bfbc72a7987}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {5c0ef051-442e-489a-ab9e-fdffd38979e7}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {03f375d5-739e-44e8-93f7-8bbacbfa00eb}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {541cdfe5-eba4-4c89-b777-d50f20a97e6c}, !- Handle
  GuestRoom314-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {02f9eede-dc6c-496f-a19d-25d4bf12ac1b}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {4e6ee686-cced-45ec-a5ed-ddaa1ce0ff2e}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {1df3bbd7-0ca5-4929-87d3-279e4afbfb86}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {0ef1b071-e868-4fb1-b566-2d365f44dbb3}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {e431d6c2-5bd0-483c-97b1-6e65936e9d18}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {fa7b820d-4c51-441c-b22d-1da8d15b0de6}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {5b164975-2ac6-4333-92fa-922a376bc860}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {9e5fc893-5412-433b-8b8a-26eaf9d68e2e}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {0136fdfc-9008-40fe-9a1e-96927d7e469d}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {99f9a63c-284e-45c1-a104-c03aea5a9221}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {7f6c138f-1c72-486e-845c-c03fcaf4dc81}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {b5824cb8-a1cf-4e80-8d39-34eaab267ca2}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {740e4010-470b-4711-84ec-614d486e85b9}, !- Handle
  GuestRoom315_318-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {cc49b2c7-a400-41dd-863e-deda3a726c81}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {c231fdb1-d8c7-46d3-bacc-234fcb90ce81}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {53e1990e-37c4-43aa-82e5-348bb267e291}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {bac34d1f-1bdc-4ab2-baba-8fce676ba7e2}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {74c8f2ff-0f38-47eb-ab21-ae4cfe37a393}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {118b3b1e-24c4-413a-b76e-81002d94b9d9}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {ac7f6648-020b-4db3-9542-f7f8b5e3e81c}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {406ec003-5192-4005-93bf-f14c966609b9}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {691babc3-90fb-4f53-a1b0-e610ecbda16c}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {603cba11-c291-441e-bd64-12efda9f88bb}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {115f4b61-3597-4724-b37b-46896f0808c0}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {8ed84449-cb0b-4c4d-83a1-ccf947790eb6}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {3de5cce0-ab04-456d-b2f2-2e6e72faf63f}, !- Handle
  GuestRoom319-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {afa096be-fcf0-4d21-b9ff-a7d28890924a}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {a215bb8c-68b0-4f5f-92ba-80d2a1d3ac28}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {d073e511-bebf-4ec2-af38-669b03686c1d}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {885da762-b292-41a9-9664-35400e91d534}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {1989068a-a7e1-47e3-b5c2-b321600327ae}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {5b4e919a-c509-4276-948c-c7eb124524c8}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {81c0dbd2-764d-4a35-ad10-6e3cd218fb15}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {9654b1e2-3493-4d48-bf43-9add0eb5db6d}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {986e3245-5506-493f-8cb0-a2d91961ef22}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {3511024e-c507-4866-8c44-97ff79346ce0}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {91666a7f-c279-45a5-a640-038fc5e6f849}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {f7db8423-20f4-4eb6-9b85-98e30909160a}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {d0db448f-bbbb-4b59-92e6-4f888fd5daa3}, !- Handle
  GuestRoom320_323-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {796e76b2-905e-447e-84c8-65d0fa0573e8}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {36343f6c-f0a3-49e3-b705-7cac96312f61}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {3a8a9a88-e5fc-46d4-aa12-c67460cd9a70}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {6aabdb56-d66f-4b1d-bad0-241074cda7a3}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {194d8166-1220-477b-ac9f-5aa470f9dd84}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {21e8a37b-f61b-4969-bd4b-2f33b68b302e}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {3dab362a-3b7f-44b8-8597-9369eb313465}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {1a95f0fd-e5ed-44d2-b1fc-f827553c6621}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {64f5331b-c00d-4bdf-95dd-dac7638ed4ea}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {9dafd970-399c-4c1c-9e3a-0c0fab0cc41e}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {028af446-732b-4887-8dde-2790fc54711d}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {9ab069fc-adbb-40d9-91ac-f5c3301b15dd}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {649d52a6-63dc-40e5-8377-16aefc81893f}, !- Handle
  GuestRoom324-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {f67f4c51-e0d0-4a1b-a441-5269488881ab}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {f2ed96e1-05d1-4f25-a97a-cd7f9808a293}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {8bd6c3a5-bdb3-4710-b228-e48f608d3ddb}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {2b31c727-db94-40b5-b989-3893df15f713}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {859c3e77-ad58-4b45-af4f-7c856a0bd0ec}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {fb120fa8-c1f9-468a-a2f0-03f1b4e4ea01}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {c5759dd3-b52f-438d-8cf3-13d56b63597c}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {ec1a5ab3-3ddf-467d-8816-4e20f1d9d1bf}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {a2f902e0-98c4-4b9b-869e-b2d600c0061b}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {3e13707c-4afc-48a3-a2f7-083ee1bb6480}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {eb815d96-409d-49bc-a182-171315432cfb}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {3e090ca4-a057-417d-b9e5-f1713f080b54}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {168f22de-ebd2-4a00-9e72-16fae1f8c296}, !- Handle
  GuestRoom401-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {e6ef2984-99a4-456e-9972-6767437bca8f}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {d0fcf307-cea1-4bcf-8d81-baf8c8e87e06}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {8e2a54b2-2f6e-44fe-928c-06c8b051413d}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {3d8ee9ee-c13b-43fb-8da6-063b2fc2f582}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {4d7095de-b94a-4623-bfe9-79831d486815}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {35cdaa29-144e-40bc-85fe-218fe1e07021}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {11382c0c-5ebe-4c36-8225-eb468f0209b4}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {a223ae8b-78d0-4c3a-9965-b6176ef288fe}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {d3243a5a-54f0-44e2-b5c8-b560f0f8d0d5}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {91aa36a9-fd3c-4640-a3ea-e833c53131cf}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {3e41b16b-a157-4689-a6ba-51d3af89aa3b}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {62beef73-3fc5-41c8-a2fe-39cb22de9826}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {8d1e8327-d8e2-4698-b26a-8990c8305c51}, !- Handle
  GuestRoom402_405-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {cbf3846d-ea27-4e2e-a1f0-12689ef1458b}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {38465444-8fc3-4327-9707-10dd1b34c60a}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {89d45aec-1ee0-4d08-bcea-ea48a45ac55d}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {a4eae72d-2b6e-44fc-895e-62dfc6c922b3}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {74920a83-081b-4094-ab0e-0a616539e400}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {9e6da0e7-e914-4f68-86ae-5d2f76a18bfd}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {9b66ea1c-deba-460a-b77b-faccd28dd180}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {2a055c15-fcc0-46df-953a-e7158b0d5086}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {94afa5ab-ed12-41db-9757-e7d43d0e1b10}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {8f389bfc-1dc2-43e1-b543-ab9962635b2b}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {ed0d7850-4cea-426e-93e2-027bae3498cc}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {df6a6a43-5741-4637-bbca-5c81bf236acf}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {a884ae7b-29f8-4ca5-a363-355dd49178ed}, !- Handle
  GuestRoom406_408-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {4f874d3a-3501-485d-9016-52b99dfd65dc}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {1613ade1-b4d5-4060-926f-7e52a8c7baef}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {b0141ad3-abc7-4e1a-9ca5-28381abd769f}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {207782be-ecdd-4222-8546-d65bbd787d4e}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {9f2d5422-238b-4868-8309-a4f46aa2dc00}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {51f4cbba-5f38-4d3c-b1d1-48be878e11b7}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {20b8e557-a3b0-4011-b4e1-b1da061509f7}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {051f723b-2b8e-4b34-829d-a38a48052d14}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {88eb0485-5c8f-41f5-8ef9-8ee0ffa5b0a5}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {4a91a8b4-31a3-480e-9144-d8e93783e73f}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {d5c6dd12-42c0-4198-b39c-aa9883584672}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {9df3ec60-272b-426a-98b2-c97ddf7a20b4}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {f2a8aeb6-b984-42a3-9c9b-e053658c8bc2}, !- Handle
  GuestRoom409_412-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {90cf0cc8-4593-4b7f-b3ed-40ec526af02d}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {7b25cc64-dbcd-467f-9edc-a33fc2a70fb9}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {c7933723-7aed-4103-8436-8084fd52a9c9}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {cdaa9ff4-93d6-47a9-ace9-e724e2f7d03b}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {3ecba90e-2c44-4fc0-b37d-c9478ccdfd2d}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {84544006-0e90-4b20-ac95-13603025b6f7}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {ef15e207-04cb-4dfc-8fcb-1ee4b53e55c6}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {9922413b-474a-420e-9b7c-ba52632024cc}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {f95dd3a5-7e37-4e2e-b018-2b66b93b2f1e}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {2f1af607-00f2-4292-b107-7c6a9b03d669}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {9a4d20c5-5b8b-4f3f-a546-787d94e56e96}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {5bd5cd80-6e57-483d-b223-c51b8d1ed38d}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {252d66b3-2ab4-47a0-8607-7dcab3cce7af}, !- Handle
  GuestRoom413-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {52cf93e4-a326-4e18-8a87-75a18b5df7a8}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {44f848de-2f89-4fa2-8c70-d68b21302fd7}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {d2cb78bb-4c04-4848-96cb-13a9f7905627}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {8fb56a85-0f03-4fdf-8beb-b514aa7b3f69}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {ea25aeba-ceb3-49de-a02c-59497f6149cd}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {9ee786e0-4c47-4997-91a6-696bb98b657f}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {ac038d84-8a9b-4c25-9ebf-f98d1015af2e}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {ff2c1e1c-7935-473f-bd04-d9d934e2e283}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {73d81814-ce79-4c7f-8fb7-bdc392f15ada}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {0aaa7af0-ff90-43df-bd2b-b0b274a89df8}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {c4094018-5b25-4e52-a420-ed782ac6d014}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {5afb13d1-8fe0-4e0f-b3a7-0b331b35dc36}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {5430b5ce-2919-4028-a668-694231f94591}, !- Handle
  GuestRoom414-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {947d106f-bfae-4da5-96f8-1e8e65769ac3}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {6f02882d-9917-4051-84ff-ea2ce945b35a}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {02024569-4a5b-4057-9d90-d9bf84afe09a}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {d6544a51-33e6-407b-b0e9-b7415eed67a9}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {fff141d4-9b43-47d1-84c5-033ce5665d33}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {15676ad2-e259-4255-b58f-9a282c49f796}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {9a2e4e87-5b08-4b2b-8a43-f9b69daa55b8}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {9f2a52fd-ff93-430f-8cf5-f67c731836e0}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {8d007036-cd2c-4487-9f12-425312d8f984}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {ed4e447e-c6ec-4571-a5e4-06e262428df1}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {a1bc0502-59d6-437e-a9b0-19ec9fba6139}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {d0082377-cb90-4f7a-9f06-26b359c2203d}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {6443a1da-a71d-42f8-b7d2-6c9d3a8afcb4}, !- Handle
  GuestRoom415_418-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {e0fbfbab-4f24-4719-a7d7-ced84551cd2b}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {e9f5d4d3-ad0b-4be8-95d7-dd7b4102b83d}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {3d78b210-8519-4024-8a4a-cc0e494b97d6}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {9ec89662-62fe-43fa-aa4c-164a6556bec6}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {72bb2807-6114-4cd6-a260-5868cd428e15}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {288b1c07-a7ac-4eaa-9bea-7405588bb8f7}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {f4a7a915-8458-4734-b30f-6d96b411b0af}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {7937dcd0-71c0-443a-b98f-022d2d2c61ec}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {63f4870e-f973-49eb-9a1d-27c84581d791}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {f5bd823e-36f7-4986-a5b8-179748d6ac0e}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {cd0a7bad-d89b-41cc-b896-29dbbf78f9da}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {201555a2-5e3b-41ef-a45d-614794e8770b}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {c5c2546b-78ea-47d7-897c-23bf1c676687}, !- Handle
  GuestRoom419-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {a690e560-35a2-4ab0-b891-5fbd7aca1f69}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {33c5426a-cb3e-4f2b-8f81-e147ca7e53c5}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {c9464608-8007-4899-a75b-eae95fc2768e}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {a0a1289e-5a9e-4ffc-b5e5-440593ca284a}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {d2c6b3f3-7672-45d0-a719-4923b7fe7e27}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {1d47c733-4b4b-4403-86a8-2ea0cf308654}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {0a20b2d0-7e76-40b1-a47c-c27d6e387d94}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {857e684d-5818-4bd7-a196-2d563e07040f}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {8b401985-7c1c-47a8-a4f6-9ac753c61407}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {231e0e86-8bcc-4a93-aac0-00b4456c3b25}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {7682f2a5-b079-4723-a7bb-515047f91bf7}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {b9da26cb-d967-4e41-b186-e009849b04ce}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {87cc92cf-930f-45e3-9ca9-089bbf8bbb6e}, !- Handle
  GuestRoom420_423-RecptSch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {42b6f2d7-27ad-4cb6-83a9-8148127a5bbe}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {4f4b5f53-c4bb-4855-a48a-fe129d5393ac}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {70607a33-05dd-40e5-a4b5-10d1cda28790}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {853c670e-45f2-4ec1-be6c-fc548bfb48c9}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {ac0152e2-00e2-497f-bdf1-fb02d9ae0b21}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {15ad8ce1-fcca-4ac7-a0a4-f3a1ec88f795}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {b8fda1c7-cc1f-46b9-9e3f-457a60e51159}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {335ace51-e402-4898-b2c7-b95d1ac1cf4c}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {3db5dc61-1ced-423c-a8b4-874ce2e99a40}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {e99a9722-cf4b-494c-bde6-c449e0828e9f}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {06256603-7bf1-49bc-b35e-b2c1ee68fb98}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {96327689-cf29-4730-aef1-c5ea32f91047}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {57afa328-29de-4913-94ea-cdf1620227fa}, !- Handle
  GuestRoom424-RecptSch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {2b16d5be-e65f-435c-ac04-e9868d664069}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {ae249bb4-e21e-4eae-b8ad-c5c23e7d6125}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {fd68171f-a248-41b1-a643-cd83ae88a012}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {05774ff3-53ff-440b-b6f8-a6c2e27cfd3e}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {99fa2527-4d8a-47cf-8a95-97362ecfff16}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {893b7e72-8477-479e-a082-b9c9e958a21e}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {be8e1e31-1335-4e43-9032-55ca13efd296}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {53f971f4-434b-4592-aaa7-ee16cddfe287}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {a1066ef2-af4a-4489-9c51-1d3af7f2192a}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {d6ab3d15-cedd-487e-8f92-31975edc75d3}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {c9a6827e-06f1-4395-9e9f-2927052e33ac}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {d99b254a-7cc9-48ec-92a0-0ec19f5c8fa6}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {96a502c3-4410-409d-b67b-dfa2d780e3c2}, !- Handle
  AssemblyGasEquip,                       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c177126a-7dcf-4490-a8fc-ecb092012754}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2904ec31-55d1-443c-a430-28aa73347ce4}, !- Handle
  ResidentialCommonGasEquip,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d72bd8f2-1704-4467-b46e-bf006c317238}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {18c8db32-751e-40f9-9bc9-80002cac8dc5}, !- Handle
  GuestRoom101-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {1c75c4f4-4c41-4dcd-beb7-746e478cff86}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {69d89153-b992-4c91-b5b5-85dc0aa8ef20}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {e6db58ab-ccb3-43be-9c53-493065c9e681}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {417e480a-f1ee-485a-9eff-fe8b42fe50dd}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {11d82536-5f6d-43af-823b-b5aad0b7b4f8}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {b31eebe2-7aaf-476c-b4fc-0de054a57246}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {04a60c2a-d5a7-453f-99d5-7fe5df65a819}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {d83b7714-88dd-4718-858b-1ed620c0ff9b}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {529f27d6-cadb-4dd2-b21b-7cef0300c497}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {1f5679f4-b424-4487-9806-bc96a425e09b}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {006a6c3a-96dc-4870-b542-342aab838b18}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {5cbde510-3abb-4d30-ae88-a18466f18b81}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {d24ef317-366a-4877-b21d-28f65f9351d6}, !- Handle
  GuestRoom102-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {c2eed16b-bce7-489e-b5f8-490c189a15ef}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {ebc82c6b-fae9-40ca-a2a0-a99a27b49692}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {f354798e-d9c6-40c8-a8ca-9362f5f72640}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {7b2bb9e6-757d-4ae2-bec3-03d5d59b9619}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {4666303f-b8b8-4d14-b516-ed587febb4c7}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {ab88cc32-941f-4cdf-a3d1-85063ecf932b}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {68cafc1e-1e23-4883-89aa-e416f0974688}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {1b660877-6f72-4393-92e5-6d2aa6fb3f93}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {65bf0e4c-7427-41ee-b1dd-9147cb616b89}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {452ec26b-300f-4b9f-a6d4-acf3986b9fdb}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {1e45fb1c-c429-4986-bc45-10c1d8dd857f}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {bc300b89-203e-4c22-9266-046904ba4c07}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {b102678f-0ffa-41c9-846c-775f6a20a77d}, !- Handle
  GuestRoom103-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {8d1a81f4-9208-4967-a5b8-0b7193e75fa1}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {ade115df-8256-4715-802b-0b6968a9f825}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {b9de1c5e-c837-4456-a377-a5a27f4480b4}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {a97caa65-6641-4644-bdb4-12c7e759a01e}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {2b22ca29-b697-41f5-834c-6e65f6886705}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {fa9833f1-2483-4754-928a-cf1dc494863e}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {1c7780cd-cc1c-4f63-abac-29fced98fe4e}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {02748eb2-c067-4339-b95f-b76c60e45db5}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {4e3db53d-090a-47f8-8e62-3c0ab24fb173}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {c7ef1668-5f3c-4351-b349-ce089e90b611}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {af813a59-26b2-41eb-8f7b-2fbde92f9059}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {085bbf63-8760-484b-8857-79d149d544c0}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {972a0033-1395-473a-b93a-08cdf558e3a3}, !- Handle
  GuestRoom104-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {c07c2490-ffe1-4d7a-a6e2-f46df41bfad0}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {38995aaa-2fee-4354-8f4a-fd7cb7efc402}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {c19ceafa-64a2-4b1c-9897-9b8273b46cdd}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {2c19d6e9-cc6e-4370-b5e9-e6164d884a9e}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {c98fd21d-b982-4334-8008-366cc3e9eafb}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {c5911799-7bbd-4ba1-83b2-4e7b8772351a}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {7963ed60-6f12-452e-8663-ba51c7ade497}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {ca27941e-1ffe-4f28-9ed7-4bd7f923bb81}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {8bdec46e-fbef-4dda-ac99-3a65209ace27}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {590014c8-3daa-49aa-b6df-ac8917f1ccef}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {1b08bd0b-487f-4dc0-8812-c0216cbf5622}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {a09efc44-c4ab-430a-9dcc-90ada68a9bd2}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {b1107fa5-3713-43cb-8e90-596bc636f8f5}, !- Handle
  GuestRoom105-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {4043eb0b-6902-45e2-9978-ef9c866f3a93}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {6fc358f1-51e2-4133-96ae-23c51a7eed21}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {1c52d209-8c73-441e-8252-094115705c1c}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {f3ea0427-6c06-4ba1-bc61-f0fa5289995f}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {7b2dc203-ea05-48f8-963f-3f50c31ebd30}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {14c6fda2-de8e-4ffe-9753-24433403695f}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {0d8aadff-79e1-459b-9ac8-b63a0fcfe61a}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {1501950e-c5e1-46ba-869c-8a2310ccfcf7}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {e36e1c57-ab40-41d0-819f-2618539d48f7}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {6cb5dc71-0787-4ba2-a350-d10d5a848cc1}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {73bca850-7a72-4bed-a5e6-cee118787dd7}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {f9bd32fc-18a1-432a-8656-fd2f964bfb76}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {21c6274d-96a3-4267-a075-f27780ce61fa}, !- Handle
  GuestRoom201-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {cb76a51b-1da5-4ee4-af16-acf9f703e21c}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {e449bf53-8d13-4c44-bedf-d62bd4caae7b}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {3ac65033-39c9-4b07-8bff-4dd62fbb8820}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {d4aaa4e6-2b8f-45b9-8068-d5cd43b33947}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {d0ada37b-ea9b-4512-9390-172ed52a0084}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {a1b96118-7e8c-418b-a9c2-0fc971d825cc}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {4548babd-b615-4d0f-9bd2-92b8962d6b67}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {088a2028-2d7e-4d97-96ec-9c194ce68db9}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {14db842f-2062-4fa9-b3fb-ddf4ff54df58}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {8ad17329-3a1e-47e0-bf3b-af10eafaf6bf}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {71bcd313-83dc-4a19-917b-cfcfef89e3df}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {4a759070-2a3e-4677-b62f-8c6cd5facbcf}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {c6284287-8f48-4f06-9469-f0664d4aa71a}, !- Handle
  GuestRoom202_205-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {b246182b-f1c9-4333-8cb4-0c42c90d4498}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {382bce5d-23e9-419f-aaeb-ebb5a9217464}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {f3d78785-1d66-4f7f-af0f-14fd4c31c2ba}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {e9af043c-43bc-4a7b-9e79-1b3887735d96}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {8a9153fd-9a62-4436-b086-371efe87209f}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {a2cf3c8e-34bd-4ca3-920c-ddb7041d264a}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {e459ea91-16a1-4edb-94bc-306756376ce4}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {88720b5c-42ef-4adc-864d-25b9107455fe}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {50fa4881-eb80-4048-b617-9cf8bad46e5d}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {060a6478-6082-441e-af5d-cce9ce9fc365}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {c4d46225-fca4-4628-ab80-b7864b1a553b}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {487a1b2b-0d12-42ec-929a-a0e117a960ec}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {3fb2313a-a654-437d-8a4f-35105d66f20c}, !- Handle
  GuestRoom206_208-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {80d59af9-2606-49f3-aec0-dea4a458b8b2}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {437ee88a-7591-4206-892f-55b9e1480eec}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {64b83112-8ed4-4416-ac23-6f506869017a}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {d16c25fa-8229-4666-a90d-60eed373784e}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {6002c6b2-9924-4333-978a-49699c8ef25b}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {fd625f9f-51e4-4693-95d5-be85d16efd83}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {1fc1ff99-a249-4e84-a8ae-b092b05438e8}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {321c5bef-e630-43c7-8920-e813b91141f9}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {fd9a3fba-6872-4b47-892d-5c2e276728b4}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {051b6186-f3f7-4012-85f3-46741dcebb40}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {911d6d3b-9652-4436-9ff4-61bb11a78159}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {5b3ca8b1-6e1f-4cb2-88d3-8875f8f14ff3}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {b81a135d-4c05-4902-bd10-4f23eea95d98}, !- Handle
  GuestRoom209_212-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {7e832222-edc6-4b1e-9fda-646fd718d292}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {ae154ebe-6e2f-4dce-98fb-4bced1abd03f}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {6fdaa625-fca6-474d-9fa2-25ca97705883}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {fe01fe61-5fdf-4fd9-bec9-7cd294913cc5}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {a430f13b-225b-4295-84c9-71724482f2b1}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {9566c057-79ce-4fe5-9707-d374559f6096}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {08a0ee03-7858-41ad-b30a-f8e63030e084}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {9320d291-dc9f-4ebf-964f-9887aa87ea2f}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {d7e4ddcd-4f16-4df2-b844-61e2f94230b3}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {f01cf2a5-c418-4c80-809d-0772e8d16f70}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {4f2783bb-1916-4adc-a007-0736250d0273}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {fb592549-018f-46d2-bfde-71d89a5fa896}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {5565cbc4-3deb-4815-8536-ba2dca866234}, !- Handle
  GuestRoom213-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {b459a92e-a6e7-427d-95a5-07023358fe98}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {63a552e0-e6ab-4497-90b4-1d9b77d72b3b}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {18ce977b-4d32-488a-a233-8dd9d0bf2f43}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {dd18fa26-9f6b-44f4-a256-7f6cc8eb48ae}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {3149347b-5c9f-4140-ab79-c4f9d955fb2b}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {73394cc7-0345-46e1-a377-d972da6c68da}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {ca01ecb4-cfdf-40d5-8e55-0b72b81e45c0}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {5c8c0b05-3342-41fa-affe-f10560fda65e}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {6c6c8d31-503c-4b52-97d9-ab1437b14f70}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {16b58b62-a324-492d-8181-c292b90c2889}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {8dd83575-4752-4542-9c27-d5a5e991541b}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {245faad7-5fe1-4b56-aa70-9ceb29ded3e7}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {bbcd8777-f44d-4157-a1c6-75b13a0d7ef9}, !- Handle
  GuestRoom214-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {864ec127-9437-43a5-b269-562e361b3c2f}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {2f94f757-3b8e-4406-99ab-65ff96b68edf}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {72d1dd37-00d2-4405-bd3b-f9a17d5e988f}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {1d58baf6-d7f5-450c-968f-63daffb44529}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {fb3f09d5-f2e9-410d-9df0-d0673da8680a}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {f061762b-dbd7-4d11-b76d-764429fb0388}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {ed924215-751c-4635-b3ab-979d9990f822}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {df0d2e52-6b26-4e37-a9bf-ce1c4d9d8c14}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {ad64ff4f-6fb2-46e0-acbb-572350ba990a}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {25d52755-e908-4608-8797-552c01a1b8eb}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {4f5b2dc4-2f06-4bd5-9310-60d6916fbb61}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {f76cce77-8b15-4d4b-969b-15d94cf87d55}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {af85e655-2190-4db9-ba29-d48b3d731447}, !- Handle
  GuestRoom215_218-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {cfb45a92-117c-4031-82c8-246aa799e831}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {d9df207e-e9b7-45b6-8ca9-d481b20efa50}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {8d6440fd-8531-4a66-99f5-fc6191c03f0d}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {e14705aa-3887-417c-8c5d-8b1310623b68}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {37db049f-658f-47e0-ba0d-e2fff0fede57}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {5f2dcbd7-5e5f-4216-ad6c-288fe7721a64}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {ffea991b-59f1-41c8-a5cf-112629470fbf}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {58062ef7-45bd-4e53-a1dd-6a9cafd32679}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {81e6725f-4f76-4125-9e39-294f48d7e3d2}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {fde3109d-d1d5-41a5-bfe4-baca682b2d8e}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {e062e762-4a51-40a9-936b-0a0e94d3b91a}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {2cd8bdad-a1c5-41f9-afcc-5fef01626e37}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {b918b6fb-6dde-4ec1-ad4c-e192e64c487b}, !- Handle
  GuestRoom219-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {997abcb3-f449-4f6f-b3fd-d91590a0e02e}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {99fc1995-8bb4-4f4d-8e7f-ae657351fdf0}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {e974f8d3-3a48-4e83-a1b1-f1987f0f7ae8}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {fdf8ddbc-20f2-4412-bd70-7c2de2ab3582}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {e77b9030-ded2-44a2-88bf-4c17ce346d0b}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {d871f50c-c324-442e-b49f-4effcb3e61a3}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {7e388cc4-f7ee-4096-b202-1faafb637c9b}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {6d136d66-397e-4297-bb18-e3fd4f6f8b11}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {55703bf9-18a6-4331-916c-fd37bb329844}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {fc865aa6-370d-496e-95be-8215e8370d3b}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {376dbb79-8acb-4fde-bf91-519343c09622}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {d9a2e180-603d-44d6-9904-759993fa608b}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {96a0938e-3a43-4acb-87ed-54d8b5eba7a8}, !- Handle
  GuestRoom220_223-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {28fe114f-9db0-4857-b85d-9a8ec39a74d0}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {98aacafe-25bc-436b-8a0d-4837ae1c0292}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {795c8c13-d806-4f14-83ac-6f38f3865ace}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {474f3e69-049b-424c-9e1a-c095005a290c}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {191aa02a-7326-4ed1-a8af-1d7efe6dc06e}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {4528b9a7-be38-4fa9-ae60-3b16e5691288}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {e38a2918-47df-4283-9abd-dd27b6af9859}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {963bf5e2-6c7f-4bac-89bc-187f3fe2b144}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {aa7b5589-7be3-491b-96ae-46215deb40ac}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {b415ad97-3224-4bc8-91df-dae4a95b6acb}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {fcef8ef5-4c38-4fb0-8247-c25418b275a6}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {32d592b2-245c-493f-b9d4-9eeddf00fa37}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {77f24a47-ed58-41a7-8575-5922ac893366}, !- Handle
  GuestRoom224-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {b2a178eb-cb6c-4344-9293-aaa477dfb65a}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {1d17d536-f7db-4880-9629-c2b3ab351bb1}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {05193da3-53da-4a01-abf4-95220ea72fbc}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {8d111dfc-428f-486b-ae50-d8d153018b22}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {61be7140-97e2-4c24-8927-fb7161e9e6b0}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {0628ab00-4079-46be-8a5a-8b8871d31223}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {a0c7da6c-3893-46b7-bd3c-1a1f5a30cb92}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {7abff826-b92f-4c6c-a7b9-bb4a2258d03a}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {09723b3a-711a-471c-ad54-ceed8a2bf4ce}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {c243bc19-f71e-4209-80c6-408128743206}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {98ec8e47-547c-46cd-9b8e-d29a70f9c50e}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {6f83dd17-0c30-47f7-9628-a50060bd3299}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {20d8c1b1-28cc-4b67-902d-b6a2faa45ab0}, !- Handle
  GuestRoom301-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {c9fda5a7-5990-4109-9106-272532b4a54a}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {0757e3bd-4b28-4d6a-9862-1c3fa29a1575}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {46aefe6d-24b7-4a96-89b3-86301c3601b4}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {9f3fdca6-4451-4e0a-bb86-bf026a969d57}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {23395114-32ee-4202-911a-aa297b1b4d0a}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {305a92a1-63df-4d2f-8cba-b41276b96cb6}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {d8b4e1d6-b05b-49ac-bd64-6fc848f04e98}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {2a316f1d-e148-44dd-9b00-5d362b555616}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {576e9e37-66e1-4395-879b-18c21ae12410}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {810c17e2-00ae-49f2-bc04-23e5f2f12b88}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {29500c43-2e2a-4541-98d7-bac2679fffc0}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {1fd3f0e4-979a-4666-ad44-0304daf355db}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {b0190c94-0722-43bd-ac2e-5eab34670e7e}, !- Handle
  GuestRoom302_305-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {a6617764-cf7f-4b69-9b47-1476ab9429d6}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {0ec68831-2d22-422c-bb5c-ff996d15ced3}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {a4072837-0acb-4c8d-a734-da07dfd3761e}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {f7050c74-249d-468f-a8d9-b7bdeb82ef4c}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {f22612bb-350e-4eff-a29d-969c1bb3b513}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {2e08fd3e-dff1-4dea-b6cb-4f6474a8813f}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {54e5dc43-11a1-4a7e-bccd-9db4a741e0d0}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {dc98e6a8-7582-4cfd-b2e1-2f951f5fb594}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {13c48137-ebd9-4317-9fe3-0914f0ca6f9e}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {31703420-6694-47aa-9ca0-f7eeca71600a}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {34ef32be-09de-4e3d-a02b-de7c00df751c}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {578ca8ee-2036-42dd-b15b-51089c364715}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {1e8fcf83-4210-474f-8141-fbe542218330}, !- Handle
  GuestRoom306_308-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {e97ddb17-9c24-4d85-9bca-1e762a62b65a}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {4de541ae-9b8e-417a-8e29-e7e9a2828f54}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {6f80b836-7c64-42da-8d1f-90742e6da772}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {9a2ea09f-c27e-492c-a864-b4bf8298a390}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {d94f2c53-d727-46dd-ad07-11422d625cb3}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {2119da2b-3681-4a05-8987-16af852cc3b8}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {121c4397-79b9-43e9-84f5-2becd18d3462}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {4bb22c28-c5fc-4526-a768-41e922990da7}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {1a7d3064-7d33-48c6-bddd-5079ebd46d67}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {aedd06d8-f092-4758-a690-e0021d3af28e}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {847676a3-c803-419d-8fa6-6797d9ecea1a}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {8885adb9-1568-485a-82df-7f5a920f01b3}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {b0efeca8-4567-40c4-b8bf-1da5dd7dd24f}, !- Handle
  GuestRoom309_312-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {b772e8c6-8af4-4565-a342-1537300812be}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {ad2bde92-2e7d-4ecd-a88b-17ca970cf424}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {32ceb6f3-5897-4870-a2e7-8fc1370be3b2}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {bc0909e3-a071-4519-b1ad-e7e29c7a5775}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {0f5b86c2-d2f7-4e6d-8017-d3528e5d9a3d}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {8453830a-2aca-4eca-8fa9-87d82513b921}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {7b35dea7-5291-478c-abf4-14668c3c98fe}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {6959f740-7be1-4cf1-a7ce-8eb99ad20899}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {09b76eca-4b50-4e49-a74b-11f76da80f54}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {051fa6cb-4446-4905-8e87-9737739baff8}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {ec2023b9-aef3-4887-aa31-f127b3e6b97d}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {6b64586f-c079-4e2c-a671-951d54f854d8}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {cc2fa8e6-64f4-45db-b5d7-e445e749c1e2}, !- Handle
  GuestRoom313-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {63b158d1-dac1-4160-8c59-f8e665d9ffa3}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {83e64f74-5e23-4e86-83bf-437db2f22bdb}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {d8d9e039-04d9-4e94-b47f-917ec74d0347}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {faabad5e-9714-4eb9-bfd6-381e1357f590}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {72f5b35e-414b-422f-b985-3b81de96e922}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {64414048-481d-4d28-804f-09e03e0730cd}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {927a5dc7-1b06-4dd6-b020-d573897b1d55}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {a0a78f2c-09e8-427e-a213-2e4411fbbe3b}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {525ec741-3ac8-402e-bca4-142c2254ed80}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {040ff145-c041-46c4-b2dd-be5d32c6c8f4}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {af99f261-1d7c-4a63-896c-a080fd6a17f8}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {7dc3b4ed-0a21-4fb0-998d-123be9b83a25}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {18c3cf84-1b99-4fda-be4d-ecc99b1d55b8}, !- Handle
  GuestRoom314-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {eeca61b5-0770-406b-9dfb-ebca9d64bc08}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {62d3a9a9-5fb2-47e4-a127-dd7664532c54}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {3cdbd94e-89fb-4a15-96ee-ff4d76b516f9}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {4ae958f5-9e08-4b48-a186-fb7a17cec6fe}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {89118e23-7b82-4f04-a30e-80acd8e358ab}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {e069f30b-4d54-4dc0-bf29-2dd986bd0c5d}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {d1626456-773c-4a83-b7d0-e72efa7587a3}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {cce6775e-4923-41b1-a16a-c5c0cb699ace}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {30907f95-4eae-47cb-b1ef-ae6708b33d68}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {57a145ea-90b3-4211-a38b-ee923edf8507}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {28f9647a-e271-4d9f-9985-117850868fbf}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {10be9fda-1319-4a7f-a225-55c62b48c901}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {4bea9df5-ee0f-4d2b-873e-a497f9e9ba40}, !- Handle
  GuestRoom315_318-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {db617495-1d64-4e59-8c0c-4e3c6fe0101a}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {9b365816-4c4d-44f6-bdb7-cb16c6d9be77}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {e2b0c39b-55fe-4d58-a87d-d6d40540ad0e}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {52e6092b-9bf5-4418-84e0-d602f6590936}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {381fb225-cfaf-4c9d-884a-5fe84ed4f4be}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {e94578fc-45d5-47c7-ba76-534d03f80093}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {15915ced-7575-4e54-b940-81d78cab09d3}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {0fdac770-1669-4868-8fbb-2849f042237c}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {b0dfa2c0-cdb8-401b-90c5-149ac74aaefc}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {013fec80-7a7f-4eb6-a674-38b7807231f1}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {0e473c1e-1379-4f0a-ba55-0449f1d31a09}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {5a27db58-0727-4c8a-84bc-7d1ae9151814}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {041af4e4-f9d3-4245-a2b4-c3fe944c3907}, !- Handle
  GuestRoom319-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {13239f18-f206-4346-a206-adcab03e1529}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {93aaf1fb-1a65-4653-9a96-6d408994b418}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {881d6946-62ce-4b9b-b736-c30cbe69e9b7}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {04990a0d-b5c6-4e76-8440-4778a2a0e0fc}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {1d0a5e0a-778f-4205-9ab8-16afd3bd2e5a}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {29382387-570f-4ccd-8b3b-be7f054262d1}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {5ec74095-fe44-47fe-ab42-83498f790704}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {35e7bfde-2bba-4700-b34d-4edc71bdf40d}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {84660810-0eb3-4c11-bbcb-159a5a489b03}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {479ec7ab-8139-4653-953c-57846e87598c}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {dd557251-7302-4877-8d56-3e57b9b214d0}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {fbf7bb08-a394-4e54-8500-ec510316b9ed}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {cb873fdf-0bb2-4a51-9028-58b0514c4f02}, !- Handle
  GuestRoom320_323-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {0f4d8656-ad41-45cf-ba3a-4995616d64b8}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {9e5015fe-8962-4bb7-9938-90d5502752a8}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {de79ba78-9361-4459-9ba4-d07b79ac380d}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {822f9c12-0380-444f-b7d6-f446156cd83d}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {f933977e-67c7-44c5-adce-e6d6c3bf2b89}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {3838c763-8464-45d0-91f1-595844535d34}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {771becf0-e709-49c4-ab35-75fff778c969}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {14fcd4eb-4a03-4dc5-b5e7-34990039fdad}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {07219066-67df-4db1-a17d-f908dea4d9b2}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {b0264702-1029-4a0a-be79-56404f51867f}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {ea06633c-b940-4c39-883c-654ffbcf4c73}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {b4165725-0f84-4122-bb73-b4076165395f}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {d0d5f304-fbcd-4466-b5fd-ce7900ed98e7}, !- Handle
  GuestRoom324-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {4e6879a5-90ae-40d9-a346-b172e3479bf3}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {b5d88cf4-858f-4b70-992a-f48b7e10b9c1}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {bb2f7435-88aa-41d5-b05e-db8e129bffb1}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {6443ae3a-ccee-49ad-abaf-99f797f2d852}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {9fd4daba-8daf-45f4-9465-a2a794118d36}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {de27ddd6-59e5-4e28-9db3-3f38b43fded6}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {90552dd9-988a-419a-a194-01d4b13169b2}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {8b0d1a20-2c0e-4e97-97fc-81ca6036ceca}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {3a388e6b-f732-4764-ba03-39415affdaf1}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {2ae98cf7-eb9d-4714-b8e8-dfec0d728230}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {d2c42ec1-4085-4e99-8205-29f8cbeea7bd}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {29793286-d6e5-4316-ad67-e573ab1d4e01}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {5b896986-7584-4cc2-adb9-3de18b868c40}, !- Handle
  GuestRoom401-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {66ad487c-df79-4957-992d-d3d84339a866}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {2e796f9e-f83d-4886-ab08-ecaff9a2680a}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {d88affe2-575a-4e7e-a067-bc3b584c2cae}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {de7ee477-ab1c-4df3-b944-4ccfe73f3354}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {2541bd56-5d2f-4bd9-ae03-c5e7eb77ae56}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {9394f592-465f-4cab-ba00-9bb9ac3365d5}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {4e4e635d-6c66-4130-ad92-a8b06bc4d812}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {26197387-6b05-4e8d-b6b9-23eedbd8cf6d}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {01d18549-674d-43fd-9d14-048111043592}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {195057a5-fa9d-4a87-bdf9-493c4d799601}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {9cd1bcde-7d77-4fbf-b4bb-c2bc5e14b428}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {b8d12f22-8689-4e97-aad3-35e7cbaf0fc3}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {b11424d3-379f-491f-b26f-1c3ea9856da9}, !- Handle
  GuestRoom402_405-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {d3d6d746-6129-40d2-9f06-b4e3a088b978}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {47715b41-a215-4e80-9864-f006cda7cd29}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {ce9d5391-e029-477f-b2b8-3cb6a32860e8}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {58083ffe-fb7e-431e-9e63-20b60a0c5c28}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {61889e31-70ef-4985-adf9-87439c0c904d}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {1c4f991e-0476-44aa-8358-be44887d33d2}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {423b03eb-e0b4-4842-9986-959b9111b011}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {e7dad523-2eda-40a1-832c-241d80f8e405}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {2e7451a9-7c1c-4db7-ad2b-11e40e4aeca6}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {692451bb-39a3-4c11-ab5f-3b0ee25f58e6}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {a6294ae4-6357-4f7c-bb8e-3a2acc026b8c}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {8481f876-3878-4e76-b150-32ab9027bcbf}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {523685cc-5a41-4ccb-97e2-77c2f389dcc1}, !- Handle
  GuestRoom406_408-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {11d4c6bd-9618-4136-a616-b2888a35261b}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {acc532c6-decd-4fac-a19e-38983edce090}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {ab3e6e77-7e25-44c8-b616-4569b70cc36d}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {0df98453-2981-4356-8466-66d61f0d4dee}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {d3972dc7-c7b3-41e6-b7af-ca786a0fc612}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {72b382e1-7cf9-4004-a2e7-32d961a825c4}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {e889944a-2b03-465e-a2a3-7180ee9dcc61}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {0d3d77a4-4263-4c29-bace-f8f9f634a5a1}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {6926b1dd-7c81-4e80-9fb4-854f466dfa75}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {d16c2d76-0df8-4e71-98e2-1772ecb07ddc}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {31110058-d667-4940-9f0a-53564e672f1f}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {354948b9-bf31-4075-8e6f-91d701bf118b}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {e5aa7d4f-a222-4f3b-bf92-0b31baed1abd}, !- Handle
  GuestRoom409_412-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {017bc6dc-4ee9-4a4f-9db3-14442b7e9aa4}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {33e72faa-a072-4e72-b55d-2015db7a3b9c}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {81ac5ce1-75f0-46ab-9951-7343eb5f85aa}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {4f9b885d-9656-40ce-92a0-f496c3f8eea8}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {30404efb-3111-4ab7-9cc9-bc3f29af6afb}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {1c80de12-c240-43bc-a860-e07bbe8bbffd}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {2980371b-469b-4326-83ff-fdba7b30eb4a}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {17e405ec-509e-4dd0-8204-6862b2654a0e}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {cfedf6e5-3cf5-45c6-9b32-88dddcdfe880}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {5e9fb8b6-416f-4d80-ab0c-eb57bf7e9cd9}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {41d4d973-cdbc-4166-bc71-7acce765ac1a}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {85d8256b-367b-4a21-8fec-071f58e2a9f1}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {65589942-1f0a-4202-8b22-45e4931efe9f}, !- Handle
  GuestRoom413-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {38501d47-ebd0-46aa-bb87-0295868b2916}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {4fb78b29-4936-4776-850c-f6b415291212}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {8c3b8e11-c92f-492c-b58e-eb26727b4893}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {20926417-7780-4c29-a0d4-8d1dd5d98452}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {0f8d6c73-7ee8-4183-9ee8-134b7464c9b9}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {bc7213a7-1934-4fb9-abd3-c8324cf70a56}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {24b7d5ca-6dd3-40bb-af2d-3ae4959a8b9d}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {8569af7b-356d-4de2-ae7e-cdae7ed1ed5f}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {35a37d7b-bb09-4559-aabf-3727f672e95e}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {6d3a7318-701e-42c3-9f21-1db3ca7cb84e}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {7e52fcd6-5997-4458-b79f-a9dfc534fa35}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {f477ee15-3a92-4424-b1e5-d142517131e1}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {02d3f93d-9ba2-40d4-aed0-9473f7ab25b0}, !- Handle
  GuestRoom414-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {a1c1cc0e-5ed2-4f6c-ac29-223c2e5f74be}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {4dbf302a-7f7f-4793-ad7e-dadbc6da5132}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {b4a9927d-3fcc-4151-b6fa-d67fa830e6df}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {39065df0-fcba-4d02-8e1d-882b44177d0d}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {6ea2745b-be52-4117-a559-eddcde014118}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {9269592c-6e89-47b3-b44d-5819ee9b8164}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {94e620a7-175e-4dc7-b83c-f727dba8d5fa}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {3b3c6f50-6cd4-4665-afd9-cf3fa0e6c99f}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {edc86477-98c5-433e-8afb-06b8cdea2840}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {1f4161e2-a8c6-479c-a7b9-74e53574710c}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {25a21a4f-cef3-48b4-a5e6-40e601eff731}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {149176ea-3bf7-4cca-83cc-8ba13a1a82f2}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {77d7fb07-e798-49a3-a528-ca068e899578}, !- Handle
  GuestRoom415_418-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {4d153d9e-4b98-41c7-9537-86843709c45b}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {5847a750-7f10-42f8-89b0-95ebdd28bddc}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {663960ae-9ede-4b51-95e3-45d250950ecc}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {1ec43399-72ab-4a8c-b312-68becf698ebb}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {70820505-94ee-4e2e-a825-f5bb10ea018b}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {1d900dbb-f3b7-4927-8112-ac835ffb009f}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {db6d7d98-9136-47d4-b75c-42ea3ec24fd6}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {e2682c3b-e594-43b9-8431-8b123ecfce7c}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {22ca5c00-e5d4-402d-a06e-b7eb1fa9cb8f}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {5505d2b0-46fb-4f35-85c8-8eb29834ac0d}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {f426c085-e182-4a3e-b1a5-89195da8e4c1}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {c76bf15d-33f4-4a33-b439-711c92d2c60e}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {9dae8ab7-bc99-4055-905d-175e31871196}, !- Handle
  GuestRoom419-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {baca6d32-5b59-4370-b5a7-a0e7c1f1c7d4}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {5ff3f43b-065a-43fd-ac59-a21a883c2921}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {35bb48c4-a7f4-4371-895a-44f968fcc9e5}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {d0f2b878-4390-49b8-8b7f-4ea7fac2b67f}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {6d22217a-d5ae-482c-bd28-83b474721b13}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {64e2de75-c41c-40b7-9a60-677ca40ba6ca}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {8eba7e2c-3632-489d-8b88-69d4bafca39c}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {cdf522f9-fb98-4034-81fc-713b56f5915d}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {f1e44aa2-90a4-481d-ae3f-b726e472e1d6}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {84c8667a-5c38-49f7-af43-b11577ae94af}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {4ec11fba-d6cc-4f0b-946b-9dc30735a50a}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {be6109fa-d9f3-4665-88a4-5453b33a1f37}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {58db40f7-3b85-4956-aa42-03722b12df87}, !- Handle
  GuestRoom420_423-ProcESch,              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {78d47ec0-d990-4aef-baf8-08bfc93de232}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {af6b8ce0-9f25-42e2-b2cf-afda37e801f1}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {7da04b5f-d802-4780-a8c5-fd719f4deb9a}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {2e842efe-ad59-4a17-9ba2-aab612bb75b8}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {f3376d27-8b25-4246-a54a-eb8daddfa56c}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {16ddc744-171d-4aee-87db-1faaf3099966}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {d4793d1a-c3d5-4e39-9c24-5955a6fc2a0c}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {6a32e766-239e-49a0-a2f3-55fe878222b5}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {b6f0a3c9-cccf-4187-8c46-cc78c153c6fa}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {fd24e9aa-a93c-43b3-adbd-7d59289aa628}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {37c81dd7-cb4d-4bc8-9997-3b85c57e9eae}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {9dea081b-0db4-4315-9e00-29ab0229a85e}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {0f21be76-bed2-4306-a3c4-60e8a3c3c0c8}, !- Handle
  GuestRoom424-ProcESch,                  !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {afb03544-066d-4daf-9438-04a5fe119204}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {1ea7d0b8-5a09-43e7-9874-935ceefba841}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {2bf2f5b1-7501-49ef-8693-006325bc2672}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {a1c54af8-42de-4e12-ba2e-6fae4c693e1d}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {a92fe17e-28d5-45b0-a521-c259a9d15aed}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {6be43634-a44c-4e45-a2ec-9fd9fbcbef2b}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {f765e3c6-fc53-47b4-a30f-60226aeb0f6f}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {36362fbd-2667-4cd2-9bfa-d856715dd281}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {a9c32919-4566-4657-9c3b-6906d11cb761}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {7606400d-26f6-4c17-9810-62421a7d2702}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {938bfefe-73c7-4331-9f57-1c9454e215a6}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {dc50135f-5b08-4f6f-bca2-e0ccefd9a966}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {b4aaea1e-d365-43b4-8ae7-0c6d2541cc0a}, !- Handle
  AssemblyInfiltration,                   !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {60d71d97-0c5a-4cbf-b3f6-bda7a76e6dd8}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Handle
  On,                                     !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {6f917054-ecfc-43a7-a8e1-95df9f3d2f45}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Handle
  ResidentialLivingInfiltration,          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3d24c154-57e4-4ec8-9b59-8bcc81265e30}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Handle
  ResidentialCommonInfiltration,          !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e6f7faaf-bce9-468a-b715-96025f5dec1c}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {be44ab80-bbee-4080-b099-eb2c74ceb770}, !- Handle
  AssemblyServiceHotWater,                !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {6a375f6c-8d8a-4b4f-b342-72ad121fc50f}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a4bb3223-ec3d-4d92-b405-a25f73a21518}, !- Handle
  ResidentialLivingServiceHotWater,       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {cf6ce448-8584-42f2-ae34-a853334b76a1}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {17d6cadf-92a9-429c-a857-87fee80b148d}, !- Handle
  ResidentialCommonServiceHotWater,       !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {451b62ed-dd52-49b4-bec2-49e366b6e324}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1fc25c41-58a7-44ac-b6cf-0973f4276768}, !- Handle
  AssemblyLights,                         !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3594ee35-df83-4a66-8f72-6831966e34c1}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Handle
  T24R_ILtg,                              !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {c6df61b3-c61c-48b9-bde8-1fc3d969ea1d}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {607199f1-0726-4345-867d-f838c53054c9}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {3161d1ad-2567-4e21-a79f-5601f893da3c}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {d5174840-fa65-4388-a2e0-d04ba1974370}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {01aa5257-fd90-4d52-b4a4-8b48cb3390d7}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {777a502b-3d1d-495e-abfb-d535c9a918bb}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {51cf50ea-529e-47cb-b8d8-5b9f04ba6ec7}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {e48fa987-9797-4945-bb9c-b2c76c4a9d4d}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {7b798fcc-fe84-43df-bdec-41d9cf4d4ef4}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {5019298b-fb2d-4d7a-9961-19e09dc6e987}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {97a1e4aa-5a7b-471f-b7f5-358cccf84b22}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {ab9f3665-f89c-40b6-985f-a25a479ec888}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Handle
  ResidentialCommonLights,                !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ef1655af-8efb-483f-8778-fdf05f643a78}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e038aa02-68d2-401e-ab34-d25f33921603}, !- Handle
  AssemblyHVACAvail,                      !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {4ced7870-4165-4476-bb64-3e83c8731150}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {d65ae4c9-0fc5-404a-bb04-a072d1f8fc8b}, !- Handle
  ResidentialCommonHVACAvail,             !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b14c9d24-0ae9-4028-b1a7-e55d03a08d30}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {8dea6861-f99e-412a-ab4f-cf3c8648fc78}, !- Handle
  AssemblyClgSetpt,                       !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {15882205-460f-44bb-978a-b2c03e16f21e}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}, !- Handle
  ResidentialCommonClgSetpt,              !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {88a3c6ba-f636-4da4-9e02-8521d2c15458}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {57a250fa-3355-4d60-8cc7-abddabc7de40}, !- Handle
  ResidentialLivingClgSetpt,              !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {793a7511-46ed-4b3c-9a63-85be1f6a36f8}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {d33f3ef9-6d71-4ecd-8419-444c485b5eb8}, !- Handle
  AssemblyHtgSetpt,                       !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d19064a8-e873-43c4-933e-3d579975082c}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Handle
  ResidentialCommonHtgSetpt,              !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {85279e22-3532-4538-a2ae-c4fc604178f0}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Handle
  ResidentialLivingHtgSetpt,              !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {515d1217-1cdc-4f2d-abd3-c58302eb933f}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}, !- Handle
  Off,                                    !- Name
  {484014b1-6455-4506-b780-e8802672a941}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {39c198ba-c12f-46ef-beae-a7f54f067d0b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}, !- Handle
  CyclingHVACAvail,                       !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7dbde192-3b0d-47c5-af67-d0cbaaeac29a}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Handle
  AllOnHVACAvail,                         !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ade8ff59-1cd4-410f-877f-5fa5d52770bd}; !- Week Schedule Until Date 1

OS:RunPeriodControl:SpecialDays,
  {6a23a5b2-7aa2-4c05-820b-6115cb1bd3b8}, !- Handle
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {bba34ad9-36d5-4b59-afc1-e2c1d04ddd71}, !- Handle
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {06a31b2a-5ebd-4918-8ec8-44bf17be0641}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {78c47edf-53b6-4484-adfc-0dd6bb36c62e}, !- Handle
  Memorial Day,                           !- Name
  5th Monday in May,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c88a042f-edd1-4244-9c79-72715bbba80f}, !- Handle
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {b0a0d589-1324-4238-9a96-9688d327e657}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {6bd59d60-5f60-4384-b2de-fd21e27b44e9}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {9219adfe-8d29-4714-bf1d-24369d6cf07d}, !- Handle
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {919fe30e-c2b8-4d0b-a294-65128b17be0c}, !- Handle
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {953b9926-da5f-4a32-ba34-6eeae279d202}, !- Handle
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:Site:WaterMainsTemperature,
  {344fcea4-2376-4086-838f-a10f80abf533}, !- Handle
  Schedule,                               !- Calculation Method
  {aac846b3-8526-4f0e-bfec-88cb864064e2}; !- Temperature Schedule Name

OS:Facility,
  {b10cfea1-18d8-4a98-b92a-56ab91edc4b0}; !- Handle

OS:Building,
  {377a8f66-f7bf-4467-b997-d93fe8a7cea0}, !- Handle
  Hotel Small,                            !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Handle
  CorridorFlr1,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {a1d805c7-473a-4b74-910d-2dd16598c471}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9088bcbc-5489-4f51-b5a5-b91f369085e4}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {264e3940-49f2-4b58-ad73-1e42555de7da}, !- Handle
  ElevatorCoreFlr1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
