  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {a1d805c7-473a-4b74-910d-2dd16598c471}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9088bcbc-5489-4f51-b5a5-b91f369085e4}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {dae19eb2-9196-4367-a186-3039454607ab}, !- Handle
  EmployeeLoungeFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {5f0304bb-a12e-41ce-9453-a8ddcbcea09f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d801b67a-13a5-454e-ac9f-f6b313713606}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e103a5dc-a4f3-4151-a7e2-f3b8662ff698}, !- Handle
  ExerciseCenterFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {adb56b09-fb96-4803-8153-1ad9e1249323}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {68f9e951-6ead-400d-b6d2-85a9719cd842}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}, !- Handle
  FrontLoungeFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {214700e0-e96b-4e2e-9516-4b6c816674a2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {485a6170-08ab-444d-86ef-8d51bc372768}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9499f98f-670f-4597-8793-433c43ba2cf9}, !- Handle
  FrontOfficeFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {1d92528d-4093-451d-89f4-6ef009a6ae91}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {da0d667e-2848-45f1-82d0-ef1fff2836ef}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {2419d7fa-209c-4805-bf53-07c9cbc74dbc}, !- Handle
  FrontStairsFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {57ec4c89-8636-4d2b-b7ef-e7eb598f1fce}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3cc2a962-b56d-4f14-8745-5798f07e89de}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d2af7b56-8d4f-4e7f-ac31-370968023ecb}, !- Handle
  FrontStorageFlr1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {c156686f-68a2-4876-a069-fcd565eecb1a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3e0e0030-9384-49c6-944f-0a3e222acc1a}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {48a7b595-6a59-4826-84c0-f793132e2e1d}, !- Handle
  GuestRoom101,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {301d174f-efed-4662-a965-6861913e5f13}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {86b8e749-0da7-418b-a410-673edfeedf06}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {52c25160-34f5-4bdc-8c7a-18b3b3a7672e}, !- Handle
  GuestRoom102,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {8365e92f-4315-4199-b9cc-f4e6a6156233}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {12f805cf-946e-44dd-b07b-db07c73ae321}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e9f4b20c-fc3e-4006-9736-4d552ea4f327}, !- Handle
  GuestRoom103,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {495983ec-a63d-455e-aecf-a37b549b16d6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {155298fe-d134-4d58-a434-bf0897aaba95}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e82bbd2b-f9c5-4466-888b-4c66f3d1bc6f}, !- Handle
  GuestRoom104,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {cfae7b25-710a-4045-9de5-b8da5ae40430}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5f7fca9d-9e67-4d34-9f65-f738324b5b7c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e3bf7c02-7da6-43dd-a5f6-97bce497e0f5}, !- Handle
  GuestRoom105,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {b32ac268-05e4-4656-8e61-dbefcdd4f11c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b23cb1c8-9585-40f5-80d0-f89f13970e1f}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Handle
  LaundryRoomFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {92d6f528-7b9d-48a4-b9ba-d2cfcf2be521}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3aae4cca-b373-4acd-9ec6-3eaea63f18a0}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d45c7b69-a96f-4b1e-a4bb-9702ece34b98}, !- Handle
  MechanicalRoomFlr1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {35302bd3-dc19-44d3-8a05-0bc711d522e3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aa0f14bc-fc06-4a1e-b4f4-98bd034b8b23}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}, !- Handle
  MeetingRoomFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {a4837fe4-c459-4d88-aa34-d440a5a7748e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {264a9348-d562-41d4-9f18-f0e4cad329e0}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {cc22e36d-16a8-48d1-bd69-1bf175a47ed4}, !- Handle
  RearStairsFlr1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {1c13ed91-886e-4310-9ec6-f37a7c22f332}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {622837ba-83c5-439e-bad4-01acd5b08eee}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {fe25d513-fead-4e7a-a4d2-65449607a8b6}, !- Handle
  RearStorageFlr1,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {b36db416-dd7d-422a-9b26-0f79f280cee3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {05deadbf-5c53-4d88-9fde-dde25880f95b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {fdbabb61-706f-4cfc-a4c9-46ded556cb05}, !- Handle
  RestroomFlr1,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Building Story Name
  {0ef1d005-16b5-4560-889a-7f53644fe509}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1dd62a49-079c-4960-891b-1dc0a0e3b0ef}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Handle
  CorridorFlr2,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {e819dbc3-8896-4424-8716-1bb6c53fa601}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ee543270-2476-4201-9d36-799ea0435aaf}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {8831807f-4cbc-483c-8b54-b79dd150d963}, !- Handle
  ElevatorCoreFlr2,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {e819dbc3-8896-4424-8716-1bb6c53fa601}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ee543270-2476-4201-9d36-799ea0435aaf}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a6dc85ed-2e0e-4170-8def-efee4e4aa7f3}, !- Handle
  FrontStairsFlr2,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {7f8b7f9b-9162-4d42-b692-e926c83db03b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {dbb06ba2-d300-4b4a-861f-6f889a07073f}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {6d6cefb8-9f31-40dd-8449-145e86ed580a}, !- Handle
  FrontStorageFlr2,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {4ffb033f-f3bd-4ac8-aecd-36785137eab3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c74d2c67-8b0d-42b1-95b5-10ffa14679af}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {cd8c846f-3f2d-4c9b-93af-d8db40463645}, !- Handle
  GuestRoom201,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {a66f5ef4-c771-4179-bd56-c9180838d051}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {befcb3a2-6114-435c-9109-fcd302a5d178}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {3f7f2d76-c78e-43dd-a6e2-695664aa1ff3}, !- Handle
  GuestRoom202_205,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {4b3f60e8-7311-4c8a-bcef-1b1ea03af45d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3c298a6c-1036-4fb4-81e5-fe4b0c78eed9}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Handle
  GuestRoom206_208,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {bd3675ee-fe3e-4663-bc8d-6492c4e6bddd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6fca0866-f4df-4ca7-989d-4a4350409a61}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Handle
  GuestRoom209_212,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {23a2a92c-6fa9-40ff-9857-7596890135ac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cbc27261-dee4-407e-8715-e4e4c88878be}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {58cf10ff-a406-4647-819f-7fb388a6d326}, !- Handle
  GuestRoom213,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {a364c509-359b-4501-84f7-6dbc1dc141f0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8a5192b0-9043-422d-a8a1-191778b50a91}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {57ad6361-14ea-47a4-af7b-be17ffd072bb}, !- Handle
  GuestRoom214,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {257010bb-7090-4809-ab50-438035287a93}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e8cf6372-a0f5-4ada-8dd1-e70797abb786}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Handle
  GuestRoom215_218,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {e1897e46-600a-4155-80de-b2ba94fa2d32}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6b90f65a-f2ea-47aa-8646-1e563d5c121c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b1bf791c-44c4-4866-b1f1-ab37ec831f8b}, !- Handle
  GuestRoom219,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {cf660b8d-3811-4fe8-b288-a9a72750dd1e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d0ff9131-7acc-410e-9354-efb38f350023}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}, !- Handle
  GuestRoom220_223,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {58a28624-310e-4912-bb47-e9211e09aee7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fad0fe94-fece-441d-8724-a48b1c34e3ae}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d4cda606-6b0e-424d-8204-7518b20c01a7}, !- Handle
  GuestRoom224,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {35d6ec90-63f0-4ab3-834e-357ab3eaa124}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5d70e7e2-641f-43a6-b72e-5389a9a99e14}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {5119366a-2efe-41cd-8b62-3da8e3fe081b}, !- Handle
  RearStairsFlr2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {a3ce1a24-221c-4ee2-adac-dba95302abfe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b4cca4a8-fbdf-4773-9b4e-d214d43119eb}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {78ca0b71-034f-4b2f-b247-80ddfb1d5321}, !- Handle
  RearStorageFlr2,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Building Story Name
  {15113ed7-8b78-4962-94ca-3478861d9346}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fe083203-f200-4aa5-b1bf-8c5e782a9882}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Handle
  CorridorFlr3,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {0b5e0a97-93ae-4d7e-a2e5-0dee0e20de44}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fc88698a-100c-4a68-9c7a-60fa91ad4be2}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {da8e3507-ba33-4bae-8752-923b22552f7a}, !- Handle
  ElevatorCoreFlr3,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {0b5e0a97-93ae-4d7e-a2e5-0dee0e20de44}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fc88698a-100c-4a68-9c7a-60fa91ad4be2}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {c14f34de-78ed-419a-9f13-f06dddc01f8a}, !- Handle
  FrontStairsFlr3,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {126ec644-44ec-464e-a7dc-97bdbb0b3d86}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e744c102-5443-4cb1-8f36-8a169887b6a7}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1808ea61-8fb6-41f6-b723-d6f92ec1c0b2}, !- Handle
  FrontStorageFlr3,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {ae1cf04b-6624-4c94-aa17-cc546b8e80f5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cc16dece-e9bd-4f64-b1a5-9f0cff894df0}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {7317c8f9-136f-41e8-8f39-bef1eba03195}, !- Handle
  GuestRoom301,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {c64d84d8-7a88-42a3-a88d-61676cf5b42d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9c8502f6-6023-4eb4-84ba-bc005bac9785}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b2026bb9-b3cc-4a62-98ba-ea1d0eaecf0e}, !- Handle
  GuestRoom302_305,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {f55a39a6-5aaa-447d-acf5-b1199c5cd5e6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {dd41980e-e599-4a30-b2c6-95986cc6796b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d8b79aba-9979-4bc4-a896-683ec6ceedab}, !- Handle
  GuestRoom306_308,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {6588516f-4ea3-47ad-a871-e7a365ee3a19}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {962fac8b-f481-4907-b38e-b161c4c4719f}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {09f86cf9-b1d7-4f95-937b-5efcaa557847}, !- Handle
  GuestRoom309_312,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {8b833e22-03ce-47ed-a11c-2d9f521dfefa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cb940e22-2815-4c20-858d-3118964ebe8a}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {825c24db-a962-4bd7-8295-920d229f520b}, !- Handle
  GuestRoom313,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {6df068c1-fa2c-4cd2-902f-0d8e867b5ec6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4b62af8a-14d5-485a-90e0-945810de81a2}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1536c777-8458-4531-929e-a70c8dc7c7f9}, !- Handle
  GuestRoom314,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {5df401c4-2a3e-4c98-83e3-ecf3a0828391}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3c6c5535-7838-4ab3-b600-eaab9d0b75d2}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b482853c-1123-4d59-8101-cd474b1d4af7}, !- Handle
  GuestRoom315_318,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {ecee0599-a143-4a99-a9c3-ccf6279cdf37}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ecf043cc-ffdf-47fe-8976-ba498afa58c5}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {0ab6b20f-2e69-42fe-8bdf-12c87ea02fe3}, !- Handle
  GuestRoom319,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {7038d002-124a-4074-afb5-d442af974ecf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {801cb4db-226c-4601-95af-e08448b29b5a}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {685683b7-773f-46f8-9c90-0cb53d5e4169}, !- Handle
  GuestRoom320_323,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {71fbf586-cf1c-4cac-a827-c38b88479349}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {75deb733-2400-4ffc-b476-844ba60d65cf}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e3110a69-efe5-4e04-bf54-30e9e6ec7dfe}, !- Handle
  GuestRoom324,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {8240a178-31a3-4657-921a-f42ce0297281}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {25e0b440-cdf7-4f50-9307-bb6d4db84355}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {539a3585-7eab-455b-8b2d-baf058f31714}, !- Handle
  RearStairsFlr3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {de7edf8e-4158-46c5-a3ee-dc30427a9b4e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ca99423e-46d1-4ab4-86ee-47df3077c45a}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b53cc31a-aeec-45bf-8864-210fb26e6309}, !- Handle
  RearStorageFlr3,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Building Story Name
  {64d6f7e3-5142-4161-a7bc-c6dc17728a52}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9e55b3e8-8050-484b-b1ce-c786eae8dcb9}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Handle
  CorridorFlr4,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {e130f62b-9a56-4c87-9b60-6c2969f019f4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0bac2ea1-0e47-40a8-a5cf-8bf32bf66f67}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {697ee5e5-714c-41da-a84d-88d6bce066c4}, !- Handle
  ElevatorCoreFlr4,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {e130f62b-9a56-4c87-9b60-6c2969f019f4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0bac2ea1-0e47-40a8-a5cf-8bf32bf66f67}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e20d9102-9abc-4b77-b7e1-70c91334340f}, !- Handle
  FrontStairsFlr4,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {515d3251-865a-4923-b76a-be5cb05aef50}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c740868e-34c1-491a-92cc-d67db929b98c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {88a4884d-3c07-4aaa-831f-e888cff6640a}, !- Handle
  FrontStorageFlr4,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {153392f0-296f-43eb-b67c-89fafeda42b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3b213fa5-8a5a-4b42-bf9e-c9d0e946797c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {bc8662a7-3a8e-40aa-9093-a7f76703ddad}, !- Handle
  GuestRoom401,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {7b85d202-790a-4588-b51f-99ff032a807a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4c1e3c6d-b70e-49e9-9a1d-d7d09a4dd0f2}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9578546d-6842-48ce-9c0f-6e158007eb04}, !- Handle
  GuestRoom402_405,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {77b18049-13ac-498d-a5d2-5fee8a8e6de9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f6be07b4-bda5-401b-815a-22ebd2a097d6}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {2d0d51d0-3f7d-479a-869a-8915214288f4}, !- Handle
  GuestRoom406_408,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {4783d239-daab-4acd-99c9-a46d5dc5fc2a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {168f3729-2e26-4f30-b0e7-6cffb3fb1a61}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {ff06a957-92de-49f0-be46-686cabc2251a}, !- Handle
  GuestRoom409_412,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {d932218e-05db-4c4a-a2d9-8123d1d8196d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {680f8c86-318c-4404-83f5-27c1e8d6a76c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {4b836d44-5afd-4514-a733-3cbf829f474e}, !- Handle
  GuestRoom413,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {eb554ef0-3f40-41e8-bc97-38f867e2b905}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ebf8ac2e-e104-49f5-b695-5acff51a0875}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {2237db93-e90c-401a-82e9-c92fdede3256}, !- Handle
  GuestRoom414,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {1372b210-d52d-4ea0-a838-5ec3f53734a7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2db0e932-363b-4138-b2d1-e0bc9aa5174b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d3e86632-0089-4cce-b18d-1ed6fabbd95a}, !- Handle
  GuestRoom415_418,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {d90ff378-c6cb-4571-bda7-bd17cd858434}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e8e1c838-bbf7-4f88-9d4a-856e8d17ca83}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {68cdc53f-27e5-47bd-8b38-39fe1c957bc9}, !- Handle
  GuestRoom419,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {6df42da9-d71f-4feb-834a-0d43d85a50cc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f386b418-a1a0-413e-a7c4-40c32a63dd71}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b72aee3a-7297-4c7a-9cab-f933e0210451}, !- Handle
  GuestRoom420_423,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {370aa0c4-7579-45e0-a9c6-038b41bfa58a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6207a06d-eca7-4257-a18f-cf3ab30b145a}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {4244f8cf-86d5-4ae3-969b-efdc7c970eef}, !- Handle
  GuestRoom424,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {25bed568-c382-46d6-954f-5545896e7661}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {07d2ad7f-188d-4919-8aae-8cacefa436c6}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {c75ca9de-9bfe-4e8e-9c18-dd36afe1c928}, !- Handle
  RearStairsFlr4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {052de025-ef87-4a62-93ad-0b98a22c70fd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ab1669af-3ccf-4762-ba90-b6170a6efc31}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {07350edd-f411-41d6-92df-bb4098e4986c}, !- Handle
  RearStorageFlr4,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Building Story Name
  {db700875-cbfe-4604-aaac-79ac725385d2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {883119a2-a844-4696-a832-a36a85ee319c}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {a1d805c7-473a-4b74-910d-2dd16598c471}, !- Handle
  CorridorFlr1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1972a797-a4d5-4966-8a8e-f2a85da986e9}, !- Zone Air Inlet Port List
  {d2448f2b-15a5-48f0-a0e9-28c6673f9867}, !- Zone Air Exhaust Port List
  {8b0d0f4b-15dc-442e-90d9-ed93b61b43cc}, !- Zone Air Node Name
  {93381932-c5f8-46ee-8ae9-6cf2da7737bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca86512d-d633-4347-bafe-17b0406a0e27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e69998d-f754-4a1b-9925-5a04a5ad4713}, !- Handle
  CorridorFlr1 Thermal Zone Room Air Node, !- Name
  {8b0d0f4b-15dc-442e-90d9-ed93b61b43cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b0d0f4b-15dc-442e-90d9-ed93b61b43cc}, !- Handle
  {126a94ca-97e1-49c8-b3c0-626f3b1d3b83}, !- Name
  {a1d805c7-473a-4b74-910d-2dd16598c471}, !- Source Object
  11,                                     !- Outlet Port
  {2e69998d-f754-4a1b-9925-5a04a5ad4713}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1972a797-a4d5-4966-8a8e-f2a85da986e9}, !- Handle
  {619379cd-f743-4492-a2ae-378fd63196fb}, !- Name
  {a1d805c7-473a-4b74-910d-2dd16598c471}, !- HVAC Component
  {058ee59a-8eb8-4463-9042-9a59e019bca1}; !- Port 1

OS:PortList,
  {d2448f2b-15a5-48f0-a0e9-28c6673f9867}, !- Handle
  {548b60ee-9955-4bfd-be4e-d1c4d1cd2ad0}, !- Name
  {a1d805c7-473a-4b74-910d-2dd16598c471}; !- HVAC Component

OS:PortList,
  {93381932-c5f8-46ee-8ae9-6cf2da7737bc}, !- Handle
  {bbb3417f-897c-4c38-a41e-2318dec8eb28}, !- Name
  {a1d805c7-473a-4b74-910d-2dd16598c471}, !- HVAC Component
  {76600508-bfbb-497c-9798-8579af066825}; !- Port 1

OS:Sizing:Zone,
  {97c38118-19a7-4078-a204-c63421c203a9}, !- Handle
  {a1d805c7-473a-4b74-910d-2dd16598c471}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28c57c73-fa35-448c-aece-c5c703fca25b}, !- Handle
  {66c20840-115a-45b4-ad8e-7ae4cc00afa4}, !- Name
  {a1d805c7-473a-4b74-910d-2dd16598c471}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {66583f33-c929-4518-8892-0338541b514a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {5f0304bb-a12e-41ce-9453-a8ddcbcea09f}, !- Handle
  EmployeeLoungeFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff4efe6d-a9f5-49b4-b5e4-067d5deae6f9}, !- Zone Air Inlet Port List
  {d49647e3-5799-4f6f-beaa-62d7191d23e9}, !- Zone Air Exhaust Port List
  {047655d1-1d53-4058-a1b1-34f5924fad1b}, !- Zone Air Node Name
  {a3f8f650-7af7-4b07-b1c5-48a3fccaf25b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f86a4d76-05ca-49bb-9d4a-c65658dad933}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe24d651-2809-47d4-b059-649b2d0b150a}, !- Handle
  EmployeeLoungeFlr1 Thermal Zone Room Air Node, !- Name
  {047655d1-1d53-4058-a1b1-34f5924fad1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {047655d1-1d53-4058-a1b1-34f5924fad1b}, !- Handle
  {c047e34a-eb21-4284-9b40-371d310610ec}, !- Name
  {5f0304bb-a12e-41ce-9453-a8ddcbcea09f}, !- Source Object
  11,                                     !- Outlet Port
  {fe24d651-2809-47d4-b059-649b2d0b150a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff4efe6d-a9f5-49b4-b5e4-067d5deae6f9}, !- Handle
  {a663d2f1-8c95-4e52-b6bc-6bbad3ad0700}, !- Name
  {5f0304bb-a12e-41ce-9453-a8ddcbcea09f}, !- HVAC Component
  {735554dd-52c1-4d3f-90a2-068db5ddfa14}; !- Port 1

OS:PortList,
  {d49647e3-5799-4f6f-beaa-62d7191d23e9}, !- Handle
  {2e1bab52-bcbd-4f80-b097-17513d7ad5b3}, !- Name
  {5f0304bb-a12e-41ce-9453-a8ddcbcea09f}; !- HVAC Component

OS:PortList,
  {a3f8f650-7af7-4b07-b1c5-48a3fccaf25b}, !- Handle
  {1a05e11a-4365-4709-8b2e-038f1f697c2e}, !- Name
  {5f0304bb-a12e-41ce-9453-a8ddcbcea09f}, !- HVAC Component
  {b35bffda-1b60-46b5-81f0-9b70edada3e4}; !- Port 1

OS:Sizing:Zone,
  {2d7658a9-eee6-45dd-8e13-2e78b76297e1}, !- Handle
  {5f0304bb-a12e-41ce-9453-a8ddcbcea09f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b5cdc8a-26c1-4adb-b00a-297e18f084eb}, !- Handle
  {47e6ca82-f76d-4d44-bd99-b9bf27f9f8f1}, !- Name
  {5f0304bb-a12e-41ce-9453-a8ddcbcea09f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15a56863-ccd0-414c-ba62-b6535bd45716}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {adb56b09-fb96-4803-8153-1ad9e1249323}, !- Handle
  ExerciseCenterFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c22ef30-5010-4f3d-aa85-6f11df4497c5}, !- Zone Air Inlet Port List
  {2e3e5ae2-7730-47f5-a688-83288870eb99}, !- Zone Air Exhaust Port List
  {458281fb-c8ec-42d4-a3a7-5e48e8ecf991}, !- Zone Air Node Name
  {1fa1115f-7338-4ce0-ac07-05866ddaef6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {75f03d06-97df-41ea-8523-200aca17adf1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68da4c8c-3f83-4cbf-8659-993773664c58}, !- Handle
  ExerciseCenterFlr1 Thermal Zone Room Air Node, !- Name
  {458281fb-c8ec-42d4-a3a7-5e48e8ecf991}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {458281fb-c8ec-42d4-a3a7-5e48e8ecf991}, !- Handle
  {898dd222-1a37-4eaf-b1cc-0c3af682de26}, !- Name
  {adb56b09-fb96-4803-8153-1ad9e1249323}, !- Source Object
  11,                                     !- Outlet Port
  {68da4c8c-3f83-4cbf-8659-993773664c58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c22ef30-5010-4f3d-aa85-6f11df4497c5}, !- Handle
  {dfed1b14-6042-46fa-aa85-7e82c959a217}, !- Name
  {adb56b09-fb96-4803-8153-1ad9e1249323}, !- HVAC Component
  {ed9fc4c4-c7ab-475e-997a-6cc12a8b7097}; !- Port 1

OS:PortList,
  {2e3e5ae2-7730-47f5-a688-83288870eb99}, !- Handle
  {1672c204-213e-46ef-b843-843e7f5ef61c}, !- Name
  {adb56b09-fb96-4803-8153-1ad9e1249323}; !- HVAC Component

OS:PortList,
  {1fa1115f-7338-4ce0-ac07-05866ddaef6c}, !- Handle
  {7f1a1174-339e-44b8-a7c6-d66723d3a64d}, !- Name
  {adb56b09-fb96-4803-8153-1ad9e1249323}, !- HVAC Component
  {ded9a152-0e0c-4d6e-8e1f-a6592ba29d7c}; !- Port 1

OS:Sizing:Zone,
  {851fe4c4-e8f6-48bc-939b-b515c193209c}, !- Handle
  {adb56b09-fb96-4803-8153-1ad9e1249323}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05226e4b-9802-45d8-afba-14fbda469d08}, !- Handle
  {ccea8087-b37f-4320-a444-68e8a2aaaf11}, !- Name
  {adb56b09-fb96-4803-8153-1ad9e1249323}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a63e8ca-1aba-4be5-9ecb-da6853e42cf7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {214700e0-e96b-4e2e-9516-4b6c816674a2}, !- Handle
  FrontLoungeFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65987c81-815c-4eed-be2d-19798105fbcf}, !- Zone Air Inlet Port List
  {07804b0a-9455-4ed4-be2c-85a1b029b1cb}, !- Zone Air Exhaust Port List
  {7e83b95c-8119-4d44-b6bf-a9d1e9642731}, !- Zone Air Node Name
  {0fd36a70-673f-4385-a6b2-c788fcbb1e64}, !- Zone Return Air Port List
  {ade1961c-7f82-4872-bff0-f7d8599d7aaf}, !- Primary Daylighting Control Name
  0.291645,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {d9f0f87f-1a07-4191-8959-caed726a1de4}, !- Secondary Daylighting Control Name
  0.291645,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {edfa2821-e9d5-49e7-ab57-01a3411ca9e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4d1627f-4d58-460e-a6e5-f49d2affd818}, !- Handle
  FrontLoungeFlr1 Thermal Zone Room Air Node, !- Name
  {7e83b95c-8119-4d44-b6bf-a9d1e9642731}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e83b95c-8119-4d44-b6bf-a9d1e9642731}, !- Handle
  {22992110-b6ea-48a2-a060-ebbd1310f315}, !- Name
  {214700e0-e96b-4e2e-9516-4b6c816674a2}, !- Source Object
  11,                                     !- Outlet Port
  {e4d1627f-4d58-460e-a6e5-f49d2affd818}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65987c81-815c-4eed-be2d-19798105fbcf}, !- Handle
  {89f8ebee-e611-4889-91e7-c6299b55d141}, !- Name
  {214700e0-e96b-4e2e-9516-4b6c816674a2}, !- HVAC Component
  {1ceae910-9b95-4170-a85e-0e191448b242}; !- Port 1

OS:PortList,
  {07804b0a-9455-4ed4-be2c-85a1b029b1cb}, !- Handle
  {6337f81d-1704-4769-940c-04a1f27bd5a3}, !- Name
  {214700e0-e96b-4e2e-9516-4b6c816674a2}; !- HVAC Component

OS:PortList,
  {0fd36a70-673f-4385-a6b2-c788fcbb1e64}, !- Handle
  {6ecf29f5-6122-4413-bc6b-24364f2565a3}, !- Name
  {214700e0-e96b-4e2e-9516-4b6c816674a2}, !- HVAC Component
  {f9178ff7-ed12-4363-a1da-cbfa77fd1dc3}; !- Port 1

OS:Sizing:Zone,
  {a537c9af-b37d-4357-b35b-470b2750bf58}, !- Handle
  {214700e0-e96b-4e2e-9516-4b6c816674a2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fd18121-a493-49f8-96f5-2d3cf378df6b}, !- Handle
  {90d9bb5c-8b36-4af2-a5ee-3e6f4cc77f6f}, !- Name
  {214700e0-e96b-4e2e-9516-4b6c816674a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5db59a19-366f-402e-b2d2-655681b2a8b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1d92528d-4093-451d-89f4-6ef009a6ae91}, !- Handle
  FrontOfficeFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0429b19-ed6f-49e2-bb22-f5302dbe5e31}, !- Zone Air Inlet Port List
  {c0081930-cd32-4a23-a953-8caed0204542}, !- Zone Air Exhaust Port List
  {f2770d29-2c82-44b8-b03d-29da3efefe33}, !- Zone Air Node Name
  {6942e4c3-54fc-4601-9708-ebba3e1e80f9}, !- Zone Return Air Port List
  {ac2dbc98-2420-4960-abb9-5bb4c626d63f}, !- Primary Daylighting Control Name
  0.259882,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {ab47166b-0340-43c7-a277-4af2209ff83e}, !- Secondary Daylighting Control Name
  0.259882,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8dc1d94c-9a32-4cff-8616-5c46f5282dc4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8237654-b0a2-4b57-83fb-d3eaba8eba11}, !- Handle
  FrontOfficeFlr1 Thermal Zone Room Air Node, !- Name
  {f2770d29-2c82-44b8-b03d-29da3efefe33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2770d29-2c82-44b8-b03d-29da3efefe33}, !- Handle
  {fe8566f4-c92b-4203-85b2-0eeaa0a30d1c}, !- Name
  {1d92528d-4093-451d-89f4-6ef009a6ae91}, !- Source Object
  11,                                     !- Outlet Port
  {b8237654-b0a2-4b57-83fb-d3eaba8eba11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0429b19-ed6f-49e2-bb22-f5302dbe5e31}, !- Handle
  {20a4f948-ccf0-4619-aca9-63cee3d5b7ef}, !- Name
  {1d92528d-4093-451d-89f4-6ef009a6ae91}, !- HVAC Component
  {59cfb078-8758-411e-9c3a-c474eb294b4e}; !- Port 1

OS:PortList,
  {c0081930-cd32-4a23-a953-8caed0204542}, !- Handle
  {13733297-1859-4d6d-b88c-568747d0a2ba}, !- Name
  {1d92528d-4093-451d-89f4-6ef009a6ae91}; !- HVAC Component

OS:PortList,
  {6942e4c3-54fc-4601-9708-ebba3e1e80f9}, !- Handle
  {0d19c220-9d4d-4dbf-8b40-1da5922b82a5}, !- Name
  {1d92528d-4093-451d-89f4-6ef009a6ae91}, !- HVAC Component
  {23785418-eef6-4466-9f8e-624a8f18b510}; !- Port 1

OS:Sizing:Zone,
  {5a31ed6f-8c15-4ec6-98ef-5b292155a10c}, !- Handle
  {1d92528d-4093-451d-89f4-6ef009a6ae91}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63434b37-b0c3-4c52-adb3-fc2aecefeee0}, !- Handle
  {8bfa78c0-86fa-4168-b2e7-ba25315b61e3}, !- Name
  {1d92528d-4093-451d-89f4-6ef009a6ae91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {833fa1b6-fe74-4fb0-93be-e816ef6edaff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {92d6f528-7b9d-48a4-b9ba-d2cfcf2be521}, !- Handle
  LaundryRoomFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6adb9e63-1c88-445f-9454-3a3321530f48}, !- Zone Air Inlet Port List
  {7634a0f3-ac1a-4777-ad9f-7d251133783b}, !- Zone Air Exhaust Port List
  {6a6b337e-bfb8-4e84-b072-4e1e017f304f}, !- Zone Air Node Name
  {949aa2ef-759e-4ab7-8599-7dcd2ac63b55}, !- Zone Return Air Port List
  {95f4f0a1-16f6-475a-af4c-b7574b8efe01}, !- Primary Daylighting Control Name
  0.259881,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {79550b11-f2a2-4008-a225-0cd394703294}, !- Secondary Daylighting Control Name
  0.259881,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9947fd16-7e42-43fa-a212-cdd73afca4e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {120dcb9e-39c3-4fb9-8e3e-9033e0f1f40e}, !- Handle
  LaundryRoomFlr1 Thermal Zone Room Air Node, !- Name
  {6a6b337e-bfb8-4e84-b072-4e1e017f304f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a6b337e-bfb8-4e84-b072-4e1e017f304f}, !- Handle
  {53174459-0861-44ab-9dac-937e5c8b5c9c}, !- Name
  {92d6f528-7b9d-48a4-b9ba-d2cfcf2be521}, !- Source Object
  11,                                     !- Outlet Port
  {120dcb9e-39c3-4fb9-8e3e-9033e0f1f40e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6adb9e63-1c88-445f-9454-3a3321530f48}, !- Handle
  {a4d113e5-daf5-41f5-9f3d-0bed7dae5255}, !- Name
  {92d6f528-7b9d-48a4-b9ba-d2cfcf2be521}, !- HVAC Component
  {7ff48176-f41a-4310-a930-a60dc3787cf8}; !- Port 1

OS:PortList,
  {7634a0f3-ac1a-4777-ad9f-7d251133783b}, !- Handle
  {c46f9f8d-a081-4645-a37a-27b4f1ba00c0}, !- Name
  {92d6f528-7b9d-48a4-b9ba-d2cfcf2be521}; !- HVAC Component

OS:PortList,
  {949aa2ef-759e-4ab7-8599-7dcd2ac63b55}, !- Handle
  {f3256d99-6fc1-4049-95e3-f0acc737272f}, !- Name
  {92d6f528-7b9d-48a4-b9ba-d2cfcf2be521}, !- HVAC Component
  {c458f701-b32f-4baf-9011-698cd1c64316}; !- Port 1

OS:Sizing:Zone,
  {cbda7686-35e7-4126-ba39-1e5803571c46}, !- Handle
  {92d6f528-7b9d-48a4-b9ba-d2cfcf2be521}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24e3a419-e727-4d82-a128-724ccf845ec8}, !- Handle
  {61c9097e-caa3-45f1-a61e-86b4e9073c8d}, !- Name
  {92d6f528-7b9d-48a4-b9ba-d2cfcf2be521}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93aebd59-1c9a-4c49-8beb-d72e5396a4b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {35302bd3-dc19-44d3-8a05-0bc711d522e3}, !- Handle
  MechanicalRoomFlr1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5280b8a-0a70-45de-bb1e-8fe9c7ef0a48}, !- Zone Air Inlet Port List
  {fce42648-9927-472c-ac51-1ec4c6e6f57b}, !- Zone Air Exhaust Port List
  {0f297f93-7145-4513-b1b8-a59198a48148}, !- Zone Air Node Name
  {0519e045-bc42-4353-a746-83c06782fe62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c0aa0e1-9540-47fa-8561-713452c4ff2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86297679-ef79-4e7f-8950-0ed3cc8ae239}, !- Handle
  MechanicalRoomFlr1 Thermal Zone Room Air Node, !- Name
  {0f297f93-7145-4513-b1b8-a59198a48148}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f297f93-7145-4513-b1b8-a59198a48148}, !- Handle
  {6c0883b8-1410-427e-bcdc-321309231111}, !- Name
  {35302bd3-dc19-44d3-8a05-0bc711d522e3}, !- Source Object
  11,                                     !- Outlet Port
  {86297679-ef79-4e7f-8950-0ed3cc8ae239}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5280b8a-0a70-45de-bb1e-8fe9c7ef0a48}, !- Handle
  {f935b52b-2fb3-4394-8ead-9f0b5ebe7f33}, !- Name
  {35302bd3-dc19-44d3-8a05-0bc711d522e3}, !- HVAC Component
  {0c685e4f-dd0e-4ade-894d-1a68d15ae2fd}; !- Port 1

OS:PortList,
  {fce42648-9927-472c-ac51-1ec4c6e6f57b}, !- Handle
  {4e7de690-73b3-485e-9664-71b1ed58a050}, !- Name
  {35302bd3-dc19-44d3-8a05-0bc711d522e3}; !- HVAC Component

OS:PortList,
  {0519e045-bc42-4353-a746-83c06782fe62}, !- Handle
  {1f57d481-51ab-491b-82ee-d186c834aeb5}, !- Name
  {35302bd3-dc19-44d3-8a05-0bc711d522e3}, !- HVAC Component
  {6d4cf355-ac39-43e9-88c9-7e79ff3ffa96}; !- Port 1

OS:Sizing:Zone,
  {7f397b20-7798-4467-89bb-c6b705ff70e4}, !- Handle
  {35302bd3-dc19-44d3-8a05-0bc711d522e3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2424c45d-e6f4-4aca-a9c8-9d016fed739c}, !- Handle
  {59d149fd-0b1a-4267-be4f-a12457c1052c}, !- Name
  {35302bd3-dc19-44d3-8a05-0bc711d522e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fac91b3e-58fc-4c32-82dd-353a4fdc9bb6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a4837fe4-c459-4d88-aa34-d440a5a7748e}, !- Handle
  MeetingRoomFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b96b2e07-b4f3-4bb0-8b5e-57ab3feba202}, !- Zone Air Inlet Port List
  {5bbf2d74-83d1-49c0-adb0-53609a608a57}, !- Zone Air Exhaust Port List
  {3d2ddc16-fcaf-4e75-b2d4-199e133352aa}, !- Zone Air Node Name
  {ce805d66-5c5f-4f48-90d6-009e1b28122f}, !- Zone Return Air Port List
  {3a16399e-40ff-4187-9a69-faca4018512d}, !- Primary Daylighting Control Name
  0.278732,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {67d2a5f4-460d-4dfa-a02d-c3fc00156574}, !- Secondary Daylighting Control Name
  0.278732,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cba9ffa5-eee0-4378-b110-eb164b326ad5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12dc3996-f04f-49da-b392-2e420a310587}, !- Handle
  MeetingRoomFlr1 Thermal Zone Room Air Node, !- Name
  {3d2ddc16-fcaf-4e75-b2d4-199e133352aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d2ddc16-fcaf-4e75-b2d4-199e133352aa}, !- Handle
  {a81a0edf-931a-49c4-9f9c-49af4df8f0e3}, !- Name
  {a4837fe4-c459-4d88-aa34-d440a5a7748e}, !- Source Object
  11,                                     !- Outlet Port
  {12dc3996-f04f-49da-b392-2e420a310587}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b96b2e07-b4f3-4bb0-8b5e-57ab3feba202}, !- Handle
  {69bed2c1-2f8b-4484-94f5-2d2807517b11}, !- Name
  {a4837fe4-c459-4d88-aa34-d440a5a7748e}, !- HVAC Component
  {60188d1d-6166-47e8-98a4-9a81e9d0cbeb}; !- Port 1

OS:PortList,
  {5bbf2d74-83d1-49c0-adb0-53609a608a57}, !- Handle
  {93ee7a5a-9b64-4606-a45f-bbf4f6f30b90}, !- Name
  {a4837fe4-c459-4d88-aa34-d440a5a7748e}; !- HVAC Component

OS:PortList,
  {ce805d66-5c5f-4f48-90d6-009e1b28122f}, !- Handle
  {84ed9f2f-4eda-4feb-a922-493153269091}, !- Name
  {a4837fe4-c459-4d88-aa34-d440a5a7748e}, !- HVAC Component
  {239c4f6a-1169-4a27-8c9a-e58104d00d6c}; !- Port 1

OS:Sizing:Zone,
  {1e9f636f-e575-4216-b9fe-2ba717bdc52a}, !- Handle
  {a4837fe4-c459-4d88-aa34-d440a5a7748e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5ba6350e-5dcf-46f3-9a3a-022db4f7b3f8}, !- Handle
  {15b93d5a-55c4-4510-a36f-9c9245b33f69}, !- Name
  {a4837fe4-c459-4d88-aa34-d440a5a7748e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0069b2f0-a2e8-4c32-92be-f2174f1397e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {57ec4c89-8636-4d2b-b7ef-e7eb598f1fce}, !- Handle
  FrontStairsFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7990b5a-5dfe-451b-9476-88211c55bade}, !- Zone Air Inlet Port List
  {3e954cb7-6ba6-4e20-a07b-da1d8f860750}, !- Zone Air Exhaust Port List
  {1ff0c27d-a1b4-4a1c-95d4-37a5ae81ca91}, !- Zone Air Node Name
  {6af32a1f-998d-4f14-9a0a-ab07a3e98a7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2c1a5eb-5363-4c81-9dc6-7c0ac11e8758}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {889e9268-722e-4015-bdaf-9d19051457fa}, !- Handle
  FrontStairsFlr1 Thermal Zone Room Air Node, !- Name
  {1ff0c27d-a1b4-4a1c-95d4-37a5ae81ca91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ff0c27d-a1b4-4a1c-95d4-37a5ae81ca91}, !- Handle
  {1e0c6258-2006-438d-a08c-41dbda22a3e6}, !- Name
  {57ec4c89-8636-4d2b-b7ef-e7eb598f1fce}, !- Source Object
  11,                                     !- Outlet Port
  {889e9268-722e-4015-bdaf-9d19051457fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7990b5a-5dfe-451b-9476-88211c55bade}, !- Handle
  {d4250a8a-20e0-4151-bf3b-6c22fda7398e}, !- Name
  {57ec4c89-8636-4d2b-b7ef-e7eb598f1fce}, !- HVAC Component
  {251f0ea0-aa91-4a80-b256-7fac812b526b}; !- Port 1

OS:PortList,
  {3e954cb7-6ba6-4e20-a07b-da1d8f860750}, !- Handle
  {8d5961ad-56b3-4a37-9c08-d7c33762f0b2}, !- Name
  {57ec4c89-8636-4d2b-b7ef-e7eb598f1fce}; !- HVAC Component

OS:PortList,
  {6af32a1f-998d-4f14-9a0a-ab07a3e98a7f}, !- Handle
  {1236a985-d029-42c7-926b-ab9d41fb1c49}, !- Name
  {57ec4c89-8636-4d2b-b7ef-e7eb598f1fce}, !- HVAC Component
  {73b1ce14-0c8f-49de-b840-6e58fff96889}; !- Port 1

OS:Sizing:Zone,
  {6c7afea6-25d5-49d2-94ac-7e5ffbb78e64}, !- Handle
  {57ec4c89-8636-4d2b-b7ef-e7eb598f1fce}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8cc3621e-0b86-410d-b2a8-0f1d10df8ba4}, !- Handle
  {0e61b963-9da9-4b0f-bb7a-a1a31c36980d}, !- Name
  {57ec4c89-8636-4d2b-b7ef-e7eb598f1fce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a70d50d-0353-4553-9a52-c32f50c3da97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {c156686f-68a2-4876-a069-fcd565eecb1a}, !- Handle
  FrontStorageFlr1 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c3b661e-7fc3-4112-96bd-295130b43a92}, !- Zone Air Inlet Port List
  {52f3e5aa-02f2-4696-b9f5-fc46aff38afb}, !- Zone Air Exhaust Port List
  {fe78c590-3e46-4780-8817-cbf4f92cc0da}, !- Zone Air Node Name
  {8ae88412-aaf6-4d39-86f6-b2c00797515b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2734858-698a-40fa-8719-d6f0c04afe20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfe71df5-8e4b-48c0-a64e-01ab3aba6311}, !- Handle
  FrontStorageFlr1 Thermal Zone Room Air Node, !- Name
  {fe78c590-3e46-4780-8817-cbf4f92cc0da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe78c590-3e46-4780-8817-cbf4f92cc0da}, !- Handle
  {1812f75a-801f-4baa-8f7e-5a1e52d192c7}, !- Name
  {c156686f-68a2-4876-a069-fcd565eecb1a}, !- Source Object
  11,                                     !- Outlet Port
  {cfe71df5-8e4b-48c0-a64e-01ab3aba6311}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c3b661e-7fc3-4112-96bd-295130b43a92}, !- Handle
  {af92cb12-0a2e-4d47-aee3-d23ab867e8fc}, !- Name
  {c156686f-68a2-4876-a069-fcd565eecb1a}, !- HVAC Component
  {4e4d3cc7-942d-45d5-9328-24aa8ce4676d}; !- Port 1

OS:PortList,
  {52f3e5aa-02f2-4696-b9f5-fc46aff38afb}, !- Handle
  {3535d6b3-3108-4051-ad34-aa6b38578aed}, !- Name
  {c156686f-68a2-4876-a069-fcd565eecb1a}; !- HVAC Component

OS:PortList,
  {8ae88412-aaf6-4d39-86f6-b2c00797515b}, !- Handle
  {cca69635-68a1-4820-b2c6-fc1662aa18ca}, !- Name
  {c156686f-68a2-4876-a069-fcd565eecb1a}, !- HVAC Component
  {f968953b-593a-49a7-b2d9-feeea2b39297}; !- Port 1

OS:Sizing:Zone,
  {870fc8d9-500c-4e44-896c-d33c1ac69674}, !- Handle
  {c156686f-68a2-4876-a069-fcd565eecb1a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf5a8e10-b55f-41d0-b65b-c5dca9cec9d9}, !- Handle
  {ced68016-b31a-479e-a73c-8d58d5d6c461}, !- Name
  {c156686f-68a2-4876-a069-fcd565eecb1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cfd2c516-9996-4a8d-a582-99cfd42cf217}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1c13ed91-886e-4310-9ec6-f37a7c22f332}, !- Handle
  RearStairsFlr1 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e199ef91-7c18-4b48-b22b-814c46eadfa3}, !- Zone Air Inlet Port List
  {7198570c-8ee6-4cd8-ade6-0f9d9f6b1caf}, !- Zone Air Exhaust Port List
  {75cbedf3-0a74-4cfc-97b9-67c4bdbd1b5a}, !- Zone Air Node Name
  {34f9ba80-8700-47cd-91f0-1a210a71db68}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4336dd84-b994-459e-b7da-46569bbf11e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6f2bfb3-47bb-4370-99eb-b91304697c65}, !- Handle
  RearStairsFlr1 Thermal Zone Room Air Node, !- Name
  {75cbedf3-0a74-4cfc-97b9-67c4bdbd1b5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75cbedf3-0a74-4cfc-97b9-67c4bdbd1b5a}, !- Handle
  {4b2b9e89-9a87-4407-abd0-4d1a98a56426}, !- Name
  {1c13ed91-886e-4310-9ec6-f37a7c22f332}, !- Source Object
  11,                                     !- Outlet Port
  {d6f2bfb3-47bb-4370-99eb-b91304697c65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e199ef91-7c18-4b48-b22b-814c46eadfa3}, !- Handle
  {b820ba1c-5d84-4d27-a56e-46729450dd28}, !- Name
  {1c13ed91-886e-4310-9ec6-f37a7c22f332}, !- HVAC Component
  {489632ea-130a-4dec-8d89-9b6371478370}; !- Port 1

OS:PortList,
  {7198570c-8ee6-4cd8-ade6-0f9d9f6b1caf}, !- Handle
  {104be3f8-8262-478a-9c35-1aa48384934c}, !- Name
  {1c13ed91-886e-4310-9ec6-f37a7c22f332}; !- HVAC Component

OS:PortList,
  {34f9ba80-8700-47cd-91f0-1a210a71db68}, !- Handle
  {ec5d5aa2-c95f-45d6-84a8-b1297c05b6c4}, !- Name
  {1c13ed91-886e-4310-9ec6-f37a7c22f332}, !- HVAC Component
  {3b951ade-e2a1-4e16-946a-c498b001d288}; !- Port 1

OS:Sizing:Zone,
  {e69188b4-3b2f-4efb-aab4-4008de42de57}, !- Handle
  {1c13ed91-886e-4310-9ec6-f37a7c22f332}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f886286e-233e-43ee-91dc-33edfcb31d34}, !- Handle
  {be245a40-f971-40b3-9e92-f27a82291364}, !- Name
  {1c13ed91-886e-4310-9ec6-f37a7c22f332}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc20be4a-d778-41fb-8b6a-301a4c713a79}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {b36db416-dd7d-422a-9b26-0f79f280cee3}, !- Handle
  RearStorageFlr1 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f910d373-6ec3-48de-aa15-28a85096dfb0}, !- Zone Air Inlet Port List
  {b0c1c3ac-3728-4083-b4fe-1ae4deaacbc4}, !- Zone Air Exhaust Port List
  {447e6fc9-094b-4f10-90a1-fb97d190f27d}, !- Zone Air Node Name
  {7899bedf-0876-4d54-a326-257bdf5c98ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9a734ef-6739-4674-940b-e21649955d8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {437b489d-05e6-44e5-9e45-c8854edef225}, !- Handle
  RearStorageFlr1 Thermal Zone Room Air Node, !- Name
  {447e6fc9-094b-4f10-90a1-fb97d190f27d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {447e6fc9-094b-4f10-90a1-fb97d190f27d}, !- Handle
  {77707dce-be02-42ea-8db2-53c2ff939858}, !- Name
  {b36db416-dd7d-422a-9b26-0f79f280cee3}, !- Source Object
  11,                                     !- Outlet Port
  {437b489d-05e6-44e5-9e45-c8854edef225}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f910d373-6ec3-48de-aa15-28a85096dfb0}, !- Handle
  {ac103e8c-9ca2-48b1-9219-0d3ca4377031}, !- Name
  {b36db416-dd7d-422a-9b26-0f79f280cee3}, !- HVAC Component
  {e6bd8e6d-ab54-43e3-8333-210145b4dfdc}; !- Port 1

OS:PortList,
  {b0c1c3ac-3728-4083-b4fe-1ae4deaacbc4}, !- Handle
  {2f8a8f97-2afd-46c2-ad09-1026052f4263}, !- Name
  {b36db416-dd7d-422a-9b26-0f79f280cee3}; !- HVAC Component

OS:PortList,
  {7899bedf-0876-4d54-a326-257bdf5c98ff}, !- Handle
  {768772d3-bb46-4ac8-a3c2-c4b7942505e2}, !- Name
  {b36db416-dd7d-422a-9b26-0f79f280cee3}, !- HVAC Component
  {48eb7043-dd31-458c-be6e-70122a56e3d9}; !- Port 1

OS:Sizing:Zone,
  {380552ec-45ac-480a-95ca-ded4d5a93e05}, !- Handle
  {b36db416-dd7d-422a-9b26-0f79f280cee3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {faaa662a-3ac9-4184-8a34-053d0e970864}, !- Handle
  {65308086-3ffb-49b3-97b9-7e6603d62081}, !- Name
  {b36db416-dd7d-422a-9b26-0f79f280cee3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b28f8227-e5bb-43c9-93b5-b5593ca550d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {0ef1d005-16b5-4560-889a-7f53644fe509}, !- Handle
  RestroomFlr1 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e7b7b9c-4ab9-460c-82bf-789603ca1b1d}, !- Zone Air Inlet Port List
  {b99c39e8-8e6d-465d-8e45-b34691b5019e}, !- Zone Air Exhaust Port List
  {633633b4-2f1e-40f4-8922-0e8dd5240b40}, !- Zone Air Node Name
  {d53a20b7-062c-489b-9116-cc0a5250c1af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {556acb58-3cb3-429b-a5c0-cdefd2b02b24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {223897f0-9e32-47d1-93a0-722fbdc09fab}, !- Handle
  RestroomFlr1 Thermal Zone Room Air Node, !- Name
  {633633b4-2f1e-40f4-8922-0e8dd5240b40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {633633b4-2f1e-40f4-8922-0e8dd5240b40}, !- Handle
  {91594230-8dd4-4875-9568-6c110d312029}, !- Name
  {0ef1d005-16b5-4560-889a-7f53644fe509}, !- Source Object
  11,                                     !- Outlet Port
  {223897f0-9e32-47d1-93a0-722fbdc09fab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e7b7b9c-4ab9-460c-82bf-789603ca1b1d}, !- Handle
  {a1d7f531-38e3-4875-90c5-2a183ff8aaf2}, !- Name
  {0ef1d005-16b5-4560-889a-7f53644fe509}, !- HVAC Component
  {f1c52782-5e65-492d-ae96-af770f054e6f}; !- Port 1

OS:PortList,
  {b99c39e8-8e6d-465d-8e45-b34691b5019e}, !- Handle
  {bd93c018-632d-42a7-8166-21333f68eedd}, !- Name
  {0ef1d005-16b5-4560-889a-7f53644fe509}; !- HVAC Component

OS:PortList,
  {d53a20b7-062c-489b-9116-cc0a5250c1af}, !- Handle
  {c2f5c1cd-aa7c-41e7-a8e6-afb2b2a7d75e}, !- Name
  {0ef1d005-16b5-4560-889a-7f53644fe509}, !- HVAC Component
  {0478467e-958b-45ef-a68b-768cc4735c7e}; !- Port 1

OS:Sizing:Zone,
  {423dfec7-8208-4779-b10d-53fdd9082c5a}, !- Handle
  {0ef1d005-16b5-4560-889a-7f53644fe509}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a34d08cb-1031-4db8-9eb7-4326f755f2a4}, !- Handle
  {b362898b-8f3a-4258-be65-f24fb18e1611}, !- Name
  {0ef1d005-16b5-4560-889a-7f53644fe509}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30b8632c-c045-491b-9404-f0d0dfc85912}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e819dbc3-8896-4424-8716-1bb6c53fa601}, !- Handle
  CorridorFlr2 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3088c44a-89bd-4643-af89-c25b8a38db50}, !- Zone Air Inlet Port List
  {65cefebf-b14b-4668-b7f5-5b9598a7a008}, !- Zone Air Exhaust Port List
  {4825bdce-322a-47ae-ac49-5d35ee18b9bf}, !- Zone Air Node Name
  {c32b2a29-25a1-4193-b899-7e8ba39191c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67ead3b3-1504-4a9c-be99-828bc46fa63a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09307999-b658-43bb-b4d8-92bb130f3919}, !- Handle
  CorridorFlr2 Thermal Zone Room Air Node, !- Name
  {4825bdce-322a-47ae-ac49-5d35ee18b9bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4825bdce-322a-47ae-ac49-5d35ee18b9bf}, !- Handle
  {d09a32c2-36f7-4107-ac4b-a8801aed6768}, !- Name
  {e819dbc3-8896-4424-8716-1bb6c53fa601}, !- Source Object
  11,                                     !- Outlet Port
  {09307999-b658-43bb-b4d8-92bb130f3919}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3088c44a-89bd-4643-af89-c25b8a38db50}, !- Handle
  {fb8db06a-56c2-4853-a713-e3207e537d7d}, !- Name
  {e819dbc3-8896-4424-8716-1bb6c53fa601}, !- HVAC Component
  {e56a8728-95b8-4d46-b72c-38d3ecfb51b0}; !- Port 1

OS:PortList,
  {65cefebf-b14b-4668-b7f5-5b9598a7a008}, !- Handle
  {ac90fe8a-76b2-4887-96e6-17e4a3a97493}, !- Name
  {e819dbc3-8896-4424-8716-1bb6c53fa601}; !- HVAC Component

OS:PortList,
  {c32b2a29-25a1-4193-b899-7e8ba39191c3}, !- Handle
  {16bdf9e2-b9af-40ab-878e-2f6b31209728}, !- Name
  {e819dbc3-8896-4424-8716-1bb6c53fa601}, !- HVAC Component
  {9e999fa4-a6c6-400e-aef5-980211816125}; !- Port 1

OS:Sizing:Zone,
  {2b580a43-98b8-4655-92d9-a8fa81675c83}, !- Handle
  {e819dbc3-8896-4424-8716-1bb6c53fa601}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9675a458-7786-4e1f-b149-e40645c092d2}, !- Handle
  {c95941c7-58aa-460e-9cb3-07f8b9737c84}, !- Name
  {e819dbc3-8896-4424-8716-1bb6c53fa601}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74fede57-8618-4461-b27e-dd2849d61601}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {7f8b7f9b-9162-4d42-b692-e926c83db03b}, !- Handle
  FrontStairsFlr2 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5f371ae-033f-4f62-8ceb-4abdfa020d62}, !- Zone Air Inlet Port List
  {84d170df-ebfd-4358-a24e-570dea0bddf8}, !- Zone Air Exhaust Port List
  {305d7ed4-b149-4c43-9254-6bb0da4d54c4}, !- Zone Air Node Name
  {e3d9b6e7-857c-438c-acaa-a5ebd217a00d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e42d4f49-0e39-4967-9cf9-2f7194803f81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {353490ce-2e18-4e23-a44d-b0bfefd32b04}, !- Handle
  FrontStairsFlr2 Thermal Zone Room Air Node, !- Name
  {305d7ed4-b149-4c43-9254-6bb0da4d54c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {305d7ed4-b149-4c43-9254-6bb0da4d54c4}, !- Handle
  {9b00bc41-56ce-49f6-bf88-57d98892968a}, !- Name
  {7f8b7f9b-9162-4d42-b692-e926c83db03b}, !- Source Object
  11,                                     !- Outlet Port
  {353490ce-2e18-4e23-a44d-b0bfefd32b04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5f371ae-033f-4f62-8ceb-4abdfa020d62}, !- Handle
  {5f8eee4a-fef0-406d-a8a0-231e4acdf74e}, !- Name
  {7f8b7f9b-9162-4d42-b692-e926c83db03b}, !- HVAC Component
  {75536a74-7342-48d4-b77f-1fcf70ab344b}; !- Port 1

OS:PortList,
  {84d170df-ebfd-4358-a24e-570dea0bddf8}, !- Handle
  {8223c56f-0e25-4bdd-a62f-c20a97c00820}, !- Name
  {7f8b7f9b-9162-4d42-b692-e926c83db03b}; !- HVAC Component

OS:PortList,
  {e3d9b6e7-857c-438c-acaa-a5ebd217a00d}, !- Handle
  {21d16c71-02d9-4baa-9193-1e6e8eec59ab}, !- Name
  {7f8b7f9b-9162-4d42-b692-e926c83db03b}, !- HVAC Component
  {04fa461c-789a-4adf-981e-f7dca26d8e15}; !- Port 1

OS:Sizing:Zone,
  {bda80432-a348-46db-a2c3-a1798cd02c73}, !- Handle
  {7f8b7f9b-9162-4d42-b692-e926c83db03b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {91f8f971-f545-49bb-ad36-38c216210406}, !- Handle
  {5a709cef-e691-4cce-b55d-fbf97eb2a271}, !- Name
  {7f8b7f9b-9162-4d42-b692-e926c83db03b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d6002db-67f5-476d-85e1-1fa04bb027d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {4ffb033f-f3bd-4ac8-aecd-36785137eab3}, !- Handle
  FrontStorageFlr2 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfe03bbb-94b2-4eb9-a463-3a1fede946fc}, !- Zone Air Inlet Port List
  {422e601f-7dc9-4d61-be29-a325a271c3cd}, !- Zone Air Exhaust Port List
  {3ff08517-307f-4b10-83f9-90301c687851}, !- Zone Air Node Name
  {1e0f82f3-36f4-4c81-9f7f-da799eef2713}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96228146-a7ac-4e81-a35f-0fd13680d3da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {919cd72d-340a-4505-98bc-7669ac42edcd}, !- Handle
  FrontStorageFlr2 Thermal Zone Room Air Node, !- Name
  {3ff08517-307f-4b10-83f9-90301c687851}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ff08517-307f-4b10-83f9-90301c687851}, !- Handle
  {dabf6ec7-641e-4ae2-bc0d-b9be3ad2a7b9}, !- Name
  {4ffb033f-f3bd-4ac8-aecd-36785137eab3}, !- Source Object
  11,                                     !- Outlet Port
  {919cd72d-340a-4505-98bc-7669ac42edcd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfe03bbb-94b2-4eb9-a463-3a1fede946fc}, !- Handle
  {3c08ac3d-8dea-472b-8d51-b7524493aba0}, !- Name
  {4ffb033f-f3bd-4ac8-aecd-36785137eab3}, !- HVAC Component
  {627cec9f-8f10-45d2-9607-d834d8599ec8}; !- Port 1

OS:PortList,
  {422e601f-7dc9-4d61-be29-a325a271c3cd}, !- Handle
  {9f7cfe2e-548d-42f5-a62f-a2ddc8f9835c}, !- Name
  {4ffb033f-f3bd-4ac8-aecd-36785137eab3}; !- HVAC Component

OS:PortList,
  {1e0f82f3-36f4-4c81-9f7f-da799eef2713}, !- Handle
  {c898abe5-c2b8-4b97-9f0c-a454e0580367}, !- Name
  {4ffb033f-f3bd-4ac8-aecd-36785137eab3}, !- HVAC Component
  {0abc65e9-66b7-4e7a-8249-87a1844c1c36}; !- Port 1

OS:Sizing:Zone,
  {8487bb12-69a2-46a2-b071-a0d8801e5188}, !- Handle
  {4ffb033f-f3bd-4ac8-aecd-36785137eab3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b993551e-fccd-4ae8-ba1c-6093b59ed2de}, !- Handle
  {4f195887-f4df-4c68-b9d4-f82b8658e5b6}, !- Name
  {4ffb033f-f3bd-4ac8-aecd-36785137eab3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d1f60aa-752e-4df4-945e-6cb231446763}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a3ce1a24-221c-4ee2-adac-dba95302abfe}, !- Handle
  RearStairsFlr2 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b1d7376-3e8e-458a-9a89-ff241445fcc1}, !- Zone Air Inlet Port List
  {52407742-d1d0-4274-ad09-b45a132c92e7}, !- Zone Air Exhaust Port List
  {4fa3f592-005d-4ad9-b058-ae5e506ef874}, !- Zone Air Node Name
  {82d739fc-681f-4934-8b51-0380a1d5ac95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {41c2afe0-3d27-4b5e-a2b3-34f0a875baee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {892c563e-d9cd-416e-adab-89ac5a8b9a38}, !- Handle
  RearStairsFlr2 Thermal Zone Room Air Node, !- Name
  {4fa3f592-005d-4ad9-b058-ae5e506ef874}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fa3f592-005d-4ad9-b058-ae5e506ef874}, !- Handle
  {432ad4b5-2166-4840-91b1-410adb0aa8b9}, !- Name
  {a3ce1a24-221c-4ee2-adac-dba95302abfe}, !- Source Object
  11,                                     !- Outlet Port
  {892c563e-d9cd-416e-adab-89ac5a8b9a38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b1d7376-3e8e-458a-9a89-ff241445fcc1}, !- Handle
  {c914a61c-8c10-4c44-bb3c-e788668ddfde}, !- Name
  {a3ce1a24-221c-4ee2-adac-dba95302abfe}, !- HVAC Component
  {9d60c60d-2660-4aba-bf6b-ffc9cfb7c797}; !- Port 1

OS:PortList,
  {52407742-d1d0-4274-ad09-b45a132c92e7}, !- Handle
  {60aa54ca-8d36-4c9a-a0de-1d0bfb2a902c}, !- Name
  {a3ce1a24-221c-4ee2-adac-dba95302abfe}; !- HVAC Component

OS:PortList,
  {82d739fc-681f-4934-8b51-0380a1d5ac95}, !- Handle
  {9dde3017-013d-4c4a-be92-d0e0e042c249}, !- Name
  {a3ce1a24-221c-4ee2-adac-dba95302abfe}, !- HVAC Component
  {b416ed9c-7f89-4607-b03e-f465f25b6525}; !- Port 1

OS:Sizing:Zone,
  {d438f9d1-68f0-48a0-accf-ae652a3907da}, !- Handle
  {a3ce1a24-221c-4ee2-adac-dba95302abfe}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3513f33c-648c-4b0a-973d-6b026c320d18}, !- Handle
  {a827230b-286c-4517-a78b-9a245127a11f}, !- Name
  {a3ce1a24-221c-4ee2-adac-dba95302abfe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {931cdd4e-638d-4282-b137-7fc0db04849f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {15113ed7-8b78-4962-94ca-3478861d9346}, !- Handle
  RearStorageFlr2 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23df82cd-0698-4015-8873-251e40fd4ff0}, !- Zone Air Inlet Port List
  {b7605dec-e63a-440d-830c-a49232172f89}, !- Zone Air Exhaust Port List
  {003a7ece-6a0b-4a62-95d5-3a34c623ef70}, !- Zone Air Node Name
  {c2b9a96d-ceeb-47e7-ac44-5ab4a4254b78}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c8b08e00-1a63-409b-9af6-a59c996fcc68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20f9eed6-b8f9-40bf-b69f-9aca031f5d29}, !- Handle
  RearStorageFlr2 Thermal Zone Room Air Node, !- Name
  {003a7ece-6a0b-4a62-95d5-3a34c623ef70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {003a7ece-6a0b-4a62-95d5-3a34c623ef70}, !- Handle
  {df7d6dd2-596e-4473-bb0a-68cad2f795db}, !- Name
  {15113ed7-8b78-4962-94ca-3478861d9346}, !- Source Object
  11,                                     !- Outlet Port
  {20f9eed6-b8f9-40bf-b69f-9aca031f5d29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23df82cd-0698-4015-8873-251e40fd4ff0}, !- Handle
  {635cd606-76fb-4031-842b-68ea81b66d60}, !- Name
  {15113ed7-8b78-4962-94ca-3478861d9346}, !- HVAC Component
  {e62f30d5-fb7e-49fc-900e-855e10189e45}; !- Port 1

OS:PortList,
  {b7605dec-e63a-440d-830c-a49232172f89}, !- Handle
  {7c638020-ba37-4397-bc98-ead775dbf116}, !- Name
  {15113ed7-8b78-4962-94ca-3478861d9346}; !- HVAC Component

OS:PortList,
  {c2b9a96d-ceeb-47e7-ac44-5ab4a4254b78}, !- Handle
  {8cc4bcea-4128-43d6-b6a5-25ca285ff14a}, !- Name
  {15113ed7-8b78-4962-94ca-3478861d9346}, !- HVAC Component
  {46980a0d-6ecf-4fc4-a9c6-4ab45a3d493c}; !- Port 1

OS:Sizing:Zone,
  {aaba9283-ba05-4379-b73d-00d85dfa6613}, !- Handle
  {15113ed7-8b78-4962-94ca-3478861d9346}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d90f508-1d5f-44cc-86ea-d27c6d73f5b0}, !- Handle
  {2cdbdfe9-8cf4-448c-8abe-6bc7722c6c49}, !- Name
  {15113ed7-8b78-4962-94ca-3478861d9346}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d607df71-bc3e-43b7-9548-4e5266d100fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {0b5e0a97-93ae-4d7e-a2e5-0dee0e20de44}, !- Handle
  CorridorFlr3 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb70110f-a85e-4ae1-9706-baaae12b970d}, !- Zone Air Inlet Port List
  {0fefd8fa-1d1e-4c80-8ad2-5f9bbf7abd17}, !- Zone Air Exhaust Port List
  {1015a028-fe82-4775-adad-92eec607f153}, !- Zone Air Node Name
  {9db8f79c-eeda-465f-b38e-fc5f8a0a55af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5edf8bb6-5752-41b8-89e0-63bfefc754ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {921a297d-df9d-4ab0-bb29-089f1ac0a14f}, !- Handle
  CorridorFlr3 Thermal Zone Room Air Node, !- Name
  {1015a028-fe82-4775-adad-92eec607f153}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1015a028-fe82-4775-adad-92eec607f153}, !- Handle
  {994f529c-5adb-4fe9-a3f5-08d028995949}, !- Name
  {0b5e0a97-93ae-4d7e-a2e5-0dee0e20de44}, !- Source Object
  11,                                     !- Outlet Port
  {921a297d-df9d-4ab0-bb29-089f1ac0a14f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb70110f-a85e-4ae1-9706-baaae12b970d}, !- Handle
  {2012dc2f-b88e-4e54-ae2a-6a4e97020daa}, !- Name
  {0b5e0a97-93ae-4d7e-a2e5-0dee0e20de44}, !- HVAC Component
  {726479df-bcf6-48c0-ad76-c87f93dcbc86}; !- Port 1

OS:PortList,
  {0fefd8fa-1d1e-4c80-8ad2-5f9bbf7abd17}, !- Handle
  {03aaddcc-7f44-4ca5-9956-5587601a7c89}, !- Name
  {0b5e0a97-93ae-4d7e-a2e5-0dee0e20de44}; !- HVAC Component

OS:PortList,
  {9db8f79c-eeda-465f-b38e-fc5f8a0a55af}, !- Handle
  {80edff2e-3307-4d74-a6e5-cd11a70a9709}, !- Name
  {0b5e0a97-93ae-4d7e-a2e5-0dee0e20de44}, !- HVAC Component
  {cae205e5-a480-470f-9e6a-a273fc072556}; !- Port 1

OS:Sizing:Zone,
  {e683984a-d632-4aaa-a6ca-f07c5cee9706}, !- Handle
  {0b5e0a97-93ae-4d7e-a2e5-0dee0e20de44}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9efd5eac-e9bc-4dad-9603-62d181fa2fdb}, !- Handle
  {f22b2325-37dc-442b-90ec-c5500e98ebfe}, !- Name
  {0b5e0a97-93ae-4d7e-a2e5-0dee0e20de44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {597ed70a-a2a2-47ef-997c-be57d20e396f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {126ec644-44ec-464e-a7dc-97bdbb0b3d86}, !- Handle
  FrontStairsFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c515043f-d481-4a48-af9f-3ce58d4c6bda}, !- Zone Air Inlet Port List
  {5ab5fd6e-6006-4387-8f41-cce846098dd0}, !- Zone Air Exhaust Port List
  {1496c9b2-8d27-4389-8b04-261c13c9ade7}, !- Zone Air Node Name
  {3f62ba79-b865-40cf-9d7d-c3a493d15cdd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c95e5c5-a205-4f35-9e57-8ec699095b10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2a2738c-f94a-455d-994d-13cac760d959}, !- Handle
  FrontStairsFlr3 Thermal Zone Room Air Node, !- Name
  {1496c9b2-8d27-4389-8b04-261c13c9ade7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1496c9b2-8d27-4389-8b04-261c13c9ade7}, !- Handle
  {752d2ff0-1fed-4948-bcf4-8230047c26c2}, !- Name
  {126ec644-44ec-464e-a7dc-97bdbb0b3d86}, !- Source Object
  11,                                     !- Outlet Port
  {f2a2738c-f94a-455d-994d-13cac760d959}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c515043f-d481-4a48-af9f-3ce58d4c6bda}, !- Handle
  {3a4e84db-bf29-4a56-aee8-fa80c7784628}, !- Name
  {126ec644-44ec-464e-a7dc-97bdbb0b3d86}, !- HVAC Component
  {00f49929-15ce-4699-b18e-473387273cc9}; !- Port 1

OS:PortList,
  {5ab5fd6e-6006-4387-8f41-cce846098dd0}, !- Handle
  {49fe80b1-b331-4ce2-a7e4-d236612f30f7}, !- Name
  {126ec644-44ec-464e-a7dc-97bdbb0b3d86}; !- HVAC Component

OS:PortList,
  {3f62ba79-b865-40cf-9d7d-c3a493d15cdd}, !- Handle
  {fa72cac7-942a-4b39-9bbf-626e23767bd2}, !- Name
  {126ec644-44ec-464e-a7dc-97bdbb0b3d86}, !- HVAC Component
  {0a593e3e-9820-488b-a9a3-93394e0ad4a2}; !- Port 1

OS:Sizing:Zone,
  {545489a0-1404-4a75-8937-35488d8c69e4}, !- Handle
  {126ec644-44ec-464e-a7dc-97bdbb0b3d86}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c3439734-d882-43c6-ac0e-47a8ab4f5763}, !- Handle
  {1b376747-174f-4cc2-8fd0-f3e7334c2aff}, !- Name
  {126ec644-44ec-464e-a7dc-97bdbb0b3d86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb23b427-74c2-42b0-aa18-45c86d538579}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ae1cf04b-6624-4c94-aa17-cc546b8e80f5}, !- Handle
  FrontStorageFlr3 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7883babf-ce11-4756-bc33-5ff56f7136fd}, !- Zone Air Inlet Port List
  {39022641-95f5-42a1-9fdc-8432e180942e}, !- Zone Air Exhaust Port List
  {02794537-81aa-4576-b710-23dfa24a4f18}, !- Zone Air Node Name
  {f295d19f-139a-4fe1-9f5d-c06a948df047}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81dba58b-b8a8-4c0f-b6d3-e8f25c6adf06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9256ff3-50f5-40f4-95b2-292c5ccb2919}, !- Handle
  FrontStorageFlr3 Thermal Zone Room Air Node, !- Name
  {02794537-81aa-4576-b710-23dfa24a4f18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02794537-81aa-4576-b710-23dfa24a4f18}, !- Handle
  {81c73216-9ccc-4b47-8283-6a56f24568e0}, !- Name
  {ae1cf04b-6624-4c94-aa17-cc546b8e80f5}, !- Source Object
  11,                                     !- Outlet Port
  {e9256ff3-50f5-40f4-95b2-292c5ccb2919}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7883babf-ce11-4756-bc33-5ff56f7136fd}, !- Handle
  {8682d616-3fa5-4b4a-b74b-069df780a897}, !- Name
  {ae1cf04b-6624-4c94-aa17-cc546b8e80f5}, !- HVAC Component
  {31d77e77-3b6b-4250-ab57-82b7b3104c50}; !- Port 1

OS:PortList,
  {39022641-95f5-42a1-9fdc-8432e180942e}, !- Handle
  {c6e5704f-d97c-4498-8714-36e657e3efeb}, !- Name
  {ae1cf04b-6624-4c94-aa17-cc546b8e80f5}; !- HVAC Component

OS:PortList,
  {f295d19f-139a-4fe1-9f5d-c06a948df047}, !- Handle
  {6ed97e2a-00c1-45ac-b105-8c4f5dc53337}, !- Name
  {ae1cf04b-6624-4c94-aa17-cc546b8e80f5}, !- HVAC Component
  {f6180afe-6ca5-45fe-a6d4-428c35905dbb}; !- Port 1

OS:Sizing:Zone,
  {f3a7cb74-741d-4126-af12-9eb54f0d7f96}, !- Handle
  {ae1cf04b-6624-4c94-aa17-cc546b8e80f5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ace7fd5-f502-42c8-bb88-38155822cc92}, !- Handle
  {b97f281d-d21c-48b4-beed-ecb0e1941ea6}, !- Name
  {ae1cf04b-6624-4c94-aa17-cc546b8e80f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e5b8e8f-50fd-405a-8c3e-a92c4024efc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {de7edf8e-4158-46c5-a3ee-dc30427a9b4e}, !- Handle
  RearStairsFlr3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39edd922-71d2-44b0-aa3a-e76eb295fddc}, !- Zone Air Inlet Port List
  {e94f3492-004b-42af-bfe0-3db46ceeb294}, !- Zone Air Exhaust Port List
  {52ff7adf-f0ab-4112-8548-979c47c228b5}, !- Zone Air Node Name
  {ae2269ff-502a-41b1-a4ad-6a21fda1e6fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8096d639-50be-400b-817c-526fb15a9153}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38332d0c-98fb-45c7-bd6b-c0dd9abf62fe}, !- Handle
  RearStairsFlr3 Thermal Zone Room Air Node, !- Name
  {52ff7adf-f0ab-4112-8548-979c47c228b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52ff7adf-f0ab-4112-8548-979c47c228b5}, !- Handle
  {0398d55c-2cbf-4e28-8529-8606f4c57573}, !- Name
  {de7edf8e-4158-46c5-a3ee-dc30427a9b4e}, !- Source Object
  11,                                     !- Outlet Port
  {38332d0c-98fb-45c7-bd6b-c0dd9abf62fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39edd922-71d2-44b0-aa3a-e76eb295fddc}, !- Handle
  {6b45210d-4f65-4b2a-b0d3-7062c3129335}, !- Name
  {de7edf8e-4158-46c5-a3ee-dc30427a9b4e}, !- HVAC Component
  {5650c0d3-fc61-486a-bf4c-c50948e8f019}; !- Port 1

OS:PortList,
  {e94f3492-004b-42af-bfe0-3db46ceeb294}, !- Handle
  {9b80af23-3d03-4030-bfd8-ddbf401ad034}, !- Name
  {de7edf8e-4158-46c5-a3ee-dc30427a9b4e}; !- HVAC Component

OS:PortList,
  {ae2269ff-502a-41b1-a4ad-6a21fda1e6fd}, !- Handle
  {ea671b3b-5695-48a1-8d01-0763b4d7a412}, !- Name
  {de7edf8e-4158-46c5-a3ee-dc30427a9b4e}, !- HVAC Component
  {270e1eb6-1d3c-40f8-a50e-1265461dc9a7}; !- Port 1

OS:Sizing:Zone,
  {1c9626cb-c7e5-4df5-bee5-9f34cd4688b5}, !- Handle
  {de7edf8e-4158-46c5-a3ee-dc30427a9b4e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c617b4a-4fdc-4141-859a-5b39fe2e4282}, !- Handle
  {90ee45bd-ed65-40ae-8466-decc81dcbd0e}, !- Name
  {de7edf8e-4158-46c5-a3ee-dc30427a9b4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bdf7ec3a-14f7-4dd5-9e2f-11f651f03376}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {64d6f7e3-5142-4161-a7bc-c6dc17728a52}, !- Handle
  RearStorageFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3de434cd-f9eb-4297-99dd-1185a8d4aadd}, !- Zone Air Inlet Port List
  {4137f88e-aa8d-4c0f-aba2-9c4a7bdccfd8}, !- Zone Air Exhaust Port List
  {889b3f4d-dc23-4fad-8751-957f8e8ba770}, !- Zone Air Node Name
  {9a576d9b-f16e-4481-810e-86e684d8af56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c1d41db-6417-4c18-8718-536a71a381c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce5562e8-4a62-4b20-8611-8042183f36be}, !- Handle
  RearStorageFlr3 Thermal Zone Room Air Node, !- Name
  {889b3f4d-dc23-4fad-8751-957f8e8ba770}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {889b3f4d-dc23-4fad-8751-957f8e8ba770}, !- Handle
  {44aeec0f-531e-457f-9725-419a8d9da2fc}, !- Name
  {64d6f7e3-5142-4161-a7bc-c6dc17728a52}, !- Source Object
  11,                                     !- Outlet Port
  {ce5562e8-4a62-4b20-8611-8042183f36be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3de434cd-f9eb-4297-99dd-1185a8d4aadd}, !- Handle
  {cae06ba5-1674-4544-b288-cc7cb5498578}, !- Name
  {64d6f7e3-5142-4161-a7bc-c6dc17728a52}, !- HVAC Component
  {7a3b26b5-a4ab-45b1-a5e1-239002ad7a2f}; !- Port 1

OS:PortList,
  {4137f88e-aa8d-4c0f-aba2-9c4a7bdccfd8}, !- Handle
  {eb3c5605-7e77-449d-a9f8-09b98009d78a}, !- Name
  {64d6f7e3-5142-4161-a7bc-c6dc17728a52}; !- HVAC Component

OS:PortList,
  {9a576d9b-f16e-4481-810e-86e684d8af56}, !- Handle
  {fa911fb0-4897-425b-a7b8-440b242f516f}, !- Name
  {64d6f7e3-5142-4161-a7bc-c6dc17728a52}, !- HVAC Component
  {2b8eed2b-4a99-4289-a2e9-b87094c4fdc2}; !- Port 1

OS:Sizing:Zone,
  {fe9b453b-81cb-41c5-bac2-9bf7343a0823}, !- Handle
  {64d6f7e3-5142-4161-a7bc-c6dc17728a52}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2442d73-7252-4b49-a7ac-38b8ef21f2e7}, !- Handle
  {e9177e05-c48f-4460-a063-2adb9bff19d2}, !- Name
  {64d6f7e3-5142-4161-a7bc-c6dc17728a52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {529b6004-fceb-4119-a042-77f493ec4efb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e130f62b-9a56-4c87-9b60-6c2969f019f4}, !- Handle
  CorridorFlr4 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcbebba1-d0cb-4331-830f-a7b3b9841652}, !- Zone Air Inlet Port List
  {b63a4f48-a9b9-4829-bb00-ac03ff40eac4}, !- Zone Air Exhaust Port List
  {90247816-7bb1-4eb6-bcda-97cfdb269d5e}, !- Zone Air Node Name
  {e7bd9e2d-2e9b-4b1c-8858-00c14e6edbde}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01891e14-d8e7-4b27-9b56-49b4d77ef254}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {887bfb72-80ec-4b26-ac06-25c5651a1e3f}, !- Handle
  CorridorFlr4 Thermal Zone Room Air Node, !- Name
  {90247816-7bb1-4eb6-bcda-97cfdb269d5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90247816-7bb1-4eb6-bcda-97cfdb269d5e}, !- Handle
  {85fec668-4aa9-4d29-85ab-0f53a2bd52ed}, !- Name
  {e130f62b-9a56-4c87-9b60-6c2969f019f4}, !- Source Object
  11,                                     !- Outlet Port
  {887bfb72-80ec-4b26-ac06-25c5651a1e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcbebba1-d0cb-4331-830f-a7b3b9841652}, !- Handle
  {f043ad62-4752-4547-8a62-0ab5f30519c8}, !- Name
  {e130f62b-9a56-4c87-9b60-6c2969f019f4}, !- HVAC Component
  {1c328b9c-8c91-41f3-8560-6ac340772225}; !- Port 1

OS:PortList,
  {b63a4f48-a9b9-4829-bb00-ac03ff40eac4}, !- Handle
  {4a7a0bd5-f19f-4c99-b93f-e5a702e998d7}, !- Name
  {e130f62b-9a56-4c87-9b60-6c2969f019f4}; !- HVAC Component

OS:PortList,
  {e7bd9e2d-2e9b-4b1c-8858-00c14e6edbde}, !- Handle
  {14403d0a-57bf-433d-ab14-fc599ad931b5}, !- Name
  {e130f62b-9a56-4c87-9b60-6c2969f019f4}, !- HVAC Component
  {7df422b3-2523-4bd9-9c95-d1b6789a8999}; !- Port 1

OS:Sizing:Zone,
  {e86fc558-7749-4edc-8282-8046003a376a}, !- Handle
  {e130f62b-9a56-4c87-9b60-6c2969f019f4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5ad23630-f8db-4572-aa2d-831448329a49}, !- Handle
  {20bb3c37-7a0b-49b5-96b3-6339ab3b8814}, !- Name
  {e130f62b-9a56-4c87-9b60-6c2969f019f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f70c1aef-d340-423a-bcf7-11b9fd56d86c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {515d3251-865a-4923-b76a-be5cb05aef50}, !- Handle
  FrontStairsFlr4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {375f98b8-a289-4ada-ae12-19c69446bd2f}, !- Zone Air Inlet Port List
  {f0d773aa-8361-4499-9f02-00c640fb29fb}, !- Zone Air Exhaust Port List
  {c0c5cbd8-472e-420c-af3a-eb2a4eb805f7}, !- Zone Air Node Name
  {e3a73aed-7138-4aad-940e-256c1756bedd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3ca106b-f8bc-41bf-a29c-d1aa753b15d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a28e9acd-9a91-4a42-9f17-f931cceec676}, !- Handle
  FrontStairsFlr4 Thermal Zone Room Air Node, !- Name
  {c0c5cbd8-472e-420c-af3a-eb2a4eb805f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0c5cbd8-472e-420c-af3a-eb2a4eb805f7}, !- Handle
  {8fe9a0fd-ee84-42c0-be6c-67c2680eddbb}, !- Name
  {515d3251-865a-4923-b76a-be5cb05aef50}, !- Source Object
  11,                                     !- Outlet Port
  {a28e9acd-9a91-4a42-9f17-f931cceec676}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {375f98b8-a289-4ada-ae12-19c69446bd2f}, !- Handle
  {00f5d567-56e3-4a68-9c0e-159b72e06266}, !- Name
  {515d3251-865a-4923-b76a-be5cb05aef50}, !- HVAC Component
  {9a0963dc-b026-4856-ad6f-efeb18bc5c66}; !- Port 1

OS:PortList,
  {f0d773aa-8361-4499-9f02-00c640fb29fb}, !- Handle
  {82727579-fca6-4896-9d7d-42d1d9cea3d6}, !- Name
  {515d3251-865a-4923-b76a-be5cb05aef50}; !- HVAC Component

OS:PortList,
  {e3a73aed-7138-4aad-940e-256c1756bedd}, !- Handle
  {d96390ce-91d0-4ae9-8f6c-fa9fd17accf2}, !- Name
  {515d3251-865a-4923-b76a-be5cb05aef50}, !- HVAC Component
  {6748b62c-3e27-4be2-a8ef-62ca3c9bd7a7}; !- Port 1

OS:Sizing:Zone,
  {19be3a92-0cda-455e-9a64-a8b0d005401f}, !- Handle
  {515d3251-865a-4923-b76a-be5cb05aef50}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28e58d9d-e42a-43ef-b2bb-1ec6b65e82ac}, !- Handle
  {863ef684-78e2-4057-bf22-184672ab7cee}, !- Name
  {515d3251-865a-4923-b76a-be5cb05aef50}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfefb271-f1c9-4f4e-8112-dfedcb160fd6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {153392f0-296f-43eb-b67c-89fafeda42b3}, !- Handle
  FrontStorageFlr4 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68e60460-57bc-4240-8048-0fe546ec458f}, !- Zone Air Inlet Port List
  {3cd2c157-e8a1-4487-b3a5-128ff1803c5a}, !- Zone Air Exhaust Port List
  {23e4297f-7455-4c00-91d1-76f00a503eec}, !- Zone Air Node Name
  {38631c15-d2fc-42e7-a806-87841a408c63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a3590bf-4087-4e91-8863-79245962cee2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {690d41b8-8202-44db-a7ef-919e0658b47e}, !- Handle
  FrontStorageFlr4 Thermal Zone Room Air Node, !- Name
  {23e4297f-7455-4c00-91d1-76f00a503eec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23e4297f-7455-4c00-91d1-76f00a503eec}, !- Handle
  {46d5e18e-938c-42fc-b824-74ada09f7ef9}, !- Name
  {153392f0-296f-43eb-b67c-89fafeda42b3}, !- Source Object
  11,                                     !- Outlet Port
  {690d41b8-8202-44db-a7ef-919e0658b47e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68e60460-57bc-4240-8048-0fe546ec458f}, !- Handle
  {daeab7fd-39a1-44c9-93fc-c31af78df848}, !- Name
  {153392f0-296f-43eb-b67c-89fafeda42b3}, !- HVAC Component
  {36f7a59a-09d2-44c9-92ea-d3f6697a92c8}; !- Port 1

OS:PortList,
  {3cd2c157-e8a1-4487-b3a5-128ff1803c5a}, !- Handle
  {1a3b743a-c12f-454a-be1f-a7bd453e0609}, !- Name
  {153392f0-296f-43eb-b67c-89fafeda42b3}; !- HVAC Component

OS:PortList,
  {38631c15-d2fc-42e7-a806-87841a408c63}, !- Handle
  {7b7d225a-ecdc-4c66-b307-c34b4f68f830}, !- Name
  {153392f0-296f-43eb-b67c-89fafeda42b3}, !- HVAC Component
  {9ff986b2-afeb-4de6-9862-78768e67e273}; !- Port 1

OS:Sizing:Zone,
  {b8b6217b-b4d0-4593-ac6b-ad72e184ae45}, !- Handle
  {153392f0-296f-43eb-b67c-89fafeda42b3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72a953be-6ef8-4449-b697-694bdc6d6b9e}, !- Handle
  {b6f39930-412c-492e-bc57-4cd75bd7446c}, !- Name
  {153392f0-296f-43eb-b67c-89fafeda42b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {452c5721-4ffe-4c2c-a283-4caa1c246b31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {052de025-ef87-4a62-93ad-0b98a22c70fd}, !- Handle
  RearStairsFlr4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fefea0cf-7d9a-4e60-8fab-10c24e8fe85d}, !- Zone Air Inlet Port List
  {c2c2f9b8-ffcd-4824-8545-0a9ad0e3d0b5}, !- Zone Air Exhaust Port List
  {b2b24445-f1c3-4160-b36c-bd6e0c6414cb}, !- Zone Air Node Name
  {be978b08-b114-4495-bbab-243d36058543}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f867261c-1854-47bd-b211-b82385560395}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5fe73fa1-26f0-4aaf-8e16-e0137e3922fc}, !- Handle
  RearStairsFlr4 Thermal Zone Room Air Node, !- Name
  {b2b24445-f1c3-4160-b36c-bd6e0c6414cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2b24445-f1c3-4160-b36c-bd6e0c6414cb}, !- Handle
  {5d27ab76-5033-4a4f-a11a-8520d35dae58}, !- Name
  {052de025-ef87-4a62-93ad-0b98a22c70fd}, !- Source Object
  11,                                     !- Outlet Port
  {5fe73fa1-26f0-4aaf-8e16-e0137e3922fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fefea0cf-7d9a-4e60-8fab-10c24e8fe85d}, !- Handle
  {623d2fb4-8d49-44d5-886d-8d80ee01762f}, !- Name
  {052de025-ef87-4a62-93ad-0b98a22c70fd}, !- HVAC Component
  {dc55a3f5-ab62-4e4e-bacb-cf49a1c92df9}; !- Port 1

OS:PortList,
  {c2c2f9b8-ffcd-4824-8545-0a9ad0e3d0b5}, !- Handle
  {51826f4f-4244-46f4-9e3c-85f5f83d845f}, !- Name
  {052de025-ef87-4a62-93ad-0b98a22c70fd}; !- HVAC Component

OS:PortList,
  {be978b08-b114-4495-bbab-243d36058543}, !- Handle
  {79c8c18a-82ba-48ac-ae6a-dadfa4960501}, !- Name
  {052de025-ef87-4a62-93ad-0b98a22c70fd}, !- HVAC Component
  {5878fb0b-3ae0-43b2-9ad4-a00d33c520f1}; !- Port 1

OS:Sizing:Zone,
  {f3ad6f3c-6ebd-49a7-b1b9-841819405e83}, !- Handle
  {052de025-ef87-4a62-93ad-0b98a22c70fd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a13fd0bd-c691-43fb-896e-c1e3f75cd0ea}, !- Handle
  {dabce7ea-8a44-4f20-bde2-bc501329929a}, !- Name
  {052de025-ef87-4a62-93ad-0b98a22c70fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {057286e0-1753-4d10-87e7-f76703391bb0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {db700875-cbfe-4604-aaac-79ac725385d2}, !- Handle
  RearStorageFlr4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3458d151-c359-4681-a757-29f90d0ed9e0}, !- Zone Air Inlet Port List
  {c23b6fa2-0a7f-4a60-86fa-af6512b4e720}, !- Zone Air Exhaust Port List
  {340551bd-cbf5-41f5-a713-753925d6c852}, !- Zone Air Node Name
  {9a66a33a-9cd8-4df3-935e-1b130955d2e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36739204-a308-401d-a99d-29fe40ac1839}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc327dca-8270-46a0-9e99-33e678466f43}, !- Handle
  RearStorageFlr4 Thermal Zone Room Air Node, !- Name
  {340551bd-cbf5-41f5-a713-753925d6c852}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {340551bd-cbf5-41f5-a713-753925d6c852}, !- Handle
  {4873d16d-c674-4d6e-ae40-652cc8c444d2}, !- Name
  {db700875-cbfe-4604-aaac-79ac725385d2}, !- Source Object
  11,                                     !- Outlet Port
  {cc327dca-8270-46a0-9e99-33e678466f43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3458d151-c359-4681-a757-29f90d0ed9e0}, !- Handle
  {77c13dec-e0da-401d-b081-df09d5b0b02f}, !- Name
  {db700875-cbfe-4604-aaac-79ac725385d2}, !- HVAC Component
  {bc923258-81bb-4f7f-86fa-8e03d6b593ce}; !- Port 1

OS:PortList,
  {c23b6fa2-0a7f-4a60-86fa-af6512b4e720}, !- Handle
  {ab58c627-0388-4d9f-98ba-aa0b9014bd1b}, !- Name
  {db700875-cbfe-4604-aaac-79ac725385d2}; !- HVAC Component

OS:PortList,
  {9a66a33a-9cd8-4df3-935e-1b130955d2e0}, !- Handle
  {c2fae264-234a-429d-8555-d1dfae4a6170}, !- Name
  {db700875-cbfe-4604-aaac-79ac725385d2}, !- HVAC Component
  {abf8def7-44b3-4cc7-8fed-b1a433ac4fca}; !- Port 1

OS:Sizing:Zone,
  {3a2b71a5-190c-4e0a-a62f-156bd9991614}, !- Handle
  {db700875-cbfe-4604-aaac-79ac725385d2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0985f931-6456-4f4c-9c60-b65ac9f43d3d}, !- Handle
  {96f0eb44-d098-48fe-a421-b82756fd04fa}, !- Name
  {db700875-cbfe-4604-aaac-79ac725385d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bee5ea8-f981-48d2-bcf2-f705741ffcb4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {301d174f-efed-4662-a965-6861913e5f13}, !- Handle
  GuestRoom101 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a370297-ad44-43f8-88fc-e06a3cc61ded}, !- Zone Air Inlet Port List
  {15c92366-af15-4d6b-993e-713fa2756d16}, !- Zone Air Exhaust Port List
  {7e5dc821-1756-4152-9cf9-1e58727f468d}, !- Zone Air Node Name
  {b2aa3c63-6945-4a78-8f44-ee57b4fceb3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf2501bb-b335-4b12-b46c-0476e7af7a0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11598a65-67fd-4d58-beb7-5b05adfd389d}, !- Handle
  GuestRoom101 Thermal Zone Room Air Node, !- Name
  {7e5dc821-1756-4152-9cf9-1e58727f468d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e5dc821-1756-4152-9cf9-1e58727f468d}, !- Handle
  {7ed5607a-494e-4176-897a-51fd3a723ab7}, !- Name
  {301d174f-efed-4662-a965-6861913e5f13}, !- Source Object
  11,                                     !- Outlet Port
  {11598a65-67fd-4d58-beb7-5b05adfd389d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a370297-ad44-43f8-88fc-e06a3cc61ded}, !- Handle
  {b8886f90-6a7f-4973-bde0-c27c3f89c825}, !- Name
  {301d174f-efed-4662-a965-6861913e5f13}, !- HVAC Component
  {9dcccd14-ee83-4287-8bbb-26c98b0d0c80}; !- Port 1

OS:PortList,
  {15c92366-af15-4d6b-993e-713fa2756d16}, !- Handle
  {41ae43d0-baf1-4d91-9967-7ff42f53ae56}, !- Name
  {301d174f-efed-4662-a965-6861913e5f13}, !- HVAC Component
  {ca94afa9-d945-4315-a4e9-81ce698fcbe9}, !- Port 1
  {12461a7e-4d26-4483-bf51-109d3e82388a}; !- Port 2

OS:PortList,
  {b2aa3c63-6945-4a78-8f44-ee57b4fceb3a}, !- Handle
  {c960dee7-4701-4f85-850e-33a3fde5130f}, !- Name
  {301d174f-efed-4662-a965-6861913e5f13}; !- HVAC Component

OS:Sizing:Zone,
  {a29dcce3-cd1e-4f95-b2db-4deead028503}, !- Handle
  {301d174f-efed-4662-a965-6861913e5f13}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {010c7c0f-1380-4a91-a813-0ffb4bdf076c}, !- Handle
  {240d5065-c060-4aa2-a753-cb81b15c9ca4}, !- Name
  {301d174f-efed-4662-a965-6861913e5f13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c69aa136-efc9-4cf5-b454-cf61f0fa29b6}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1df43584-6b08-4857-bd77-7dd29af140b0}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8365e92f-4315-4199-b9cc-f4e6a6156233}, !- Handle
  GuestRoom102 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4429757b-0482-4f66-a643-ab24c0178da6}, !- Zone Air Inlet Port List
  {1c432f9d-6e35-4bd7-80f2-c731e07e7d7d}, !- Zone Air Exhaust Port List
  {214a8737-18dc-4a78-8e9a-40d11d38246d}, !- Zone Air Node Name
  {5fe09689-7dc6-47a4-a67c-8be224792738}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32e14504-9825-4bda-beee-306cb83a3d13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1043bff4-6dec-4d4c-8678-0e72ae8efeb2}, !- Handle
  GuestRoom102 Thermal Zone Room Air Node, !- Name
  {214a8737-18dc-4a78-8e9a-40d11d38246d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {214a8737-18dc-4a78-8e9a-40d11d38246d}, !- Handle
  {57378e38-8739-41a2-9a0a-f245e18714a8}, !- Name
  {8365e92f-4315-4199-b9cc-f4e6a6156233}, !- Source Object
  11,                                     !- Outlet Port
  {1043bff4-6dec-4d4c-8678-0e72ae8efeb2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4429757b-0482-4f66-a643-ab24c0178da6}, !- Handle
  {9e107e6a-6c7c-40a0-b8fb-03cc8240383d}, !- Name
  {8365e92f-4315-4199-b9cc-f4e6a6156233}, !- HVAC Component
  {5047fb93-e121-4fcf-9f6b-6ac513b692ef}; !- Port 1

OS:PortList,
  {1c432f9d-6e35-4bd7-80f2-c731e07e7d7d}, !- Handle
  {4b7c9c4d-4ea1-4bf1-a60f-097a1c4cc657}, !- Name
  {8365e92f-4315-4199-b9cc-f4e6a6156233}, !- HVAC Component
  {b3b9ffd5-481e-4ba5-8b50-fc058cec34b6}, !- Port 1
  {9add0a76-ed1c-4414-af67-de6e4e1c0808}; !- Port 2

OS:PortList,
  {5fe09689-7dc6-47a4-a67c-8be224792738}, !- Handle
  {e149a0b1-d31c-493c-98a3-6941d2665fcb}, !- Name
  {8365e92f-4315-4199-b9cc-f4e6a6156233}; !- HVAC Component

OS:Sizing:Zone,
  {62b3480f-4a47-4b23-aa74-908e5f453629}, !- Handle
  {8365e92f-4315-4199-b9cc-f4e6a6156233}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99bcdb8a-0b7e-4037-878b-a4b802a003fd}, !- Handle
  {1653fe0a-24fa-4995-8860-c5e9396c9ff1}, !- Name
  {8365e92f-4315-4199-b9cc-f4e6a6156233}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cff789f7-c1a5-4288-b658-e28742187b01}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {822195bd-f109-43db-995e-bbb423b9dbdb}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {495983ec-a63d-455e-aecf-a37b549b16d6}, !- Handle
  GuestRoom103 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f21e78e8-23e2-4067-b3b3-1e7a397795eb}, !- Zone Air Inlet Port List
  {cd0c0cef-f621-4c25-9101-6a040c13e2da}, !- Zone Air Exhaust Port List
  {93531fcb-2886-4818-8242-9d8f2bdd027a}, !- Zone Air Node Name
  {d53c8f0a-9904-4c12-bcff-496dc63448c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aafe10e6-58ee-4a35-a109-9b13734b9382}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6edceab-345a-47a3-bd3d-daa73243162a}, !- Handle
  GuestRoom103 Thermal Zone Room Air Node, !- Name
  {93531fcb-2886-4818-8242-9d8f2bdd027a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93531fcb-2886-4818-8242-9d8f2bdd027a}, !- Handle
  {a169e88b-6d34-4815-aa31-7135d865f19b}, !- Name
  {495983ec-a63d-455e-aecf-a37b549b16d6}, !- Source Object
  11,                                     !- Outlet Port
  {b6edceab-345a-47a3-bd3d-daa73243162a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f21e78e8-23e2-4067-b3b3-1e7a397795eb}, !- Handle
  {fde8a207-3c42-430f-8e95-c1e725244996}, !- Name
  {495983ec-a63d-455e-aecf-a37b549b16d6}, !- HVAC Component
  {d449bff9-2ab2-4b4c-b459-461bb1fdf31d}; !- Port 1

OS:PortList,
  {cd0c0cef-f621-4c25-9101-6a040c13e2da}, !- Handle
  {b2cd0e3b-1bc5-4d47-ad41-d3d7c86eefc1}, !- Name
  {495983ec-a63d-455e-aecf-a37b549b16d6}, !- HVAC Component
  {a851c83f-10ff-45d7-935e-fa894269d6cd}, !- Port 1
  {5c2c9ef4-7275-4f82-ace8-5a4dc7a938cd}; !- Port 2

OS:PortList,
  {d53c8f0a-9904-4c12-bcff-496dc63448c7}, !- Handle
  {8ead8bc3-3f92-4f0c-8292-30ff3bbe48fa}, !- Name
  {495983ec-a63d-455e-aecf-a37b549b16d6}; !- HVAC Component

OS:Sizing:Zone,
  {8dbbb0b0-00ba-4475-9327-31198b1a9d56}, !- Handle
  {495983ec-a63d-455e-aecf-a37b549b16d6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c824b462-9d47-4caa-86a8-41e083e4bad6}, !- Handle
  {2e062e00-9532-4618-a09e-c72fcd06ebfb}, !- Name
  {495983ec-a63d-455e-aecf-a37b549b16d6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {937fcd2b-e13a-4bd9-a947-3c21b750eab9}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b73b5512-032c-440b-a151-6eeeffd95edc}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {cfae7b25-710a-4045-9de5-b8da5ae40430}, !- Handle
  GuestRoom104 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1b25051-ac5b-4370-a3e8-b4087c5e4c27}, !- Zone Air Inlet Port List
  {aa49cf26-9588-4686-8427-4089ad7fe889}, !- Zone Air Exhaust Port List
  {787fcb90-6052-4df4-86b2-7a3e66a1b5c7}, !- Zone Air Node Name
  {528dcab4-c56f-4c3c-bf56-499a44f670bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96e7d413-82fb-4416-b4b3-aff833366747}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07544c8e-046e-404a-b5f9-35891a00bb76}, !- Handle
  GuestRoom104 Thermal Zone Room Air Node, !- Name
  {787fcb90-6052-4df4-86b2-7a3e66a1b5c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {787fcb90-6052-4df4-86b2-7a3e66a1b5c7}, !- Handle
  {ec5cbf01-532e-4f43-a2ec-f8d6434e24cf}, !- Name
  {cfae7b25-710a-4045-9de5-b8da5ae40430}, !- Source Object
  11,                                     !- Outlet Port
  {07544c8e-046e-404a-b5f9-35891a00bb76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1b25051-ac5b-4370-a3e8-b4087c5e4c27}, !- Handle
  {b2d2e705-4d83-46b0-800f-069e8822a58b}, !- Name
  {cfae7b25-710a-4045-9de5-b8da5ae40430}, !- HVAC Component
  {dc3c3a9b-746a-497a-91f2-99234ad9051d}; !- Port 1

OS:PortList,
  {aa49cf26-9588-4686-8427-4089ad7fe889}, !- Handle
  {f944c827-c9ba-4b88-a27f-59c501faa49d}, !- Name
  {cfae7b25-710a-4045-9de5-b8da5ae40430}, !- HVAC Component
  {0b10ce10-5b95-4e6e-9c53-46be42400465}, !- Port 1
  {f645989c-c1e6-47f9-9a56-f15e6185efbe}; !- Port 2

OS:PortList,
  {528dcab4-c56f-4c3c-bf56-499a44f670bb}, !- Handle
  {70cf25b2-22e2-4d9c-a4d8-9aae3f2223b3}, !- Name
  {cfae7b25-710a-4045-9de5-b8da5ae40430}; !- HVAC Component

OS:Sizing:Zone,
  {d6f522a5-8855-40f0-9bff-acb44120cf9e}, !- Handle
  {cfae7b25-710a-4045-9de5-b8da5ae40430}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {47531fc0-5c35-417f-9e18-bfc0ede735e6}, !- Handle
  {981fb016-f126-4f0f-a582-cfea1c374b04}, !- Name
  {cfae7b25-710a-4045-9de5-b8da5ae40430}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b78572a5-a48d-4f48-a76d-4f7fc99cec3d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {12359c35-1fb0-40f7-b1b0-ad35a5ca786f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b32ac268-05e4-4656-8e61-dbefcdd4f11c}, !- Handle
  GuestRoom105 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0e54fa9-fd7d-4350-b8b1-ead2bb64a1d6}, !- Zone Air Inlet Port List
  {af72fb28-4760-44b5-b57d-83f974dbc869}, !- Zone Air Exhaust Port List
  {dcd88ce6-c415-4a02-92a1-b7e61ce2baa7}, !- Zone Air Node Name
  {0933f674-c0bf-402b-b96c-fce80e6c37ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {843fecce-02a0-458b-9576-28a4355246c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6dd3c5f2-73eb-4de0-ba36-a28f3ca96968}, !- Handle
  GuestRoom105 Thermal Zone Room Air Node, !- Name
  {dcd88ce6-c415-4a02-92a1-b7e61ce2baa7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcd88ce6-c415-4a02-92a1-b7e61ce2baa7}, !- Handle
  {cccf38cc-e678-421f-b8c0-381cc2742e60}, !- Name
  {b32ac268-05e4-4656-8e61-dbefcdd4f11c}, !- Source Object
  11,                                     !- Outlet Port
  {6dd3c5f2-73eb-4de0-ba36-a28f3ca96968}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0e54fa9-fd7d-4350-b8b1-ead2bb64a1d6}, !- Handle
  {02f70bef-cbc5-44fe-9ff5-b316607919c0}, !- Name
  {b32ac268-05e4-4656-8e61-dbefcdd4f11c}, !- HVAC Component
  {382c88db-9cf2-42ff-a5e8-1bd119acf12f}; !- Port 1

OS:PortList,
  {af72fb28-4760-44b5-b57d-83f974dbc869}, !- Handle
  {28abe6e4-906f-4283-b574-5ad55f7e283e}, !- Name
  {b32ac268-05e4-4656-8e61-dbefcdd4f11c}, !- HVAC Component
  {ff251b3e-e9c6-49f3-aa35-43a2c3bc6a50}, !- Port 1
  {5f892599-d586-46c9-bb9a-c8473daaefeb}; !- Port 2

OS:PortList,
  {0933f674-c0bf-402b-b96c-fce80e6c37ef}, !- Handle
  {48e27c54-0288-4e58-9a8b-fffd373190a2}, !- Name
  {b32ac268-05e4-4656-8e61-dbefcdd4f11c}; !- HVAC Component

OS:Sizing:Zone,
  {a185f8b3-05a4-4620-8937-6ee35ee188d6}, !- Handle
  {b32ac268-05e4-4656-8e61-dbefcdd4f11c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac39a612-1f2a-416d-8e4c-d6182d971a3e}, !- Handle
  {9a851ceb-9859-4a6b-8955-0bbd76f9dca6}, !- Name
  {b32ac268-05e4-4656-8e61-dbefcdd4f11c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72893424-1903-44f3-bdd8-a920b1d45cad}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0d8ac124-803c-49b1-a670-7ce22171cfca}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a66f5ef4-c771-4179-bd56-c9180838d051}, !- Handle
  GuestRoom201 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29ce10ef-9cb7-4b48-8e84-62fe294af2e1}, !- Zone Air Inlet Port List
  {86891761-01dc-4829-93b5-a9594980f13b}, !- Zone Air Exhaust Port List
  {1982ee79-886d-468a-80f1-04fa144f6f13}, !- Zone Air Node Name
  {769ad66f-937a-484c-bea2-b2ae2c2da558}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4251425f-5a55-4dc1-b19d-2f821d3a63fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3bad2e98-c5e3-4174-8543-ee8dd8c60c66}, !- Handle
  GuestRoom201 Thermal Zone Room Air Node, !- Name
  {1982ee79-886d-468a-80f1-04fa144f6f13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1982ee79-886d-468a-80f1-04fa144f6f13}, !- Handle
  {043d85f0-9b0d-4bb1-9003-39652514a374}, !- Name
  {a66f5ef4-c771-4179-bd56-c9180838d051}, !- Source Object
  11,                                     !- Outlet Port
  {3bad2e98-c5e3-4174-8543-ee8dd8c60c66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29ce10ef-9cb7-4b48-8e84-62fe294af2e1}, !- Handle
  {6fc52ab0-d059-419f-954a-114554596f38}, !- Name
  {a66f5ef4-c771-4179-bd56-c9180838d051}, !- HVAC Component
  {71710b5a-23b1-42b2-b533-43b20b5e6163}; !- Port 1

OS:PortList,
  {86891761-01dc-4829-93b5-a9594980f13b}, !- Handle
  {8e9b5639-e503-4ad7-93b8-cc1959300504}, !- Name
  {a66f5ef4-c771-4179-bd56-c9180838d051}, !- HVAC Component
  {f3cf24c9-bd6f-420f-9b2b-5232d6ffa15d}, !- Port 1
  {5ef7bdd3-b1e2-47c1-84f8-8e2273519085}; !- Port 2

OS:PortList,
  {769ad66f-937a-484c-bea2-b2ae2c2da558}, !- Handle
  {533db35d-668c-495e-a136-230cecc53919}, !- Name
  {a66f5ef4-c771-4179-bd56-c9180838d051}; !- HVAC Component

OS:Sizing:Zone,
  {c28cb873-e89f-49f8-941d-139aef5da4ff}, !- Handle
  {a66f5ef4-c771-4179-bd56-c9180838d051}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cccf9604-68a3-483c-a430-a938d37bea07}, !- Handle
  {41960b5f-d4fa-4738-897e-c23efe87933e}, !- Name
  {a66f5ef4-c771-4179-bd56-c9180838d051}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ffb2d1c9-e868-4cae-89a9-4359b271ba36}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a630a567-9783-4a86-8d7a-9ce44ac30761}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4b3f60e8-7311-4c8a-bcef-1b1ea03af45d}, !- Handle
  GuestRoom202_205 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6acea8bf-cc20-4d35-92c2-32b178b55105}, !- Zone Air Inlet Port List
  {ac08f7ac-792d-4bd8-89a1-1de66cb3e596}, !- Zone Air Exhaust Port List
  {639b0ce9-e1ff-4134-b0ae-86da356485e7}, !- Zone Air Node Name
  {23f7f3fb-dc12-4be9-9b6b-5e8cb12bff61}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fdabfd72-ba43-4f82-88bc-29ffd6641a88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8871a608-de1a-4e3b-89df-bd61c02091f7}, !- Handle
  GuestRoom202_205 Thermal Zone Room Air Node, !- Name
  {639b0ce9-e1ff-4134-b0ae-86da356485e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {639b0ce9-e1ff-4134-b0ae-86da356485e7}, !- Handle
  {3d1321d6-e14b-424e-822b-3158273e9a1f}, !- Name
  {4b3f60e8-7311-4c8a-bcef-1b1ea03af45d}, !- Source Object
  11,                                     !- Outlet Port
  {8871a608-de1a-4e3b-89df-bd61c02091f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6acea8bf-cc20-4d35-92c2-32b178b55105}, !- Handle
  {9b31e75a-75c6-4142-ac20-d5937d929ddc}, !- Name
  {4b3f60e8-7311-4c8a-bcef-1b1ea03af45d}, !- HVAC Component
  {72a778a0-681f-44b0-ba15-95f121de4948}; !- Port 1

OS:PortList,
  {ac08f7ac-792d-4bd8-89a1-1de66cb3e596}, !- Handle
  {b4f5858a-0823-4ecc-881e-05a664994517}, !- Name
  {4b3f60e8-7311-4c8a-bcef-1b1ea03af45d}, !- HVAC Component
  {978fbc92-ae95-4b68-baba-7ba7727f2f77}, !- Port 1
  {a363941f-5ab9-4850-928a-b56bcea0dee5}; !- Port 2

OS:PortList,
  {23f7f3fb-dc12-4be9-9b6b-5e8cb12bff61}, !- Handle
  {dcf8bade-da49-4104-abc5-b416d2a58923}, !- Name
  {4b3f60e8-7311-4c8a-bcef-1b1ea03af45d}; !- HVAC Component

OS:Sizing:Zone,
  {2b94e195-76d6-4e44-9bb5-993b89d491a3}, !- Handle
  {4b3f60e8-7311-4c8a-bcef-1b1ea03af45d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2879201-cfb2-4b8a-a3f9-67e3bd17aae0}, !- Handle
  {a92724b4-51dc-47d0-bab1-b597a67161b7}, !- Name
  {4b3f60e8-7311-4c8a-bcef-1b1ea03af45d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9572b2f-287d-4b28-b74c-efba32d54d18}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5ca8fd91-4adb-4d95-80f2-19d6835c221f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {bd3675ee-fe3e-4663-bc8d-6492c4e6bddd}, !- Handle
  GuestRoom206_208 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff4f7e71-c6ae-4079-8852-246a5741ff80}, !- Zone Air Inlet Port List
  {5aa6ffc4-659c-4342-802e-078a513b0304}, !- Zone Air Exhaust Port List
  {0c3cd4e2-99d5-4814-aaaa-47d5d81e44e4}, !- Zone Air Node Name
  {d20d8372-9acd-4d59-a68b-2beb80cf8ceb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ddd14cbf-a55c-47d7-8e44-be6e28a00562}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d74ba44b-3a69-478b-91f9-39b1c4fc9859}, !- Handle
  GuestRoom206_208 Thermal Zone Room Air Node, !- Name
  {0c3cd4e2-99d5-4814-aaaa-47d5d81e44e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c3cd4e2-99d5-4814-aaaa-47d5d81e44e4}, !- Handle
  {8f09ccf7-07ec-4be3-8b1f-2025f3756b42}, !- Name
  {bd3675ee-fe3e-4663-bc8d-6492c4e6bddd}, !- Source Object
  11,                                     !- Outlet Port
  {d74ba44b-3a69-478b-91f9-39b1c4fc9859}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff4f7e71-c6ae-4079-8852-246a5741ff80}, !- Handle
  {23919a69-d58c-4fa6-b4ac-f2f194e7d440}, !- Name
  {bd3675ee-fe3e-4663-bc8d-6492c4e6bddd}, !- HVAC Component
  {612bb58a-3345-4211-9b30-c05c74ffeb2b}; !- Port 1

OS:PortList,
  {5aa6ffc4-659c-4342-802e-078a513b0304}, !- Handle
  {070ba543-3009-4aa7-88f0-b9c13425bc84}, !- Name
  {bd3675ee-fe3e-4663-bc8d-6492c4e6bddd}, !- HVAC Component
  {026a03d3-c77a-44bf-8437-dbc8fa6d9244}, !- Port 1
  {6eb0a9be-6373-4aa9-8b42-928efca7d815}; !- Port 2

OS:PortList,
  {d20d8372-9acd-4d59-a68b-2beb80cf8ceb}, !- Handle
  {a5312918-808f-4702-90eb-eb1eaa3679ed}, !- Name
  {bd3675ee-fe3e-4663-bc8d-6492c4e6bddd}; !- HVAC Component

OS:Sizing:Zone,
  {43d67d17-9636-4928-b01b-2b3b02564cec}, !- Handle
  {bd3675ee-fe3e-4663-bc8d-6492c4e6bddd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f720f2c-a759-4796-aded-b16458f2c740}, !- Handle
  {fad7ae25-ecd4-4a75-a87b-fc0f8fe2d98b}, !- Name
  {bd3675ee-fe3e-4663-bc8d-6492c4e6bddd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {510b1367-dfca-4558-bff5-999ab0eed34f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f90ec96a-f5c9-4ba0-8c2f-5647f67e601d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {23a2a92c-6fa9-40ff-9857-7596890135ac}, !- Handle
  GuestRoom209_212 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91e72121-6999-4a77-86b9-6f07f2d7eb7e}, !- Zone Air Inlet Port List
  {280665f4-4c3b-4965-94ba-ce7f759c6da9}, !- Zone Air Exhaust Port List
  {3040b7a7-e0ae-4410-8fbe-3752be748296}, !- Zone Air Node Name
  {a9c7e764-2768-47e1-a46f-7904de662467}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {47c59556-a984-4c5c-a910-8da5adb6a3f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f17fb4b5-ed1f-432f-a8cc-c472b76e2243}, !- Handle
  GuestRoom209_212 Thermal Zone Room Air Node, !- Name
  {3040b7a7-e0ae-4410-8fbe-3752be748296}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3040b7a7-e0ae-4410-8fbe-3752be748296}, !- Handle
  {d4de55b7-358a-4cb5-888f-77b0fc56d73b}, !- Name
  {23a2a92c-6fa9-40ff-9857-7596890135ac}, !- Source Object
  11,                                     !- Outlet Port
  {f17fb4b5-ed1f-432f-a8cc-c472b76e2243}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91e72121-6999-4a77-86b9-6f07f2d7eb7e}, !- Handle
  {ebe9ea40-9f89-4fc1-bcdf-e9d7b11a87c5}, !- Name
  {23a2a92c-6fa9-40ff-9857-7596890135ac}, !- HVAC Component
  {c848946c-b0fc-479a-a844-d0492767960a}; !- Port 1

OS:PortList,
  {280665f4-4c3b-4965-94ba-ce7f759c6da9}, !- Handle
  {af8ed22c-00ca-4f79-9f8e-052589839a38}, !- Name
  {23a2a92c-6fa9-40ff-9857-7596890135ac}, !- HVAC Component
  {ef703d11-e93d-4f8c-bca2-2d021cc1c269}, !- Port 1
  {a74ebd1b-41da-4f6b-b3ab-6c704dbfc33a}; !- Port 2

OS:PortList,
  {a9c7e764-2768-47e1-a46f-7904de662467}, !- Handle
  {b5726ce8-7bc7-4117-a462-c3c8f07fd215}, !- Name
  {23a2a92c-6fa9-40ff-9857-7596890135ac}; !- HVAC Component

OS:Sizing:Zone,
  {170e5bda-197c-47ad-a01e-e100ee6fa6e1}, !- Handle
  {23a2a92c-6fa9-40ff-9857-7596890135ac}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {777b5fd1-23ff-48f1-b819-285a673f86cd}, !- Handle
  {cd6204cc-c11e-46f7-a7a2-36755df442c1}, !- Name
  {23a2a92c-6fa9-40ff-9857-7596890135ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b27e6d0-a055-49fa-a4b2-ff769645d077}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b00195c0-f384-43ac-847c-871260d86919}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a364c509-359b-4501-84f7-6dbc1dc141f0}, !- Handle
  GuestRoom213 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adc01f0f-0bc1-419c-bb2c-6546a651c6c0}, !- Zone Air Inlet Port List
  {a30eee32-7e08-4890-be07-40ec7b1ce3ff}, !- Zone Air Exhaust Port List
  {5019f19c-7356-4f8b-848a-db0ab5df078a}, !- Zone Air Node Name
  {b6dc6fda-6490-4107-9b12-1d4886b04c9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d7981a9-e0cb-4428-97ad-6aa7260ab8a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {186b4030-30aa-4b66-a76f-982cf20f5517}, !- Handle
  GuestRoom213 Thermal Zone Room Air Node, !- Name
  {5019f19c-7356-4f8b-848a-db0ab5df078a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5019f19c-7356-4f8b-848a-db0ab5df078a}, !- Handle
  {74ee51e7-325c-44a1-b344-34c2126301e5}, !- Name
  {a364c509-359b-4501-84f7-6dbc1dc141f0}, !- Source Object
  11,                                     !- Outlet Port
  {186b4030-30aa-4b66-a76f-982cf20f5517}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adc01f0f-0bc1-419c-bb2c-6546a651c6c0}, !- Handle
  {ad895794-90aa-4bc0-9cef-115de55f7105}, !- Name
  {a364c509-359b-4501-84f7-6dbc1dc141f0}, !- HVAC Component
  {64344d60-8ca5-437d-a04d-470d46de9835}; !- Port 1

OS:PortList,
  {a30eee32-7e08-4890-be07-40ec7b1ce3ff}, !- Handle
  {3cf65d8d-caae-419f-ac73-ace08ece83e8}, !- Name
  {a364c509-359b-4501-84f7-6dbc1dc141f0}, !- HVAC Component
  {488d3ce5-87ed-4b5f-91e7-f6be1a5b9d98}, !- Port 1
  {17676daf-264b-4ffc-aa61-8aa3b697a826}; !- Port 2

OS:PortList,
  {b6dc6fda-6490-4107-9b12-1d4886b04c9d}, !- Handle
  {855e858b-d6ec-4257-b7be-890e2004f6e6}, !- Name
  {a364c509-359b-4501-84f7-6dbc1dc141f0}; !- HVAC Component

OS:Sizing:Zone,
  {d4e7e1c0-9366-40bb-a37d-c7a5db63837b}, !- Handle
  {a364c509-359b-4501-84f7-6dbc1dc141f0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b2392703-a2a3-4d24-bc59-04838ee08f48}, !- Handle
  {43ce80c4-020c-4102-81c1-11ef87d3f7cb}, !- Name
  {a364c509-359b-4501-84f7-6dbc1dc141f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15c12c31-b86e-4a1f-9626-493d3dc434c2}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2c1730f3-998a-40e2-9361-5f1dfbb63d84}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {257010bb-7090-4809-ab50-438035287a93}, !- Handle
  GuestRoom214 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31ce99c5-8b2d-470e-8011-1a0bf8c99b65}, !- Zone Air Inlet Port List
  {135d027f-864a-4ea0-b4f0-3ffcecee5a35}, !- Zone Air Exhaust Port List
  {142694a6-446e-41bb-a42b-d38dfa344b10}, !- Zone Air Node Name
  {9073e234-fb86-4301-9e85-43f096608448}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8be2ceb7-f46f-4d27-a257-9e5018d19ded}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a99ca1c-9e9e-438a-a05d-1d7c9348739c}, !- Handle
  GuestRoom214 Thermal Zone Room Air Node, !- Name
  {142694a6-446e-41bb-a42b-d38dfa344b10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {142694a6-446e-41bb-a42b-d38dfa344b10}, !- Handle
  {6172cc21-919b-463d-b23c-be8c571cee2b}, !- Name
  {257010bb-7090-4809-ab50-438035287a93}, !- Source Object
  11,                                     !- Outlet Port
  {9a99ca1c-9e9e-438a-a05d-1d7c9348739c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31ce99c5-8b2d-470e-8011-1a0bf8c99b65}, !- Handle
  {e8fc8b14-506f-4bec-b79e-82178b885c2a}, !- Name
  {257010bb-7090-4809-ab50-438035287a93}, !- HVAC Component
  {95530ef2-1001-4f9c-a7bf-b8f229473c06}; !- Port 1

OS:PortList,
  {135d027f-864a-4ea0-b4f0-3ffcecee5a35}, !- Handle
  {132dfdc8-9b4f-48f1-a87d-856c88369f0d}, !- Name
  {257010bb-7090-4809-ab50-438035287a93}, !- HVAC Component
  {ffe50422-5972-45c9-a9fb-6d2276db1053}, !- Port 1
  {aafefc57-8b9e-4e67-9604-a9b8b870f379}; !- Port 2

OS:PortList,
  {9073e234-fb86-4301-9e85-43f096608448}, !- Handle
  {69042e66-cf8a-4d91-a651-0494494728c4}, !- Name
  {257010bb-7090-4809-ab50-438035287a93}; !- HVAC Component

OS:Sizing:Zone,
  {7df43bf3-41db-4966-8fda-7f7d7f455972}, !- Handle
  {257010bb-7090-4809-ab50-438035287a93}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4d21bb6-0777-4255-8907-3322d6c6c24f}, !- Handle
  {a6fabaec-8d5f-4eda-914b-f110908096fd}, !- Name
  {257010bb-7090-4809-ab50-438035287a93}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf34358c-74c4-4258-b8ad-9a8464add37f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5dca9018-77dc-42e0-9c33-1ed726165657}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e1897e46-600a-4155-80de-b2ba94fa2d32}, !- Handle
  GuestRoom215_218 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3756b379-0d9d-465e-b5da-a535286bfe33}, !- Zone Air Inlet Port List
  {4f19c3be-1ad9-4bb9-aeed-efbe08e8267d}, !- Zone Air Exhaust Port List
  {c6d036b5-c7fd-4d89-8833-75c96b2c9f30}, !- Zone Air Node Name
  {f0e1a7c7-dbf0-456a-a37c-70f72d7ca5c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1f192f4-1ac9-4fc2-bf6d-ec70c27b87c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07dab36c-fbcf-430d-8866-56422904e904}, !- Handle
  GuestRoom215_218 Thermal Zone Room Air Node, !- Name
  {c6d036b5-c7fd-4d89-8833-75c96b2c9f30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6d036b5-c7fd-4d89-8833-75c96b2c9f30}, !- Handle
  {595a9118-9bf9-4ad0-9a8e-f0ad0e8fa70c}, !- Name
  {e1897e46-600a-4155-80de-b2ba94fa2d32}, !- Source Object
  11,                                     !- Outlet Port
  {07dab36c-fbcf-430d-8866-56422904e904}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3756b379-0d9d-465e-b5da-a535286bfe33}, !- Handle
  {d7bce36c-53a1-4d31-af3c-e04547c64813}, !- Name
  {e1897e46-600a-4155-80de-b2ba94fa2d32}, !- HVAC Component
  {97b40e68-29ea-4fa6-90c2-dd57010799c6}; !- Port 1

OS:PortList,
  {4f19c3be-1ad9-4bb9-aeed-efbe08e8267d}, !- Handle
  {1214ae16-7012-4406-83a5-f730d5802124}, !- Name
  {e1897e46-600a-4155-80de-b2ba94fa2d32}, !- HVAC Component
  {d24305da-8782-45e7-877e-3ed9fca92587}, !- Port 1
  {68513666-5d91-4d9a-ad3d-cd6b5cdc9b3d}; !- Port 2

OS:PortList,
  {f0e1a7c7-dbf0-456a-a37c-70f72d7ca5c2}, !- Handle
  {32ee596c-1c25-40a2-8b03-a208bc44aa09}, !- Name
  {e1897e46-600a-4155-80de-b2ba94fa2d32}; !- HVAC Component

OS:Sizing:Zone,
  {36bd6685-030a-445e-821c-412028cb85bb}, !- Handle
  {e1897e46-600a-4155-80de-b2ba94fa2d32}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c687c5b9-bf15-4cb4-962c-4823b1d8f78f}, !- Handle
  {9d7b5413-249d-432e-a83a-bfa702618ffd}, !- Name
  {e1897e46-600a-4155-80de-b2ba94fa2d32}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08d5d64b-4efc-417a-82c0-e5e68dd0d956}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c74c5150-f070-49f6-8528-06a85b73540c}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {cf660b8d-3811-4fe8-b288-a9a72750dd1e}, !- Handle
  GuestRoom219 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {341d7a56-2e1b-4599-a395-0a16456b77a5}, !- Zone Air Inlet Port List
  {8a806b84-29cf-4476-853c-2e1faf135352}, !- Zone Air Exhaust Port List
  {60c5a0ea-110b-4716-9a3a-e20eb70ecb88}, !- Zone Air Node Name
  {3bda8a3c-0d83-4040-89fa-4800f2667d4f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fa3430f9-569f-4249-aad2-0ee214e0653d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5832984-a54a-4279-bee7-b7bea55606b8}, !- Handle
  GuestRoom219 Thermal Zone Room Air Node, !- Name
  {60c5a0ea-110b-4716-9a3a-e20eb70ecb88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60c5a0ea-110b-4716-9a3a-e20eb70ecb88}, !- Handle
  {66f83490-ec1d-45fd-9731-9a76d6889932}, !- Name
  {cf660b8d-3811-4fe8-b288-a9a72750dd1e}, !- Source Object
  11,                                     !- Outlet Port
  {c5832984-a54a-4279-bee7-b7bea55606b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {341d7a56-2e1b-4599-a395-0a16456b77a5}, !- Handle
  {d749f75a-6d46-4153-81be-d5e983db9e1a}, !- Name
  {cf660b8d-3811-4fe8-b288-a9a72750dd1e}, !- HVAC Component
  {009c89cc-ef57-4971-90d6-090173167c15}; !- Port 1

OS:PortList,
  {8a806b84-29cf-4476-853c-2e1faf135352}, !- Handle
  {842802e4-3b44-424f-8510-e3e11d0b021b}, !- Name
  {cf660b8d-3811-4fe8-b288-a9a72750dd1e}, !- HVAC Component
  {c6016cc3-79c6-4253-96fe-33f74e4409ec}, !- Port 1
  {511fb70f-99ba-4f3e-9cc9-a765138c0805}; !- Port 2

OS:PortList,
  {3bda8a3c-0d83-4040-89fa-4800f2667d4f}, !- Handle
  {bfef9317-ff7f-43a8-856f-5b088e3a3233}, !- Name
  {cf660b8d-3811-4fe8-b288-a9a72750dd1e}; !- HVAC Component

OS:Sizing:Zone,
  {42df6980-7c1a-4f25-9e6b-8a526c80a3c8}, !- Handle
  {cf660b8d-3811-4fe8-b288-a9a72750dd1e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d625787e-7a56-473b-a634-21299d4f1825}, !- Handle
  {e634e0a6-6d20-4e2a-9df9-f1a60b7d6333}, !- Name
  {cf660b8d-3811-4fe8-b288-a9a72750dd1e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d38eef8-8920-4d40-9475-c3ab5c84dc32}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8e31a0a9-e870-47a3-a541-4c3c2f16e32d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {58a28624-310e-4912-bb47-e9211e09aee7}, !- Handle
  GuestRoom220_223 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {712aaf1c-2b0c-463f-b0e3-aede03ba962c}, !- Zone Air Inlet Port List
  {93431781-3fa3-49f7-828c-b825d5a50ab9}, !- Zone Air Exhaust Port List
  {802baaea-935e-4e34-8d8f-c8272216eff8}, !- Zone Air Node Name
  {c1a7b408-e5fa-4653-821c-0e98a5b69f08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a01fea5d-5ad9-4338-ba86-e8e3e315920a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb135a0e-7a24-467c-8ef5-b5eb87fb2392}, !- Handle
  GuestRoom220_223 Thermal Zone Room Air Node, !- Name
  {802baaea-935e-4e34-8d8f-c8272216eff8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {802baaea-935e-4e34-8d8f-c8272216eff8}, !- Handle
  {0df44c85-2875-406a-ad22-9aeecaa29b62}, !- Name
  {58a28624-310e-4912-bb47-e9211e09aee7}, !- Source Object
  11,                                     !- Outlet Port
  {cb135a0e-7a24-467c-8ef5-b5eb87fb2392}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {712aaf1c-2b0c-463f-b0e3-aede03ba962c}, !- Handle
  {b39c0de9-8fda-49b5-b680-8ad611eb46bd}, !- Name
  {58a28624-310e-4912-bb47-e9211e09aee7}, !- HVAC Component
  {d2ccbec5-411c-4cdf-b67d-209230014d10}; !- Port 1

OS:PortList,
  {93431781-3fa3-49f7-828c-b825d5a50ab9}, !- Handle
  {cf7651cc-95a5-42c3-bcd3-50512b1af7c8}, !- Name
  {58a28624-310e-4912-bb47-e9211e09aee7}, !- HVAC Component
  {d40f8ebc-2068-44e7-ab47-bb1dd1e444bf}, !- Port 1
  {c94fa43f-9360-4598-aa0c-e341960aff34}; !- Port 2

OS:PortList,
  {c1a7b408-e5fa-4653-821c-0e98a5b69f08}, !- Handle
  {2379975c-8012-45de-9e8d-bbc56af998cf}, !- Name
  {58a28624-310e-4912-bb47-e9211e09aee7}; !- HVAC Component

OS:Sizing:Zone,
  {2f7ea943-8978-43ce-9c64-9d1bb12aea07}, !- Handle
  {58a28624-310e-4912-bb47-e9211e09aee7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7aa2885-1e4b-4a43-be3c-27a5c2fb5686}, !- Handle
  {b824967b-fbd3-4d38-a1b3-56c5cfbdb146}, !- Name
  {58a28624-310e-4912-bb47-e9211e09aee7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b0f2849-aba3-48db-aa21-0978716db1a2}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4a8804e-b917-440c-80eb-a0112e9fc047}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {35d6ec90-63f0-4ab3-834e-357ab3eaa124}, !- Handle
  GuestRoom224 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd04a885-02ef-4950-9d31-e51a7a800529}, !- Zone Air Inlet Port List
  {883c0427-8a4a-40c6-9433-6dfb2fbc653a}, !- Zone Air Exhaust Port List
  {ab04f932-0b59-45ca-a115-d9bcf1bf99ee}, !- Zone Air Node Name
  {fcfc0277-b937-44fd-a079-44975a63731e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68d08b42-1ba5-4ebd-8618-2a20c51cdb14}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91333c6d-2d7d-4df5-9db0-0a6b59bfa5bf}, !- Handle
  GuestRoom224 Thermal Zone Room Air Node, !- Name
  {ab04f932-0b59-45ca-a115-d9bcf1bf99ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab04f932-0b59-45ca-a115-d9bcf1bf99ee}, !- Handle
  {e243d788-2f3f-4be8-98a4-6d60df95fead}, !- Name
  {35d6ec90-63f0-4ab3-834e-357ab3eaa124}, !- Source Object
  11,                                     !- Outlet Port
  {91333c6d-2d7d-4df5-9db0-0a6b59bfa5bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd04a885-02ef-4950-9d31-e51a7a800529}, !- Handle
  {07805eee-eaaa-4f0e-8c57-bf50ef23be02}, !- Name
  {35d6ec90-63f0-4ab3-834e-357ab3eaa124}, !- HVAC Component
  {6b30934e-f6f1-4bac-a569-137eed275f31}; !- Port 1

OS:PortList,
  {883c0427-8a4a-40c6-9433-6dfb2fbc653a}, !- Handle
  {7a2b7898-b80d-4b78-8e63-b819ec361466}, !- Name
  {35d6ec90-63f0-4ab3-834e-357ab3eaa124}, !- HVAC Component
  {ca48d99d-7972-498c-a83b-30f511f00531}, !- Port 1
  {0266c5cc-97a5-496b-ac58-2a99771ab958}; !- Port 2

OS:PortList,
  {fcfc0277-b937-44fd-a079-44975a63731e}, !- Handle
  {b6c8dfb9-06fc-48b5-87e0-403bdcbee1d3}, !- Name
  {35d6ec90-63f0-4ab3-834e-357ab3eaa124}; !- HVAC Component

OS:Sizing:Zone,
  {95ed1663-4e3c-4197-9add-61c64ec7bc68}, !- Handle
  {35d6ec90-63f0-4ab3-834e-357ab3eaa124}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {65c8f13a-ac3d-4574-a047-8e090b9b68da}, !- Handle
  {96d7f34e-c813-447a-914c-7d484fb5fb1b}, !- Name
  {35d6ec90-63f0-4ab3-834e-357ab3eaa124}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a251c60-bcb8-4cca-a795-2b3bfb26499a}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a63731ba-6f12-401b-8d8d-b06a1d395b51}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c64d84d8-7a88-42a3-a88d-61676cf5b42d}, !- Handle
  GuestRoom301 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69b611bc-91a8-444f-913c-0bb0372954e4}, !- Zone Air Inlet Port List
  {f560f97e-1184-41cc-ac40-a77f280888af}, !- Zone Air Exhaust Port List
  {a9c9dcb3-90ef-4d86-9be6-92bef04fee8a}, !- Zone Air Node Name
  {b8d98ce7-4554-454b-9ba0-fa83ff983a98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee1172bc-d362-45b2-b1c9-fe5ee4a2494a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59821953-fb88-456a-b1e0-370a4c6a4ca1}, !- Handle
  GuestRoom301 Thermal Zone Room Air Node, !- Name
  {a9c9dcb3-90ef-4d86-9be6-92bef04fee8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9c9dcb3-90ef-4d86-9be6-92bef04fee8a}, !- Handle
  {c5d905a2-5792-4b93-b0f4-d134ce21ce42}, !- Name
  {c64d84d8-7a88-42a3-a88d-61676cf5b42d}, !- Source Object
  11,                                     !- Outlet Port
  {59821953-fb88-456a-b1e0-370a4c6a4ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69b611bc-91a8-444f-913c-0bb0372954e4}, !- Handle
  {ff083b1c-9ebb-453f-a24d-1d7f9ce408d7}, !- Name
  {c64d84d8-7a88-42a3-a88d-61676cf5b42d}, !- HVAC Component
  {101403af-389a-4016-adf3-992d9bd2c1ef}; !- Port 1

OS:PortList,
  {f560f97e-1184-41cc-ac40-a77f280888af}, !- Handle
  {f877ce56-9c6a-47f1-91b6-f90dcd2cddba}, !- Name
  {c64d84d8-7a88-42a3-a88d-61676cf5b42d}, !- HVAC Component
  {84716291-cb95-48dc-a2a0-40e4dccf65d9}, !- Port 1
  {3b814e1e-b510-41fb-9f80-08f249630c0e}; !- Port 2

OS:PortList,
  {b8d98ce7-4554-454b-9ba0-fa83ff983a98}, !- Handle
  {690038e8-57f3-4650-b121-1f8788c10a9b}, !- Name
  {c64d84d8-7a88-42a3-a88d-61676cf5b42d}; !- HVAC Component

OS:Sizing:Zone,
  {45277501-f513-4a7a-8d6e-f6cb5b448a24}, !- Handle
  {c64d84d8-7a88-42a3-a88d-61676cf5b42d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5121abd-47c0-41d4-8ff8-d4fd3da5fcaa}, !- Handle
  {a51c22e3-c0d3-410a-b157-b994785ea9c6}, !- Name
  {c64d84d8-7a88-42a3-a88d-61676cf5b42d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bdb16e9c-2a38-4083-9c0a-1501f6646da8}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {af01e9bd-20d3-478c-8e90-d4dee5fb8e12}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f55a39a6-5aaa-447d-acf5-b1199c5cd5e6}, !- Handle
  GuestRoom302_305 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c828b0d4-f5d7-4e19-a6ef-ee1d2c5c57f8}, !- Zone Air Inlet Port List
  {f6daade4-2699-4a79-9cdb-53bb8ebd1eda}, !- Zone Air Exhaust Port List
  {a68d4ee2-9336-4fdf-a5ba-06c42d458cf4}, !- Zone Air Node Name
  {16ff5888-7d95-4ba4-b482-9918d67118e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {41e85197-41ff-4a5f-bf8b-41d0ec26a084}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47bf0004-5abc-4032-96af-a6807d21c878}, !- Handle
  GuestRoom302_305 Thermal Zone Room Air Node, !- Name
  {a68d4ee2-9336-4fdf-a5ba-06c42d458cf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a68d4ee2-9336-4fdf-a5ba-06c42d458cf4}, !- Handle
  {defe3355-4059-441e-96dd-faa3a9f5aafb}, !- Name
  {f55a39a6-5aaa-447d-acf5-b1199c5cd5e6}, !- Source Object
  11,                                     !- Outlet Port
  {47bf0004-5abc-4032-96af-a6807d21c878}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c828b0d4-f5d7-4e19-a6ef-ee1d2c5c57f8}, !- Handle
  {b537547c-575f-45c5-bdac-f3e6d04a3da1}, !- Name
  {f55a39a6-5aaa-447d-acf5-b1199c5cd5e6}, !- HVAC Component
  {173da7f5-7221-4051-bd8c-e56356327d90}; !- Port 1

OS:PortList,
  {f6daade4-2699-4a79-9cdb-53bb8ebd1eda}, !- Handle
  {de3ef8aa-06b1-4a33-a333-2a12ccfe2a36}, !- Name
  {f55a39a6-5aaa-447d-acf5-b1199c5cd5e6}, !- HVAC Component
  {6b238455-b4d1-46fb-b340-9bfbde15bd10}, !- Port 1
  {34cb40ab-1ea8-4a82-b6fc-c179d3109d6a}; !- Port 2

OS:PortList,
  {16ff5888-7d95-4ba4-b482-9918d67118e5}, !- Handle
  {f1c96286-9245-403e-8ef8-361cabe0a59d}, !- Name
  {f55a39a6-5aaa-447d-acf5-b1199c5cd5e6}; !- HVAC Component

OS:Sizing:Zone,
  {6776b56d-c4e7-4058-b1c7-e6848c5c0703}, !- Handle
  {f55a39a6-5aaa-447d-acf5-b1199c5cd5e6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c2709da-470d-445e-b308-31db927b619e}, !- Handle
  {6a5a7c6b-f44e-4b03-8f6d-702be7ca3334}, !- Name
  {f55a39a6-5aaa-447d-acf5-b1199c5cd5e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {412935ce-af71-4237-92e3-6262db1c1afd}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dcdb2d7f-f465-40eb-ba7e-491e696eef13}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6588516f-4ea3-47ad-a871-e7a365ee3a19}, !- Handle
  GuestRoom306_308 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe5c3df2-17a2-49d9-8f54-1636d050974d}, !- Zone Air Inlet Port List
  {cbd3a2f5-eb20-474c-93a4-5e6928de37d7}, !- Zone Air Exhaust Port List
  {0f89c008-d037-4c84-a5a9-eef4ab11b8cb}, !- Zone Air Node Name
  {2321c27a-c174-4a37-8606-0783bdfbad1f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea43daed-6812-4a4b-aa82-7921f37cadf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80e115d0-d6b3-4dcf-b0c8-98a569761113}, !- Handle
  GuestRoom306_308 Thermal Zone Room Air Node, !- Name
  {0f89c008-d037-4c84-a5a9-eef4ab11b8cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f89c008-d037-4c84-a5a9-eef4ab11b8cb}, !- Handle
  {1eb882cf-fe3b-44be-843d-b922491dea92}, !- Name
  {6588516f-4ea3-47ad-a871-e7a365ee3a19}, !- Source Object
  11,                                     !- Outlet Port
  {80e115d0-d6b3-4dcf-b0c8-98a569761113}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe5c3df2-17a2-49d9-8f54-1636d050974d}, !- Handle
  {5edf0d9a-7a32-462b-ac9a-4cbf1e5e6d3e}, !- Name
  {6588516f-4ea3-47ad-a871-e7a365ee3a19}, !- HVAC Component
  {189f3e72-ddab-4c4b-b45f-8e4e4f8cd0b6}; !- Port 1

OS:PortList,
  {cbd3a2f5-eb20-474c-93a4-5e6928de37d7}, !- Handle
  {d0c328e1-7739-477e-ae5d-9bae8bf30c1e}, !- Name
  {6588516f-4ea3-47ad-a871-e7a365ee3a19}, !- HVAC Component
  {d9fac463-fc68-40d9-994f-6cbb82aa2c58}, !- Port 1
  {67ffe822-ec99-4810-9714-93504cd90052}; !- Port 2

OS:PortList,
  {2321c27a-c174-4a37-8606-0783bdfbad1f}, !- Handle
  {1b9e2743-ce88-406f-a7fc-c6f399823b14}, !- Name
  {6588516f-4ea3-47ad-a871-e7a365ee3a19}; !- HVAC Component

OS:Sizing:Zone,
  {274d471b-0e15-40a7-9ca3-48bd3b263af6}, !- Handle
  {6588516f-4ea3-47ad-a871-e7a365ee3a19}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f51621aa-9e05-49b1-94d6-82db680fbba7}, !- Handle
  {dd9d4df4-bf25-4538-83bc-390fdcbce40c}, !- Name
  {6588516f-4ea3-47ad-a871-e7a365ee3a19}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ae30952-3a95-4cd9-940e-680e6c9ac475}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {29649358-b550-404d-94fe-60593bdc6dce}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8b833e22-03ce-47ed-a11c-2d9f521dfefa}, !- Handle
  GuestRoom309_312 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f31175f-df22-4e2a-bb7b-ce25d1be3adf}, !- Zone Air Inlet Port List
  {57f9b1bc-5766-4b26-b0d6-450911dd7280}, !- Zone Air Exhaust Port List
  {539c5cfe-a5ec-4ffd-913a-39841f3f7a4b}, !- Zone Air Node Name
  {ba99793a-0742-4b3b-b322-42e25ac06af3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d9cd068-8a81-4201-a9c5-9081433b4dd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a51759a-3a3a-4332-9d97-bd893678d2f3}, !- Handle
  GuestRoom309_312 Thermal Zone Room Air Node, !- Name
  {539c5cfe-a5ec-4ffd-913a-39841f3f7a4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {539c5cfe-a5ec-4ffd-913a-39841f3f7a4b}, !- Handle
  {b8b79fc1-0342-4aba-b09d-255b09ccd8dd}, !- Name
  {8b833e22-03ce-47ed-a11c-2d9f521dfefa}, !- Source Object
  11,                                     !- Outlet Port
  {2a51759a-3a3a-4332-9d97-bd893678d2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f31175f-df22-4e2a-bb7b-ce25d1be3adf}, !- Handle
  {29123f60-dd88-45d2-a2ea-1d2afe70e09d}, !- Name
  {8b833e22-03ce-47ed-a11c-2d9f521dfefa}, !- HVAC Component
  {16101051-28d6-4a49-8cda-53bd5c329980}; !- Port 1

OS:PortList,
  {57f9b1bc-5766-4b26-b0d6-450911dd7280}, !- Handle
  {89e3da2b-f3db-4bb3-a7e8-f425470bcc30}, !- Name
  {8b833e22-03ce-47ed-a11c-2d9f521dfefa}, !- HVAC Component
  {bbd9fc0e-2596-4359-a5ee-33525c9080cf}, !- Port 1
  {671ed9a9-3cd5-4474-8548-8e785da1b999}; !- Port 2

OS:PortList,
  {ba99793a-0742-4b3b-b322-42e25ac06af3}, !- Handle
  {5d83a64b-6ae6-4718-b9c5-8c73d2e3d9b7}, !- Name
  {8b833e22-03ce-47ed-a11c-2d9f521dfefa}; !- HVAC Component

OS:Sizing:Zone,
  {0f023b31-5d52-4aab-b74c-7e340d425a61}, !- Handle
  {8b833e22-03ce-47ed-a11c-2d9f521dfefa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd32146c-bb55-4312-b50c-084c61edb95c}, !- Handle
  {e91c6d04-0e75-4373-8bd0-1d188d2dc613}, !- Name
  {8b833e22-03ce-47ed-a11c-2d9f521dfefa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b4bb762d-4a81-4f55-8e51-b637ccdbf6ee}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {014cdfd8-edf1-4f15-bc1f-d84ba3038fec}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6df068c1-fa2c-4cd2-902f-0d8e867b5ec6}, !- Handle
  GuestRoom313 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ed56165-b655-4e95-9f52-3345396d7d53}, !- Zone Air Inlet Port List
  {3d57f304-54f7-49ec-ae33-f84d03e8da5f}, !- Zone Air Exhaust Port List
  {08c4245c-fb43-466c-9fc6-65ad95181fa4}, !- Zone Air Node Name
  {4b9b177d-622d-4b55-bd22-0fb790de8cb0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72d6bb2a-5ee7-4e3d-b451-a471acd835eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68506023-25de-479f-ac4b-f8b2051eac16}, !- Handle
  GuestRoom313 Thermal Zone Room Air Node, !- Name
  {08c4245c-fb43-466c-9fc6-65ad95181fa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08c4245c-fb43-466c-9fc6-65ad95181fa4}, !- Handle
  {03bebfa1-ea94-433c-8e7d-7a35a8a779eb}, !- Name
  {6df068c1-fa2c-4cd2-902f-0d8e867b5ec6}, !- Source Object
  11,                                     !- Outlet Port
  {68506023-25de-479f-ac4b-f8b2051eac16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ed56165-b655-4e95-9f52-3345396d7d53}, !- Handle
  {5d266cdd-123b-45bf-9636-21938d00347e}, !- Name
  {6df068c1-fa2c-4cd2-902f-0d8e867b5ec6}, !- HVAC Component
  {2f57b530-278b-447f-a341-84a479d5feaa}; !- Port 1

OS:PortList,
  {3d57f304-54f7-49ec-ae33-f84d03e8da5f}, !- Handle
  {727b9f95-5d44-4560-bcb2-8135c96cb631}, !- Name
  {6df068c1-fa2c-4cd2-902f-0d8e867b5ec6}, !- HVAC Component
  {9c529faf-38cc-4a21-9326-d09564d2e350}, !- Port 1
  {32a0889e-c37d-49f7-97d4-439d4849c4eb}; !- Port 2

OS:PortList,
  {4b9b177d-622d-4b55-bd22-0fb790de8cb0}, !- Handle
  {93960ba6-a558-44f6-9707-a904c7df9061}, !- Name
  {6df068c1-fa2c-4cd2-902f-0d8e867b5ec6}; !- HVAC Component

OS:Sizing:Zone,
  {f44c1f3e-c4d3-4d0b-bd13-8a3c91dadcd6}, !- Handle
  {6df068c1-fa2c-4cd2-902f-0d8e867b5ec6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f78ad26d-7763-43bc-9e22-0f23afa40e53}, !- Handle
  {97c1afcb-2a28-4bc2-9b2e-5a3c61f385a3}, !- Name
  {6df068c1-fa2c-4cd2-902f-0d8e867b5ec6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {16786780-8fc0-475a-966b-724df12098d0}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67e42ae7-651b-4b58-aab7-2793918555f6}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5df401c4-2a3e-4c98-83e3-ecf3a0828391}, !- Handle
  GuestRoom314 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b35cd3e-4a0c-4200-9c2b-40c4d13492f7}, !- Zone Air Inlet Port List
  {a97361fc-df62-4c68-bf1f-db4e3baf3d85}, !- Zone Air Exhaust Port List
  {5c960482-9219-4237-bcba-fec695010b24}, !- Zone Air Node Name
  {0d54a34d-879a-48a6-9c06-c3f98e7fbc4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d5a0323-6697-483c-b729-10b7ed2aedc1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eabf8ed1-01c2-4d2b-aa38-78edcdfffbc7}, !- Handle
  GuestRoom314 Thermal Zone Room Air Node, !- Name
  {5c960482-9219-4237-bcba-fec695010b24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c960482-9219-4237-bcba-fec695010b24}, !- Handle
  {4e070f84-f747-4c5c-9535-ac5f1ac1f7ad}, !- Name
  {5df401c4-2a3e-4c98-83e3-ecf3a0828391}, !- Source Object
  11,                                     !- Outlet Port
  {eabf8ed1-01c2-4d2b-aa38-78edcdfffbc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b35cd3e-4a0c-4200-9c2b-40c4d13492f7}, !- Handle
  {6ee3b9d2-5331-482a-836c-9b5256d9027a}, !- Name
  {5df401c4-2a3e-4c98-83e3-ecf3a0828391}, !- HVAC Component
  {6642b92e-05f9-4616-ab97-ffe28a3bb510}; !- Port 1

OS:PortList,
  {a97361fc-df62-4c68-bf1f-db4e3baf3d85}, !- Handle
  {d28bf2b1-e15a-4534-83f5-3e0c18a3b219}, !- Name
  {5df401c4-2a3e-4c98-83e3-ecf3a0828391}, !- HVAC Component
  {1ea3279f-9e7d-4a3b-9c60-7d07024d23ea}, !- Port 1
  {e18fc2f7-cb74-47de-a86a-7afda79db375}; !- Port 2

OS:PortList,
  {0d54a34d-879a-48a6-9c06-c3f98e7fbc4e}, !- Handle
  {0642dac7-5514-4532-9aff-19a13bf7b21b}, !- Name
  {5df401c4-2a3e-4c98-83e3-ecf3a0828391}; !- HVAC Component

OS:Sizing:Zone,
  {6d966539-daac-46bc-8103-60833c599646}, !- Handle
  {5df401c4-2a3e-4c98-83e3-ecf3a0828391}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28e4879d-7691-4506-9de8-156fcbbd67cf}, !- Handle
  {ef116b94-1a71-4ba3-ac2c-3be3f039756f}, !- Name
  {5df401c4-2a3e-4c98-83e3-ecf3a0828391}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c621eba-cfe5-4558-bf78-eba9671f70a8}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {95f967a9-7f44-4d3f-950a-447337199846}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ecee0599-a143-4a99-a9c3-ccf6279cdf37}, !- Handle
  GuestRoom315_318 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6cb226d3-c2a4-4086-a8c4-19ce13802ad3}, !- Zone Air Inlet Port List
  {ac3f34b1-a1db-4e86-acc8-1a74cb4bd8b6}, !- Zone Air Exhaust Port List
  {4b09ae8e-c9c3-42ed-a08f-accaec26b409}, !- Zone Air Node Name
  {768056bb-2596-497b-8fae-d8640dd99a66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d5eed73b-06fd-44b8-a7a2-011a8967d7dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5dbb857-d4f0-4077-b999-e27e94e014c6}, !- Handle
  GuestRoom315_318 Thermal Zone Room Air Node, !- Name
  {4b09ae8e-c9c3-42ed-a08f-accaec26b409}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b09ae8e-c9c3-42ed-a08f-accaec26b409}, !- Handle
  {e213a7a8-3635-4398-a4fb-ce2ed11751a4}, !- Name
  {ecee0599-a143-4a99-a9c3-ccf6279cdf37}, !- Source Object
  11,                                     !- Outlet Port
  {e5dbb857-d4f0-4077-b999-e27e94e014c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6cb226d3-c2a4-4086-a8c4-19ce13802ad3}, !- Handle
  {cd0e360c-b5fd-4188-b8c8-526920760123}, !- Name
  {ecee0599-a143-4a99-a9c3-ccf6279cdf37}, !- HVAC Component
  {0dea26c9-41ea-4a81-aded-666abc09f574}; !- Port 1

OS:PortList,
  {ac3f34b1-a1db-4e86-acc8-1a74cb4bd8b6}, !- Handle
  {194e35c8-b4e1-46be-9d7d-aba3e831e8e8}, !- Name
  {ecee0599-a143-4a99-a9c3-ccf6279cdf37}, !- HVAC Component
  {ae8cfb9a-67f3-47b6-add7-3bee187ed5d4}, !- Port 1
  {ea632b76-d4a0-4051-9d89-3193b06cabe8}; !- Port 2

OS:PortList,
  {768056bb-2596-497b-8fae-d8640dd99a66}, !- Handle
  {9cf9d0ea-acbf-4e72-8fa2-e5aa32690cde}, !- Name
  {ecee0599-a143-4a99-a9c3-ccf6279cdf37}; !- HVAC Component

OS:Sizing:Zone,
  {703857ad-abf7-4835-b0a3-1e8e785a4eb0}, !- Handle
  {ecee0599-a143-4a99-a9c3-ccf6279cdf37}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70871e56-faf7-4b79-b96b-ddd0ecec0ba6}, !- Handle
  {cfd41b67-f344-4297-a5cb-cacabcc34e76}, !- Name
  {ecee0599-a143-4a99-a9c3-ccf6279cdf37}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {962f7b3a-f5ad-4d4c-afbc-99355f3fc80b}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {102f223e-e581-4e0f-b993-2e7cfa7c1d89}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7038d002-124a-4074-afb5-d442af974ecf}, !- Handle
  GuestRoom319 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7301a21a-a4cc-4535-9044-db9ca7578afe}, !- Zone Air Inlet Port List
  {2e68b3f9-e6c2-4904-a0c3-238b9bf74bee}, !- Zone Air Exhaust Port List
  {050bdd96-12ba-49a0-b741-9ac522a368d6}, !- Zone Air Node Name
  {e7ce7dc3-f5d4-459e-bc68-74ea09032131}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51ea3f3e-d599-4f80-a39f-adf3449670e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0742eeb-3839-4f1c-833d-bd04c0b2ebe6}, !- Handle
  GuestRoom319 Thermal Zone Room Air Node, !- Name
  {050bdd96-12ba-49a0-b741-9ac522a368d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {050bdd96-12ba-49a0-b741-9ac522a368d6}, !- Handle
  {36dbab5a-106a-45de-8c37-fb517b184e09}, !- Name
  {7038d002-124a-4074-afb5-d442af974ecf}, !- Source Object
  11,                                     !- Outlet Port
  {c0742eeb-3839-4f1c-833d-bd04c0b2ebe6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7301a21a-a4cc-4535-9044-db9ca7578afe}, !- Handle
  {57c256e0-99f2-4d38-8d00-35375ec52886}, !- Name
  {7038d002-124a-4074-afb5-d442af974ecf}, !- HVAC Component
  {cd7604a5-bad8-428c-b744-964f6c14b3b1}; !- Port 1

OS:PortList,
  {2e68b3f9-e6c2-4904-a0c3-238b9bf74bee}, !- Handle
  {a9eed84d-e4c0-4233-98b9-cae039409fc8}, !- Name
  {7038d002-124a-4074-afb5-d442af974ecf}, !- HVAC Component
  {f7d69b37-1138-4fd6-b110-b87c5d2a36fd}, !- Port 1
  {39b09020-ad99-43c5-b5c6-3d7fa182617c}; !- Port 2

OS:PortList,
  {e7ce7dc3-f5d4-459e-bc68-74ea09032131}, !- Handle
  {895aaf36-9993-499d-b3b0-5709b8affcb0}, !- Name
  {7038d002-124a-4074-afb5-d442af974ecf}; !- HVAC Component

OS:Sizing:Zone,
  {a7088876-73b4-4fdb-95f8-1f89a88ecf84}, !- Handle
  {7038d002-124a-4074-afb5-d442af974ecf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1303c9ab-21a7-4463-bc1d-5ebb051aa8d4}, !- Handle
  {af2839a5-2c0b-46d5-93ce-17113953f0ad}, !- Name
  {7038d002-124a-4074-afb5-d442af974ecf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aec86409-009d-4523-b08e-7f457de30dc4}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2c5e97c7-9fa9-49dd-881b-34ce3dc7454b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {71fbf586-cf1c-4cac-a827-c38b88479349}, !- Handle
  GuestRoom320_323 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99224d97-c898-47e7-973a-3d9371918a31}, !- Zone Air Inlet Port List
  {9663a961-dee1-4eec-a370-4b6f581177c7}, !- Zone Air Exhaust Port List
  {7f26ae5c-4bde-4e03-b717-890d3618eb77}, !- Zone Air Node Name
  {62fe03ff-88ff-458c-8fe9-30744f0a6bf4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fde0f089-591a-4872-83e5-00b763dc3454}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22ff2102-c252-496a-bcf6-8b1afd35e342}, !- Handle
  GuestRoom320_323 Thermal Zone Room Air Node, !- Name
  {7f26ae5c-4bde-4e03-b717-890d3618eb77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f26ae5c-4bde-4e03-b717-890d3618eb77}, !- Handle
  {f91161ad-d124-4020-9b4e-87f169110ab9}, !- Name
  {71fbf586-cf1c-4cac-a827-c38b88479349}, !- Source Object
  11,                                     !- Outlet Port
  {22ff2102-c252-496a-bcf6-8b1afd35e342}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99224d97-c898-47e7-973a-3d9371918a31}, !- Handle
  {e1c4fcae-3edc-49b5-9e53-fbb973dc4ffb}, !- Name
  {71fbf586-cf1c-4cac-a827-c38b88479349}, !- HVAC Component
  {2709a16e-3e63-4a8e-9517-f0c3238eef3e}; !- Port 1

OS:PortList,
  {9663a961-dee1-4eec-a370-4b6f581177c7}, !- Handle
  {620189c8-34d6-42ad-9b22-10634a3ac7a3}, !- Name
  {71fbf586-cf1c-4cac-a827-c38b88479349}, !- HVAC Component
  {4cb7b950-1c5f-4574-bc77-94975cb700dc}, !- Port 1
  {38053bd6-d9b6-499f-9964-a862cdf7d592}; !- Port 2

OS:PortList,
  {62fe03ff-88ff-458c-8fe9-30744f0a6bf4}, !- Handle
  {3a837557-72e2-45c3-9935-6f3435a2b9bf}, !- Name
  {71fbf586-cf1c-4cac-a827-c38b88479349}; !- HVAC Component

OS:Sizing:Zone,
  {e58166c5-b0f6-40e3-a73f-a7ce023ddd6e}, !- Handle
  {71fbf586-cf1c-4cac-a827-c38b88479349}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73a51cd9-d854-4b9c-8a82-1145c290d953}, !- Handle
  {cb57b73f-70fb-41e0-a590-5819d849a011}, !- Name
  {71fbf586-cf1c-4cac-a827-c38b88479349}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d91340f5-b647-412e-859d-e316547eba82}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cb2c8689-3fb5-4f16-9b9a-f567b7c6077f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8240a178-31a3-4657-921a-f42ce0297281}, !- Handle
  GuestRoom324 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3791efb9-6ae4-4b77-8ab5-a3d9a22e2906}, !- Zone Air Inlet Port List
  {c49763c8-ee07-4d18-8dc3-67c5ddcea8e7}, !- Zone Air Exhaust Port List
  {481b7ea7-b225-474c-87b1-ddbecdc8c173}, !- Zone Air Node Name
  {9ec2c92b-0945-4198-b7ca-d637de078525}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aaab6ba0-5160-4290-b9a8-737d58ac1e05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c405bbf8-c1e6-456e-9315-c6705119a61c}, !- Handle
  GuestRoom324 Thermal Zone Room Air Node, !- Name
  {481b7ea7-b225-474c-87b1-ddbecdc8c173}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {481b7ea7-b225-474c-87b1-ddbecdc8c173}, !- Handle
  {13622694-2f30-429b-ac02-a3291a01a554}, !- Name
  {8240a178-31a3-4657-921a-f42ce0297281}, !- Source Object
  11,                                     !- Outlet Port
  {c405bbf8-c1e6-456e-9315-c6705119a61c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3791efb9-6ae4-4b77-8ab5-a3d9a22e2906}, !- Handle
  {5e1ead0f-f8c2-4b52-8aa3-295cbc8ffdbd}, !- Name
  {8240a178-31a3-4657-921a-f42ce0297281}, !- HVAC Component
  {86ee7325-26bf-4f92-9c6c-f611d45d4b7d}; !- Port 1

OS:PortList,
  {c49763c8-ee07-4d18-8dc3-67c5ddcea8e7}, !- Handle
  {e623068a-bb26-4ddc-b097-0b8bc92234f2}, !- Name
  {8240a178-31a3-4657-921a-f42ce0297281}, !- HVAC Component
  {c3437978-49f4-440f-8e1a-6d8c328c4b09}, !- Port 1
  {0d2facd5-6482-437a-96f2-053a4bed311f}; !- Port 2

OS:PortList,
  {9ec2c92b-0945-4198-b7ca-d637de078525}, !- Handle
  {f8d69fd9-10e4-4949-b73f-df64bc8543a4}, !- Name
  {8240a178-31a3-4657-921a-f42ce0297281}; !- HVAC Component

OS:Sizing:Zone,
  {a9fd2d39-8bd2-4c01-b7cc-61269553856f}, !- Handle
  {8240a178-31a3-4657-921a-f42ce0297281}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb3e7523-7dcf-45db-b346-1b6e7c5e9130}, !- Handle
  {bfeeb361-18a0-493b-9dff-64ec2d5ef2e3}, !- Name
  {8240a178-31a3-4657-921a-f42ce0297281}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5224124-ef43-4386-94f2-343ba9cdefe5}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ea9709c1-ea6e-425a-b03e-ef5d121c1b6e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7b85d202-790a-4588-b51f-99ff032a807a}, !- Handle
  GuestRoom401 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46707b3a-d7ce-4ffc-96f9-e8abdb86c404}, !- Zone Air Inlet Port List
  {2dac575f-c8f7-4c79-b721-43cd1df5c6f2}, !- Zone Air Exhaust Port List
  {f2b72c12-2ea9-4796-b4e0-76b1375848d3}, !- Zone Air Node Name
  {82bb729b-8932-4828-ae95-7557f48b5e61}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b19c0ef3-2606-442e-ac99-44fb3cd44051}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a3e9361-14c3-4e97-b253-56a966ec5721}, !- Handle
  GuestRoom401 Thermal Zone Room Air Node, !- Name
  {f2b72c12-2ea9-4796-b4e0-76b1375848d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2b72c12-2ea9-4796-b4e0-76b1375848d3}, !- Handle
  {6bd6e6e7-b0aa-4fa5-a7a4-af4b86bc4f0d}, !- Name
  {7b85d202-790a-4588-b51f-99ff032a807a}, !- Source Object
  11,                                     !- Outlet Port
  {6a3e9361-14c3-4e97-b253-56a966ec5721}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46707b3a-d7ce-4ffc-96f9-e8abdb86c404}, !- Handle
  {0405136d-90a7-4972-8a94-78bd2e77ce61}, !- Name
  {7b85d202-790a-4588-b51f-99ff032a807a}, !- HVAC Component
  {2457fcce-b562-43df-b407-4695252d2c0c}; !- Port 1

OS:PortList,
  {2dac575f-c8f7-4c79-b721-43cd1df5c6f2}, !- Handle
  {2174dd1b-47c2-4ae6-a639-a911f708bf9f}, !- Name
  {7b85d202-790a-4588-b51f-99ff032a807a}, !- HVAC Component
  {415ac67f-a5bb-42da-9a57-572a079e9794}, !- Port 1
  {bed6bc34-a296-42e3-9cc4-e697f6380bb3}; !- Port 2

OS:PortList,
  {82bb729b-8932-4828-ae95-7557f48b5e61}, !- Handle
  {4f5ca4e6-8dc7-4ad3-a6ff-1aa8a3cd764d}, !- Name
  {7b85d202-790a-4588-b51f-99ff032a807a}; !- HVAC Component

OS:Sizing:Zone,
  {abe7dcab-f792-4ed1-a548-54e0626d4ae4}, !- Handle
  {7b85d202-790a-4588-b51f-99ff032a807a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d521f39c-bfa2-4933-ba94-ea79fdc775ba}, !- Handle
  {afe89572-b420-42c7-b2f1-1950f864a199}, !- Name
  {7b85d202-790a-4588-b51f-99ff032a807a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {839dde4c-abc9-4c9e-95ce-59738df0715e}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0d9fecd8-713a-4ed1-8142-e4d02405865f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {77b18049-13ac-498d-a5d2-5fee8a8e6de9}, !- Handle
  GuestRoom402_405 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a80c190c-6c65-4465-8209-7c9c72795282}, !- Zone Air Inlet Port List
  {f0196693-a2a5-405a-b3b4-87f1b5689860}, !- Zone Air Exhaust Port List
  {17a0a10a-9118-48ac-9de2-e60512d371e2}, !- Zone Air Node Name
  {269b1dba-1107-4430-8f04-c474962ee589}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1dc992e7-9631-48a8-a8cc-3e3bfa2821df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3697e7f1-8205-40ed-bcaf-bf66addacbbc}, !- Handle
  GuestRoom402_405 Thermal Zone Room Air Node, !- Name
  {17a0a10a-9118-48ac-9de2-e60512d371e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17a0a10a-9118-48ac-9de2-e60512d371e2}, !- Handle
  {8bf8158b-bafa-4632-ade5-8de8a6e58dcd}, !- Name
  {77b18049-13ac-498d-a5d2-5fee8a8e6de9}, !- Source Object
  11,                                     !- Outlet Port
  {3697e7f1-8205-40ed-bcaf-bf66addacbbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a80c190c-6c65-4465-8209-7c9c72795282}, !- Handle
  {b6577ece-ab31-4bea-8d63-46cc79f6f858}, !- Name
  {77b18049-13ac-498d-a5d2-5fee8a8e6de9}, !- HVAC Component
  {25b87520-57c6-40c2-a06d-7f8568669d70}; !- Port 1

OS:PortList,
  {f0196693-a2a5-405a-b3b4-87f1b5689860}, !- Handle
  {95a7ffe9-3709-4085-9e9e-79e607388d74}, !- Name
  {77b18049-13ac-498d-a5d2-5fee8a8e6de9}, !- HVAC Component
  {13afe50c-f483-41e1-a430-8a518803f7f5}, !- Port 1
  {24ae0b26-7a5e-4d55-ad11-a84a56f62e75}; !- Port 2

OS:PortList,
  {269b1dba-1107-4430-8f04-c474962ee589}, !- Handle
  {f787db80-5867-4912-a4d1-83a8c5989f5e}, !- Name
  {77b18049-13ac-498d-a5d2-5fee8a8e6de9}; !- HVAC Component

OS:Sizing:Zone,
  {8706b376-3c0f-4641-a559-65751bd76397}, !- Handle
  {77b18049-13ac-498d-a5d2-5fee8a8e6de9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16c292b7-41c4-459f-ae4f-db371cf80921}, !- Handle
  {f517b375-6863-4ac5-9312-41341ca7da84}, !- Name
  {77b18049-13ac-498d-a5d2-5fee8a8e6de9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6079411-9d0c-47e4-8485-2da01bdaa8c4}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {03cc926b-4a90-446c-9870-dca6fa19e3ef}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4783d239-daab-4acd-99c9-a46d5dc5fc2a}, !- Handle
  GuestRoom406_408 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87f23d5d-fb6b-4c7a-a219-e670463c9651}, !- Zone Air Inlet Port List
  {d3aada3c-695f-4c81-8e15-054fc166dc71}, !- Zone Air Exhaust Port List
  {544a050e-4d13-4835-aae0-e768d44bb41f}, !- Zone Air Node Name
  {a5712dc9-d439-4127-a96d-5be921e2c0d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed543ef7-ff9c-4524-870d-b010d5b0c298}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f84f22e7-b427-434b-83e3-47b8a82df80c}, !- Handle
  GuestRoom406_408 Thermal Zone Room Air Node, !- Name
  {544a050e-4d13-4835-aae0-e768d44bb41f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {544a050e-4d13-4835-aae0-e768d44bb41f}, !- Handle
  {8889ae60-5fdb-4fa3-a542-6895b4fe4ba7}, !- Name
  {4783d239-daab-4acd-99c9-a46d5dc5fc2a}, !- Source Object
  11,                                     !- Outlet Port
  {f84f22e7-b427-434b-83e3-47b8a82df80c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87f23d5d-fb6b-4c7a-a219-e670463c9651}, !- Handle
  {a2fd0222-858f-4560-a2c3-5019f2702d14}, !- Name
  {4783d239-daab-4acd-99c9-a46d5dc5fc2a}, !- HVAC Component
  {8ec2067b-9420-40dc-bd78-7c1345026dbb}; !- Port 1

OS:PortList,
  {d3aada3c-695f-4c81-8e15-054fc166dc71}, !- Handle
  {1cd9b714-ca21-4729-a9d6-30e21fe8b7ad}, !- Name
  {4783d239-daab-4acd-99c9-a46d5dc5fc2a}, !- HVAC Component
  {02614aee-77ce-4dc7-b3f8-bf3f063d8baa}, !- Port 1
  {3743502a-3929-481d-ad18-5926d93b22e9}; !- Port 2

OS:PortList,
  {a5712dc9-d439-4127-a96d-5be921e2c0d2}, !- Handle
  {856d39d6-056a-48fb-a3d8-e975f57f7873}, !- Name
  {4783d239-daab-4acd-99c9-a46d5dc5fc2a}; !- HVAC Component

OS:Sizing:Zone,
  {9e8f745a-a282-47b7-a565-a17f6202bc90}, !- Handle
  {4783d239-daab-4acd-99c9-a46d5dc5fc2a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02ad0897-c583-47c2-9e6b-48f3b9e6738d}, !- Handle
  {25fe8660-b83d-48ee-97a5-09baa577d387}, !- Name
  {4783d239-daab-4acd-99c9-a46d5dc5fc2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8be1461a-6307-432c-a341-df3cd0fb7205}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {adb1392e-3194-42cf-908e-91fe024f4bdd}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d932218e-05db-4c4a-a2d9-8123d1d8196d}, !- Handle
  GuestRoom409_412 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {245781a3-082c-41a4-853e-496b6e7f1cbe}, !- Zone Air Inlet Port List
  {a4ecb860-adab-423f-bd27-d90064ca6c18}, !- Zone Air Exhaust Port List
  {83c2957f-caf4-4010-b65b-3a69907506aa}, !- Zone Air Node Name
  {a7203e61-65f9-45d2-85f8-bd61711b73ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a24540d-6357-4ac0-bf84-46c1271a5f3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f88a53dd-8ef5-4d69-893f-adf1d6d37db3}, !- Handle
  GuestRoom409_412 Thermal Zone Room Air Node, !- Name
  {83c2957f-caf4-4010-b65b-3a69907506aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83c2957f-caf4-4010-b65b-3a69907506aa}, !- Handle
  {5160a07e-d203-4800-91e5-2cb9e8b6a1ef}, !- Name
  {d932218e-05db-4c4a-a2d9-8123d1d8196d}, !- Source Object
  11,                                     !- Outlet Port
  {f88a53dd-8ef5-4d69-893f-adf1d6d37db3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {245781a3-082c-41a4-853e-496b6e7f1cbe}, !- Handle
  {1bae5367-bee1-4234-a593-1ab0c1bb5b88}, !- Name
  {d932218e-05db-4c4a-a2d9-8123d1d8196d}, !- HVAC Component
  {a581641f-42e3-4d3b-847e-41b2b222a8ed}; !- Port 1

OS:PortList,
  {a4ecb860-adab-423f-bd27-d90064ca6c18}, !- Handle
  {96e3f177-a2f6-4fd1-bce1-1493b52e1e15}, !- Name
  {d932218e-05db-4c4a-a2d9-8123d1d8196d}, !- HVAC Component
  {6d6644ba-2f3b-401b-963c-e86faa2600b1}, !- Port 1
  {436df45c-dcaa-4c4a-9aef-f169e26f5bac}; !- Port 2

OS:PortList,
  {a7203e61-65f9-45d2-85f8-bd61711b73ec}, !- Handle
  {c818dded-c293-4cbf-854c-c9ec17adfd7b}, !- Name
  {d932218e-05db-4c4a-a2d9-8123d1d8196d}; !- HVAC Component

OS:Sizing:Zone,
  {eff8961c-0cb2-4f88-bfde-2ad2452cb7c4}, !- Handle
  {d932218e-05db-4c4a-a2d9-8123d1d8196d}, !- Zone or ZoneList Name
