  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8dd6e1cd-28a4-4a9f-b2ff-72376b41e5e1}, !- Handle
  {887e0143-fac3-4322-acbd-29f4ca715638}, !- Name
  {d932218e-05db-4c4a-a2d9-8123d1d8196d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5cdf641-c3bc-499a-a77b-86279ad668df}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0b8a44d4-003c-4ee0-b9a4-c7ec2f997969}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {eb554ef0-3f40-41e8-bc97-38f867e2b905}, !- Handle
  GuestRoom413 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe40d3e1-be2f-4fdf-8047-0cb8532fde7b}, !- Zone Air Inlet Port List
  {eb2bc79d-3f5c-4e11-820d-8064fe800ec3}, !- Zone Air Exhaust Port List
  {a3833aa8-04aa-42ce-b45f-c8463aad9abd}, !- Zone Air Node Name
  {3a712d6f-c9c8-4fb2-9d52-54242f55c02c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac007631-e0e3-4752-b9de-9df9b5590462}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1d999b7-99a4-4c10-8797-04687ca89acb}, !- Handle
  GuestRoom413 Thermal Zone Room Air Node, !- Name
  {a3833aa8-04aa-42ce-b45f-c8463aad9abd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3833aa8-04aa-42ce-b45f-c8463aad9abd}, !- Handle
  {9f071cbf-0f48-4927-80f4-3caf0b4af814}, !- Name
  {eb554ef0-3f40-41e8-bc97-38f867e2b905}, !- Source Object
  11,                                     !- Outlet Port
  {b1d999b7-99a4-4c10-8797-04687ca89acb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe40d3e1-be2f-4fdf-8047-0cb8532fde7b}, !- Handle
  {247cf8c7-f45b-498b-a001-deffd513916f}, !- Name
  {eb554ef0-3f40-41e8-bc97-38f867e2b905}, !- HVAC Component
  {ab73d83c-e1eb-4fd9-9399-a5ebecbe606b}; !- Port 1

OS:PortList,
  {eb2bc79d-3f5c-4e11-820d-8064fe800ec3}, !- Handle
  {89ea68a4-0864-44f0-91af-53677609978f}, !- Name
  {eb554ef0-3f40-41e8-bc97-38f867e2b905}, !- HVAC Component
  {20f2b289-e213-42fa-bbee-fc708c308a68}, !- Port 1
  {f06d0282-0ff4-4d08-a1b2-3cadb6804b9e}; !- Port 2

OS:PortList,
  {3a712d6f-c9c8-4fb2-9d52-54242f55c02c}, !- Handle
  {eebb2cf5-ef6c-4389-be95-ec8705501024}, !- Name
  {eb554ef0-3f40-41e8-bc97-38f867e2b905}; !- HVAC Component

OS:Sizing:Zone,
  {d326de29-90dd-4f41-b083-351930e744ec}, !- Handle
  {eb554ef0-3f40-41e8-bc97-38f867e2b905}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4374cc3e-f4ba-4954-8557-fe9a9162f558}, !- Handle
  {6b30478b-0773-47ad-8f44-877f23f2e7e0}, !- Name
  {eb554ef0-3f40-41e8-bc97-38f867e2b905}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba39d500-d7d4-4dbf-a72e-4e0c7e1edb06}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a1d94657-19fd-4e29-b541-da743006f495}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1372b210-d52d-4ea0-a838-5ec3f53734a7}, !- Handle
  GuestRoom414 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bce04951-7704-4268-81f8-65cf7027f66b}, !- Zone Air Inlet Port List
  {bf5b8694-4b4b-4c9b-9e06-e5e6a5499493}, !- Zone Air Exhaust Port List
  {205a6e85-49d3-4527-b1a8-48325bc7a7ee}, !- Zone Air Node Name
  {a52a08f5-46a4-4ef0-b30e-f74b54d22aff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3391ee4-d263-4917-9cb3-e0c6b2d7c7c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b3996a9-7f2e-44e7-a990-bced34c96d6e}, !- Handle
  GuestRoom414 Thermal Zone Room Air Node, !- Name
  {205a6e85-49d3-4527-b1a8-48325bc7a7ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {205a6e85-49d3-4527-b1a8-48325bc7a7ee}, !- Handle
  {fcd005ab-f59b-4d69-9650-819374aa7d20}, !- Name
  {1372b210-d52d-4ea0-a838-5ec3f53734a7}, !- Source Object
  11,                                     !- Outlet Port
  {7b3996a9-7f2e-44e7-a990-bced34c96d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bce04951-7704-4268-81f8-65cf7027f66b}, !- Handle
  {48335a33-8e4c-44ca-9fd9-9c9d4e884d14}, !- Name
  {1372b210-d52d-4ea0-a838-5ec3f53734a7}, !- HVAC Component
  {477a2c33-23c2-48a1-ac09-f89bbffa69e0}; !- Port 1

OS:PortList,
  {bf5b8694-4b4b-4c9b-9e06-e5e6a5499493}, !- Handle
  {3064fa71-10c7-480a-ad9a-9b211e12ba26}, !- Name
  {1372b210-d52d-4ea0-a838-5ec3f53734a7}, !- HVAC Component
  {31c512d3-9430-447c-b1bd-3fa13c4e66ab}, !- Port 1
  {0857674b-26f0-4887-94c0-caa7a771800f}; !- Port 2

OS:PortList,
  {a52a08f5-46a4-4ef0-b30e-f74b54d22aff}, !- Handle
  {c016bb00-d865-45af-8bc1-1374bdb0a620}, !- Name
  {1372b210-d52d-4ea0-a838-5ec3f53734a7}; !- HVAC Component

OS:Sizing:Zone,
  {e08d2330-93fd-4ef5-98cd-cc2a2633d1e1}, !- Handle
  {1372b210-d52d-4ea0-a838-5ec3f53734a7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c850674-4401-401c-b199-06e19eef9387}, !- Handle
  {98f8442f-df71-408f-8492-899e74ad09cb}, !- Name
  {1372b210-d52d-4ea0-a838-5ec3f53734a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac3412fd-cd9c-4f2d-94b2-8cd423440468}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {accdefc6-f9e1-4ea9-a037-0b665b51d9c6}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d90ff378-c6cb-4571-bda7-bd17cd858434}, !- Handle
  GuestRoom415_418 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09d3f39b-bd1c-4207-a09a-fa969ab6f995}, !- Zone Air Inlet Port List
  {d5f1b554-4a4c-49db-bad4-e75b34bad7ca}, !- Zone Air Exhaust Port List
  {3d17ae59-e652-40e9-b1aa-bede23f819fe}, !- Zone Air Node Name
  {44539f32-9a6b-4db1-8301-871ee74fce50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f389648-708c-45e4-ab73-2646084f6a66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5fdd4004-c36b-4a6f-82f5-9198150b9d75}, !- Handle
  GuestRoom415_418 Thermal Zone Room Air Node, !- Name
  {3d17ae59-e652-40e9-b1aa-bede23f819fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d17ae59-e652-40e9-b1aa-bede23f819fe}, !- Handle
  {bf2b7f01-864a-45cd-ad7d-d0df95aabf71}, !- Name
  {d90ff378-c6cb-4571-bda7-bd17cd858434}, !- Source Object
  11,                                     !- Outlet Port
  {5fdd4004-c36b-4a6f-82f5-9198150b9d75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09d3f39b-bd1c-4207-a09a-fa969ab6f995}, !- Handle
  {b4ef972e-0744-4ed2-b500-51e42a157c14}, !- Name
  {d90ff378-c6cb-4571-bda7-bd17cd858434}, !- HVAC Component
  {af9d9afd-d403-4de8-b33a-ccbb81a69e86}; !- Port 1

OS:PortList,
  {d5f1b554-4a4c-49db-bad4-e75b34bad7ca}, !- Handle
  {8193c19a-22f4-48ae-9527-443baedb9614}, !- Name
  {d90ff378-c6cb-4571-bda7-bd17cd858434}, !- HVAC Component
  {6ef2566c-6fc9-43eb-912a-6660a7b86f50}, !- Port 1
  {03c55c11-ff83-4f40-b1e8-e79fb3c8efb7}; !- Port 2

OS:PortList,
  {44539f32-9a6b-4db1-8301-871ee74fce50}, !- Handle
  {8d8f58f8-268d-4f80-b1a5-eac33e9cda19}, !- Name
  {d90ff378-c6cb-4571-bda7-bd17cd858434}; !- HVAC Component

OS:Sizing:Zone,
  {8407866c-68b9-498c-b4dd-35e9bf9cea91}, !- Handle
  {d90ff378-c6cb-4571-bda7-bd17cd858434}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {717f49a9-b25b-4423-b22e-f251393aa54b}, !- Handle
  {0d217b62-99d7-451e-a12f-f7b369c997cf}, !- Name
  {d90ff378-c6cb-4571-bda7-bd17cd858434}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b419bc63-f033-4c47-bb23-98e0c1b4e589}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {632595c1-ea45-4023-bdbb-0501c4778d52}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6df42da9-d71f-4feb-834a-0d43d85a50cc}, !- Handle
  GuestRoom419 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bd89625-047e-4f23-aca7-3f1136e52bf8}, !- Zone Air Inlet Port List
  {cac66510-d39e-4256-a63d-b0d0ebc98d56}, !- Zone Air Exhaust Port List
  {e593a4f1-7dac-4995-9631-b7b78ebc24c0}, !- Zone Air Node Name
  {9b3ff045-1410-4ae5-8038-266c14756f55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7fa516f6-9657-4185-b43f-4689977a583f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e7a8247-5d89-40d0-9078-153b6f6e1e63}, !- Handle
  GuestRoom419 Thermal Zone Room Air Node, !- Name
  {e593a4f1-7dac-4995-9631-b7b78ebc24c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e593a4f1-7dac-4995-9631-b7b78ebc24c0}, !- Handle
  {2edff9d0-9c35-4142-808b-378b8e47510c}, !- Name
  {6df42da9-d71f-4feb-834a-0d43d85a50cc}, !- Source Object
  11,                                     !- Outlet Port
  {4e7a8247-5d89-40d0-9078-153b6f6e1e63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bd89625-047e-4f23-aca7-3f1136e52bf8}, !- Handle
  {149a87f4-31fb-41d2-b2f2-da366e7bcba4}, !- Name
  {6df42da9-d71f-4feb-834a-0d43d85a50cc}, !- HVAC Component
  {a55eb4ba-662f-4731-a4b8-06da7b968d17}; !- Port 1

OS:PortList,
  {cac66510-d39e-4256-a63d-b0d0ebc98d56}, !- Handle
  {7a12d7d7-14ee-4984-a7f0-59e669e62521}, !- Name
  {6df42da9-d71f-4feb-834a-0d43d85a50cc}, !- HVAC Component
  {dacd62a6-135f-4a6e-bd6d-b1467b73cd24}, !- Port 1
  {990f3d46-f781-4e10-ba77-c886722629ff}; !- Port 2

OS:PortList,
  {9b3ff045-1410-4ae5-8038-266c14756f55}, !- Handle
  {68483591-9ff2-481a-b5c3-56e51912dd4e}, !- Name
  {6df42da9-d71f-4feb-834a-0d43d85a50cc}; !- HVAC Component

OS:Sizing:Zone,
  {7f58a0be-f06d-4e4d-93e2-cddd8fcf7da8}, !- Handle
  {6df42da9-d71f-4feb-834a-0d43d85a50cc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0975383-b4d4-4843-bec6-62ba8ae48328}, !- Handle
  {020b25ad-faae-4487-a214-13c31de9d103}, !- Name
  {6df42da9-d71f-4feb-834a-0d43d85a50cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08354169-2d38-4c2c-bf4e-6f77707972b5}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {261cc89b-af26-482c-b540-6b90671c2dd5}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {370aa0c4-7579-45e0-a9c6-038b41bfa58a}, !- Handle
  GuestRoom420_423 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c95648d7-272a-4c11-a5a2-f75d3175ab41}, !- Zone Air Inlet Port List
  {29828995-018b-4201-ba03-b5600303710c}, !- Zone Air Exhaust Port List
  {bb64d0f8-80c7-4a12-bb14-a4fa5778824f}, !- Zone Air Node Name
  {2108b7f0-36ce-41a3-9a41-118585981b5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e047bc49-80d6-41d6-97df-7e5fc5066cf1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5532e70d-5145-45bc-907f-fae30ca8585f}, !- Handle
  GuestRoom420_423 Thermal Zone Room Air Node, !- Name
  {bb64d0f8-80c7-4a12-bb14-a4fa5778824f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb64d0f8-80c7-4a12-bb14-a4fa5778824f}, !- Handle
  {a1379cc6-da55-44a5-b444-e7af0aa05971}, !- Name
  {370aa0c4-7579-45e0-a9c6-038b41bfa58a}, !- Source Object
  11,                                     !- Outlet Port
  {5532e70d-5145-45bc-907f-fae30ca8585f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c95648d7-272a-4c11-a5a2-f75d3175ab41}, !- Handle
  {2e242913-f31c-499e-b68c-8ae801cb5f54}, !- Name
  {370aa0c4-7579-45e0-a9c6-038b41bfa58a}, !- HVAC Component
  {713d2c82-ca6a-41d0-9734-0447a4f34d12}; !- Port 1

OS:PortList,
  {29828995-018b-4201-ba03-b5600303710c}, !- Handle
  {0d1e7e45-b5b8-4d08-91ea-4ee08d2a6d13}, !- Name
  {370aa0c4-7579-45e0-a9c6-038b41bfa58a}, !- HVAC Component
  {633d72a5-bda5-4af6-bde2-48e9330428a7}, !- Port 1
  {a92f9112-6ecc-44ec-9534-42d40ab69fc1}; !- Port 2

OS:PortList,
  {2108b7f0-36ce-41a3-9a41-118585981b5d}, !- Handle
  {c09a0e57-60dc-4bed-a30a-bb59190e6dae}, !- Name
  {370aa0c4-7579-45e0-a9c6-038b41bfa58a}; !- HVAC Component

OS:Sizing:Zone,
  {71836c81-0a4e-4eab-be14-d3cb75ea0b43}, !- Handle
  {370aa0c4-7579-45e0-a9c6-038b41bfa58a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0319c635-ac55-41da-8e9d-7dbdca5b0f77}, !- Handle
  {30b02f02-60c1-49b5-bcc8-5957169decc8}, !- Name
  {370aa0c4-7579-45e0-a9c6-038b41bfa58a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {18867dbf-ebf5-467d-963c-d6a535cf08d1}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a1d1d330-3520-4365-870f-def90409991a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {25bed568-c382-46d6-954f-5545896e7661}, !- Handle
  GuestRoom424 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8186ef38-2e37-437a-8a17-5d088a227438}, !- Zone Air Inlet Port List
  {eacb8487-1bde-443d-9cdc-15f26522d7fc}, !- Zone Air Exhaust Port List
  {204dc705-183d-40e4-95cc-8a60c9ff1b77}, !- Zone Air Node Name
  {541c50eb-bc08-4ebe-99bc-eac5de13e330}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fcdbe743-8590-46e0-adaf-d769e6098880}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87870c7b-3b5f-45e2-ba01-c40c9f7c18ad}, !- Handle
  GuestRoom424 Thermal Zone Room Air Node, !- Name
  {204dc705-183d-40e4-95cc-8a60c9ff1b77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {204dc705-183d-40e4-95cc-8a60c9ff1b77}, !- Handle
  {0287f737-3a41-4b4b-b3ed-9ca99379a255}, !- Name
  {25bed568-c382-46d6-954f-5545896e7661}, !- Source Object
  11,                                     !- Outlet Port
  {87870c7b-3b5f-45e2-ba01-c40c9f7c18ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8186ef38-2e37-437a-8a17-5d088a227438}, !- Handle
  {593ed52e-1238-42aa-b284-0c182ad6baab}, !- Name
  {25bed568-c382-46d6-954f-5545896e7661}, !- HVAC Component
  {a51a82e7-9c03-45da-b267-6a41393a5b57}; !- Port 1

OS:PortList,
  {eacb8487-1bde-443d-9cdc-15f26522d7fc}, !- Handle
  {4cf8e397-be21-4f01-ab09-a09035376a57}, !- Name
  {25bed568-c382-46d6-954f-5545896e7661}, !- HVAC Component
  {eddb4085-e094-4847-a421-2db21f0f46d3}, !- Port 1
  {fd168440-2b42-4f11-82b1-2cb742591e0f}; !- Port 2

OS:PortList,
  {541c50eb-bc08-4ebe-99bc-eac5de13e330}, !- Handle
  {131fe93d-7838-4c19-b545-92264244733c}, !- Name
  {25bed568-c382-46d6-954f-5545896e7661}; !- HVAC Component

OS:Sizing:Zone,
  {2efdd4ad-dc9e-4e1d-b5a4-f4dd582eb1a1}, !- Handle
  {25bed568-c382-46d6-954f-5545896e7661}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a69dccfb-7861-4114-9b7d-74f1db9c92dd}, !- Handle
  {74cf6140-62cd-4486-a3ac-a0671d1f29e4}, !- Name
  {25bed568-c382-46d6-954f-5545896e7661}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {966430a9-ba7b-4ac3-9342-d7d1e96a1a5c}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6b404e89-0124-4656-8fd6-996e15a13c2e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {78b4ed06-d0c7-4f73-be78-58e1d24700d0}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {11041bc0-b7c9-44c4-a541-f403cfe383bf}, !- Handle
  CorridorFlr1 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {6e583982-7649-426d-aaa2-eb16aa1ddffd}, !- Handle
  CorridorFlr1 People,                    !- Name
  {11041bc0-b7c9-44c4-a541-f403cfe383bf}, !- People Definition Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space or SpaceType Name
  {aa596c21-f95d-4287-b4d9-cbb597e88ae2}, !- Number of People Schedule Name
  {bd9d2422-873c-4ea6-bc93-be3e9c5a8304}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {bd9d2422-873c-4ea6-bc93-be3e9c5a8304}, !- Handle
  CorridorFlr1 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {6d244fb0-8ffb-4e36-943e-46d05b6a1218}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d244fb0-8ffb-4e36-943e-46d05b6a1218}, !- Handle
  {4f03061f-9787-4751-b115-ef20edba2ecf}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {35ace8a4-f58c-4d8f-a92d-3e3b4a81ad2e}, !- Handle
  CorridorFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space or SpaceType Name
  {b4aaea1e-d365-43b4-8ae7-0c6d2541cc0a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {48ebfd3b-1655-4327-97ec-943dfe8edc59}, !- Handle
  CorridorFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e39c22fd-189f-402d-924d-368e785f4cde}, !- Handle
  CorridorFlr1 Regulated Lights,          !- Name
  {48ebfd3b-1655-4327-97ec-943dfe8edc59}, !- Lights Definition Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space or SpaceType Name
  {1fc25c41-58a7-44ac-b6cf-0973f4276768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {809b1a4d-e346-4c55-990c-8b98ddd4946e}, !- Handle
  W_CorridorFlr1_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  23.82310704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  23.82310704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6812304d-f770-42b3-875a-35281571cb7f}, !- Handle
  W_CorridorFlr1_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 10.10780808, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.0487000296, 10.10780808, 0,           !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.27900808, 0,            !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e80467d9-d831-43e0-8d28-b0d02d161d68}, !- Handle
  D_CorridorFlr1_16_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {6812304d-f770-42b3-875a-35281571cb7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0487000296, 10.1057964, 2.436400512,  !- X,Y,Z Vertex 1 {m}
  0.0487000296, 10.1057964, 0.002000000064, !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.28098928, 0.002000000064, !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.28098928, 2.436400512;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb82914-466c-4273-b266-eee80da6b313}, !- Handle
  W_CorridorFlr1_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 0.048800004, 0,            !- X,Y,Z Vertex 2 {m}
  26.87110704, 0.048800004, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 0.048800004, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {819a9df1-5b24-49c2-a006-616a0167f07e}, !- Handle
  W_CorridorFlr1_20_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {0bb82914-466c-4273-b266-eee80da6b313}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.77700912, 0.048800004, 2.550801096,  !- X,Y,Z Vertex 1 {m}
  24.77700912, 0.048800004, 0.1924001232, !- X,Y,Z Vertex 2 {m}
  25.9169916, 0.048800004, 0.1924001232,  !- X,Y,Z Vertex 3 {m}
  25.9169916, 0.048800004, 2.550801096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a446b6dc-7676-4588-8c12-5fbca92050e1}, !- Handle
  W_CorridorFlr1_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.27900808, 0,              !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 0,             !- X,Y,Z Vertex 3 {m}
  54.9133776, 10.10780808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44104c34-2156-4af4-9a1b-61b9e39c3efe}, !- Handle
  W_CorridorFlr1_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {a446b6dc-7676-4588-8c12-5fbca92050e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9133776, 8.62379784, 2.550801096,    !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.62379784, 0.1924001232,   !- X,Y,Z Vertex 2 {m}
  54.9133776, 9.76298784, 0.1924001232,   !- X,Y,Z Vertex 3 {m}
  54.9133776, 9.76298784, 2.550801096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c19822-802c-48df-947b-437b2b0a135c}, !- Handle
  S_CorridorFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 0,            !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 0,             !- X,Y,Z Vertex 3 {m}
  54.9133776, 8.27900808, 0,              !- X,Y,Z Vertex 4 {m}
  26.87110704, 8.27900808, 0,             !- X,Y,Z Vertex 5 {m}
  26.87110704, 0.048800004, 0,            !- X,Y,Z Vertex 6 {m}
  23.82310704, 0.048800004, 0,            !- X,Y,Z Vertex 7 {m}
  23.82310704, 8.27900808, 0,             !- X,Y,Z Vertex 8 {m}
  0.0487000296, 8.27900808, 0,            !- X,Y,Z Vertex 9 {m}
  0.0487000296, 10.10780808, 0,           !- X,Y,Z Vertex 10 {m}
  23.82310704, 10.10780808, 0,            !- X,Y,Z Vertex 11 {m}
  23.82310704, 18.33740808, 0;            !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {81c6f6a9-10e9-4527-8d27-703b4b60514b}, !- Handle
  P_CorridorFlr1_10003_0_10002,           !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9736b423-4b03-4c92-a45b-34c11fb07f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 10.10780808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 0,             !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9736b423-4b03-4c92-a45b-34c11fb07f41}, !- Handle
  P_CorridorFlr1_10003_0_10002 Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc22e36d-16a8-48d1-bd69-1bf175a47ed4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81c6f6a9-10e9-4527-8d27-703b4b60514b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 0,             !- X,Y,Z Vertex 3 {m}
  54.9133776, 10.10780808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5bc9981-6b68-460f-9b73-a23e204e5e27}, !- Handle
  P_CorridorFlr1_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b200c32d-2030-41bf-a866-ff0786f2a6e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  23.82310704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  23.82310704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b200c32d-2030-41bf-a866-ff0786f2a6e5}, !- Handle
  P_CorridorFlr1_11_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e103a5dc-a4f3-4151-a7e2-f3b8662ff698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5bc9981-6b68-460f-9b73-a23e204e5e27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  23.82310704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  23.82310704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc52a1f8-6af3-4976-9cef-616610d26b13}, !- Handle
  P_CorridorFlr1_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4096f252-4c2c-4c00-93ca-6b12665d4ed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4096f252-4c2c-4c00-93ca-6b12665d4ed9}, !- Handle
  P_CorridorFlr1_12_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e103a5dc-a4f3-4151-a7e2-f3b8662ff698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc52a1f8-6af3-4976-9cef-616610d26b13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  23.82310704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  23.82310704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c31c213-5707-4df0-b48a-2926f16fc866}, !- Handle
  P_CorridorFlr1_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60757a5b-278d-4049-9fab-f61461a97747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 0,             !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60757a5b-278d-4049-9fab-f61461a97747}, !- Handle
  P_CorridorFlr1_13_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9499f98f-670f-4597-8793-433c43ba2cf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c31c213-5707-4df0-b48a-2926f16fc866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 0,             !- X,Y,Z Vertex 2 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77989cfa-e768-41b8-87cc-851bccd2051d}, !- Handle
  P_CorridorFlr1_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be0d23c9-9b21-435a-af89-d50503215e4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 0,             !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be0d23c9-9b21-435a-af89-d50503215e4a}, !- Handle
  P_CorridorFlr1_14_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2af7b56-8d4f-4e7f-ac31-370968023ecb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77989cfa-e768-41b8-87cc-851bccd2051d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 0,             !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3205ba93-0372-4680-a7ca-8741a2c3a998}, !- Handle
  P_CorridorFlr1_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e864b154-6e2d-4706-b2c1-372ad2aecdcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  0.0487000296, 10.10780808, 0,           !- X,Y,Z Vertex 3 {m}
  0.0487000296, 10.10780808, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e864b154-6e2d-4706-b2c1-372ad2aecdcc}, !- Handle
  P_CorridorFlr1_15_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2419d7fa-209c-4805-bf53-07c9cbc74dbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3205ba93-0372-4680-a7ca-8741a2c3a998}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 10.10780808, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.0487000296, 10.10780808, 0,           !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1926248-764e-4af6-8673-387d838f3501}, !- Handle
  P_CorridorFlr1_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {724a282d-20bd-45d9-b36e-bfe57c959478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 8.27900808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  0.0487000296, 8.27900808, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 0,             !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {724a282d-20bd-45d9-b36e-bfe57c959478}, !- Handle
  P_CorridorFlr1_17_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1926248-764e-4af6-8673-387d838f3501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 0,             !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.27900808, 0,            !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d123d2a-e270-4715-8449-f293232e6fa7}, !- Handle
  P_CorridorFlr1_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dcee5a9-3d45-4701-8951-6bf472ca1528}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 0,             !- X,Y,Z Vertex 2 {m}
  23.82310704, 8.27900808, 0,             !- X,Y,Z Vertex 3 {m}
  23.82310704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dcee5a9-3d45-4701-8951-6bf472ca1528}, !- Handle
  P_CorridorFlr1_18_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdbabb61-706f-4cfc-a4c9-46ded556cb05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d123d2a-e270-4715-8449-f293232e6fa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  23.82310704, 8.27900808, 0,             !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 0,             !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {888c3431-3f81-48ff-a150-97e730ddf595}, !- Handle
  P_CorridorFlr1_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4b37d3e-93d5-4145-9cb6-f86c857b69f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  23.82310704, 8.27900808, 0,             !- X,Y,Z Vertex 2 {m}
  23.82310704, 0.048800004, 0,            !- X,Y,Z Vertex 3 {m}
  23.82310704, 0.048800004, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b37d3e-93d5-4145-9cb6-f86c857b69f3}, !- Handle
  P_CorridorFlr1_19_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdbabb61-706f-4cfc-a4c9-46ded556cb05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {888c3431-3f81-48ff-a150-97e730ddf595}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 0.048800004, 0,            !- X,Y,Z Vertex 2 {m}
  23.82310704, 8.27900808, 0,             !- X,Y,Z Vertex 3 {m}
  23.82310704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dbf7fdc-96a6-454e-a697-b33c2a27dd37}, !- Handle
  P_CorridorFlr1_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab51878a-d274-4c04-942c-397300fd9bda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 0.048800004, 0,            !- X,Y,Z Vertex 2 {m}
  26.87110704, 8.27900808, 0,             !- X,Y,Z Vertex 3 {m}
  26.87110704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab51878a-d274-4c04-942c-397300fd9bda}, !- Handle
  P_CorridorFlr1_21_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dbf7fdc-96a6-454e-a697-b33c2a27dd37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  26.87110704, 8.27900808, 0,             !- X,Y,Z Vertex 2 {m}
  26.87110704, 0.048800004, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 0.048800004, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ca2b61-0d7c-41f9-952a-b5613d3ae806}, !- Handle
  P_CorridorFlr1_22_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5780b131-36ef-44eb-876c-83ccf93d2edd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  26.87110704, 8.27900808, 0,             !- X,Y,Z Vertex 2 {m}
  36.624768, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  36.624768, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5780b131-36ef-44eb-876c-83ccf93d2edd}, !- Handle
  P_CorridorFlr1_22_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51ca2b61-0d7c-41f9-952a-b5613d3ae806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.624768, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  36.624768, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  26.87110704, 8.27900808, 0,             !- X,Y,Z Vertex 3 {m}
  26.87110704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57c18534-6a29-47bb-95cf-8241957ecb8e}, !- Handle
  P_CorridorFlr1_23_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bd66705-b420-4eae-a4fe-b723b1a0fe90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.624768, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  36.624768, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  40.587168, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  40.587168, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd66705-b420-4eae-a4fe-b723b1a0fe90}, !- Handle
  P_CorridorFlr1_23_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d45c7b69-a96f-4b1e-a4bb-9702ece34b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c18534-6a29-47bb-95cf-8241957ecb8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  40.587168, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  36.624768, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  36.624768, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8387b94-af61-4da0-bd6e-7535fe4a0a14}, !- Handle
  P_CorridorFlr1_24_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {258097d1-d91f-4cd9-9303-db3e3a1c0c84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  40.587168, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  44.549568, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  44.549568, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {258097d1-d91f-4cd9-9303-db3e3a1c0c84}, !- Handle
  P_CorridorFlr1_24_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48a7b595-6a59-4826-84c0-f793132e2e1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8387b94-af61-4da0-bd6e-7535fe4a0a14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  44.549568, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  40.587168, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  40.587168, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ba4c719-15e7-490a-aab3-e63435c0cb9b}, !- Handle
  P_CorridorFlr1_25_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3f57b6c-597d-41dc-9299-b96c94044045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  44.549568, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3f57b6c-597d-41dc-9299-b96c94044045}, !- Handle
  P_CorridorFlr1_25_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52c25160-34f5-4bdc-8c7a-18b3b3a7672e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ba4c719-15e7-490a-aab3-e63435c0cb9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  44.549568, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  44.549568, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff155a4b-61ba-4d26-b8ab-929c9ee46ef0}, !- Handle
  P_CorridorFlr1_26_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b3fa4d7-bfd6-4fb3-b182-361850286353}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3fa4d7-bfd6-4fb3-b182-361850286353}, !- Handle
  P_CorridorFlr1_26_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9f4b20c-fc3e-4006-9736-4d552ea4f327}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff155a4b-61ba-4d26-b8ab-929c9ee46ef0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e60d335e-59b2-415b-b44f-608a473311ca}, !- Handle
  P_CorridorFlr1_27_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3109685-4c38-4fd6-9038-443076f375af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  54.9133776, 8.27900808, 0,              !- X,Y,Z Vertex 3 {m}
  54.9133776, 8.27900808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3109685-4c38-4fd6-9038-443076f375af}, !- Handle
  P_CorridorFlr1_27_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe25d513-fead-4e7a-a4d2-65449607a8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e60d335e-59b2-415b-b44f-608a473311ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.27900808, 0,              !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cde49b84-f774-4617-a5d1-44cac625436a}, !- Handle
  P_CorridorFlr1_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eefbe2a0-8d0e-4db5-bdca-a6000628dbdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eefbe2a0-8d0e-4db5-bdca-a6000628dbdf}, !- Handle
  P_CorridorFlr1_4_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e82bbd2b-f9c5-4466-888b-4c66f3d1bc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cde49b84-f774-4617-a5d1-44cac625436a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ddd450c-b105-46a8-b0a5-7d4be7fea2a0}, !- Handle
  P_CorridorFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fda0756-3e2a-40d3-8fc8-16d54d191619}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  44.549568, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fda0756-3e2a-40d3-8fc8-16d54d191619}, !- Handle
  P_CorridorFlr1_5_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3bf7c02-7da6-43dd-a5f6-97bce497e0f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ddd450c-b105-46a8-b0a5-7d4be7fea2a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b122f62b-24b0-4461-9d38-0e1a0141e64a}, !- Handle
  P_CorridorFlr1_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f9c3da6-43b6-4152-8b5a-30f122f7d2c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f9c3da6-43b6-4152-8b5a-30f122f7d2c2}, !- Handle
  P_CorridorFlr1_6_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dae19eb2-9196-4367-a186-3039454607ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b122f62b-24b0-4461-9d38-0e1a0141e64a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  44.549568, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40be6479-57bd-4936-9bc4-8f87cfe66fe2}, !- Handle
  P_CorridorFlr1_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {650245e1-cc58-4957-bb75-6492adb142c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650245e1-cc58-4957-bb75-6492adb142c6}, !- Handle
  P_CorridorFlr1_7_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40be6479-57bd-4936-9bc4-8f87cfe66fe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c4948f7-c88f-43d6-8318-b96dbb2f6c11}, !- Handle
  P_CorridorFlr1_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31195c00-5739-432d-a416-7074e4e3854c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31195c00-5739-432d-a416-7074e4e3854c}, !- Handle
  P_CorridorFlr1_8_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e3940-49f2-4b58-ad73-1e42555de7da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c4948f7-c88f-43d6-8318-b96dbb2f6c11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1042daf9-9669-4537-bfe5-2b79dfecab62}, !- Handle
  P_CorridorFlr1_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4547db3-d662-41af-be87-88ed7f641a61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  26.87110704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4547db3-d662-41af-be87-88ed7f641a61}, !- Handle
  P_CorridorFlr1_9_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264e3940-49f2-4b58-ad73-1e42555de7da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1042daf9-9669-4537-bfe5-2b79dfecab62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {61148605-25f8-4acd-b72b-c119432a0aad}, !- Handle
  CorridorFlr1 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {2272ae98-3373-4088-bca5-0e6ea126826f}; !- Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {9079c7d3-fe46-42c9-86fe-aa0909f1974e}, !- Handle
  ElevatorCoreFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {264e3940-49f2-4b58-ad73-1e42555de7da}, !- Space or SpaceType Name
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {25a40a93-6a7a-4130-94d8-016307bb1f7f}, !- Handle
  W_ElevatorCoreFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {264e3940-49f2-4b58-ad73-1e42555de7da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  26.87110704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {665ff3a8-88b5-4afb-8cc1-214ec8cd4275}, !- Handle
  S_ElevatorCoreFlr1_0_0_0,               !- Name
  Floor,                                  !- Surface Type
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Construction Name
  {264e3940-49f2-4b58-ad73-1e42555de7da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 0,            !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb36a1d2-3334-4609-8971-f1e3b8d9602a}, !- Handle
  P_ElevatorCoreFlr1_10075_0_10050,       !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {264e3940-49f2-4b58-ad73-1e42555de7da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73428e11-e81e-403a-b615-6378c9ab834c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  28.69990704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  28.69990704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73428e11-e81e-403a-b615-6378c9ab834c}, !- Handle
  P_ElevatorCoreFlr1_10075_0_10050 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb36a1d2-3334-4609-8971-f1e3b8d9602a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {813beb6c-f9fc-4e73-a04e-eaa78c583903}, !- Handle
  ElevatorCoreFlr1 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {264e3940-49f2-4b58-ad73-1e42555de7da}; !- Space Name

OS:People:Definition,
  {25e82d66-df38-4ced-9cff-ea43474c42d6}, !- Handle
  EmployeeLoungeFlr1 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {c7a13032-2027-4aa3-936a-b0a161422c0b}, !- Handle
  EmployeeLoungeFlr1 People,              !- Name
  {25e82d66-df38-4ced-9cff-ea43474c42d6}, !- People Definition Name
  {dae19eb2-9196-4367-a186-3039454607ab}, !- Space or SpaceType Name
  {aa596c21-f95d-4287-b4d9-cbb597e88ae2}, !- Number of People Schedule Name
  {079763bb-6522-4c65-900e-58b1cd46a4f2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {079763bb-6522-4c65-900e-58b1cd46a4f2}, !- Handle
  EmployeeLoungeFlr1 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {3e2122eb-d1d4-45bc-8cb5-ddff8465b152}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e2122eb-d1d4-45bc-8cb5-ddff8465b152}, !- Handle
  {d4b30ced-95fa-4578-84b7-a8292bd6cb39}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {52fa914f-b818-4e2a-a169-08d650e7fd34}, !- Handle
  EmployeeLoungeFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {dae19eb2-9196-4367-a186-3039454607ab}, !- Space or SpaceType Name
  {b4aaea1e-d365-43b4-8ae7-0c6d2541cc0a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {c4e39ec3-9af7-43d3-97e2-f5c1fd6f1261}, !- Handle
  EmployeeLoungeFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {77dd3f78-0175-40e0-b34d-0f7d4e9076c7}, !- Handle
  EmployeeLoungeFlr1 Regulated Lights,    !- Name
  {c4e39ec3-9af7-43d3-97e2-f5c1fd6f1261}, !- Lights Definition Name
  {dae19eb2-9196-4367-a186-3039454607ab}, !- Space or SpaceType Name
  {1fc25c41-58a7-44ac-b6cf-0973f4276768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {2f1d33bf-33f0-4881-8e33-d119aa18fd3b}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {dae19eb2-9196-4367-a186-3039454607ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 18.33740808, 0,              !- X,Y,Z Vertex 2 {m}
  40.587168, 18.33740808, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f28db2c8-2643-4472-adba-c5e315f2577e}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0_0_0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {2f1d33bf-33f0-4881-8e33-d119aa18fd3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.1380392, 18.33740808, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  43.1380392, 18.33740808, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  41.9990016, 18.33740808, 0.954398904,   !- X,Y,Z Vertex 3 {m}
  41.9990016, 18.33740808, 2.398401096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59e76020-c151-401d-b484-7f701f77c0e5}, !- Handle
  S_EmployeeLoungeFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Construction Name
  {dae19eb2-9196-4367-a186-3039454607ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 18.33740808, 0,              !- X,Y,Z Vertex 1 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 18.33740808, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271a7cd5-2bc8-48d1-bdcd-9e6d89d95c7c}, !- Handle
  P_EmployeeLoungeFlr1_10066_0_10045,     !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {dae19eb2-9196-4367-a186-3039454607ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4c64ae3-9346-4f75-b4f6-1b0f7d97f225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  44.549568, 18.33740808, 0,              !- X,Y,Z Vertex 3 {m}
  44.549568, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c64ae3-9346-4f75-b4f6-1b0f7d97f225}, !- Handle
  P_EmployeeLoungeFlr1_10066_0_10045 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3bf7c02-7da6-43dd-a5f6-97bce497e0f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {271a7cd5-2bc8-48d1-bdcd-9e6d89d95c7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 18.33740808, 0,              !- X,Y,Z Vertex 2 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  44.549568, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355af32f-3b63-434c-a9a1-6ad2402f0d70}, !- Handle
  P_EmployeeLoungeFlr1_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {dae19eb2-9196-4367-a186-3039454607ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c14122c2-2c98-45e7-aca7-5bd4a1f6b770}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  40.587168, 18.33740808, 0,              !- X,Y,Z Vertex 2 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c14122c2-2c98-45e7-aca7-5bd4a1f6b770}, !- Handle
  P_EmployeeLoungeFlr1_4_0_0 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {355af32f-3b63-434c-a9a1-6ad2402f0d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  40.587168, 18.33740808, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5bee4144-bfc4-401c-9449-35480e460448}, !- Handle
  EmployeeLoungeFlr1 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {dae19eb2-9196-4367-a186-3039454607ab}; !- Space Name

OS:People:Definition,
  {ce411368-3b7f-446c-97a4-ada9fbaa0e38}, !- Handle
  ExerciseCenterFlr1 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {e7604786-3e0d-4893-9247-f2e12d95f27c}, !- Handle
  ExerciseCenterFlr1 People,              !- Name
  {ce411368-3b7f-446c-97a4-ada9fbaa0e38}, !- People Definition Name
  {e103a5dc-a4f3-4151-a7e2-f3b8662ff698}, !- Space or SpaceType Name
  {aa596c21-f95d-4287-b4d9-cbb597e88ae2}, !- Number of People Schedule Name
  {a3ee83a4-cecd-4768-a59b-73417ade50eb}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a3ee83a4-cecd-4768-a59b-73417ade50eb}, !- Handle
  ExerciseCenterFlr1 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {d2db719c-9d63-42c2-9229-7850b8d75f1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2db719c-9d63-42c2-9229-7850b8d75f1f}, !- Handle
  {0ce0c40b-ed1c-45de-9cb2-399a90e720db}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e0e55548-4c9a-48d9-a0ac-29d6c65faf0f}, !- Handle
  ExerciseCenterFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {e103a5dc-a4f3-4151-a7e2-f3b8662ff698}, !- Space or SpaceType Name
  {b4aaea1e-d365-43b4-8ae7-0c6d2541cc0a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {2f55c39c-cce8-4f93-a264-dade7845d5ad}, !- Handle
  ExerciseCenterFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {48c3af1e-9cf9-4bf5-9a0a-b85ab76ae3c5}, !- Handle
  ExerciseCenterFlr1 Regulated Lights,    !- Name
  {2f55c39c-cce8-4f93-a264-dade7845d5ad}, !- Lights Definition Name
  {e103a5dc-a4f3-4151-a7e2-f3b8662ff698}, !- Space or SpaceType Name
  {1fc25c41-58a7-44ac-b6cf-0973f4276768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {3860f930-d0e6-40fb-9c97-a7bf3f60827a}, !- Handle
  W_ExerciseCenterFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {e103a5dc-a4f3-4151-a7e2-f3b8662ff698}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d5cbbc6-2c31-4309-bd7d-fa6c5047a02a}, !- Handle
  W_ExerciseCenterFlr1_3_0_0_0_0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {3860f930-d0e6-40fb-9c97-a7bf3f60827a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.41200496, 18.33740808, 2.398401096,  !- X,Y,Z Vertex 1 {m}
  22.41200496, 18.33740808, 0.954398904,  !- X,Y,Z Vertex 2 {m}
  21.271992, 18.33740808, 0.954398904,    !- X,Y,Z Vertex 3 {m}
  21.271992, 18.33740808, 2.398401096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a378e16-a9c4-4786-8bea-689054ca65b3}, !- Handle
  S_ExerciseCenterFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Construction Name
  {e103a5dc-a4f3-4151-a7e2-f3b8662ff698}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 0,            !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 18.33740808, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b481ef3-e654-4f58-83a0-b8eef68f152b}, !- Handle
  P_ExerciseCenterFlr1_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {e103a5dc-a4f3-4151-a7e2-f3b8662ff698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7159fb24-c651-4fcf-a2d6-151ae3a1b55e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7159fb24-c651-4fcf-a2d6-151ae3a1b55e}, !- Handle
  P_ExerciseCenterFlr1_4_0_0 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9499f98f-670f-4597-8793-433c43ba2cf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b481ef3-e654-4f58-83a0-b8eef68f152b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6918501d-9d68-4fa2-9675-e2b0dd1ac79d}, !- Handle
  ExerciseCenterFlr1 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {e103a5dc-a4f3-4151-a7e2-f3b8662ff698}; !- Space Name

OS:People:Definition,
  {5750025d-c84d-4e03-a75e-4981c1607060}, !- Handle
  FrontLoungeFlr1 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.768866121065576,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {96cab714-8644-4b28-995d-17bbbe188ecd}, !- Handle
  FrontLoungeFlr1 People,                 !- Name
  {5750025d-c84d-4e03-a75e-4981c1607060}, !- People Definition Name
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}, !- Space or SpaceType Name
  {aa596c21-f95d-4287-b4d9-cbb597e88ae2}, !- Number of People Schedule Name
  {0f7e2572-9ed7-4a3d-a58f-ff39012482ee}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0f7e2572-9ed7-4a3d-a58f-ff39012482ee}, !- Handle
  FrontLoungeFlr1 People Activity Level,  !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {d344bc07-12ec-4e45-9b45-f6809812c203}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d344bc07-12ec-4e45-9b45-f6809812c203}, !- Handle
  {79ff84d4-0201-4c15-98df-7ad8e6f86f71}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f2bacbae-b5dc-45a9-8610-f9bf751412ea}, !- Handle
  FrontLoungeFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}, !- Space or SpaceType Name
  {b4aaea1e-d365-43b4-8ae7-0c6d2541cc0a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {f5df946e-06ef-4c43-89d1-38c624708cde}, !- Handle
  FrontLoungeFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.14932385420324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f204a277-1889-4f2d-beff-a76a21252ac0}, !- Handle
  FrontLoungeFlr1 Regulated Lights,       !- Name
  {f5df946e-06ef-4c43-89d1-38c624708cde}, !- Lights Definition Name
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}, !- Space or SpaceType Name
  {1fc25c41-58a7-44ac-b6cf-0973f4276768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6069ba25-e928-4569-bca9-498af1193e43}, !- Handle
  FrontLoungeFlr1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {86c6f32e-65a7-4c80-95ee-459e3e9f021d}, !- Handle
  FrontLoungeFlr1 Recepticle Loads,       !- Name
  {6069ba25-e928-4569-bca9-498af1193e43}, !- Electric Equipment Definition Name
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}, !- Space or SpaceType Name
  {66e70e37-71dc-4b22-91fb-a08990cc5bc2}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {024ea6c5-9777-4c98-8a11-8460ce603537}, !- Handle
  W_FrontLoungeFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 8.27900808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  0.0487000296, 8.27900808, 0,            !- X,Y,Z Vertex 2 {m}
  0.0487000296, 0.048800004, 0,           !- X,Y,Z Vertex 3 {m}
  0.0487000296, 0.048800004, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cfafda3-7277-44d5-a0cd-b1cb2f7836a1}, !- Handle
  W_FrontLoungeFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 0.048800004, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.0487000296, 0.048800004, 0,           !- X,Y,Z Vertex 2 {m}
  19.86070704, 0.048800004, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 0.048800004, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fd6b65d-00dc-48a0-a4ca-6027d14e712a}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {0cfafda3-7277-44d5-a0cd-b1cb2f7836a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.002999264, 0.048800004, 2.398401096,  !- X,Y,Z Vertex 1 {m}
  1.002999264, 0.048800004, 0.954398904,  !- X,Y,Z Vertex 2 {m}
  3.0569916, 0.048800004, 0.954398904,    !- X,Y,Z Vertex 3 {m}
  3.0569916, 0.048800004, 2.398401096;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08f6ff02-b7ff-4be3-b553-c805d1287800}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {0cfafda3-7277-44d5-a0cd-b1cb2f7836a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.96500912, 0.048800004, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  4.96500912, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  7.01899536, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 3 {m}
  7.01899536, 0.048800004, 2.398401096;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bdd07ac-3067-4292-bd94-f00cfe1df466}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {0cfafda3-7277-44d5-a0cd-b1cb2f7836a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.92798824, 0.048800004, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  8.92798824, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  10.98200496, 0.048800004, 0.954398904,  !- X,Y,Z Vertex 3 {m}
  10.98200496, 0.048800004, 2.398401096;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53a3c541-0f60-445f-b219-ae064dc4b53d}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {0cfafda3-7277-44d5-a0cd-b1cb2f7836a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.889992, 0.048800004, 2.398401096,    !- X,Y,Z Vertex 1 {m}
  12.889992, 0.048800004, 0.954398904,    !- X,Y,Z Vertex 2 {m}
  14.94400872, 0.048800004, 0.954398904,  !- X,Y,Z Vertex 3 {m}
  14.94400872, 0.048800004, 2.398401096;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95fa5500-fd78-4153-8cb6-c3e8d502b3f9}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_4,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {0cfafda3-7277-44d5-a0cd-b1cb2f7836a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.8530016, 0.048800004, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  16.8530016, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  18.90601248, 0.048800004, 0.954398904,  !- X,Y,Z Vertex 3 {m}
  18.90601248, 0.048800004, 2.398401096;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50e82770-b260-4de9-84b1-f3eca5a0a85a}, !- Handle
  S_FrontLoungeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Construction Name
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 0,             !- X,Y,Z Vertex 1 {m}
  19.86070704, 0.048800004, 0,            !- X,Y,Z Vertex 2 {m}
  0.0487000296, 0.048800004, 0,           !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bba71c2-7e7a-4ddd-9b8e-86d08ebc28ad}, !- Handle
  P_FrontLoungeFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac8382eb-dec7-4fa6-b4e1-15d7ba3f861b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 0.048800004, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 0,             !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac8382eb-dec7-4fa6-b4e1-15d7ba3f861b}, !- Handle
  P_FrontLoungeFlr1_2_0_0 Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdbabb61-706f-4cfc-a4c9-46ded556cb05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bba71c2-7e7a-4ddd-9b8e-86d08ebc28ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 0,             !- X,Y,Z Vertex 2 {m}
  19.86070704, 0.048800004, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 0.048800004, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cf5290e6-0da5-460d-8af5-405cf38dafd5}, !- Handle
  FrontLoungeFlr1 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}; !- Space Name

OS:PlantLoop,
  {6edf04c2-9b51-4965-8115-38798aba4e1a}, !- Handle
  NonResBaseGasSHWSystem,                 !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ca10cded-6a7e-432f-a36f-337ea178c90b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c2da64e8-c8fd-4769-98c0-65f2908e1814}, !- Plant Side Inlet Node Name
  {33229c7e-3262-46bf-b977-70669ca66e96}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {836f3ab7-73d3-4dd6-aac2-7726524578b9}, !- Demand Side Inlet Node Name
  {a218ec68-677e-41a8-a269-3cf18c0167db}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {233d9c78-4850-46d0-8765-c56a92fcb8cd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f8cf27cc-1d70-4806-a38f-ad80a3be4cb8}, !- Demand Mixer Name
  {ca9b8c67-d397-40b5-b2e6-228f7e963990}, !- Demand Splitter Name
  {4ea4de4f-506b-4f94-bf6a-26f825868936}, !- Supply Mixer Name
  {3d7d2ab3-68ba-4293-83ca-536b5538f8b9}; !- Supply Splitter Name

OS:Node,
  {76caf35c-c331-4b46-97a5-a57a46352c49}, !- Handle
  NonResBaseGasSHWSystem Supply Inlet Node, !- Name
  {c2da64e8-c8fd-4769-98c0-65f2908e1814}, !- Inlet Port
  {8fef8354-7e2f-40d6-85ee-755c965e8047}; !- Outlet Port

OS:Node,
  {ca10cded-6a7e-432f-a36f-337ea178c90b}, !- Handle
  NonResBaseGasSHWSystem Supply Mixer Outlet Node, !- Name
  {f792b8c8-c94e-4935-bf5d-14b44d2845f6}, !- Inlet Port
  {33229c7e-3262-46bf-b977-70669ca66e96}; !- Outlet Port

OS:Node,
  {b271e2bb-7457-4841-95b2-dc846023536b}, !- Handle
  NonResBaseGasSHWSystem Supply Splitter Outlet Node 1, !- Name
  {6c785516-6ca9-439f-9ff2-209b37e79ee0}, !- Inlet Port
  {79e3cc88-fac9-45b4-8fd8-d5b40e5532bb}; !- Outlet Port

OS:Connector:Mixer,
  {4ea4de4f-506b-4f94-bf6a-26f825868936}, !- Handle
  NonResBaseGasSHWSystem Supply Mixer,    !- Name
  {f792b8c8-c94e-4935-bf5d-14b44d2845f6}, !- Outlet Branch Name
  {fe0be79f-12e6-44dc-bcc9-1e993fc17193}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3d7d2ab3-68ba-4293-83ca-536b5538f8b9}, !- Handle
  NonResBaseGasSHWSystem Supply Splitter, !- Name
  {3e8989f0-b5f5-45a5-b1e7-0912e66b25f9}, !- Inlet Branch Name
  {6c785516-6ca9-439f-9ff2-209b37e79ee0}; !- Outlet Branch Name 1

OS:Connection,
  {c2da64e8-c8fd-4769-98c0-65f2908e1814}, !- Handle
  {42b0bc0e-8f6b-4ca0-a57a-0174bc03c3dd}, !- Name
  {6edf04c2-9b51-4965-8115-38798aba4e1a}, !- Source Object
  14,                                     !- Outlet Port
  {76caf35c-c331-4b46-97a5-a57a46352c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c785516-6ca9-439f-9ff2-209b37e79ee0}, !- Handle
  {5e0a2b57-10aa-4644-9c9b-be2b1a5ee3ad}, !- Name
  {3d7d2ab3-68ba-4293-83ca-536b5538f8b9}, !- Source Object
  3,                                      !- Outlet Port
  {b271e2bb-7457-4841-95b2-dc846023536b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f792b8c8-c94e-4935-bf5d-14b44d2845f6}, !- Handle
  {dff0145b-ff44-4e2c-ae63-4aa189478251}, !- Name
  {4ea4de4f-506b-4f94-bf6a-26f825868936}, !- Source Object
  2,                                      !- Outlet Port
  {ca10cded-6a7e-432f-a36f-337ea178c90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33229c7e-3262-46bf-b977-70669ca66e96}, !- Handle
  {978f3c7a-511d-40b3-beb8-14c9c8ec4355}, !- Name
  {ca10cded-6a7e-432f-a36f-337ea178c90b}, !- Source Object
  3,                                      !- Outlet Port
  {6edf04c2-9b51-4965-8115-38798aba4e1a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {157c139a-4e09-4cf6-be53-f321cb9d90fd}, !- Handle
  NonResBaseGasSHWSystem Demand Inlet Node, !- Name
  {836f3ab7-73d3-4dd6-aac2-7726524578b9}, !- Inlet Port
  {afde8abd-18a9-4d70-823f-f39fc1708b4e}; !- Outlet Port

OS:Node,
  {feb85c2e-7900-4246-b89f-9e2de92786c8}, !- Handle
  NonResBaseGasSHWSystem Demand Mixer Outlet Node, !- Name
  {77ee0338-a46e-48ca-8109-5693e295c953}, !- Inlet Port
  {a218ec68-677e-41a8-a269-3cf18c0167db}; !- Outlet Port

OS:Node,
  {b11e85a4-c44f-424f-b2a1-8ee4e5fc63ff}, !- Handle
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 1, !- Name
  {b42e4b55-5e46-49e4-b556-8c49c7e2de7d}, !- Inlet Port
  {1bd1cf7c-aaeb-4e31-809e-d4b7a36ea6f5}; !- Outlet Port

OS:Connector:Mixer,
  {f8cf27cc-1d70-4806-a38f-ad80a3be4cb8}, !- Handle
  NonResBaseGasSHWSystem Demand Mixer,    !- Name
  {77ee0338-a46e-48ca-8109-5693e295c953}, !- Outlet Branch Name
  {b3707456-4e4f-45af-b0e4-7af269475767}, !- Inlet Branch Name 1
  {a379f6b7-a2c7-43d1-a325-ef5d8896f67a}, !- Inlet Branch Name 2
  {b95aebdb-fcd8-4307-aa0c-99fa2347f04a}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {ca9b8c67-d397-40b5-b2e6-228f7e963990}, !- Handle
  NonResBaseGasSHWSystem Demand Splitter, !- Name
  {afde8abd-18a9-4d70-823f-f39fc1708b4e}, !- Inlet Branch Name
  {b42e4b55-5e46-49e4-b556-8c49c7e2de7d}, !- Outlet Branch Name 1
  {6d2d620f-1845-4322-b85b-b723cc4808a4}, !- Outlet Branch Name 2
  {ac2c7f66-ac26-4376-8bde-abae5e3b2d8a}; !- Outlet Branch Name 3

OS:Connection,
  {836f3ab7-73d3-4dd6-aac2-7726524578b9}, !- Handle
  {79b91b5e-3bbd-4257-a2fa-24811c58e7e7}, !- Name
  {6edf04c2-9b51-4965-8115-38798aba4e1a}, !- Source Object
  17,                                     !- Outlet Port
  {157c139a-4e09-4cf6-be53-f321cb9d90fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afde8abd-18a9-4d70-823f-f39fc1708b4e}, !- Handle
  {d840cf97-e230-471c-b0b8-bbc210a758e4}, !- Name
  {157c139a-4e09-4cf6-be53-f321cb9d90fd}, !- Source Object
  3,                                      !- Outlet Port
  {ca9b8c67-d397-40b5-b2e6-228f7e963990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42e4b55-5e46-49e4-b556-8c49c7e2de7d}, !- Handle
  {bcbe8fc5-f6b7-4e08-8461-d117349cafc0}, !- Name
  {ca9b8c67-d397-40b5-b2e6-228f7e963990}, !- Source Object
  3,                                      !- Outlet Port
  {b11e85a4-c44f-424f-b2a1-8ee4e5fc63ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77ee0338-a46e-48ca-8109-5693e295c953}, !- Handle
  {d1d585fa-6417-4065-ba4e-16ac1de84ffa}, !- Name
  {f8cf27cc-1d70-4806-a38f-ad80a3be4cb8}, !- Source Object
  2,                                      !- Outlet Port
  {feb85c2e-7900-4246-b89f-9e2de92786c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a218ec68-677e-41a8-a269-3cf18c0167db}, !- Handle
  {2175970b-0dac-4e17-8b4f-4ef4ee9f12c6}, !- Name
  {feb85c2e-7900-4246-b89f-9e2de92786c8}, !- Source Object
  3,                                      !- Outlet Port
  {6edf04c2-9b51-4965-8115-38798aba4e1a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {45372e20-26bf-422d-967f-94208114bba7}, !- Handle
  {6edf04c2-9b51-4965-8115-38798aba4e1a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {233d9c78-4850-46d0-8765-c56a92fcb8cd}, !- Handle
  {2f9887dd-535c-4c08-a045-26dde2e62a18} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {75fe2ea3-d26a-416f-8cc0-ff8d1980f968}, !- Handle
  NonResBaseGasWaterHeater Ambient Temperature, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  {8c25605c-717f-4b13-8df9-5998da520399}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c25605c-717f-4b13-8df9-5998da520399}, !- Handle
  {3e1e7390-540a-471f-919a-74dab299bc88}, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:Mixed,
  {77a08eaa-4b4a-47fb-8f70-8c0983720be5}, !- Handle
  NonResBaseGasWaterHeater,               !- Name
  0.106664197625167,                      !- Tank Volume {m3}
  {f9249706-c105-4dea-b5b8-b78e1d4e91d5}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10266.0451312768,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {75fe2ea3-d26a-416f-8cc0-ff8d1980f968}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.7093934,                              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.7093934,                              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {79e3cc88-fac9-45b4-8fd8-d5b40e5532bb}, !- Use Side Inlet Node Name
  {d13e9675-f531-4200-88fc-9552e808ed98}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {446ec21a-cd7f-4d60-8726-fd0c973e1945}, !- Handle
  {7cc48562-3dcc-4b70-8cd4-e132eb41ed4d}, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  {06100f0d-5ce1-4a3c-9f08-5c7177cfd223}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06100f0d-5ce1-4a3c-9f08-5c7177cfd223}, !- Handle
  {ba0c0a83-c01b-4d46-9e72-29a4d7e42eb9}, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {fdd388c2-b094-4775-89fb-7615d76af261}, !- Handle
  {c448ba4b-ff6b-4dcf-93e5-db7d02ba818a}, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  {ec5f3e8c-4e2e-4c51-85a8-18fa2fa30f4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec5f3e8c-4e2e-4c51-85a8-18fa2fa30f4a}, !- Handle
  {99d117fc-6a20-48f7-8779-d55abc6f8007}, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9249706-c105-4dea-b5b8-b78e1d4e91d5}, !- Handle
  NonResBaseGasWaterHeater Setpoint Temp, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  {28b6d659-aefc-479a-a575-cb9cf025e2f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28b6d659-aefc-479a-a575-cb9cf025e2f7}, !- Handle
  {fdfffa76-3337-4f51-918e-d077a9f11c2c}, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Node,
  {4534b4cb-afef-4ff7-af75-516aab86e842}, !- Handle
  NonResBaseGasWaterHeater Supply Outlet Node, !- Name
  {d13e9675-f531-4200-88fc-9552e808ed98}, !- Inlet Port
  {fe0be79f-12e6-44dc-bcc9-1e993fc17193}; !- Outlet Port

OS:Connection,
  {79e3cc88-fac9-45b4-8fd8-d5b40e5532bb}, !- Handle
  {844d8fe2-d38c-4f47-86cf-5346ba22d120}, !- Name
  {b271e2bb-7457-4841-95b2-dc846023536b}, !- Source Object
  3,                                      !- Outlet Port
  {77a08eaa-4b4a-47fb-8f70-8c0983720be5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d13e9675-f531-4200-88fc-9552e808ed98}, !- Handle
  {23e742b5-30bb-454b-b9ad-9bf1b2c0c3fd}, !- Name
  {77a08eaa-4b4a-47fb-8f70-8c0983720be5}, !- Source Object
  32,                                     !- Outlet Port
  {4534b4cb-afef-4ff7-af75-516aab86e842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe0be79f-12e6-44dc-bcc9-1e993fc17193}, !- Handle
  {07820c70-1c6a-4f34-82f8-427825375c80}, !- Name
  {4534b4cb-afef-4ff7-af75-516aab86e842}, !- Source Object
  3,                                      !- Outlet Port
  {4ea4de4f-506b-4f94-bf6a-26f825868936}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {27ebd758-618f-419b-83c3-b0809eac9311}, !- Handle
  NonResBaseGasSHWSystem Pump,            !- Name
  {8fef8354-7e2f-40d6-85ee-755c965e8047}, !- Inlet Node Name
  {d50ab4e1-405d-4b61-a190-83064a5b2306}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ba1502da-215b-4390-bbfc-60c2bbb5d013}, !- Handle
  NonResBaseGasSHWSystem Pump Outlet Node, !- Name
  {d50ab4e1-405d-4b61-a190-83064a5b2306}, !- Inlet Port
  {3e8989f0-b5f5-45a5-b1e7-0912e66b25f9}; !- Outlet Port

OS:Connection,
  {8fef8354-7e2f-40d6-85ee-755c965e8047}, !- Handle
  {d4d189b3-7cc9-4457-bef7-d3cceffe7a2a}, !- Name
  {76caf35c-c331-4b46-97a5-a57a46352c49}, !- Source Object
  3,                                      !- Outlet Port
  {27ebd758-618f-419b-83c3-b0809eac9311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d50ab4e1-405d-4b61-a190-83064a5b2306}, !- Handle
  {a734c560-af38-4d5d-befc-e68d3790efb6}, !- Name
  {27ebd758-618f-419b-83c3-b0809eac9311}, !- Source Object
  3,                                      !- Outlet Port
  {ba1502da-215b-4390-bbfc-60c2bbb5d013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e8989f0-b5f5-45a5-b1e7-0912e66b25f9}, !- Handle
  {61f9c5c3-bacc-4974-baa7-879425a29878}, !- Name
  {ba1502da-215b-4390-bbfc-60c2bbb5d013}, !- Source Object
  3,                                      !- Outlet Port
  {3d7d2ab3-68ba-4293-83ca-536b5538f8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6e95cc98-e9f9-4d38-866c-233bae581857}, !- Handle
  NonResBaseGasSHWSystem Supply Temp Schedule, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  {0a3debb2-59a1-4c20-b716-28b2c4a2dcd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a3debb2-59a1-4c20-b716-28b2c4a2dcd4}, !- Handle
  {fd0fe8e4-3215-436a-8115-879bf183e455}, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2b8ae79a-f026-434e-8de7-a283104a1015}, !- Handle
  {ba82860f-bbb5-49db-b5ec-296c05904df0}, !- Name
  Temperature,                            !- Control Variable
  {6e95cc98-e9f9-4d38-866c-233bae581857}, !- Schedule Name
  {ca10cded-6a7e-432f-a36f-337ea178c90b}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {1ad65f70-7593-42f6-932b-f8529c536150}, !- Handle
  FrontLoungeFlr1 Water Use Connection,   !- Name
  {1bd1cf7c-aaeb-4e31-809e-d4b7a36ea6f5}, !- Inlet Node Name
  {84f3976a-8c7f-419a-b0b8-2b82535f236f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {60a8d50e-3ca6-47b7-9485-ea408e85014e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1e36dc35-c80c-4e32-baa3-96c339649fe3}, !- Handle
  FrontLoungeFlr1 Water Use Definition,   !- Name
  ,                                       !- End-Use Subcategory
  1.26552624957752e-05,                   !- Peak Flow Rate {m3/s}
  {4489d5f4-7284-4680-af42-c21e688da21e}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {4489d5f4-7284-4680-af42-c21e688da21e}, !- Handle
  FrontLoungeFlr1 Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  {7bb3a3ff-0802-409c-8cc3-8cbbf696ae7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bb3a3ff-0802-409c-8cc3-8cbbf696ae7b}, !- Handle
  {c62b112d-13c3-48a8-88cd-b53548af5799}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {60a8d50e-3ca6-47b7-9485-ea408e85014e}, !- Handle
  FrontLoungeFlr1 Water Use Equipment,    !- Name
  {1e36dc35-c80c-4e32-baa3-96c339649fe3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {be44ab80-bbee-4080-b099-eb2c74ceb770}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Handle
  Always On Discrete,                     !- Name
  {0bda47a7-efb0-4cfe-84c1-3b241c3eceb1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0bda47a7-efb0-4cfe-84c1-3b241c3eceb1}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {ba7924c2-4e1e-4c33-b41f-8cb7bf650001}, !- Handle
  FrontLoungeFlr1 Water Use Connection Outlet Node, !- Name
  {84f3976a-8c7f-419a-b0b8-2b82535f236f}, !- Inlet Port
  {b3707456-4e4f-45af-b0e4-7af269475767}; !- Outlet Port

OS:Connection,
  {1bd1cf7c-aaeb-4e31-809e-d4b7a36ea6f5}, !- Handle
  {74b53bf8-f4d2-4fc5-8831-f2ee2281d579}, !- Name
  {b11e85a4-c44f-424f-b2a1-8ee4e5fc63ff}, !- Source Object
  3,                                      !- Outlet Port
  {1ad65f70-7593-42f6-932b-f8529c536150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84f3976a-8c7f-419a-b0b8-2b82535f236f}, !- Handle
  {4c713979-fbf0-42ed-9038-5992433c5773}, !- Name
  {1ad65f70-7593-42f6-932b-f8529c536150}, !- Source Object
  3,                                      !- Outlet Port
  {ba7924c2-4e1e-4c33-b41f-8cb7bf650001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3707456-4e4f-45af-b0e4-7af269475767}, !- Handle
  {e14c996a-11c5-4022-987f-5fa68586f8c9}, !- Name
  {ba7924c2-4e1e-4c33-b41f-8cb7bf650001}, !- Source Object
  3,                                      !- Outlet Port
  {f8cf27cc-1d70-4806-a38f-ad80a3be4cb8}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {ddedfa73-a3c2-40f3-9cb6-8cf087f68ad2}, !- Handle
  FrontOfficeFlr1 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {5df6996b-fb72-44db-a426-b92f9e13e155}, !- Handle
  FrontOfficeFlr1 People,                 !- Name
  {ddedfa73-a3c2-40f3-9cb6-8cf087f68ad2}, !- People Definition Name
  {9499f98f-670f-4597-8793-433c43ba2cf9}, !- Space or SpaceType Name
  {aa596c21-f95d-4287-b4d9-cbb597e88ae2}, !- Number of People Schedule Name
  {9f0be445-c398-430f-b432-4047f10cb9e1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9f0be445-c398-430f-b432-4047f10cb9e1}, !- Handle
  FrontOfficeFlr1 People Activity Level,  !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {fb78e72e-410f-45ac-90fb-f59937d4f8f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb78e72e-410f-45ac-90fb-f59937d4f8f1}, !- Handle
  {6ce8f85b-93d5-4563-8f99-94a5f3281281}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {bc3e134b-6569-4b7b-aca0-cc7d7e441063}, !- Handle
  FrontOfficeFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {9499f98f-670f-4597-8793-433c43ba2cf9}, !- Space or SpaceType Name
  {b4aaea1e-d365-43b4-8ae7-0c6d2541cc0a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {c883d0d1-ef44-4319-85b2-fc5789cf2c00}, !- Handle
  FrontOfficeFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e3cfedee-513d-4665-8b78-f2deaa6f1ad9}, !- Handle
  FrontOfficeFlr1 Regulated Lights,       !- Name
  {c883d0d1-ef44-4319-85b2-fc5789cf2c00}, !- Lights Definition Name
  {9499f98f-670f-4597-8793-433c43ba2cf9}, !- Space or SpaceType Name
  {1fc25c41-58a7-44ac-b6cf-0973f4276768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b3b7c141-dd52-4caf-be1f-a4251896a3c0}, !- Handle
  FrontOfficeFlr1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c2514c3d-3e2e-4d5c-80eb-f915b6c84116}, !- Handle
  FrontOfficeFlr1 Recepticle Loads,       !- Name
  {b3b7c141-dd52-4caf-be1f-a4251896a3c0}, !- Electric Equipment Definition Name
  {9499f98f-670f-4597-8793-433c43ba2cf9}, !- Space or SpaceType Name
  {66e70e37-71dc-4b22-91fb-a08990cc5bc2}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {5e546e11-b56b-4630-8a4d-c916d7a7b6d8}, !- Handle
  W_FrontOfficeFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {9499f98f-670f-4597-8793-433c43ba2cf9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  4.01110704, 18.33740808, 0,             !- X,Y,Z Vertex 3 {m}
  4.01110704, 18.33740808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10bc06c1-352e-4f74-acd1-d32a53d168e7}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {5e546e11-b56b-4630-8a4d-c916d7a7b6d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.44899536, 18.33740808, 2.398401096,  !- X,Y,Z Vertex 1 {m}
  18.44899536, 18.33740808, 0.954398904,  !- X,Y,Z Vertex 2 {m}
  17.30998824, 18.33740808, 0.954398904,  !- X,Y,Z Vertex 3 {m}
  17.30998824, 18.33740808, 2.398401096;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9358652e-335a-4415-b9d0-67d9d804b132}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {5e546e11-b56b-4630-8a4d-c916d7a7b6d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4869916, 18.33740808, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  14.4869916, 18.33740808, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  13.34801496, 18.33740808, 0.954398904,  !- X,Y,Z Vertex 3 {m}
  13.34801496, 18.33740808, 2.398401096;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67603f29-f54e-40a8-9f11-a720e2dd033e}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {5e546e11-b56b-4630-8a4d-c916d7a7b6d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.52401248, 18.33740808, 2.398401096,  !- X,Y,Z Vertex 1 {m}
  10.52401248, 18.33740808, 0.954398904,  !- X,Y,Z Vertex 2 {m}
  9.38500536, 18.33740808, 0.954398904,   !- X,Y,Z Vertex 3 {m}
  9.38500536, 18.33740808, 2.398401096;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e05add9b-63bd-4cdf-a481-729fbea8df23}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {5e546e11-b56b-4630-8a4d-c916d7a7b6d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.56200872, 18.33740808, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  6.56200872, 18.33740808, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  5.4230016, 18.33740808, 0.954398904,    !- X,Y,Z Vertex 3 {m}
  5.4230016, 18.33740808, 2.398401096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10b8d3c5-f797-454c-b4e6-231538e52d9a}, !- Handle
  S_FrontOfficeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Construction Name
  {9499f98f-670f-4597-8793-433c43ba2cf9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 18.33740808, 0,            !- X,Y,Z Vertex 1 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 0,             !- X,Y,Z Vertex 3 {m}
  4.01110704, 18.33740808, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b58fc3e-ab22-438a-b120-dea0706b43d6}, !- Handle
  P_FrontOfficeFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {9499f98f-670f-4597-8793-433c43ba2cf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c4aca06-5b32-46c9-b5a7-d286eed02b95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 18.33740808, 0,             !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 0,             !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c4aca06-5b32-46c9-b5a7-d286eed02b95}, !- Handle
  P_FrontOfficeFlr1_4_0_0 Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2af7b56-8d4f-4e7f-ac31-370968023ecb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b58fc3e-ab22-438a-b120-dea0706b43d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 0,             !- X,Y,Z Vertex 2 {m}
  4.01110704, 18.33740808, 0,             !- X,Y,Z Vertex 3 {m}
  4.01110704, 18.33740808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c10e873e-4f93-4a8e-83a9-7b80c3cde660}, !- Handle
  FrontOfficeFlr1 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {9499f98f-670f-4597-8793-433c43ba2cf9}; !- Space Name

OS:PlantLoop,
  {273e8fbd-cae5-4c7c-ae2e-9c5f56e6f57e}, !- Handle
  NonResBaseElecSHWSystem,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6f148235-28f8-4223-8e18-2f03efaf0634}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {be43dadf-52ac-4e87-a69a-f2d811449b8b}, !- Plant Side Inlet Node Name
  {e3b14b00-0c11-4829-8cac-c0ace3d3ef68}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5251af10-4e49-4578-8b36-b74084e0ae6e}, !- Demand Side Inlet Node Name
  {f942d47f-6d18-45d7-af6c-e46bcc4654e8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2aee1bcb-b509-458c-8c0a-1e0e14d85044}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4999848a-cd2d-43d1-9799-b028ba818b4b}, !- Demand Mixer Name
  {c8e24724-3880-4811-8f5a-ebe4061e1ce0}, !- Demand Splitter Name
  {6a645c84-c271-4a43-b608-5b232201d5b6}, !- Supply Mixer Name
  {4c5f5cd7-2e12-45f3-9de2-4f172eee4c26}; !- Supply Splitter Name

OS:Node,
  {254ca3b6-49d7-4ea3-8011-013030fc959d}, !- Handle
  NonResBaseElecSHWSystem Supply Inlet Node, !- Name
  {be43dadf-52ac-4e87-a69a-f2d811449b8b}, !- Inlet Port
  {8b109a08-593f-47fe-a500-9fc1842354a1}; !- Outlet Port

OS:Node,
  {6f148235-28f8-4223-8e18-2f03efaf0634}, !- Handle
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Name
  {6b4cde2b-78e8-4d97-b715-32e652d5d187}, !- Inlet Port
  {e3b14b00-0c11-4829-8cac-c0ace3d3ef68}; !- Outlet Port

OS:Node,
  {11ecf99f-3de7-436c-83f3-de9832dbfae7}, !- Handle
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Name
  {7d4cc172-2fd6-4c85-84d0-108e998dcc44}, !- Inlet Port
  {101fad05-e6a1-4d70-a15d-e6f114ce9f4e}; !- Outlet Port

OS:Connector:Mixer,
  {6a645c84-c271-4a43-b608-5b232201d5b6}, !- Handle
  NonResBaseElecSHWSystem Supply Mixer,   !- Name
  {6b4cde2b-78e8-4d97-b715-32e652d5d187}, !- Outlet Branch Name
  {1dcc22b0-f2a8-496d-bcd0-4637a20c9c02}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {4c5f5cd7-2e12-45f3-9de2-4f172eee4c26}, !- Handle
  NonResBaseElecSHWSystem Supply Splitter, !- Name
  {3e3f1d5e-874c-4fea-9354-12ba8f075798}, !- Inlet Branch Name
  {7d4cc172-2fd6-4c85-84d0-108e998dcc44}; !- Outlet Branch Name 1

OS:Connection,
  {be43dadf-52ac-4e87-a69a-f2d811449b8b}, !- Handle
  {80abaf81-647d-4ea5-9a2d-d3db24feb2d7}, !- Name
  {273e8fbd-cae5-4c7c-ae2e-9c5f56e6f57e}, !- Source Object
  14,                                     !- Outlet Port
  {254ca3b6-49d7-4ea3-8011-013030fc959d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d4cc172-2fd6-4c85-84d0-108e998dcc44}, !- Handle
  {6bb11632-dd39-476c-8180-e97b24132dea}, !- Name
  {4c5f5cd7-2e12-45f3-9de2-4f172eee4c26}, !- Source Object
  3,                                      !- Outlet Port
  {11ecf99f-3de7-436c-83f3-de9832dbfae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b4cde2b-78e8-4d97-b715-32e652d5d187}, !- Handle
  {95aa27e9-f0b6-4c45-a483-5bc728fbefae}, !- Name
  {6a645c84-c271-4a43-b608-5b232201d5b6}, !- Source Object
  2,                                      !- Outlet Port
  {6f148235-28f8-4223-8e18-2f03efaf0634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b14b00-0c11-4829-8cac-c0ace3d3ef68}, !- Handle
  {40b2c923-5c9b-4c8b-b89e-7b80aab1495d}, !- Name
  {6f148235-28f8-4223-8e18-2f03efaf0634}, !- Source Object
  3,                                      !- Outlet Port
  {273e8fbd-cae5-4c7c-ae2e-9c5f56e6f57e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c8713e40-4ca1-4577-b449-bb99687fe99d}, !- Handle
  NonResBaseElecSHWSystem Demand Inlet Node, !- Name
  {5251af10-4e49-4578-8b36-b74084e0ae6e}, !- Inlet Port
  {ed0dc7fa-71ab-45fd-8018-f02c0bd07f35}; !- Outlet Port

OS:Node,
  {e77698a4-7f99-4fd0-aa92-6d6ea441142e}, !- Handle
  NonResBaseElecSHWSystem Demand Mixer Outlet Node, !- Name
  {ab2ceb8b-aa5c-49b6-8ee1-3eea6bfe4d9a}, !- Inlet Port
  {f942d47f-6d18-45d7-af6c-e46bcc4654e8}; !- Outlet Port

OS:Node,
  {bf922c9c-c550-4b3f-9115-201bc9400dfb}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Name
  {2e227b65-7828-433e-9848-a25c758a3b90}, !- Inlet Port
  {a1fe34cc-243a-42a2-be7e-36d53c6766ac}; !- Outlet Port

OS:Connector:Mixer,
  {4999848a-cd2d-43d1-9799-b028ba818b4b}, !- Handle
  NonResBaseElecSHWSystem Demand Mixer,   !- Name
  {ab2ceb8b-aa5c-49b6-8ee1-3eea6bfe4d9a}, !- Outlet Branch Name
  {43aadf42-eaa8-4055-b540-cdc44ce53a4e}, !- Inlet Branch Name 1
  {f3bdefec-47bd-4670-a650-4ab26d8feb1b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c8e24724-3880-4811-8f5a-ebe4061e1ce0}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter, !- Name
  {ed0dc7fa-71ab-45fd-8018-f02c0bd07f35}, !- Inlet Branch Name
  {2e227b65-7828-433e-9848-a25c758a3b90}, !- Outlet Branch Name 1
  {a3f9b0f2-ca86-452e-a414-ff0139d56432}; !- Outlet Branch Name 2

OS:Connection,
  {5251af10-4e49-4578-8b36-b74084e0ae6e}, !- Handle
  {ed6a1b06-deb4-46db-acc8-e3b1042d46a0}, !- Name
  {273e8fbd-cae5-4c7c-ae2e-9c5f56e6f57e}, !- Source Object
  17,                                     !- Outlet Port
  {c8713e40-4ca1-4577-b449-bb99687fe99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed0dc7fa-71ab-45fd-8018-f02c0bd07f35}, !- Handle
  {3406fef3-27a0-4ec6-873c-73e628cb7b20}, !- Name
  {c8713e40-4ca1-4577-b449-bb99687fe99d}, !- Source Object
  3,                                      !- Outlet Port
  {c8e24724-3880-4811-8f5a-ebe4061e1ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e227b65-7828-433e-9848-a25c758a3b90}, !- Handle
  {97fa9da9-d861-4c99-af1a-f8bbd620bd06}, !- Name
  {c8e24724-3880-4811-8f5a-ebe4061e1ce0}, !- Source Object
  3,                                      !- Outlet Port
  {bf922c9c-c550-4b3f-9115-201bc9400dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab2ceb8b-aa5c-49b6-8ee1-3eea6bfe4d9a}, !- Handle
  {7ecc5bc9-743b-4844-bda7-279ea561a20c}, !- Name
  {4999848a-cd2d-43d1-9799-b028ba818b4b}, !- Source Object
  2,                                      !- Outlet Port
  {e77698a4-7f99-4fd0-aa92-6d6ea441142e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f942d47f-6d18-45d7-af6c-e46bcc4654e8}, !- Handle
  {695f8be8-e0b0-4e08-a9d9-0a242fab965b}, !- Name
  {e77698a4-7f99-4fd0-aa92-6d6ea441142e}, !- Source Object
  3,                                      !- Outlet Port
  {273e8fbd-cae5-4c7c-ae2e-9c5f56e6f57e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9ca4935a-ae24-440e-81d6-74626b20856a}, !- Handle
  {273e8fbd-cae5-4c7c-ae2e-9c5f56e6f57e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2aee1bcb-b509-458c-8c0a-1e0e14d85044}, !- Handle
  {74d9d1a1-c5fb-43c7-9b53-8e5daa8cbf94} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {65cb9a75-75e5-42f5-8d3c-2950703f1ff7}, !- Handle
  NonResBaseElecWaterHeater Ambient Temperature, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  {41fe4bb9-32c5-4006-afdc-43197e480d9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41fe4bb9-32c5-4006-afdc-43197e480d9d}, !- Handle
  {f022abaa-701b-4f30-a2d0-840ee0ccd4bf}, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:Mixed,
  {2afddeed-7b29-4d2f-96a0-4870c63edf3f}, !- Handle
  NonResBaseElecWaterHeater,              !- Name
  0.00689826945628178,                    !- Tank Volume {m3}
  {fe159895-49c1-4b46-921a-aab51dc91352}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  531.150284737329,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {65cb9a75-75e5-42f5-8d3c-2950703f1ff7}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  10.23772,                               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  10.23772,                               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {101fad05-e6a1-4d70-a15d-e6f114ce9f4e}, !- Use Side Inlet Node Name
  {1d462007-b24c-4cdc-ae73-86a38a37ba5a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1d6518aa-8738-4056-a3b9-0a2845d004d8}, !- Handle
  {f3dccac4-e77b-4249-99e7-b2f21aea9e35}, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  {43994456-09eb-49ce-920b-a9a42603fa40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43994456-09eb-49ce-920b-a9a42603fa40}, !- Handle
  {f36fede2-9d15-4301-aaeb-01ede3e9e098}, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0fc56527-fb8b-475c-9c7c-9f70b4db5a03}, !- Handle
  {a442b1ca-1660-4cc9-81c7-d42bb072dc72}, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  {846e9265-86b0-4a32-bc93-70a16611e53b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {846e9265-86b0-4a32-bc93-70a16611e53b}, !- Handle
  {c8143cac-5645-4766-acc7-c75f82e3a8a2}, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe159895-49c1-4b46-921a-aab51dc91352}, !- Handle
  NonResBaseElecWaterHeater Setpoint Temp, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  {a98cd335-7b88-4805-b87e-49a86a197df1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a98cd335-7b88-4805-b87e-49a86a197df1}, !- Handle
  {392433d8-0790-4c9f-a3b0-2fb9f5e4e503}, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Node,
  {e0020e47-462c-4cfa-a175-e9cebc95f686}, !- Handle
  NonResBaseElecWaterHeater Supply Outlet Node, !- Name
  {1d462007-b24c-4cdc-ae73-86a38a37ba5a}, !- Inlet Port
  {1dcc22b0-f2a8-496d-bcd0-4637a20c9c02}; !- Outlet Port

OS:Connection,
  {101fad05-e6a1-4d70-a15d-e6f114ce9f4e}, !- Handle
  {61a8f823-aabc-4fc4-aab1-d93026a210f5}, !- Name
  {11ecf99f-3de7-436c-83f3-de9832dbfae7}, !- Source Object
  3,                                      !- Outlet Port
  {2afddeed-7b29-4d2f-96a0-4870c63edf3f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1d462007-b24c-4cdc-ae73-86a38a37ba5a}, !- Handle
  {b6453334-a8da-49b9-b6b9-6e612fbc7121}, !- Name
  {2afddeed-7b29-4d2f-96a0-4870c63edf3f}, !- Source Object
  32,                                     !- Outlet Port
  {e0020e47-462c-4cfa-a175-e9cebc95f686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dcc22b0-f2a8-496d-bcd0-4637a20c9c02}, !- Handle
  {302c5c87-5ae1-4811-96fd-34149ca3e4c4}, !- Name
  {e0020e47-462c-4cfa-a175-e9cebc95f686}, !- Source Object
  3,                                      !- Outlet Port
  {6a645c84-c271-4a43-b608-5b232201d5b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {7cccb080-a5f5-4b78-b7e5-05d0d3e20e44}, !- Handle
  NonResBaseElecSHWSystem Pump,           !- Name
  {8b109a08-593f-47fe-a500-9fc1842354a1}, !- Inlet Node Name
  {2819e4de-3d5f-4cf2-94d3-576a50357987}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {3070e49d-cc43-46dd-89b6-0febaa9d2781}, !- Handle
  NonResBaseElecSHWSystem Pump Outlet Node, !- Name
  {2819e4de-3d5f-4cf2-94d3-576a50357987}, !- Inlet Port
  {3e3f1d5e-874c-4fea-9354-12ba8f075798}; !- Outlet Port

OS:Connection,
  {8b109a08-593f-47fe-a500-9fc1842354a1}, !- Handle
  {5906fedd-3bb6-42ca-8ba2-c77251df3d62}, !- Name
  {254ca3b6-49d7-4ea3-8011-013030fc959d}, !- Source Object
  3,                                      !- Outlet Port
  {7cccb080-a5f5-4b78-b7e5-05d0d3e20e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2819e4de-3d5f-4cf2-94d3-576a50357987}, !- Handle
  {9400d324-1385-4972-afd0-e6159b61bcc3}, !- Name
  {7cccb080-a5f5-4b78-b7e5-05d0d3e20e44}, !- Source Object
  3,                                      !- Outlet Port
  {3070e49d-cc43-46dd-89b6-0febaa9d2781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3f1d5e-874c-4fea-9354-12ba8f075798}, !- Handle
  {e6faa9ab-3427-4f6a-ae55-df881653a404}, !- Name
  {3070e49d-cc43-46dd-89b6-0febaa9d2781}, !- Source Object
  3,                                      !- Outlet Port
  {4c5f5cd7-2e12-45f3-9de2-4f172eee4c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {370c45d2-577d-43c9-914a-5fb4f718e91f}, !- Handle
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  {fae35b69-42fc-400d-8d09-0d5678a499e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fae35b69-42fc-400d-8d09-0d5678a499e4}, !- Handle
  {cf9753f3-31e9-4285-9e25-62bc90c14423}, !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f0b55691-4c15-40b2-bde0-9dd580098fe9}, !- Handle
  {283f7cce-2401-4762-bc9e-927bd45929f5}, !- Name
  Temperature,                            !- Control Variable
  {370c45d2-577d-43c9-914a-5fb4f718e91f}, !- Schedule Name
  {6f148235-28f8-4223-8e18-2f03efaf0634}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {f7e7d256-bee2-4e28-aed8-3f5ca5cf263e}, !- Handle
  FrontOfficeFlr1 Water Use Connection,   !- Name
  {a1fe34cc-243a-42a2-be7e-36d53c6766ac}, !- Inlet Node Name
  {24d92054-4cd9-46cb-bbbe-d77e348ae161}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {424f104e-767f-4280-b834-d1e813450366}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d7e47bb7-9138-44dd-9aa8-eb3ae5fd2982}, !- Handle
  FrontOfficeFlr1 Water Use Definition,   !- Name
  ,                                       !- End-Use Subcategory
  1.32867953617342e-06,                   !- Peak Flow Rate {m3/s}
  {c276f9a2-66f4-4b2b-9cb6-7092bb59e7bf}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c276f9a2-66f4-4b2b-9cb6-7092bb59e7bf}, !- Handle
  FrontOfficeFlr1 Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  {e56fb34a-69c0-460b-9af9-6e4cb71d032a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e56fb34a-69c0-460b-9af9-6e4cb71d032a}, !- Handle
  {a41ba699-355e-4c57-a376-7e78cd7d5774}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {424f104e-767f-4280-b834-d1e813450366}, !- Handle
  FrontOfficeFlr1 Water Use Equipment,    !- Name
  {d7e47bb7-9138-44dd-9aa8-eb3ae5fd2982}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {be44ab80-bbee-4080-b099-eb2c74ceb770}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {46ca6837-3080-4d6d-ab0f-2fac629ace47}, !- Handle
  FrontOfficeFlr1 Water Use Connection Outlet Node, !- Name
  {24d92054-4cd9-46cb-bbbe-d77e348ae161}, !- Inlet Port
  {43aadf42-eaa8-4055-b540-cdc44ce53a4e}; !- Outlet Port

OS:Connection,
  {a1fe34cc-243a-42a2-be7e-36d53c6766ac}, !- Handle
  {fbe32e29-73e7-4995-8762-7346d3fccee3}, !- Name
  {bf922c9c-c550-4b3f-9115-201bc9400dfb}, !- Source Object
  3,                                      !- Outlet Port
  {f7e7d256-bee2-4e28-aed8-3f5ca5cf263e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d92054-4cd9-46cb-bbbe-d77e348ae161}, !- Handle
  {358e2e2d-3550-4dba-a49d-2806734b76ef}, !- Name
  {f7e7d256-bee2-4e28-aed8-3f5ca5cf263e}, !- Source Object
  3,                                      !- Outlet Port
  {46ca6837-3080-4d6d-ab0f-2fac629ace47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43aadf42-eaa8-4055-b540-cdc44ce53a4e}, !- Handle
  {217987bf-0bfe-4495-95a8-c60df0076aa0}, !- Name
  {46ca6837-3080-4d6d-ab0f-2fac629ace47}, !- Source Object
  3,                                      !- Outlet Port
  {4999848a-cd2d-43d1-9799-b028ba818b4b}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {97c32697-b4de-4be6-a85c-8ab73f49d19c}, !- Handle
  FrontStairsFlr1 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {b70e326f-e6f6-4801-a588-85603ea57a86}, !- Handle
  FrontStairsFlr1 People,                 !- Name
  {97c32697-b4de-4be6-a85c-8ab73f49d19c}, !- People Definition Name
  {2419d7fa-209c-4805-bf53-07c9cbc74dbc}, !- Space or SpaceType Name
  {aa596c21-f95d-4287-b4d9-cbb597e88ae2}, !- Number of People Schedule Name
  {a82e007b-fb34-47d2-8011-b6aca1f8c42e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a82e007b-fb34-47d2-8011-b6aca1f8c42e}, !- Handle
  FrontStairsFlr1 People Activity Level,  !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {f45d319d-26a0-4513-b352-80199445245b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f45d319d-26a0-4513-b352-80199445245b}, !- Handle
  {6845cd03-67e0-4c18-8bd6-13acc8bf8c54}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a4609843-2904-460f-a42d-bdc9c03b6435}, !- Handle
  FrontStairsFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {2419d7fa-209c-4805-bf53-07c9cbc74dbc}, !- Space or SpaceType Name
  {b4aaea1e-d365-43b4-8ae7-0c6d2541cc0a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {dce5135f-d872-4f73-9953-dde71bdd1d0b}, !- Handle
  FrontStairsFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d5ec784b-5e05-4905-b357-e4c5042ab715}, !- Handle
  FrontStairsFlr1 Regulated Lights,       !- Name
  {dce5135f-d872-4f73-9953-dde71bdd1d0b}, !- Lights Definition Name
  {2419d7fa-209c-4805-bf53-07c9cbc74dbc}, !- Space or SpaceType Name
  {1fc25c41-58a7-44ac-b6cf-0973f4276768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {83a194a4-ac5d-4f3e-a1f3-f4e308114a42}, !- Handle
  W_FrontStairsFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {2419d7fa-209c-4805-bf53-07c9cbc74dbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  0.0487000296, 18.33740808, 0,           !- X,Y,Z Vertex 3 {m}
  0.0487000296, 18.33740808, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6330681d-c85c-4725-8f8e-35e85463383b}, !- Handle
  W_FrontStairsFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {2419d7fa-209c-4805-bf53-07c9cbc74dbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 18.33740808, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.0487000296, 18.33740808, 0,           !- X,Y,Z Vertex 2 {m}
  0.0487000296, 10.10780808, 0,           !- X,Y,Z Vertex 3 {m}
  0.0487000296, 10.10780808, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6310efb-6f6a-4156-9957-5ab6e1674077}, !- Handle
  S_FrontStairsFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Construction Name
  {2419d7fa-209c-4805-bf53-07c9cbc74dbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 18.33740808, 0,            !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  0.0487000296, 10.10780808, 0,           !- X,Y,Z Vertex 3 {m}
  0.0487000296, 18.33740808, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4c928a2-b160-4b16-b973-67d60de85880}, !- Handle
  P_FrontStairsFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2419d7fa-209c-4805-bf53-07c9cbc74dbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2590b118-6355-4e86-ae40-7af415c98d29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  2.487100944, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  2.487100944, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2590b118-6355-4e86-ae40-7af415c98d29}, !- Handle
  P_FrontStairsFlr1_2_0_0 Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2af7b56-8d4f-4e7f-ac31-370968023ecb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4c928a2-b160-4b16-b973-67d60de85880}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {78ab6e32-f839-4459-9e55-4bb90615f71a}, !- Handle
  FrontStairsFlr1 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {2419d7fa-209c-4805-bf53-07c9cbc74dbc}; !- Space Name

OS:People:Definition,
  {1f132a6e-8a99-4c24-8da7-e2be05c39a05}, !- Handle
  FrontStorageFlr1 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {d56ea96e-e4ef-4cb9-b832-02795f3aa988}, !- Handle
  FrontStorageFlr1 People,                !- Name
  {1f132a6e-8a99-4c24-8da7-e2be05c39a05}, !- People Definition Name
  {d2af7b56-8d4f-4e7f-ac31-370968023ecb}, !- Space or SpaceType Name
  {aa596c21-f95d-4287-b4d9-cbb597e88ae2}, !- Number of People Schedule Name
  {b5a21a67-2ac7-4cdc-a7c9-eb7a28bc29e1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b5a21a67-2ac7-4cdc-a7c9-eb7a28bc29e1}, !- Handle
  FrontStorageFlr1 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {6aa25d4d-396c-45e9-b9ea-ecb1b71b53d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6aa25d4d-396c-45e9-b9ea-ecb1b71b53d8}, !- Handle
  {5fc2684e-8533-44f8-ad6f-bc244bc63af2}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {cf18c1ec-311f-47b4-9638-9414a6ca9053}, !- Handle
  FrontStorageFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {d2af7b56-8d4f-4e7f-ac31-370968023ecb}, !- Space or SpaceType Name
  {b4aaea1e-d365-43b4-8ae7-0c6d2541cc0a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {8a56237e-dd12-4a18-b419-08285bc8149c}, !- Handle
  FrontStorageFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {371ba719-fb4e-4728-9020-71620d1bbe91}, !- Handle
  FrontStorageFlr1 Regulated Lights,      !- Name
  {8a56237e-dd12-4a18-b419-08285bc8149c}, !- Lights Definition Name
  {d2af7b56-8d4f-4e7f-ac31-370968023ecb}, !- Space or SpaceType Name
  {1fc25c41-58a7-44ac-b6cf-0973f4276768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {a42aa48c-3def-453b-a6b4-d0bf5abc1096}, !- Handle
  W_FrontStorageFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {d2af7b56-8d4f-4e7f-ac31-370968023ecb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 18.33740808, 0,             !- X,Y,Z Vertex 2 {m}
  2.487100944, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  2.487100944, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96dadfc4-6c8e-4727-8181-1230ff1ada9e}, !- Handle
  S_FrontStorageFlr1_0_0_0,               !- Name
  Floor,                                  !- Surface Type
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Construction Name
  {d2af7b56-8d4f-4e7f-ac31-370968023ecb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 18.33740808, 0,             !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 0,             !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  2.487100944, 18.33740808, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f820a387-a2f8-4d8c-9793-8a21ceb412ed}, !- Handle
  FrontStorageFlr1 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {d2af7b56-8d4f-4e7f-ac31-370968023ecb}; !- Space Name

OS:People:Definition,
  {6f6dc238-aa77-49fc-92d7-89f4afd13b6d}, !- Handle
  GuestRoom101 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {ac305492-b7d8-4d01-9f37-1b2b37b6773b}, !- Handle
  GuestRoom101 People,                    !- Name
  {6f6dc238-aa77-49fc-92d7-89f4afd13b6d}, !- People Definition Name
  {48a7b595-6a59-4826-84c0-f793132e2e1d}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {587f4209-4e73-46d4-ae73-58925eb1911d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {587f4209-4e73-46d4-ae73-58925eb1911d}, !- Handle
  GuestRoom101 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {6db91b46-6eee-4ae8-94dd-e2be9274c69c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6db91b46-6eee-4ae8-94dd-e2be9274c69c}, !- Handle
  {4636de7e-a5e6-4c64-b45a-f1d29abff0ee}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {88d0301d-91c1-4a0a-8cc4-c9dd473e4cac}, !- Handle
  GuestRoom101 Space Infiltration Design Flow Rate 1, !- Name
  {48a7b595-6a59-4826-84c0-f793132e2e1d}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {365c84b1-abdc-4d37-ad27-ee1d532d5ccb}, !- Handle
  GuestRoom101 Space Infiltration Design Flow Rate 2, !- Name
  {48a7b595-6a59-4826-84c0-f793132e2e1d}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0248498734795085,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {49312cd6-2cf7-4068-8a16-17018b01102a}, !- Handle
  GuestRoom101 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {00b4173a-e1ae-4731-8098-5bd34e571bf9}, !- Handle
  GuestRoom101 Non-Regulated Lights,      !- Name
  {49312cd6-2cf7-4068-8a16-17018b01102a}, !- Lights Definition Name
  {48a7b595-6a59-4826-84c0-f793132e2e1d}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9e638b69-8fcb-4646-ac85-76187fc3799e}, !- Handle
  GuestRoom101 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.197620228574,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e7d7f495-f82c-48fc-9c54-ced5cbcad369}, !- Handle
  GuestRoom101 Recepticle Loads,          !- Name
  {9e638b69-8fcb-4646-ac85-76187fc3799e}, !- Electric Equipment Definition Name
  {48a7b595-6a59-4826-84c0-f793132e2e1d}, !- Space or SpaceType Name
  {2f4ec42c-248f-4203-89d6-0683cb5ec204}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ab477411-4e55-405b-ad79-7beae09a17c9}, !- Handle
  GuestRoom101 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2495651380191,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8cde79d6-4af4-4b49-bbae-ad96fbebcfb3}, !- Handle
  GuestRoom101 Process Electric Loads,    !- Name
  {ab477411-4e55-405b-ad79-7beae09a17c9}, !- Electric Equipment Definition Name
  {48a7b595-6a59-4826-84c0-f793132e2e1d}, !- Space or SpaceType Name
  {18c8db32-751e-40f9-9bc9-80002cac8dc5}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {0701b021-bfc7-4c12-bb2c-4e8c14d1ba84}, !- Handle
  W_GuestRoom101_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {48a7b595-6a59-4826-84c0-f793132e2e1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  40.587168, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  44.549568, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  44.549568, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {879e1383-f005-4a96-8b51-3fc215b34fbf}, !- Handle
  W_GuestRoom101_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {0701b021-bfc7-4c12-bb2c-4e8c14d1ba84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.9990016, 0.048800004, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  41.9990016, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  43.1380392, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 3 {m}
  43.1380392, 0.048800004, 2.398401096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9a6de3-2c9e-4207-8f29-b6f01a998095}, !- Handle
  S_GuestRoom101_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {fbcd7885-7e56-4d36-a733-bd62f85a340c}, !- Construction Name
  {48a7b595-6a59-4826-84c0-f793132e2e1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 8.27900808, 0,               !- X,Y,Z Vertex 1 {m}
  44.549568, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  40.587168, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 8.27900808, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17d67b9b-51ff-4f3e-8b08-eb2ce481cfd1}, !- Handle
  P_GuestRoom101_10045_0_10036,           !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {48a7b595-6a59-4826-84c0-f793132e2e1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b51738f3-ac38-4142-a8ee-ffb1194b9d21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  40.587168, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  40.587168, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b51738f3-ac38-4142-a8ee-ffb1194b9d21}, !- Handle
  P_GuestRoom101_10045_0_10036 Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d45c7b69-a96f-4b1e-a4bb-9702ece34b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17d67b9b-51ff-4f3e-8b08-eb2ce481cfd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  40.587168, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  40.587168, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  40.587168, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ca4721-e746-4eb4-830f-126524efe8fa}, !- Handle
  P_GuestRoom101_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {48a7b595-6a59-4826-84c0-f793132e2e1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edcfa544-78c0-4f29-b2f7-1e9285e8757a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  44.549568, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  44.549568, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edcfa544-78c0-4f29-b2f7-1e9285e8757a}, !- Handle
  P_GuestRoom101_2_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52c25160-34f5-4bdc-8c7a-18b3b3a7672e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71ca4721-e746-4eb4-830f-126524efe8fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  44.549568, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  44.549568, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  44.549568, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b4a80e63-45d3-4406-ab30-d04701fa043b}, !- Handle
  GuestRoom101 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {48a7b595-6a59-4826-84c0-f793132e2e1d}; !- Space Name

OS:People:Definition,
  {5a5238cc-8c58-49f0-a545-62ef0dd40581}, !- Handle
  GuestRoom102 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {b1150bc9-3bca-49ba-be1d-f90822dfd0d5}, !- Handle
  GuestRoom102 People,                    !- Name
  {5a5238cc-8c58-49f0-a545-62ef0dd40581}, !- People Definition Name
  {52c25160-34f5-4bdc-8c7a-18b3b3a7672e}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {052c85e1-6d8e-4d3d-90fa-9d1e855829f7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {052c85e1-6d8e-4d3d-90fa-9d1e855829f7}, !- Handle
  GuestRoom102 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {cfd24232-dfb7-47b5-8274-34a67f3812a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfd24232-dfb7-47b5-8274-34a67f3812a9}, !- Handle
  {f723898c-d03a-421e-a481-49d1bd081707}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {fa6f4ddf-92d0-48bd-b55c-435cdbea5810}, !- Handle
  GuestRoom102 Space Infiltration Design Flow Rate 1, !- Name
  {52c25160-34f5-4bdc-8c7a-18b3b3a7672e}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c50348ab-ffc4-41de-9fdb-320bc6d4ea16}, !- Handle
  GuestRoom102 Space Infiltration Design Flow Rate 2, !- Name
  {52c25160-34f5-4bdc-8c7a-18b3b3a7672e}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0248498734795085,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {8bb59311-61ca-42f4-a4d0-87242fe09239}, !- Handle
  GuestRoom102 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {570bb872-ef94-425a-b019-a06dcdc668da}, !- Handle
  GuestRoom102 Non-Regulated Lights,      !- Name
  {8bb59311-61ca-42f4-a4d0-87242fe09239}, !- Lights Definition Name
  {52c25160-34f5-4bdc-8c7a-18b3b3a7672e}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1bf14e1c-2e5c-4542-b524-61933a3e2877}, !- Handle
  GuestRoom102 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.197620228574,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5b182741-a4d7-495e-8a7f-aea3639dbd0d}, !- Handle
  GuestRoom102 Recepticle Loads,          !- Name
  {1bf14e1c-2e5c-4542-b524-61933a3e2877}, !- Electric Equipment Definition Name
  {52c25160-34f5-4bdc-8c7a-18b3b3a7672e}, !- Space or SpaceType Name
  {5ecd9b5a-d6c6-4b71-b88a-9c9a398eb44a}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {590b0f95-6bdb-4a32-80d4-168d425522bf}, !- Handle
  GuestRoom102 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2495651380191,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {236c40ae-a2d5-4e19-bfa9-fdc344551227}, !- Handle
  GuestRoom102 Process Electric Loads,    !- Name
  {590b0f95-6bdb-4a32-80d4-168d425522bf}, !- Electric Equipment Definition Name
  {52c25160-34f5-4bdc-8c7a-18b3b3a7672e}, !- Space or SpaceType Name
  {d24ef317-366a-4877-b21d-28f65f9351d6}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {78e3aea7-a6b5-478f-aa86-1f70da24461f}, !- Handle
  W_GuestRoom102_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {52c25160-34f5-4bdc-8c7a-18b3b3a7672e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  48.511968, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  48.511968, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba94418b-05bf-470d-af3f-8d2fa84b2213}, !- Handle
  W_GuestRoom102_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {78e3aea7-a6b5-478f-aa86-1f70da24461f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.9610968, 0.048800004, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  45.9610968, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  47.1001344, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 3 {m}
  47.1001344, 0.048800004, 2.398401096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0105105c-e1df-481d-9584-531d6fd9f3c5}, !- Handle
  S_GuestRoom102_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {fbcd7885-7e56-4d36-a733-bd62f85a340c}, !- Construction Name
  {52c25160-34f5-4bdc-8c7a-18b3b3a7672e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 0,               !- X,Y,Z Vertex 1 {m}
  48.511968, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  44.549568, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  44.549568, 8.27900808, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dbd424b-d5ca-47fc-9798-e8e214579f81}, !- Handle
  P_GuestRoom102_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {52c25160-34f5-4bdc-8c7a-18b3b3a7672e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac5190c6-54c8-417e-ae38-2a36b298c1f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  48.511968, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac5190c6-54c8-417e-ae38-2a36b298c1f5}, !- Handle
  P_GuestRoom102_2_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9f4b20c-fc3e-4006-9736-4d552ea4f327}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dbd424b-d5ca-47fc-9798-e8e214579f81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  48.511968, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  48.511968, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8f18b79f-3d20-4223-a8f8-cf088454257b}, !- Handle
  GuestRoom102 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {52c25160-34f5-4bdc-8c7a-18b3b3a7672e}; !- Space Name

OS:People:Definition,
  {92397e6d-ebb3-453d-82d0-d3b938b4ce7b}, !- Handle
  GuestRoom103 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {dfbab06b-fd2f-4a05-8e55-169add3fc13f}, !- Handle
  GuestRoom103 People,                    !- Name
  {92397e6d-ebb3-453d-82d0-d3b938b4ce7b}, !- People Definition Name
  {e9f4b20c-fc3e-4006-9736-4d552ea4f327}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {af1ebb7f-62ea-4bd0-80b1-155ff484b592}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {af1ebb7f-62ea-4bd0-80b1-155ff484b592}, !- Handle
  GuestRoom103 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {5f2ce08c-3229-4c7e-958e-6bf43ef8acb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f2ce08c-3229-4c7e-958e-6bf43ef8acb5}, !- Handle
  {336d689c-83f2-4c88-8fa1-e825e71de073}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f0544888-cc97-4dc5-a91a-d22a1ca2dbe2}, !- Handle
  GuestRoom103 Space Infiltration Design Flow Rate 1, !- Name
  {e9f4b20c-fc3e-4006-9736-4d552ea4f327}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c3d4329-f974-48c8-9b33-8668088f9a43}, !- Handle
  GuestRoom103 Space Infiltration Design Flow Rate 2, !- Name
  {e9f4b20c-fc3e-4006-9736-4d552ea4f327}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0248498734795085,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {a8cf8af5-f165-4150-a273-c4b7e33dc45e}, !- Handle
  GuestRoom103 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {61747886-4fb6-4796-adaf-4e0190f48844}, !- Handle
  GuestRoom103 Non-Regulated Lights,      !- Name
  {a8cf8af5-f165-4150-a273-c4b7e33dc45e}, !- Lights Definition Name
  {e9f4b20c-fc3e-4006-9736-4d552ea4f327}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2a9c62ca-5df7-4c09-987b-d6599cb2dd3e}, !- Handle
  GuestRoom103 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.197620228574,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {15efbad9-f8ec-4d25-8deb-f31e1e3aeb52}, !- Handle
  GuestRoom103 Recepticle Loads,          !- Name
  {2a9c62ca-5df7-4c09-987b-d6599cb2dd3e}, !- Electric Equipment Definition Name
  {e9f4b20c-fc3e-4006-9736-4d552ea4f327}, !- Space or SpaceType Name
  {9141d028-95c7-4481-8b85-65baa9dcace3}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d6c72f5f-990b-4331-b2e5-51a0ec937eaf}, !- Handle
  GuestRoom103 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2495651380191,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d5cf5adb-c60a-4590-b67e-920b15b95629}, !- Handle
  GuestRoom103 Process Electric Loads,    !- Name
  {d6c72f5f-990b-4331-b2e5-51a0ec937eaf}, !- Electric Equipment Definition Name
  {e9f4b20c-fc3e-4006-9736-4d552ea4f327}, !- Space or SpaceType Name
  {b102678f-0ffa-41c9-846c-775f6a20a77d}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {82f792dc-3800-4874-9f2b-183095142fd4}, !- Handle
  W_GuestRoom103_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {e9f4b20c-fc3e-4006-9736-4d552ea4f327}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  48.511968, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  52.474368, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  52.474368, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {557be556-7bc0-4a6c-9452-1da6b598fca3}, !- Handle
  W_GuestRoom103_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {82f792dc-3800-4874-9f2b-183095142fd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9228872, 0.048800004, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  49.9228872, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  51.063144, 0.048800004, 0.954398904,    !- X,Y,Z Vertex 3 {m}
  51.063144, 0.048800004, 2.398401096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9489a89-9ce8-4f78-afca-e872b4df86a0}, !- Handle
  S_GuestRoom103_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {fbcd7885-7e56-4d36-a733-bd62f85a340c}, !- Construction Name
  {e9f4b20c-fc3e-4006-9736-4d552ea4f327}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 0,               !- X,Y,Z Vertex 1 {m}
  52.474368, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  48.511968, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f4c092-be53-4e6c-861b-46f491712f60}, !- Handle
  P_GuestRoom103_10030_0_10027,           !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {e9f4b20c-fc3e-4006-9736-4d552ea4f327}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {187e480c-0c25-4146-95c5-f1cc92c2ede8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  52.474368, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {187e480c-0c25-4146-95c5-f1cc92c2ede8}, !- Handle
  P_GuestRoom103_10030_0_10027 Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe25d513-fead-4e7a-a4d2-65449607a8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49f4c092-be53-4e6c-861b-46f491712f60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  52.474368, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  52.474368, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {dee61247-0038-4ce7-8b73-7144abd7e528}, !- Handle
  GuestRoom103 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {e9f4b20c-fc3e-4006-9736-4d552ea4f327}; !- Space Name

OS:People:Definition,
  {27d3d79e-afae-4f80-ad04-71fab8156b74}, !- Handle
  GuestRoom104 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {b5ea794e-14dd-4df4-888c-fd47de702446}, !- Handle
  GuestRoom104 People,                    !- Name
  {27d3d79e-afae-4f80-ad04-71fab8156b74}, !- People Definition Name
  {e82bbd2b-f9c5-4466-888b-4c66f3d1bc6f}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {bd6e7acf-4a26-4947-bcde-d696659bb298}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {bd6e7acf-4a26-4947-bcde-d696659bb298}, !- Handle
  GuestRoom104 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {5b558b91-ecf2-4223-879b-fc231d089f24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b558b91-ecf2-4223-879b-fc231d089f24}, !- Handle
  {9bfff151-8522-4121-bd51-86a3804b25d3}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {af754387-614a-4d81-8d4a-c99cbc5968d5}, !- Handle
  GuestRoom104 Space Infiltration Design Flow Rate 1, !- Name
  {e82bbd2b-f9c5-4466-888b-4c66f3d1bc6f}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a576b09c-c025-49ce-9e83-9098ca4bcdb2}, !- Handle
  GuestRoom104 Space Infiltration Design Flow Rate 2, !- Name
  {e82bbd2b-f9c5-4466-888b-4c66f3d1bc6f}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02484803288448,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {9a65b7cf-12b6-4942-86ed-77af077b29b9}, !- Handle
  GuestRoom104 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6362599114087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {10f15c79-7778-48c3-af89-3c27bfda6220}, !- Handle
  GuestRoom104 Non-Regulated Lights,      !- Name
  {9a65b7cf-12b6-4942-86ed-77af077b29b9}, !- Lights Definition Name
  {e82bbd2b-f9c5-4466-888b-4c66f3d1bc6f}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bdb07057-f936-4a8b-b5a5-5c1087ede778}, !- Handle
  GuestRoom104 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.205154965865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d5128ca8-35d8-4cb4-84ad-74b184c32b1d}, !- Handle
  GuestRoom104 Recepticle Loads,          !- Name
  {bdb07057-f936-4a8b-b5a5-5c1087ede778}, !- Electric Equipment Definition Name
  {e82bbd2b-f9c5-4466-888b-4c66f3d1bc6f}, !- Space or SpaceType Name
  {bc2b59fe-348d-4b79-81c4-154e2eb50781}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {70978b92-db96-4926-83c1-52874ae46749}, !- Handle
  GuestRoom104 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2525790329357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {faad7c92-327e-465b-ad80-870d6fec8b84}, !- Handle
  GuestRoom104 Process Electric Loads,    !- Name
  {70978b92-db96-4926-83c1-52874ae46749}, !- Electric Equipment Definition Name
  {e82bbd2b-f9c5-4466-888b-4c66f3d1bc6f}, !- Space or SpaceType Name
  {972a0033-1395-473a-b93a-08cdf558e3a3}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {04b25d6c-42a9-4835-9ec3-493f84db6ca5}, !- Handle
  W_GuestRoom104_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {e82bbd2b-f9c5-4466-888b-4c66f3d1bc6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  52.474368, 18.33740808, 0,              !- X,Y,Z Vertex 2 {m}
  48.511968, 18.33740808, 0,              !- X,Y,Z Vertex 3 {m}
  48.511968, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6ac020e-754c-49e4-bc80-83cd2574896f}, !- Handle
  W_GuestRoom104_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {04b25d6c-42a9-4835-9ec3-493f84db6ca5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.063144, 18.33740808, 2.398401096,    !- X,Y,Z Vertex 1 {m}
  51.063144, 18.33740808, 0.954398904,    !- X,Y,Z Vertex 2 {m}
  49.9228872, 18.33740808, 0.954398904,   !- X,Y,Z Vertex 3 {m}
  49.9228872, 18.33740808, 2.398401096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9239a20-56c7-4aa7-9077-e163c6efbb97}, !- Handle
  S_GuestRoom104_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {fbcd7885-7e56-4d36-a733-bd62f85a340c}, !- Construction Name
  {e82bbd2b-f9c5-4466-888b-4c66f3d1bc6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 18.33740808, 0,              !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  48.511968, 18.33740808, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03d8c0d1-70c2-4d8a-a619-6686bb89ad92}, !- Handle
  P_GuestRoom104_10002_0_10001,           !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {e82bbd2b-f9c5-4466-888b-4c66f3d1bc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d47d668d-619d-445d-9f95-751f0a902a56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  52.474368, 18.33740808, 0,              !- X,Y,Z Vertex 3 {m}
  52.474368, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47d668d-619d-445d-9f95-751f0a902a56}, !- Handle
  P_GuestRoom104_10002_0_10001 Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc22e36d-16a8-48d1-bd69-1bf175a47ed4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03d8c0d1-70c2-4d8a-a619-6686bb89ad92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  52.474368, 18.33740808, 0,              !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69016bd0-d974-4247-8eba-bf465326a391}, !- Handle
  P_GuestRoom104_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {e82bbd2b-f9c5-4466-888b-4c66f3d1bc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c3cf2c3-c231-4d5e-89ab-8ca9af75fd1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  48.511968, 18.33740808, 0,              !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c3cf2c3-c231-4d5e-89ab-8ca9af75fd1a}, !- Handle
  P_GuestRoom104_4_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3bf7c02-7da6-43dd-a5f6-97bce497e0f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69016bd0-d974-4247-8eba-bf465326a391}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  48.511968, 18.33740808, 0,              !- X,Y,Z Vertex 3 {m}
  48.511968, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a874d50b-e99c-4f2b-a30b-b7dc425118a9}, !- Handle
  GuestRoom104 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {e82bbd2b-f9c5-4466-888b-4c66f3d1bc6f}; !- Space Name

OS:People:Definition,
  {46d2b61f-6015-4af3-a05b-1625a00eb47b}, !- Handle
  GuestRoom105 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {82b1cd54-e459-40c9-8c47-2bd4c235e9db}, !- Handle
  GuestRoom105 People,                    !- Name
  {46d2b61f-6015-4af3-a05b-1625a00eb47b}, !- People Definition Name
  {e3bf7c02-7da6-43dd-a5f6-97bce497e0f5}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {685858fe-409b-4cf8-973d-6320977f3f40}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {685858fe-409b-4cf8-973d-6320977f3f40}, !- Handle
  GuestRoom105 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {a3871216-5d10-4ec5-9ed4-e3e7aa88b9e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3871216-5d10-4ec5-9ed4-e3e7aa88b9e3}, !- Handle
  {d764b4ac-f2cd-494a-b47c-2cac70625551}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {9529b052-5ce8-4364-ae82-0e3d0b666542}, !- Handle
  GuestRoom105 Space Infiltration Design Flow Rate 1, !- Name
  {e3bf7c02-7da6-43dd-a5f6-97bce497e0f5}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9118c119-38ed-4962-b378-028818bd672e}, !- Handle
  GuestRoom105 Space Infiltration Design Flow Rate 2, !- Name
  {e3bf7c02-7da6-43dd-a5f6-97bce497e0f5}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02484803288448,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {eb1241d6-77e1-452b-8a9b-3e212fa25a26}, !- Handle
  GuestRoom105 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6362599114087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {85cde166-d0d7-414d-8bf2-9621fedbb708}, !- Handle
  GuestRoom105 Non-Regulated Lights,      !- Name
  {eb1241d6-77e1-452b-8a9b-3e212fa25a26}, !- Lights Definition Name
  {e3bf7c02-7da6-43dd-a5f6-97bce497e0f5}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1e28657c-7380-4212-bddf-b939839bae78}, !- Handle
  GuestRoom105 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.205154965865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dcd9e8d8-5844-4402-b5c2-e8dc0ea6ea87}, !- Handle
  GuestRoom105 Recepticle Loads,          !- Name
  {1e28657c-7380-4212-bddf-b939839bae78}, !- Electric Equipment Definition Name
  {e3bf7c02-7da6-43dd-a5f6-97bce497e0f5}, !- Space or SpaceType Name
  {da48e2c8-77e8-45cb-96e2-7160406e4507}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fb02557a-5359-4935-b773-88a7d32c3d44}, !- Handle
  GuestRoom105 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2525790329357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7c322398-b20e-425e-b686-fbe342772e20}, !- Handle
  GuestRoom105 Process Electric Loads,    !- Name
  {fb02557a-5359-4935-b773-88a7d32c3d44}, !- Electric Equipment Definition Name
  {e3bf7c02-7da6-43dd-a5f6-97bce497e0f5}, !- Space or SpaceType Name
  {b1107fa5-3713-43cb-8e90-596bc636f8f5}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {7642e7f9-087b-4a8b-9e58-65c9f5b11562}, !- Handle
  W_GuestRoom105_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {e3bf7c02-7da6-43dd-a5f6-97bce497e0f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  48.511968, 18.33740808, 0,              !- X,Y,Z Vertex 2 {m}
  44.549568, 18.33740808, 0,              !- X,Y,Z Vertex 3 {m}
  44.549568, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e69ff1a-79c5-4e89-bcb2-339873081938}, !- Handle
  W_GuestRoom105_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {7642e7f9-087b-4a8b-9e58-65c9f5b11562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.1001344, 18.33740808, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  47.1001344, 18.33740808, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  45.9610968, 18.33740808, 0.954398904,   !- X,Y,Z Vertex 3 {m}
  45.9610968, 18.33740808, 2.398401096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c83c24c0-bbfa-4ddd-abcb-802b0c42a658}, !- Handle
  S_GuestRoom105_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {fbcd7885-7e56-4d36-a733-bd62f85a340c}, !- Construction Name
  {e3bf7c02-7da6-43dd-a5f6-97bce497e0f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 18.33740808, 0,              !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  44.549568, 18.33740808, 0;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {21377ec8-52fa-4b9c-b846-0fce7e8b3faf}, !- Handle
  GuestRoom105 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {e3bf7c02-7da6-43dd-a5f6-97bce497e0f5}; !- Space Name

OS:People:Definition,
  {15bfb671-3350-43c3-99da-c3ebf23e7f79}, !- Handle
  LaundryRoomFlr1 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {9e18288f-64bb-4a64-b72a-bf532ec11f7e}, !- Handle
  LaundryRoomFlr1 People,                 !- Name
  {15bfb671-3350-43c3-99da-c3ebf23e7f79}, !- People Definition Name
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Space or SpaceType Name
  {aa596c21-f95d-4287-b4d9-cbb597e88ae2}, !- Number of People Schedule Name
  {b8c6e9e6-6afe-4046-a9a4-ebe78e3fe10c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b8c6e9e6-6afe-4046-a9a4-ebe78e3fe10c}, !- Handle
  LaundryRoomFlr1 People Activity Level,  !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {5a56f208-f935-433d-9ec1-998f8a06c0cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a56f208-f935-433d-9ec1-998f8a06c0cc}, !- Handle
  {97495cf0-12e0-4894-92c6-e2370f880449}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {43ca0a01-073d-4a14-aa77-4c181777bb76}, !- Handle
  LaundryRoomFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Space or SpaceType Name
  {b4aaea1e-d365-43b4-8ae7-0c6d2541cc0a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {5d61784d-a1f7-4736-b2ca-a6717fce0251}, !- Handle
  LaundryRoomFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {20b4f304-83b8-403a-adbc-530544cd8d08}, !- Handle
  LaundryRoomFlr1 Regulated Lights,       !- Name
  {5d61784d-a1f7-4736-b2ca-a6717fce0251}, !- Lights Definition Name
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Space or SpaceType Name
  {1fc25c41-58a7-44ac-b6cf-0973f4276768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9cf0a8d0-6741-4b53-a1d0-7f6d06bba17b}, !- Handle
  LaundryRoomFlr1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {029b732c-49e8-42a6-9368-969ea445906b}, !- Handle
  LaundryRoomFlr1 Recepticle Loads,       !- Name
  {9cf0a8d0-6741-4b53-a1d0-7f6d06bba17b}, !- Electric Equipment Definition Name
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Space or SpaceType Name
  {66e70e37-71dc-4b22-91fb-a08990cc5bc2}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {f2c2a193-6c56-4c24-ab79-51c124c604f2}, !- Handle
  LaundryRoomFlr1 Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.4112272857463,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {cd7608c1-9c6e-4f06-9d19-4abbb6055212}, !- Handle
  LaundryRoomFlr1 Gas Equipment Loads,    !- Name
  {f2c2a193-6c56-4c24-ab79-51c124c604f2}, !- Gas Equipment Definition Name
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Space or SpaceType Name
  {96a502c3-4410-409d-b67b-dfa2d780e3c2}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {b20f04ef-574b-4c83-be66-7be9fa6c1840}, !- Handle
  W_LaundryRoomFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  40.587168, 18.33740808, 0,              !- X,Y,Z Vertex 2 {m}
  28.69990704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  28.69990704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4967628d-45b0-4485-9814-92266793ebc5}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {b20f04ef-574b-4c83-be66-7be9fa6c1840}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.1750296, 18.33740808, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  39.1750296, 18.33740808, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  38.035992, 18.33740808, 0.954398904,    !- X,Y,Z Vertex 3 {m}
  38.035992, 18.33740808, 2.398401096;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1effb87-aa9c-45d7-9734-de7ab475aa9a}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {b20f04ef-574b-4c83-be66-7be9fa6c1840}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.2129344, 18.33740808, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  35.2129344, 18.33740808, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  34.0738968, 18.33740808, 0.954398904,   !- X,Y,Z Vertex 3 {m}
  34.0738968, 18.33740808, 2.398401096;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {044c7b46-a6c0-43a9-8e07-e3789aa976e2}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {b20f04ef-574b-4c83-be66-7be9fa6c1840}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.251144, 18.33740808, 2.398401096,    !- X,Y,Z Vertex 1 {m}
  31.251144, 18.33740808, 0.954398904,    !- X,Y,Z Vertex 2 {m}
  30.11100912, 18.33740808, 0.954398904,  !- X,Y,Z Vertex 3 {m}
  30.11100912, 18.33740808, 2.398401096;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc30f5c1-2d02-4f7c-9a07-92f9061d7991}, !- Handle
  S_LaundryRoomFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Construction Name
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 18.33740808, 0,              !- X,Y,Z Vertex 1 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  28.69990704, 18.33740808, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ef024847-944b-46d0-9e89-9c9aa3ee8ec9}, !- Handle
  LaundryRoomFlr1 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {7efbfeb8-cd4e-4024-a953-202a143e355a}; !- Space Name

OS:WaterUse:Connections,
  {49829eb8-9cdf-4c5a-8442-b07c82fd537d}, !- Handle
  LaundryRoomFlr1 Water Use Connection,   !- Name
  {70ab6e0b-82b6-4d6a-9f5a-4bfe6988c10b}, !- Inlet Node Name
  {540fbf7a-cbfc-449a-a6ac-48909ef4a4d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35e3ae0c-22ed-4ef8-9831-abd72dd6a57b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e94bf4e8-3105-4bb4-afbc-a58c42b7844d}, !- Handle
  LaundryRoomFlr1 Water Use Definition,   !- Name
  ,                                       !- End-Use Subcategory
  3.19992424634978e-06,                   !- Peak Flow Rate {m3/s}
  {99322b56-2aed-4739-aafb-8431beceea20}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {99322b56-2aed-4739-aafb-8431beceea20}, !- Handle
  LaundryRoomFlr1 Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  {70d4f17f-18d3-439f-90e5-a1ebbcfbdd3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70d4f17f-18d3-439f-90e5-a1ebbcfbdd3f}, !- Handle
  {b0674eed-eabb-47c2-8d7e-856475e4d348}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {35e3ae0c-22ed-4ef8-9831-abd72dd6a57b}, !- Handle
  LaundryRoomFlr1 Water Use Equipment,    !- Name
  {e94bf4e8-3105-4bb4-afbc-a58c42b7844d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {be44ab80-bbee-4080-b099-eb2c74ceb770}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eee3c28e-b999-4703-8c3c-87bad9cb72b2}, !- Handle
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 2, !- Name
  {6d2d620f-1845-4322-b85b-b723cc4808a4}, !- Inlet Port
  {70ab6e0b-82b6-4d6a-9f5a-4bfe6988c10b}; !- Outlet Port

OS:Connection,
  {6d2d620f-1845-4322-b85b-b723cc4808a4}, !- Handle
  {b83d1a97-5f4f-4f9f-bbc1-d09e78d7fb44}, !- Name
  {ca9b8c67-d397-40b5-b2e6-228f7e963990}, !- Source Object
  4,                                      !- Outlet Port
  {eee3c28e-b999-4703-8c3c-87bad9cb72b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08c1905c-273f-4710-b243-f3fd840dfa15}, !- Handle
  LaundryRoomFlr1 Water Use Connection Outlet Node, !- Name
  {540fbf7a-cbfc-449a-a6ac-48909ef4a4d9}, !- Inlet Port
  {a379f6b7-a2c7-43d1-a325-ef5d8896f67a}; !- Outlet Port

OS:Connection,
  {70ab6e0b-82b6-4d6a-9f5a-4bfe6988c10b}, !- Handle
  {4ab460d4-2343-4666-8a1f-699a616a2260}, !- Name
  {eee3c28e-b999-4703-8c3c-87bad9cb72b2}, !- Source Object
  3,                                      !- Outlet Port
  {49829eb8-9cdf-4c5a-8442-b07c82fd537d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540fbf7a-cbfc-449a-a6ac-48909ef4a4d9}, !- Handle
  {55978cfe-afe4-47ed-9069-583bfd0b0951}, !- Name
  {49829eb8-9cdf-4c5a-8442-b07c82fd537d}, !- Source Object
  3,                                      !- Outlet Port
  {08c1905c-273f-4710-b243-f3fd840dfa15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a379f6b7-a2c7-43d1-a325-ef5d8896f67a}, !- Handle
  {6c60a248-2cc2-4695-b753-650df6fe6b11}, !- Name
  {08c1905c-273f-4710-b243-f3fd840dfa15}, !- Source Object
  3,                                      !- Outlet Port
  {f8cf27cc-1d70-4806-a38f-ad80a3be4cb8}, !- Target Object
  4;                                      !- Inlet Port

OS:People:Definition,
  {08296943-fd92-4421-b901-fa860c383c3d}, !- Handle
  MechanicalRoomFlr1 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {ea45f770-6149-431f-8455-83e1caabdfe2}, !- Handle
  MechanicalRoomFlr1 People,              !- Name
  {08296943-fd92-4421-b901-fa860c383c3d}, !- People Definition Name
  {d45c7b69-a96f-4b1e-a4bb-9702ece34b98}, !- Space or SpaceType Name
  {aa596c21-f95d-4287-b4d9-cbb597e88ae2}, !- Number of People Schedule Name
  {870e08c0-5f05-4085-a312-db474cf35622}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {870e08c0-5f05-4085-a312-db474cf35622}, !- Handle
  MechanicalRoomFlr1 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {87406082-0690-4182-ad7a-fd422adf4cc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87406082-0690-4182-ad7a-fd422adf4cc7}, !- Handle
  {e5ad3f47-76a0-4177-a852-3707290bb360}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f268ca1c-8e58-4883-b5eb-6f7f9986e019}, !- Handle
  MechanicalRoomFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {d45c7b69-a96f-4b1e-a4bb-9702ece34b98}, !- Space or SpaceType Name
  {b4aaea1e-d365-43b4-8ae7-0c6d2541cc0a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {43dd4a41-7ca2-40be-a018-bd9bdefe0b9d}, !- Handle
  MechanicalRoomFlr1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5d233c40-d442-4b1a-a656-0c4e74bb4791}, !- Handle
  MechanicalRoomFlr1 Recepticle Loads,    !- Name
  {43dd4a41-7ca2-40be-a018-bd9bdefe0b9d}, !- Electric Equipment Definition Name
  {d45c7b69-a96f-4b1e-a4bb-9702ece34b98}, !- Space or SpaceType Name
  {66e70e37-71dc-4b22-91fb-a08990cc5bc2}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {44a368fb-a635-48a0-88ea-271c1ad990c6}, !- Handle
  W_MechanicalRoomFlr1_5_0_0,             !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {d45c7b69-a96f-4b1e-a4bb-9702ece34b98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.624768, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  36.624768, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  40.587168, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51d0fff9-ed70-47c2-b7f6-f20ee12119f5}, !- Handle
  S_MechanicalRoomFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Construction Name
  {d45c7b69-a96f-4b1e-a4bb-9702ece34b98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 8.27900808, 0,               !- X,Y,Z Vertex 1 {m}
  40.587168, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  36.624768, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  36.624768, 8.27900808, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adf95eb9-bec2-4a38-aaef-8273d561cc7e}, !- Handle
  P_MechanicalRoomFlr1_10041_0_10034,     !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {d45c7b69-a96f-4b1e-a4bb-9702ece34b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2ffdeed-2316-49aa-95c6-8106ae4e49da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.624768, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  36.624768, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  36.624768, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  36.624768, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ffdeed-2316-49aa-95c6-8106ae4e49da}, !- Handle
  P_MechanicalRoomFlr1_10041_0_10034 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adf95eb9-bec2-4a38-aaef-8273d561cc7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.624768, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  36.624768, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  36.624768, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  36.624768, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c8c941bc-2b9b-452f-becb-941ae666e217}, !- Handle
  MechanicalRoomFlr1 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {d45c7b69-a96f-4b1e-a4bb-9702ece34b98}; !- Space Name

OS:WaterUse:Connections,
  {48e8c147-04ff-4348-b068-a6ee88c51c30}, !- Handle
  MechanicalRoomFlr1 Water Use Connection, !- Name
  {0ce52b06-47a1-44ff-9406-6ddf9984e0a2}, !- Inlet Node Name
  {bfe1eb03-80e7-486f-b4de-c635e7b2dc66}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e5905ed-dc65-4421-9c20-fd72e3b80c27}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f1618ba-cc47-4425-8d20-64d936a033e0}, !- Handle
  MechanicalRoomFlr1 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  9.96583257359196e-08,                   !- Peak Flow Rate {m3/s}
  {f354c5a1-09cc-4a8f-8ace-acb98c573f14}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {f354c5a1-09cc-4a8f-8ace-acb98c573f14}, !- Handle
  MechanicalRoomFlr1 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {c0d3390a-c209-4f88-b944-490bf102ab73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0d3390a-c209-4f88-b944-490bf102ab73}, !- Handle
  {75e296a1-3d09-498a-8d0e-1cce26854ede}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3e5905ed-dc65-4421-9c20-fd72e3b80c27}, !- Handle
  MechanicalRoomFlr1 Water Use Equipment, !- Name
  {5f1618ba-cc47-4425-8d20-64d936a033e0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {be44ab80-bbee-4080-b099-eb2c74ceb770}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {377fe155-7560-4d1c-949b-7abfc7ea3362}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Name
  {a3f9b0f2-ca86-452e-a414-ff0139d56432}, !- Inlet Port
  {0ce52b06-47a1-44ff-9406-6ddf9984e0a2}; !- Outlet Port

OS:Connection,
  {a3f9b0f2-ca86-452e-a414-ff0139d56432}, !- Handle
  {f064dc82-2d0c-4e8d-b936-6bacad73dc1e}, !- Name
  {c8e24724-3880-4811-8f5a-ebe4061e1ce0}, !- Source Object
  4,                                      !- Outlet Port
  {377fe155-7560-4d1c-949b-7abfc7ea3362}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b2a7bc5-21a5-4bf1-9b75-b92a72c57941}, !- Handle
  MechanicalRoomFlr1 Water Use Connection Outlet Node, !- Name
  {bfe1eb03-80e7-486f-b4de-c635e7b2dc66}, !- Inlet Port
  {f3bdefec-47bd-4670-a650-4ab26d8feb1b}; !- Outlet Port

OS:Connection,
  {0ce52b06-47a1-44ff-9406-6ddf9984e0a2}, !- Handle
  {8239b224-2efe-4d51-8319-ff5933935a30}, !- Name
  {377fe155-7560-4d1c-949b-7abfc7ea3362}, !- Source Object
  3,                                      !- Outlet Port
  {48e8c147-04ff-4348-b068-a6ee88c51c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfe1eb03-80e7-486f-b4de-c635e7b2dc66}, !- Handle
  {5c412b53-d3e7-4cbb-ad78-4653800dc911}, !- Name
  {48e8c147-04ff-4348-b068-a6ee88c51c30}, !- Source Object
  3,                                      !- Outlet Port
  {4b2a7bc5-21a5-4bf1-9b75-b92a72c57941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3bdefec-47bd-4670-a650-4ab26d8feb1b}, !- Handle
  {8a67f906-251b-47e4-9167-068bb6466f52}, !- Name
  {4b2a7bc5-21a5-4bf1-9b75-b92a72c57941}, !- Source Object
  3,                                      !- Outlet Port
  {4999848a-cd2d-43d1-9799-b028ba818b4b}, !- Target Object
  4;                                      !- Inlet Port

OS:People:Definition,
  {5433e0fe-2675-497b-9717-8564399a0f03}, !- Handle
  MeetingRoomFlr1 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.768866121065576,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {89458c44-7e19-46bb-bcc5-c85dee0af9be}, !- Handle
  MeetingRoomFlr1 People,                 !- Name
  {5433e0fe-2675-497b-9717-8564399a0f03}, !- People Definition Name
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}, !- Space or SpaceType Name
  {aa596c21-f95d-4287-b4d9-cbb597e88ae2}, !- Number of People Schedule Name
  {927e76bc-0292-403f-8ac6-7f398f9218c9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {927e76bc-0292-403f-8ac6-7f398f9218c9}, !- Handle
  MeetingRoomFlr1 People Activity Level,  !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {913cdf38-c0d3-4a44-ae89-ae1ccabc0bf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {913cdf38-c0d3-4a44-ae89-ae1ccabc0bf7}, !- Handle
  {b2c71735-c368-4b48-8fa6-ec0788cf145f}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a26cefe6-8285-4538-bb4a-916350a36fe6}, !- Handle
  MeetingRoomFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}, !- Space or SpaceType Name
  {b4aaea1e-d365-43b4-8ae7-0c6d2541cc0a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {a74d4ccb-49d4-4d58-ab7e-a76053a15b38}, !- Handle
  MeetingRoomFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.14932385420324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e95fa27a-1f02-4929-835c-037d1fa7b60c}, !- Handle
  MeetingRoomFlr1 Regulated Lights,       !- Name
  {a74d4ccb-49d4-4d58-ab7e-a76053a15b38}, !- Lights Definition Name
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}, !- Space or SpaceType Name
  {1fc25c41-58a7-44ac-b6cf-0973f4276768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a36d4c4d-8904-414b-b927-907175f3e284}, !- Handle
  MeetingRoomFlr1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eff80fe4-74e5-4f54-be01-9858e14e85ff}, !- Handle
  MeetingRoomFlr1 Recepticle Loads,       !- Name
  {a36d4c4d-8904-414b-b927-907175f3e284}, !- Electric Equipment Definition Name
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}, !- Space or SpaceType Name
  {66e70e37-71dc-4b22-91fb-a08990cc5bc2}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {e6e4391a-ad24-4bcc-892c-9780600148e9}, !- Handle
  W_MeetingRoomFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 0.048800004, 0,            !- X,Y,Z Vertex 2 {m}
  36.624768, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  36.624768, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe09db82-0b5e-4141-9ddb-a9549464f1e2}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {e6e4391a-ad24-4bcc-892c-9780600148e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.2830016, 0.048800004, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  28.2830016, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  29.42200872, 0.048800004, 0.954398904,  !- X,Y,Z Vertex 3 {m}
  29.42200872, 0.048800004, 2.398401096;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb668c5c-c163-4798-8693-fc751fa81bd6}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {e6e4391a-ad24-4bcc-892c-9780600148e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0738968, 0.048800004, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  34.0738968, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  35.2129344, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 3 {m}
  35.2129344, 0.048800004, 2.398401096;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d76cfe5e-0893-49a2-9fe4-77f3e6c76625}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {e6e4391a-ad24-4bcc-892c-9780600148e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.177992, 0.048800004, 2.398401096,    !- X,Y,Z Vertex 1 {m}
  31.177992, 0.048800004, 0.954398904,    !- X,Y,Z Vertex 2 {m}
  32.317944, 0.048800004, 0.954398904,    !- X,Y,Z Vertex 3 {m}
  32.317944, 0.048800004, 2.398401096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bbc9ead-ff2f-4d5a-a5cf-474d0f697c0d}, !- Handle
  S_MeetingRoomFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Construction Name
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.624768, 8.27900808, 0,               !- X,Y,Z Vertex 1 {m}
  36.624768, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  26.87110704, 0.048800004, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 8.27900808, 0;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {98e2f9b6-ad15-486d-949d-d769ae5135ea}, !- Handle
  MeetingRoomFlr1 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}; !- Space Name

OS:WaterUse:Connections,
  {58fcaf8a-28e6-495f-b096-725d471fca6b}, !- Handle
  MeetingRoomFlr1 Water Use Connection,   !- Name
  {a72ab105-e287-4004-944c-c59df021e3ff}, !- Inlet Node Name
  {b6cde325-730c-4565-8d7a-e4cfc22c2d96}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b80ea1f-bf06-4899-ae69-4adb13a64cb0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2486d723-c820-4a11-a714-1370d4c43fe3}, !- Handle
  MeetingRoomFlr1 Water Use Definition,   !- Name
  ,                                       !- End-Use Subcategory
  6.23032513497411e-06,                   !- Peak Flow Rate {m3/s}
  {0b8b4a8a-c41b-4183-a130-bf528887d7a7}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {0b8b4a8a-c41b-4183-a130-bf528887d7a7}, !- Handle
  MeetingRoomFlr1 Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  {2d718c83-a205-4bfa-9de5-59b0d931a812}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d718c83-a205-4bfa-9de5-59b0d931a812}, !- Handle
  {0ad04849-14a6-467c-b227-d84343f92518}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0b80ea1f-bf06-4899-ae69-4adb13a64cb0}, !- Handle
  MeetingRoomFlr1 Water Use Equipment,    !- Name
  {2486d723-c820-4a11-a714-1370d4c43fe3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {be44ab80-bbee-4080-b099-eb2c74ceb770}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1e248025-0aef-4370-a3c5-17ab0c75ac31}, !- Handle
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 3, !- Name
  {ac2c7f66-ac26-4376-8bde-abae5e3b2d8a}, !- Inlet Port
  {a72ab105-e287-4004-944c-c59df021e3ff}; !- Outlet Port

OS:Connection,
  {ac2c7f66-ac26-4376-8bde-abae5e3b2d8a}, !- Handle
  {91c962d9-a46d-4fff-8b3d-9ce0648d4feb}, !- Name
  {ca9b8c67-d397-40b5-b2e6-228f7e963990}, !- Source Object
  5,                                      !- Outlet Port
  {1e248025-0aef-4370-a3c5-17ab0c75ac31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf502f87-036c-481b-a49a-cedbce593b98}, !- Handle
  MeetingRoomFlr1 Water Use Connection Outlet Node, !- Name
  {b6cde325-730c-4565-8d7a-e4cfc22c2d96}, !- Inlet Port
  {b95aebdb-fcd8-4307-aa0c-99fa2347f04a}; !- Outlet Port

OS:Connection,
  {a72ab105-e287-4004-944c-c59df021e3ff}, !- Handle
  {a03af5ec-28b5-46e0-a37a-da8b89ec7f0a}, !- Name
  {1e248025-0aef-4370-a3c5-17ab0c75ac31}, !- Source Object
  3,                                      !- Outlet Port
  {58fcaf8a-28e6-495f-b096-725d471fca6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cde325-730c-4565-8d7a-e4cfc22c2d96}, !- Handle
  {ac51ef87-0c2a-4939-9993-13c7e3b34b90}, !- Name
  {58fcaf8a-28e6-495f-b096-725d471fca6b}, !- Source Object
  3,                                      !- Outlet Port
  {bf502f87-036c-481b-a49a-cedbce593b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b95aebdb-fcd8-4307-aa0c-99fa2347f04a}, !- Handle
  {7eb8018d-f0a0-431a-8fee-a54ec0cc185c}, !- Name
  {bf502f87-036c-481b-a49a-cedbce593b98}, !- Source Object
  3,                                      !- Outlet Port
  {f8cf27cc-1d70-4806-a38f-ad80a3be4cb8}, !- Target Object
  5;                                      !- Inlet Port

OS:People:Definition,
  {fd89bcb5-a879-4898-a56a-0a364b3c627b}, !- Handle
  RearStairsFlr1 People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {e8711a15-ff91-49fd-b451-ae7960882b75}, !- Handle
  RearStairsFlr1 People,                  !- Name
  {fd89bcb5-a879-4898-a56a-0a364b3c627b}, !- People Definition Name
  {cc22e36d-16a8-48d1-bd69-1bf175a47ed4}, !- Space or SpaceType Name
  {aa596c21-f95d-4287-b4d9-cbb597e88ae2}, !- Number of People Schedule Name
  {0b9604af-bd77-4613-8a42-24aae7406866}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0b9604af-bd77-4613-8a42-24aae7406866}, !- Handle
  RearStairsFlr1 People Activity Level,   !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {ebc43f09-117e-4fa2-afcd-ddfbdd507e92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebc43f09-117e-4fa2-afcd-ddfbdd507e92}, !- Handle
  {53adf077-c296-445e-a6a9-e91120f2dac2}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f0cf2896-5887-4be8-910f-e1063b50dbf8}, !- Handle
  RearStairsFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {cc22e36d-16a8-48d1-bd69-1bf175a47ed4}, !- Space or SpaceType Name
  {b4aaea1e-d365-43b4-8ae7-0c6d2541cc0a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {eef31c62-9019-422a-98f9-3a08a46f15fe}, !- Handle
  RearStairsFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f60cb610-1a08-47ba-a9b1-dbe2f25bcdec}, !- Handle
  RearStairsFlr1 Regulated Lights,        !- Name
  {eef31c62-9019-422a-98f9-3a08a46f15fe}, !- Lights Definition Name
  {cc22e36d-16a8-48d1-bd69-1bf175a47ed4}, !- Space or SpaceType Name
  {1fc25c41-58a7-44ac-b6cf-0973f4276768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {c5fc6724-3190-4d3b-a83a-5870a075ed20}, !- Handle
  W_RearStairsFlr1_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {cc22e36d-16a8-48d1-bd69-1bf175a47ed4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 10.10780808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 0,             !- X,Y,Z Vertex 2 {m}
  54.9133776, 18.33740808, 0,             !- X,Y,Z Vertex 3 {m}
  54.9133776, 18.33740808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e916be60-fa5e-4d34-aa01-212c18223524}, !- Handle
  W_RearStairsFlr1_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {cc22e36d-16a8-48d1-bd69-1bf175a47ed4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 18.33740808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 18.33740808, 0,             !- X,Y,Z Vertex 2 {m}
  52.474368, 18.33740808, 0,              !- X,Y,Z Vertex 3 {m}
  52.474368, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497631de-d4ea-4a4c-8109-c49c40f20254}, !- Handle
  S_RearStairsFlr1_0_0_0,                 !- Name
  Floor,                                  !- Surface Type
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Construction Name
  {cc22e36d-16a8-48d1-bd69-1bf175a47ed4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 18.33740808, 0,             !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 0,             !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  52.474368, 18.33740808, 0;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6b4853e4-722f-4c35-97ba-e0815c6e43a4}, !- Handle
  RearStairsFlr1 ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {cc22e36d-16a8-48d1-bd69-1bf175a47ed4}; !- Space Name

OS:People:Definition,
  {2942b651-e7b2-4d1c-b5ed-403230d99ee1}, !- Handle
  RearStorageFlr1 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {0a01ffd2-4cf4-4ad3-9eb6-0812610d5277}, !- Handle
  RearStorageFlr1 People,                 !- Name
  {2942b651-e7b2-4d1c-b5ed-403230d99ee1}, !- People Definition Name
  {fe25d513-fead-4e7a-a4d2-65449607a8b6}, !- Space or SpaceType Name
  {aa596c21-f95d-4287-b4d9-cbb597e88ae2}, !- Number of People Schedule Name
  {fc0d15b1-7899-4a15-b1c5-f8eb4d62e970}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {fc0d15b1-7899-4a15-b1c5-f8eb4d62e970}, !- Handle
  RearStorageFlr1 People Activity Level,  !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {d5064e63-7762-412e-952d-918b99e38601}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5064e63-7762-412e-952d-918b99e38601}, !- Handle
  {c29a30b1-ad92-4ec8-b598-9a8743c0fe9d}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {bf547be2-3c05-49b7-817f-1c7366bb62e0}, !- Handle
  RearStorageFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {fe25d513-fead-4e7a-a4d2-65449607a8b6}, !- Space or SpaceType Name
  {b4aaea1e-d365-43b4-8ae7-0c6d2541cc0a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {e9c41319-9407-4a53-9400-1b0925a7848d}, !- Handle
  RearStorageFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a1a1a7ba-9a6b-4942-836f-cdad082644e1}, !- Handle
  RearStorageFlr1 Regulated Lights,       !- Name
  {e9c41319-9407-4a53-9400-1b0925a7848d}, !- Lights Definition Name
  {fe25d513-fead-4e7a-a4d2-65449607a8b6}, !- Space or SpaceType Name
  {1fc25c41-58a7-44ac-b6cf-0973f4276768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {678c698e-a257-4e64-af53-2481b49b6ef0}, !- Handle
  W_RearStorageFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {fe25d513-fead-4e7a-a4d2-65449607a8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 0.048800004, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 0.048800004, 0,             !- X,Y,Z Vertex 2 {m}
  54.9133776, 8.27900808, 0,              !- X,Y,Z Vertex 3 {m}
  54.9133776, 8.27900808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a96573b-ce53-46f6-8a8a-f8bb2bb35c1e}, !- Handle
  W_RearStorageFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {fe25d513-fead-4e7a-a4d2-65449607a8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  52.474368, 0.048800004, 0,              !- X,Y,Z Vertex 2 {m}
  54.9133776, 0.048800004, 0,             !- X,Y,Z Vertex 3 {m}
  54.9133776, 0.048800004, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3946f2f-754b-456e-9d94-70dfa905887a}, !- Handle
  S_RearStorageFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Construction Name
  {fe25d513-fead-4e7a-a4d2-65449607a8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 0,              !- X,Y,Z Vertex 1 {m}
  54.9133776, 0.048800004, 0,             !- X,Y,Z Vertex 2 {m}
  52.474368, 0.048800004, 0,              !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 0;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b94a1b6c-bb3d-4108-919b-d620a2bb0c50}, !- Handle
  RearStorageFlr1 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {fe25d513-fead-4e7a-a4d2-65449607a8b6}; !- Space Name

OS:People:Definition,
  {e26e8e59-c472-405a-8279-aee6d65f1c20}, !- Handle
  RestroomFlr1 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {524009d6-285a-4fb5-879e-269366319547}, !- Handle
  RestroomFlr1 People,                    !- Name
  {e26e8e59-c472-405a-8279-aee6d65f1c20}, !- People Definition Name
  {fdbabb61-706f-4cfc-a4c9-46ded556cb05}, !- Space or SpaceType Name
  {aa596c21-f95d-4287-b4d9-cbb597e88ae2}, !- Number of People Schedule Name
  {824b7d48-5aa4-4157-b6fa-18527e83d1a6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {824b7d48-5aa4-4157-b6fa-18527e83d1a6}, !- Handle
  RestroomFlr1 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {cc67b91d-3e1d-454d-8fce-0061e5fd939f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc67b91d-3e1d-454d-8fce-0061e5fd939f}, !- Handle
  {fd440f7d-cf42-433d-b354-197541eeb851}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {5f72cdc9-931e-494d-ad21-a2a76c93dbaa}, !- Handle
  RestroomFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {fdbabb61-706f-4cfc-a4c9-46ded556cb05}, !- Space or SpaceType Name
  {b4aaea1e-d365-43b4-8ae7-0c6d2541cc0a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {191ae33f-14b6-42b5-8bcb-336a2a40516e}, !- Handle
  RestroomFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e4905d38-f9fe-44c0-8b94-a5c99910635e}, !- Handle
  RestroomFlr1 Regulated Lights,          !- Name
  {191ae33f-14b6-42b5-8bcb-336a2a40516e}, !- Lights Definition Name
  {fdbabb61-706f-4cfc-a4c9-46ded556cb05}, !- Space or SpaceType Name
  {1fc25c41-58a7-44ac-b6cf-0973f4276768}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {215806a8-f9df-45a9-9639-02559ad1d235}, !- Handle
  W_RestroomFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {fdbabb61-706f-4cfc-a4c9-46ded556cb05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 0.048800004, 0,            !- X,Y,Z Vertex 2 {m}
  23.82310704, 0.048800004, 0,            !- X,Y,Z Vertex 3 {m}
  23.82310704, 0.048800004, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd9bc75-d2a4-4571-819f-95250bf5a88c}, !- Handle
  S_RestroomFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {1003cd7a-7fcd-40b4-9d7c-b9a72874ce4d}, !- Construction Name
  {fdbabb61-706f-4cfc-a4c9-46ded556cb05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 8.27900808, 0,             !- X,Y,Z Vertex 1 {m}
  23.82310704, 0.048800004, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 0.048800004, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 0;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {03ce88b5-e066-4b5b-b4c0-022fec8a7015}, !- Handle
  RestroomFlr1 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {fdbabb61-706f-4cfc-a4c9-46ded556cb05}; !- Space Name

OS:BuildingStory,
  {a8058458-ece2-408b-890f-95ab90a2c44d}, !- Handle
  Building Story 2,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {5e00c8cd-9f02-4b18-a467-fa6fcdbdf5d0}, !- Handle
  CorridorFlr2 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {6c3e4249-2e15-4699-9ee5-c44cc6171679}, !- Handle
  CorridorFlr2 People,                    !- Name
  {5e00c8cd-9f02-4b18-a467-fa6fcdbdf5d0}, !- People Definition Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {7bb12060-2561-4be5-bc62-e4eb808a52dd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7bb12060-2561-4be5-bc62-e4eb808a52dd}, !- Handle
  CorridorFlr2 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {64e563d0-953c-4c01-a9a0-04bdef6d485e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64e563d0-953c-4c01-a9a0-04bdef6d485e}, !- Handle
  {728b9100-f27f-4e9f-a4c4-8ed834a84c35}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6a4aad89-20a4-49e9-9f93-41202bb826f7}, !- Handle
  CorridorFlr2 Space Infiltration Design Flow Rate 1, !- Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {016ffd61-7515-4e00-92d4-15953ee7058d}, !- Handle
  CorridorFlr2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f4aca0f6-183f-4660-b201-baf02899c3d2}, !- Handle
  CorridorFlr2 Regulated Lights,          !- Name
  {016ffd61-7515-4e00-92d4-15953ee7058d}, !- Lights Definition Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {403c17e9-793e-4334-bb06-92b19c1d8a60}, !- Handle
  W_CorridorFlr2_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 10.10780808, 6.096,       !- X,Y,Z Vertex 1 {m}
  0.0487000296, 10.10780808, 3.3528,      !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.27900808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58edb139-dc1b-4cba-845c-5a953fe9f5cb}, !- Handle
  W_CorridorFlr2_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {403c17e9-793e-4334-bb06-92b19c1d8a60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0487000296, 9.65508864, 5.61280056,   !- X,Y,Z Vertex 1 {m}
  0.0487000296, 9.65508864, 4.19279832,   !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.73169704, 4.19279832,   !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.73169704, 5.61280056;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {777d7cda-88f5-414c-9f98-93fd66c18f83}, !- Handle
  W_CorridorFlr2_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 6.096,          !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.27900808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  54.9133776, 10.10780808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ac71fc6-6046-4785-9364-48886522a3b4}, !- Handle
  W_CorridorFlr2_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {777d7cda-88f5-414c-9f98-93fd66c18f83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9133776, 8.73169704, 5.61280056,     !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.73169704, 4.19279832,     !- X,Y,Z Vertex 2 {m}
  54.9133776, 9.65508864, 4.19279832,     !- X,Y,Z Vertex 3 {m}
  54.9133776, 9.65508864, 5.61280056;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c21a9ae8-dbda-4f46-be3f-270262c95d28}, !- Handle
  W_CorridorFlr2_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 6.096,        !- X,Y,Z Vertex 1 {m}
  26.87110704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  23.82310704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  23.82310704, 18.33740808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d72272ac-fb14-480d-b14e-13ef5a7cce5c}, !- Handle
  P_CorridorFlr2_10100_0_10062,           !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {529e2ed6-63ec-4853-8037-c0ec86a8b91c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 10.10780808, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529e2ed6-63ec-4853-8037-c0ec86a8b91c}, !- Handle
  P_CorridorFlr2_10100_0_10062 Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5119366a-2efe-41cd-8b62-3da8e3fe081b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d72272ac-fb14-480d-b14e-13ef5a7cce5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 6.096,          !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  54.9133776, 10.10780808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db187e8c-464c-4b22-ae72-a7f68b2f04c6}, !- Handle
  P_CorridorFlr2_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac62b63a-5d06-4f66-979b-d30430d6f7b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 6.096,        !- X,Y,Z Vertex 1 {m}
  23.82310704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  23.82310704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  23.82310704, 10.10780808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac62b63a-5d06-4f66-979b-d30430d6f7b3}, !- Handle
  P_CorridorFlr2_10_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db187e8c-464c-4b22-ae72-a7f68b2f04c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 10.10780808, 6.096,        !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  23.82310704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  23.82310704, 18.33740808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c03ffed-87b1-45a0-8dc1-bc47ad5d87f3}, !- Handle
  P_CorridorFlr2_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a62af555-884d-433d-9f69-d15efed830bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 10.10780808, 6.096,        !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97350704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97350704, 10.10780808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a62af555-884d-433d-9f69-d15efed830bf}, !- Handle
  P_CorridorFlr2_11_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c03ffed-87b1-45a0-8dc1-bc47ad5d87f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 10.10780808, 6.096,         !- X,Y,Z Vertex 1 {m}
  7.97350704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  23.82310704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  23.82310704, 10.10780808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f53c2635-9f31-426d-988a-6cd0246b26d2}, !- Handle
  P_CorridorFlr2_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2efb6ee-cc83-477b-8a7e-2de45424b252}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 10.10780808, 6.096,         !- X,Y,Z Vertex 1 {m}
  7.97350704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2efb6ee-cc83-477b-8a7e-2de45424b252}, !- Handle
  P_CorridorFlr2_12_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4cda606-6b0e-424d-8204-7518b20c01a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f53c2635-9f31-426d-988a-6cd0246b26d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  7.97350704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97350704, 10.10780808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e9376c6-b741-4030-8bca-0fd7f282b17c}, !- Handle
  P_CorridorFlr2_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d7abf25-f692-4d17-99e6-64147cf4f96a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d7abf25-f692-4d17-99e6-64147cf4f96a}, !- Handle
  P_CorridorFlr2_13_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d6cefb8-9f31-40dd-8449-145e86ed580a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e9376c6-b741-4030-8bca-0fd7f282b17c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 6.096,        !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c25be5e-ad2d-4545-823d-e715ca8a91e8}, !- Handle
  P_CorridorFlr2_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4e879b0-f5b0-4232-b71f-d39cffc2af81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 6.096,        !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  0.0487000296, 10.10780808, 3.3528,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 10.10780808, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e879b0-f5b0-4232-b71f-d39cffc2af81}, !- Handle
  P_CorridorFlr2_14_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6dc85ed-2e0e-4170-8def-efee4e4aa7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c25be5e-ad2d-4545-823d-e715ca8a91e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 10.10780808, 6.096,       !- X,Y,Z Vertex 1 {m}
  0.0487000296, 10.10780808, 3.3528,      !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce3560c3-4ea1-43a9-acf1-beabdb52bc6d}, !- Handle
  P_CorridorFlr2_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d513e41-9cef-4721-8b03-292fa4115f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 8.27900808, 6.096,        !- X,Y,Z Vertex 1 {m}
  0.0487000296, 8.27900808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.01110704, 8.27900808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 8.27900808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d513e41-9cef-4721-8b03-292fa4115f50}, !- Handle
  P_CorridorFlr2_16_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd8c846f-3f2d-4c9b-93af-d8db40463645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce3560c3-4ea1-43a9-acf1-beabdb52bc6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 8.27900808, 6.096,          !- X,Y,Z Vertex 1 {m}
  4.01110704, 8.27900808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.27900808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be50c83-a202-4601-a503-89e587d31d7d}, !- Handle
  P_CorridorFlr2_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b28643d-4b7c-4a61-a55a-79cfc1e5564a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 8.27900808, 6.096,          !- X,Y,Z Vertex 1 {m}
  4.01110704, 8.27900808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b28643d-4b7c-4a61-a55a-79cfc1e5564a}, !- Handle
  P_CorridorFlr2_17_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f7f2d76-c78e-43dd-a6e2-695664aa1ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be50c83-a202-4601-a503-89e587d31d7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 6.096,         !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 8.27900808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 8.27900808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c90a97-2a90-4b88-87c8-d27763128b02}, !- Handle
  P_CorridorFlr2_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48486e90-fbd8-47c9-9a4a-f444674c45db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 6.096,         !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  32.662368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  32.662368, 8.27900808, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48486e90-fbd8-47c9-9a4a-f444674c45db}, !- Handle
  P_CorridorFlr2_18_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1c90a97-2a90-4b88-87c8-d27763128b02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 8.27900808, 6.096,           !- X,Y,Z Vertex 1 {m}
  32.662368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2b4a19d-f5c9-4834-9ab2-e6c8be3b1b05}, !- Handle
  P_CorridorFlr2_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6180fd40-e0c6-4c11-987e-6cf5ee3ee606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 8.27900808, 6.096,           !- X,Y,Z Vertex 1 {m}
  32.662368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6180fd40-e0c6-4c11-987e-6cf5ee3ee606}, !- Handle
  P_CorridorFlr2_19_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2b4a19d-f5c9-4834-9ab2-e6c8be3b1b05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 6.096,           !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  32.662368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  32.662368, 8.27900808, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fef4386-68c0-4e62-9470-8e6317975fb1}, !- Handle
  P_CorridorFlr2_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8af135a2-25e8-49a5-a8d0-04984f6dde30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 6.096,           !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8af135a2-25e8-49a5-a8d0-04984f6dde30}, !- Handle
  P_CorridorFlr2_20_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58cf10ff-a406-4647-819f-7fb388a6d326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fef4386-68c0-4e62-9470-8e6317975fb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 6.096,           !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0a1c329-df09-41e5-9cd6-4da608858724}, !- Handle
  P_CorridorFlr2_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f59b69ce-0a53-4ccf-8434-e68a1c3b02f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 6.096,           !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  54.9133776, 8.27900808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  54.9133776, 8.27900808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59b69ce-0a53-4ccf-8434-e68a1c3b02f6}, !- Handle
  P_CorridorFlr2_21_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ca0b71-034f-4b2f-b247-80ddfb1d5321}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0a1c329-df09-41e5-9cd6-4da608858724}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 6.096,          !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.27900808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df7f0bed-69dc-4e40-bfed-c5b347ae18db}, !- Handle
  P_CorridorFlr2_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c660eb2-0c51-40b1-8eca-22a655996f15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 6.096,          !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c660eb2-0c51-40b1-8eca-22a655996f15}, !- Handle
  P_CorridorFlr2_4_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57ad6361-14ea-47a4-af7b-be17ffd072bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df7f0bed-69dc-4e40-bfed-c5b347ae18db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 6.096,          !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {391f5425-a86e-406d-b6fe-a5e52f12867c}, !- Handle
  P_CorridorFlr2_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912ecefc-3a96-4a59-94b7-bbc603eb648b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 6.096,          !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  32.662368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  32.662368, 10.10780808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912ecefc-3a96-4a59-94b7-bbc603eb648b}, !- Handle
  P_CorridorFlr2_5_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {391f5425-a86e-406d-b6fe-a5e52f12867c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 10.10780808, 6.096,          !- X,Y,Z Vertex 1 {m}
  32.662368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b654bea3-c18d-4c2e-a4d3-1957234f227d}, !- Handle
  P_CorridorFlr2_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20f8de0b-d138-4fb6-a5e0-edf0d6eae645}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 10.10780808, 6.096,          !- X,Y,Z Vertex 1 {m}
  32.662368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20f8de0b-d138-4fb6-a5e0-edf0d6eae645}, !- Handle
  P_CorridorFlr2_6_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1bf791c-44c4-4866-b1f1-ab37ec831f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b654bea3-c18d-4c2e-a4d3-1957234f227d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 6.096,        !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  32.662368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  32.662368, 10.10780808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23b4ad35-ca4f-481c-8526-53b335a6c1d5}, !- Handle
  P_CorridorFlr2_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da71abb4-996f-40fd-a62e-0c057ba3f7f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 6.096,        !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 10.10780808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da71abb4-996f-40fd-a62e-0c057ba3f7f6}, !- Handle
  P_CorridorFlr2_7_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8831807f-4cbc-483c-8b54-b79dd150d963}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23b4ad35-ca4f-481c-8526-53b335a6c1d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 10.10780808, 6.096,        !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d00e776-8f66-482c-bf29-1335898e24ea}, !- Handle
  P_CorridorFlr2_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a808086-7dc5-40fa-80bd-a9a4218950ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 10.10780808, 6.096,        !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87110704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a808086-7dc5-40fa-80bd-a9a4218950ec}, !- Handle
  P_CorridorFlr2_8_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8831807f-4cbc-483c-8b54-b79dd150d963}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d00e776-8f66-482c-bf29-1335898e24ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 6.096,        !- X,Y,Z Vertex 1 {m}
  26.87110704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 10.10780808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d93f143b-1731-4d8c-aa12-bc5760024451}, !- Handle
  F_CorridorFlr2_10004_0_10003,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24822437-3850-4084-acd2-992185c4a833}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  54.9133776, 8.27900808, 3.3528,         !- X,Y,Z Vertex 4 {m}
  0.0487000296, 8.27900808, 3.3528,       !- X,Y,Z Vertex 5 {m}
  0.0487000296, 10.10780808, 3.3528,      !- X,Y,Z Vertex 6 {m}
  23.82310704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 7 {m}
  23.82310704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {24822437-3850-4084-acd2-992185c4a833}, !- Handle
  F_CorridorFlr2_10004_0_10003 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d93f143b-1731-4d8c-aa12-bc5760024451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 4 {m}
  23.82310704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 5 {m}
  23.82310704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 6 {m}
  0.0487000296, 10.10780808, 3.3528,      !- X,Y,Z Vertex 7 {m}
  0.0487000296, 8.27900808, 3.3528;       !- X,Y,Z Vertex 8 {m}

OS:ShadingSurfaceGroup,
  {5a5ccb22-816f-4098-8961-79c2882f83a2}, !- Handle
  CorridorFlr2 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {14f6b08a-25cc-4082-8a57-bc9246342a96}; !- Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {c1719291-cc01-47b6-a784-3d8f6f8b2853}, !- Handle
  ElevatorCoreFlr2 Space Infiltration Design Flow Rate 1, !- Name
  {8831807f-4cbc-483c-8b54-b79dd150d963}, !- Space or SpaceType Name
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {0d47f818-9a95-4100-8831-0cb2d6cb357f}, !- Handle
  W_ElevatorCoreFlr2_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {8831807f-4cbc-483c-8b54-b79dd150d963}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 6.096,        !- X,Y,Z Vertex 1 {m}
  28.69990704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87110704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7967dc0f-3bfd-473f-9b6b-324f874051b5}, !- Handle
  P_ElevatorCoreFlr2_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {8831807f-4cbc-483c-8b54-b79dd150d963}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9482bec-9bbf-4e90-862e-288b7cc14f29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 6.096,        !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  28.69990704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69990704, 18.33740808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9482bec-9bbf-4e90-862e-288b7cc14f29}, !- Handle
  P_ElevatorCoreFlr2_2_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1bf791c-44c4-4866-b1f1-ab37ec831f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7967dc0f-3bfd-473f-9b6b-324f874051b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 6.096,        !- X,Y,Z Vertex 1 {m}
  28.69990704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6699baa-910a-4bae-9afe-7c27c926e60b}, !- Handle
  F_ElevatorCoreFlr2_10077_0_10051,       !- Name
  Floor,                                  !- Surface Type
  {7cfd5abe-2cfa-4c3f-a4af-1c6aaa5a1bc9}, !- Construction Name
  {8831807f-4cbc-483c-8b54-b79dd150d963}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e853d76c-3674-4b37-8e1c-9ee04fb6693d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e853d76c-3674-4b37-8e1c-9ee04fb6693d}, !- Handle
  F_ElevatorCoreFlr2_10077_0_10051 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {264e3940-49f2-4b58-ad73-1e42555de7da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6699baa-910a-4bae-9afe-7c27c926e60b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87110704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8493244e-0164-4c59-9baf-b63b4f814459}, !- Handle
  ElevatorCoreFlr2 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {8831807f-4cbc-483c-8b54-b79dd150d963}; !- Space Name

OS:People:Definition,
  {139b2026-8e57-4fc4-92a8-d5066c510a10}, !- Handle
  FrontStairsFlr2 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {567786a5-2b4c-4b8b-9ec5-1a41421d455a}, !- Handle
  FrontStairsFlr2 People,                 !- Name
  {139b2026-8e57-4fc4-92a8-d5066c510a10}, !- People Definition Name
  {a6dc85ed-2e0e-4170-8def-efee4e4aa7f3}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {d915818e-dc1c-40e3-ad7d-1831a509a105}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d915818e-dc1c-40e3-ad7d-1831a509a105}, !- Handle
  FrontStairsFlr2 People Activity Level,  !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {a9da1e69-35ec-4eb8-95a9-af6912b7854f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9da1e69-35ec-4eb8-95a9-af6912b7854f}, !- Handle
  {7bc778a5-beae-4de1-b95f-e796a30ec898}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f6b24433-d90d-44a4-b328-742da8881736}, !- Handle
  FrontStairsFlr2 Space Infiltration Design Flow Rate 1, !- Name
  {a6dc85ed-2e0e-4170-8def-efee4e4aa7f3}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {0da50106-fd2e-4f9d-9ae2-22aee871faae}, !- Handle
  FrontStairsFlr2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b847bf41-29f2-4cc3-976f-ebfaeca9fda5}, !- Handle
  FrontStairsFlr2 Regulated Lights,       !- Name
  {0da50106-fd2e-4f9d-9ae2-22aee871faae}, !- Lights Definition Name
  {a6dc85ed-2e0e-4170-8def-efee4e4aa7f3}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {4b9c17b4-0db9-40f9-bd31-682221969f07}, !- Handle
  W_FrontStairsFlr2_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {a6dc85ed-2e0e-4170-8def-efee4e4aa7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 18.33740808, 6.096,        !- X,Y,Z Vertex 1 {m}
