  2.487100944, 18.33740808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  0.0487000296, 18.33740808, 3.3528,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 18.33740808, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f5f10b4-1dc6-4603-b11e-830f118b4716}, !- Handle
  W_FrontStairsFlr2_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {a6dc85ed-2e0e-4170-8def-efee4e4aa7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 18.33740808, 6.096,       !- X,Y,Z Vertex 1 {m}
  0.0487000296, 18.33740808, 3.3528,      !- X,Y,Z Vertex 2 {m}
  0.0487000296, 10.10780808, 3.3528,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 10.10780808, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ebf667f-c479-4176-a7b8-6f1b2b26a699}, !- Handle
  P_FrontStairsFlr2_10189_0_10103,        !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {a6dc85ed-2e0e-4170-8def-efee4e4aa7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90185b4b-3855-4900-9cb3-5f224425467b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 6.096,        !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  2.487100944, 18.33740808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  2.487100944, 18.33740808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90185b4b-3855-4900-9cb3-5f224425467b}, !- Handle
  P_FrontStairsFlr2_10189_0_10103 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d6cefb8-9f31-40dd-8449-145e86ed580a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ebf667f-c479-4176-a7b8-6f1b2b26a699}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 18.33740808, 6.096,        !- X,Y,Z Vertex 1 {m}
  2.487100944, 18.33740808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7807c18-5dbf-4ac1-a03a-73277d488a27}, !- Handle
  F_FrontStairsFlr2_10090_0_10057,        !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {a6dc85ed-2e0e-4170-8def-efee4e4aa7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34ed75c4-92e1-478c-b4c9-d9482b1dd355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  0.0487000296, 10.10780808, 3.3528,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 18.33740808, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ed75c4-92e1-478c-b4c9-d9482b1dd355}, !- Handle
  F_FrontStairsFlr2_10090_0_10057 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2419d7fa-209c-4805-bf53-07c9cbc74dbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7807c18-5dbf-4ac1-a03a-73277d488a27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 18.33740808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  0.0487000296, 18.33740808, 3.3528,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 10.10780808, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {94b31d82-432e-4d4b-b3a9-ec98470fbf8f}, !- Handle
  FrontStairsFlr2 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {a6dc85ed-2e0e-4170-8def-efee4e4aa7f3}; !- Space Name

OS:People:Definition,
  {b237346e-9138-4e69-a568-908d3f069958}, !- Handle
  FrontStorageFlr2 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {7b1ad42b-2f45-4a00-8d4d-a8d7277fccff}, !- Handle
  FrontStorageFlr2 People,                !- Name
  {b237346e-9138-4e69-a568-908d3f069958}, !- People Definition Name
  {6d6cefb8-9f31-40dd-8449-145e86ed580a}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {3ac77efa-b413-4422-ab9c-6300df212ad4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3ac77efa-b413-4422-ab9c-6300df212ad4}, !- Handle
  FrontStorageFlr2 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {6a86db5d-eee0-4f6b-a194-2c5e4267ef67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a86db5d-eee0-4f6b-a194-2c5e4267ef67}, !- Handle
  {f22f5567-c47e-46b8-a6f0-83f81f37477d}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e1930689-f045-4279-a00c-3d871158ee18}, !- Handle
  FrontStorageFlr2 Space Infiltration Design Flow Rate 1, !- Name
  {6d6cefb8-9f31-40dd-8449-145e86ed580a}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {617e734f-0b59-4aab-9bfe-ff2068442421}, !- Handle
  FrontStorageFlr2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2d0db515-c5d7-40e6-b0f1-cfaeb43b35a9}, !- Handle
  FrontStorageFlr2 Regulated Lights,      !- Name
  {617e734f-0b59-4aab-9bfe-ff2068442421}, !- Lights Definition Name
  {6d6cefb8-9f31-40dd-8449-145e86ed580a}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {e31a6eba-9e08-4d4b-a4da-250a5b7c6fae}, !- Handle
  W_FrontStorageFlr2_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {6d6cefb8-9f31-40dd-8449-145e86ed580a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 18.33740808, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  2.487100944, 18.33740808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  2.487100944, 18.33740808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac29a787-0eef-4671-86f3-2478c9064bb6}, !- Handle
  P_FrontStorageFlr2_10184_0_10101,       !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {6d6cefb8-9f31-40dd-8449-145e86ed580a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a327d417-9957-4a57-b0c3-e067db5e03b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 18.33740808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a327d417-9957-4a57-b0c3-e067db5e03b7}, !- Handle
  P_FrontStorageFlr2_10184_0_10101 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4cda606-6b0e-424d-8204-7518b20c01a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac29a787-0eef-4671-86f3-2478c9064bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 18.33740808, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c43091d8-2fa6-43e3-9df1-e6436f188309}, !- Handle
  F_FrontStorageFlr2_10093_0_10059,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {6d6cefb8-9f31-40dd-8449-145e86ed580a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c6b83cd-a538-468b-be31-07db2871d194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  2.487100944, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c6b83cd-a538-468b-be31-07db2871d194}, !- Handle
  F_FrontStorageFlr2_10093_0_10059 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2af7b56-8d4f-4e7f-ac31-370968023ecb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c43091d8-2fa6-43e3-9df1-e6436f188309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  2.487100944, 18.33740808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {45b81ee8-0be7-4806-8185-206927addd38}, !- Handle
  FrontStorageFlr2 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {6d6cefb8-9f31-40dd-8449-145e86ed580a}; !- Space Name

OS:People:Definition,
  {1cae3839-5287-439a-a4a7-0fd5b904f4de}, !- Handle
  GuestRoom201 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {c2242410-0302-4c08-b9e9-cc906556cf3d}, !- Handle
  GuestRoom201 People,                    !- Name
  {1cae3839-5287-439a-a4a7-0fd5b904f4de}, !- People Definition Name
  {cd8c846f-3f2d-4c9b-93af-d8db40463645}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {f1e773e9-3e76-4af3-9656-8daf47cb970f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f1e773e9-3e76-4af3-9656-8daf47cb970f}, !- Handle
  GuestRoom201 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {fcdac161-b90e-4b8e-948e-35bf790d17a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcdac161-b90e-4b8e-948e-35bf790d17a6}, !- Handle
  {79c67dae-b741-4376-b0d5-1345111743ab}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {897ded38-2353-48f5-a928-08fe8393dc4b}, !- Handle
  GuestRoom201 Space Infiltration Design Flow Rate 1, !- Name
  {cd8c846f-3f2d-4c9b-93af-d8db40463645}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27477159-9b64-4c6e-a3f6-36fbe40e96b1}, !- Handle
  GuestRoom201 Space Infiltration Design Flow Rate 2, !- Name
  {cd8c846f-3f2d-4c9b-93af-d8db40463645}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0248499206742528,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {3d851cda-6ed4-46df-adb0-ed404b054ba5}, !- Handle
  GuestRoom201 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ead1844b-4cbc-43ca-b91e-9579aab56d36}, !- Handle
  GuestRoom201 Non-Regulated Lights,      !- Name
  {3d851cda-6ed4-46df-adb0-ed404b054ba5}, !- Lights Definition Name
  {cd8c846f-3f2d-4c9b-93af-d8db40463645}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {25172e62-f805-4054-be6e-b751e40d1da6}, !- Handle
  GuestRoom201 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.196543837532,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9165826d-73f5-4af1-a40e-5193408c3640}, !- Handle
  GuestRoom201 Recepticle Loads,          !- Name
  {25172e62-f805-4054-be6e-b751e40d1da6}, !- Electric Equipment Definition Name
  {cd8c846f-3f2d-4c9b-93af-d8db40463645}, !- Space or SpaceType Name
  {51081598-9a18-4a34-983a-0b951e5bd913}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cc4b6755-10d0-4758-82c5-90b36c16174f}, !- Handle
  GuestRoom201 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2494574989149,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1ce2214b-d9ce-427d-9c29-91f1f46c1ca8}, !- Handle
  GuestRoom201 Process Electric Loads,    !- Name
  {cc4b6755-10d0-4758-82c5-90b36c16174f}, !- Electric Equipment Definition Name
  {cd8c846f-3f2d-4c9b-93af-d8db40463645}, !- Space or SpaceType Name
  {21c6274d-96a3-4267-a075-f27780ce61fa}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {16871850-9cab-4ebb-b1e1-07fd60839aaf}, !- Handle
  W_GuestRoom201_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {cd8c846f-3f2d-4c9b-93af-d8db40463645}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 8.27900808, 6.096,        !- X,Y,Z Vertex 1 {m}
  0.0487000296, 8.27900808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  0.0487000296, 0.048800004, 3.3528,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 0.048800004, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75baa0eb-4168-4221-a0a2-845e1ff6876d}, !- Handle
  W_GuestRoom201_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {cd8c846f-3f2d-4c9b-93af-d8db40463645}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 0.048800004, 6.096,       !- X,Y,Z Vertex 1 {m}
  0.0487000296, 0.048800004, 3.3528,      !- X,Y,Z Vertex 2 {m}
  4.01110704, 0.048800004, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 0.048800004, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86847e82-4d4d-4cc1-b34e-d2d8a5f19eb4}, !- Handle
  W_GuestRoom201_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {75baa0eb-4168-4221-a0a2-845e1ff6876d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.460001144, 0.048800004, 5.44641024,   !- X,Y,Z Vertex 1 {m}
  1.460001144, 0.048800004, 4.00238976,   !- X,Y,Z Vertex 2 {m}
  2.59899912, 0.048800004, 4.00238976,    !- X,Y,Z Vertex 3 {m}
  2.59899912, 0.048800004, 5.44641024;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb3acf12-ad13-4843-a68a-79bd488bf913}, !- Handle
  P_GuestRoom201_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {cd8c846f-3f2d-4c9b-93af-d8db40463645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeb0ed16-3a42-4261-bfdd-138c4e2e66b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 0.048800004, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 0.048800004, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 8.27900808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 8.27900808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb0ed16-3a42-4261-bfdd-138c4e2e66b4}, !- Handle
  P_GuestRoom201_2_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f7f2d76-c78e-43dd-a6e2-695664aa1ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb3acf12-ad13-4843-a68a-79bd488bf913}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 8.27900808, 6.096,          !- X,Y,Z Vertex 1 {m}
  4.01110704, 8.27900808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  4.01110704, 0.048800004, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 0.048800004, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe21ee5-04b2-4706-8d41-cf165e6f836e}, !- Handle
  F_GuestRoom201_10031_0_10028,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {cd8c846f-3f2d-4c9b-93af-d8db40463645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89058561-2c46-4fc1-8b86-ce8f6ddff67b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 8.27900808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 0.048800004, 3.3528,        !- X,Y,Z Vertex 2 {m}
  0.0487000296, 0.048800004, 3.3528,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89058561-2c46-4fc1-8b86-ce8f6ddff67b}, !- Handle
  F_GuestRoom201_10031_0_10028 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efe21ee5-04b2-4706-8d41-cf165e6f836e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 0.048800004, 3.3528,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 8.27900808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.27900808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  0.0487000296, 0.048800004, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a2c5bbfc-ef52-4276-b4da-43e32e1f2d71}, !- Handle
  GuestRoom201 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {cd8c846f-3f2d-4c9b-93af-d8db40463645}; !- Space Name

OS:People:Definition,
  {2c4c2335-0474-4b32-93fc-7b1063e0433b}, !- Handle
  GuestRoom202_205 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {47742364-5307-4a40-a5c6-ed7f6317b27d}, !- Handle
  GuestRoom202_205 People,                !- Name
  {2c4c2335-0474-4b32-93fc-7b1063e0433b}, !- People Definition Name
  {3f7f2d76-c78e-43dd-a6e2-695664aa1ff3}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {07ba19f7-cd95-4b9c-ad20-c22a104381d8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {07ba19f7-cd95-4b9c-ad20-c22a104381d8}, !- Handle
  GuestRoom202_205 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {d65b7076-0e7b-46b7-b90c-61290c82e2d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d65b7076-0e7b-46b7-b90c-61290c82e2d1}, !- Handle
  {24b4830e-a4ad-45e5-8696-db5f6359c71b}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4a1322f5-eb2f-4561-9ac0-98f60d300fa2}, !- Handle
  GuestRoom202_205 Space Infiltration Design Flow Rate 1, !- Name
  {3f7f2d76-c78e-43dd-a6e2-695664aa1ff3}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b3108c2-d6d9-4ab7-80d0-fffca1475501}, !- Handle
  GuestRoom202_205 Space Infiltration Design Flow Rate 2, !- Name
  {3f7f2d76-c78e-43dd-a6e2-695664aa1ff3}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0993996826970112,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {38c8ef59-0d3c-4919-b675-f9f8c971e984}, !- Handle
  GuestRoom202_205 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {33e39b07-447b-4407-8ca2-f0073cc48e72}, !- Handle
  GuestRoom202_205 Non-Regulated Lights,  !- Name
  {38c8ef59-0d3c-4919-b675-f9f8c971e984}, !- Lights Definition Name
  {3f7f2d76-c78e-43dd-a6e2-695664aa1ff3}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c169f670-d4b3-4309-ac39-0a91a175b18e}, !- Handle
  GuestRoom202_205 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.197620228574,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0d18a096-7b72-47d5-a2bd-30e5df2bcde7}, !- Handle
  GuestRoom202_205 Recepticle Loads,      !- Name
  {c169f670-d4b3-4309-ac39-0a91a175b18e}, !- Electric Equipment Definition Name
  {3f7f2d76-c78e-43dd-a6e2-695664aa1ff3}, !- Space or SpaceType Name
  {326480ea-c9a2-45f6-8240-f3cb82f6335a}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {066cd90c-ce13-4272-86f1-27fe437309f0}, !- Handle
  GuestRoom202_205 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2495651380191,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e1fff1f3-9ded-4cd4-8f58-448856d99ce8}, !- Handle
  GuestRoom202_205 Process Electric Loads, !- Name
  {066cd90c-ce13-4272-86f1-27fe437309f0}, !- Electric Equipment Definition Name
  {3f7f2d76-c78e-43dd-a6e2-695664aa1ff3}, !- Space or SpaceType Name
  {c6284287-8f48-4f06-9469-f0664d4aa71a}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {a05e8ec5-d821-4ac6-9f1a-16a42e7e1ef6}, !- Handle
  W_GuestRoom202_205_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {3f7f2d76-c78e-43dd-a6e2-695664aa1ff3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 0.048800004, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 0.048800004, 3.3528,        !- X,Y,Z Vertex 2 {m}
  19.86070704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86070704, 0.048800004, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4be370de-24fe-40d2-8866-d67bb0e3ac14}, !- Handle
  W_GuestRoom202_205_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {a05e8ec5-d821-4ac6-9f1a-16a42e7e1ef6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.4230016, 0.048800004, 5.44641024,     !- X,Y,Z Vertex 1 {m}
  5.4230016, 0.048800004, 4.00238976,     !- X,Y,Z Vertex 2 {m}
  6.56200872, 0.048800004, 4.00238976,    !- X,Y,Z Vertex 3 {m}
  6.56200872, 0.048800004, 5.44641024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c0ca343-f862-480a-ae3a-0e40182f77fd}, !- Handle
  W_GuestRoom202_205_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {a05e8ec5-d821-4ac6-9f1a-16a42e7e1ef6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.38500536, 0.048800004, 5.44641024,    !- X,Y,Z Vertex 1 {m}
  9.38500536, 0.048800004, 4.00238976,    !- X,Y,Z Vertex 2 {m}
  10.52401248, 0.048800004, 4.00238976,   !- X,Y,Z Vertex 3 {m}
  10.52401248, 0.048800004, 5.44641024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52fae5a0-3177-4ed0-a9d3-c08553a6f421}, !- Handle
  W_GuestRoom202_205_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {a05e8ec5-d821-4ac6-9f1a-16a42e7e1ef6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.34801496, 0.048800004, 5.44641024,   !- X,Y,Z Vertex 1 {m}
  13.34801496, 0.048800004, 4.00238976,   !- X,Y,Z Vertex 2 {m}
  14.4869916, 0.048800004, 4.00238976,    !- X,Y,Z Vertex 3 {m}
  14.4869916, 0.048800004, 5.44641024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18b7840c-2d09-4130-a954-aa6da7bb693d}, !- Handle
  W_GuestRoom202_205_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {a05e8ec5-d821-4ac6-9f1a-16a42e7e1ef6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.30998824, 0.048800004, 5.44641024,   !- X,Y,Z Vertex 1 {m}
  17.30998824, 0.048800004, 4.00238976,   !- X,Y,Z Vertex 2 {m}
  18.44899536, 0.048800004, 4.00238976,   !- X,Y,Z Vertex 3 {m}
  18.44899536, 0.048800004, 5.44641024;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a10b564b-56f6-4fda-b7ca-3d5c9b029e51}, !- Handle
  P_GuestRoom202_205_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {3f7f2d76-c78e-43dd-a6e2-695664aa1ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6099f430-963b-4676-a6ef-26c86a615eaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 0.048800004, 6.096,        !- X,Y,Z Vertex 1 {m}
  19.86070704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6099f430-963b-4676-a6ef-26c86a615eaf}, !- Handle
  P_GuestRoom202_205_2_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a10b564b-56f6-4fda-b7ca-3d5c9b029e51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 6.096,         !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  19.86070704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86070704, 0.048800004, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa6d02c5-2810-4ea6-b84b-40b370dc9062}, !- Handle
  F_GuestRoom202_205_10032_0_10029,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {3f7f2d76-c78e-43dd-a6e2-695664aa1ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4868508-2c39-437d-90bb-d2ae90274f6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  19.86070704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.01110704, 0.048800004, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 8.27900808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4868508-2c39-437d-90bb-d2ae90274f6e}, !- Handle
  F_GuestRoom202_205_10032_0_10029 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa6d02c5-2810-4ea6-b84b-40b370dc9062}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 8.27900808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 0.048800004, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3008beff-67af-4097-9af9-8bc3699ba308}, !- Handle
  GuestRoom202_205 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {3f7f2d76-c78e-43dd-a6e2-695664aa1ff3}; !- Space Name

OS:People:Definition,
  {dff325f4-de42-4fd1-90e6-dbf7245da502}, !- Handle
  GuestRoom206_208 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {636b4ae1-d8fe-4b28-b44c-0c6eca37b758}, !- Handle
  GuestRoom206_208 People,                !- Name
  {dff325f4-de42-4fd1-90e6-dbf7245da502}, !- People Definition Name
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {7caff919-7902-4695-8170-c2756de6ff6e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7caff919-7902-4695-8170-c2756de6ff6e}, !- Handle
  GuestRoom206_208 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {9420ecbc-4043-4f3f-aef5-6675ea64a12d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9420ecbc-4043-4f3f-aef5-6675ea64a12d}, !- Handle
  {cea3c698-f7c8-4f91-a0f5-1d6a4647895b}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {374409d9-7aec-491a-bc65-9bfeed4d8ec8}, !- Handle
  GuestRoom206_208 Space Infiltration Design Flow Rate 1, !- Name
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc84173a-5a61-4beb-8ac0-395836fdeade}, !- Handle
  GuestRoom206_208 Space Infiltration Design Flow Rate 2, !- Name
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0802843954050816,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {83b8f1b8-2161-4d56-91c3-a0265376e472}, !- Handle
  GuestRoom206_208 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0355260710521,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f5a79774-f5c2-468f-b4b9-c13580797ca3}, !- Handle
  GuestRoom206_208 Non-Regulated Lights,  !- Name
  {83b8f1b8-2161-4d56-91c3-a0265376e472}, !- Lights Definition Name
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a3b03657-bf8d-4265-ab9f-2a6930c45d0a}, !- Handle
  GuestRoom206_208 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  104.182597254083,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3d935cd4-d9c1-4e5d-83ff-7a6874b7fffc}, !- Handle
  GuestRoom206_208 Recepticle Loads,      !- Name
  {a3b03657-bf8d-4265-ab9f-2a6930c45d0a}, !- Electric Equipment Definition Name
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Space or SpaceType Name
  {63a65df2-0bf4-4c28-b031-5591278f5c78}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {aaa93f05-7859-43f2-8544-7eb01a77e4c3}, !- Handle
  GuestRoom206_208 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  38.3029446614448,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {760093f9-56bb-4e10-ae37-558f9dd7fc62}, !- Handle
  GuestRoom206_208 Process Electric Loads, !- Name
  {aaa93f05-7859-43f2-8544-7eb01a77e4c3}, !- Electric Equipment Definition Name
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Space or SpaceType Name
  {3fb2313a-a654-437d-8a4f-35105d66f20c}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {7cd63991-27a7-4172-aa3b-11004f4291fe}, !- Handle
  W_GuestRoom206_208_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 0.048800004, 6.096,        !- X,Y,Z Vertex 1 {m}
  19.86070704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 2 {m}
  32.662368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 3 {m}
  32.662368, 0.048800004, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c976933f-b0f2-490c-aa33-b5a0908c7bff}, !- Handle
  W_GuestRoom206_208_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {7cd63991-27a7-4172-aa3b-11004f4291fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.271992, 0.048800004, 5.44641024,     !- X,Y,Z Vertex 1 {m}
  21.271992, 0.048800004, 4.00238976,     !- X,Y,Z Vertex 2 {m}
  22.41200496, 0.048800004, 4.00238976,   !- X,Y,Z Vertex 3 {m}
  22.41200496, 0.048800004, 5.44641024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d76475ee-9cd0-4520-a8c0-8dc17cb49334}, !- Handle
  W_GuestRoom206_208_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {7cd63991-27a7-4172-aa3b-11004f4291fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.081992, 0.048800004, 5.44641024,     !- X,Y,Z Vertex 1 {m}
  25.081992, 0.048800004, 4.00238976,     !- X,Y,Z Vertex 2 {m}
  27.4409916, 0.048800004, 4.00238976,    !- X,Y,Z Vertex 3 {m}
  27.4409916, 0.048800004, 5.44641024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c0cf43d-f152-4038-a971-d11c174f532c}, !- Handle
  W_GuestRoom206_208_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {7cd63991-27a7-4172-aa3b-11004f4291fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.11100912, 0.048800004, 5.44641024,   !- X,Y,Z Vertex 1 {m}
  30.11100912, 0.048800004, 4.00238976,   !- X,Y,Z Vertex 2 {m}
  31.251144, 0.048800004, 4.00238976,     !- X,Y,Z Vertex 3 {m}
  31.251144, 0.048800004, 5.44641024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf119a17-2883-485b-866b-a43aef86ce21}, !- Handle
  P_GuestRoom206_208_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1385a5ac-3dac-4653-8cd6-ba4099f06d9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 0.048800004, 6.096,          !- X,Y,Z Vertex 1 {m}
  32.662368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 2 {m}
  32.662368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  32.662368, 8.27900808, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1385a5ac-3dac-4653-8cd6-ba4099f06d9f}, !- Handle
  P_GuestRoom206_208_2_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf119a17-2883-485b-866b-a43aef86ce21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 8.27900808, 6.096,           !- X,Y,Z Vertex 1 {m}
  32.662368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  32.662368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 3 {m}
  32.662368, 0.048800004, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2f80c9e-fbe4-4cca-9363-3fe0aa7b6619}, !- Handle
  F_GuestRoom206_208_10005_0_10004,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {883beb35-f5c5-4be6-a63a-e9d779cabab7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  26.87110704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 2 {m}
  23.82310704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 3 {m}
  23.82310704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {883beb35-f5c5-4be6-a63a-e9d779cabab7}, !- Handle
  F_GuestRoom206_208_10005_0_10004 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2272ae98-3373-4088-bca5-0e6ea126826f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2f80c9e-fbe4-4cca-9363-3fe0aa7b6619}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  23.82310704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  23.82310704, 0.048800004, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a10444c-5f15-43e8-bf2e-def76c68a6af}, !- Handle
  F_GuestRoom206_208_10035_0_10031,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ecd6d4b-c817-4b43-b37c-372d934c1220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  23.82310704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86070704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ecd6d4b-c817-4b43-b37c-372d934c1220}, !- Handle
  F_GuestRoom206_208_10035_0_10031 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdbabb61-706f-4cfc-a4c9-46ded556cb05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a10444c-5f15-43e8-bf2e-def76c68a6af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  19.86070704, 0.048800004, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37d9abcd-e6b6-4742-a240-7d2384484a3d}, !- Handle
  F_GuestRoom206_208_10039_0_10032,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5be60153-e626-4b7c-923e-fae999b5acea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  32.662368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 2 {m}
  26.87110704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be60153-e626-4b7c-923e-fae999b5acea}, !- Handle
  F_GuestRoom206_208_10039_0_10032 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37d9abcd-e6b6-4742-a240-7d2384484a3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  32.662368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  26.87110704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  26.87110704, 0.048800004, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5c123608-6a7e-417e-b4ae-c41c9b779c76}, !- Handle
  GuestRoom206_208 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {5b44473f-73fa-4a33-87de-461d279dc238}; !- Space Name

OS:People:Definition,
  {bb744cb8-cb7b-493e-b0f6-c1b605cc1db1}, !- Handle
  GuestRoom209_212 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {fa19a8f2-18ff-4e97-adf3-8a8e71e59693}, !- Handle
  GuestRoom209_212 People,                !- Name
  {bb744cb8-cb7b-493e-b0f6-c1b605cc1db1}, !- People Definition Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {a1fd97f5-bc8b-4f67-90c6-e0c2e5959b08}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a1fd97f5-bc8b-4f67-90c6-e0c2e5959b08}, !- Handle
  GuestRoom209_212 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {f4f44242-c816-4c14-9d8e-eb7059e38e46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4f44242-c816-4c14-9d8e-eb7059e38e46}, !- Handle
  {8fdb1e69-7a60-4a97-b160-38b467612c94}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f1dfd5bc-ab8b-4e9f-bd96-287ffec7cc2b}, !- Handle
  GuestRoom209_212 Space Infiltration Design Flow Rate 1, !- Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e24f161-768b-4438-8823-e388492dbc84}, !- Handle
  GuestRoom209_212 Space Infiltration Design Flow Rate 2, !- Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0993996826970112,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {98dc9841-5056-463e-a204-c951a6c53c05}, !- Handle
  GuestRoom209_212 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {326728b0-477b-4056-bb97-18d2df476d2b}, !- Handle
  GuestRoom209_212 Non-Regulated Lights,  !- Name
  {98dc9841-5056-463e-a204-c951a6c53c05}, !- Lights Definition Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cf34a0af-362c-4e05-958b-f2829961fbbf}, !- Handle
  GuestRoom209_212 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.197620228574,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {99321649-6587-4811-8dcb-552e50aea1f9}, !- Handle
  GuestRoom209_212 Recepticle Loads,      !- Name
  {cf34a0af-362c-4e05-958b-f2829961fbbf}, !- Electric Equipment Definition Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space or SpaceType Name
  {a12796d6-d67c-48fc-abb1-f4f4be6922f2}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e9e4f336-f377-4d13-9ab8-1702c6a08d4d}, !- Handle
  GuestRoom209_212 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2495651380191,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {269e8b74-22ad-4f00-9a0e-f62ff14ef448}, !- Handle
  GuestRoom209_212 Process Electric Loads, !- Name
  {e9e4f336-f377-4d13-9ab8-1702c6a08d4d}, !- Electric Equipment Definition Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space or SpaceType Name
  {b81a135d-4c05-4902-bd10-4f23eea95d98}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {bfb12cd7-f9ef-4d6c-b0bd-4db3c95ff2ed}, !- Handle
  W_GuestRoom209_212_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 0.048800004, 6.096,          !- X,Y,Z Vertex 1 {m}
  32.662368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 2 {m}
  48.511968, 0.048800004, 3.3528,         !- X,Y,Z Vertex 3 {m}
  48.511968, 0.048800004, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55d4c62d-3201-44da-8b1b-13278b1f36be}, !- Handle
  W_GuestRoom209_212_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {bfb12cd7-f9ef-4d6c-b0bd-4db3c95ff2ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0738968, 0.048800004, 5.44641024,    !- X,Y,Z Vertex 1 {m}
  34.0738968, 0.048800004, 4.00238976,    !- X,Y,Z Vertex 2 {m}
  35.2129344, 0.048800004, 4.00238976,    !- X,Y,Z Vertex 3 {m}
  35.2129344, 0.048800004, 5.44641024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2087af2-7493-40c7-8398-146b32377429}, !- Handle
  W_GuestRoom209_212_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {bfb12cd7-f9ef-4d6c-b0bd-4db3c95ff2ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.035992, 0.048800004, 5.44641024,     !- X,Y,Z Vertex 1 {m}
  38.035992, 0.048800004, 4.00238976,     !- X,Y,Z Vertex 2 {m}
  39.1750296, 0.048800004, 4.00238976,    !- X,Y,Z Vertex 3 {m}
  39.1750296, 0.048800004, 5.44641024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8de5bcaf-df3f-44f1-8463-670f06f37d5c}, !- Handle
  W_GuestRoom209_212_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {bfb12cd7-f9ef-4d6c-b0bd-4db3c95ff2ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.9990016, 0.048800004, 5.44641024,    !- X,Y,Z Vertex 1 {m}
  41.9990016, 0.048800004, 4.00238976,    !- X,Y,Z Vertex 2 {m}
  43.1380392, 0.048800004, 4.00238976,    !- X,Y,Z Vertex 3 {m}
  43.1380392, 0.048800004, 5.44641024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {242aad27-12f3-4a9a-8e03-cb2a07fb031e}, !- Handle
  W_GuestRoom209_212_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {bfb12cd7-f9ef-4d6c-b0bd-4db3c95ff2ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.9610968, 0.048800004, 5.44641024,    !- X,Y,Z Vertex 1 {m}
  45.9610968, 0.048800004, 4.00238976,    !- X,Y,Z Vertex 2 {m}
  47.1001344, 0.048800004, 4.00238976,    !- X,Y,Z Vertex 3 {m}
  47.1001344, 0.048800004, 5.44641024;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d82ae3ef-00c4-460c-a44e-815ad43c7027}, !- Handle
  P_GuestRoom209_212_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {007c0376-6fca-4028-b126-04b1b65b4a3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 0.048800004, 6.096,          !- X,Y,Z Vertex 1 {m}
  48.511968, 0.048800004, 3.3528,         !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007c0376-6fca-4028-b126-04b1b65b4a3a}, !- Handle
  P_GuestRoom209_212_2_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58cf10ff-a406-4647-819f-7fb388a6d326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d82ae3ef-00c4-460c-a44e-815ad43c7027}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 6.096,           !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  48.511968, 0.048800004, 3.3528,         !- X,Y,Z Vertex 3 {m}
  48.511968, 0.048800004, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41aae1ba-9373-4f07-83b6-4596d2364e1a}, !- Handle
  F_GuestRoom209_212_10040_0_10033,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c39db4-cf9d-45d0-aa37-f9b5f6bab068}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.624768, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  36.624768, 0.048800004, 3.3528,         !- X,Y,Z Vertex 2 {m}
  32.662368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 3 {m}
  32.662368, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c39db4-cf9d-45d0-aa37-f9b5f6bab068}, !- Handle
  F_GuestRoom209_212_10040_0_10033 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41aae1ba-9373-4f07-83b6-4596d2364e1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.624768, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  36.624768, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  32.662368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  32.662368, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa0acf2-6bc5-4796-929a-a0dedec39881}, !- Handle
  F_GuestRoom209_212_10044_0_10035,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f733559-83d7-423b-aa22-01f03ec0ffd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  40.587168, 0.048800004, 3.3528,         !- X,Y,Z Vertex 2 {m}
  36.624768, 0.048800004, 3.3528,         !- X,Y,Z Vertex 3 {m}
  36.624768, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f733559-83d7-423b-aa22-01f03ec0ffd4}, !- Handle
  F_GuestRoom209_212_10044_0_10035 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d45c7b69-a96f-4b1e-a4bb-9702ece34b98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fa0acf2-6bc5-4796-929a-a0dedec39881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  40.587168, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  36.624768, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  36.624768, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a128ec6-cb16-418b-a8ef-c8aa2c073e2d}, !- Handle
  F_GuestRoom209_212_10048_0_10037,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9abb6e90-c675-460a-b779-db685b071a4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  44.549568, 0.048800004, 3.3528,         !- X,Y,Z Vertex 2 {m}
  40.587168, 0.048800004, 3.3528,         !- X,Y,Z Vertex 3 {m}
  40.587168, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9abb6e90-c675-460a-b779-db685b071a4b}, !- Handle
  F_GuestRoom209_212_10048_0_10037 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48a7b595-6a59-4826-84c0-f793132e2e1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a128ec6-cb16-418b-a8ef-c8aa2c073e2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  40.587168, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  40.587168, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9122fca-cb34-454f-bebd-fa3f222856a3}, !- Handle
  F_GuestRoom209_212_10052_0_10039,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78fd27e5-be95-4d52-b437-f478ed26d9cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  48.511968, 0.048800004, 3.3528,         !- X,Y,Z Vertex 2 {m}
  44.549568, 0.048800004, 3.3528,         !- X,Y,Z Vertex 3 {m}
  44.549568, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78fd27e5-be95-4d52-b437-f478ed26d9cd}, !- Handle
  F_GuestRoom209_212_10052_0_10039 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52c25160-34f5-4bdc-8c7a-18b3b3a7672e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9122fca-cb34-454f-bebd-fa3f222856a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  44.549568, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  44.549568, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {350bdded-35a7-4567-a294-4caa25936db9}, !- Handle
  GuestRoom209_212 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}; !- Space Name

OS:People:Definition,
  {9f787e64-7939-4664-bc74-328ed731b158}, !- Handle
  GuestRoom213 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {ecb2c397-b23d-40e7-99c2-361d037ec904}, !- Handle
  GuestRoom213 People,                    !- Name
  {9f787e64-7939-4664-bc74-328ed731b158}, !- People Definition Name
  {58cf10ff-a406-4647-819f-7fb388a6d326}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {6538a2d2-21ea-459d-bca5-7763d61588ba}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6538a2d2-21ea-459d-bca5-7763d61588ba}, !- Handle
  GuestRoom213 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {ec66b746-1de5-4693-912f-33199575b7b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec66b746-1de5-4693-912f-33199575b7b7}, !- Handle
  {d884b448-5bb5-4318-8766-e542bb3148ce}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {7e168cc5-4af9-45c4-95ba-2cdeb783f7e5}, !- Handle
  GuestRoom213 Space Infiltration Design Flow Rate 1, !- Name
  {58cf10ff-a406-4647-819f-7fb388a6d326}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {331fb9f1-a9fc-462e-9744-c6ccc80a9f55}, !- Handle
  GuestRoom213 Space Infiltration Design Flow Rate 2, !- Name
  {58cf10ff-a406-4647-819f-7fb388a6d326}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0248498734795085,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {13a1e488-530d-41f3-9417-ff0cb5cc3fe4}, !- Handle
  GuestRoom213 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {19326009-231f-4f2f-aa63-130a7809b01d}, !- Handle
  GuestRoom213 Non-Regulated Lights,      !- Name
  {13a1e488-530d-41f3-9417-ff0cb5cc3fe4}, !- Lights Definition Name
  {58cf10ff-a406-4647-819f-7fb388a6d326}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b3a58171-5f8a-4b8b-a94e-c0546abf6a39}, !- Handle
  GuestRoom213 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.197620228574,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0d7359ae-3776-478c-af33-a91c83ce2133}, !- Handle
  GuestRoom213 Recepticle Loads,          !- Name
  {b3a58171-5f8a-4b8b-a94e-c0546abf6a39}, !- Electric Equipment Definition Name
  {58cf10ff-a406-4647-819f-7fb388a6d326}, !- Space or SpaceType Name
  {ad193438-7a23-4ef2-879b-6799c4e8a10f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e917415e-14ab-45be-a694-d1ebb2ee0a7c}, !- Handle
  GuestRoom213 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2495651380191,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cdcda214-acc3-4959-8dc1-73fb015d8996}, !- Handle
  GuestRoom213 Process Electric Loads,    !- Name
  {e917415e-14ab-45be-a694-d1ebb2ee0a7c}, !- Electric Equipment Definition Name
  {58cf10ff-a406-4647-819f-7fb388a6d326}, !- Space or SpaceType Name
  {5565cbc4-3deb-4815-8536-ba2dca866234}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {f387dfbf-979c-4c99-80d0-d0a2fa743781}, !- Handle
  W_GuestRoom213_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {58cf10ff-a406-4647-819f-7fb388a6d326}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 0.048800004, 6.096,          !- X,Y,Z Vertex 1 {m}
  48.511968, 0.048800004, 3.3528,         !- X,Y,Z Vertex 2 {m}
  52.474368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 3 {m}
  52.474368, 0.048800004, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2545346-9948-4191-ae28-e1aa6f5992bd}, !- Handle
  W_GuestRoom213_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {f387dfbf-979c-4c99-80d0-d0a2fa743781}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9228872, 0.048800004, 5.44641024,    !- X,Y,Z Vertex 1 {m}
  49.9228872, 0.048800004, 4.00238976,    !- X,Y,Z Vertex 2 {m}
  51.063144, 0.048800004, 4.00238976,     !- X,Y,Z Vertex 3 {m}
  51.063144, 0.048800004, 5.44641024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b83734ec-9030-4097-8f1c-002272bf73bb}, !- Handle
  P_GuestRoom213_10123_0_10081,           !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {58cf10ff-a406-4647-819f-7fb388a6d326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2bac9c0-089e-4213-9824-0c8e217f597a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 0.048800004, 6.096,          !- X,Y,Z Vertex 1 {m}
  52.474368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2bac9c0-089e-4213-9824-0c8e217f597a}, !- Handle
  P_GuestRoom213_10123_0_10081 Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ca0b71-034f-4b2f-b247-80ddfb1d5321}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b83734ec-9030-4097-8f1c-002272bf73bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 6.096,           !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  52.474368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 3 {m}
  52.474368, 0.048800004, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {381e10fe-6b1e-4858-a402-d2ab5fdad307}, !- Handle
  F_GuestRoom213_10056_0_10041,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {58cf10ff-a406-4647-819f-7fb388a6d326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c0e9a80-9470-49aa-9689-5aa8639720fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  52.474368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 2 {m}
  48.511968, 0.048800004, 3.3528,         !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c0e9a80-9470-49aa-9689-5aa8639720fc}, !- Handle
  F_GuestRoom213_10056_0_10041 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9f4b20c-fc3e-4006-9736-4d552ea4f327}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {381e10fe-6b1e-4858-a402-d2ab5fdad307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  48.511968, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {80f3da53-5ab3-47f7-9830-9197ee60d29c}, !- Handle
  GuestRoom213 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {58cf10ff-a406-4647-819f-7fb388a6d326}; !- Space Name

OS:People:Definition,
  {ab8dc7ca-8971-48d7-9594-b5c628f915a1}, !- Handle
  GuestRoom214 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {3fb49630-d261-4310-a940-82fb3c9ae1f0}, !- Handle
  GuestRoom214 People,                    !- Name
  {ab8dc7ca-8971-48d7-9594-b5c628f915a1}, !- People Definition Name
  {57ad6361-14ea-47a4-af7b-be17ffd072bb}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {9fcd38f3-9101-420d-8a02-54765903b193}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9fcd38f3-9101-420d-8a02-54765903b193}, !- Handle
  GuestRoom214 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {0154457f-1ede-4828-9105-4e829913939a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0154457f-1ede-4828-9105-4e829913939a}, !- Handle
  {8f2b63ee-6960-42be-8260-de42c353976c}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {5a4ecef0-fb86-4a26-b50a-3e0067c544b2}, !- Handle
  GuestRoom214 Space Infiltration Design Flow Rate 1, !- Name
  {57ad6361-14ea-47a4-af7b-be17ffd072bb}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c0af079-5776-4eeb-8f09-d774a7357d9e}, !- Handle
  GuestRoom214 Space Infiltration Design Flow Rate 2, !- Name
  {57ad6361-14ea-47a4-af7b-be17ffd072bb}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02484803288448,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {10f19e81-c101-4f9f-8bde-878edd5fe1c6}, !- Handle
  GuestRoom214 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6362599114087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {df63a0ed-905b-4fad-ad00-361d92629219}, !- Handle
  GuestRoom214 Non-Regulated Lights,      !- Name
  {10f19e81-c101-4f9f-8bde-878edd5fe1c6}, !- Lights Definition Name
  {57ad6361-14ea-47a4-af7b-be17ffd072bb}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1927fc77-e188-499e-a066-883376f5b019}, !- Handle
  GuestRoom214 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.205154965865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d2c35862-a283-4393-baa8-1a45057fd0b3}, !- Handle
  GuestRoom214 Recepticle Loads,          !- Name
  {1927fc77-e188-499e-a066-883376f5b019}, !- Electric Equipment Definition Name
  {57ad6361-14ea-47a4-af7b-be17ffd072bb}, !- Space or SpaceType Name
  {b3f7c790-c776-401b-9637-1dc63d1e57de}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a8499687-e655-4dd4-abf7-df1565b759e7}, !- Handle
  GuestRoom214 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2525790329357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d0e720db-bb7b-45ab-86a1-dfbdc07cd5e5}, !- Handle
  GuestRoom214 Process Electric Loads,    !- Name
  {a8499687-e655-4dd4-abf7-df1565b759e7}, !- Electric Equipment Definition Name
  {57ad6361-14ea-47a4-af7b-be17ffd072bb}, !- Space or SpaceType Name
  {bbcd8777-f44d-4157-a1c6-75b13a0d7ef9}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {65a7af4c-9e88-4956-ad7d-07d7b4d89bde}, !- Handle
  W_GuestRoom214_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {57ad6361-14ea-47a4-af7b-be17ffd072bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 18.33740808, 6.096,          !- X,Y,Z Vertex 1 {m}
  52.474368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  48.511968, 18.33740808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  48.511968, 18.33740808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e39f83b-49d3-4373-905d-7933ff2fda44}, !- Handle
  W_GuestRoom214_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {65a7af4c-9e88-4956-ad7d-07d7b4d89bde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.063144, 18.33740808, 5.44641024,     !- X,Y,Z Vertex 1 {m}
  51.063144, 18.33740808, 4.00238976,     !- X,Y,Z Vertex 2 {m}
  49.9228872, 18.33740808, 4.00238976,    !- X,Y,Z Vertex 3 {m}
  49.9228872, 18.33740808, 5.44641024;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce9cc20-b423-4ada-8d38-58a2892d5b7e}, !- Handle
  P_GuestRoom214_10099_0_10061,           !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {57ad6361-14ea-47a4-af7b-be17ffd072bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57933b80-3bbc-4bd9-ac00-52d170fb40cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 6.096,          !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  52.474368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  52.474368, 18.33740808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57933b80-3bbc-4bd9-ac00-52d170fb40cf}, !- Handle
  P_GuestRoom214_10099_0_10061 Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5119366a-2efe-41cd-8b62-3da8e3fe081b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ce9cc20-b423-4ada-8d38-58a2892d5b7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 18.33740808, 6.096,          !- X,Y,Z Vertex 1 {m}
  52.474368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec9d627e-b005-408c-bd0a-085ae5e2d94d}, !- Handle
  P_GuestRoom214_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {57ad6361-14ea-47a4-af7b-be17ffd072bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d8e3d69-4839-4b83-9fec-277ca2639c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 18.33740808, 6.096,          !- X,Y,Z Vertex 1 {m}
  48.511968, 18.33740808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d8e3d69-4839-4b83-9fec-277ca2639c41}, !- Handle
  P_GuestRoom214_4_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec9d627e-b005-408c-bd0a-085ae5e2d94d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 6.096,          !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  48.511968, 18.33740808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  48.511968, 18.33740808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23e80695-9c26-49e3-8430-97ee05305a10}, !- Handle
  F_GuestRoom214_10060_0_10042,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {57ad6361-14ea-47a4-af7b-be17ffd072bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e53718fb-e3ba-460e-bf00-ef12dade8456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  48.511968, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e53718fb-e3ba-460e-bf00-ef12dade8456}, !- Handle
  F_GuestRoom214_10060_0_10042 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e82bbd2b-f9c5-4466-888b-4c66f3d1bc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23e80695-9c26-49e3-8430-97ee05305a10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  52.474368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  48.511968, 18.33740808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0d5885c5-3a88-46c5-96d7-ff2dd806d7b4}, !- Handle
  GuestRoom214 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {57ad6361-14ea-47a4-af7b-be17ffd072bb}; !- Space Name

OS:People:Definition,
  {18c23d35-c7f3-43a0-a176-572dd0fdcd35}, !- Handle
  GuestRoom215_218 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {e6e643a4-d1e9-4c99-b0bb-7bbf829532a3}, !- Handle
  GuestRoom215_218 People,                !- Name
  {18c23d35-c7f3-43a0-a176-572dd0fdcd35}, !- People Definition Name
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {414cf090-f132-4089-83f4-f970e2cf987c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {414cf090-f132-4089-83f4-f970e2cf987c}, !- Handle
  GuestRoom215_218 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {e28825e2-c2c4-49a4-bf77-0a8f5f70c23a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e28825e2-c2c4-49a4-bf77-0a8f5f70c23a}, !- Handle
  {6d48b2a7-ef3e-4ac4-a7ec-43041b31f589}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {810e6edb-6c5a-410a-b487-58f11b0e936b}, !- Handle
  GuestRoom215_218 Space Infiltration Design Flow Rate 1, !- Name
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1cbeb657-94b8-436d-af21-0a5d689b5a4e}, !- Handle
  GuestRoom215_218 Space Infiltration Design Flow Rate 2, !- Name
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.09939213153792,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {224a64a7-8767-4677-8511-90e457114e4f}, !- Handle
  GuestRoom215_218 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6362599114087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7f39212c-3e34-4bd7-941b-b07a61e75d0a}, !- Handle
  GuestRoom215_218 Non-Regulated Lights,  !- Name
  {224a64a7-8767-4677-8511-90e457114e4f}, !- Lights Definition Name
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {95977e52-12df-4f29-9c2b-877bf4a2c650}, !- Handle
  GuestRoom215_218 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.205154965865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ac3dd453-f207-47db-8058-bec2deb35154}, !- Handle
  GuestRoom215_218 Recepticle Loads,      !- Name
  {95977e52-12df-4f29-9c2b-877bf4a2c650}, !- Electric Equipment Definition Name
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Space or SpaceType Name
  {9bb7aaff-462f-4f66-b51c-f1b524ffad69}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {45edb016-28fb-469b-82a6-e0f0b5e8383a}, !- Handle
  GuestRoom215_218 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2525790329357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5056f863-62c4-446e-94bc-dcdc717bc710}, !- Handle
  GuestRoom215_218 Process Electric Loads, !- Name
  {45edb016-28fb-469b-82a6-e0f0b5e8383a}, !- Electric Equipment Definition Name
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Space or SpaceType Name
  {af85e655-2190-4db9-ba29-d48b3d731447}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {bdf3715c-d364-459e-bedf-38f9af476661}, !- Handle
  W_GuestRoom215_218_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 18.33740808, 6.096,          !- X,Y,Z Vertex 1 {m}
  48.511968, 18.33740808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  32.662368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  32.662368, 18.33740808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bedaac89-130f-40a4-8c72-a23229082bc7}, !- Handle
  W_GuestRoom215_218_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {bdf3715c-d364-459e-bedf-38f9af476661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.1001344, 18.33740808, 5.44641024,    !- X,Y,Z Vertex 1 {m}
  47.1001344, 18.33740808, 4.00238976,    !- X,Y,Z Vertex 2 {m}
  45.9610968, 18.33740808, 4.00238976,    !- X,Y,Z Vertex 3 {m}
  45.9610968, 18.33740808, 5.44641024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0488c971-5980-48ce-9acb-a3eeae4f093a}, !- Handle
  W_GuestRoom215_218_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {bdf3715c-d364-459e-bedf-38f9af476661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.1380392, 18.33740808, 5.44641024,    !- X,Y,Z Vertex 1 {m}
  43.1380392, 18.33740808, 4.00238976,    !- X,Y,Z Vertex 2 {m}
  41.9990016, 18.33740808, 4.00238976,    !- X,Y,Z Vertex 3 {m}
  41.9990016, 18.33740808, 5.44641024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8148b3e-043a-42a6-8d84-8e44f717b6d8}, !- Handle
  W_GuestRoom215_218_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {bdf3715c-d364-459e-bedf-38f9af476661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.1750296, 18.33740808, 5.44641024,    !- X,Y,Z Vertex 1 {m}
  39.1750296, 18.33740808, 4.00238976,    !- X,Y,Z Vertex 2 {m}
  38.035992, 18.33740808, 4.00238976,     !- X,Y,Z Vertex 3 {m}
  38.035992, 18.33740808, 5.44641024;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03c6ac66-1072-4450-b130-0a18ab4edac7}, !- Handle
  W_GuestRoom215_218_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {bdf3715c-d364-459e-bedf-38f9af476661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.2129344, 18.33740808, 5.44641024,    !- X,Y,Z Vertex 1 {m}
  35.2129344, 18.33740808, 4.00238976,    !- X,Y,Z Vertex 2 {m}
  34.0738968, 18.33740808, 4.00238976,    !- X,Y,Z Vertex 3 {m}
  34.0738968, 18.33740808, 5.44641024;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900aeab5-7514-4f46-a113-c29fba0053bd}, !- Handle
  P_GuestRoom215_218_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c465b56-7dfe-443d-8731-57ca0e8e6780}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 18.33740808, 6.096,          !- X,Y,Z Vertex 1 {m}
  32.662368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  32.662368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  32.662368, 10.10780808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c465b56-7dfe-443d-8731-57ca0e8e6780}, !- Handle
  P_GuestRoom215_218_4_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1bf791c-44c4-4866-b1f1-ab37ec831f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {900aeab5-7514-4f46-a113-c29fba0053bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 10.10780808, 6.096,          !- X,Y,Z Vertex 1 {m}
  32.662368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  32.662368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  32.662368, 18.33740808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c2194ee-12aa-4000-ad99-63ce4382ced6}, !- Handle
  F_GuestRoom215_218_10064_0_10044,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15022f08-3da1-4ffa-bae4-8afaeb83fbb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  44.549568, 10.10780808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  44.549568, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15022f08-3da1-4ffa-bae4-8afaeb83fbb1}, !- Handle
  F_GuestRoom215_218_10064_0_10044 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3bf7c02-7da6-43dd-a5f6-97bce497e0f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c2194ee-12aa-4000-ad99-63ce4382ced6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  48.511968, 18.33740808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  44.549568, 18.33740808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  44.549568, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde81e94-5b6e-462f-aa33-f55822c4bbdb}, !- Handle
  F_GuestRoom215_218_10068_0_10046,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d949f92-bcbc-4af8-8c0b-1804a1d8b713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 10.10780808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  40.587168, 10.10780808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  40.587168, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d949f92-bcbc-4af8-8c0b-1804a1d8b713}, !- Handle
  F_GuestRoom215_218_10068_0_10046 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dae19eb2-9196-4367-a186-3039454607ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bde81e94-5b6e-462f-aa33-f55822c4bbdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 18.33740808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  40.587168, 18.33740808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  40.587168, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e44c87f0-2de1-455b-85df-165f9252f3e1}, !- Handle
  F_GuestRoom215_218_10072_0_10048,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aeacc1b-c12d-4c9a-b7ce-d1c118449680}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  40.587168, 10.10780808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  32.662368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  32.662368, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aeacc1b-c12d-4c9a-b7ce-d1c118449680}, !- Handle
  F_GuestRoom215_218_10072_0_10048 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e44c87f0-2de1-455b-85df-165f9252f3e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  40.587168, 18.33740808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  32.662368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  32.662368, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1dc279de-4422-46ab-84dd-94ff4eba3596}, !- Handle
  GuestRoom215_218 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {6e0d391b-9b13-4807-8c9f-992a711876ed}; !- Space Name

OS:People:Definition,
  {e7bf07fa-eb96-428f-bd76-099d2d92c97e}, !- Handle
  GuestRoom219 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {3f79ca3a-3bff-428b-aed5-aea893a9fe24}, !- Handle
  GuestRoom219 People,                    !- Name
  {e7bf07fa-eb96-428f-bd76-099d2d92c97e}, !- People Definition Name
  {b1bf791c-44c4-4866-b1f1-ab37ec831f8b}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {03ed7613-331e-42ba-b80d-d55691beb6dd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {03ed7613-331e-42ba-b80d-d55691beb6dd}, !- Handle
  GuestRoom219 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {520d2871-d5e4-4775-901c-fd1b875351cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {520d2871-d5e4-4775-901c-fd1b875351cc}, !- Handle
  {2104d2b9-d2fc-463d-8c36-38884bda3f70}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {71ac0797-ce9e-45f0-b7ee-45de15b29d00}, !- Handle
  GuestRoom219 Space Infiltration Design Flow Rate 1, !- Name
  {b1bf791c-44c4-4866-b1f1-ab37ec831f8b}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f3438a6-6037-4023-a2d3-b3f0ce4cee39}, !- Handle
  GuestRoom219 Space Infiltration Design Flow Rate 2, !- Name
  {b1bf791c-44c4-4866-b1f1-ab37ec831f8b}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0248484104424346,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {46856413-840d-49d4-9cf8-a112a4aca7c7}, !- Handle
  GuestRoom219 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6361522723045,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {75fa626a-c945-407f-8e36-fcf2f7c60613}, !- Handle
  GuestRoom219 Non-Regulated Lights,      !- Name
  {46856413-840d-49d4-9cf8-a112a4aca7c7}, !- Lights Definition Name
  {b1bf791c-44c4-4866-b1f1-ab37ec831f8b}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {28c5d71f-89b1-46c7-aee5-9bc9d6f71c85}, !- Handle
  GuestRoom219 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.204078574824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6419008c-a710-4f1b-9285-60f51967b091}, !- Handle
  GuestRoom219 Recepticle Loads,          !- Name
  {28c5d71f-89b1-46c7-aee5-9bc9d6f71c85}, !- Electric Equipment Definition Name
  {b1bf791c-44c4-4866-b1f1-ab37ec831f8b}, !- Space or SpaceType Name
  {45828586-9fb5-425b-a310-845437307950}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {844db2a7-1ff3-4674-b00d-b60b2d602b4f}, !- Handle
  GuestRoom219 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2520408374149,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f31b0ee3-a0e9-43c8-a792-9e8d2cd1b0c4}, !- Handle
  GuestRoom219 Process Electric Loads,    !- Name
  {844db2a7-1ff3-4674-b00d-b60b2d602b4f}, !- Electric Equipment Definition Name
  {b1bf791c-44c4-4866-b1f1-ab37ec831f8b}, !- Space or SpaceType Name
  {b918b6fb-6dde-4ec1-ad4c-e192e64c487b}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {74ec99b0-5fd4-47d5-83ce-6f759821cae9}, !- Handle
  W_GuestRoom219_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {b1bf791c-44c4-4866-b1f1-ab37ec831f8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 18.33740808, 6.096,          !- X,Y,Z Vertex 1 {m}
  32.662368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  28.69990704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69990704, 18.33740808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d8291d1-2045-4517-ae46-25f80f29d8fe}, !- Handle
  W_GuestRoom219_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {74ec99b0-5fd4-47d5-83ce-6f759821cae9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.251144, 18.33740808, 5.44641024,     !- X,Y,Z Vertex 1 {m}
  31.251144, 18.33740808, 4.00238976,     !- X,Y,Z Vertex 2 {m}
  30.11100912, 18.33740808, 4.00238976,   !- X,Y,Z Vertex 3 {m}
  30.11100912, 18.33740808, 5.44641024;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7724f2d-64ec-4a2d-9cf2-43b68461e011}, !- Handle
  F_GuestRoom219_10073_0_10049,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {b1bf791c-44c4-4866-b1f1-ab37ec831f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a06052b-cc23-44c0-8453-6378b82bcdd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  32.662368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69990704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a06052b-cc23-44c0-8453-6378b82bcdd8}, !- Handle
  F_GuestRoom219_10073_0_10049 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7724f2d-64ec-4a2d-9cf2-43b68461e011}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  32.662368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  28.69990704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {714b7d4a-8ec7-4e3c-8d6e-cbc61fa6ae30}, !- Handle
  GuestRoom219 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {b1bf791c-44c4-4866-b1f1-ab37ec831f8b}; !- Space Name

OS:People:Definition,
  {baf1a158-39b8-45fe-a8e5-d437ad2ecd00}, !- Handle
  GuestRoom220_223 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {2b42ab65-2547-466c-95d5-9260b1d325dc}, !- Handle
  GuestRoom220_223 People,                !- Name
  {baf1a158-39b8-45fe-a8e5-d437ad2ecd00}, !- People Definition Name
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {7d38b821-50d3-4c0c-ad71-715410f6d67a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7d38b821-50d3-4c0c-ad71-715410f6d67a}, !- Handle
  GuestRoom220_223 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {70e0b568-a3b5-46e3-b49d-4a80bf8e0309}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70e0b568-a3b5-46e3-b49d-4a80bf8e0309}, !- Handle
  {509caede-2463-4075-9645-1cfc09b0db8d}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a12611c0-a3e6-411a-936b-a312c1fb4801}, !- Handle
  GuestRoom220_223 Space Infiltration Design Flow Rate 1, !- Name
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8dbe1e80-c0c6-4cf3-98f1-d69629509ebc}, !- Handle
  GuestRoom220_223 Space Infiltration Design Flow Rate 2, !- Name
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.09939213153792,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {7cba0d89-40ac-4646-bf38-6b3be2d1ed81}, !- Handle
  GuestRoom220_223 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6362599114087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {63b118f4-31cb-4d81-afa2-5474bc5840e6}, !- Handle
  GuestRoom220_223 Non-Regulated Lights,  !- Name
  {7cba0d89-40ac-4646-bf38-6b3be2d1ed81}, !- Lights Definition Name
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7fae8d07-3203-4b21-bcd7-63c3cd7ba976}, !- Handle
  GuestRoom220_223 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.205154965865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ad9e3013-9a38-48b5-8d93-342c1f08fde0}, !- Handle
  GuestRoom220_223 Recepticle Loads,      !- Name
  {7fae8d07-3203-4b21-bcd7-63c3cd7ba976}, !- Electric Equipment Definition Name
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}, !- Space or SpaceType Name
  {97315d6d-7bb3-49ac-99e1-c9bdbe6a7e21}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fb1dc293-126f-45e0-979b-590ca200e662}, !- Handle
  GuestRoom220_223 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2525790329357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7a18fbd4-d7b6-48a3-87ae-844d77c8a6ff}, !- Handle
  GuestRoom220_223 Process Electric Loads, !- Name
  {fb1dc293-126f-45e0-979b-590ca200e662}, !- Electric Equipment Definition Name
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}, !- Space or SpaceType Name
  {96a0938e-3a43-4acb-87ed-54d8b5eba7a8}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {d5903094-d6ba-4eac-be4d-0dca9e889661}, !- Handle
  W_GuestRoom220_223_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 6.096,        !- X,Y,Z Vertex 1 {m}
  23.82310704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97350704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97350704, 18.33740808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0487b30-ebfd-4774-b872-7272dc3c3427}, !- Handle
  W_GuestRoom220_223_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {d5903094-d6ba-4eac-be4d-0dca9e889661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.41200496, 18.33740808, 5.44641024,   !- X,Y,Z Vertex 1 {m}
  22.41200496, 18.33740808, 4.00238976,   !- X,Y,Z Vertex 2 {m}
  21.271992, 18.33740808, 4.00238976,     !- X,Y,Z Vertex 3 {m}
  21.271992, 18.33740808, 5.44641024;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be23c435-8054-463d-99f1-f2766cb17c47}, !- Handle
  W_GuestRoom220_223_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {d5903094-d6ba-4eac-be4d-0dca9e889661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.44899536, 18.33740808, 5.44641024,   !- X,Y,Z Vertex 1 {m}
  18.44899536, 18.33740808, 4.00238976,   !- X,Y,Z Vertex 2 {m}
  17.30998824, 18.33740808, 4.00238976,   !- X,Y,Z Vertex 3 {m}
  17.30998824, 18.33740808, 5.44641024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76e65ffe-02b3-4d1a-8786-8a93163b540f}, !- Handle
  W_GuestRoom220_223_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {d5903094-d6ba-4eac-be4d-0dca9e889661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4869916, 18.33740808, 5.44641024,    !- X,Y,Z Vertex 1 {m}
  14.4869916, 18.33740808, 4.00238976,    !- X,Y,Z Vertex 2 {m}
  13.34801496, 18.33740808, 4.00238976,   !- X,Y,Z Vertex 3 {m}
  13.34801496, 18.33740808, 5.44641024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {064982f9-d1d8-4280-a2bb-d7df5ec86295}, !- Handle
  W_GuestRoom220_223_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {d5903094-d6ba-4eac-be4d-0dca9e889661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.52401248, 18.33740808, 5.44641024,   !- X,Y,Z Vertex 1 {m}
  10.52401248, 18.33740808, 4.00238976,   !- X,Y,Z Vertex 2 {m}
  9.38500536, 18.33740808, 4.00238976,    !- X,Y,Z Vertex 3 {m}
  9.38500536, 18.33740808, 5.44641024;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fefddebf-94bb-4dc9-b2f5-716e63acf7b5}, !- Handle
  P_GuestRoom220_223_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48c24176-a863-497a-9590-f905b3aac6d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 18.33740808, 6.096,         !- X,Y,Z Vertex 1 {m}
  7.97350704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  7.97350704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97350704, 10.10780808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c24176-a863-497a-9590-f905b3aac6d8}, !- Handle
  P_GuestRoom220_223_4_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4cda606-6b0e-424d-8204-7518b20c01a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fefddebf-94bb-4dc9-b2f5-716e63acf7b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 10.10780808, 6.096,         !- X,Y,Z Vertex 1 {m}
  7.97350704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  7.97350704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97350704, 18.33740808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7be081d4-f2fa-4a11-b049-026d43f19373}, !- Handle
  F_GuestRoom220_223_10081_0_10052,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f304ae3a-80e9-413f-b906-c13087befa30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86070704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86070704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f304ae3a-80e9-413f-b906-c13087befa30}, !- Handle
  F_GuestRoom220_223_10081_0_10052 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e103a5dc-a4f3-4151-a7e2-f3b8662ff698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7be081d4-f2fa-4a11-b049-026d43f19373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86070704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86070704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07c67f7d-4b5b-4b6e-8182-5694670cede0}, !- Handle
  F_GuestRoom220_223_10085_0_10054,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a273b3c-9980-4993-b95d-53fbae1ac33a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97350704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97350704, 18.33740808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a273b3c-9980-4993-b95d-53fbae1ac33a}, !- Handle
  F_GuestRoom220_223_10085_0_10054 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9499f98f-670f-4597-8793-433c43ba2cf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07c67f7d-4b5b-4b6e-8182-5694670cede0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97350704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97350704, 10.10780808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4ed8ed9c-ff38-4147-a0eb-66a2e9563019}, !- Handle
  GuestRoom220_223 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}; !- Space Name

OS:People:Definition,
  {a3c31621-a488-4f10-bbbf-092e46c9246e}, !- Handle
  GuestRoom224 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {6c10dc02-4a75-42e5-ae3a-3b6bb43d9142}, !- Handle
  GuestRoom224 People,                    !- Name
  {a3c31621-a488-4f10-bbbf-092e46c9246e}, !- People Definition Name
  {d4cda606-6b0e-424d-8204-7518b20c01a7}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {ce9431f5-793f-495a-80ef-f56fa205f57a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ce9431f5-793f-495a-80ef-f56fa205f57a}, !- Handle
  GuestRoom224 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {6c52489c-d370-4a3e-bd55-61409a6c691f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c52489c-d370-4a3e-bd55-61409a6c691f}, !- Handle
  {854fa260-cb5f-4853-a13e-942742031a4a}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {26b77d79-2283-4fe1-aaad-5b2bcd8b076c}, !- Handle
  GuestRoom224 Space Infiltration Design Flow Rate 1, !- Name
  {d4cda606-6b0e-424d-8204-7518b20c01a7}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44c7ecc8-1c46-4cda-a18f-8d3da7a345b8}, !- Handle
  GuestRoom224 Space Infiltration Design Flow Rate 2, !- Name
  {d4cda606-6b0e-424d-8204-7518b20c01a7}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02484803288448,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {f3cf79e0-8f2a-4b5c-b3f2-8cb73344a37d}, !- Handle
  GuestRoom224 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6362599114087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d4d5ad43-5168-4d79-b839-f7bbb6f0d637}, !- Handle
  GuestRoom224 Non-Regulated Lights,      !- Name
  {f3cf79e0-8f2a-4b5c-b3f2-8cb73344a37d}, !- Lights Definition Name
  {d4cda606-6b0e-424d-8204-7518b20c01a7}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {aa62a510-2ebe-4e06-83ba-153b3aa594ae}, !- Handle
  GuestRoom224 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.205154965865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4614f9f8-a9ac-404f-a922-83f2d762d492}, !- Handle
  GuestRoom224 Recepticle Loads,          !- Name
  {aa62a510-2ebe-4e06-83ba-153b3aa594ae}, !- Electric Equipment Definition Name
  {d4cda606-6b0e-424d-8204-7518b20c01a7}, !- Space or SpaceType Name
  {fa8eeba0-d714-4d61-820f-fa1883a0496f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d8476e6e-5d2a-4c46-9678-5ff12c77f569}, !- Handle
  GuestRoom224 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2525790329357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4fd53509-4123-4931-85f3-cf7176fb01fe}, !- Handle
  GuestRoom224 Process Electric Loads,    !- Name
  {d8476e6e-5d2a-4c46-9678-5ff12c77f569}, !- Electric Equipment Definition Name
  {d4cda606-6b0e-424d-8204-7518b20c01a7}, !- Space or SpaceType Name
  {77f24a47-ed58-41a7-8575-5922ac893366}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {59212c7c-9e03-411c-b0ca-fff5534a656b}, !- Handle
  W_GuestRoom224_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {d4cda606-6b0e-424d-8204-7518b20c01a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 18.33740808, 6.096,         !- X,Y,Z Vertex 1 {m}
  7.97350704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 18.33740808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec5d6464-757c-4b94-91e1-fcab14d6b885}, !- Handle
  W_GuestRoom224_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {59212c7c-9e03-411c-b0ca-fff5534a656b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.56200872, 18.33740808, 5.44641024,    !- X,Y,Z Vertex 1 {m}
  6.56200872, 18.33740808, 4.00238976,    !- X,Y,Z Vertex 2 {m}
  5.4230016, 18.33740808, 4.00238976,     !- X,Y,Z Vertex 3 {m}
  5.4230016, 18.33740808, 5.44641024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ebc6573-094c-4d07-bb97-082d3517ea6e}, !- Handle
  F_GuestRoom224_10086_0_10055,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {d4cda606-6b0e-424d-8204-7518b20c01a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c37fb6fc-6c53-4531-8a92-1a465c2e0789}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  7.97350704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 18.33740808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c37fb6fc-6c53-4531-8a92-1a465c2e0789}, !- Handle
  F_GuestRoom224_10086_0_10055 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9499f98f-670f-4597-8793-433c43ba2cf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ebc6573-094c-4d07-bb97-082d3517ea6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  7.97350704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 18.33740808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7d644acd-4b93-41dd-8129-8f4136215eed}, !- Handle
  GuestRoom224 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {d4cda606-6b0e-424d-8204-7518b20c01a7}; !- Space Name

OS:People:Definition,
  {706e0400-908d-40bf-a50d-65ca790230b7}, !- Handle
  RearStairsFlr2 People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {7623a1d7-bd1d-4c29-9010-ab827cb87a00}, !- Handle
  RearStairsFlr2 People,                  !- Name
  {706e0400-908d-40bf-a50d-65ca790230b7}, !- People Definition Name
  {5119366a-2efe-41cd-8b62-3da8e3fe081b}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {e5028a7c-999b-45ca-a8ac-df4c1db0f14d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e5028a7c-999b-45ca-a8ac-df4c1db0f14d}, !- Handle
  RearStairsFlr2 People Activity Level,   !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {f67396f3-a28d-47b5-bba9-a87742fa46a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f67396f3-a28d-47b5-bba9-a87742fa46a7}, !- Handle
  {cc5e65fd-3370-4feb-a0ca-345c1878058f}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1b3c9093-d9f0-4426-8cfd-4a5ca6850f00}, !- Handle
  RearStairsFlr2 Space Infiltration Design Flow Rate 1, !- Name
  {5119366a-2efe-41cd-8b62-3da8e3fe081b}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {f069540f-bb12-4bc2-8300-3a334461b9f8}, !- Handle
  RearStairsFlr2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {86f95865-1241-4977-9a6f-08d825eb21b0}, !- Handle
  RearStairsFlr2 Regulated Lights,        !- Name
  {f069540f-bb12-4bc2-8300-3a334461b9f8}, !- Lights Definition Name
  {5119366a-2efe-41cd-8b62-3da8e3fe081b}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {289503d4-cc04-4c80-8496-5752354deae0}, !- Handle
  W_RearStairsFlr2_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {5119366a-2efe-41cd-8b62-3da8e3fe081b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 10.10780808, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  54.9133776, 18.33740808, 3.3528,        !- X,Y,Z Vertex 3 {m}
  54.9133776, 18.33740808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c457ddc8-4725-4b9a-a6f9-d22926bd0920}, !- Handle
  W_RearStairsFlr2_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {5119366a-2efe-41cd-8b62-3da8e3fe081b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 18.33740808, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 18.33740808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  52.474368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  52.474368, 18.33740808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24fd9f66-ef3a-4274-acf6-77e75282beec}, !- Handle
  F_RearStairsFlr2_10001_0_10000,         !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {5119366a-2efe-41cd-8b62-3da8e3fe081b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b41f40e3-d7fa-4c99-889d-3c4b14e6d75b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 18.33740808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  52.474368, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b41f40e3-d7fa-4c99-889d-3c4b14e6d75b}, !- Handle
  F_RearStairsFlr2_10001_0_10000 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc22e36d-16a8-48d1-bd69-1bf175a47ed4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24fd9f66-ef3a-4274-acf6-77e75282beec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 10.10780808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 18.33740808, 3.3528,        !- X,Y,Z Vertex 2 {m}
  52.474368, 18.33740808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {66c2e8ed-d6ee-4dfd-8ff0-84aff54da9df}, !- Handle
  RearStairsFlr2 ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {5119366a-2efe-41cd-8b62-3da8e3fe081b}; !- Space Name

OS:People:Definition,
  {e4f75155-fccf-430f-82bf-6cdd14d6e922}, !- Handle
  RearStorageFlr2 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {6282b622-2845-42bc-8343-94a5e80aa88b}, !- Handle
  RearStorageFlr2 People,                 !- Name
  {e4f75155-fccf-430f-82bf-6cdd14d6e922}, !- People Definition Name
  {78ca0b71-034f-4b2f-b247-80ddfb1d5321}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {16ac4cad-4495-4eef-841f-9bd30c613844}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {16ac4cad-4495-4eef-841f-9bd30c613844}, !- Handle
  RearStorageFlr2 People Activity Level,  !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {709b9f98-8798-4002-baa0-80dddff280d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {709b9f98-8798-4002-baa0-80dddff280d0}, !- Handle
  {71e0906a-a014-49de-8dbe-922ea30a1a1e}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {7f001798-aa70-4e67-b674-06a104615c6e}, !- Handle
  RearStorageFlr2 Space Infiltration Design Flow Rate 1, !- Name
  {78ca0b71-034f-4b2f-b247-80ddfb1d5321}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {f7bf1cfe-4200-4eb3-bf75-de929bd46a04}, !- Handle
  RearStorageFlr2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a9e5d4a5-c8a2-490b-b799-4cb1a79f1ee4}, !- Handle
  RearStorageFlr2 Regulated Lights,       !- Name
  {f7bf1cfe-4200-4eb3-bf75-de929bd46a04}, !- Lights Definition Name
  {78ca0b71-034f-4b2f-b247-80ddfb1d5321}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {692c6dba-9729-406a-a7c1-ff54adc2f8b5}, !- Handle
  W_RearStorageFlr2_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {78ca0b71-034f-4b2f-b247-80ddfb1d5321}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 0.048800004, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 0.048800004, 3.3528,        !- X,Y,Z Vertex 2 {m}
  54.9133776, 8.27900808, 3.3528,         !- X,Y,Z Vertex 3 {m}
  54.9133776, 8.27900808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43b5c2e4-5264-4f0c-b4f8-05feaf2670ef}, !- Handle
  W_RearStorageFlr2_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {78ca0b71-034f-4b2f-b247-80ddfb1d5321}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 0.048800004, 6.096,          !- X,Y,Z Vertex 1 {m}
  52.474368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 2 {m}
  54.9133776, 0.048800004, 3.3528,        !- X,Y,Z Vertex 3 {m}
  54.9133776, 0.048800004, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd89291d-28dc-4fdf-a184-56545c62fbe2}, !- Handle
  F_RearStorageFlr2_10028_0_10026,        !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {78ca0b71-034f-4b2f-b247-80ddfb1d5321}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75a871b0-85c7-46b1-9a94-f305a09d5984}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 0.048800004, 3.3528,        !- X,Y,Z Vertex 2 {m}
  52.474368, 0.048800004, 3.3528,         !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a871b0-85c7-46b1-9a94-f305a09d5984}, !- Handle
  F_RearStorageFlr2_10028_0_10026 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe25d513-fead-4e7a-a4d2-65449607a8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd89291d-28dc-4fdf-a184-56545c62fbe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 0.048800004, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.27900808, 3.3528,         !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 3 {m}
  52.474368, 0.048800004, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {de37488e-7957-4942-82c8-864836256d37}, !- Handle
  RearStorageFlr2 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {78ca0b71-034f-4b2f-b247-80ddfb1d5321}; !- Space Name

OS:BuildingStory,
  {246cf22e-3885-49f3-a8f8-42bdaeca7b8e}, !- Handle
  Building Story 3,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {b75b85fb-b113-4e4d-9a3a-2b569fbc0904}, !- Handle
  CorridorFlr3 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {6243d429-0c2f-47a2-8a86-d35c8e34ceb4}, !- Handle
  CorridorFlr3 People,                    !- Name
  {b75b85fb-b113-4e4d-9a3a-2b569fbc0904}, !- People Definition Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {a8487ea0-2a79-4bfe-b81d-fa7c6700ea50}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a8487ea0-2a79-4bfe-b81d-fa7c6700ea50}, !- Handle
  CorridorFlr3 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {fef1a719-ab56-40e7-80b1-cee294a6fcc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fef1a719-ab56-40e7-80b1-cee294a6fcc2}, !- Handle
  {59b64e18-13b7-43a4-8fbc-1c23a9c5cce3}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1544be55-457d-4824-a0e5-f3f1efe153f9}, !- Handle
  CorridorFlr3 Space Infiltration Design Flow Rate 1, !- Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {596ae6f2-13a8-4838-bcf3-c97bd579d2d9}, !- Handle
  CorridorFlr3 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4e584e8c-eb56-4c09-97e3-a097b2037a88}, !- Handle
  CorridorFlr3 Regulated Lights,          !- Name
  {596ae6f2-13a8-4838-bcf3-c97bd579d2d9}, !- Lights Definition Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {971da1d5-3da7-46e3-9ffd-512330a58058}, !- Handle
  W_CorridorFlr3_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 10.10780808, 8.8392,      !- X,Y,Z Vertex 1 {m}
  0.0487000296, 10.10780808, 6.096,       !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.27900808, 6.096,        !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f15667c0-9a5c-4616-899c-d65ba16f2997}, !- Handle
  W_CorridorFlr3_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {971da1d5-3da7-46e3-9ffd-512330a58058}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0487000296, 9.65508864, 8.35600056,   !- X,Y,Z Vertex 1 {m}
  0.0487000296, 9.65508864, 6.93599832,   !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.73169704, 6.93599832,   !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.73169704, 8.35600056;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b85cca-5fb5-49e0-aefb-73c1b8e086f2}, !- Handle
  W_CorridorFlr3_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.27900808, 6.096,          !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 6.096,         !- X,Y,Z Vertex 3 {m}
  54.9133776, 10.10780808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73ba4ff2-8075-45a5-a26d-40ce8f7cef42}, !- Handle
  W_CorridorFlr3_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {d3b85cca-5fb5-49e0-aefb-73c1b8e086f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9133776, 8.73169704, 8.35600056,     !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.73169704, 6.93599832,     !- X,Y,Z Vertex 2 {m}
  54.9133776, 9.65508864, 6.93599832,     !- X,Y,Z Vertex 3 {m}
  54.9133776, 9.65508864, 8.35600056;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f14a7c0-4f38-431b-afc8-755d8aeb07b8}, !- Handle
  W_CorridorFlr3_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 18.33740808, 6.096,        !- X,Y,Z Vertex 2 {m}
  23.82310704, 18.33740808, 6.096,        !- X,Y,Z Vertex 3 {m}
  23.82310704, 18.33740808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a07438bc-d75b-4f6d-bd2e-ed1c02657801}, !- Handle
  P_CorridorFlr3_10198_0_10107,           !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e17c36c8-bcfc-4386-9263-fc1ebe17de49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 10.10780808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 6.096,         !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 6.096,          !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e17c36c8-bcfc-4386-9263-fc1ebe17de49}, !- Handle
  P_CorridorFlr3_10198_0_10107 Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {539a3585-7eab-455b-8b2d-baf058f31714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a07438bc-d75b-4f6d-bd2e-ed1c02657801}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 6.096,          !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 6.096,         !- X,Y,Z Vertex 3 {m}
  54.9133776, 10.10780808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1049480e-fdab-42ac-b0fb-955ebed4f09d}, !- Handle
  P_CorridorFlr3_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ea7c4d8-c8d8-483a-a77e-ca80c6a95a02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 18.33740808, 6.096,        !- X,Y,Z Vertex 2 {m}
  23.82310704, 10.10780808, 6.096,        !- X,Y,Z Vertex 3 {m}
  23.82310704, 10.10780808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea7c4d8-c8d8-483a-a77e-ca80c6a95a02}, !- Handle
  P_CorridorFlr3_10_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {685683b7-773f-46f8-9c90-0cb53d5e4169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1049480e-fdab-42ac-b0fb-955ebed4f09d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 6.096,        !- X,Y,Z Vertex 2 {m}
  23.82310704, 18.33740808, 6.096,        !- X,Y,Z Vertex 3 {m}
  23.82310704, 18.33740808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04e645c5-fe46-471d-bacd-bf9e0b5aaeb0}, !- Handle
  P_CorridorFlr3_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e4c6091-b8ec-4f09-8b24-a01bf82b6054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 6.096,        !- X,Y,Z Vertex 2 {m}
  7.97350704, 10.10780808, 6.096,         !- X,Y,Z Vertex 3 {m}
  7.97350704, 10.10780808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e4c6091-b8ec-4f09-8b24-a01bf82b6054}, !- Handle
  P_CorridorFlr3_11_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {685683b7-773f-46f8-9c90-0cb53d5e4169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04e645c5-fe46-471d-bacd-bf9e0b5aaeb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  7.97350704, 10.10780808, 6.096,         !- X,Y,Z Vertex 2 {m}
  23.82310704, 10.10780808, 6.096,        !- X,Y,Z Vertex 3 {m}
  23.82310704, 10.10780808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd5a876f-afa9-4285-b3cb-1b3e92e58d42}, !- Handle
  P_CorridorFlr3_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b36bdd6-bd0d-4239-84c2-5c05ae099120}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  7.97350704, 10.10780808, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b36bdd6-bd0d-4239-84c2-5c05ae099120}, !- Handle
  P_CorridorFlr3_12_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3110a69-efe5-4e04-bf54-30e9e6ec7dfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd5a876f-afa9-4285-b3cb-1b3e92e58d42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 6.096,         !- X,Y,Z Vertex 2 {m}
  7.97350704, 10.10780808, 6.096,         !- X,Y,Z Vertex 3 {m}
  7.97350704, 10.10780808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2d93554-671c-4cce-95ec-cbfdcb3f942a}, !- Handle
  P_CorridorFlr3_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b11d013e-f2c0-4d04-9c70-0f88ce74d014}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 6.096,        !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b11d013e-f2c0-4d04-9c70-0f88ce74d014}, !- Handle
  P_CorridorFlr3_13_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1808ea61-8fb6-41f6-b723-d6f92ec1c0b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2d93554-671c-4cce-95ec-cbfdcb3f942a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 6.096,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21df77e8-fdf4-4963-8717-63cb8758a422}, !- Handle
  P_CorridorFlr3_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec9c826-eaef-4eb8-9b03-90f3db0c2889}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 6.096,        !- X,Y,Z Vertex 2 {m}
  0.0487000296, 10.10780808, 6.096,       !- X,Y,Z Vertex 3 {m}
  0.0487000296, 10.10780808, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec9c826-eaef-4eb8-9b03-90f3db0c2889}, !- Handle
  P_CorridorFlr3_14_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c14f34de-78ed-419a-9f13-f06dddc01f8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21df77e8-fdf4-4963-8717-63cb8758a422}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 10.10780808, 8.8392,      !- X,Y,Z Vertex 1 {m}
  0.0487000296, 10.10780808, 6.096,       !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 6.096,        !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d76d3b-e22e-4130-beb3-86da630c7875}, !- Handle
  P_CorridorFlr3_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {598a2276-ad1e-41e4-94fa-6bdcca685932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 8.27900808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  0.0487000296, 8.27900808, 6.096,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 8.27900808, 6.096,          !- X,Y,Z Vertex 3 {m}
  4.01110704, 8.27900808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {598a2276-ad1e-41e4-94fa-6bdcca685932}, !- Handle
  P_CorridorFlr3_16_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7317c8f9-136f-41e8-8f39-bef1eba03195}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d76d3b-e22e-4130-beb3-86da630c7875}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 8.27900808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 8.27900808, 6.096,          !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.27900808, 6.096,        !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc9f5499-f921-4949-b57c-f64c4c35d1f1}, !- Handle
  P_CorridorFlr3_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55861a3f-2a8a-4dd7-a4cc-e72297f66ce0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 8.27900808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 8.27900808, 6.096,          !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 6.096,         !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55861a3f-2a8a-4dd7-a4cc-e72297f66ce0}, !- Handle
  P_CorridorFlr3_17_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2026bb9-b3cc-4a62-98ba-ea1d0eaecf0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc9f5499-f921-4949-b57c-f64c4c35d1f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01110704, 8.27900808, 6.096,          !- X,Y,Z Vertex 3 {m}
  4.01110704, 8.27900808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28cdeabb-066a-4ccf-bb7b-71db9a77f785}, !- Handle
  P_CorridorFlr3_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e5ad479-26e4-4674-9808-5fba7617e697}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 6.096,         !- X,Y,Z Vertex 2 {m}
  32.662368, 8.27900808, 6.096,           !- X,Y,Z Vertex 3 {m}
  32.662368, 8.27900808, 8.8392;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e5ad479-26e4-4674-9808-5fba7617e697}, !- Handle
  P_CorridorFlr3_18_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8b79aba-9979-4bc4-a896-683ec6ceedab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28cdeabb-066a-4ccf-bb7b-71db9a77f785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 1 {m}
  32.662368, 8.27900808, 6.096,           !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 6.096,         !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be53ff4e-94b6-4bfc-b642-5922dbfd600a}, !- Handle
  P_CorridorFlr3_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {129dd4d1-9374-4375-853f-8a1925d439b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 1 {m}
  32.662368, 8.27900808, 6.096,           !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 6.096,           !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 8.8392;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {129dd4d1-9374-4375-853f-8a1925d439b9}, !- Handle
  P_CorridorFlr3_19_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09f86cf9-b1d7-4f95-937b-5efcaa557847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be53ff4e-94b6-4bfc-b642-5922dbfd600a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 8.8392,          !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 6.096,           !- X,Y,Z Vertex 2 {m}
  32.662368, 8.27900808, 6.096,           !- X,Y,Z Vertex 3 {m}
  32.662368, 8.27900808, 8.8392;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb323113-fd51-4dbb-80f0-d022fd45c371}, !- Handle
  P_CorridorFlr3_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beee0d01-aab8-4a8b-914f-c2fcb375d41d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 8.8392,          !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 6.096,           !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 6.096,           !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 8.8392;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beee0d01-aab8-4a8b-914f-c2fcb375d41d}, !- Handle
  P_CorridorFlr3_20_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {825c24db-a962-4bd7-8295-920d229f520b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb323113-fd51-4dbb-80f0-d022fd45c371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 6.096,           !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 6.096,           !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 8.8392;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93c16f3b-d224-4ddf-b68a-e6cac4ca95a0}, !- Handle
  P_CorridorFlr3_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cbf1846-abe9-40eb-8c72-25498d9d146e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 6.096,           !- X,Y,Z Vertex 2 {m}
  54.9133776, 8.27900808, 6.096,          !- X,Y,Z Vertex 3 {m}
  54.9133776, 8.27900808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cbf1846-abe9-40eb-8c72-25498d9d146e}, !- Handle
  P_CorridorFlr3_21_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b53cc31a-aeec-45bf-8864-210fb26e6309}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93c16f3b-d224-4ddf-b68a-e6cac4ca95a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.27900808, 6.096,          !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 6.096,           !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 8.8392;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9c26f78-5d6c-4316-9e1e-4c74601b4f7d}, !- Handle
  P_CorridorFlr3_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47917a49-cafb-40fe-aa39-25fcf9de422f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 6.096,          !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 6.096,          !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47917a49-cafb-40fe-aa39-25fcf9de422f}, !- Handle
  P_CorridorFlr3_4_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1536c777-8458-4531-929e-a70c8dc7c7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9c26f78-5d6c-4316-9e1e-4c74601b4f7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 6.096,          !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 6.096,          !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3faae57-29ff-4a95-a1e1-46b8450afe6c}, !- Handle
  P_CorridorFlr3_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e7f969c-3c0e-46bf-ba1e-e376413cb8d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 6.096,          !- X,Y,Z Vertex 2 {m}
  32.662368, 10.10780808, 6.096,          !- X,Y,Z Vertex 3 {m}
  32.662368, 10.10780808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e7f969c-3c0e-46bf-ba1e-e376413cb8d3}, !- Handle
  P_CorridorFlr3_5_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b482853c-1123-4d59-8101-cd474b1d4af7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3faae57-29ff-4a95-a1e1-46b8450afe6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  32.662368, 10.10780808, 6.096,          !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 6.096,          !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ea7d7c-1b35-4431-b0f6-9eb3fab80020}, !- Handle
  P_CorridorFlr3_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5b971ee-240b-41f0-9256-7fd239761830}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  32.662368, 10.10780808, 6.096,          !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5b971ee-240b-41f0-9256-7fd239761830}, !- Handle
  P_CorridorFlr3_6_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ab6b20f-2e69-42fe-8bdf-12c87ea02fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1ea7d7c-1b35-4431-b0f6-9eb3fab80020}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 6.096,        !- X,Y,Z Vertex 2 {m}
  32.662368, 10.10780808, 6.096,          !- X,Y,Z Vertex 3 {m}
  32.662368, 10.10780808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6170ac04-988a-4aad-9202-0cb2b6824aff}, !- Handle
  P_CorridorFlr3_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc203496-eaf1-4dbf-ab4e-f6c59c7d247a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87110704, 10.10780808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc203496-eaf1-4dbf-ab4e-f6c59c7d247a}, !- Handle
  P_CorridorFlr3_7_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da8e3507-ba33-4bae-8752-923b22552f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6170ac04-988a-4aad-9202-0cb2b6824aff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 6.096,        !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e6cf0a-6f2f-440b-9d42-dc2378c83752}, !- Handle
  P_CorridorFlr3_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ef6826a-10ff-4f7e-a33b-6ff720b17ff0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87110704, 18.33740808, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ef6826a-10ff-4f7e-a33b-6ff720b17ff0}, !- Handle
  P_CorridorFlr3_8_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da8e3507-ba33-4bae-8752-923b22552f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37e6cf0a-6f2f-440b-9d42-dc2378c83752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 18.33740808, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87110704, 10.10780808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc39f73-00e1-452c-9d33-403be32ec4c3}, !- Handle
  F_CorridorFlr3_10102_0_10063,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {867a8fa0-851c-4327-88e0-8ca6b7c238db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 6.096,        !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 6.096,        !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 6.096,         !- X,Y,Z Vertex 3 {m}
  54.9133776, 8.27900808, 6.096,          !- X,Y,Z Vertex 4 {m}
  0.0487000296, 8.27900808, 6.096,        !- X,Y,Z Vertex 5 {m}
  0.0487000296, 10.10780808, 6.096,       !- X,Y,Z Vertex 6 {m}
  23.82310704, 10.10780808, 6.096,        !- X,Y,Z Vertex 7 {m}
  23.82310704, 18.33740808, 6.096;        !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {867a8fa0-851c-4327-88e0-8ca6b7c238db}, !- Handle
  F_CorridorFlr3_10102_0_10063 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14f6b08a-25cc-4082-8a57-bc9246342a96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccc39f73-00e1-452c-9d33-403be32ec4c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 6.096,          !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 6.096,         !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 6.096,        !- X,Y,Z Vertex 4 {m}
  23.82310704, 18.33740808, 6.096,        !- X,Y,Z Vertex 5 {m}
  23.82310704, 10.10780808, 6.096,        !- X,Y,Z Vertex 6 {m}
  0.0487000296, 10.10780808, 6.096,       !- X,Y,Z Vertex 7 {m}
  0.0487000296, 8.27900808, 6.096;        !- X,Y,Z Vertex 8 {m}

OS:ShadingSurfaceGroup,
  {084c72af-48c8-4f3e-a0b6-6e1222f8147d}, !- Handle
  CorridorFlr3 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {c827e9e8-c360-4447-a2dc-60998bb51035}; !- Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {a6382cdf-0b06-4203-901e-cee1d296d98e}, !- Handle
  ElevatorCoreFlr3 Space Infiltration Design Flow Rate 1, !- Name
  {da8e3507-ba33-4bae-8752-923b22552f7a}, !- Space or SpaceType Name
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {d18ca25c-856c-4767-b54f-199aaee2aaea}, !- Handle
  W_ElevatorCoreFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {da8e3507-ba33-4bae-8752-923b22552f7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 18.33740808, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87110704, 18.33740808, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0886ae0a-accc-45b2-8dd1-ade69889c754}, !- Handle
  P_ElevatorCoreFlr3_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {da8e3507-ba33-4bae-8752-923b22552f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2715d37a-44b6-4ebf-9ee8-16ad0baa3510}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 6.096,        !- X,Y,Z Vertex 2 {m}
  28.69990704, 18.33740808, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.69990704, 18.33740808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2715d37a-44b6-4ebf-9ee8-16ad0baa3510}, !- Handle
  P_ElevatorCoreFlr3_2_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ab6b20f-2e69-42fe-8bdf-12c87ea02fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0886ae0a-accc-45b2-8dd1-ade69889c754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 18.33740808, 6.096,        !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42eba1ee-eb2b-40e4-891f-08bc753bfcc0}, !- Handle
  F_ElevatorCoreFlr3_10166_0_10095,       !- Name
  Floor,                                  !- Surface Type
  {7cfd5abe-2cfa-4c3f-a4af-1c6aaa5a1bc9}, !- Construction Name
  {da8e3507-ba33-4bae-8752-923b22552f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a0d72ad-c095-43eb-8cf7-9173cab89a57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 6.096,        !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a0d72ad-c095-43eb-8cf7-9173cab89a57}, !- Handle
  F_ElevatorCoreFlr3_10166_0_10095 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8831807f-4cbc-483c-8b54-b79dd150d963}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42eba1ee-eb2b-40e4-891f-08bc753bfcc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 6.096,        !- X,Y,Z Vertex 1 {m}
  28.69990704, 18.33740808, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87110704, 18.33740808, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87110704, 10.10780808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f832ee02-758c-4144-ac5d-8f335508b7f7}, !- Handle
  ElevatorCoreFlr3 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {da8e3507-ba33-4bae-8752-923b22552f7a}; !- Space Name

OS:People:Definition,
  {fe69abc7-df68-432a-86d3-52ce811dd17d}, !- Handle
  FrontStairsFlr3 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {fe94f8e5-5500-43f8-bf15-8f01a1abec95}, !- Handle
  FrontStairsFlr3 People,                 !- Name
  {fe69abc7-df68-432a-86d3-52ce811dd17d}, !- People Definition Name
  {c14f34de-78ed-419a-9f13-f06dddc01f8a}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {a41c92a5-4ed3-4b70-8304-20dd2e5e8881}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a41c92a5-4ed3-4b70-8304-20dd2e5e8881}, !- Handle
  FrontStairsFlr3 People Activity Level,  !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {4cd9236c-44b1-49f6-b29b-12aedf8b24e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cd9236c-44b1-49f6-b29b-12aedf8b24e4}, !- Handle
  {4593704a-de60-46cb-a1a2-f5c255480a14}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {08504fbe-a12a-4106-80a2-bf522b7c6600}, !- Handle
  FrontStairsFlr3 Space Infiltration Design Flow Rate 1, !- Name
  {c14f34de-78ed-419a-9f13-f06dddc01f8a}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {a0e9599f-26d5-4350-8536-a00c014550f5}, !- Handle
  FrontStairsFlr3 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3692c9ad-6059-4923-9e38-d1fe71c5f383}, !- Handle
  FrontStairsFlr3 Regulated Lights,       !- Name
  {a0e9599f-26d5-4350-8536-a00c014550f5}, !- Lights Definition Name
  {c14f34de-78ed-419a-9f13-f06dddc01f8a}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {0c170054-456f-4ed5-b1c4-06f22e85d5b7}, !- Handle
  W_FrontStairsFlr3_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {c14f34de-78ed-419a-9f13-f06dddc01f8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 18.33740808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 18.33740808, 6.096,        !- X,Y,Z Vertex 2 {m}
  0.0487000296, 18.33740808, 6.096,       !- X,Y,Z Vertex 3 {m}
  0.0487000296, 18.33740808, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83917aa1-50d7-4694-b01f-c57933122c58}, !- Handle
  W_FrontStairsFlr3_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {c14f34de-78ed-419a-9f13-f06dddc01f8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 18.33740808, 8.8392,      !- X,Y,Z Vertex 1 {m}
  0.0487000296, 18.33740808, 6.096,       !- X,Y,Z Vertex 2 {m}
  0.0487000296, 10.10780808, 6.096,       !- X,Y,Z Vertex 3 {m}
  0.0487000296, 10.10780808, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f30337-17d6-4477-8540-640e00238a71}, !- Handle
  P_FrontStairsFlr3_10279_0_10148,        !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {c14f34de-78ed-419a-9f13-f06dddc01f8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0713f60f-2f01-4954-838d-4ad575e5ecc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 6.096,        !- X,Y,Z Vertex 2 {m}
  2.487100944, 18.33740808, 6.096,        !- X,Y,Z Vertex 3 {m}
  2.487100944, 18.33740808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0713f60f-2f01-4954-838d-4ad575e5ecc2}, !- Handle
  P_FrontStairsFlr3_10279_0_10148 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1808ea61-8fb6-41f6-b723-d6f92ec1c0b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4f30337-17d6-4477-8540-640e00238a71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 18.33740808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 18.33740808, 6.096,        !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 6.096,        !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ddcaa4a-7f19-4b2f-b333-014ec3c5963c}, !- Handle
  F_FrontStairsFlr3_10192_0_10104,        !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {c14f34de-78ed-419a-9f13-f06dddc01f8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ae29866-2de0-4ddd-9731-a1211a6fc2c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 18.33740808, 6.096,        !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 6.096,        !- X,Y,Z Vertex 2 {m}
  0.0487000296, 10.10780808, 6.096,       !- X,Y,Z Vertex 3 {m}
  0.0487000296, 18.33740808, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ae29866-2de0-4ddd-9731-a1211a6fc2c3}, !- Handle
  F_FrontStairsFlr3_10192_0_10104 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6dc85ed-2e0e-4170-8def-efee4e4aa7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ddcaa4a-7f19-4b2f-b333-014ec3c5963c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 6.096,        !- X,Y,Z Vertex 1 {m}
  2.487100944, 18.33740808, 6.096,        !- X,Y,Z Vertex 2 {m}
  0.0487000296, 18.33740808, 6.096,       !- X,Y,Z Vertex 3 {m}
  0.0487000296, 10.10780808, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {31454f4d-4be4-42a5-bb3d-00504588e512}, !- Handle
  FrontStairsFlr3 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {c14f34de-78ed-419a-9f13-f06dddc01f8a}; !- Space Name

OS:People:Definition,
  {870aa152-4436-4894-af67-29a06cf12b49}, !- Handle
  FrontStorageFlr3 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {05c08b7b-f81c-4dd8-af70-87f688005212}, !- Handle
  FrontStorageFlr3 People,                !- Name
  {870aa152-4436-4894-af67-29a06cf12b49}, !- People Definition Name
  {1808ea61-8fb6-41f6-b723-d6f92ec1c0b2}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {7bcf1c0a-eef3-443b-9472-87fdb72b436d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7bcf1c0a-eef3-443b-9472-87fdb72b436d}, !- Handle
  FrontStorageFlr3 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {0c5dd528-f1b5-457e-93bc-d9879f4ffc4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c5dd528-f1b5-457e-93bc-d9879f4ffc4e}, !- Handle
  {9cc3c2e0-d330-4bde-b578-4d10941c7a5e}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b7dc6292-2e88-4071-8542-f4ac4551e57a}, !- Handle
  FrontStorageFlr3 Space Infiltration Design Flow Rate 1, !- Name
  {1808ea61-8fb6-41f6-b723-d6f92ec1c0b2}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {86d2da00-3dc1-447e-b616-ac5a15d2dfe7}, !- Handle
  FrontStorageFlr3 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d44d29b8-424e-4988-8002-c9bcf793fd13}, !- Handle
  FrontStorageFlr3 Regulated Lights,      !- Name
  {86d2da00-3dc1-447e-b616-ac5a15d2dfe7}, !- Lights Definition Name
  {1808ea61-8fb6-41f6-b723-d6f92ec1c0b2}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {7dbcd08c-5f5f-455a-95b7-9893858a9af2}, !- Handle
  W_FrontStorageFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {1808ea61-8fb6-41f6-b723-d6f92ec1c0b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 18.33740808, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.487100944, 18.33740808, 6.096,        !- X,Y,Z Vertex 3 {m}
  2.487100944, 18.33740808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46504316-dac2-4fa2-81b0-8cd2b0dbeb06}, !- Handle
  P_FrontStorageFlr3_10274_0_10146,       !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {1808ea61-8fb6-41f6-b723-d6f92ec1c0b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61108d3e-2e62-461c-a140-d7e72213cf87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01110704, 18.33740808, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 18.33740808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61108d3e-2e62-461c-a140-d7e72213cf87}, !- Handle
  P_FrontStorageFlr3_10274_0_10146 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3110a69-efe5-4e04-bf54-30e9e6ec7dfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46504316-dac2-4fa2-81b0-8cd2b0dbeb06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 18.33740808, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5835bca8-cb8c-43d9-9e22-d7da37326a6b}, !- Handle
  F_FrontStorageFlr3_10187_0_10102,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {1808ea61-8fb6-41f6-b723-d6f92ec1c0b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10bc2e94-b163-45f3-bc9d-f4481e015bb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 18.33740808, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 6.096,        !- X,Y,Z Vertex 3 {m}
  2.487100944, 18.33740808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10bc2e94-b163-45f3-bc9d-f4481e015bb1}, !- Handle
  F_FrontStorageFlr3_10187_0_10102 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d6cefb8-9f31-40dd-8449-145e86ed580a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5835bca8-cb8c-43d9-9e22-d7da37326a6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 18.33740808, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.487100944, 18.33740808, 6.096,        !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {aa896c14-10da-4f23-b988-5f2d7cce840a}, !- Handle
  FrontStorageFlr3 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {1808ea61-8fb6-41f6-b723-d6f92ec1c0b2}; !- Space Name

OS:People:Definition,
  {d6bef76a-b49f-444d-b80d-628644fa972f}, !- Handle
  GuestRoom301 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {af4c3c73-46ba-4c3a-86a0-09dac0ce772d}, !- Handle
  GuestRoom301 People,                    !- Name
  {d6bef76a-b49f-444d-b80d-628644fa972f}, !- People Definition Name
  {7317c8f9-136f-41e8-8f39-bef1eba03195}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {34e82d84-3448-45f4-9389-f679e25eae3c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {34e82d84-3448-45f4-9389-f679e25eae3c}, !- Handle
  GuestRoom301 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {fd419700-ead5-4d4b-92d1-eaf4960a44f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd419700-ead5-4d4b-92d1-eaf4960a44f9}, !- Handle
  {51c7ef70-5954-4a90-b2f5-83e6281b563e}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {5718a092-fb40-4b01-940a-7bf052f1c2df}, !- Handle
  GuestRoom301 Space Infiltration Design Flow Rate 1, !- Name
  {7317c8f9-136f-41e8-8f39-bef1eba03195}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66542b04-66ac-489c-97c8-66c6a1bb85aa}, !- Handle
  GuestRoom301 Space Infiltration Design Flow Rate 2, !- Name
  {7317c8f9-136f-41e8-8f39-bef1eba03195}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0248499206742528,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {a930cf93-213c-481f-bb03-b7385295c41f}, !- Handle
  GuestRoom301 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3078d24b-5cbd-4d51-9afc-f0cae8274e30}, !- Handle
  GuestRoom301 Non-Regulated Lights,      !- Name
  {a930cf93-213c-481f-bb03-b7385295c41f}, !- Lights Definition Name
  {7317c8f9-136f-41e8-8f39-bef1eba03195}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {67334b50-7b50-42fa-9cce-497c4c23d390}, !- Handle
  GuestRoom301 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.196543837532,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0d41ca92-e5bc-4707-a5fb-5874ef8f744c}, !- Handle
  GuestRoom301 Recepticle Loads,          !- Name
  {67334b50-7b50-42fa-9cce-497c4c23d390}, !- Electric Equipment Definition Name
  {7317c8f9-136f-41e8-8f39-bef1eba03195}, !- Space or SpaceType Name
  {07faca08-cacc-4028-ab8a-3be31c8db62d}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {431bfd53-7311-47d7-8b12-34d4ad3d6426}, !- Handle
  GuestRoom301 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2494574989149,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4bb5faf2-3ec9-4202-8bcf-9cae100fba4a}, !- Handle
  GuestRoom301 Process Electric Loads,    !- Name
  {431bfd53-7311-47d7-8b12-34d4ad3d6426}, !- Electric Equipment Definition Name
  {7317c8f9-136f-41e8-8f39-bef1eba03195}, !- Space or SpaceType Name
  {20d8c1b1-28cc-4b67-902d-b6a2faa45ab0}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {947ab2ea-4ffd-41bb-ae70-6ade1a1edb38}, !- Handle
  W_GuestRoom301_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {7317c8f9-136f-41e8-8f39-bef1eba03195}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 8.27900808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  0.0487000296, 8.27900808, 6.096,        !- X,Y,Z Vertex 2 {m}
  0.0487000296, 0.048800004, 6.096,       !- X,Y,Z Vertex 3 {m}
  0.0487000296, 0.048800004, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1892dbd3-573c-4498-80c9-20c8db4f1836}, !- Handle
  W_GuestRoom301_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {7317c8f9-136f-41e8-8f39-bef1eba03195}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 0.048800004, 8.8392,      !- X,Y,Z Vertex 1 {m}
  0.0487000296, 0.048800004, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.01110704, 0.048800004, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 0.048800004, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b007ed0-cb5f-4c51-b120-2bed2d1af9e8}, !- Handle
  W_GuestRoom301_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {1892dbd3-573c-4498-80c9-20c8db4f1836}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.460001144, 0.048800004, 8.18961024,   !- X,Y,Z Vertex 1 {m}
  1.460001144, 0.048800004, 6.74558976,   !- X,Y,Z Vertex 2 {m}
  2.59899912, 0.048800004, 6.74558976,    !- X,Y,Z Vertex 3 {m}
  2.59899912, 0.048800004, 8.18961024;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74cde65d-637d-4e1d-96b7-21db00c36dad}, !- Handle
  P_GuestRoom301_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {7317c8f9-136f-41e8-8f39-bef1eba03195}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a7b8a6a-9fc2-41c6-9e8d-250128a84877}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 0.048800004, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 0.048800004, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01110704, 8.27900808, 6.096,          !- X,Y,Z Vertex 3 {m}
  4.01110704, 8.27900808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a7b8a6a-9fc2-41c6-9e8d-250128a84877}, !- Handle
  P_GuestRoom301_2_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2026bb9-b3cc-4a62-98ba-ea1d0eaecf0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74cde65d-637d-4e1d-96b7-21db00c36dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 8.27900808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 8.27900808, 6.096,          !- X,Y,Z Vertex 2 {m}
  4.01110704, 0.048800004, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 0.048800004, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14ced2ab-ad70-4ca4-8fe5-95e78da0d19b}, !- Handle
  F_GuestRoom301_10125_0_10082,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {7317c8f9-136f-41e8-8f39-bef1eba03195}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {117336ae-6869-4852-b3df-e1032b61d658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 8.27900808, 6.096,          !- X,Y,Z Vertex 1 {m}
  4.01110704, 0.048800004, 6.096,         !- X,Y,Z Vertex 2 {m}
  0.0487000296, 0.048800004, 6.096,       !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {117336ae-6869-4852-b3df-e1032b61d658}, !- Handle
  F_GuestRoom301_10125_0_10082 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd8c846f-3f2d-4c9b-93af-d8db40463645}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14ced2ab-ad70-4ca4-8fe5-95e78da0d19b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 0.048800004, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 8.27900808, 6.096,          !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.27900808, 6.096,        !- X,Y,Z Vertex 3 {m}
  0.0487000296, 0.048800004, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6e21160d-c295-4235-b143-9cc3bd028c6a}, !- Handle
  GuestRoom301 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {7317c8f9-136f-41e8-8f39-bef1eba03195}; !- Space Name

OS:People:Definition,
  {ce93b9f4-6c31-42a8-b823-ce68b31bae84}, !- Handle
  GuestRoom302_305 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {4b1313af-0aae-4b91-b455-d004ca916fcf}, !- Handle
  GuestRoom302_305 People,                !- Name
  {ce93b9f4-6c31-42a8-b823-ce68b31bae84}, !- People Definition Name
  {b2026bb9-b3cc-4a62-98ba-ea1d0eaecf0e}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {5ca70cc8-2475-4ddd-9f33-c424f70ff727}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5ca70cc8-2475-4ddd-9f33-c424f70ff727}, !- Handle
  GuestRoom302_305 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {25c8f3d9-0a55-4afb-9754-25a617435610}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25c8f3d9-0a55-4afb-9754-25a617435610}, !- Handle
  {cfcc8562-e64c-468f-b755-99f3748c0c03}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c393eb4b-646f-4460-8db5-473a185f0d50}, !- Handle
  GuestRoom302_305 Space Infiltration Design Flow Rate 1, !- Name
  {b2026bb9-b3cc-4a62-98ba-ea1d0eaecf0e}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8363aa8-bfb3-415c-a99f-338317635eee}, !- Handle
  GuestRoom302_305 Space Infiltration Design Flow Rate 2, !- Name
  {b2026bb9-b3cc-4a62-98ba-ea1d0eaecf0e}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0993996826970112,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {6167b5fb-5caf-4098-a2b0-ef5fccffe9fd}, !- Handle
  GuestRoom302_305 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {42078299-2128-4dcb-94c0-94f00b326440}, !- Handle
  GuestRoom302_305 Non-Regulated Lights,  !- Name
  {6167b5fb-5caf-4098-a2b0-ef5fccffe9fd}, !- Lights Definition Name
  {b2026bb9-b3cc-4a62-98ba-ea1d0eaecf0e}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9662f3d0-6f05-4905-97b1-e65be13ce057}, !- Handle
  GuestRoom302_305 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.197620228574,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {96548c95-ff01-485c-bb27-9a35483e9ecc}, !- Handle
  GuestRoom302_305 Recepticle Loads,      !- Name
  {9662f3d0-6f05-4905-97b1-e65be13ce057}, !- Electric Equipment Definition Name
  {b2026bb9-b3cc-4a62-98ba-ea1d0eaecf0e}, !- Space or SpaceType Name
  {7cf824b2-391c-42ea-ac4f-8bb4567ee404}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b16bebc9-7a59-4969-90ea-50304df6fcce}, !- Handle
  GuestRoom302_305 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2495651380191,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3b866653-9035-4a3b-a96f-4910e099e120}, !- Handle
  GuestRoom302_305 Process Electric Loads, !- Name
  {b16bebc9-7a59-4969-90ea-50304df6fcce}, !- Electric Equipment Definition Name
  {b2026bb9-b3cc-4a62-98ba-ea1d0eaecf0e}, !- Space or SpaceType Name
  {b0190c94-0722-43bd-ac2e-5eab34670e7e}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {f4b2ed61-5984-4c0f-ad40-d22621114d24}, !- Handle
  W_GuestRoom302_305_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {b2026bb9-b3cc-4a62-98ba-ea1d0eaecf0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 0.048800004, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 0.048800004, 6.096,         !- X,Y,Z Vertex 2 {m}
  19.86070704, 0.048800004, 6.096,        !- X,Y,Z Vertex 3 {m}
  19.86070704, 0.048800004, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1849c7d5-857b-41ff-8007-c9b2b9ceb5db}, !- Handle
  W_GuestRoom302_305_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {f4b2ed61-5984-4c0f-ad40-d22621114d24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.4230016, 0.048800004, 8.18961024,     !- X,Y,Z Vertex 1 {m}
  5.4230016, 0.048800004, 6.74558976,     !- X,Y,Z Vertex 2 {m}
  6.56200872, 0.048800004, 6.74558976,    !- X,Y,Z Vertex 3 {m}
  6.56200872, 0.048800004, 8.18961024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1121e203-c341-4d5c-b4f6-93eadc555341}, !- Handle
  W_GuestRoom302_305_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {f4b2ed61-5984-4c0f-ad40-d22621114d24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.38500536, 0.048800004, 8.18961024,    !- X,Y,Z Vertex 1 {m}
  9.38500536, 0.048800004, 6.74558976,    !- X,Y,Z Vertex 2 {m}
  10.52401248, 0.048800004, 6.74558976,   !- X,Y,Z Vertex 3 {m}
  10.52401248, 0.048800004, 8.18961024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28170991-3ae9-450e-b0d8-05933a31c155}, !- Handle
  W_GuestRoom302_305_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {f4b2ed61-5984-4c0f-ad40-d22621114d24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.34801496, 0.048800004, 8.18961024,   !- X,Y,Z Vertex 1 {m}
  13.34801496, 0.048800004, 6.74558976,   !- X,Y,Z Vertex 2 {m}
  14.4869916, 0.048800004, 6.74558976,    !- X,Y,Z Vertex 3 {m}
  14.4869916, 0.048800004, 8.18961024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0dc3628-76ff-4eb4-a0a3-0ca6228709fc}, !- Handle
  W_GuestRoom302_305_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {f4b2ed61-5984-4c0f-ad40-d22621114d24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.30998824, 0.048800004, 8.18961024,   !- X,Y,Z Vertex 1 {m}
  17.30998824, 0.048800004, 6.74558976,   !- X,Y,Z Vertex 2 {m}
  18.44899536, 0.048800004, 6.74558976,   !- X,Y,Z Vertex 3 {m}
  18.44899536, 0.048800004, 8.18961024;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c663c64c-e633-4ada-b759-3ecc59347c27}, !- Handle
  P_GuestRoom302_305_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {b2026bb9-b3cc-4a62-98ba-ea1d0eaecf0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86415801-cf07-4b8a-bbd5-18918c1366a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 0.048800004, 8.8392,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 0.048800004, 6.096,        !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 6.096,         !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86415801-cf07-4b8a-bbd5-18918c1366a3}, !- Handle
  P_GuestRoom302_305_2_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8b79aba-9979-4bc4-a896-683ec6ceedab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c663c64c-e633-4ada-b759-3ecc59347c27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 6.096,         !- X,Y,Z Vertex 2 {m}
  19.86070704, 0.048800004, 6.096,        !- X,Y,Z Vertex 3 {m}
  19.86070704, 0.048800004, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {486dc933-01c5-48c3-9185-f430bc49e5fb}, !- Handle
  F_GuestRoom302_305_10129_0_10084,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {b2026bb9-b3cc-4a62-98ba-ea1d0eaecf0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a21adb7-6196-419f-a6cc-50006e4157f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 6.096,         !- X,Y,Z Vertex 1 {m}
  19.86070704, 0.048800004, 6.096,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 0.048800004, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 8.27900808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a21adb7-6196-419f-a6cc-50006e4157f0}, !- Handle
  F_GuestRoom302_305_10129_0_10084 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f7f2d76-c78e-43dd-a6e2-695664aa1ff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {486dc933-01c5-48c3-9185-f430bc49e5fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 0.048800004, 6.096,        !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01110704, 8.27900808, 6.096,          !- X,Y,Z Vertex 3 {m}
  4.01110704, 0.048800004, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {39a708d1-0b4b-4d06-b40b-de6ade987981}, !- Handle
  GuestRoom302_305 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {b2026bb9-b3cc-4a62-98ba-ea1d0eaecf0e}; !- Space Name

OS:People:Definition,
  {e492cc43-463e-440c-9bff-345e876d8a79}, !- Handle
  GuestRoom306_308 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {d1a09893-bf54-4814-8c46-a98f8903ac9c}, !- Handle
  GuestRoom306_308 People,                !- Name
  {e492cc43-463e-440c-9bff-345e876d8a79}, !- People Definition Name
  {d8b79aba-9979-4bc4-a896-683ec6ceedab}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {3b440e4f-54e1-4b84-b784-d13feb2f3c95}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3b440e4f-54e1-4b84-b784-d13feb2f3c95}, !- Handle
  GuestRoom306_308 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {48807326-62dd-471c-8cda-1601993745d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48807326-62dd-471c-8cda-1601993745d8}, !- Handle
  {1342cbcd-afee-47b6-b649-b3aa41e0ac1b}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {9a4e5228-238c-4e2d-ba13-8f622360e663}, !- Handle
  GuestRoom306_308 Space Infiltration Design Flow Rate 1, !- Name
  {d8b79aba-9979-4bc4-a896-683ec6ceedab}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41e915f2-259f-4025-9223-577fc22bb316}, !- Handle
  GuestRoom306_308 Space Infiltration Design Flow Rate 2, !- Name
  {d8b79aba-9979-4bc4-a896-683ec6ceedab}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0802843954050816,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {fa8c9973-c876-43ed-a9cf-6a25a9f4aa4b}, !- Handle
  GuestRoom306_308 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0355260710521,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {09388248-a1ad-4bd0-b8c7-ae25b0a2c6a7}, !- Handle
  GuestRoom306_308 Non-Regulated Lights,  !- Name
  {fa8c9973-c876-43ed-a9cf-6a25a9f4aa4b}, !- Lights Definition Name
  {d8b79aba-9979-4bc4-a896-683ec6ceedab}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {205bad75-d71b-46ff-9e98-8e5864201302}, !- Handle
  GuestRoom306_308 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  104.182597254083,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {117867a4-d42c-4620-abea-8873022fd7cd}, !- Handle
  GuestRoom306_308 Recepticle Loads,      !- Name
  {205bad75-d71b-46ff-9e98-8e5864201302}, !- Electric Equipment Definition Name
  {d8b79aba-9979-4bc4-a896-683ec6ceedab}, !- Space or SpaceType Name
  {248f551b-fe56-48a5-bda5-45123f740a8f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7237cbfe-73e1-4bf2-bcb3-a8120587c9a1}, !- Handle
  GuestRoom306_308 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  38.3029446614448,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1d2e44c8-7608-436e-9802-42d41b3b6b3a}, !- Handle
  GuestRoom306_308 Process Electric Loads, !- Name
  {7237cbfe-73e1-4bf2-bcb3-a8120587c9a1}, !- Electric Equipment Definition Name
  {d8b79aba-9979-4bc4-a896-683ec6ceedab}, !- Space or SpaceType Name
  {1e8fcf83-4210-474f-8141-fbe542218330}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {36fc7ce6-9c85-40de-b493-42dc328a0457}, !- Handle
  W_GuestRoom306_308_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {d8b79aba-9979-4bc4-a896-683ec6ceedab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 0.048800004, 8.8392,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 0.048800004, 6.096,        !- X,Y,Z Vertex 2 {m}
  32.662368, 0.048800004, 6.096,          !- X,Y,Z Vertex 3 {m}
  32.662368, 0.048800004, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2abde7ac-10fd-491f-afb0-989da30cba96}, !- Handle
  W_GuestRoom306_308_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {36fc7ce6-9c85-40de-b493-42dc328a0457}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.271992, 0.048800004, 8.18961024,     !- X,Y,Z Vertex 1 {m}
  21.271992, 0.048800004, 6.74558976,     !- X,Y,Z Vertex 2 {m}
  22.41200496, 0.048800004, 6.74558976,   !- X,Y,Z Vertex 3 {m}
  22.41200496, 0.048800004, 8.18961024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b4103af-a1df-4d40-bcc7-9096f2afd5ba}, !- Handle
  W_GuestRoom306_308_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {36fc7ce6-9c85-40de-b493-42dc328a0457}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.081992, 0.048800004, 8.18961024,     !- X,Y,Z Vertex 1 {m}
  25.081992, 0.048800004, 6.74558976,     !- X,Y,Z Vertex 2 {m}
  27.4409916, 0.048800004, 6.74558976,    !- X,Y,Z Vertex 3 {m}
  27.4409916, 0.048800004, 8.18961024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db86bd32-0247-4600-8ce4-050777d2ba83}, !- Handle
  W_GuestRoom306_308_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {36fc7ce6-9c85-40de-b493-42dc328a0457}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.11100912, 0.048800004, 8.18961024,   !- X,Y,Z Vertex 1 {m}
  30.11100912, 0.048800004, 6.74558976,   !- X,Y,Z Vertex 2 {m}
  31.251144, 0.048800004, 6.74558976,     !- X,Y,Z Vertex 3 {m}
  31.251144, 0.048800004, 8.18961024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541ed6c8-d100-4625-834d-31ab07df9eb1}, !- Handle
  P_GuestRoom306_308_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {d8b79aba-9979-4bc4-a896-683ec6ceedab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fb81f89-c799-4fda-8b4e-81fff8567876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 1 {m}
  32.662368, 0.048800004, 6.096,          !- X,Y,Z Vertex 2 {m}
  32.662368, 8.27900808, 6.096,           !- X,Y,Z Vertex 3 {m}
  32.662368, 8.27900808, 8.8392;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fb81f89-c799-4fda-8b4e-81fff8567876}, !- Handle
  P_GuestRoom306_308_2_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09f86cf9-b1d7-4f95-937b-5efcaa557847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {541ed6c8-d100-4625-834d-31ab07df9eb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 1 {m}
  32.662368, 8.27900808, 6.096,           !- X,Y,Z Vertex 2 {m}
  32.662368, 0.048800004, 6.096,          !- X,Y,Z Vertex 3 {m}
  32.662368, 0.048800004, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df897ba8-236a-45dc-8ff8-3faefd202535}, !- Handle
  F_GuestRoom306_308_10136_0_10086,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {d8b79aba-9979-4bc4-a896-683ec6ceedab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc308cb-9b8e-42d2-9b32-b9e9cc9b6899}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 8.27900808, 6.096,           !- X,Y,Z Vertex 1 {m}
  32.662368, 0.048800004, 6.096,          !- X,Y,Z Vertex 2 {m}
  19.86070704, 0.048800004, 6.096,        !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc308cb-9b8e-42d2-9b32-b9e9cc9b6899}, !- Handle
  F_GuestRoom306_308_10136_0_10086 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b44473f-73fa-4a33-87de-461d279dc238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df897ba8-236a-45dc-8ff8-3faefd202535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 0.048800004, 6.096,          !- X,Y,Z Vertex 1 {m}
  32.662368, 8.27900808, 6.096,           !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 6.096,         !- X,Y,Z Vertex 3 {m}
  19.86070704, 0.048800004, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7cdaefac-7f70-445d-814c-243793a8bcbc}, !- Handle
  GuestRoom306_308 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {d8b79aba-9979-4bc4-a896-683ec6ceedab}; !- Space Name

OS:People:Definition,
  {d2840ecb-fcaa-4fb4-85d6-f40e8cac4f89}, !- Handle
  GuestRoom309_312 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {e9bbd105-2ae8-4d2c-b39b-835476791770}, !- Handle
  GuestRoom309_312 People,                !- Name
  {d2840ecb-fcaa-4fb4-85d6-f40e8cac4f89}, !- People Definition Name
  {09f86cf9-b1d7-4f95-937b-5efcaa557847}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {8bec6be1-77eb-4150-b837-ef3a8fc1e523}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8bec6be1-77eb-4150-b837-ef3a8fc1e523}, !- Handle
  GuestRoom309_312 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {07a1438a-7c1c-4757-bf50-5943da565f96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07a1438a-7c1c-4757-bf50-5943da565f96}, !- Handle
  {7b30e518-8be7-405a-90b2-f8d283b72da2}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e8907572-03ae-4763-a159-5ce8ce3c7784}, !- Handle
  GuestRoom309_312 Space Infiltration Design Flow Rate 1, !- Name
  {09f86cf9-b1d7-4f95-937b-5efcaa557847}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71e6dc5f-5d66-4a29-a19a-9ac65043396b}, !- Handle
  GuestRoom309_312 Space Infiltration Design Flow Rate 2, !- Name
  {09f86cf9-b1d7-4f95-937b-5efcaa557847}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0993996826970112,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {ffec5ed7-9335-4190-9a2f-21cb98402df1}, !- Handle
  GuestRoom309_312 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {27b2a81b-734b-4437-a6cc-46f325740a2e}, !- Handle
  GuestRoom309_312 Non-Regulated Lights,  !- Name
  {ffec5ed7-9335-4190-9a2f-21cb98402df1}, !- Lights Definition Name
  {09f86cf9-b1d7-4f95-937b-5efcaa557847}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9c692698-78f1-4327-bd8f-0e277bc14b6a}, !- Handle
  GuestRoom309_312 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.197620228574,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f66c2392-45f0-430f-b6e7-770b3397d50f}, !- Handle
  GuestRoom309_312 Recepticle Loads,      !- Name
  {9c692698-78f1-4327-bd8f-0e277bc14b6a}, !- Electric Equipment Definition Name
  {09f86cf9-b1d7-4f95-937b-5efcaa557847}, !- Space or SpaceType Name
  {974b1c00-8de8-46b4-b569-f9dc6599cb1a}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2754d60f-043f-456e-ab94-40a6b0f675bb}, !- Handle
  GuestRoom309_312 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2495651380191,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8c3c83ba-a293-447f-9e9a-1056de59a356}, !- Handle
  GuestRoom309_312 Process Electric Loads, !- Name
  {2754d60f-043f-456e-ab94-40a6b0f675bb}, !- Electric Equipment Definition Name
  {09f86cf9-b1d7-4f95-937b-5efcaa557847}, !- Space or SpaceType Name
  {b0efeca8-4567-40c4-b8bf-1da5dd7dd24f}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {9f6fcb12-4696-4db4-b8c4-5abe29927475}, !- Handle
  W_GuestRoom309_312_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {09f86cf9-b1d7-4f95-937b-5efcaa557847}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 1 {m}
  32.662368, 0.048800004, 6.096,          !- X,Y,Z Vertex 2 {m}
  48.511968, 0.048800004, 6.096,          !- X,Y,Z Vertex 3 {m}
  48.511968, 0.048800004, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9297822-906f-4b3c-859a-08c245404d85}, !- Handle
  W_GuestRoom309_312_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {9f6fcb12-4696-4db4-b8c4-5abe29927475}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0738968, 0.048800004, 8.18961024,    !- X,Y,Z Vertex 1 {m}
  34.0738968, 0.048800004, 6.74558976,    !- X,Y,Z Vertex 2 {m}
  35.2129344, 0.048800004, 6.74558976,    !- X,Y,Z Vertex 3 {m}
  35.2129344, 0.048800004, 8.18961024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0fb38f0-4605-4c6d-b70e-a9ac36ca5a94}, !- Handle
  W_GuestRoom309_312_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {9f6fcb12-4696-4db4-b8c4-5abe29927475}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.035992, 0.048800004, 8.18961024,     !- X,Y,Z Vertex 1 {m}
  38.035992, 0.048800004, 6.74558976,     !- X,Y,Z Vertex 2 {m}
  39.1750296, 0.048800004, 6.74558976,    !- X,Y,Z Vertex 3 {m}
  39.1750296, 0.048800004, 8.18961024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {910fedcd-d563-41cb-9fd6-ab71287c2057}, !- Handle
  W_GuestRoom309_312_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {9f6fcb12-4696-4db4-b8c4-5abe29927475}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.9990016, 0.048800004, 8.18961024,    !- X,Y,Z Vertex 1 {m}
  41.9990016, 0.048800004, 6.74558976,    !- X,Y,Z Vertex 2 {m}
  43.1380392, 0.048800004, 6.74558976,    !- X,Y,Z Vertex 3 {m}
  43.1380392, 0.048800004, 8.18961024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {034eb1e0-3732-4243-ba6a-e1f4f7d0373f}, !- Handle
  W_GuestRoom309_312_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {9f6fcb12-4696-4db4-b8c4-5abe29927475}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.9610968, 0.048800004, 8.18961024,    !- X,Y,Z Vertex 1 {m}
  45.9610968, 0.048800004, 6.74558976,    !- X,Y,Z Vertex 2 {m}
  47.1001344, 0.048800004, 6.74558976,    !- X,Y,Z Vertex 3 {m}
  47.1001344, 0.048800004, 8.18961024;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b85f4c8-bda8-4695-abc2-fe24568d3bc8}, !- Handle
  P_GuestRoom309_312_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {09f86cf9-b1d7-4f95-937b-5efcaa557847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0631545b-f628-45d7-9e16-107f53ccd01f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 0.048800004, 8.8392,         !- X,Y,Z Vertex 1 {m}
  48.511968, 0.048800004, 6.096,          !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 6.096,           !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 8.8392;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0631545b-f628-45d7-9e16-107f53ccd01f}, !- Handle
  P_GuestRoom309_312_2_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {825c24db-a962-4bd7-8295-920d229f520b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b85f4c8-bda8-4695-abc2-fe24568d3bc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 8.8392,          !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 6.096,           !- X,Y,Z Vertex 2 {m}
  48.511968, 0.048800004, 6.096,          !- X,Y,Z Vertex 3 {m}
  48.511968, 0.048800004, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ff84ef9-dd92-4ef2-9da8-01ae931a51c0}, !- Handle
  F_GuestRoom309_312_10144_0_10088,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {09f86cf9-b1d7-4f95-937b-5efcaa557847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6340c9da-0f4e-4b6b-ba23-981efb5b20c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 6.096,           !- X,Y,Z Vertex 1 {m}
  48.511968, 0.048800004, 6.096,          !- X,Y,Z Vertex 2 {m}
  32.662368, 0.048800004, 6.096,          !- X,Y,Z Vertex 3 {m}
  32.662368, 8.27900808, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6340c9da-0f4e-4b6b-ba23-981efb5b20c5}, !- Handle
  F_GuestRoom309_312_10144_0_10088 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a0a8fbd-5563-4aef-8e06-5ec0268de4e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ff84ef9-dd92-4ef2-9da8-01ae931a51c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 0.048800004, 6.096,          !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 6.096,           !- X,Y,Z Vertex 2 {m}
  32.662368, 8.27900808, 6.096,           !- X,Y,Z Vertex 3 {m}
  32.662368, 0.048800004, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {47ab43e2-46a7-41b3-9423-e16be8f4f44a}, !- Handle
  GuestRoom309_312 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {09f86cf9-b1d7-4f95-937b-5efcaa557847}; !- Space Name

OS:People:Definition,
  {de0b0584-2c56-4b2d-b831-b5136a1c90d8}, !- Handle
  GuestRoom313 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {0ce89216-69e3-413d-8138-c5bfc68b5157}, !- Handle
  GuestRoom313 People,                    !- Name
  {de0b0584-2c56-4b2d-b831-b5136a1c90d8}, !- People Definition Name
  {825c24db-a962-4bd7-8295-920d229f520b}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {68969402-ec92-4177-ab05-38e3e9ad0eaf}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {68969402-ec92-4177-ab05-38e3e9ad0eaf}, !- Handle
  GuestRoom313 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {8bc2d10a-541b-4dc3-99c6-2166f52b013c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bc2d10a-541b-4dc3-99c6-2166f52b013c}, !- Handle
  {d4f8c324-7215-4ec8-8c1a-01266bc9c8f7}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e826f04a-3df2-4ce3-bd7f-baae49b0a657}, !- Handle
  GuestRoom313 Space Infiltration Design Flow Rate 1, !- Name
  {825c24db-a962-4bd7-8295-920d229f520b}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28bc3ed1-c307-4d75-8983-f6558fb5d59b}, !- Handle
  GuestRoom313 Space Infiltration Design Flow Rate 2, !- Name
  {825c24db-a962-4bd7-8295-920d229f520b}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0248498734795085,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {bbf25328-b59b-400a-965a-8779af68c846}, !- Handle
  GuestRoom313 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4443c9ae-f5b5-4070-8055-5044cafad1cd}, !- Handle
  GuestRoom313 Non-Regulated Lights,      !- Name
  {bbf25328-b59b-400a-965a-8779af68c846}, !- Lights Definition Name
  {825c24db-a962-4bd7-8295-920d229f520b}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c38d24d9-1091-4b80-8a3b-ab22245a4c3a}, !- Handle
  GuestRoom313 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.197620228574,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {82a6f337-2cd4-40fe-b786-e6c39a244fce}, !- Handle
  GuestRoom313 Recepticle Loads,          !- Name
  {c38d24d9-1091-4b80-8a3b-ab22245a4c3a}, !- Electric Equipment Definition Name
  {825c24db-a962-4bd7-8295-920d229f520b}, !- Space or SpaceType Name
  {92543b3c-76cf-48a6-97f7-6644224ca1b9}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ac17ae43-e103-47da-9dd4-597b30014cc9}, !- Handle
  GuestRoom313 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2495651380191,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {76700f9f-06b4-44fb-a79a-273831e9fe96}, !- Handle
  GuestRoom313 Process Electric Loads,    !- Name
  {ac17ae43-e103-47da-9dd4-597b30014cc9}, !- Electric Equipment Definition Name
  {825c24db-a962-4bd7-8295-920d229f520b}, !- Space or SpaceType Name
  {cc2fa8e6-64f4-45db-b5d7-e445e749c1e2}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {9c0861cc-da32-4761-8d30-32bf9426f805}, !- Handle
  W_GuestRoom313_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {825c24db-a962-4bd7-8295-920d229f520b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 0.048800004, 8.8392,         !- X,Y,Z Vertex 1 {m}
  48.511968, 0.048800004, 6.096,          !- X,Y,Z Vertex 2 {m}
  52.474368, 0.048800004, 6.096,          !- X,Y,Z Vertex 3 {m}
  52.474368, 0.048800004, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa625280-54e5-4a9a-aa98-d607d06f6e1f}, !- Handle
  W_GuestRoom313_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {9c0861cc-da32-4761-8d30-32bf9426f805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9228872, 0.048800004, 8.18961024,    !- X,Y,Z Vertex 1 {m}
  49.9228872, 0.048800004, 6.74558976,    !- X,Y,Z Vertex 2 {m}
  51.063144, 0.048800004, 6.74558976,     !- X,Y,Z Vertex 3 {m}
  51.063144, 0.048800004, 8.18961024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e09fbc-76a1-469c-ae60-7ef1b8fd8cc9}, !- Handle
  P_GuestRoom313_10221_0_10126,           !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {825c24db-a962-4bd7-8295-920d229f520b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3ede572-29ed-49de-a37a-ded2fd9f8405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 1 {m}
  52.474368, 0.048800004, 6.096,          !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 6.096,           !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 8.8392;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ede572-29ed-49de-a37a-ded2fd9f8405}, !- Handle
  P_GuestRoom313_10221_0_10126 Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b53cc31a-aeec-45bf-8864-210fb26e6309}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2e09fbc-76a1-469c-ae60-7ef1b8fd8cc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 6.096,           !- X,Y,Z Vertex 2 {m}
  52.474368, 0.048800004, 6.096,          !- X,Y,Z Vertex 3 {m}
  52.474368, 0.048800004, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41b31a0b-0707-4ada-9e39-0a41eddd18ee}, !- Handle
  F_GuestRoom313_10149_0_10090,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {825c24db-a962-4bd7-8295-920d229f520b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2649d54-6c16-4747-bba3-898aedf4d05c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 6.096,           !- X,Y,Z Vertex 1 {m}
  52.474368, 0.048800004, 6.096,          !- X,Y,Z Vertex 2 {m}
  48.511968, 0.048800004, 6.096,          !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2649d54-6c16-4747-bba3-898aedf4d05c}, !- Handle
  F_GuestRoom313_10149_0_10090 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58cf10ff-a406-4647-819f-7fb388a6d326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41b31a0b-0707-4ada-9e39-0a41eddd18ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 0.048800004, 6.096,          !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 6.096,           !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 6.096,           !- X,Y,Z Vertex 3 {m}
  48.511968, 0.048800004, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {90eba013-703e-4a5d-8429-e299eda52952}, !- Handle
  GuestRoom313 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {825c24db-a962-4bd7-8295-920d229f520b}; !- Space Name

OS:People:Definition,
  {ccc2a455-aaae-4fcc-aaa5-65d97eb52fd3}, !- Handle
  GuestRoom314 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {34a02295-f1f7-4c15-8183-466186a56540}, !- Handle
  GuestRoom314 People,                    !- Name
  {ccc2a455-aaae-4fcc-aaa5-65d97eb52fd3}, !- People Definition Name
  {1536c777-8458-4531-929e-a70c8dc7c7f9}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {bd658dff-fb69-4a4e-9dc4-9eaf7c988e6e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {bd658dff-fb69-4a4e-9dc4-9eaf7c988e6e}, !- Handle
  GuestRoom314 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {b23ba9ec-b63f-45c1-aa4e-21d756c95f96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b23ba9ec-b63f-45c1-aa4e-21d756c95f96}, !- Handle
  {8c582629-15cf-4795-b48e-17785bfaf1eb}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {aef62180-3737-44cb-8222-ecf42d3b5376}, !- Handle
  GuestRoom314 Space Infiltration Design Flow Rate 1, !- Name
  {1536c777-8458-4531-929e-a70c8dc7c7f9}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e2bb199-59ec-4d83-a5e2-9dd18e18ee61}, !- Handle
  GuestRoom314 Space Infiltration Design Flow Rate 2, !- Name
  {1536c777-8458-4531-929e-a70c8dc7c7f9}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02484803288448,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {027cef8a-7467-48d2-aac9-85141189e77f}, !- Handle
  GuestRoom314 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6362599114087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ff9e3514-cf94-46ae-a41e-f376a60df662}, !- Handle
  GuestRoom314 Non-Regulated Lights,      !- Name
  {027cef8a-7467-48d2-aac9-85141189e77f}, !- Lights Definition Name
  {1536c777-8458-4531-929e-a70c8dc7c7f9}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9ef6e42e-f081-42e4-a4dd-3e27572f85c5}, !- Handle
  GuestRoom314 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.205154965865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e01dd80d-3f60-466a-9a4d-2b5e36e3a0b8}, !- Handle
  GuestRoom314 Recepticle Loads,          !- Name
  {9ef6e42e-f081-42e4-a4dd-3e27572f85c5}, !- Electric Equipment Definition Name
  {1536c777-8458-4531-929e-a70c8dc7c7f9}, !- Space or SpaceType Name
  {541cdfe5-eba4-4c89-b777-d50f20a97e6c}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fd533239-aca4-4711-b802-9e699b0f006f}, !- Handle
  GuestRoom314 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2525790329357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ed6cbc15-17d0-4e6e-b8f2-8a70ac2bd2a1}, !- Handle
  GuestRoom314 Process Electric Loads,    !- Name
  {fd533239-aca4-4711-b802-9e699b0f006f}, !- Electric Equipment Definition Name
  {1536c777-8458-4531-929e-a70c8dc7c7f9}, !- Space or SpaceType Name
  {18c3cf84-1b99-4fda-be4d-ecc99b1d55b8}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {cb6bedd6-596d-4cf5-b06d-35e5e7e90726}, !- Handle
  W_GuestRoom314_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {1536c777-8458-4531-929e-a70c8dc7c7f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  52.474368, 18.33740808, 6.096,          !- X,Y,Z Vertex 2 {m}
  48.511968, 18.33740808, 6.096,          !- X,Y,Z Vertex 3 {m}
  48.511968, 18.33740808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bbe2ca0-a059-4889-b87f-d3e369b885aa}, !- Handle
  W_GuestRoom314_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {cb6bedd6-596d-4cf5-b06d-35e5e7e90726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.063144, 18.33740808, 8.18961024,     !- X,Y,Z Vertex 1 {m}
  51.063144, 18.33740808, 6.74558976,     !- X,Y,Z Vertex 2 {m}
  49.9228872, 18.33740808, 6.74558976,    !- X,Y,Z Vertex 3 {m}
  49.9228872, 18.33740808, 8.18961024;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d54e49f3-d67b-4822-b0e4-9ce5928f9779}, !- Handle
  P_GuestRoom314_10197_0_10106,           !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {1536c777-8458-4531-929e-a70c8dc7c7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23d94209-8c97-4ea3-8acf-967115ef7e88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 6.096,          !- X,Y,Z Vertex 2 {m}
  52.474368, 18.33740808, 6.096,          !- X,Y,Z Vertex 3 {m}
  52.474368, 18.33740808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d94209-8c97-4ea3-8acf-967115ef7e88}, !- Handle
  P_GuestRoom314_10197_0_10106 Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {539a3585-7eab-455b-8b2d-baf058f31714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d54e49f3-d67b-4822-b0e4-9ce5928f9779}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  52.474368, 18.33740808, 6.096,          !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 6.096,          !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d88f9e7-ec37-4da9-9356-914219b8d32e}, !- Handle
  P_GuestRoom314_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {1536c777-8458-4531-929e-a70c8dc7c7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {892db6aa-b51e-4bdd-aa38-e923fe4ce509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 18.33740808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  48.511968, 18.33740808, 6.096,          !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 6.096,          !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {892db6aa-b51e-4bdd-aa38-e923fe4ce509}, !- Handle
  P_GuestRoom314_4_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b482853c-1123-4d59-8101-cd474b1d4af7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d88f9e7-ec37-4da9-9356-914219b8d32e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 6.096,          !- X,Y,Z Vertex 2 {m}
  48.511968, 18.33740808, 6.096,          !- X,Y,Z Vertex 3 {m}
  48.511968, 18.33740808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {543ac441-d242-41a4-b50f-4aa58af62c4a}, !- Handle
  F_GuestRoom314_10154_0_10091,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {1536c777-8458-4531-929e-a70c8dc7c7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {292a0bc3-ad12-4f7d-9e48-14c90205cbed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 18.33740808, 6.096,          !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 6.096,          !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 6.096,          !- X,Y,Z Vertex 3 {m}
  48.511968, 18.33740808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {292a0bc3-ad12-4f7d-9e48-14c90205cbed}, !- Handle
  F_GuestRoom314_10154_0_10091 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57ad6361-14ea-47a4-af7b-be17ffd072bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {543ac441-d242-41a4-b50f-4aa58af62c4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 6.096,          !- X,Y,Z Vertex 1 {m}
  52.474368, 18.33740808, 6.096,          !- X,Y,Z Vertex 2 {m}
  48.511968, 18.33740808, 6.096,          !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4ec1818c-2ad2-4b3f-bfc6-b278aa36fa19}, !- Handle
  GuestRoom314 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {1536c777-8458-4531-929e-a70c8dc7c7f9}; !- Space Name

OS:People:Definition,
  {e56a2612-a3cb-4d4c-ac77-2323cf9301fb}, !- Handle
  GuestRoom315_318 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {06da1cf1-8efb-47b0-9a48-64ef9913d6e7}, !- Handle
  GuestRoom315_318 People,                !- Name
  {e56a2612-a3cb-4d4c-ac77-2323cf9301fb}, !- People Definition Name
  {b482853c-1123-4d59-8101-cd474b1d4af7}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {5d5b42be-4ec3-4271-932a-6a3f0dc5c96e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5d5b42be-4ec3-4271-932a-6a3f0dc5c96e}, !- Handle
  GuestRoom315_318 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {25042ce0-dcf4-473b-8a94-19ad79fce828}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25042ce0-dcf4-473b-8a94-19ad79fce828}, !- Handle
  {733911a6-ff19-410e-8ddc-e858af90584e}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {eb2cbc91-b78d-4de9-aba4-e667fe93e1a2}, !- Handle
  GuestRoom315_318 Space Infiltration Design Flow Rate 1, !- Name
  {b482853c-1123-4d59-8101-cd474b1d4af7}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35aab93c-8ef1-445f-b24a-fe5a8b7c8d27}, !- Handle
  GuestRoom315_318 Space Infiltration Design Flow Rate 2, !- Name
  {b482853c-1123-4d59-8101-cd474b1d4af7}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.09939213153792,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {12d1411e-49a5-4e6b-9bc0-ca6e658bac70}, !- Handle
  GuestRoom315_318 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6362599114087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {31696682-7f83-4500-8f36-ba3007ecd8a9}, !- Handle
  GuestRoom315_318 Non-Regulated Lights,  !- Name
  {12d1411e-49a5-4e6b-9bc0-ca6e658bac70}, !- Lights Definition Name
  {b482853c-1123-4d59-8101-cd474b1d4af7}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {426dd358-87b3-45f0-8ecc-33f89fe2082a}, !- Handle
  GuestRoom315_318 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.205154965865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {de5bbcca-427a-4af1-bbab-7dc67305cc87}, !- Handle
  GuestRoom315_318 Recepticle Loads,      !- Name
  {426dd358-87b3-45f0-8ecc-33f89fe2082a}, !- Electric Equipment Definition Name
  {b482853c-1123-4d59-8101-cd474b1d4af7}, !- Space or SpaceType Name
  {740e4010-470b-4711-84ec-614d486e85b9}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {afe9dcc1-e162-4d88-a064-09414093824e}, !- Handle
  GuestRoom315_318 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2525790329357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {313b7e2a-1ea5-4c2c-8eb1-7f73667bdbec}, !- Handle
  GuestRoom315_318 Process Electric Loads, !- Name
  {afe9dcc1-e162-4d88-a064-09414093824e}, !- Electric Equipment Definition Name
  {b482853c-1123-4d59-8101-cd474b1d4af7}, !- Space or SpaceType Name
  {4bea9df5-ee0f-4d2b-873e-a497f9e9ba40}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {23eb4efb-c6a8-4043-8f60-585bd3a862f6}, !- Handle
  W_GuestRoom315_318_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {b482853c-1123-4d59-8101-cd474b1d4af7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 18.33740808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  48.511968, 18.33740808, 6.096,          !- X,Y,Z Vertex 2 {m}
  32.662368, 18.33740808, 6.096,          !- X,Y,Z Vertex 3 {m}
  32.662368, 18.33740808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14bb2fbe-4ff9-4a13-9c0a-b96a302e1a14}, !- Handle
  W_GuestRoom315_318_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {23eb4efb-c6a8-4043-8f60-585bd3a862f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.1001344, 18.33740808, 8.18961024,    !- X,Y,Z Vertex 1 {m}
  47.1001344, 18.33740808, 6.74558976,    !- X,Y,Z Vertex 2 {m}
  45.9610968, 18.33740808, 6.74558976,    !- X,Y,Z Vertex 3 {m}
  45.9610968, 18.33740808, 8.18961024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d413390-f0be-47df-a4b4-c791a586f57e}, !- Handle
  W_GuestRoom315_318_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {23eb4efb-c6a8-4043-8f60-585bd3a862f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.1380392, 18.33740808, 8.18961024,    !- X,Y,Z Vertex 1 {m}
  43.1380392, 18.33740808, 6.74558976,    !- X,Y,Z Vertex 2 {m}
  41.9990016, 18.33740808, 6.74558976,    !- X,Y,Z Vertex 3 {m}
  41.9990016, 18.33740808, 8.18961024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f88b5529-83b4-4b69-8d4f-9330f96d25ee}, !- Handle
  W_GuestRoom315_318_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {23eb4efb-c6a8-4043-8f60-585bd3a862f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.1750296, 18.33740808, 8.18961024,    !- X,Y,Z Vertex 1 {m}
  39.1750296, 18.33740808, 6.74558976,    !- X,Y,Z Vertex 2 {m}
  38.035992, 18.33740808, 6.74558976,     !- X,Y,Z Vertex 3 {m}
  38.035992, 18.33740808, 8.18961024;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {814e8138-756b-491e-8d59-2a26f65e81b8}, !- Handle
  W_GuestRoom315_318_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {23eb4efb-c6a8-4043-8f60-585bd3a862f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.2129344, 18.33740808, 8.18961024,    !- X,Y,Z Vertex 1 {m}
  35.2129344, 18.33740808, 6.74558976,    !- X,Y,Z Vertex 2 {m}
  34.0738968, 18.33740808, 6.74558976,    !- X,Y,Z Vertex 3 {m}
  34.0738968, 18.33740808, 8.18961024;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {955db14b-6ec8-43ba-842c-5ad139099279}, !- Handle
  P_GuestRoom315_318_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {b482853c-1123-4d59-8101-cd474b1d4af7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f126f167-5857-4f43-9d55-fba7d1357bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  32.662368, 18.33740808, 6.096,          !- X,Y,Z Vertex 2 {m}
  32.662368, 10.10780808, 6.096,          !- X,Y,Z Vertex 3 {m}
  32.662368, 10.10780808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f126f167-5857-4f43-9d55-fba7d1357bed}, !- Handle
  P_GuestRoom315_318_4_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ab6b20f-2e69-42fe-8bdf-12c87ea02fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {955db14b-6ec8-43ba-842c-5ad139099279}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  32.662368, 10.10780808, 6.096,          !- X,Y,Z Vertex 2 {m}
  32.662368, 18.33740808, 6.096,          !- X,Y,Z Vertex 3 {m}
  32.662368, 18.33740808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c931f1fc-fb07-492e-86cd-449c6ad9e1ac}, !- Handle
  F_GuestRoom315_318_10161_0_10093,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {b482853c-1123-4d59-8101-cd474b1d4af7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {304a393f-047d-4809-97de-172e5a68b04b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 18.33740808, 6.096,          !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 6.096,          !- X,Y,Z Vertex 2 {m}
  32.662368, 10.10780808, 6.096,          !- X,Y,Z Vertex 3 {m}
  32.662368, 18.33740808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {304a393f-047d-4809-97de-172e5a68b04b}, !- Handle
  F_GuestRoom315_318_10161_0_10093 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e0d391b-9b13-4807-8c9f-992a711876ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c931f1fc-fb07-492e-86cd-449c6ad9e1ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 6.096,          !- X,Y,Z Vertex 1 {m}
  48.511968, 18.33740808, 6.096,          !- X,Y,Z Vertex 2 {m}
  32.662368, 18.33740808, 6.096,          !- X,Y,Z Vertex 3 {m}
  32.662368, 10.10780808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {76f783cf-e206-4088-a2ba-c72a2b61e5fd}, !- Handle
  GuestRoom315_318 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {b482853c-1123-4d59-8101-cd474b1d4af7}; !- Space Name

OS:People:Definition,
  {5f100f79-b234-4b49-b537-f18c4e04a93d}, !- Handle
  GuestRoom319 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {c12fee37-d017-48df-bf4b-67edba563f51}, !- Handle
  GuestRoom319 People,                    !- Name
  {5f100f79-b234-4b49-b537-f18c4e04a93d}, !- People Definition Name
  {0ab6b20f-2e69-42fe-8bdf-12c87ea02fe3}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {da76a63a-328f-437b-976d-b8c653c3f516}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {da76a63a-328f-437b-976d-b8c653c3f516}, !- Handle
  GuestRoom319 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {82e2595a-c32e-462a-be2a-88020739a6c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82e2595a-c32e-462a-be2a-88020739a6c3}, !- Handle
  {fe34ce9e-0a1c-494f-8637-1e22e5cc3234}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {32b73399-f54e-42d5-8c8c-f44218e6ba69}, !- Handle
  GuestRoom319 Space Infiltration Design Flow Rate 1, !- Name
  {0ab6b20f-2e69-42fe-8bdf-12c87ea02fe3}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38b570c0-8dd3-41ce-a7f2-6457c333f2ee}, !- Handle
  GuestRoom319 Space Infiltration Design Flow Rate 2, !- Name
  {0ab6b20f-2e69-42fe-8bdf-12c87ea02fe3}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0248484104424346,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {f700f4b6-873c-446c-9bc0-76fc53319c73}, !- Handle
  GuestRoom319 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6361522723045,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {faaa36a9-1f75-423b-b30b-2444d12e59b8}, !- Handle
  GuestRoom319 Non-Regulated Lights,      !- Name
  {f700f4b6-873c-446c-9bc0-76fc53319c73}, !- Lights Definition Name
  {0ab6b20f-2e69-42fe-8bdf-12c87ea02fe3}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5271e85d-cf39-47ec-9bcc-cdf7faa90332}, !- Handle
  GuestRoom319 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.204078574824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {61cff0e9-b94b-474e-9136-5dafb3f84e80}, !- Handle
  GuestRoom319 Recepticle Loads,          !- Name
  {5271e85d-cf39-47ec-9bcc-cdf7faa90332}, !- Electric Equipment Definition Name
  {0ab6b20f-2e69-42fe-8bdf-12c87ea02fe3}, !- Space or SpaceType Name
  {3de5cce0-ab04-456d-b2f2-2e6e72faf63f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {56c299a8-af08-40ed-89af-28cc4e9a1a08}, !- Handle
  GuestRoom319 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2520408374149,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {af202cb0-e0b1-4e6e-9fdb-d0be96fc8dab}, !- Handle
  GuestRoom319 Process Electric Loads,    !- Name
  {56c299a8-af08-40ed-89af-28cc4e9a1a08}, !- Electric Equipment Definition Name
  {0ab6b20f-2e69-42fe-8bdf-12c87ea02fe3}, !- Space or SpaceType Name
  {041af4e4-f9d3-4245-a2b4-c3fe944c3907}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {be6c2717-c56e-4784-93e5-11b17ffbf7e8}, !- Handle
  W_GuestRoom319_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {0ab6b20f-2e69-42fe-8bdf-12c87ea02fe3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  32.662368, 18.33740808, 6.096,          !- X,Y,Z Vertex 2 {m}
  28.69990704, 18.33740808, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.69990704, 18.33740808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b427e2c-d39a-45f8-9299-bcf07a4de814}, !- Handle
  W_GuestRoom319_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {be6c2717-c56e-4784-93e5-11b17ffbf7e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.251144, 18.33740808, 8.18961024,     !- X,Y,Z Vertex 1 {m}
  31.251144, 18.33740808, 6.74558976,     !- X,Y,Z Vertex 2 {m}
  30.11100912, 18.33740808, 6.74558976,   !- X,Y,Z Vertex 3 {m}
  30.11100912, 18.33740808, 8.18961024;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aabbcfb3-8312-4491-a40b-4d24895fd214}, !- Handle
  F_GuestRoom319_10171_0_10097,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {0ab6b20f-2e69-42fe-8bdf-12c87ea02fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9e72088-9cd9-4c78-a49e-004a6a918ea4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 18.33740808, 6.096,          !- X,Y,Z Vertex 1 {m}
  32.662368, 10.10780808, 6.096,          !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.69990704, 18.33740808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9e72088-9cd9-4c78-a49e-004a6a918ea4}, !- Handle
  F_GuestRoom319_10171_0_10097 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1bf791c-44c4-4866-b1f1-ab37ec831f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aabbcfb3-8312-4491-a40b-4d24895fd214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 10.10780808, 6.096,          !- X,Y,Z Vertex 1 {m}
  32.662368, 18.33740808, 6.096,          !- X,Y,Z Vertex 2 {m}
  28.69990704, 18.33740808, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {84c5239b-0991-42ea-8670-4ac560b33f3e}, !- Handle
  GuestRoom319 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {0ab6b20f-2e69-42fe-8bdf-12c87ea02fe3}; !- Space Name

OS:People:Definition,
  {652fb938-b788-44bb-a8e3-ee85881141a2}, !- Handle
  GuestRoom320_323 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {efd428ba-8159-4bfe-b967-95c695029783}, !- Handle
  GuestRoom320_323 People,                !- Name
  {652fb938-b788-44bb-a8e3-ee85881141a2}, !- People Definition Name
  {685683b7-773f-46f8-9c90-0cb53d5e4169}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {51d40082-fdc0-46ec-a5df-b91e081cf5dc}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {51d40082-fdc0-46ec-a5df-b91e081cf5dc}, !- Handle
  GuestRoom320_323 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {e7968b00-f24c-4b7e-a387-69102b6e8074}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7968b00-f24c-4b7e-a387-69102b6e8074}, !- Handle
  {2e55e1b5-f486-404d-80ce-2dc038e599c1}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a273d7e7-3062-441f-949f-b7c825a5ff9e}, !- Handle
  GuestRoom320_323 Space Infiltration Design Flow Rate 1, !- Name
  {685683b7-773f-46f8-9c90-0cb53d5e4169}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8ce84553-bccb-4114-a5ea-394952b32dc3}, !- Handle
  GuestRoom320_323 Space Infiltration Design Flow Rate 2, !- Name
  {685683b7-773f-46f8-9c90-0cb53d5e4169}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.09939213153792,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {440b2e38-0c4d-4b24-a8c2-12645b563e16}, !- Handle
  GuestRoom320_323 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6362599114087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c4338a4b-2e86-450c-a407-c232b1cadaa0}, !- Handle
  GuestRoom320_323 Non-Regulated Lights,  !- Name
  {440b2e38-0c4d-4b24-a8c2-12645b563e16}, !- Lights Definition Name
  {685683b7-773f-46f8-9c90-0cb53d5e4169}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a789c811-65c0-4e41-a95c-c3aa773ff5bd}, !- Handle
  GuestRoom320_323 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.205154965865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {204a9076-c648-4380-9ebc-305c1c472ba0}, !- Handle
  GuestRoom320_323 Recepticle Loads,      !- Name
  {a789c811-65c0-4e41-a95c-c3aa773ff5bd}, !- Electric Equipment Definition Name
  {685683b7-773f-46f8-9c90-0cb53d5e4169}, !- Space or SpaceType Name
  {d0db448f-bbbb-4b59-92e6-4f888fd5daa3}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2b5826f5-425b-48ab-9022-cf8c896ba408}, !- Handle
  GuestRoom320_323 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2525790329357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {39bdd390-84d1-4971-8055-69da96017fbc}, !- Handle
  GuestRoom320_323 Process Electric Loads, !- Name
  {2b5826f5-425b-48ab-9022-cf8c896ba408}, !- Electric Equipment Definition Name
  {685683b7-773f-46f8-9c90-0cb53d5e4169}, !- Space or SpaceType Name
  {cb873fdf-0bb2-4a51-9028-58b0514c4f02}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {31af31b7-fbd6-47ee-9f2b-839aff03eeba}, !- Handle
  W_GuestRoom320_323_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {685683b7-773f-46f8-9c90-0cb53d5e4169}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 18.33740808, 6.096,        !- X,Y,Z Vertex 2 {m}
  7.97350704, 18.33740808, 6.096,         !- X,Y,Z Vertex 3 {m}
  7.97350704, 18.33740808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a91c0f79-6ff7-4129-bfc1-57a431bd8a65}, !- Handle
  W_GuestRoom320_323_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {31af31b7-fbd6-47ee-9f2b-839aff03eeba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.41200496, 18.33740808, 8.18961024,   !- X,Y,Z Vertex 1 {m}
  22.41200496, 18.33740808, 6.74558976,   !- X,Y,Z Vertex 2 {m}
  21.271992, 18.33740808, 6.74558976,     !- X,Y,Z Vertex 3 {m}
  21.271992, 18.33740808, 8.18961024;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d5b8297-c781-41d1-9bcd-f3faaf748f68}, !- Handle
  W_GuestRoom320_323_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {31af31b7-fbd6-47ee-9f2b-839aff03eeba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.44899536, 18.33740808, 8.18961024,   !- X,Y,Z Vertex 1 {m}
  18.44899536, 18.33740808, 6.74558976,   !- X,Y,Z Vertex 2 {m}
  17.30998824, 18.33740808, 6.74558976,   !- X,Y,Z Vertex 3 {m}
  17.30998824, 18.33740808, 8.18961024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97ed7eb2-0372-4886-8f9c-db0bfa555526}, !- Handle
  W_GuestRoom320_323_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {31af31b7-fbd6-47ee-9f2b-839aff03eeba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4869916, 18.33740808, 8.18961024,    !- X,Y,Z Vertex 1 {m}
  14.4869916, 18.33740808, 6.74558976,    !- X,Y,Z Vertex 2 {m}
  13.34801496, 18.33740808, 6.74558976,   !- X,Y,Z Vertex 3 {m}
  13.34801496, 18.33740808, 8.18961024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40066e4f-aafc-4f9f-8d7e-464fcbf6da4a}, !- Handle
  W_GuestRoom320_323_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {31af31b7-fbd6-47ee-9f2b-839aff03eeba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.52401248, 18.33740808, 8.18961024,   !- X,Y,Z Vertex 1 {m}
  10.52401248, 18.33740808, 6.74558976,   !- X,Y,Z Vertex 2 {m}
  9.38500536, 18.33740808, 6.74558976,    !- X,Y,Z Vertex 3 {m}
  9.38500536, 18.33740808, 8.18961024;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa86cdb-c4fe-4fe0-b6c9-0168ab325a8e}, !- Handle
  P_GuestRoom320_323_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {685683b7-773f-46f8-9c90-0cb53d5e4169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfdd4946-747d-4428-805a-9d65a8e9be94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  7.97350704, 18.33740808, 6.096,         !- X,Y,Z Vertex 2 {m}
  7.97350704, 10.10780808, 6.096,         !- X,Y,Z Vertex 3 {m}
  7.97350704, 10.10780808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfdd4946-747d-4428-805a-9d65a8e9be94}, !- Handle
  P_GuestRoom320_323_4_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3110a69-efe5-4e04-bf54-30e9e6ec7dfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baa86cdb-c4fe-4fe0-b6c9-0168ab325a8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  7.97350704, 10.10780808, 6.096,         !- X,Y,Z Vertex 2 {m}
  7.97350704, 18.33740808, 6.096,         !- X,Y,Z Vertex 3 {m}
  7.97350704, 18.33740808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d40f012a-3964-4f01-b755-cb49e7defb6e}, !- Handle
  F_GuestRoom320_323_10177_0_10098,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {685683b7-773f-46f8-9c90-0cb53d5e4169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {855fb246-13b1-4e7b-9eda-c82edf69de01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 6.096,        !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 6.096,        !- X,Y,Z Vertex 2 {m}
  7.97350704, 10.10780808, 6.096,         !- X,Y,Z Vertex 3 {m}
  7.97350704, 18.33740808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {855fb246-13b1-4e7b-9eda-c82edf69de01}, !- Handle
  F_GuestRoom320_323_10177_0_10098 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2d9b75f-4db7-4d56-b66d-aef83907ac34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d40f012a-3964-4f01-b755-cb49e7defb6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 10.10780808, 6.096,        !- X,Y,Z Vertex 1 {m}
  23.82310704, 18.33740808, 6.096,        !- X,Y,Z Vertex 2 {m}
  7.97350704, 18.33740808, 6.096,         !- X,Y,Z Vertex 3 {m}
  7.97350704, 10.10780808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b456c719-fce9-42e0-ba3a-0f999f3c0647}, !- Handle
  GuestRoom320_323 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {685683b7-773f-46f8-9c90-0cb53d5e4169}; !- Space Name

OS:People:Definition,
  {d346e2b4-b58b-4600-a391-279a15576fad}, !- Handle
  GuestRoom324 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {285c79bb-6b92-49c1-ba70-30af11574ab5}, !- Handle
  GuestRoom324 People,                    !- Name
  {d346e2b4-b58b-4600-a391-279a15576fad}, !- People Definition Name
  {e3110a69-efe5-4e04-bf54-30e9e6ec7dfe}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {508e4a53-0687-4062-8a5f-b8fddeff7ee2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {508e4a53-0687-4062-8a5f-b8fddeff7ee2}, !- Handle
  GuestRoom324 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {459a9398-11e6-4dac-8405-b59bbd113886}; !- Default Day Schedule Name

OS:Schedule:Day,
  {459a9398-11e6-4dac-8405-b59bbd113886}, !- Handle
  {25bb74d8-b0a0-4f8e-8d93-a58ac950b817}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a4d2b63e-ee55-4519-b91d-90318f677cbf}, !- Handle
  GuestRoom324 Space Infiltration Design Flow Rate 1, !- Name
  {e3110a69-efe5-4e04-bf54-30e9e6ec7dfe}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97edbbbe-5400-4121-ac49-dab1639cc7ed}, !- Handle
  GuestRoom324 Space Infiltration Design Flow Rate 2, !- Name
  {e3110a69-efe5-4e04-bf54-30e9e6ec7dfe}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02484803288448,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {7439f95c-48ff-455a-bdd3-6cd35245176d}, !- Handle
  GuestRoom324 Non-Regulated Lights Definition, !- Name
