  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6362599114087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {36e9cb28-1f4b-40d3-9712-972340a440fb}, !- Handle
  GuestRoom324 Non-Regulated Lights,      !- Name
  {7439f95c-48ff-455a-bdd3-6cd35245176d}, !- Lights Definition Name
  {e3110a69-efe5-4e04-bf54-30e9e6ec7dfe}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3566924e-3cc5-45a8-bb7a-9ca974283041}, !- Handle
  GuestRoom324 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.205154965865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c0051d75-be54-47ba-883e-2f33f494e245}, !- Handle
  GuestRoom324 Recepticle Loads,          !- Name
  {3566924e-3cc5-45a8-bb7a-9ca974283041}, !- Electric Equipment Definition Name
  {e3110a69-efe5-4e04-bf54-30e9e6ec7dfe}, !- Space or SpaceType Name
  {649d52a6-63dc-40e5-8377-16aefc81893f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {64c47ec1-d857-40c5-aabf-bebb745d1afa}, !- Handle
  GuestRoom324 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2525790329357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cc904096-83f8-4e3d-ad3e-a8f7d56747b5}, !- Handle
  GuestRoom324 Process Electric Loads,    !- Name
  {64c47ec1-d857-40c5-aabf-bebb745d1afa}, !- Electric Equipment Definition Name
  {e3110a69-efe5-4e04-bf54-30e9e6ec7dfe}, !- Space or SpaceType Name
  {d0d5f304-fbcd-4466-b5fd-ce7900ed98e7}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {56c92510-0ff5-493e-bb14-4df5206ed671}, !- Handle
  W_GuestRoom324_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {e3110a69-efe5-4e04-bf54-30e9e6ec7dfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  7.97350704, 18.33740808, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01110704, 18.33740808, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 18.33740808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {322ef317-5b7b-4360-a1ac-9064f26244c3}, !- Handle
  W_GuestRoom324_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {56c92510-0ff5-493e-bb14-4df5206ed671}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.56200872, 18.33740808, 8.18961024,    !- X,Y,Z Vertex 1 {m}
  6.56200872, 18.33740808, 6.74558976,    !- X,Y,Z Vertex 2 {m}
  5.4230016, 18.33740808, 6.74558976,     !- X,Y,Z Vertex 3 {m}
  5.4230016, 18.33740808, 8.18961024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aff3fcf-1989-4d15-afa1-f29856a28900}, !- Handle
  F_GuestRoom324_10182_0_10100,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {e3110a69-efe5-4e04-bf54-30e9e6ec7dfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d57da16-877b-475b-b612-abfc633b37f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 18.33740808, 6.096,         !- X,Y,Z Vertex 1 {m}
  7.97350704, 10.10780808, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 18.33740808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d57da16-877b-475b-b612-abfc633b37f2}, !- Handle
  F_GuestRoom324_10182_0_10100 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4cda606-6b0e-424d-8204-7518b20c01a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aff3fcf-1989-4d15-afa1-f29856a28900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 10.10780808, 6.096,         !- X,Y,Z Vertex 1 {m}
  7.97350704, 18.33740808, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01110704, 18.33740808, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {be27fabc-bc86-4013-8b41-af72e3aa6fc9}, !- Handle
  GuestRoom324 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {e3110a69-efe5-4e04-bf54-30e9e6ec7dfe}; !- Space Name

OS:People:Definition,
  {07b9462a-5572-4d9c-b1e7-ce5b469b7fdd}, !- Handle
  RearStairsFlr3 People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {37dc6f44-47af-452b-bddb-fc411cc182e9}, !- Handle
  RearStairsFlr3 People,                  !- Name
  {07b9462a-5572-4d9c-b1e7-ce5b469b7fdd}, !- People Definition Name
  {539a3585-7eab-455b-8b2d-baf058f31714}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {7d399703-0542-403b-841c-603caf3497ae}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7d399703-0542-403b-841c-603caf3497ae}, !- Handle
  RearStairsFlr3 People Activity Level,   !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {d4871d5c-822f-4dc2-9cf9-4349be035195}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4871d5c-822f-4dc2-9cf9-4349be035195}, !- Handle
  {69e77614-4da0-43b9-929d-62659593fa79}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b920c01a-7f1e-4c0e-86bd-ac11cd3e6ccf}, !- Handle
  RearStairsFlr3 Space Infiltration Design Flow Rate 1, !- Name
  {539a3585-7eab-455b-8b2d-baf058f31714}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {70f3c3e9-1ae1-4f7c-a19c-dc35d2e5a37d}, !- Handle
  RearStairsFlr3 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {cb5c2cd0-9742-4801-bbd6-5d36390f2a02}, !- Handle
  RearStairsFlr3 Regulated Lights,        !- Name
  {70f3c3e9-1ae1-4f7c-a19c-dc35d2e5a37d}, !- Lights Definition Name
  {539a3585-7eab-455b-8b2d-baf058f31714}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {268c0f14-4deb-4fc9-a2e6-5b1efabf1ee4}, !- Handle
  W_RearStairsFlr3_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {539a3585-7eab-455b-8b2d-baf058f31714}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 10.10780808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 6.096,         !- X,Y,Z Vertex 2 {m}
  54.9133776, 18.33740808, 6.096,         !- X,Y,Z Vertex 3 {m}
  54.9133776, 18.33740808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31fd547d-d106-4260-a09b-884bdd51e19b}, !- Handle
  W_RearStairsFlr3_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {539a3585-7eab-455b-8b2d-baf058f31714}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 18.33740808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 18.33740808, 6.096,         !- X,Y,Z Vertex 2 {m}
  52.474368, 18.33740808, 6.096,          !- X,Y,Z Vertex 3 {m}
  52.474368, 18.33740808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad5bc37e-ca56-4419-94d0-f1b26d844717}, !- Handle
  F_RearStairsFlr3_10098_0_10060,         !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {539a3585-7eab-455b-8b2d-baf058f31714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35748970-87f9-4d46-a2f4-9872457524ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 18.33740808, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 6.096,         !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 6.096,          !- X,Y,Z Vertex 3 {m}
  52.474368, 18.33740808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35748970-87f9-4d46-a2f4-9872457524ab}, !- Handle
  F_RearStairsFlr3_10098_0_10060 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5119366a-2efe-41cd-8b62-3da8e3fe081b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad5bc37e-ca56-4419-94d0-f1b26d844717}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 10.10780808, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 18.33740808, 6.096,         !- X,Y,Z Vertex 2 {m}
  52.474368, 18.33740808, 6.096,          !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c1188db9-d584-4c1e-b271-1f0381347450}, !- Handle
  RearStairsFlr3 ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {539a3585-7eab-455b-8b2d-baf058f31714}; !- Space Name

OS:People:Definition,
  {7805b116-63b3-407e-8722-991fe95823dd}, !- Handle
  RearStorageFlr3 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {476ea40f-3138-4349-83a7-9e2ccc9b58b2}, !- Handle
  RearStorageFlr3 People,                 !- Name
  {7805b116-63b3-407e-8722-991fe95823dd}, !- People Definition Name
  {b53cc31a-aeec-45bf-8864-210fb26e6309}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {36dc49bc-a11e-45ba-831f-bc5acb83b013}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {36dc49bc-a11e-45ba-831f-bc5acb83b013}, !- Handle
  RearStorageFlr3 People Activity Level,  !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {5f89248a-4eea-4019-90a7-2ce650cddc87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f89248a-4eea-4019-90a7-2ce650cddc87}, !- Handle
  {a18557cd-fd7f-40a7-ac81-e9edfbe95bf6}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {091e2cd2-72b8-4221-883a-a38b328724a2}, !- Handle
  RearStorageFlr3 Space Infiltration Design Flow Rate 1, !- Name
  {b53cc31a-aeec-45bf-8864-210fb26e6309}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {b5bce808-6bed-481e-9503-61941a24048f}, !- Handle
  RearStorageFlr3 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0ab62398-ac77-4f01-913f-cfd3b98591b6}, !- Handle
  RearStorageFlr3 Regulated Lights,       !- Name
  {b5bce808-6bed-481e-9503-61941a24048f}, !- Lights Definition Name
  {b53cc31a-aeec-45bf-8864-210fb26e6309}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {e28697cd-8c8a-4791-a909-0cd20b588c79}, !- Handle
  W_RearStorageFlr3_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {b53cc31a-aeec-45bf-8864-210fb26e6309}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 0.048800004, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 0.048800004, 6.096,         !- X,Y,Z Vertex 2 {m}
  54.9133776, 8.27900808, 6.096,          !- X,Y,Z Vertex 3 {m}
  54.9133776, 8.27900808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1d2c02c-8319-4350-b81c-0a2d0e0463b5}, !- Handle
  W_RearStorageFlr3_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {b53cc31a-aeec-45bf-8864-210fb26e6309}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 1 {m}
  52.474368, 0.048800004, 6.096,          !- X,Y,Z Vertex 2 {m}
  54.9133776, 0.048800004, 6.096,         !- X,Y,Z Vertex 3 {m}
  54.9133776, 0.048800004, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2530a1a-6b19-43c2-b5a5-9139e6f1240c}, !- Handle
  F_RearStorageFlr3_10121_0_10080,        !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {b53cc31a-aeec-45bf-8864-210fb26e6309}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4da6243-82ba-4756-a499-5c2a6fdadab6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 6.096,          !- X,Y,Z Vertex 1 {m}
  54.9133776, 0.048800004, 6.096,         !- X,Y,Z Vertex 2 {m}
  52.474368, 0.048800004, 6.096,          !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4da6243-82ba-4756-a499-5c2a6fdadab6}, !- Handle
  F_RearStorageFlr3_10121_0_10080 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78ca0b71-034f-4b2f-b247-80ddfb1d5321}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2530a1a-6b19-43c2-b5a5-9139e6f1240c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 0.048800004, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.27900808, 6.096,          !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 6.096,           !- X,Y,Z Vertex 3 {m}
  52.474368, 0.048800004, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9db9a397-5b6f-4620-8e2a-11b9e24a2fd7}, !- Handle
  RearStorageFlr3 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {b53cc31a-aeec-45bf-8864-210fb26e6309}; !- Space Name

OS:BuildingStory,
  {d03a25a0-8828-4e4c-ab82-56a7cffe5e25}, !- Handle
  Building Story 4,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {dcfb1abb-4280-4760-935c-2b57669b3c75}, !- Handle
  CorridorFlr4 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {8728b441-b020-421b-aed0-e96d935c3387}, !- Handle
  CorridorFlr4 People,                    !- Name
  {dcfb1abb-4280-4760-935c-2b57669b3c75}, !- People Definition Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {ce29bcbe-8032-44f6-83df-83d554ae02bf}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ce29bcbe-8032-44f6-83df-83d554ae02bf}, !- Handle
  CorridorFlr4 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {7b9664c6-ec9b-4a4d-a684-290361f52c0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b9664c6-ec9b-4a4d-a684-290361f52c0a}, !- Handle
  {72813a40-126e-4b37-803e-97233af7a833}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {efff2788-a38a-46dc-bb6a-c7052be18f73}, !- Handle
  CorridorFlr4 Space Infiltration Design Flow Rate 1, !- Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {71d11283-5660-4c58-816d-0b5a675275b2}, !- Handle
  CorridorFlr4 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {cc1eec90-3c4c-474f-958d-0b24bc6591f9}, !- Handle
  CorridorFlr4 Regulated Lights,          !- Name
  {71d11283-5660-4c58-816d-0b5a675275b2}, !- Lights Definition Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {583b7a30-ce5c-4fee-966d-8d9592f2f0f7}, !- Handle
  W_CorridorFlr4_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 10.10780808, 11.5824,     !- X,Y,Z Vertex 1 {m}
  0.0487000296, 10.10780808, 8.8392,      !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.27900808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82f40c70-bd8a-42c6-a03a-1d672ea3fc2a}, !- Handle
  W_CorridorFlr4_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {583b7a30-ce5c-4fee-966d-8d9592f2f0f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0487000296, 9.65508864, 11.09920056,  !- X,Y,Z Vertex 1 {m}
  0.0487000296, 9.65508864, 9.67919832,   !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.73169704, 9.67919832,   !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.73169704, 11.09920056;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f87b5e5-76d7-41dd-8db6-18246fa7d848}, !- Handle
  W_CorridorFlr4_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.27900808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  54.9133776, 10.10780808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b9b6693-23c9-4049-9d53-16da970c1048}, !- Handle
  W_CorridorFlr4_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {8ec61dd2-05df-4dc6-a603-779f89060a78}, !- Construction Name
  {8f87b5e5-76d7-41dd-8db6-18246fa7d848}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9133776, 8.73169704, 11.09920056,    !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.73169704, 9.67919832,     !- X,Y,Z Vertex 2 {m}
  54.9133776, 9.65508864, 9.67919832,     !- X,Y,Z Vertex 3 {m}
  54.9133776, 9.65508864, 11.09920056;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1e19f6-8342-4f56-b8b9-81637af09f25}, !- Handle
  W_CorridorFlr4_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  26.87110704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  23.82310704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  23.82310704, 18.33740808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9af365c5-4e3d-4782-89a7-894a9f52007b}, !- Handle
  R_CorridorFlr4_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {b1b53de3-7df7-459a-8c5d-9576291efb3b}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 11.5824,       !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 11.5824,      !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 11.5824,      !- X,Y,Z Vertex 4 {m}
  23.82310704, 18.33740808, 11.5824,      !- X,Y,Z Vertex 5 {m}
  23.82310704, 10.10780808, 11.5824,      !- X,Y,Z Vertex 6 {m}
  0.0487000296, 10.10780808, 11.5824,     !- X,Y,Z Vertex 7 {m}
  0.0487000296, 8.27900808, 11.5824;      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a8956475-4c96-4873-aa1b-f719d3c1d07d}, !- Handle
  P_CorridorFlr4_10287_0_10151,           !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bce68faf-4c78-4d67-a842-9d475f4ca82f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 10.10780808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce68faf-4c78-4d67-a842-9d475f4ca82f}, !- Handle
  P_CorridorFlr4_10287_0_10151 Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c75ca9de-9bfe-4e8e-9c18-dd36afe1c928}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8956475-4c96-4873-aa1b-f719d3c1d07d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  54.9133776, 10.10780808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e51249-f3bc-49d9-9762-cd6f8d5ddf04}, !- Handle
  P_CorridorFlr4_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ddec158-aa33-4a0a-8d38-37384c58281b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  23.82310704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  23.82310704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  23.82310704, 10.10780808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ddec158-aa33-4a0a-8d38-37384c58281b}, !- Handle
  P_CorridorFlr4_10_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b72aee3a-7297-4c7a-9cab-f933e0210451}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43e51249-f3bc-49d9-9762-cd6f8d5ddf04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 10.10780808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  23.82310704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  23.82310704, 18.33740808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a279f29-0d6b-4ab0-aa5f-5456aedbd9c5}, !- Handle
  P_CorridorFlr4_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50775a6b-2c62-4e2e-bb3d-68572fde9c03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 10.10780808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.97350704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  7.97350704, 10.10780808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50775a6b-2c62-4e2e-bb3d-68572fde9c03}, !- Handle
  P_CorridorFlr4_11_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b72aee3a-7297-4c7a-9cab-f933e0210451}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a279f29-0d6b-4ab0-aa5f-5456aedbd9c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 10.10780808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  7.97350704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  23.82310704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  23.82310704, 10.10780808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21783f1-ceb2-4c8f-9f53-d07e2ff64921}, !- Handle
  P_CorridorFlr4_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15124c54-bb66-4179-aba9-885a39768b17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 10.10780808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  7.97350704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15124c54-bb66-4179-aba9-885a39768b17}, !- Handle
  P_CorridorFlr4_12_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4244f8cf-86d5-4ae3-969b-efdc7c970eef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b21783f1-ceb2-4c8f-9f53-d07e2ff64921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  7.97350704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  7.97350704, 10.10780808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3920775-c877-4c8a-9bbd-e1ee18fe0336}, !- Handle
  P_CorridorFlr4_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aec1552-d184-4634-a577-096fad6b9dba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aec1552-d184-4634-a577-096fad6b9dba}, !- Handle
  P_CorridorFlr4_13_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88a4884d-3c07-4aaa-831f-e888cff6640a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3920775-c877-4c8a-9bbd-e1ee18fe0336}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a543072-51e1-43ea-bc29-f0a1067c9dad}, !- Handle
  P_CorridorFlr4_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {142796b2-53a8-47e1-b008-bafbb6bcf280}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  0.0487000296, 10.10780808, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 10.10780808, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {142796b2-53a8-47e1-b008-bafbb6bcf280}, !- Handle
  P_CorridorFlr4_14_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e20d9102-9abc-4b77-b7e1-70c91334340f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a543072-51e1-43ea-bc29-f0a1067c9dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 10.10780808, 11.5824,     !- X,Y,Z Vertex 1 {m}
  0.0487000296, 10.10780808, 8.8392,      !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b641da-7718-4276-9f3b-4cde4684fa4f}, !- Handle
  P_CorridorFlr4_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da1ae2bf-76ab-4f52-abcd-e8a12d253618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 8.27900808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  0.0487000296, 8.27900808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  4.01110704, 8.27900808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 8.27900808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da1ae2bf-76ab-4f52-abcd-e8a12d253618}, !- Handle
  P_CorridorFlr4_16_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc8662a7-3a8e-40aa-9093-a7f76703ddad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81b641da-7718-4276-9f3b-4cde4684fa4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 8.27900808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 8.27900808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.27900808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83000ced-8985-4511-a457-d287633cb66f}, !- Handle
  P_CorridorFlr4_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {948a7822-14d2-45ea-ab69-42a75990fe28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 8.27900808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 8.27900808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {948a7822-14d2-45ea-ab69-42a75990fe28}, !- Handle
  P_CorridorFlr4_17_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9578546d-6842-48ce-9c0f-6e158007eb04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83000ced-8985-4511-a457-d287633cb66f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 8.27900808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 8.27900808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef7f0bd8-67dd-4dff-8b2e-055f9914304f}, !- Handle
  P_CorridorFlr4_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb3d71ba-b954-43c7-9df5-c9c1c2996c82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  32.662368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 3 {m}
  32.662368, 8.27900808, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb3d71ba-b954-43c7-9df5-c9c1c2996c82}, !- Handle
  P_CorridorFlr4_18_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d0d51d0-3f7d-479a-869a-8915214288f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef7f0bd8-67dd-4dff-8b2e-055f9914304f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 8.27900808, 11.5824,         !- X,Y,Z Vertex 1 {m}
  32.662368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0671e1f1-a361-47f8-956e-a64157ee7ef5}, !- Handle
  P_CorridorFlr4_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2db29e6-7769-4779-88db-b9f6ef91cdcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 8.27900808, 11.5824,         !- X,Y,Z Vertex 1 {m}
  32.662368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 8.8392,          !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2db29e6-7769-4779-88db-b9f6ef91cdcb}, !- Handle
  P_CorridorFlr4_19_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff06a957-92de-49f0-be46-686cabc2251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0671e1f1-a361-47f8-956e-a64157ee7ef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 11.5824,         !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 8.8392,          !- X,Y,Z Vertex 2 {m}
  32.662368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 3 {m}
  32.662368, 8.27900808, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62e9ee49-e0e5-4f3d-869c-ba3bea3cca9b}, !- Handle
  P_CorridorFlr4_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00daa32d-b08a-484b-ac54-9164c72c65ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 11.5824,         !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 8.8392,          !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00daa32d-b08a-484b-ac54-9164c72c65ad}, !- Handle
  P_CorridorFlr4_20_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b836d44-5afd-4514-a733-3cbf829f474e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62e9ee49-e0e5-4f3d-869c-ba3bea3cca9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 11.5824,         !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 8.8392,          !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb9a949-165d-4155-b5d5-c9e946cf8a55}, !- Handle
  P_CorridorFlr4_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e399e992-71a3-4315-9550-f36ed82c925c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 11.5824,         !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 2 {m}
  54.9133776, 8.27900808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  54.9133776, 8.27900808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e399e992-71a3-4315-9550-f36ed82c925c}, !- Handle
  P_CorridorFlr4_21_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07350edd-f411-41d6-92df-bb4098e4986c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fb9a949-165d-4155-b5d5-c9e946cf8a55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.27900808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a85a935-4cc8-4832-9510-4cac2af1293d}, !- Handle
  P_CorridorFlr4_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dbd696a-c407-4652-904c-52d324b5f245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dbd696a-c407-4652-904c-52d324b5f245}, !- Handle
  P_CorridorFlr4_4_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2237db93-e90c-401a-82e9-c92fdede3256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a85a935-4cc8-4832-9510-4cac2af1293d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {469d930b-7455-4844-a24b-a97821829987}, !- Handle
  P_CorridorFlr4_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b47a1b0-5151-4047-8fce-d8a4de97f2c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  32.662368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  32.662368, 10.10780808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b47a1b0-5151-4047-8fce-d8a4de97f2c5}, !- Handle
  P_CorridorFlr4_5_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3e86632-0089-4cce-b18d-1ed6fabbd95a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {469d930b-7455-4844-a24b-a97821829987}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 10.10780808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  32.662368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0227757a-10c6-4ac8-883f-ca2780cd581d}, !- Handle
  P_CorridorFlr4_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae237a4-8f7a-4968-bb99-38ba429c9b86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 10.10780808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  32.662368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae237a4-8f7a-4968-bb99-38ba429c9b86}, !- Handle
  P_CorridorFlr4_6_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68cdc53f-27e5-47bd-8b38-39fe1c957bc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0227757a-10c6-4ac8-883f-ca2780cd581d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  32.662368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  32.662368, 10.10780808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ebf8982-1a7b-44b4-95f4-abf429318ce4}, !- Handle
  P_CorridorFlr4_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aa0ffb4-f8de-4984-b79e-7ba31833c409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 10.10780808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa0ffb4-f8de-4984-b79e-7ba31833c409}, !- Handle
  P_CorridorFlr4_7_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {697ee5e5-714c-41da-a84d-88d6bce066c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ebf8982-1a7b-44b4-95f4-abf429318ce4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 10.10780808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff2f1bc4-23b7-45d8-b1c3-22aabfe394e1}, !- Handle
  P_CorridorFlr4_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad31b81f-1f8a-4753-a97a-67aad80f30fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 10.10780808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87110704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad31b81f-1f8a-4753-a97a-67aad80f30fb}, !- Handle
  P_CorridorFlr4_8_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {697ee5e5-714c-41da-a84d-88d6bce066c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff2f1bc4-23b7-45d8-b1c3-22aabfe394e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  26.87110704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 10.10780808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92cd7750-1882-4a8f-9b82-1705587bc2f6}, !- Handle
  F_CorridorFlr4_10200_0_10108,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c4e4322-760b-43a7-bb7c-01b30472decc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  54.9133776, 8.27900808, 8.8392,         !- X,Y,Z Vertex 4 {m}
  0.0487000296, 8.27900808, 8.8392,       !- X,Y,Z Vertex 5 {m}
  0.0487000296, 10.10780808, 8.8392,      !- X,Y,Z Vertex 6 {m}
  23.82310704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 7 {m}
  23.82310704, 18.33740808, 8.8392;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9c4e4322-760b-43a7-bb7c-01b30472decc}, !- Handle
  F_CorridorFlr4_10200_0_10108 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c827e9e8-c360-4447-a2dc-60998bb51035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92cd7750-1882-4a8f-9b82-1705587bc2f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 4 {m}
  23.82310704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 5 {m}
  23.82310704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 6 {m}
  0.0487000296, 10.10780808, 8.8392,      !- X,Y,Z Vertex 7 {m}
  0.0487000296, 8.27900808, 8.8392;       !- X,Y,Z Vertex 8 {m}

OS:ShadingSurfaceGroup,
  {214630f8-3f3c-44de-ace9-1be0644c55cc}, !- Handle
  CorridorFlr4 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {bd3e1ac0-156d-4cd7-845c-a0ec3db04c03}; !- Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {aa3112b9-ae83-4cc0-919b-1d1cd28a1cd9}, !- Handle
  ElevatorCoreFlr4 Space Infiltration Design Flow Rate 1, !- Name
  {697ee5e5-714c-41da-a84d-88d6bce066c4}, !- Space or SpaceType Name
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {f4fb10f4-cd59-4d60-9679-3ab8d17d88e8}, !- Handle
  W_ElevatorCoreFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {697ee5e5-714c-41da-a84d-88d6bce066c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  28.69990704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87110704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9afd668c-1b45-4c8d-aded-3b21d79334a6}, !- Handle
  R_ElevatorCoreFlr4_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {b1b53de3-7df7-459a-8c5d-9576291efb3b}, !- Construction Name
  {697ee5e5-714c-41da-a84d-88d6bce066c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  28.69990704, 18.33740808, 11.5824,      !- X,Y,Z Vertex 2 {m}
  26.87110704, 18.33740808, 11.5824,      !- X,Y,Z Vertex 3 {m}
  26.87110704, 10.10780808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f1df31e-7274-40d3-af20-5ef5d1af2c96}, !- Handle
  P_ElevatorCoreFlr4_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {697ee5e5-714c-41da-a84d-88d6bce066c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc6268c-5fdd-42b3-9803-2be715b00045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  28.69990704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  28.69990704, 18.33740808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc6268c-5fdd-42b3-9803-2be715b00045}, !- Handle
  P_ElevatorCoreFlr4_2_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68cdc53f-27e5-47bd-8b38-39fe1c957bc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f1df31e-7274-40d3-af20-5ef5d1af2c96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  28.69990704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36b8334b-d832-44d7-b618-2b59025d6b4d}, !- Handle
  F_ElevatorCoreFlr4_10257_0_10140,       !- Name
  Floor,                                  !- Surface Type
  {7cfd5abe-2cfa-4c3f-a4af-1c6aaa5a1bc9}, !- Construction Name
  {697ee5e5-714c-41da-a84d-88d6bce066c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd3ef4bf-d47d-45cd-9304-ce3eb93bd25c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd3ef4bf-d47d-45cd-9304-ce3eb93bd25c}, !- Handle
  F_ElevatorCoreFlr4_10257_0_10140 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da8e3507-ba33-4bae-8752-923b22552f7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36b8334b-d832-44d7-b618-2b59025d6b4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87110704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87110704, 10.10780808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4d49a84f-5178-4654-a20d-57c24ea359cc}, !- Handle
  ElevatorCoreFlr4 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {697ee5e5-714c-41da-a84d-88d6bce066c4}; !- Space Name

OS:People:Definition,
  {06a93879-923b-40a1-a9d0-4f1873cf8da2}, !- Handle
  FrontStairsFlr4 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {c985fc3a-0ee2-42fd-966a-dbc35fe92134}, !- Handle
  FrontStairsFlr4 People,                 !- Name
  {06a93879-923b-40a1-a9d0-4f1873cf8da2}, !- People Definition Name
  {e20d9102-9abc-4b77-b7e1-70c91334340f}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {b1318376-f7b9-4851-b68a-982572ec6952}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b1318376-f7b9-4851-b68a-982572ec6952}, !- Handle
  FrontStairsFlr4 People Activity Level,  !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {36fdc25e-540c-4333-b163-72a9ff154a21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36fdc25e-540c-4333-b163-72a9ff154a21}, !- Handle
  {c5a8f2ea-7802-40c0-b93f-8c3557c20a47}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {586d9336-8876-407c-a1c4-0117c59ded16}, !- Handle
  FrontStairsFlr4 Space Infiltration Design Flow Rate 1, !- Name
  {e20d9102-9abc-4b77-b7e1-70c91334340f}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {264e6a36-58ba-4614-8c63-e41976fd3a76}, !- Handle
  FrontStairsFlr4 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6bc33855-fda2-4ef2-8f6a-067bcbedafc2}, !- Handle
  FrontStairsFlr4 Regulated Lights,       !- Name
  {264e6a36-58ba-4614-8c63-e41976fd3a76}, !- Lights Definition Name
  {e20d9102-9abc-4b77-b7e1-70c91334340f}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {45c0b59b-b5d1-4bac-a036-d9641dd21a23}, !- Handle
  W_FrontStairsFlr4_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {e20d9102-9abc-4b77-b7e1-70c91334340f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 18.33740808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487100944, 18.33740808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  0.0487000296, 18.33740808, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 18.33740808, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {795a35cf-2987-42c3-9f7e-1ce29d2661c1}, !- Handle
  W_FrontStairsFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {e20d9102-9abc-4b77-b7e1-70c91334340f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 18.33740808, 11.5824,     !- X,Y,Z Vertex 1 {m}
  0.0487000296, 18.33740808, 8.8392,      !- X,Y,Z Vertex 2 {m}
  0.0487000296, 10.10780808, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 10.10780808, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0794d511-9ff4-4929-acea-0133df90e487}, !- Handle
  R_FrontStairsFlr4_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {b1b53de3-7df7-459a-8c5d-9576291efb3b}, !- Construction Name
  {e20d9102-9abc-4b77-b7e1-70c91334340f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487100944, 18.33740808, 11.5824,      !- X,Y,Z Vertex 2 {m}
  0.0487000296, 18.33740808, 11.5824,     !- X,Y,Z Vertex 3 {m}
  0.0487000296, 10.10780808, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b5ce13d-8389-46ab-80ff-3e1bbc3d7aef}, !- Handle
  P_FrontStairsFlr4_10354_0_10178,        !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {e20d9102-9abc-4b77-b7e1-70c91334340f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ea62f32-8371-4491-9ade-883139108859}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  2.487100944, 18.33740808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487100944, 18.33740808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea62f32-8371-4491-9ade-883139108859}, !- Handle
  P_FrontStairsFlr4_10354_0_10178 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88a4884d-3c07-4aaa-831f-e888cff6640a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b5ce13d-8389-46ab-80ff-3e1bbc3d7aef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 18.33740808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487100944, 18.33740808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8d3e264-0c7b-4ca1-bd1c-9d55e2316417}, !- Handle
  F_FrontStairsFlr4_10282_0_10149,        !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {e20d9102-9abc-4b77-b7e1-70c91334340f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e5ab669-afae-4275-925a-be514a709927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 18.33740808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  0.0487000296, 10.10780808, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 18.33740808, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5ab669-afae-4275-925a-be514a709927}, !- Handle
  F_FrontStairsFlr4_10282_0_10149 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c14f34de-78ed-419a-9f13-f06dddc01f8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8d3e264-0c7b-4ca1-bd1c-9d55e2316417}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 18.33740808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  0.0487000296, 18.33740808, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 10.10780808, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {599270fc-b56c-4fd9-85b7-117b838a8a2e}, !- Handle
  FrontStairsFlr4 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {e20d9102-9abc-4b77-b7e1-70c91334340f}; !- Space Name

OS:People:Definition,
  {6bc94b44-e351-4199-8e2c-1ca41faf3fc5}, !- Handle
  FrontStorageFlr4 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {00811e51-8628-44ca-9074-ebd8522f94c7}, !- Handle
  FrontStorageFlr4 People,                !- Name
  {6bc94b44-e351-4199-8e2c-1ca41faf3fc5}, !- People Definition Name
  {88a4884d-3c07-4aaa-831f-e888cff6640a}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {e3dc8a2e-dcd0-45dd-a9ff-1da67cd4c639}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e3dc8a2e-dcd0-45dd-a9ff-1da67cd4c639}, !- Handle
  FrontStorageFlr4 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {9ee6f459-f64c-4ad9-bc4d-4923e2727576}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ee6f459-f64c-4ad9-bc4d-4923e2727576}, !- Handle
  {87f962b1-5389-40ee-bafb-237bd2609570}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {9d611999-d136-496c-9e10-8db4663d2898}, !- Handle
  FrontStorageFlr4 Space Infiltration Design Flow Rate 1, !- Name
  {88a4884d-3c07-4aaa-831f-e888cff6640a}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {81150e88-0510-46a3-9b7a-e9d31ef596c7}, !- Handle
  FrontStorageFlr4 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {04d3fa58-2036-45d8-88dd-a6fd6b9aa18d}, !- Handle
  FrontStorageFlr4 Regulated Lights,      !- Name
  {81150e88-0510-46a3-9b7a-e9d31ef596c7}, !- Lights Definition Name
  {88a4884d-3c07-4aaa-831f-e888cff6640a}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {f44ee611-bce0-4803-82f0-043ad9e6b4c8}, !- Handle
  W_FrontStorageFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {88a4884d-3c07-4aaa-831f-e888cff6640a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 18.33740808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.01110704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  2.487100944, 18.33740808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487100944, 18.33740808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb8e26fd-152c-4312-bd67-77c84eda2c62}, !- Handle
  R_FrontStorageFlr4_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {b1b53de3-7df7-459a-8c5d-9576291efb3b}, !- Construction Name
  {88a4884d-3c07-4aaa-831f-e888cff6640a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.01110704, 18.33740808, 11.5824,       !- X,Y,Z Vertex 2 {m}
  2.487100944, 18.33740808, 11.5824,      !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab157c91-6f38-40c2-a1ff-234d33fe77f8}, !- Handle
  P_FrontStorageFlr4_10350_0_10177,       !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {88a4884d-3c07-4aaa-831f-e888cff6640a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {700db518-c59c-4131-a2fa-317410fdbf78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 18.33740808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {700db518-c59c-4131-a2fa-317410fdbf78}, !- Handle
  P_FrontStorageFlr4_10350_0_10177 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4244f8cf-86d5-4ae3-969b-efdc7c970eef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab157c91-6f38-40c2-a1ff-234d33fe77f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 18.33740808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.01110704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc7f5a6c-ae37-4b65-83ee-4687aa78c93f}, !- Handle
  F_FrontStorageFlr4_10277_0_10147,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {88a4884d-3c07-4aaa-831f-e888cff6640a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31d11222-6169-4759-9fe8-8f89f65cb758}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487100944, 18.33740808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31d11222-6169-4759-9fe8-8f89f65cb758}, !- Handle
  F_FrontStorageFlr4_10277_0_10147 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1808ea61-8fb6-41f6-b723-d6f92ec1c0b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc7f5a6c-ae37-4b65-83ee-4687aa78c93f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  2.487100944, 18.33740808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {91fa66c5-dfc9-41ad-9cd5-ed1cf20b7183}, !- Handle
  FrontStorageFlr4 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {88a4884d-3c07-4aaa-831f-e888cff6640a}; !- Space Name

OS:People:Definition,
  {d52c4cd8-ff45-4420-be96-ab88a5c55f31}, !- Handle
  GuestRoom401 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {85335588-f999-40ed-80fd-a0f2a7008766}, !- Handle
  GuestRoom401 People,                    !- Name
  {d52c4cd8-ff45-4420-be96-ab88a5c55f31}, !- People Definition Name
  {bc8662a7-3a8e-40aa-9093-a7f76703ddad}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {d0ce3262-769e-4a56-a7f5-f69bb7db2b85}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d0ce3262-769e-4a56-a7f5-f69bb7db2b85}, !- Handle
  GuestRoom401 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {355373aa-780c-4080-9d5e-f4b531d617c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {355373aa-780c-4080-9d5e-f4b531d617c9}, !- Handle
  {89bb3f85-e9da-45e5-b72f-653985dff15a}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c3241a8d-dab2-4112-8419-fd16f8a06326}, !- Handle
  GuestRoom401 Space Infiltration Design Flow Rate 1, !- Name
  {bc8662a7-3a8e-40aa-9093-a7f76703ddad}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90f8e8b7-c36e-44b8-8d82-f3f859b8ebf2}, !- Handle
  GuestRoom401 Space Infiltration Design Flow Rate 2, !- Name
  {bc8662a7-3a8e-40aa-9093-a7f76703ddad}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0248499206742528,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {8338144c-26c3-4361-ac13-b30608b49f11}, !- Handle
  GuestRoom401 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a5b32654-b293-4d8f-b1c2-3ceab3b5f576}, !- Handle
  GuestRoom401 Non-Regulated Lights,      !- Name
  {8338144c-26c3-4361-ac13-b30608b49f11}, !- Lights Definition Name
  {bc8662a7-3a8e-40aa-9093-a7f76703ddad}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {aa724421-556d-4bf4-94f0-b22acbcf2f65}, !- Handle
  GuestRoom401 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.196543837532,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d607bef7-a4b5-4ae4-ad4c-ec4e4d53f8c4}, !- Handle
  GuestRoom401 Recepticle Loads,          !- Name
  {aa724421-556d-4bf4-94f0-b22acbcf2f65}, !- Electric Equipment Definition Name
  {bc8662a7-3a8e-40aa-9093-a7f76703ddad}, !- Space or SpaceType Name
  {168f22de-ebd2-4a00-9e72-16fae1f8c296}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e036e2e2-e651-419d-ae90-eb97dbc2f8ce}, !- Handle
  GuestRoom401 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2494574989149,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0f2ec12b-e8a1-4f9c-ac83-fe69f3676112}, !- Handle
  GuestRoom401 Process Electric Loads,    !- Name
  {e036e2e2-e651-419d-ae90-eb97dbc2f8ce}, !- Electric Equipment Definition Name
  {bc8662a7-3a8e-40aa-9093-a7f76703ddad}, !- Space or SpaceType Name
  {5b896986-7584-4cc2-adb9-3de18b868c40}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {365fb046-a648-4016-b073-1b4daada87a0}, !- Handle
  W_GuestRoom401_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {bc8662a7-3a8e-40aa-9093-a7f76703ddad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 8.27900808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  0.0487000296, 8.27900808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  0.0487000296, 0.048800004, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 0.048800004, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b92e8b-c7e5-4348-bae9-af05695ff6e1}, !- Handle
  W_GuestRoom401_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {bc8662a7-3a8e-40aa-9093-a7f76703ddad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 0.048800004, 11.5824,     !- X,Y,Z Vertex 1 {m}
  0.0487000296, 0.048800004, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.01110704, 0.048800004, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 0.048800004, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1deef91a-3556-415c-af9f-e786bbb8db53}, !- Handle
  W_GuestRoom401_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {81b92e8b-c7e5-4348-bae9-af05695ff6e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.460001144, 0.048800004, 10.93281024,  !- X,Y,Z Vertex 1 {m}
  1.460001144, 0.048800004, 9.48878976,   !- X,Y,Z Vertex 2 {m}
  2.59899912, 0.048800004, 9.48878976,    !- X,Y,Z Vertex 3 {m}
  2.59899912, 0.048800004, 10.93281024;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2f409fc-8a1d-4f64-ac62-8c3df3cb4700}, !- Handle
  R_GuestRoom401_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {d36e043b-5cfe-44a2-91ed-36cdde428526}, !- Construction Name
  {bc8662a7-3a8e-40aa-9093-a7f76703ddad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 0.048800004, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.01110704, 8.27900808, 11.5824,        !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.27900808, 11.5824,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 0.048800004, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b988d5e4-1c92-497c-97da-439fbc286b83}, !- Handle
  P_GuestRoom401_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {bc8662a7-3a8e-40aa-9093-a7f76703ddad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e0a12f9-9757-4db5-b2b6-fe790880d1bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 0.048800004, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.01110704, 0.048800004, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 8.27900808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 8.27900808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e0a12f9-9757-4db5-b2b6-fe790880d1bd}, !- Handle
  P_GuestRoom401_2_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9578546d-6842-48ce-9c0f-6e158007eb04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b988d5e4-1c92-497c-97da-439fbc286b83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 8.27900808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 8.27900808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  4.01110704, 0.048800004, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 0.048800004, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d4d7be2-920c-42f8-9926-61b230391f73}, !- Handle
  F_GuestRoom401_10223_0_10127,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {bc8662a7-3a8e-40aa-9093-a7f76703ddad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bde19060-5d24-413c-9eed-4235fc97aca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 8.27900808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  4.01110704, 0.048800004, 8.8392,        !- X,Y,Z Vertex 2 {m}
  0.0487000296, 0.048800004, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde19060-5d24-413c-9eed-4235fc97aca7}, !- Handle
  F_GuestRoom401_10223_0_10127 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7317c8f9-136f-41e8-8f39-bef1eba03195}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d4d7be2-920c-42f8-9926-61b230391f73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 0.048800004, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 8.27900808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.27900808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  0.0487000296, 0.048800004, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3b30c1d9-0d76-44cd-838a-a5ce10c66ee8}, !- Handle
  GuestRoom401 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {bc8662a7-3a8e-40aa-9093-a7f76703ddad}; !- Space Name

OS:People:Definition,
  {31e18abe-71f3-4a53-bcc1-a69bf75e4e53}, !- Handle
  GuestRoom402_405 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {a0b1eed6-63a7-441b-aaed-ed222c4a2909}, !- Handle
  GuestRoom402_405 People,                !- Name
  {31e18abe-71f3-4a53-bcc1-a69bf75e4e53}, !- People Definition Name
  {9578546d-6842-48ce-9c0f-6e158007eb04}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {4b1b14f3-2dd7-43ea-9807-d14e287fc7d6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4b1b14f3-2dd7-43ea-9807-d14e287fc7d6}, !- Handle
  GuestRoom402_405 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {b94c3c28-4f35-425c-9ab0-26c0a8d11865}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b94c3c28-4f35-425c-9ab0-26c0a8d11865}, !- Handle
  {9c3cae40-b66a-4029-99be-346cdf1e3640}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d8670a59-2093-4f06-ba56-aaa6ea63033c}, !- Handle
  GuestRoom402_405 Space Infiltration Design Flow Rate 1, !- Name
  {9578546d-6842-48ce-9c0f-6e158007eb04}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3f292cc-b0ae-4619-8835-0e72a0d22c89}, !- Handle
  GuestRoom402_405 Space Infiltration Design Flow Rate 2, !- Name
  {9578546d-6842-48ce-9c0f-6e158007eb04}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0993996826970112,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {a3e447bb-cf85-40ff-8388-eccc2e51bf45}, !- Handle
  GuestRoom402_405 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0f4d72e7-404b-4250-bbc8-ddd4e78e1883}, !- Handle
  GuestRoom402_405 Non-Regulated Lights,  !- Name
  {a3e447bb-cf85-40ff-8388-eccc2e51bf45}, !- Lights Definition Name
  {9578546d-6842-48ce-9c0f-6e158007eb04}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4c9e3e2e-68bb-43e6-94f2-a2626d7575f2}, !- Handle
  GuestRoom402_405 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.197620228574,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {979aa5a9-f30e-4b94-926d-a93f06376818}, !- Handle
  GuestRoom402_405 Recepticle Loads,      !- Name
  {4c9e3e2e-68bb-43e6-94f2-a2626d7575f2}, !- Electric Equipment Definition Name
  {9578546d-6842-48ce-9c0f-6e158007eb04}, !- Space or SpaceType Name
  {8d1e8327-d8e2-4698-b26a-8990c8305c51}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bed34a9f-37c1-4998-a9e2-c701270e0901}, !- Handle
  GuestRoom402_405 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2495651380191,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {030d3b13-1526-4a0d-8696-833acd555321}, !- Handle
  GuestRoom402_405 Process Electric Loads, !- Name
  {bed34a9f-37c1-4998-a9e2-c701270e0901}, !- Electric Equipment Definition Name
  {9578546d-6842-48ce-9c0f-6e158007eb04}, !- Space or SpaceType Name
  {b11424d3-379f-491f-b26f-1c3ea9856da9}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {bbc3f3f6-c72e-4301-9ba8-582766d403c6}, !- Handle
  W_GuestRoom402_405_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {9578546d-6842-48ce-9c0f-6e158007eb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 0.048800004, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.01110704, 0.048800004, 8.8392,        !- X,Y,Z Vertex 2 {m}
  19.86070704, 0.048800004, 8.8392,       !- X,Y,Z Vertex 3 {m}
  19.86070704, 0.048800004, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be7daed2-4c16-477b-8aad-0c5a73df13b2}, !- Handle
  W_GuestRoom402_405_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {bbc3f3f6-c72e-4301-9ba8-582766d403c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.4230016, 0.048800004, 10.93281024,    !- X,Y,Z Vertex 1 {m}
  5.4230016, 0.048800004, 9.48878976,     !- X,Y,Z Vertex 2 {m}
  6.56200872, 0.048800004, 9.48878976,    !- X,Y,Z Vertex 3 {m}
  6.56200872, 0.048800004, 10.93281024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cdd2de5-315a-4778-a255-aa9ebab01e20}, !- Handle
  W_GuestRoom402_405_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {bbc3f3f6-c72e-4301-9ba8-582766d403c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.38500536, 0.048800004, 10.93281024,   !- X,Y,Z Vertex 1 {m}
  9.38500536, 0.048800004, 9.48878976,    !- X,Y,Z Vertex 2 {m}
  10.52401248, 0.048800004, 9.48878976,   !- X,Y,Z Vertex 3 {m}
  10.52401248, 0.048800004, 10.93281024;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b8c979a-e865-4fff-a6e7-f76b4bb8c545}, !- Handle
  W_GuestRoom402_405_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {bbc3f3f6-c72e-4301-9ba8-582766d403c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.34801496, 0.048800004, 10.93281024,  !- X,Y,Z Vertex 1 {m}
  13.34801496, 0.048800004, 9.48878976,   !- X,Y,Z Vertex 2 {m}
  14.4869916, 0.048800004, 9.48878976,    !- X,Y,Z Vertex 3 {m}
  14.4869916, 0.048800004, 10.93281024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f60852e5-4f03-4f40-ba9a-4338a6b93b75}, !- Handle
  W_GuestRoom402_405_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {bbc3f3f6-c72e-4301-9ba8-582766d403c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.30998824, 0.048800004, 10.93281024,  !- X,Y,Z Vertex 1 {m}
  17.30998824, 0.048800004, 9.48878976,   !- X,Y,Z Vertex 2 {m}
  18.44899536, 0.048800004, 9.48878976,   !- X,Y,Z Vertex 3 {m}
  18.44899536, 0.048800004, 10.93281024;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adbb9bfd-f458-4883-868c-6761dbce40d0}, !- Handle
  R_GuestRoom402_405_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {d36e043b-5cfe-44a2-91ed-36cdde428526}, !- Construction Name
  {9578546d-6842-48ce-9c0f-6e158007eb04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 0.048800004, 11.5824,      !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 11.5824,       !- X,Y,Z Vertex 2 {m}
  4.01110704, 8.27900808, 11.5824,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 0.048800004, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d0c70cf-aef1-4b53-87d1-e33ac2d2958a}, !- Handle
  P_GuestRoom402_405_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {9578546d-6842-48ce-9c0f-6e158007eb04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a150774-8c30-45db-9169-327dd4db8b69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 0.048800004, 11.5824,      !- X,Y,Z Vertex 1 {m}
  19.86070704, 0.048800004, 8.8392,       !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a150774-8c30-45db-9169-327dd4db8b69}, !- Handle
  P_GuestRoom402_405_2_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d0d51d0-3f7d-479a-869a-8915214288f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d0c70cf-aef1-4b53-87d1-e33ac2d2958a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  19.86070704, 0.048800004, 8.8392,       !- X,Y,Z Vertex 3 {m}
  19.86070704, 0.048800004, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {552a72de-44af-445c-803a-d69846c731f7}, !- Handle
  F_GuestRoom402_405_10227_0_10129,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {9578546d-6842-48ce-9c0f-6e158007eb04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0efd678-ee32-443a-8350-d84a54b20b02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  19.86070704, 0.048800004, 8.8392,       !- X,Y,Z Vertex 2 {m}
  4.01110704, 0.048800004, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 8.27900808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0efd678-ee32-443a-8350-d84a54b20b02}, !- Handle
  F_GuestRoom402_405_10227_0_10129 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2026bb9-b3cc-4a62-98ba-ea1d0eaecf0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {552a72de-44af-445c-803a-d69846c731f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 0.048800004, 8.8392,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 8.27900808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  4.01110704, 0.048800004, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fefd2027-6f65-435e-9ea3-3ef3486957eb}, !- Handle
  GuestRoom402_405 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {9578546d-6842-48ce-9c0f-6e158007eb04}; !- Space Name

OS:People:Definition,
  {894fc7f9-39e6-4ea5-9948-3ac9ba50cb06}, !- Handle
  GuestRoom406_408 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {a804e385-c438-481e-8ff8-8b5f4f84607e}, !- Handle
  GuestRoom406_408 People,                !- Name
  {894fc7f9-39e6-4ea5-9948-3ac9ba50cb06}, !- People Definition Name
  {2d0d51d0-3f7d-479a-869a-8915214288f4}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {375ca04c-468f-4c6d-b87a-7f50911d5f7e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {375ca04c-468f-4c6d-b87a-7f50911d5f7e}, !- Handle
  GuestRoom406_408 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {319fcdcd-383f-4eae-b9ea-595e048710b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {319fcdcd-383f-4eae-b9ea-595e048710b8}, !- Handle
  {698db625-3cdc-48b9-96fb-d8b74eb665b0}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b19cc757-15a2-417f-8bf0-7d16e4d95ae5}, !- Handle
  GuestRoom406_408 Space Infiltration Design Flow Rate 1, !- Name
  {2d0d51d0-3f7d-479a-869a-8915214288f4}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e3b1e5c-861f-4873-b0e6-33a6dc0af6da}, !- Handle
  GuestRoom406_408 Space Infiltration Design Flow Rate 2, !- Name
  {2d0d51d0-3f7d-479a-869a-8915214288f4}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0802843954050816,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {e0be925f-3ebe-4b08-9c27-cfa1105e647b}, !- Handle
  GuestRoom406_408 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0355260710521,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {72d6d3a4-4fc4-4685-b851-f705b6b1dfa7}, !- Handle
  GuestRoom406_408 Non-Regulated Lights,  !- Name
  {e0be925f-3ebe-4b08-9c27-cfa1105e647b}, !- Lights Definition Name
  {2d0d51d0-3f7d-479a-869a-8915214288f4}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5bab0af0-d20a-4bef-8805-24bdbc2df0d6}, !- Handle
  GuestRoom406_408 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  104.182597254083,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1324efca-c93b-4622-8de7-31f12d502936}, !- Handle
  GuestRoom406_408 Recepticle Loads,      !- Name
  {5bab0af0-d20a-4bef-8805-24bdbc2df0d6}, !- Electric Equipment Definition Name
  {2d0d51d0-3f7d-479a-869a-8915214288f4}, !- Space or SpaceType Name
  {a884ae7b-29f8-4ca5-a363-355dd49178ed}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b127ee21-cd1f-4849-b905-0967cc0adb8c}, !- Handle
  GuestRoom406_408 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  38.3029446614448,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bd8a5cb4-99fa-41a5-b211-cc9760af4c08}, !- Handle
  GuestRoom406_408 Process Electric Loads, !- Name
  {b127ee21-cd1f-4849-b905-0967cc0adb8c}, !- Electric Equipment Definition Name
  {2d0d51d0-3f7d-479a-869a-8915214288f4}, !- Space or SpaceType Name
  {523685cc-5a41-4ccb-97e2-77c2f389dcc1}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {49e084c2-d022-455e-9ff8-1b0b4c7c236e}, !- Handle
  W_GuestRoom406_408_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {2d0d51d0-3f7d-479a-869a-8915214288f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 0.048800004, 11.5824,      !- X,Y,Z Vertex 1 {m}
  19.86070704, 0.048800004, 8.8392,       !- X,Y,Z Vertex 2 {m}
  32.662368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 3 {m}
  32.662368, 0.048800004, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a419a998-dea2-4712-8bd3-d2f9617eaf08}, !- Handle
  W_GuestRoom406_408_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {49e084c2-d022-455e-9ff8-1b0b4c7c236e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.271992, 0.048800004, 10.93281024,    !- X,Y,Z Vertex 1 {m}
  21.271992, 0.048800004, 9.48878976,     !- X,Y,Z Vertex 2 {m}
  22.41200496, 0.048800004, 9.48878976,   !- X,Y,Z Vertex 3 {m}
  22.41200496, 0.048800004, 10.93281024;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {205859e3-bf86-4063-bbae-b84fb389f3da}, !- Handle
  W_GuestRoom406_408_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {49e084c2-d022-455e-9ff8-1b0b4c7c236e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.11100912, 0.048800004, 10.93281024,  !- X,Y,Z Vertex 1 {m}
  30.11100912, 0.048800004, 9.48878976,   !- X,Y,Z Vertex 2 {m}
  31.251144, 0.048800004, 9.48878976,     !- X,Y,Z Vertex 3 {m}
  31.251144, 0.048800004, 10.93281024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a506ce53-84c4-42a0-830b-1065d75f42e8}, !- Handle
  W_GuestRoom406_408_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {49e084c2-d022-455e-9ff8-1b0b4c7c236e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.081992, 0.048800004, 10.93281024,    !- X,Y,Z Vertex 1 {m}
  25.081992, 0.048800004, 9.48878976,     !- X,Y,Z Vertex 2 {m}
  27.4409916, 0.048800004, 9.48878976,    !- X,Y,Z Vertex 3 {m}
  27.4409916, 0.048800004, 10.93281024;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5468c1a-437b-4130-ac99-bf05b35565ef}, !- Handle
  R_GuestRoom406_408_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {d36e043b-5cfe-44a2-91ed-36cdde428526}, !- Construction Name
  {2d0d51d0-3f7d-479a-869a-8915214288f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 0.048800004, 11.5824,        !- X,Y,Z Vertex 1 {m}
  32.662368, 8.27900808, 11.5824,         !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 11.5824,       !- X,Y,Z Vertex 3 {m}
  19.86070704, 0.048800004, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e59e348-f81b-4989-8946-a9f115064036}, !- Handle
  P_GuestRoom406_408_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2d0d51d0-3f7d-479a-869a-8915214288f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4855c13-f072-4791-8ce6-92a97bea56ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 0.048800004, 11.5824,        !- X,Y,Z Vertex 1 {m}
  32.662368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 2 {m}
  32.662368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 3 {m}
  32.662368, 8.27900808, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4855c13-f072-4791-8ce6-92a97bea56ac}, !- Handle
  P_GuestRoom406_408_2_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff06a957-92de-49f0-be46-686cabc2251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e59e348-f81b-4989-8946-a9f115064036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 8.27900808, 11.5824,         !- X,Y,Z Vertex 1 {m}
  32.662368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 2 {m}
  32.662368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 3 {m}
  32.662368, 0.048800004, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e793889-2c0e-4a34-a7e4-d1b2db43d283}, !- Handle
  F_GuestRoom406_408_10232_0_10131,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {2d0d51d0-3f7d-479a-869a-8915214288f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec1a6db0-f277-4b8d-bac8-5cb7b782cb0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 1 {m}
  32.662368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 2 {m}
  19.86070704, 0.048800004, 8.8392,       !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1a6db0-f277-4b8d-bac8-5cb7b782cb0a}, !- Handle
  F_GuestRoom406_408_10232_0_10131 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8b79aba-9979-4bc4-a896-683ec6ceedab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e793889-2c0e-4a34-a7e4-d1b2db43d283}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 1 {m}
  32.662368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86070704, 0.048800004, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {242b941a-c4e6-4a56-91ff-bd3d5af01de4}, !- Handle
  GuestRoom406_408 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {2d0d51d0-3f7d-479a-869a-8915214288f4}; !- Space Name

OS:People:Definition,
  {55d16485-7e9d-4805-ad90-76864fd091f7}, !- Handle
  GuestRoom409_412 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {47df33be-3d3d-4833-b336-f476c7517e70}, !- Handle
  GuestRoom409_412 People,                !- Name
  {55d16485-7e9d-4805-ad90-76864fd091f7}, !- People Definition Name
  {ff06a957-92de-49f0-be46-686cabc2251a}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {61ca00df-7a60-43be-beb0-39857673d141}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {61ca00df-7a60-43be-beb0-39857673d141}, !- Handle
  GuestRoom409_412 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {b3c633db-6a2c-41a5-8c4a-313e454a29d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3c633db-6a2c-41a5-8c4a-313e454a29d6}, !- Handle
  {0ffe8aa7-c689-4cfd-9abd-f7b0c9c1455a}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ea32db2e-9325-42ea-b9bb-76d56321f07c}, !- Handle
  GuestRoom409_412 Space Infiltration Design Flow Rate 1, !- Name
  {ff06a957-92de-49f0-be46-686cabc2251a}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eae73a12-5b32-41b7-b9b2-70fca864621d}, !- Handle
  GuestRoom409_412 Space Infiltration Design Flow Rate 2, !- Name
  {ff06a957-92de-49f0-be46-686cabc2251a}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0993996826970112,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {2823ffaf-4c1f-4479-b094-cd997352d881}, !- Handle
  GuestRoom409_412 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ca4aaeb0-2532-4862-b0a4-97023c6ef325}, !- Handle
  GuestRoom409_412 Non-Regulated Lights,  !- Name
  {2823ffaf-4c1f-4479-b094-cd997352d881}, !- Lights Definition Name
  {ff06a957-92de-49f0-be46-686cabc2251a}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {516b864f-95cb-40e5-95ca-d80d889329ab}, !- Handle
  GuestRoom409_412 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.197620228574,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f6fa6ba1-bd01-45de-9012-46692cd8b77e}, !- Handle
  GuestRoom409_412 Recepticle Loads,      !- Name
  {516b864f-95cb-40e5-95ca-d80d889329ab}, !- Electric Equipment Definition Name
  {ff06a957-92de-49f0-be46-686cabc2251a}, !- Space or SpaceType Name
  {f2a8aeb6-b984-42a3-9c9b-e053658c8bc2}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6b1c5997-03ba-4d10-bd36-1b8847d18681}, !- Handle
  GuestRoom409_412 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2495651380191,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {02945ae0-a9bb-4134-bd31-a3efe9cd8a87}, !- Handle
  GuestRoom409_412 Process Electric Loads, !- Name
  {6b1c5997-03ba-4d10-bd36-1b8847d18681}, !- Electric Equipment Definition Name
  {ff06a957-92de-49f0-be46-686cabc2251a}, !- Space or SpaceType Name
  {e5aa7d4f-a222-4f3b-bf92-0b31baed1abd}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {9e8d6a96-81d2-4359-aace-8276d5a9e348}, !- Handle
  W_GuestRoom409_412_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {ff06a957-92de-49f0-be46-686cabc2251a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 0.048800004, 11.5824,        !- X,Y,Z Vertex 1 {m}
  32.662368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 2 {m}
  48.511968, 0.048800004, 8.8392,         !- X,Y,Z Vertex 3 {m}
  48.511968, 0.048800004, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {027bf1c1-9311-4506-8096-60e06470a938}, !- Handle
  W_GuestRoom409_412_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {9e8d6a96-81d2-4359-aace-8276d5a9e348}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0738968, 0.048800004, 10.93281024,   !- X,Y,Z Vertex 1 {m}
  34.0738968, 0.048800004, 9.48878976,    !- X,Y,Z Vertex 2 {m}
  35.2129344, 0.048800004, 9.48878976,    !- X,Y,Z Vertex 3 {m}
  35.2129344, 0.048800004, 10.93281024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {939dc13b-8db5-4c4a-96ca-f8d5a9df7cff}, !- Handle
  W_GuestRoom409_412_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {9e8d6a96-81d2-4359-aace-8276d5a9e348}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.035992, 0.048800004, 10.93281024,    !- X,Y,Z Vertex 1 {m}
  38.035992, 0.048800004, 9.48878976,     !- X,Y,Z Vertex 2 {m}
  39.1750296, 0.048800004, 9.48878976,    !- X,Y,Z Vertex 3 {m}
  39.1750296, 0.048800004, 10.93281024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1431e8d0-d32f-4b00-8a3e-74d54980a9b7}, !- Handle
  W_GuestRoom409_412_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {9e8d6a96-81d2-4359-aace-8276d5a9e348}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.9990016, 0.048800004, 10.93281024,   !- X,Y,Z Vertex 1 {m}
  41.9990016, 0.048800004, 9.48878976,    !- X,Y,Z Vertex 2 {m}
  43.1380392, 0.048800004, 9.48878976,    !- X,Y,Z Vertex 3 {m}
  43.1380392, 0.048800004, 10.93281024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c3bc70d-05d8-4328-8f98-45f3a13fb388}, !- Handle
  W_GuestRoom409_412_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {9e8d6a96-81d2-4359-aace-8276d5a9e348}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.9610968, 0.048800004, 10.93281024,   !- X,Y,Z Vertex 1 {m}
  45.9610968, 0.048800004, 9.48878976,    !- X,Y,Z Vertex 2 {m}
  47.1001344, 0.048800004, 9.48878976,    !- X,Y,Z Vertex 3 {m}
  47.1001344, 0.048800004, 10.93281024;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bacd398e-7ea6-49d7-92b3-f55cec59efd3}, !- Handle
  R_GuestRoom409_412_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {d36e043b-5cfe-44a2-91ed-36cdde428526}, !- Construction Name
  {ff06a957-92de-49f0-be46-686cabc2251a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 0.048800004, 11.5824,        !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 11.5824,         !- X,Y,Z Vertex 2 {m}
  32.662368, 8.27900808, 11.5824,         !- X,Y,Z Vertex 3 {m}
  32.662368, 0.048800004, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fee7df3-7ede-4c9a-be3c-14a96f02d502}, !- Handle
  P_GuestRoom409_412_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {ff06a957-92de-49f0-be46-686cabc2251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e6316d6-3b24-432a-80e9-5beda764006f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 0.048800004, 11.5824,        !- X,Y,Z Vertex 1 {m}
  48.511968, 0.048800004, 8.8392,         !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 8.8392,          !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e6316d6-3b24-432a-80e9-5beda764006f}, !- Handle
  P_GuestRoom409_412_2_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b836d44-5afd-4514-a733-3cbf829f474e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fee7df3-7ede-4c9a-be3c-14a96f02d502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 11.5824,         !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 8.8392,          !- X,Y,Z Vertex 2 {m}
  48.511968, 0.048800004, 8.8392,         !- X,Y,Z Vertex 3 {m}
  48.511968, 0.048800004, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d275dbf-bd50-4544-9d9f-6598f298d368}, !- Handle
  F_GuestRoom409_412_10237_0_10133,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {ff06a957-92de-49f0-be46-686cabc2251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e161ab4-2828-45f6-b73f-057c6d7d8da7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 8.8392,          !- X,Y,Z Vertex 1 {m}
  48.511968, 0.048800004, 8.8392,         !- X,Y,Z Vertex 2 {m}
  32.662368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 3 {m}
  32.662368, 8.27900808, 8.8392;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e161ab4-2828-45f6-b73f-057c6d7d8da7}, !- Handle
  F_GuestRoom409_412_10237_0_10133 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09f86cf9-b1d7-4f95-937b-5efcaa557847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d275dbf-bd50-4544-9d9f-6598f298d368}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 0.048800004, 8.8392,         !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 8.8392,          !- X,Y,Z Vertex 2 {m}
  32.662368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 3 {m}
  32.662368, 0.048800004, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2dd356b7-63b8-42bd-86ed-cc8d7c972e65}, !- Handle
  GuestRoom409_412 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {ff06a957-92de-49f0-be46-686cabc2251a}; !- Space Name

OS:People:Definition,
  {0e9ec24b-fcab-433a-af1d-ad1fab3274f8}, !- Handle
  GuestRoom413 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {cd9e3847-082b-4fe3-868b-b29441f6d00d}, !- Handle
  GuestRoom413 People,                    !- Name
  {0e9ec24b-fcab-433a-af1d-ad1fab3274f8}, !- People Definition Name
  {4b836d44-5afd-4514-a733-3cbf829f474e}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {002af6a1-e6b0-4053-829f-0b73ef0f0789}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {002af6a1-e6b0-4053-829f-0b73ef0f0789}, !- Handle
  GuestRoom413 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {807f7026-1045-4162-9ff8-2e07ac893fe6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {807f7026-1045-4162-9ff8-2e07ac893fe6}, !- Handle
  {ae5aacb6-fe33-414b-ab10-6e58a2aa4d73}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f1d2da06-4b4f-46cf-99ca-fdb3b9bf5296}, !- Handle
  GuestRoom413 Space Infiltration Design Flow Rate 1, !- Name
  {4b836d44-5afd-4514-a733-3cbf829f474e}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1acc27cd-c926-4f0f-98c9-db62e263ec55}, !- Handle
  GuestRoom413 Space Infiltration Design Flow Rate 2, !- Name
  {4b836d44-5afd-4514-a733-3cbf829f474e}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0248498734795085,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {2da8fc2a-5443-4521-95f2-1e43d5227ec0}, !- Handle
  GuestRoom413 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6356140767837,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c4c056fb-45ac-4f01-bb45-653409362244}, !- Handle
  GuestRoom413 Non-Regulated Lights,      !- Name
  {2da8fc2a-5443-4521-95f2-1e43d5227ec0}, !- Lights Definition Name
  {4b836d44-5afd-4514-a733-3cbf829f474e}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {51cc4fed-b0a6-4a25-afa5-6705e96a65c7}, !- Handle
  GuestRoom413 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.197620228574,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1128c845-4226-41d2-95fe-875b30e8c3a7}, !- Handle
  GuestRoom413 Recepticle Loads,          !- Name
  {51cc4fed-b0a6-4a25-afa5-6705e96a65c7}, !- Electric Equipment Definition Name
  {4b836d44-5afd-4514-a733-3cbf829f474e}, !- Space or SpaceType Name
  {252d66b3-2ab4-47a0-8607-7dcab3cce7af}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1d1a16eb-5578-4418-a717-9fd828701a09}, !- Handle
  GuestRoom413 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2495651380191,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {173e1f98-106e-4980-a3f0-5e8b135de90a}, !- Handle
  GuestRoom413 Process Electric Loads,    !- Name
  {1d1a16eb-5578-4418-a717-9fd828701a09}, !- Electric Equipment Definition Name
  {4b836d44-5afd-4514-a733-3cbf829f474e}, !- Space or SpaceType Name
  {65589942-1f0a-4202-8b22-45e4931efe9f}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {86b65bbb-afeb-42fe-9cb2-f29083d3bf51}, !- Handle
  W_GuestRoom413_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {4b836d44-5afd-4514-a733-3cbf829f474e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 0.048800004, 11.5824,        !- X,Y,Z Vertex 1 {m}
  48.511968, 0.048800004, 8.8392,         !- X,Y,Z Vertex 2 {m}
  52.474368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 3 {m}
  52.474368, 0.048800004, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3a01402-9654-447c-873a-1fdadbb04f84}, !- Handle
  W_GuestRoom413_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {86b65bbb-afeb-42fe-9cb2-f29083d3bf51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9228872, 0.048800004, 10.93281024,   !- X,Y,Z Vertex 1 {m}
  49.9228872, 0.048800004, 9.48878976,    !- X,Y,Z Vertex 2 {m}
  51.063144, 0.048800004, 9.48878976,     !- X,Y,Z Vertex 3 {m}
  51.063144, 0.048800004, 10.93281024;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54b857b9-1f2b-4a7c-8a5c-7af8973b8203}, !- Handle
  R_GuestRoom413_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {d36e043b-5cfe-44a2-91ed-36cdde428526}, !- Construction Name
  {4b836d44-5afd-4514-a733-3cbf829f474e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 0.048800004, 11.5824,        !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 11.5824,         !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 11.5824,         !- X,Y,Z Vertex 3 {m}
  48.511968, 0.048800004, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0db116a-2386-4c05-bd38-c8ebe8d089ca}, !- Handle
  P_GuestRoom413_10308_0_10168,           !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {4b836d44-5afd-4514-a733-3cbf829f474e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccdec665-0c34-4a60-8f63-9ee9782ea2b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 0.048800004, 11.5824,        !- X,Y,Z Vertex 1 {m}
  52.474368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 11.5824;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccdec665-0c34-4a60-8f63-9ee9782ea2b9}, !- Handle
  P_GuestRoom413_10308_0_10168 Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07350edd-f411-41d6-92df-bb4098e4986c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0db116a-2386-4c05-bd38-c8ebe8d089ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 11.5824,         !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 2 {m}
  52.474368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 3 {m}
  52.474368, 0.048800004, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5703f3a-a8e0-4c64-9d0a-23d2619cc30f}, !- Handle
  F_GuestRoom413_10242_0_10135,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {4b836d44-5afd-4514-a733-3cbf829f474e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {406c254b-8e4e-4203-86e1-610c7bdb775e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 1 {m}
  52.474368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 2 {m}
  48.511968, 0.048800004, 8.8392,         !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 8.8392;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {406c254b-8e4e-4203-86e1-610c7bdb775e}, !- Handle
  F_GuestRoom413_10242_0_10135 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {825c24db-a962-4bd7-8295-920d229f520b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5703f3a-a8e0-4c64-9d0a-23d2619cc30f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 8.8392,          !- X,Y,Z Vertex 3 {m}
  48.511968, 0.048800004, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e683979d-5fa4-4777-b6d4-bab61d24fa1b}, !- Handle
  GuestRoom413 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {4b836d44-5afd-4514-a733-3cbf829f474e}; !- Space Name

OS:People:Definition,
  {0f2890f2-fda0-4a71-b7f3-05db626f0b34}, !- Handle
  GuestRoom414 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {b8ae81a4-0a1b-4eba-b662-24f9aff9fbbb}, !- Handle
  GuestRoom414 People,                    !- Name
  {0f2890f2-fda0-4a71-b7f3-05db626f0b34}, !- People Definition Name
  {2237db93-e90c-401a-82e9-c92fdede3256}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {594ff4f1-6206-4ea5-b9c7-52fe09e954f9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {594ff4f1-6206-4ea5-b9c7-52fe09e954f9}, !- Handle
  GuestRoom414 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {1533343f-2da2-4683-bd84-6d7eb8b73ef8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1533343f-2da2-4683-bd84-6d7eb8b73ef8}, !- Handle
  {f1cbd171-b907-4504-a097-7bae186db4ff}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4ce738d3-5373-4456-86ef-3f0aff5bdfe7}, !- Handle
  GuestRoom414 Space Infiltration Design Flow Rate 1, !- Name
  {2237db93-e90c-401a-82e9-c92fdede3256}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {255d35e7-1d96-4c1e-8b01-13ea3ae4a75c}, !- Handle
  GuestRoom414 Space Infiltration Design Flow Rate 2, !- Name
  {2237db93-e90c-401a-82e9-c92fdede3256}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02484803288448,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {e1f51c1f-bd43-4840-be75-ba32004d037a}, !- Handle
  GuestRoom414 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6362599114087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0b509b6f-c25f-4929-9e5b-fa368d2fcc1e}, !- Handle
  GuestRoom414 Non-Regulated Lights,      !- Name
  {e1f51c1f-bd43-4840-be75-ba32004d037a}, !- Lights Definition Name
  {2237db93-e90c-401a-82e9-c92fdede3256}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {077f956c-640e-4324-8a22-68bcd026850a}, !- Handle
  GuestRoom414 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.205154965865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c3f81638-0bb3-4055-a0a0-a493b99b8c31}, !- Handle
  GuestRoom414 Recepticle Loads,          !- Name
  {077f956c-640e-4324-8a22-68bcd026850a}, !- Electric Equipment Definition Name
  {2237db93-e90c-401a-82e9-c92fdede3256}, !- Space or SpaceType Name
  {5430b5ce-2919-4028-a668-694231f94591}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6e763135-1dbe-4624-9e3b-dc042619a5ba}, !- Handle
  GuestRoom414 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2525790329357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {42679751-4267-49fe-bf21-75a037c3ffd2}, !- Handle
  GuestRoom414 Process Electric Loads,    !- Name
  {6e763135-1dbe-4624-9e3b-dc042619a5ba}, !- Electric Equipment Definition Name
  {2237db93-e90c-401a-82e9-c92fdede3256}, !- Space or SpaceType Name
  {02d3f93d-9ba2-40d4-aed0-9473f7ab25b0}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {464ac0ad-7869-488d-8878-c936014fa674}, !- Handle
  W_GuestRoom414_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {2237db93-e90c-401a-82e9-c92fdede3256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 18.33740808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  52.474368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  48.511968, 18.33740808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  48.511968, 18.33740808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {399dc888-10e4-4dda-bef1-d8bea27133f0}, !- Handle
  W_GuestRoom414_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {464ac0ad-7869-488d-8878-c936014fa674}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.063144, 18.33740808, 10.93281024,    !- X,Y,Z Vertex 1 {m}
  51.063144, 18.33740808, 9.48878976,     !- X,Y,Z Vertex 2 {m}
  49.9228872, 18.33740808, 9.48878976,    !- X,Y,Z Vertex 3 {m}
  49.9228872, 18.33740808, 10.93281024;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {984e7e09-c752-4d6e-b190-37b06bbb177e}, !- Handle
  R_GuestRoom414_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {d36e043b-5cfe-44a2-91ed-36cdde428526}, !- Construction Name
  {2237db93-e90c-401a-82e9-c92fdede3256}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  52.474368, 18.33740808, 11.5824,        !- X,Y,Z Vertex 2 {m}
  48.511968, 18.33740808, 11.5824,        !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627db84d-9836-4854-95fb-d227db61127b}, !- Handle
  P_GuestRoom414_10286_0_10150,           !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2237db93-e90c-401a-82e9-c92fdede3256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16941b8f-a4ec-40a7-a4e7-3d0d5994d255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  52.474368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  52.474368, 18.33740808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16941b8f-a4ec-40a7-a4e7-3d0d5994d255}, !- Handle
  P_GuestRoom414_10286_0_10150 Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c75ca9de-9bfe-4e8e-9c18-dd36afe1c928}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {627db84d-9836-4854-95fb-d227db61127b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 18.33740808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  52.474368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124837ae-ca42-4f1e-b88b-75ab5688cece}, !- Handle
  P_GuestRoom414_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {2237db93-e90c-401a-82e9-c92fdede3256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90e9f49b-0d26-47c9-9d47-28fd6481cf74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 18.33740808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  48.511968, 18.33740808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90e9f49b-0d26-47c9-9d47-28fd6481cf74}, !- Handle
  P_GuestRoom414_4_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3e86632-0089-4cce-b18d-1ed6fabbd95a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {124837ae-ca42-4f1e-b88b-75ab5688cece}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  48.511968, 18.33740808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  48.511968, 18.33740808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd703b83-2e86-4a0d-b8d2-8bdb573e1afa}, !- Handle
  F_GuestRoom414_10247_0_10136,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {2237db93-e90c-401a-82e9-c92fdede3256}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db6d4992-a22c-4d3d-b5a5-7067bbb0954b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  48.511968, 18.33740808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db6d4992-a22c-4d3d-b5a5-7067bbb0954b}, !- Handle
  F_GuestRoom414_10247_0_10136 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1536c777-8458-4531-929e-a70c8dc7c7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd703b83-2e86-4a0d-b8d2-8bdb573e1afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  52.474368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  48.511968, 18.33740808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2b0f4c2d-d652-40a7-aad9-5efd7d8ac531}, !- Handle
  GuestRoom414 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {2237db93-e90c-401a-82e9-c92fdede3256}; !- Space Name

OS:People:Definition,
  {0ddacaf9-2dca-4e1d-939f-e60e1dfc1688}, !- Handle
  GuestRoom415_418 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {69d2c071-1145-40bf-a60f-3871cc30fde9}, !- Handle
  GuestRoom415_418 People,                !- Name
  {0ddacaf9-2dca-4e1d-939f-e60e1dfc1688}, !- People Definition Name
  {d3e86632-0089-4cce-b18d-1ed6fabbd95a}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {00235f93-8df1-4552-8126-0fe728e0c218}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {00235f93-8df1-4552-8126-0fe728e0c218}, !- Handle
  GuestRoom415_418 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {f29985a7-e6a8-4c70-a705-2f07d174a917}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f29985a7-e6a8-4c70-a705-2f07d174a917}, !- Handle
  {4faeb10c-db74-4475-9a68-5e854ab5a68d}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e92c7376-1d25-49fa-b3f2-bd68b057c46a}, !- Handle
  GuestRoom415_418 Space Infiltration Design Flow Rate 1, !- Name
  {d3e86632-0089-4cce-b18d-1ed6fabbd95a}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4c244e1-84a7-454c-b405-5facc3ff1680}, !- Handle
  GuestRoom415_418 Space Infiltration Design Flow Rate 2, !- Name
  {d3e86632-0089-4cce-b18d-1ed6fabbd95a}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.09939213153792,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {b257dc2a-38a8-4414-936d-1a75985f45b2}, !- Handle
  GuestRoom415_418 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6362599114087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1a5f7ec8-9222-45c7-9fa0-03bfbdbebc21}, !- Handle
  GuestRoom415_418 Non-Regulated Lights,  !- Name
  {b257dc2a-38a8-4414-936d-1a75985f45b2}, !- Lights Definition Name
  {d3e86632-0089-4cce-b18d-1ed6fabbd95a}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {699a073b-0762-4aa0-8970-f8a15ea05b11}, !- Handle
  GuestRoom415_418 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.205154965865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c5804b8b-527d-486c-856f-1499dcdfc2b2}, !- Handle
  GuestRoom415_418 Recepticle Loads,      !- Name
  {699a073b-0762-4aa0-8970-f8a15ea05b11}, !- Electric Equipment Definition Name
  {d3e86632-0089-4cce-b18d-1ed6fabbd95a}, !- Space or SpaceType Name
  {6443a1da-a71d-42f8-b7d2-6c9d3a8afcb4}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {05188e8b-1aae-4627-9f76-1020b1de2674}, !- Handle
  GuestRoom415_418 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2525790329357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5ca63428-c383-48da-92f4-0af910bfc7d4}, !- Handle
  GuestRoom415_418 Process Electric Loads, !- Name
  {05188e8b-1aae-4627-9f76-1020b1de2674}, !- Electric Equipment Definition Name
  {d3e86632-0089-4cce-b18d-1ed6fabbd95a}, !- Space or SpaceType Name
  {77d7fb07-e798-49a3-a528-ca068e899578}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {4e8c70cc-d7da-449b-8251-3d9420964cc8}, !- Handle
  W_GuestRoom415_418_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {d3e86632-0089-4cce-b18d-1ed6fabbd95a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 18.33740808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  48.511968, 18.33740808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  32.662368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  32.662368, 18.33740808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcc9c029-0d4f-4b22-9ddb-3c34b39c64d7}, !- Handle
  W_GuestRoom415_418_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {4e8c70cc-d7da-449b-8251-3d9420964cc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.1001344, 18.33740808, 10.93281024,   !- X,Y,Z Vertex 1 {m}
  47.1001344, 18.33740808, 9.48878976,    !- X,Y,Z Vertex 2 {m}
  45.9610968, 18.33740808, 9.48878976,    !- X,Y,Z Vertex 3 {m}
  45.9610968, 18.33740808, 10.93281024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bfe2b65-588a-4c8f-a95a-bc5f1ab00bc0}, !- Handle
  W_GuestRoom415_418_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {4e8c70cc-d7da-449b-8251-3d9420964cc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.1380392, 18.33740808, 10.93281024,   !- X,Y,Z Vertex 1 {m}
  43.1380392, 18.33740808, 9.48878976,    !- X,Y,Z Vertex 2 {m}
  41.9990016, 18.33740808, 9.48878976,    !- X,Y,Z Vertex 3 {m}
  41.9990016, 18.33740808, 10.93281024;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a8393ab-d90e-4626-9eb8-56c37b900dd2}, !- Handle
  W_GuestRoom415_418_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {4e8c70cc-d7da-449b-8251-3d9420964cc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.1750296, 18.33740808, 10.93281024,   !- X,Y,Z Vertex 1 {m}
  39.1750296, 18.33740808, 9.48878976,    !- X,Y,Z Vertex 2 {m}
  38.035992, 18.33740808, 9.48878976,     !- X,Y,Z Vertex 3 {m}
  38.035992, 18.33740808, 10.93281024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01e4db5e-587c-4e94-89b9-d9370426aabe}, !- Handle
  W_GuestRoom415_418_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {4e8c70cc-d7da-449b-8251-3d9420964cc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.2129344, 18.33740808, 10.93281024,   !- X,Y,Z Vertex 1 {m}
  35.2129344, 18.33740808, 9.48878976,    !- X,Y,Z Vertex 2 {m}
  34.0738968, 18.33740808, 9.48878976,    !- X,Y,Z Vertex 3 {m}
  34.0738968, 18.33740808, 10.93281024;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1679d795-98cf-4c88-b182-0e2525863ada}, !- Handle
  R_GuestRoom415_418_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {d36e043b-5cfe-44a2-91ed-36cdde428526}, !- Construction Name
  {d3e86632-0089-4cce-b18d-1ed6fabbd95a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  48.511968, 18.33740808, 11.5824,        !- X,Y,Z Vertex 2 {m}
  32.662368, 18.33740808, 11.5824,        !- X,Y,Z Vertex 3 {m}
  32.662368, 10.10780808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d50d48c7-c808-4f2b-b437-d90f569150ae}, !- Handle
  P_GuestRoom415_418_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {d3e86632-0089-4cce-b18d-1ed6fabbd95a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6a93f5c-3859-493d-a55a-89f0a2715865}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 18.33740808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  32.662368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  32.662368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  32.662368, 10.10780808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6a93f5c-3859-493d-a55a-89f0a2715865}, !- Handle
  P_GuestRoom415_418_4_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68cdc53f-27e5-47bd-8b38-39fe1c957bc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d50d48c7-c808-4f2b-b437-d90f569150ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 10.10780808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  32.662368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  32.662368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  32.662368, 18.33740808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5c0d92d-452d-47fe-aa1c-ce83e9650326}, !- Handle
  F_GuestRoom415_418_10252_0_10138,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {d3e86632-0089-4cce-b18d-1ed6fabbd95a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd5d4245-4d58-45b1-ac7f-fdf02bd0b2b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 18.33740808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  32.662368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  32.662368, 18.33740808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd5d4245-4d58-45b1-ac7f-fdf02bd0b2b7}, !- Handle
  F_GuestRoom415_418_10252_0_10138 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b482853c-1123-4d59-8101-cd474b1d4af7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5c0d92d-452d-47fe-aa1c-ce83e9650326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  48.511968, 18.33740808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  32.662368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  32.662368, 10.10780808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fec0ec66-9d9c-4fed-bf7b-32cb11f00253}, !- Handle
  GuestRoom415_418 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {d3e86632-0089-4cce-b18d-1ed6fabbd95a}; !- Space Name

OS:People:Definition,
  {801ce015-3f0e-4f78-81a7-6fac9322e7a1}, !- Handle
  GuestRoom419 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {9a4c39c4-8806-402f-822e-4a0f054c8c34}, !- Handle
  GuestRoom419 People,                    !- Name
  {801ce015-3f0e-4f78-81a7-6fac9322e7a1}, !- People Definition Name
  {68cdc53f-27e5-47bd-8b38-39fe1c957bc9}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {9a897229-f569-4459-804e-8771a51aa9be}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9a897229-f569-4459-804e-8771a51aa9be}, !- Handle
  GuestRoom419 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {897bcb2f-0aa8-4d57-aa21-29bc016e22a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {897bcb2f-0aa8-4d57-aa21-29bc016e22a1}, !- Handle
  {47688dee-0da0-4394-95e0-30b0675666e3}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {cb32a178-e7d6-477a-9f28-0d8171e9c20b}, !- Handle
  GuestRoom419 Space Infiltration Design Flow Rate 1, !- Name
  {68cdc53f-27e5-47bd-8b38-39fe1c957bc9}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a741750-1b3f-409a-9078-de41139f9cee}, !- Handle
  GuestRoom419 Space Infiltration Design Flow Rate 2, !- Name
  {68cdc53f-27e5-47bd-8b38-39fe1c957bc9}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0248484104424346,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {35076190-78fe-4c4c-8e9c-1b8910780eb3}, !- Handle
  GuestRoom419 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6361522723045,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {024c4d44-62d8-4aa7-b600-57e759d54bbe}, !- Handle
  GuestRoom419 Non-Regulated Lights,      !- Name
  {35076190-78fe-4c4c-8e9c-1b8910780eb3}, !- Lights Definition Name
  {68cdc53f-27e5-47bd-8b38-39fe1c957bc9}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4046c38d-0441-4f09-85cd-17b6b1be84d6}, !- Handle
  GuestRoom419 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.204078574824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {336f6163-3179-4c65-be15-33e6ebb82c2c}, !- Handle
  GuestRoom419 Recepticle Loads,          !- Name
  {4046c38d-0441-4f09-85cd-17b6b1be84d6}, !- Electric Equipment Definition Name
  {68cdc53f-27e5-47bd-8b38-39fe1c957bc9}, !- Space or SpaceType Name
  {c5c2546b-78ea-47d7-897c-23bf1c676687}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e8ad2e42-b26c-4029-a2ff-71489a48860b}, !- Handle
  GuestRoom419 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2520408374149,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {132eb1ba-6568-40ff-9a65-2ad81e974f92}, !- Handle
  GuestRoom419 Process Electric Loads,    !- Name
  {e8ad2e42-b26c-4029-a2ff-71489a48860b}, !- Electric Equipment Definition Name
  {68cdc53f-27e5-47bd-8b38-39fe1c957bc9}, !- Space or SpaceType Name
  {9dae8ab7-bc99-4055-905d-175e31871196}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {10690a14-89f0-4ef8-a4dc-f2679f5ae72e}, !- Handle
  W_GuestRoom419_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {68cdc53f-27e5-47bd-8b38-39fe1c957bc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 18.33740808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  32.662368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  28.69990704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  28.69990704, 18.33740808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be8d9344-6eb4-40ce-ad42-8ed2188cb0a4}, !- Handle
  W_GuestRoom419_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {10690a14-89f0-4ef8-a4dc-f2679f5ae72e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.251144, 18.33740808, 10.93281024,    !- X,Y,Z Vertex 1 {m}
  31.251144, 18.33740808, 9.48878976,     !- X,Y,Z Vertex 2 {m}
  30.11100912, 18.33740808, 9.48878976,   !- X,Y,Z Vertex 3 {m}
  30.11100912, 18.33740808, 10.93281024;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4005550a-27d2-4479-b36e-62673622a821}, !- Handle
  R_GuestRoom419_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {d36e043b-5cfe-44a2-91ed-36cdde428526}, !- Construction Name
  {68cdc53f-27e5-47bd-8b38-39fe1c957bc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 10.10780808, 11.5824,        !- X,Y,Z Vertex 1 {m}
  32.662368, 18.33740808, 11.5824,        !- X,Y,Z Vertex 2 {m}
  28.69990704, 18.33740808, 11.5824,      !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e65851be-7953-44f9-9e41-29654a7c1e7f}, !- Handle
  F_GuestRoom419_10262_0_10142,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {68cdc53f-27e5-47bd-8b38-39fe1c957bc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b7cbbef-4e91-4f0f-81da-44432571e650}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  32.662368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  28.69990704, 18.33740808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b7cbbef-4e91-4f0f-81da-44432571e650}, !- Handle
  F_GuestRoom419_10262_0_10142 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ab6b20f-2e69-42fe-8bdf-12c87ea02fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e65851be-7953-44f9-9e41-29654a7c1e7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  32.662368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  28.69990704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {09b4b2d0-3eac-4249-bafc-db648af24fbb}, !- Handle
  GuestRoom419 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {68cdc53f-27e5-47bd-8b38-39fe1c957bc9}; !- Space Name

OS:People:Definition,
  {58e25397-cc6c-4e88-adb9-672c6e80381a}, !- Handle
  GuestRoom420_423 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {2cdf748a-c7a1-4233-939f-ff2c1c22595c}, !- Handle
  GuestRoom420_423 People,                !- Name
  {58e25397-cc6c-4e88-adb9-672c6e80381a}, !- People Definition Name
  {b72aee3a-7297-4c7a-9cab-f933e0210451}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {38f03138-81a9-4afe-ac48-f79488df21df}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {38f03138-81a9-4afe-ac48-f79488df21df}, !- Handle
  GuestRoom420_423 People Activity Level, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {a19c0a04-cc9d-4076-941d-7baeeab34942}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a19c0a04-cc9d-4076-941d-7baeeab34942}, !- Handle
  {96dbf858-6ff2-492c-bfba-7b4834f28a68}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a82ee8da-7f37-43eb-8939-97c33609b7e9}, !- Handle
  GuestRoom420_423 Space Infiltration Design Flow Rate 1, !- Name
  {b72aee3a-7297-4c7a-9cab-f933e0210451}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b181a677-49ca-46f1-96a4-940914f5344d}, !- Handle
  GuestRoom420_423 Space Infiltration Design Flow Rate 2, !- Name
  {b72aee3a-7297-4c7a-9cab-f933e0210451}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.09939213153792,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {10a4b909-ffad-4675-8836-335be0da6cfb}, !- Handle
  GuestRoom420_423 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6362599114087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {162633ac-a35a-48ec-a9d2-84fbb9150e0f}, !- Handle
  GuestRoom420_423 Non-Regulated Lights,  !- Name
  {10a4b909-ffad-4675-8836-335be0da6cfb}, !- Lights Definition Name
  {b72aee3a-7297-4c7a-9cab-f933e0210451}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f9401ffc-3914-4c5e-80e8-356d6ab6ee5b}, !- Handle
  GuestRoom420_423 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.205154965865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b9044e9f-3751-4e39-a273-7f242822f467}, !- Handle
  GuestRoom420_423 Recepticle Loads,      !- Name
  {f9401ffc-3914-4c5e-80e8-356d6ab6ee5b}, !- Electric Equipment Definition Name
  {b72aee3a-7297-4c7a-9cab-f933e0210451}, !- Space or SpaceType Name
  {87cc92cf-930f-45e3-9ca9-089bbf8bbb6e}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9e13480a-784d-4612-975c-ab70ffa31bc9}, !- Handle
  GuestRoom420_423 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2525790329357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ed35a3a3-a61a-47cf-8c13-10c917dcd2c8}, !- Handle
  GuestRoom420_423 Process Electric Loads, !- Name
  {9e13480a-784d-4612-975c-ab70ffa31bc9}, !- Electric Equipment Definition Name
  {b72aee3a-7297-4c7a-9cab-f933e0210451}, !- Space or SpaceType Name
  {58db40f7-3b85-4956-aa42-03722b12df87}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {11871409-fff2-4280-8e4c-9e0d6c965501}, !- Handle
  W_GuestRoom420_423_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {b72aee3a-7297-4c7a-9cab-f933e0210451}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  23.82310704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.97350704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  7.97350704, 18.33740808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fb94c62-83d1-4de6-b0b2-36a68b5389e8}, !- Handle
  W_GuestRoom420_423_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {11871409-fff2-4280-8e4c-9e0d6c965501}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.41200496, 18.33740808, 10.93281024,  !- X,Y,Z Vertex 1 {m}
  22.41200496, 18.33740808, 9.48878976,   !- X,Y,Z Vertex 2 {m}
  21.271992, 18.33740808, 9.48878976,     !- X,Y,Z Vertex 3 {m}
  21.271992, 18.33740808, 10.93281024;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6125d10a-9c81-42fd-b6ae-f3d681d460ca}, !- Handle
  W_GuestRoom420_423_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {11871409-fff2-4280-8e4c-9e0d6c965501}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.44899536, 18.33740808, 10.93281024,  !- X,Y,Z Vertex 1 {m}
  18.44899536, 18.33740808, 9.48878976,   !- X,Y,Z Vertex 2 {m}
  17.30998824, 18.33740808, 9.48878976,   !- X,Y,Z Vertex 3 {m}
  17.30998824, 18.33740808, 10.93281024;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b8a3024-8831-4f27-ba89-5a518d54a791}, !- Handle
  W_GuestRoom420_423_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {11871409-fff2-4280-8e4c-9e0d6c965501}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4869916, 18.33740808, 10.93281024,   !- X,Y,Z Vertex 1 {m}
  14.4869916, 18.33740808, 9.48878976,    !- X,Y,Z Vertex 2 {m}
  13.34801496, 18.33740808, 9.48878976,   !- X,Y,Z Vertex 3 {m}
  13.34801496, 18.33740808, 10.93281024;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd5b4711-b3a7-4846-af4b-b8203ddd24ec}, !- Handle
  W_GuestRoom420_423_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {11871409-fff2-4280-8e4c-9e0d6c965501}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.52401248, 18.33740808, 10.93281024,  !- X,Y,Z Vertex 1 {m}
  10.52401248, 18.33740808, 9.48878976,   !- X,Y,Z Vertex 2 {m}
  9.38500536, 18.33740808, 9.48878976,    !- X,Y,Z Vertex 3 {m}
  9.38500536, 18.33740808, 10.93281024;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aad8e748-95df-4a4e-8287-a990d83301da}, !- Handle
  R_GuestRoom420_423_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  {d36e043b-5cfe-44a2-91ed-36cdde428526}, !- Construction Name
  {b72aee3a-7297-4c7a-9cab-f933e0210451}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 10.10780808, 11.5824,      !- X,Y,Z Vertex 1 {m}
  23.82310704, 18.33740808, 11.5824,      !- X,Y,Z Vertex 2 {m}
  7.97350704, 18.33740808, 11.5824,       !- X,Y,Z Vertex 3 {m}
  7.97350704, 10.10780808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61362856-bb28-4a1c-b28d-2b7b1b9c83ad}, !- Handle
  P_GuestRoom420_423_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  {372b1e5f-fc75-4a31-bb0f-965beeec1a95}, !- Construction Name
  {b72aee3a-7297-4c7a-9cab-f933e0210451}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c64dd03-1049-43e0-bd06-9e2891e38c93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 18.33740808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  7.97350704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  7.97350704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  7.97350704, 10.10780808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c64dd03-1049-43e0-bd06-9e2891e38c93}, !- Handle
  P_GuestRoom420_423_4_0_0 Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4244f8cf-86d5-4ae3-969b-efdc7c970eef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61362856-bb28-4a1c-b28d-2b7b1b9c83ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 10.10780808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  7.97350704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  7.97350704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  7.97350704, 18.33740808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17593462-33ac-4fe2-9696-61d9cb8e832c}, !- Handle
  F_GuestRoom420_423_10267_0_10143,       !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {b72aee3a-7297-4c7a-9cab-f933e0210451}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82cc2b74-6db3-4ee0-83fa-c505b6280076}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.97350704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  7.97350704, 18.33740808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82cc2b74-6db3-4ee0-83fa-c505b6280076}, !- Handle
  F_GuestRoom420_423_10267_0_10143 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {685683b7-773f-46f8-9c90-0cb53d5e4169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17593462-33ac-4fe2-9696-61d9cb8e832c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 10.10780808, 8.8392,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 18.33740808, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.97350704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  7.97350704, 10.10780808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {94b0a06d-89fb-48c4-9e7e-fe352baccb91}, !- Handle
  GuestRoom420_423 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {b72aee3a-7297-4c7a-9cab-f933e0210451}; !- Space Name

OS:People:Definition,
  {c3c1bbcc-f59b-411b-9896-221a6e1ce662}, !- Handle
  GuestRoom424 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0269097760417743,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {64028b79-57c8-4012-bbf3-b692b7fd751a}, !- Handle
  GuestRoom424 People,                    !- Name
  {c3c1bbcc-f59b-411b-9896-221a6e1ce662}, !- People Definition Name
  {4244f8cf-86d5-4ae3-969b-efdc7c970eef}, !- Space or SpaceType Name
  {30041232-d37b-4265-af43-56caac2b68ab}, !- Number of People Schedule Name
  {d7e587ac-b87c-4d18-a56c-d2d8fe3b713c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d7e587ac-b87c-4d18-a56c-d2d8fe3b713c}, !- Handle
  GuestRoom424 People Activity Level,     !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {06951d20-efa6-44d3-8add-def3e889a0c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06951d20-efa6-44d3-8add-def3e889a0c0}, !- Handle
  {5eea133b-276f-4bfd-ba32-7ae519073c9d}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {df3a80cc-43d4-4f61-9934-5452de92b4fd}, !- Handle
  GuestRoom424 Space Infiltration Design Flow Rate 1, !- Name
  {4244f8cf-86d5-4ae3-969b-efdc7c970eef}, !- Space or SpaceType Name
  {601fa042-f007-46a0-a89b-63168d21bfba}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56b5ea3c-2df1-489a-a5c8-603c460b2abe}, !- Handle
  GuestRoom424 Space Infiltration Design Flow Rate 2, !- Name
  {4244f8cf-86d5-4ae3-969b-efdc7c970eef}, !- Space or SpaceType Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02484803288448,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {ddf6b418-1432-41a7-915c-603473c84622}, !- Handle
  GuestRoom424 Non-Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.6362599114087,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {59d98192-855e-41ff-91fe-ed4177880248}, !- Handle
  GuestRoom424 Non-Regulated Lights,      !- Name
  {ddf6b418-1432-41a7-915c-603473c84622}, !- Lights Definition Name
  {4244f8cf-86d5-4ae3-969b-efdc7c970eef}, !- Space or SpaceType Name
  {6af427bb-9df9-43a2-9aaa-166c96b238c0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {52b74b66-a1a7-4645-b499-dfab91472fec}, !- Handle
  GuestRoom424 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  112.205154965865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0172722,                              !- Fraction Latent
  0.302022,                               !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4033faeb-ea8f-4b1a-935f-ab707492b80b}, !- Handle
  GuestRoom424 Recepticle Loads,          !- Name
  {52b74b66-a1a7-4645-b499-dfab91472fec}, !- Electric Equipment Definition Name
  {4244f8cf-86d5-4ae3-969b-efdc7c970eef}, !- Space or SpaceType Name
  {57afa328-29de-4913-94ea-cdf1620227fa}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e929fb41-6417-43f2-a25c-3ef168473724}, !- Handle
  GuestRoom424 Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2525790329357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {29c2d786-044b-4adb-97d0-39bda6c4a36b}, !- Handle
  GuestRoom424 Process Electric Loads,    !- Name
  {e929fb41-6417-43f2-a25c-3ef168473724}, !- Electric Equipment Definition Name
  {4244f8cf-86d5-4ae3-969b-efdc7c970eef}, !- Space or SpaceType Name
  {0f21be76-bed2-4306-a3c4-60e8a3c3c0c8}, !- Schedule Name
  ,                                       !- Multiplier
  Process;                                !- End-Use Subcategory

OS:Surface,
  {d3aac92d-6ca6-4d0f-ae83-7279737c7caa}, !- Handle
  W_GuestRoom424_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {1a8f638a-a93c-4cfd-a8b6-00564da0399a}, !- Construction Name
  {4244f8cf-86d5-4ae3-969b-efdc7c970eef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 18.33740808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  7.97350704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 18.33740808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e77bc25-3a6c-445a-94d9-f8aa20c031f4}, !- Handle
  W_GuestRoom424_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d59af41-55c1-4204-91db-a6e05b397c9c}, !- Construction Name
  {d3aac92d-6ca6-4d0f-ae83-7279737c7caa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.56200872, 18.33740808, 10.93281024,   !- X,Y,Z Vertex 1 {m}
  6.56200872, 18.33740808, 9.48878976,    !- X,Y,Z Vertex 2 {m}
  5.4230016, 18.33740808, 9.48878976,     !- X,Y,Z Vertex 3 {m}
  5.4230016, 18.33740808, 10.93281024;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {809f74ba-87cd-4cf7-aa88-2df0d9e4620f}, !- Handle
  R_GuestRoom424_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  {d36e043b-5cfe-44a2-91ed-36cdde428526}, !- Construction Name
  {4244f8cf-86d5-4ae3-969b-efdc7c970eef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 10.10780808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  7.97350704, 18.33740808, 11.5824,       !- X,Y,Z Vertex 2 {m}
  4.01110704, 18.33740808, 11.5824,       !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14dd439e-ff3e-439d-8162-08fa21ec8f29}, !- Handle
  F_GuestRoom424_10272_0_10145,           !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {4244f8cf-86d5-4ae3-969b-efdc7c970eef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35995cc9-21b4-4e11-bca6-dd51c2f43d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  7.97350704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 18.33740808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35995cc9-21b4-4e11-bca6-dd51c2f43d68}, !- Handle
  F_GuestRoom424_10272_0_10145 Reversed,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3110a69-efe5-4e04-bf54-30e9e6ec7dfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14dd439e-ff3e-439d-8162-08fa21ec8f29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97350704, 10.10780808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  7.97350704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01110704, 18.33740808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3ee0b6aa-615f-43db-9db1-514766940400}, !- Handle
  GuestRoom424 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {4244f8cf-86d5-4ae3-969b-efdc7c970eef}; !- Space Name

OS:People:Definition,
  {9d9c9a89-1b38-49f0-94b8-35ef3d33b621}, !- Handle
  RearStairsFlr4 People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {07581b9a-427e-4344-9041-2987e602426b}, !- Handle
  RearStairsFlr4 People,                  !- Name
  {9d9c9a89-1b38-49f0-94b8-35ef3d33b621}, !- People Definition Name
  {c75ca9de-9bfe-4e8e-9c18-dd36afe1c928}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {9417a2c6-dbdd-467f-82b5-04f688117f56}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9417a2c6-dbdd-467f-82b5-04f688117f56}, !- Handle
  RearStairsFlr4 People Activity Level,   !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {e010e8ef-4888-426d-91fd-81eeb8bbe563}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e010e8ef-4888-426d-91fd-81eeb8bbe563}, !- Handle
  {7a3c5625-bded-4474-a72b-f286c9cc0773}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {cd1dd7bf-47a8-4cf4-be83-9f285aa87c79}, !- Handle
  RearStairsFlr4 Space Infiltration Design Flow Rate 1, !- Name
  {c75ca9de-9bfe-4e8e-9c18-dd36afe1c928}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {5cf75412-a281-416d-881a-4bf4fefecb46}, !- Handle
  RearStairsFlr4 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8360de0c-e30c-4175-a0a2-9ed9dfaa5734}, !- Handle
  RearStairsFlr4 Regulated Lights,        !- Name
  {5cf75412-a281-416d-881a-4bf4fefecb46}, !- Lights Definition Name
  {c75ca9de-9bfe-4e8e-9c18-dd36afe1c928}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {adfe1c96-8c8b-40fa-896e-c33a16223af1}, !- Handle
  W_RearStairsFlr4_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {c75ca9de-9bfe-4e8e-9c18-dd36afe1c928}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 10.10780808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  54.9133776, 18.33740808, 8.8392,        !- X,Y,Z Vertex 3 {m}
  54.9133776, 18.33740808, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa32fcb8-32f3-4225-b2de-d4b5be4ecdd0}, !- Handle
  W_RearStairsFlr4_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {c75ca9de-9bfe-4e8e-9c18-dd36afe1c928}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 18.33740808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  54.9133776, 18.33740808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  52.474368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  52.474368, 18.33740808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa86386f-9d4a-406c-8608-a57b169e49b3}, !- Handle
  R_RearStairsFlr4_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  {b1b53de3-7df7-459a-8c5d-9576291efb3b}, !- Construction Name
  {c75ca9de-9bfe-4e8e-9c18-dd36afe1c928}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 10.10780808, 11.5824,       !- X,Y,Z Vertex 1 {m}
  54.9133776, 18.33740808, 11.5824,       !- X,Y,Z Vertex 2 {m}
  52.474368, 18.33740808, 11.5824,        !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b93308b-2e94-4b81-b811-2cf18523985b}, !- Handle
  F_RearStairsFlr4_10196_0_10105,         !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {c75ca9de-9bfe-4e8e-9c18-dd36afe1c928}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efb4f9c4-d356-424d-9806-6e83522b43dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 18.33740808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  52.474368, 18.33740808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efb4f9c4-d356-424d-9806-6e83522b43dc}, !- Handle
  F_RearStairsFlr4_10196_0_10105 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {539a3585-7eab-455b-8b2d-baf058f31714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b93308b-2e94-4b81-b811-2cf18523985b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 10.10780808, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 18.33740808, 8.8392,        !- X,Y,Z Vertex 2 {m}
  52.474368, 18.33740808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e2db60c8-47a6-4f24-a669-20c981d76b54}, !- Handle
  RearStairsFlr4 ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {c75ca9de-9bfe-4e8e-9c18-dd36afe1c928}; !- Space Name

OS:People:Definition,
  {aae13fe3-ac58-4cbd-a09d-a97b66f1ac57}, !- Handle
  RearStorageFlr4 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {0a5a900f-f405-49fe-9e63-752ebdb80454}, !- Handle
  RearStorageFlr4 People,                 !- Name
  {aae13fe3-ac58-4cbd-a09d-a97b66f1ac57}, !- People Definition Name
  {07350edd-f411-41d6-92df-bb4098e4986c}, !- Space or SpaceType Name
  {4105fda7-06a0-4893-8c6c-ca1573773c32}, !- Number of People Schedule Name
  {5f9b37f3-176e-4ce5-bab9-13cd34999eb8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5f9b37f3-176e-4ce5-bab9-13cd34999eb8}, !- Handle
  RearStorageFlr4 People Activity Level,  !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  {a5026e72-0e0a-427d-b128-5879854cd7dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5026e72-0e0a-427d-b128-5879854cd7dd}, !- Handle
  {60b47f00-37ff-4946-bd00-941ced17a48b}, !- Name
  {24f6d255-f0ea-4e42-ba0a-f200116b6849}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2c5eaab3-d4c1-4296-a18d-ed711ea8477e}, !- Handle
  RearStorageFlr4 Space Infiltration Design Flow Rate 1, !- Name
  {07350edd-f411-41d6-92df-bb4098e4986c}, !- Space or SpaceType Name
  {5ce6b116-b570-48b2-9aae-56fcfce55e9a}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {cb1cdfad-22a1-4899-9b3b-1803a19caba0}, !- Handle
  RearStorageFlr4 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {892f1c51-0e27-4ed2-88eb-bed03443b728}, !- Handle
  RearStorageFlr4 Regulated Lights,       !- Name
  {cb1cdfad-22a1-4899-9b3b-1803a19caba0}, !- Lights Definition Name
  {07350edd-f411-41d6-92df-bb4098e4986c}, !- Space or SpaceType Name
  {1ad668a6-7f53-4ddd-b8b9-6d713d4c6f26}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {c7712bef-421f-44ed-8f01-9db473c61fd1}, !- Handle
  W_RearStorageFlr4_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {07350edd-f411-41d6-92df-bb4098e4986c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 0.048800004, 11.5824,       !- X,Y,Z Vertex 1 {m}
  54.9133776, 0.048800004, 8.8392,        !- X,Y,Z Vertex 2 {m}
  54.9133776, 8.27900808, 8.8392,         !- X,Y,Z Vertex 3 {m}
  54.9133776, 8.27900808, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf4a182-0dd5-410f-a554-87ad87f9f87a}, !- Handle
  W_RearStorageFlr4_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {8015503c-0a1b-4125-b5fe-f13ee4fdbaed}, !- Construction Name
  {07350edd-f411-41d6-92df-bb4098e4986c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 0.048800004, 11.5824,        !- X,Y,Z Vertex 1 {m}
  52.474368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 2 {m}
  54.9133776, 0.048800004, 8.8392,        !- X,Y,Z Vertex 3 {m}
  54.9133776, 0.048800004, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea05588-9c1f-4aea-9ccc-bd8ec6b45d0c}, !- Handle
  R_RearStorageFlr4_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  {b1b53de3-7df7-459a-8c5d-9576291efb3b}, !- Construction Name
  {07350edd-f411-41d6-92df-bb4098e4986c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 0.048800004, 11.5824,       !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.27900808, 11.5824,        !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 11.5824,         !- X,Y,Z Vertex 3 {m}
  52.474368, 0.048800004, 11.5824;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bb4927a-f777-4b5d-8cad-2c10c78444fc}, !- Handle
  F_RearStorageFlr4_10219_0_10125,        !- Name
  Floor,                                  !- Surface Type
  {523d4d16-2896-48ed-a030-94331ea5ab22}, !- Construction Name
  {07350edd-f411-41d6-92df-bb4098e4986c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bf94625-1e81-490b-b5f0-6e7c388ebbc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 8.8392,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 0.048800004, 8.8392,        !- X,Y,Z Vertex 2 {m}
  52.474368, 0.048800004, 8.8392,         !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 8.8392;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf94625-1e81-490b-b5f0-6e7c388ebbc0}, !- Handle
  F_RearStorageFlr4_10219_0_10125 Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b53cc31a-aeec-45bf-8864-210fb26e6309}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bb4927a-f777-4b5d-8cad-2c10c78444fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 0.048800004, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.27900808, 8.8392,         !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 8.8392,          !- X,Y,Z Vertex 3 {m}
  52.474368, 0.048800004, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d09a0f52-3d41-4a12-9f70-f807b6301c72}, !- Handle
  RearStorageFlr4 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {07350edd-f411-41d6-92df-bb4098e4986c}; !- Space Name

OS:PlantLoop,
  {5b3b8cd3-b9b4-4fb6-98ed-6e6562b607c6}, !- Handle
  BaseHWSystem,                           !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7991f9c5-c8c6-4a87-802d-8071074314c1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.00100577003115758,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e67ff4e9-4727-4f10-8031-44ad37d82fee}, !- Plant Side Inlet Node Name
  {7baa7c4c-8cd9-4d2f-befa-5cd8987025c5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {46fc0619-c675-4254-93fa-71dd346a4c01}, !- Demand Side Inlet Node Name
  {b2c3ba47-cb2c-45e5-975c-cccb152d76b4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9d625861-27c4-4ae5-b0a8-e3ee27bd3f19}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Demand Mixer Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Demand Splitter Name
  {83c1fa5c-9eae-4e89-b8d3-eb353feb8911}, !- Supply Mixer Name
  {9fd2f980-7a4d-49eb-832a-3314d32469fc}; !- Supply Splitter Name

OS:Node,
  {5ac87cdd-f3c8-4f4d-8cd1-37a14a9003b5}, !- Handle
  BaseHWSystem Supply Inlet Node,         !- Name
  {e67ff4e9-4727-4f10-8031-44ad37d82fee}, !- Inlet Port
  {f4f5029e-72e4-406f-a6c3-330dcc5c5e49}; !- Outlet Port

OS:Node,
  {7991f9c5-c8c6-4a87-802d-8071074314c1}, !- Handle
  BaseHWSystem Supply Mixer Outlet Node,  !- Name
  {b9af734c-7e64-487b-ad6c-03cec1baef35}, !- Inlet Port
  {7baa7c4c-8cd9-4d2f-befa-5cd8987025c5}; !- Outlet Port

OS:Node,
  {686389a1-8926-4885-9f71-d78461d9b3fa}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 1, !- Name
  {507c7c88-57ff-4435-ad42-2ffb07a00a6a}, !- Inlet Port
  {05a344d8-b5a5-4e20-87ce-818ae1321b32}; !- Outlet Port

OS:Connector:Mixer,
  {83c1fa5c-9eae-4e89-b8d3-eb353feb8911}, !- Handle
  BaseHWSystem Supply Mixer,              !- Name
  {b9af734c-7e64-487b-ad6c-03cec1baef35}, !- Outlet Branch Name
  {9b629616-8e7f-4913-b7fb-3bb1d82c512c}, !- Inlet Branch Name 1
  {21de0884-948d-4654-a715-2b3e9ac3a718}, !- Inlet Branch Name 2
  {e8d6c52b-29a2-4840-8e7a-a68b4d027d2b}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {9fd2f980-7a4d-49eb-832a-3314d32469fc}, !- Handle
  BaseHWSystem Supply Splitter,           !- Name
  {f4f5029e-72e4-406f-a6c3-330dcc5c5e49}, !- Inlet Branch Name
  {507c7c88-57ff-4435-ad42-2ffb07a00a6a}, !- Outlet Branch Name 1
  {590c997d-d951-4c09-b3e2-60021e113ca5}, !- Outlet Branch Name 2
  {2258c3ea-d8aa-4b0e-9080-3e7a1aec1bc2}; !- Outlet Branch Name 3

OS:Connection,
  {e67ff4e9-4727-4f10-8031-44ad37d82fee}, !- Handle
  {06079dd0-d326-4c8b-8900-8884c2677a04}, !- Name
  {5b3b8cd3-b9b4-4fb6-98ed-6e6562b607c6}, !- Source Object
  14,                                     !- Outlet Port
  {5ac87cdd-f3c8-4f4d-8cd1-37a14a9003b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f5029e-72e4-406f-a6c3-330dcc5c5e49}, !- Handle
  {d472ca0a-c5d7-4317-a50b-548f3eb5560c}, !- Name
  {5ac87cdd-f3c8-4f4d-8cd1-37a14a9003b5}, !- Source Object
  3,                                      !- Outlet Port
  {9fd2f980-7a4d-49eb-832a-3314d32469fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {507c7c88-57ff-4435-ad42-2ffb07a00a6a}, !- Handle
  {b6272346-5c72-454a-8579-3e5c5ef44b1a}, !- Name
  {9fd2f980-7a4d-49eb-832a-3314d32469fc}, !- Source Object
  3,                                      !- Outlet Port
  {686389a1-8926-4885-9f71-d78461d9b3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9af734c-7e64-487b-ad6c-03cec1baef35}, !- Handle
  {616e669a-c556-49ea-8df9-ed6496570dfc}, !- Name
  {83c1fa5c-9eae-4e89-b8d3-eb353feb8911}, !- Source Object
  2,                                      !- Outlet Port
  {7991f9c5-c8c6-4a87-802d-8071074314c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7baa7c4c-8cd9-4d2f-befa-5cd8987025c5}, !- Handle
  {498a7b00-1325-4360-9b4d-68a4a67ae537}, !- Name
  {7991f9c5-c8c6-4a87-802d-8071074314c1}, !- Source Object
  3,                                      !- Outlet Port
  {5b3b8cd3-b9b4-4fb6-98ed-6e6562b607c6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {746bcf6d-9ece-48cc-aa3e-fb9381e8a721}, !- Handle
  BaseHWSystem Demand Inlet Node,         !- Name
  {46fc0619-c675-4254-93fa-71dd346a4c01}, !- Inlet Port
  {2f8dd000-42f4-4606-b15b-1ac494c52007}; !- Outlet Port

OS:Node,
  {b10b3f7a-2d21-4de5-93ac-3b701d765382}, !- Handle
  BaseHWSystem Demand Mixer Outlet Node,  !- Name
  {c0d1c137-3fee-4259-9114-d5e38a97ef71}, !- Inlet Port
  {b2c3ba47-cb2c-45e5-975c-cccb152d76b4}; !- Outlet Port

OS:Node,
  {17927e12-bc8b-4659-83f5-ce875956c847}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 1, !- Name
  {fa026bbc-69c8-4670-b036-f67a2c37c441}, !- Inlet Port
  {d3493229-3f7d-491c-bf1f-215a8970030f}; !- Outlet Port

OS:Connector:Mixer,
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Handle
  BaseHWSystem Demand Mixer,              !- Name
  {c0d1c137-3fee-4259-9114-d5e38a97ef71}, !- Outlet Branch Name
  {194822c5-0be5-47ed-992e-6fcdcf35f529}, !- Inlet Branch Name 1
  {a51de279-7f4b-4a33-ab3a-181ceeffaebf}, !- Inlet Branch Name 2
  {06282bcd-59c9-4dcd-a5ec-69ecb10f9db6}, !- Inlet Branch Name 3
  {18c74262-2c44-43ff-bdec-2e7ef8c9c0be}, !- Inlet Branch Name 4
  {f244470a-a6d3-499a-9994-7a4c2479ae34}, !- Inlet Branch Name 5
  {17bf9479-928b-4ce2-948d-093c1a27f8dc}, !- Inlet Branch Name 6
  {a4d7d0fb-205f-45de-a91a-23eb6b4a4561}, !- Inlet Branch Name 7
  {5468c227-333b-40a3-a3fa-19a4ee10c6fe}, !- Inlet Branch Name 8
  {5f26b995-2a7b-4e7e-b2a7-1ff34e609d12}, !- Inlet Branch Name 9
  {5a2884c7-01d3-4d7e-8bd7-49c622cdd267}, !- Inlet Branch Name 10
  {8d15ecf2-789d-40ad-967f-59b719bc89e9}, !- Inlet Branch Name 11
  {a9c399ac-ef6d-4eda-b9c7-63ee60604e21}, !- Inlet Branch Name 12
  {fb830584-e5aa-4565-ba9e-7b00a9db3cdf}, !- Inlet Branch Name 13
  {9d879429-4e18-45f9-8a8c-63c81ae0497c}, !- Inlet Branch Name 14
  {0ba51998-b093-4571-8f54-8c325604daca}, !- Inlet Branch Name 15
  {188cfefa-5f49-41c4-b79a-0d9bdbc7ad5a}, !- Inlet Branch Name 16
  {12ce2267-edef-4ff2-bb68-6010f90e2277}, !- Inlet Branch Name 17
  {b36a1a3c-2d1d-4007-9727-2ab5421cab6a}, !- Inlet Branch Name 18
  {0b46afd5-d3a4-49a3-9cc2-80ee3f1cf394}, !- Inlet Branch Name 19
  {16011ab0-b733-4e00-b81f-44b0bc1c2f9b}, !- Inlet Branch Name 20
  {c3621d16-48aa-4550-81a6-d355f2cd829b}, !- Inlet Branch Name 21
  {73667c32-29b9-4e2c-96c3-6b13a21db39a}, !- Inlet Branch Name 22
  {0f94cf73-64b9-46fb-bf98-2c9ca00d219d}, !- Inlet Branch Name 23
  {f73bb58c-79d3-44e7-a546-3094ae17b282}, !- Inlet Branch Name 24
  {ab9dfe66-d4fb-44c0-90fd-1eb32111c4b8}, !- Inlet Branch Name 25
  {f20d3e70-69ba-4e5f-96fd-7c277baa8867}, !- Inlet Branch Name 26
  {95d07d0c-aa91-4783-b1ce-085a216b0c7f}, !- Inlet Branch Name 27
  {b525e404-a01f-401d-b7d0-fd02167851e1}, !- Inlet Branch Name 28
  {eb10f32e-0af2-4a62-a413-92ab534db68d}, !- Inlet Branch Name 29
  {5920a025-c61c-47a7-8951-b767510346a1}, !- Inlet Branch Name 30
  {a2fccb62-7b31-4c7a-a09a-cfd37d4fd1a0}, !- Inlet Branch Name 31
  {9043a336-fc17-4537-bee5-02c9531e2304}; !- Inlet Branch Name 32

OS:Connector:Splitter,
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Handle
  BaseHWSystem Demand Splitter,           !- Name
  {2f8dd000-42f4-4606-b15b-1ac494c52007}, !- Inlet Branch Name
  {fa026bbc-69c8-4670-b036-f67a2c37c441}, !- Outlet Branch Name 1
  {64ae4340-645e-46b6-a674-45af7ecfe657}, !- Outlet Branch Name 2
  {2f014dd4-b0c8-4c4b-bf5d-37da35f2c0b6}, !- Outlet Branch Name 3
  {da524130-25e2-4ac9-8cd3-dab3986217a6}, !- Outlet Branch Name 4
  {3beaf3aa-b5c3-4ef9-9142-5f0db6a0c632}, !- Outlet Branch Name 5
  {f77bb5fc-2d02-4c95-b84a-2b4bc6b20d14}, !- Outlet Branch Name 6
  {10b0fded-225f-4314-bd8e-8fa0c47ef2ba}, !- Outlet Branch Name 7
  {1bdb3d4f-76ef-4f15-9d6d-e83d3cd0995d}, !- Outlet Branch Name 8
  {61f1d971-35f8-4638-90f0-0a76d21f01cc}, !- Outlet Branch Name 9
  {61e353c8-aa5f-4f23-9438-fc714211eb46}, !- Outlet Branch Name 10
  {8e0de032-e59b-4a55-9784-bad9a1bd2e6e}, !- Outlet Branch Name 11
  {e9a7a4dc-b8eb-4a8d-9df9-7ab531e9573d}, !- Outlet Branch Name 12
  {1e574588-97f6-44b2-80c2-0be807edad0a}, !- Outlet Branch Name 13
  {5e2b173b-5f44-449f-bef4-5a17b8f2aed5}, !- Outlet Branch Name 14
  {3d41bcdb-eab5-408c-8709-8ef2c06f8805}, !- Outlet Branch Name 15
  {d1462535-9563-46da-9521-a1ee0c7ff5e4}, !- Outlet Branch Name 16
  {ee97025b-d97f-48da-afc7-765386645d21}, !- Outlet Branch Name 17
  {1d7bc989-28aa-48c1-b3c3-71494d5868dd}, !- Outlet Branch Name 18
  {ef36ebf3-d4a8-485b-bd15-c3f4121a4f3d}, !- Outlet Branch Name 19
  {1f0a520b-881a-44a7-a095-e2a8ebd36b71}, !- Outlet Branch Name 20
  {76adaa1f-f972-47b3-9f24-b46ee00430a7}, !- Outlet Branch Name 21
  {8ddf19a3-36a5-4b8e-95cb-c8efcb6ba5b7}, !- Outlet Branch Name 22
  {82bf17d8-7682-4e90-8a07-aeabc8996265}, !- Outlet Branch Name 23
  {0fee1fab-eb1e-44b5-893b-eb5ee742d7d2}, !- Outlet Branch Name 24
  {5a6a1244-75fd-4be9-a730-c179a19918d5}, !- Outlet Branch Name 25
  {2af248c8-973f-41d3-9c01-d6a576dc7e20}, !- Outlet Branch Name 26
  {ece80f7b-a595-4c2d-919d-f5a1d9e08692}, !- Outlet Branch Name 27
  {686a3494-40c5-404b-8e58-7348aed3b57c}, !- Outlet Branch Name 28
  {46d04c32-e192-404d-a452-2e41b95af013}, !- Outlet Branch Name 29
  {da8c39bc-7d7e-44e3-9041-e1826bd6ed24}, !- Outlet Branch Name 30
  {70bb0b1e-0608-4aee-b91c-8df7b34a2569}, !- Outlet Branch Name 31
  {89f0081a-f2cc-4138-b532-f3b06514dade}; !- Outlet Branch Name 32

OS:Connection,
  {46fc0619-c675-4254-93fa-71dd346a4c01}, !- Handle
  {e7b8af91-ec00-48b7-b5ee-4b9de57396de}, !- Name
  {5b3b8cd3-b9b4-4fb6-98ed-6e6562b607c6}, !- Source Object
  17,                                     !- Outlet Port
  {746bcf6d-9ece-48cc-aa3e-fb9381e8a721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f8dd000-42f4-4606-b15b-1ac494c52007}, !- Handle
  {833a19f1-f432-4296-bf2b-bea3f618b031}, !- Name
  {746bcf6d-9ece-48cc-aa3e-fb9381e8a721}, !- Source Object
  3,                                      !- Outlet Port
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa026bbc-69c8-4670-b036-f67a2c37c441}, !- Handle
  {88cde34e-c0bc-4ce6-9056-d4085afa7972}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  3,                                      !- Outlet Port
  {17927e12-bc8b-4659-83f5-ce875956c847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0d1c137-3fee-4259-9114-d5e38a97ef71}, !- Handle
  {d2697f89-7f82-44bd-9f9f-06a4d88c2958}, !- Name
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Source Object
  2,                                      !- Outlet Port
  {b10b3f7a-2d21-4de5-93ac-3b701d765382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c3ba47-cb2c-45e5-975c-cccb152d76b4}, !- Handle
  {f7d9fec8-ebf6-4e3d-a388-b2473e135f9a}, !- Name
  {b10b3f7a-2d21-4de5-93ac-3b701d765382}, !- Source Object
  3,                                      !- Outlet Port
  {5b3b8cd3-b9b4-4fb6-98ed-6e6562b607c6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9950f89f-5ccb-4798-9620-9d10a0148beb}, !- Handle
  {5b3b8cd3-b9b4-4fb6-98ed-6e6562b607c6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  71.1111111111111,                       !- Design Loop Exit Temperature {C}
  22.2222222222222,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9d625861-27c4-4ae5-b0a8-e3ee27bd3f19}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {b156a0c5-e02c-4820-82f8-af3b917d5bea}, !- Handle
  Base Blr,                               !- Name
  NaturalGas,                             !- Fuel Type
  46738.3881289257,                       !- Nominal Capacity {W}
  0.8225,                                 !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {12dffa2d-e0bb-4d59-886e-e0360446d2e1}, !- Normalized Boiler Efficiency Curve Name
  0.000503164465502788,                   !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {995d87fd-70e0-4d61-be8b-04abc620e71a}, !- Boiler Water Inlet Node Name
  {e5318b83-fad7-4513-ad05-f78ec7376ede}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  13.9467540086768,                       !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {f7eee894-0393-4149-839c-c8d0379a164a}, !- Handle
  Base Blr Outlet Node,                   !- Name
  {e5318b83-fad7-4513-ad05-f78ec7376ede}, !- Inlet Port
  {9b629616-8e7f-4913-b7fb-3bb1d82c512c}; !- Outlet Port

OS:Connection,
  {e5318b83-fad7-4513-ad05-f78ec7376ede}, !- Handle
  {ad407f02-416b-4924-b289-8cfb2dd1d720}, !- Name
  {b156a0c5-e02c-4820-82f8-af3b917d5bea}, !- Source Object
  12,                                     !- Outlet Port
  {f7eee894-0393-4149-839c-c8d0379a164a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b629616-8e7f-4913-b7fb-3bb1d82c512c}, !- Handle
  {ee42f19b-5715-4267-90cd-be43e2901b53}, !- Name
  {f7eee894-0393-4149-839c-c8d0379a164a}, !- Source Object
  3,                                      !- Outlet Port
  {83c1fa5c-9eae-4e89-b8d3-eb353feb8911}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {d66ff1f5-64fc-4e9e-8210-f8f79f3addd6}, !- Handle
  Base HW Pump,                           !- Name
  {05a344d8-b5a5-4e20-87ce-818ae1321b32}, !- Inlet Node Name
  {1590c059-414c-45c5-94f1-6d0a63af9c0a}, !- Outlet Node Name
  0.000502885015578791,                   !- Rated Flow Rate {m3/s}
  180527.0927186,                         !- Rated Pump Head {Pa}
  151.447,                                !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {72ddcb03-2cd0-44df-a039-bb62a7318918}, !- Handle
  Base HW Pump Outlet Node,               !- Name
  {1590c059-414c-45c5-94f1-6d0a63af9c0a}, !- Inlet Port
  {995d87fd-70e0-4d61-be8b-04abc620e71a}; !- Outlet Port

OS:Connection,
  {05a344d8-b5a5-4e20-87ce-818ae1321b32}, !- Handle
  {73805ad5-8ce0-4644-b525-ef7e67e4491e}, !- Name
  {686389a1-8926-4885-9f71-d78461d9b3fa}, !- Source Object
  3,                                      !- Outlet Port
  {d66ff1f5-64fc-4e9e-8210-f8f79f3addd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1590c059-414c-45c5-94f1-6d0a63af9c0a}, !- Handle
  {7f0e7fb1-caa0-46a7-bf28-4144bd879d98}, !- Name
  {d66ff1f5-64fc-4e9e-8210-f8f79f3addd6}, !- Source Object
  3,                                      !- Outlet Port
  {72ddcb03-2cd0-44df-a039-bb62a7318918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995d87fd-70e0-4d61-be8b-04abc620e71a}, !- Handle
  {93bb5534-dc4b-4349-bd54-7c710b8587b4}, !- Name
  {72ddcb03-2cd0-44df-a039-bb62a7318918}, !- Source Object
  3,                                      !- Outlet Port
  {b156a0c5-e02c-4820-82f8-af3b917d5bea}, !- Target Object
  11;                                     !- Inlet Port

OS:Boiler:HotWater,
  {a86c1b11-6697-47e4-9359-83a7703c27f0}, !- Handle
  Base Blr-2,                             !- Name
  NaturalGas,                             !- Fuel Type
  46738.3881289257,                       !- Nominal Capacity {W}
  0.8225,                                 !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {12dffa2d-e0bb-4d59-886e-e0360446d2e1}, !- Normalized Boiler Efficiency Curve Name
  0.000503164465502788,                   !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {ad805273-3348-41c5-9348-ebfeb3366e74}, !- Boiler Water Inlet Node Name
  {4d1c1558-f761-468e-92dd-8e5d7d8fa507}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  13.9467540086768,                       !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {16613389-13a5-4122-b3e3-a7c7d4808cc3}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 2, !- Name
  {590c997d-d951-4c09-b3e2-60021e113ca5}, !- Inlet Port
  {9d41d10c-adf6-4395-9ed9-fa4856272377}; !- Outlet Port

OS:Connection,
  {590c997d-d951-4c09-b3e2-60021e113ca5}, !- Handle
  {c308aaa8-e1b7-48e8-b9f5-2625711d0bd2}, !- Name
  {9fd2f980-7a4d-49eb-832a-3314d32469fc}, !- Source Object
  4,                                      !- Outlet Port
  {16613389-13a5-4122-b3e3-a7c7d4808cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6f551ef-721b-4926-ba06-443f21ec8ada}, !- Handle
  Base Blr-2 Outlet Node,                 !- Name
  {4d1c1558-f761-468e-92dd-8e5d7d8fa507}, !- Inlet Port
  {21de0884-948d-4654-a715-2b3e9ac3a718}; !- Outlet Port

OS:Connection,
  {4d1c1558-f761-468e-92dd-8e5d7d8fa507}, !- Handle
  {62739a91-6b42-4091-b558-5cfb5afcf38d}, !- Name
  {a86c1b11-6697-47e4-9359-83a7703c27f0}, !- Source Object
  12,                                     !- Outlet Port
  {f6f551ef-721b-4926-ba06-443f21ec8ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21de0884-948d-4654-a715-2b3e9ac3a718}, !- Handle
  {c12694fc-bf76-46d6-9b0f-1a06d62f96d4}, !- Name
  {f6f551ef-721b-4926-ba06-443f21ec8ada}, !- Source Object
  3,                                      !- Outlet Port
  {83c1fa5c-9eae-4e89-b8d3-eb353feb8911}, !- Target Object
  4;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {9c40a55a-67ec-41ec-9130-d652f9b4a1eb}, !- Handle
  Base HW Pump-2,                         !- Name
  {9d41d10c-adf6-4395-9ed9-fa4856272377}, !- Inlet Node Name
  {752cd05a-705a-4cd4-87b0-80269ed1e09d}, !- Outlet Node Name
  0.000502885015578791,                   !- Rated Flow Rate {m3/s}
  180527.0927186,                         !- Rated Pump Head {Pa}
  151.447,                                !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {75798a55-66c8-4845-9aec-d2dfdae8bb59}, !- Handle
  Base HW Pump-2 Outlet Node,             !- Name
  {752cd05a-705a-4cd4-87b0-80269ed1e09d}, !- Inlet Port
  {ad805273-3348-41c5-9348-ebfeb3366e74}; !- Outlet Port

OS:Connection,
  {9d41d10c-adf6-4395-9ed9-fa4856272377}, !- Handle
  {e19b1fd9-e667-44a8-bb62-e6f29d5d085d}, !- Name
  {16613389-13a5-4122-b3e3-a7c7d4808cc3}, !- Source Object
  3,                                      !- Outlet Port
  {9c40a55a-67ec-41ec-9130-d652f9b4a1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {752cd05a-705a-4cd4-87b0-80269ed1e09d}, !- Handle
  {fb018436-0ce8-459d-9491-8e82c27d14e3}, !- Name
  {9c40a55a-67ec-41ec-9130-d652f9b4a1eb}, !- Source Object
  3,                                      !- Outlet Port
  {75798a55-66c8-4845-9aec-d2dfdae8bb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad805273-3348-41c5-9348-ebfeb3366e74}, !- Handle
  {f87917f8-4d89-4a84-abef-43bcbf6b4312}, !- Name
  {75798a55-66c8-4845-9aec-d2dfdae8bb59}, !- Source Object
  3,                                      !- Outlet Port
  {a86c1b11-6697-47e4-9359-83a7703c27f0}, !- Target Object
  11;                                     !- Inlet Port

OS:Pipe:Adiabatic,
  {f3d42447-06d8-4b0a-b2e4-76ce45745639}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {380d3ea4-acdb-40db-9a4c-9378ae10ab5b}, !- Inlet Node Name
  {f62f0929-f043-4879-baa0-77d217f65375}; !- Outlet Node Name

OS:Node,
  {c8cdb755-dd78-487f-b54f-f51b45c40e1b}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 3, !- Name
  {2258c3ea-d8aa-4b0e-9080-3e7a1aec1bc2}, !- Inlet Port
  {380d3ea4-acdb-40db-9a4c-9378ae10ab5b}; !- Outlet Port

OS:Connection,
  {2258c3ea-d8aa-4b0e-9080-3e7a1aec1bc2}, !- Handle
  {aa887875-dd23-4928-bbb8-3f457d6b843e}, !- Name
  {9fd2f980-7a4d-49eb-832a-3314d32469fc}, !- Source Object
  5,                                      !- Outlet Port
  {c8cdb755-dd78-487f-b54f-f51b45c40e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f289741-492a-4216-82f6-31c6e2e74b48}, !- Handle
  Pipe Adiabatic 1 Outlet Node,           !- Name
  {f62f0929-f043-4879-baa0-77d217f65375}, !- Inlet Port
  {e8d6c52b-29a2-4840-8e7a-a68b4d027d2b}; !- Outlet Port

OS:Connection,
  {380d3ea4-acdb-40db-9a4c-9378ae10ab5b}, !- Handle
  {53fb9198-adbe-4c14-b0cc-067d655fcbb5}, !- Name
  {c8cdb755-dd78-487f-b54f-f51b45c40e1b}, !- Source Object
  3,                                      !- Outlet Port
  {f3d42447-06d8-4b0a-b2e4-76ce45745639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f62f0929-f043-4879-baa0-77d217f65375}, !- Handle
  {0312809e-8590-49a2-8dd2-e64d3b4806c0}, !- Name
  {f3d42447-06d8-4b0a-b2e4-76ce45745639}, !- Source Object
  3,                                      !- Outlet Port
  {8f289741-492a-4216-82f6-31c6e2e74b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8d6c52b-29a2-4840-8e7a-a68b4d027d2b}, !- Handle
  {5c2b5f41-5d4a-454d-a78a-775a854072d8}, !- Name
  {8f289741-492a-4216-82f6-31c6e2e74b48}, !- Source Object
  3,                                      !- Outlet Port
  {83c1fa5c-9eae-4e89-b8d3-eb353feb8911}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {991c6c64-7ddc-4b21-bc15-df6d3b29f541}, !- Handle
  BaseHWSystem Supply Temp Schedule,      !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  {96dbd681-dd90-4afd-9e43-dfb249433ed4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96dbd681-dd90-4afd-9e43-dfb249433ed4}, !- Handle
  Schedule Day 1,                         !- Name
  {6187ca5d-b301-4844-8f5c-5586497d27da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.1111111111111;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {aa2a16d2-35b5-44a4-9a5d-f1a574bf22ad}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {991c6c64-7ddc-4b21-bc15-df6d3b29f541}, !- Schedule Name
  {7991f9c5-c8c6-4a87-802d-8071074314c1}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {a2d641fd-4dc4-4fc9-8be8-e63cff9a2d71}, !- Handle
  BaseAirSys5,                            !- Name
  ,                                       !- Controller List Name
  {e038aa02-68d2-401e-ab34-d25f33921603}, !- Availability Schedule
  {702458ba-60e8-4e6e-ba94-6584ab360936}, !- Availability Manager List Name
  3.9937230927959,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aa83e4a8-641c-44bf-8712-4fd6ad768eb8}, !- Supply Side Inlet Node Name
  {4b25b423-ca02-4b86-9bc5-0d2d61eaad1b}, !- Demand Side Outlet Node Name
  {bb06c80c-719e-4ba6-a984-f70e4256d951}, !- Demand Side Inlet Node A
  {95d49aa7-2460-4040-820e-c93319ff8281}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Demand Mixer Name
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a4f2b7c9-55d2-4da6-85f9-b818d4162ec1}, !- Handle
  BaseAirSys5 Supply Side (Return Air) Inlet Node, !- Name
  {aa83e4a8-641c-44bf-8712-4fd6ad768eb8}, !- Inlet Port
  {9e353f7e-d0e6-4850-808b-09d58f02ff20}; !- Outlet Port

OS:Node,
  {ed36fddc-d990-4ca5-bec0-3fccce8669f0}, !- Handle
  BaseSys5 SupFan Outlet Node,            !- Name
  {2f71947c-ab39-4a26-a55e-b9c554980e53}, !- Inlet Port
  {95d49aa7-2460-4040-820e-c93319ff8281}; !- Outlet Port

OS:Connection,
  {aa83e4a8-641c-44bf-8712-4fd6ad768eb8}, !- Handle
  {2189e413-e7a6-4c8c-ab22-ff6813b47028}, !- Name
  {a2d641fd-4dc4-4fc9-8be8-e63cff9a2d71}, !- Source Object
  9,                                      !- Outlet Port
  {a4f2b7c9-55d2-4da6-85f9-b818d4162ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d49aa7-2460-4040-820e-c93319ff8281}, !- Handle
  {06e1b0fa-f27f-48df-ad4b-0b70abf5c964}, !- Name
  {ed36fddc-d990-4ca5-bec0-3fccce8669f0}, !- Source Object
  3,                                      !- Outlet Port
  {a2d641fd-4dc4-4fc9-8be8-e63cff9a2d71}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {99d87c24-08cc-4991-a184-19289562febf}, !- Handle
  BaseAirSys5 Demand Side (Supply Air) Inlet Node, !- Name
  {bb06c80c-719e-4ba6-a984-f70e4256d951}, !- Inlet Port
  {e82581c4-a336-42cc-9f2a-7ea3736d0576}; !- Outlet Port

OS:Node,
  {4e5b770e-cacf-4df9-82a4-8c6e1c6327e0}, !- Handle
  BaseAirSys5 Zone Mixer Outlet Node,     !- Name
  {769d64ea-9043-4338-9248-96f5983a30af}, !- Inlet Port
  {4b25b423-ca02-4b86-9bc5-0d2d61eaad1b}; !- Outlet Port

OS:Node,
  {d5e43e34-5ce2-4a58-9b55-a0e7f68884cb}, !- Handle
  BaseVAVBox TrmlUnit Outlet Node,        !- Name
  {c4f9a428-615f-4a30-bdfa-e785731a10ee}, !- Inlet Port
  {058ee59a-8eb8-4463-9042-9a59e019bca1}; !- Outlet Port

OS:Connection,
  {bb06c80c-719e-4ba6-a984-f70e4256d951}, !- Handle
  {04e90a89-d473-40c7-83ca-eea9e635681a}, !- Name
  {a2d641fd-4dc4-4fc9-8be8-e63cff9a2d71}, !- Source Object
  11,                                     !- Outlet Port
  {99d87c24-08cc-4991-a184-19289562febf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b25b423-ca02-4b86-9bc5-0d2d61eaad1b}, !- Handle
  {c788af60-a170-47e3-9a30-3366d39aad7b}, !- Name
  {4e5b770e-cacf-4df9-82a4-8c6e1c6327e0}, !- Source Object
  3,                                      !- Outlet Port
  {a2d641fd-4dc4-4fc9-8be8-e63cff9a2d71}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Handle
  BaseAirSys5 Zone Splitter,              !- Name
  {e82581c4-a336-42cc-9f2a-7ea3736d0576}, !- Inlet Node Name
  {d533f7f8-58b6-40b6-a939-480685e4df80}, !- Outlet Node Name 1
  {b7825ad9-c147-495b-8903-2812a22925ff}, !- Outlet Node Name 2
  {795918dd-80a4-4b23-b1f1-ba083c636f0c}, !- Outlet Node Name 3
  {efde7066-eb18-4f34-951d-06f2fcacd2a0}, !- Outlet Node Name 4
  {2d87ce5c-9e8e-47a6-bc1f-3e3e0d6874c0}, !- Outlet Node Name 5
  {a18b4643-6a9e-4f77-a577-5f399c72366a}, !- Outlet Node Name 6
  {929b7dc6-df44-4ccb-9004-4b01063d1772}, !- Outlet Node Name 7
  {bff76f7f-2e9f-4945-a67f-52fe82fdc9f0}, !- Outlet Node Name 8
  {1fa4dac3-0283-4b46-96c7-91a89565082f}, !- Outlet Node Name 9
  {e8af96e0-829f-4345-8d86-9a380610e8a7}, !- Outlet Node Name 10
  {c0e84794-2f05-41e6-bfa5-a6021d298723}, !- Outlet Node Name 11
  {062d3461-98a1-4e4f-827f-e81c66ec9b9b}, !- Outlet Node Name 12
  {aae196f2-bc7a-4bac-bf55-a9523f558644}; !- Outlet Node Name 13

OS:AirLoopHVAC:ZoneMixer,
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Handle
  BaseAirSys5 Zone Mixer,                 !- Name
  {769d64ea-9043-4338-9248-96f5983a30af}, !- Outlet Node Name
  {f50db412-04d2-4d38-b23f-c1a7c910161b}, !- Inlet Node Name 1
  {62c8b5bb-c837-4b1f-9894-fe0973dd2127}, !- Inlet Node Name 2
  {71fc513c-99f6-4d93-a0a7-ba48d95b453f}, !- Inlet Node Name 3
  {cbed328f-49d8-465e-b5fb-c3df0a903887}, !- Inlet Node Name 4
  {00a3bc55-11a7-48e6-b191-57e446532793}, !- Inlet Node Name 5
  {880fb0fd-47dc-474e-a9bc-6e0e07118030}, !- Inlet Node Name 6
  {5d0add6b-079d-4e51-b54c-950beda010be}, !- Inlet Node Name 7
  {e996cd2f-eb22-4b09-b266-b1c52e49fe0c}, !- Inlet Node Name 8
  {8f26def5-d87d-4a22-9201-8d155acfb594}, !- Inlet Node Name 9
  {456bce72-4bfd-4ad5-beda-c20c598459bb}, !- Inlet Node Name 10
  {2568908e-cde4-4c28-94c3-60f03ee7b6f1}, !- Inlet Node Name 11
  {6465e453-27fd-4d11-b6ef-4a1203245bc0}, !- Inlet Node Name 12
  {f6c6a74a-d983-4fd7-b9e2-1b62120b68bc}; !- Inlet Node Name 13

OS:Connection,
  {e82581c4-a336-42cc-9f2a-7ea3736d0576}, !- Handle
  {5170283b-aed9-4347-9020-d444d50c109a}, !- Name
  {99d87c24-08cc-4991-a184-19289562febf}, !- Source Object
  3,                                      !- Outlet Port
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769d64ea-9043-4338-9248-96f5983a30af}, !- Handle
  {7b3142b7-483b-4550-a0b0-70e399aadee3}, !- Name
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Source Object
  2,                                      !- Outlet Port
  {4e5b770e-cacf-4df9-82a4-8c6e1c6327e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {528ff3f1-f7da-47b8-9693-b1e0e07ab05f}, !- Handle
  {a2d641fd-4dc4-4fc9-8be8-e63cff9a2d71}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {702458ba-60e8-4e6e-ba94-6584ab360936}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {10c8c124-4687-4b95-93d5-7e6f78e6f473}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {10c8c124-4687-4b95-93d5-7e6f78e6f473}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {dea98996-b443-4d1b-af8a-f37a295a033a}, !- Control Zone or Zone List Name
  {af240b94-67e9-4281-876d-8a3cbf49e185}, !- Cooling Control Zone or Zone List Name
  {8d8c67c2-5723-4b0e-bf53-3948a2a60084}, !- Heating Control Zone or Zone List Name
  {1860de20-fcd4-4de9-a339-1f5de5cc3eba}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dea98996-b443-4d1b-af8a-f37a295a033a}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {af240b94-67e9-4281-876d-8a3cbf49e185}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8d8c67c2-5723-4b0e-bf53-3948a2a60084}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1860de20-fcd4-4de9-a339-1f5de5cc3eba}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {09f42c9b-6a10-4623-98a7-184d489a249c}, !- Handle
  BaseSys5 SupFan,                        !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1301.225468266,                         !- Pressure Rise {Pa}
  3.9937230927959,                        !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.628874687538432,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {06d21fcf-aca3-4baa-9a59-6ee41e24570b}, !- Air Inlet Node Name
  {2f71947c-ab39-4a26-a55e-b9c554980e53}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {2f71947c-ab39-4a26-a55e-b9c554980e53}, !- Handle
  {827ea89d-8eeb-405f-8e11-c6231ed37d82}, !- Name
  {09f42c9b-6a10-4623-98a7-184d489a249c}, !- Source Object
  17,                                     !- Outlet Port
  {ed36fddc-d990-4ca5-bec0-3fccce8669f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {06e83beb-0115-42a3-b095-80d5ea406523}, !- Handle
  BaseSys5 CoilHtg,                       !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d3493229-3f7d-491c-bf1f-215a8970030f}, !- Water Inlet Node Name
  {0e30e886-bec6-4f27-a950-125a8ee37fbf}, !- Water Outlet Node Name
  {85f00b55-3506-409d-b532-2177e49092c8}, !- Air Inlet Node Name
  {bf7ebcab-73c2-41a3-b650-a6c7858d1ed4}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  20979.5804795996,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {464287c8-82e1-4b2d-9b63-49435a49bca1}, !- Handle
  BaseSys5 CoilHtg Water Outlet Node,     !- Name
  {0e30e886-bec6-4f27-a950-125a8ee37fbf}, !- Inlet Port
  {194822c5-0be5-47ed-992e-6fcdcf35f529}; !- Outlet Port

OS:Connection,
  {d3493229-3f7d-491c-bf1f-215a8970030f}, !- Handle
  {776cffb4-6a13-4fac-94d6-9129137c7142}, !- Name
  {17927e12-bc8b-4659-83f5-ce875956c847}, !- Source Object
  3,                                      !- Outlet Port
  {06e83beb-0115-42a3-b095-80d5ea406523}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e30e886-bec6-4f27-a950-125a8ee37fbf}, !- Handle
  {55d179e4-296b-40a6-a545-e55ca976828e}, !- Name
  {06e83beb-0115-42a3-b095-80d5ea406523}, !- Source Object
  6,                                      !- Outlet Port
  {464287c8-82e1-4b2d-9b63-49435a49bca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {194822c5-0be5-47ed-992e-6fcdcf35f529}, !- Handle
  {369103cf-dd2a-458a-a0d0-8c3f92805677}, !- Name
  {464287c8-82e1-4b2d-9b63-49435a49bca1}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {341957c1-b080-4ba5-acbb-20abe1418454}, !- Handle
  BaseSys5 CoilHtg Air Outlet Node,       !- Name
  {bf7ebcab-73c2-41a3-b650-a6c7858d1ed4}, !- Inlet Port
  {06d21fcf-aca3-4baa-9a59-6ee41e24570b}; !- Outlet Port

OS:Connection,
  {bf7ebcab-73c2-41a3-b650-a6c7858d1ed4}, !- Handle
  {26604009-2591-4569-b2b8-bfd44e0f30b8}, !- Name
  {06e83beb-0115-42a3-b095-80d5ea406523}, !- Source Object
  8,                                      !- Outlet Port
  {341957c1-b080-4ba5-acbb-20abe1418454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d21fcf-aca3-4baa-9a59-6ee41e24570b}, !- Handle
  {151d2415-620e-46da-8141-361139506b7d}, !- Name
  {341957c1-b080-4ba5-acbb-20abe1418454}, !- Source Object
  3,                                      !- Outlet Port
  {09f42c9b-6a10-4623-98a7-184d489a249c}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6380b8db-de86-442f-85e0-0ad17aaaea54}, !- Handle
  Controller Water Coil 1,                !- Name
  {06e83beb-0115-42a3-b095-80d5ea406523}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.00028232090956399,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Curve:Biquadratic,
  {cfb13cf1-46f7-4167-9bab-da94a8754d4a}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {1b0e3317-a792-4868-859b-1522fb8473cd}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {95f01832-2a61-488f-af08-5b946b389f65}, !- Handle
  BaseSys5 CoilClg,                       !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  101312.031318906,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated High Speed COP {W/W}
  3.9937230927959,                        !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {85e2c54e-29ed-4cc2-941c-e4f22b048dd9}, !- Air Inlet Node Name
  {f65af3e7-6ab0-43d6-ade8-7bf6af4bee23}, !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {62b5a797-3f88-4947-9496-cef277c89a5b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d309fd39-9c76-47ad-9c80-cd5cd46b3991}, !- Energy Input Ratio Function of Temperature Curve Name
  {788c5265-612f-4563-87e7-9b99bcf4999c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d291452-7d91-44e4-b53b-6c99136ce21a}, !- Part Load Fraction Correlation Curve Name
  50656.0156594528,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated Low Speed COP {W/W}
  1.99686154639795,                       !- Rated Low Speed Air Flow Rate {m3/s}
  {1b0e3317-a792-4868-859b-1522fb8473cd}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {cfb13cf1-46f7-4167-9bab-da94a8754d4a}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a3c80e2a-37cf-4843-b817-a4efa528a2f4}, !- Handle
  BaseSys5 CoilClg Outlet Node,           !- Name
  {f65af3e7-6ab0-43d6-ade8-7bf6af4bee23}, !- Inlet Port
  {85f00b55-3506-409d-b532-2177e49092c8}; !- Outlet Port

OS:Connection,
  {f65af3e7-6ab0-43d6-ade8-7bf6af4bee23}, !- Handle
  {fc751476-1ce0-450e-8f08-283d59a190b4}, !- Name
  {95f01832-2a61-488f-af08-5b946b389f65}, !- Source Object
  9,                                      !- Outlet Port
  {a3c80e2a-37cf-4843-b817-a4efa528a2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f00b55-3506-409d-b532-2177e49092c8}, !- Handle
  {3ba09eca-ac7c-4d49-95cc-6d4d80f5eeb9}, !- Name
  {a3c80e2a-37cf-4843-b817-a4efa528a2f4}, !- Source Object
  3,                                      !- Outlet Port
  {06e83beb-0115-42a3-b095-80d5ea406523}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {27327cb5-4611-4e25-bfd0-8bd9eaf56abb}, !- Handle
  BaseSys5 OACtrl,                        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {77a19beb-691f-48bd-8948-5635f5dc2e7e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5cc4ef5d-d1c4-47ba-9787-1e7845361f24}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f82909d9-aec0-469f-9d73-a3256636c674}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f82909d9-aec0-469f-9d73-a3256636c674}, !- Handle
  BaseSys5 OACtrl Mech Vent Controller,   !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b28e3e44-e222-44a7-a4d0-704e540424e7}, !- Handle
  BaseSys5 OACtrl OA System,              !- Name
  {27327cb5-4611-4e25-bfd0-8bd9eaf56abb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2ef3aea7-7c6f-4406-9296-25d9a296c184}, !- Mixed Air Node Name
  {16099645-0fab-457c-b9e6-fcc737e08aca}, !- Outdoor Air Stream Node Name
  {29dec13e-db84-4365-9d2e-4a2a47eb8ce1}, !- Relief Air Stream Node Name
  {9e353f7e-d0e6-4850-808b-09d58f02ff20}; !- Return Air Stream Node Name

OS:Node,
  {35ff6c23-db3d-44e7-a2e8-3f0076d39d47}, !- Handle
  BaseSys5 OACtrl OA System OA Node,      !- Name
  ,                                       !- Inlet Port
  {16099645-0fab-457c-b9e6-fcc737e08aca}; !- Outlet Port

OS:Connection,
  {16099645-0fab-457c-b9e6-fcc737e08aca}, !- Handle
  {37afa0eb-5536-4657-936e-562ad9d315b1}, !- Name
  {35ff6c23-db3d-44e7-a2e8-3f0076d39d47}, !- Source Object
  3,                                      !- Outlet Port
  {b28e3e44-e222-44a7-a4d0-704e540424e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d62f34be-232b-4440-b917-397cbe2b44de}, !- Handle
  BaseSys5 OACtrl OA System Relief Node,  !- Name
  {29dec13e-db84-4365-9d2e-4a2a47eb8ce1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29dec13e-db84-4365-9d2e-4a2a47eb8ce1}, !- Handle
  {7a50e6db-3b03-4bf9-a14e-b6009dc09a1b}, !- Name
  {b28e3e44-e222-44a7-a4d0-704e540424e7}, !- Source Object
  7,                                      !- Outlet Port
  {d62f34be-232b-4440-b917-397cbe2b44de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbd7e22c-808d-45a3-9f32-cdae03a471d7}, !- Handle
  BaseSys5 OACtrl OA System Mixed Air Node, !- Name
  {2ef3aea7-7c6f-4406-9296-25d9a296c184}, !- Inlet Port
  {85e2c54e-29ed-4cc2-941c-e4f22b048dd9}; !- Outlet Port

OS:Connection,
  {9e353f7e-d0e6-4850-808b-09d58f02ff20}, !- Handle
  {88d24ddf-ad9d-4f32-9356-f1148673330d}, !- Name
  {a4f2b7c9-55d2-4da6-85f9-b818d4162ec1}, !- Source Object
  3,                                      !- Outlet Port
  {b28e3e44-e222-44a7-a4d0-704e540424e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2ef3aea7-7c6f-4406-9296-25d9a296c184}, !- Handle
  {12ff118f-ecfc-44e0-a729-5cb0f554be18}, !- Name
  {b28e3e44-e222-44a7-a4d0-704e540424e7}, !- Source Object
  5,                                      !- Outlet Port
  {cbd7e22c-808d-45a3-9f32-cdae03a471d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e2c54e-29ed-4cc2-941c-e4f22b048dd9}, !- Handle
  {51d1c2d3-d3ef-4823-9401-2ad054d08313}, !- Name
  {cbd7e22c-808d-45a3-9f32-cdae03a471d7}, !- Source Object
  3,                                      !- Outlet Port
  {95f01832-2a61-488f-af08-5b946b389f65}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5cc4ef5d-d1c4-47ba-9787-1e7845361f24}, !- Handle
  BaseSys5 OACtrl Max OA Schedule,        !- Name
  {d8051c31-203d-4827-a5c3-ad7de730a1fd}, !- Schedule Type Limits Name
  {9c7d3eb8-86df-4cc1-99b7-34a680798cc1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c7d3eb8-86df-4cc1-99b7-34a680798cc1}, !- Handle
  Schedule Day 2,                         !- Name
  {d8051c31-203d-4827-a5c3-ad7de730a1fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d8051c31-203d-4827-a5c3-ad7de730a1fd}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Year,
  {77a19beb-691f-48bd-8948-5635f5dc2e7e}, !- Handle
  BaseSys5 OACtrl Schedule,               !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {19680ccd-7d80-4548-82ca-da901c9338da}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {19680ccd-7d80-4548-82ca-da901c9338da}, !- Handle
  BaseSys5 OACtrl Schedule Week 1,        !- Name
  ,                                       !- Schedule Rendering Name
  {dc5d5659-3452-4e0b-a74f-7d1b1784d84f}, !- Sunday Schedule:Day Name
  {b4e8599a-59e3-4fa2-9e94-b9a6762952c2}, !- Monday Schedule:Day Name
  {2601c8e8-db69-422e-9279-669a1b8999b3}, !- Tuesday Schedule:Day Name
  {d7650816-99de-4fcf-8b2b-52d528653fdf}, !- Wednesday Schedule:Day Name
  {ad58461a-8a8d-4b04-b3b5-21689a1fe6fa}, !- Thursday Schedule:Day Name
  {5a852f36-1e17-44cb-b834-b45462fc9916}, !- Friday Schedule:Day Name
  {a80821fb-9181-4655-b2e3-bd06e807ba94}, !- Saturday Schedule:Day Name
  {dcb5c32e-8068-4eb3-bbc6-e7f146fb64bb}, !- Holiday Schedule:Day Name
  {6aea3ad2-581a-4eac-9ff5-fd4b03417a43}, !- SummerDesignDay Schedule:Day Name
  {1f165aa1-d8d7-40b7-a961-60ccd9951db5}, !- WinterDesignDay Schedule:Day Name
  {2dfe49b9-214d-4b60-aa6e-a9efe270cf47}, !- CustomDay1 Schedule:Day Name
  {e8013629-239f-46d5-8f98-d0f71686e2fb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {dc5d5659-3452-4e0b-a74f-7d1b1784d84f}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Sunday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b4e8599a-59e3-4fa2-9e94-b9a6762952c2}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Monday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2601c8e8-db69-422e-9279-669a1b8999b3}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Tuesday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d7650816-99de-4fcf-8b2b-52d528653fdf}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Wednesday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ad58461a-8a8d-4b04-b3b5-21689a1fe6fa}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Thursday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5a852f36-1e17-44cb-b834-b45462fc9916}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Friday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a80821fb-9181-4655-b2e3-bd06e807ba94}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Saturday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dcb5c32e-8068-4eb3-bbc6-e7f146fb64bb}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Holiday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6aea3ad2-581a-4eac-9ff5-fd4b03417a43}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Summer, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1f165aa1-d8d7-40b7-a961-60ccd9951db5}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Winter, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2dfe49b9-214d-4b60-aa6e-a9efe270cf47}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Custom 1, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e8013629-239f-46d5-8f98-d0f71686e2fb}, !- Handle
  BaseSys5 OACtrl Schedule Week 1 Custom 2, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:Warmest,
  {26366560-67b3-46af-9de2-00e72ae6b18f}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {ed36fddc-d990-4ca5-bec0-3fccce8669f0}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {4eb715c6-d9b9-41e4-b25f-63747ae6cb37}, !- Handle
  BaseAirSys5-2,                          !- Name
  ,                                       !- Controller List Name
  {d65ae4c9-0fc5-404a-bb04-a072d1f8fc8b}, !- Availability Schedule
  {689577f0-a524-4161-a93d-79a385af02d5}, !- Availability Manager List Name
  0.264574680552806,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8ad66b42-b9df-40ef-b79d-af82128b8e2c}, !- Supply Side Inlet Node Name
  {2b38a72b-3ae4-40c7-bc36-6707f94e5453}, !- Demand Side Outlet Node Name
  {c9ddb539-35d3-45b1-beb9-ef3caabdd3d8}, !- Demand Side Inlet Node A
  {a4946d99-999f-471d-a110-097a7aa73c5b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {abf5d262-ef55-48cc-8902-442a9f8ffc14}, !- Demand Mixer Name
  {0aa4172f-f2b3-43ec-baba-8694fcf9a05b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9bc3ed40-fe26-4f25-8702-aae2dbd91d09}, !- Handle
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node, !- Name
  {8ad66b42-b9df-40ef-b79d-af82128b8e2c}, !- Inlet Port
  {6120ab7d-780d-4c57-a379-ae97c73e207f}; !- Outlet Port

OS:Node,
  {0bf7a6ef-b822-4547-84e2-8bfd67f4702e}, !- Handle
  BaseSys5 SupFan-2 Outlet Node,          !- Name
  {5797d76f-2ef5-470f-9880-d33d09bd2069}, !- Inlet Port
  {a4946d99-999f-471d-a110-097a7aa73c5b}; !- Outlet Port

OS:Connection,
  {8ad66b42-b9df-40ef-b79d-af82128b8e2c}, !- Handle
  {a26f3132-5794-49af-ac25-7c85b64dd283}, !- Name
  {4eb715c6-d9b9-41e4-b25f-63747ae6cb37}, !- Source Object
  9,                                      !- Outlet Port
  {9bc3ed40-fe26-4f25-8702-aae2dbd91d09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4946d99-999f-471d-a110-097a7aa73c5b}, !- Handle
  {01224136-3860-4067-9b49-6ce7af388595}, !- Name
  {0bf7a6ef-b822-4547-84e2-8bfd67f4702e}, !- Source Object
  3,                                      !- Outlet Port
  {4eb715c6-d9b9-41e4-b25f-63747ae6cb37}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7f2dd0f8-0936-4fed-a8f0-71324822cabe}, !- Handle
  BaseAirSys5-2 Demand Side (Supply Air) Inlet Node, !- Name
  {c9ddb539-35d3-45b1-beb9-ef3caabdd3d8}, !- Inlet Port
  {887a9d62-ee7d-45a6-9b38-7a65d537a041}; !- Outlet Port

OS:Node,
  {2ef6d644-635f-4414-86fe-92b6d4330ac4}, !- Handle
  BaseAirSys5-2 Zone Mixer Outlet Node,   !- Name
  {e935c8d6-d23e-4e8f-a93c-aad444968639}, !- Inlet Port
  {2b38a72b-3ae4-40c7-bc36-6707f94e5453}; !- Outlet Port

OS:Node,
  {2470bb7a-a8ee-49f9-be73-e5afada7107c}, !- Handle
  BaseVAVBox TrmlUnit-14 Outlet Node,     !- Name
  {4d3798f9-9121-4b02-9cc0-22602ec49127}, !- Inlet Port
  {e56a8728-95b8-4d46-b72c-38d3ecfb51b0}; !- Outlet Port

OS:Connection,
  {c9ddb539-35d3-45b1-beb9-ef3caabdd3d8}, !- Handle
  {657a12fc-39b2-4461-9af6-7645e9b725fd}, !- Name
  {4eb715c6-d9b9-41e4-b25f-63747ae6cb37}, !- Source Object
  11,                                     !- Outlet Port
  {7f2dd0f8-0936-4fed-a8f0-71324822cabe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b38a72b-3ae4-40c7-bc36-6707f94e5453}, !- Handle
  {0bc9e8b4-9c03-4179-b8d6-7c01c881f17d}, !- Name
  {2ef6d644-635f-4414-86fe-92b6d4330ac4}, !- Source Object
  3,                                      !- Outlet Port
  {4eb715c6-d9b9-41e4-b25f-63747ae6cb37}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0aa4172f-f2b3-43ec-baba-8694fcf9a05b}, !- Handle
  BaseAirSys5-2 Zone Splitter,            !- Name
  {887a9d62-ee7d-45a6-9b38-7a65d537a041}, !- Inlet Node Name
  {0426ee34-6e4c-4381-baee-f37940c51b31}, !- Outlet Node Name 1
  {5b6927e4-56e9-48f2-a220-8ff5fe22b106}, !- Outlet Node Name 2
  {b522feb8-4ce5-4a62-a2f5-61551f23e763}, !- Outlet Node Name 3
  {03d1ae4e-ad76-4990-9646-a8099d2ec7ae}, !- Outlet Node Name 4
  {e1bbf697-adba-42f9-b1c5-c929cf5a266e}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {abf5d262-ef55-48cc-8902-442a9f8ffc14}, !- Handle
  BaseAirSys5-2 Zone Mixer,               !- Name
  {e935c8d6-d23e-4e8f-a93c-aad444968639}, !- Outlet Node Name
  {f390482f-8e9c-4aa6-9d13-89ddf9bdb9f8}, !- Inlet Node Name 1
  {6e6c170f-df1f-415a-9af9-b27727ca043c}, !- Inlet Node Name 2
  {7ca0e8a0-481e-4adb-9428-9fd258001bb6}, !- Inlet Node Name 3
  {2b3098a8-d78f-46a3-a579-d670daeb0a61}, !- Inlet Node Name 4
  {0e78e007-837d-4b19-beb2-2e22f81993cd}; !- Inlet Node Name 5

OS:Connection,
  {887a9d62-ee7d-45a6-9b38-7a65d537a041}, !- Handle
  {91f9ef1d-cc19-4653-ab9f-da58ed32f3cd}, !- Name
  {7f2dd0f8-0936-4fed-a8f0-71324822cabe}, !- Source Object
  3,                                      !- Outlet Port
  {0aa4172f-f2b3-43ec-baba-8694fcf9a05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e935c8d6-d23e-4e8f-a93c-aad444968639}, !- Handle
  {9651f5da-da96-42d8-99c7-79be1b72e1ed}, !- Name
  {abf5d262-ef55-48cc-8902-442a9f8ffc14}, !- Source Object
  2,                                      !- Outlet Port
  {2ef6d644-635f-4414-86fe-92b6d4330ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {88ed838c-3ee0-43e2-9c6a-0729224b2bf6}, !- Handle
  {4eb715c6-d9b9-41e4-b25f-63747ae6cb37}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.671726,                               !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.4444444444445,                       !- Central Cooling Design Supply Air Temperature {C}
  17.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {689577f0-a524-4161-a93d-79a385af02d5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {f58776d1-bb52-4de4-a477-21f5f2ba1482}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {f58776d1-bb52-4de4-a477-21f5f2ba1482}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {59a08e44-6f46-49ee-9718-7a50e3cb1c4f}, !- Control Zone or Zone List Name
  {b9ab8a9c-c7d0-42db-a24e-ad5cb51876ee}, !- Cooling Control Zone or Zone List Name
  {81d3fba4-a436-49c4-aaeb-51f00179d151}, !- Heating Control Zone or Zone List Name
  {2e2412ec-2785-461c-9a73-c120a54075cd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {59a08e44-6f46-49ee-9718-7a50e3cb1c4f}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {b9ab8a9c-c7d0-42db-a24e-ad5cb51876ee}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {81d3fba4-a436-49c4-aaeb-51f00179d151}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2e2412ec-2785-461c-9a73-c120a54075cd}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {55784428-10e6-45de-a817-cda0714cbc2f}, !- Handle
  BaseSys5 SupFan-2,                      !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  1178.138188331,                         !- Pressure Rise {Pa}
  0.264574680552806,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.151009495348147,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {689b88d2-e208-49dc-9296-7aa46650637b}, !- Air Inlet Node Name
  {5797d76f-2ef5-470f-9880-d33d09bd2069}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {5797d76f-2ef5-470f-9880-d33d09bd2069}, !- Handle
  {f4ac3767-3c91-452e-93e1-0c8001bf8af7}, !- Name
  {55784428-10e6-45de-a817-cda0714cbc2f}, !- Source Object
  17,                                     !- Outlet Port
  {0bf7a6ef-b822-4547-84e2-8bfd67f4702e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6936b8c7-fd04-4ada-a213-be54ba5bb5d5}, !- Handle
  BaseSys5 CoilHtg-2,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d5d05866-4917-468e-be09-1adfea9a4371}, !- Water Inlet Node Name
  {14a458ee-8b92-4a68-a5a9-0099d87d4dbb}, !- Water Outlet Node Name
  {10c9610e-7c31-477e-b67a-9e49ef44144a}, !- Air Inlet Node Name
  {a41baf28-1965-4cdf-8cd8-c005c1267bf7}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2807.9871910876,                        !- Rated Capacity {W}
