  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {10c6a9dc-e078-420e-bb09-3736ae851c2c}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 2, !- Name
  {64ae4340-645e-46b6-a674-45af7ecfe657}, !- Inlet Port
  {d5d05866-4917-468e-be09-1adfea9a4371}; !- Outlet Port

OS:Connection,
  {64ae4340-645e-46b6-a674-45af7ecfe657}, !- Handle
  {de6bdef2-f6b7-4b4c-b740-ac78c75c833d}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  4,                                      !- Outlet Port
  {10c6a9dc-e078-420e-bb09-3736ae851c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d9e1654-7b51-4d42-8dbb-46cea9c21077}, !- Handle
  BaseSys5 CoilHtg-2 Water Outlet Node,   !- Name
  {14a458ee-8b92-4a68-a5a9-0099d87d4dbb}, !- Inlet Port
  {a51de279-7f4b-4a33-ab3a-181ceeffaebf}; !- Outlet Port

OS:Connection,
  {d5d05866-4917-468e-be09-1adfea9a4371}, !- Handle
  {392a5036-27e4-49db-abb0-f49e1498d07b}, !- Name
  {10c6a9dc-e078-420e-bb09-3736ae851c2c}, !- Source Object
  3,                                      !- Outlet Port
  {6936b8c7-fd04-4ada-a213-be54ba5bb5d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {14a458ee-8b92-4a68-a5a9-0099d87d4dbb}, !- Handle
  {e7544330-9136-455e-864d-1b04cf4b4eea}, !- Name
  {6936b8c7-fd04-4ada-a213-be54ba5bb5d5}, !- Source Object
  6,                                      !- Outlet Port
  {0d9e1654-7b51-4d42-8dbb-46cea9c21077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a51de279-7f4b-4a33-ab3a-181ceeffaebf}, !- Handle
  {925af10b-c386-4305-a736-9bd0efd4c046}, !- Name
  {0d9e1654-7b51-4d42-8dbb-46cea9c21077}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {578c6c7d-a00a-4fd2-adad-62d773530f45}, !- Handle
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Name
  {a41baf28-1965-4cdf-8cd8-c005c1267bf7}, !- Inlet Port
  {689b88d2-e208-49dc-9296-7aa46650637b}; !- Outlet Port

OS:Connection,
  {a41baf28-1965-4cdf-8cd8-c005c1267bf7}, !- Handle
  {61116eaa-3f6b-4336-8fcf-f6b02cc34df7}, !- Name
  {6936b8c7-fd04-4ada-a213-be54ba5bb5d5}, !- Source Object
  8,                                      !- Outlet Port
  {578c6c7d-a00a-4fd2-adad-62d773530f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {689b88d2-e208-49dc-9296-7aa46650637b}, !- Handle
  {2ea619fc-39f9-45b6-b758-4e0b66455ce3}, !- Name
  {578c6c7d-a00a-4fd2-adad-62d773530f45}, !- Source Object
  3,                                      !- Outlet Port
  {55784428-10e6-45de-a817-cda0714cbc2f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {592ba181-809f-4d83-9c64-94fcb95e5a35}, !- Handle
  Controller Water Coil 2,                !- Name
  {6936b8c7-fd04-4ada-a213-be54ba5bb5d5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  3.77869089709755e-05,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Table:MultiVariableLookup,
  {0a53789c-0579-4b03-baae-c4afafa476df}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI 1,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.78414,                                !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.21791,                                !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16301,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.916875,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.41138,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.884805,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.690413,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.08116;                                !- Data 27

OS:Curve:Biquadratic,
  {b21da6ac-545a-4d04-a2da-5b039078a6dc}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {8748e892-4f90-4903-afb9-a6f22957ef63}, !- Handle
  BaseSys5 CoilClg-2,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  7041.26691774378,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  4.07562734093845,                       !- Rated High Speed COP {W/W}
  0.264574680552806,                      !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {e418ea67-d6b4-4b89-9f25-745126bcf532}, !- Air Inlet Node Name
  {9df5adc9-5e68-4e55-ae47-aa7a37c89059}, !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {62b5a797-3f88-4947-9496-cef277c89a5b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {af6d8f9b-154d-4d90-a7d0-21eeb9a99780}, !- Energy Input Ratio Function of Temperature Curve Name
  {788c5265-612f-4563-87e7-9b99bcf4999c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  3520.63345887189,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  4.07562734093845,                       !- Rated Low Speed COP {W/W}
  0.132287340276403,                      !- Rated Low Speed Air Flow Rate {m3/s}
  {b21da6ac-545a-4d04-a2da-5b039078a6dc}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {0a53789c-0579-4b03-baae-c4afafa476df}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c2addb7e-736d-42c4-a72f-8b9ab6bec48e}, !- Handle
  BaseSys5 CoilClg-2 Outlet Node,         !- Name
  {9df5adc9-5e68-4e55-ae47-aa7a37c89059}, !- Inlet Port
  {10c9610e-7c31-477e-b67a-9e49ef44144a}; !- Outlet Port

OS:Connection,
  {9df5adc9-5e68-4e55-ae47-aa7a37c89059}, !- Handle
  {55213676-f262-4b41-b478-e268fbb3ce46}, !- Name
  {8748e892-4f90-4903-afb9-a6f22957ef63}, !- Source Object
  9,                                      !- Outlet Port
  {c2addb7e-736d-42c4-a72f-8b9ab6bec48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c9610e-7c31-477e-b67a-9e49ef44144a}, !- Handle
  {313b249d-c4b7-49c0-8bf8-63120bd43fa5}, !- Name
  {c2addb7e-736d-42c4-a72f-8b9ab6bec48e}, !- Source Object
  3,                                      !- Outlet Port
  {6936b8c7-fd04-4ada-a213-be54ba5bb5d5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5a4912ac-5d7c-48e7-8b7c-2c893890adef}, !- Handle
  BaseSys5 OACtrl-2,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {df7f1e70-e8fc-4b15-839a-cf9d2b46bfbc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3f4a5a46-6108-4d49-a043-b55c852941b4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3f4a5a46-6108-4d49-a043-b55c852941b4}, !- Handle
  BaseSys5 OACtrl-2 Mech Vent Controller, !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9921913f-b771-41ee-9cad-3872238e9c60}, !- Handle
  BaseSys5 OACtrl-2 OA System,            !- Name
  {5a4912ac-5d7c-48e7-8b7c-2c893890adef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {31f5cb00-9936-4ed9-b9cd-348025d3437b}, !- Mixed Air Node Name
  {92a0e209-5980-4de8-b8b3-096b08275034}, !- Outdoor Air Stream Node Name
  {bd34f577-290a-4ffe-85fc-995f037cf74b}, !- Relief Air Stream Node Name
  {6120ab7d-780d-4c57-a379-ae97c73e207f}; !- Return Air Stream Node Name

OS:Node,
  {4e99d4f3-27d2-4009-aa25-73f18174060b}, !- Handle
  BaseSys5 OACtrl-2 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {92a0e209-5980-4de8-b8b3-096b08275034}; !- Outlet Port

OS:Connection,
  {92a0e209-5980-4de8-b8b3-096b08275034}, !- Handle
  {b113f3e0-22b5-4da7-989a-7cd76f382def}, !- Name
  {4e99d4f3-27d2-4009-aa25-73f18174060b}, !- Source Object
  3,                                      !- Outlet Port
  {9921913f-b771-41ee-9cad-3872238e9c60}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {60f3edee-baa7-4353-a98d-4c27a2318fbc}, !- Handle
  BaseSys5 OACtrl-2 OA System Relief Node, !- Name
  {bd34f577-290a-4ffe-85fc-995f037cf74b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd34f577-290a-4ffe-85fc-995f037cf74b}, !- Handle
  {550cfbf7-d34c-4c0a-8246-be3e11e743d3}, !- Name
  {9921913f-b771-41ee-9cad-3872238e9c60}, !- Source Object
  7,                                      !- Outlet Port
  {60f3edee-baa7-4353-a98d-4c27a2318fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a61e3fc-f2c3-4697-af1c-9397be23ca18}, !- Handle
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Name
  {31f5cb00-9936-4ed9-b9cd-348025d3437b}, !- Inlet Port
  {e418ea67-d6b4-4b89-9f25-745126bcf532}; !- Outlet Port

OS:Connection,
  {6120ab7d-780d-4c57-a379-ae97c73e207f}, !- Handle
  {93b32896-379f-4245-aadf-5308b152e069}, !- Name
  {9bc3ed40-fe26-4f25-8702-aae2dbd91d09}, !- Source Object
  3,                                      !- Outlet Port
  {9921913f-b771-41ee-9cad-3872238e9c60}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {31f5cb00-9936-4ed9-b9cd-348025d3437b}, !- Handle
  {8f6cbf8e-aef2-42ff-943f-60637cf4b2fe}, !- Name
  {9921913f-b771-41ee-9cad-3872238e9c60}, !- Source Object
  5,                                      !- Outlet Port
  {2a61e3fc-f2c3-4697-af1c-9397be23ca18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e418ea67-d6b4-4b89-9f25-745126bcf532}, !- Handle
  {0aeae7d1-32a4-47e8-beef-b4e200d863c9}, !- Name
  {2a61e3fc-f2c3-4697-af1c-9397be23ca18}, !- Source Object
  3,                                      !- Outlet Port
  {8748e892-4f90-4903-afb9-a6f22957ef63}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Year,
  {df7f1e70-e8fc-4b15-839a-cf9d2b46bfbc}, !- Handle
  BaseSys5 OACtrl-2 Schedule,             !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7ab48003-9ada-4a6f-b14f-c288dd78e4fd}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {7ab48003-9ada-4a6f-b14f-c288dd78e4fd}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {315921a4-4dfb-42df-b2dd-78402c15ba8d}, !- Sunday Schedule:Day Name
  {350861ea-e86c-458b-927a-ba22d8d17301}, !- Monday Schedule:Day Name
  {2e8443ad-4b51-4829-9972-f4ba233cd577}, !- Tuesday Schedule:Day Name
  {ccfe3a7f-fc6b-4b6d-af5e-6b046539b32e}, !- Wednesday Schedule:Day Name
  {91c4d75b-f8f7-47e7-ab1f-e2a350ea0a87}, !- Thursday Schedule:Day Name
  {7748e11d-94ec-4620-8577-840b7790e092}, !- Friday Schedule:Day Name
  {7f6f61cc-fe40-45d3-b912-38c2f19e37ab}, !- Saturday Schedule:Day Name
  {10387d78-2080-453a-97d9-d8af01ab8635}, !- Holiday Schedule:Day Name
  {c6381382-395a-4842-aef2-c0d9f27127e1}, !- SummerDesignDay Schedule:Day Name
  {064bc3b1-d66e-4d4c-accd-2c3c4fe00383}, !- WinterDesignDay Schedule:Day Name
  {8b873e8a-d7c8-4f7a-b2f4-f3531118c622}, !- CustomDay1 Schedule:Day Name
  {92a7c853-d1be-4b61-8f81-b5cb1a809d1f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {315921a4-4dfb-42df-b2dd-78402c15ba8d}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Sunday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {350861ea-e86c-458b-927a-ba22d8d17301}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Monday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2e8443ad-4b51-4829-9972-f4ba233cd577}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Tuesday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ccfe3a7f-fc6b-4b6d-af5e-6b046539b32e}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Wednesday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {91c4d75b-f8f7-47e7-ab1f-e2a350ea0a87}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Thursday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7748e11d-94ec-4620-8577-840b7790e092}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Friday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7f6f61cc-fe40-45d3-b912-38c2f19e37ab}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Saturday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {10387d78-2080-453a-97d9-d8af01ab8635}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Holiday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c6381382-395a-4842-aef2-c0d9f27127e1}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Summer, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {064bc3b1-d66e-4d4c-accd-2c3c4fe00383}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Winter, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8b873e8a-d7c8-4f7a-b2f4-f3531118c622}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Custom 1, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {92a7c853-d1be-4b61-8f81-b5cb1a809d1f}, !- Handle
  BaseSys5 OACtrl-2 Schedule Week 1 Custom 2, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:SetpointManager:Warmest,
  {b55e377d-14f4-44b3-b1e3-d76cde2afdbe}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  14.4444444444445,                       !- Minimum Setpoint Temperature {C}
  17.2222222222223,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {0bf7a6ef-b822-4547-84e2-8bfd67f4702e}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {ab628815-c31f-428f-abd2-c0f5cf77537a}, !- Handle
  BaseAirSys5-3,                          !- Name
  ,                                       !- Controller List Name
  {d65ae4c9-0fc5-404a-bb04-a072d1f8fc8b}, !- Availability Schedule
  {5307cb91-2f11-43ff-a450-50c0d33dba6d}, !- Availability Manager List Name
  0.268732065579955,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3bb60058-f0a5-45dc-b351-f9717c3f579e}, !- Supply Side Inlet Node Name
  {2cbe2758-6e8d-49b2-87e3-e1a40abe440e}, !- Demand Side Outlet Node Name
  {9d7efd1a-794f-4ea6-86f5-a636c6f82944}, !- Demand Side Inlet Node A
  {b53b0003-eae7-44cd-831f-667704e79f90}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {80effab3-3682-4bb9-b5b7-0624c20bcce5}, !- Demand Mixer Name
  {5953639e-e78c-4447-b7bc-f54c1cab1187}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2c3f48e9-0b25-4647-b0c8-74112c4ce045}, !- Handle
  BaseAirSys5-3 Supply Side (Return Air) Inlet Node, !- Name
  {3bb60058-f0a5-45dc-b351-f9717c3f579e}, !- Inlet Port
  {753e8230-4a4d-4c5d-b5de-b2323824b787}; !- Outlet Port

OS:Node,
  {5d9e801f-192a-4c01-a3b7-69070566edf6}, !- Handle
  BaseSys5 SupFan-3 Outlet Node,          !- Name
  {3a8c4935-ea66-4e3c-8192-f8a0003b7fce}, !- Inlet Port
  {b53b0003-eae7-44cd-831f-667704e79f90}; !- Outlet Port

OS:Connection,
  {3bb60058-f0a5-45dc-b351-f9717c3f579e}, !- Handle
  {73314afd-1a77-4154-a5b4-d364dcce8271}, !- Name
  {ab628815-c31f-428f-abd2-c0f5cf77537a}, !- Source Object
  9,                                      !- Outlet Port
  {2c3f48e9-0b25-4647-b0c8-74112c4ce045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53b0003-eae7-44cd-831f-667704e79f90}, !- Handle
  {17b808ba-1483-4604-8366-4c6e49972fd9}, !- Name
  {5d9e801f-192a-4c01-a3b7-69070566edf6}, !- Source Object
  3,                                      !- Outlet Port
  {ab628815-c31f-428f-abd2-c0f5cf77537a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {297e276c-7e87-4a09-8a40-5ed51eaee3c3}, !- Handle
  BaseAirSys5-3 Demand Side (Supply Air) Inlet Node, !- Name
  {9d7efd1a-794f-4ea6-86f5-a636c6f82944}, !- Inlet Port
  {fc53ddc4-b9ca-4d58-92d6-fed33bcd94c5}; !- Outlet Port

OS:Node,
  {e2e8575f-536a-4571-8c46-b2b1d92e6b56}, !- Handle
  BaseAirSys5-3 Zone Mixer Outlet Node,   !- Name
  {54926cd8-5dce-48e9-800e-2c242805ac06}, !- Inlet Port
  {2cbe2758-6e8d-49b2-87e3-e1a40abe440e}; !- Outlet Port

OS:Node,
  {9f846f2f-bdf4-4ba0-8b6d-8a81225d6630}, !- Handle
  BaseVAVBox TrmlUnit-19 Outlet Node,     !- Name
  {2f91e9b7-7ee5-44bb-96eb-ed4b668f17df}, !- Inlet Port
  {726479df-bcf6-48c0-ad76-c87f93dcbc86}; !- Outlet Port

OS:Connection,
  {9d7efd1a-794f-4ea6-86f5-a636c6f82944}, !- Handle
  {983454f7-0d3d-4351-b4dd-5aec967d7ba5}, !- Name
  {ab628815-c31f-428f-abd2-c0f5cf77537a}, !- Source Object
  11,                                     !- Outlet Port
  {297e276c-7e87-4a09-8a40-5ed51eaee3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cbe2758-6e8d-49b2-87e3-e1a40abe440e}, !- Handle
  {cb3721ab-0f83-430d-9fe0-c7b5ccb372b2}, !- Name
  {e2e8575f-536a-4571-8c46-b2b1d92e6b56}, !- Source Object
  3,                                      !- Outlet Port
  {ab628815-c31f-428f-abd2-c0f5cf77537a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5953639e-e78c-4447-b7bc-f54c1cab1187}, !- Handle
  BaseAirSys5-3 Zone Splitter,            !- Name
  {fc53ddc4-b9ca-4d58-92d6-fed33bcd94c5}, !- Inlet Node Name
  {e0278978-cc7a-4909-98ce-3dd729178527}, !- Outlet Node Name 1
  {5a7ffb0f-245d-4f23-9c0a-c4411c96ebf5}, !- Outlet Node Name 2
  {53b7be27-ab03-4694-8b9e-d28ffd7e918c}, !- Outlet Node Name 3
  {ba0265f3-63cf-4089-9dd1-0c5d7358b7c4}, !- Outlet Node Name 4
  {887cfc00-c530-4739-a236-19345dfc3c27}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {80effab3-3682-4bb9-b5b7-0624c20bcce5}, !- Handle
  BaseAirSys5-3 Zone Mixer,               !- Name
  {54926cd8-5dce-48e9-800e-2c242805ac06}, !- Outlet Node Name
  {e46bd556-fb8a-46b5-bfde-822b47cea384}, !- Inlet Node Name 1
  {d74c3843-f3dc-4709-b242-ef3c7153dc1a}, !- Inlet Node Name 2
  {8d079b3a-0c58-4eb6-bcf3-35c531fc72d5}, !- Inlet Node Name 3
  {2088255b-7439-48d8-aaa6-2990a9ad896d}, !- Inlet Node Name 4
  {28004554-42b0-4c80-b39c-f8c474b86519}; !- Inlet Node Name 5

OS:Connection,
  {fc53ddc4-b9ca-4d58-92d6-fed33bcd94c5}, !- Handle
  {0f21a929-e6e8-4f4c-b122-424fc5d18ea6}, !- Name
  {297e276c-7e87-4a09-8a40-5ed51eaee3c3}, !- Source Object
  3,                                      !- Outlet Port
  {5953639e-e78c-4447-b7bc-f54c1cab1187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54926cd8-5dce-48e9-800e-2c242805ac06}, !- Handle
  {f66dcfbe-d23f-4bbb-bd13-5aba37103bb2}, !- Name
  {80effab3-3682-4bb9-b5b7-0624c20bcce5}, !- Source Object
  2,                                      !- Outlet Port
  {e2e8575f-536a-4571-8c46-b2b1d92e6b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9fd9540d-3368-4c0f-bd55-a6b04f791e64}, !- Handle
  {ab628815-c31f-428f-abd2-c0f5cf77537a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.671899,                               !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.4444444444445,                       !- Central Cooling Design Supply Air Temperature {C}
  17.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5307cb91-2f11-43ff-a450-50c0d33dba6d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {d0a03e7b-a75c-4583-80d1-fae5f2b21a82}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {d0a03e7b-a75c-4583-80d1-fae5f2b21a82}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {eb4993cd-9f99-4ea2-8d98-c254a7cc6652}, !- Control Zone or Zone List Name
  {356d7b3d-5d58-4c01-b994-72fd04b3b9b6}, !- Cooling Control Zone or Zone List Name
  {6ea3ef0d-c73d-4a45-bfec-49902231e642}, !- Heating Control Zone or Zone List Name
  {410e2cf5-a59e-4b4d-b69b-30f382a31279}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eb4993cd-9f99-4ea2-8d98-c254a7cc6652}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {356d7b3d-5d58-4c01-b994-72fd04b3b9b6}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6ea3ef0d-c73d-4a45-bfec-49902231e642}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {410e2cf5-a59e-4b4d-b69b-30f382a31279}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {224f7e7c-ff7a-46a3-b6fb-b9bf7e8b9d80}, !- Handle
  BaseSys5 SupFan-3,                      !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  1178.138188331,                         !- Pressure Rise {Pa}
  0.268732065579955,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.151009495348147,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {81ff4e1a-70cc-46f4-b9a6-a25bb8074662}, !- Air Inlet Node Name
  {3a8c4935-ea66-4e3c-8192-f8a0003b7fce}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {3a8c4935-ea66-4e3c-8192-f8a0003b7fce}, !- Handle
  {a24a306b-688b-4698-96ca-e6dbdcf50f66}, !- Name
  {224f7e7c-ff7a-46a3-b6fb-b9bf7e8b9d80}, !- Source Object
  17,                                     !- Outlet Port
  {5d9e801f-192a-4c01-a3b7-69070566edf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8a22d077-93e0-4f54-af82-ecf9415300f1}, !- Handle
  BaseSys5 CoilHtg-3,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {15097b17-504f-4241-9a92-e9139b387ae4}, !- Water Inlet Node Name
  {2aac19b0-eced-4ade-8334-5c221e7253da}, !- Water Outlet Node Name
  {1cd7bd3c-80e2-4ce3-bfa1-1e6366228bfd}, !- Air Inlet Node Name
  {b0e6044c-b332-4bcb-9143-2151d322bb31}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2852.08266430572,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {428a6436-23fa-4679-9e17-aad7fe27dcb5}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 3, !- Name
  {2f014dd4-b0c8-4c4b-bf5d-37da35f2c0b6}, !- Inlet Port
  {15097b17-504f-4241-9a92-e9139b387ae4}; !- Outlet Port

OS:Connection,
  {2f014dd4-b0c8-4c4b-bf5d-37da35f2c0b6}, !- Handle
  {3638f1f3-489b-4e83-8cbd-1ee36e778bb4}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  5,                                      !- Outlet Port
  {428a6436-23fa-4679-9e17-aad7fe27dcb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e4a5361-d977-4c81-bd9e-fbe58928915c}, !- Handle
  BaseSys5 CoilHtg-3 Water Outlet Node,   !- Name
  {2aac19b0-eced-4ade-8334-5c221e7253da}, !- Inlet Port
  {06282bcd-59c9-4dcd-a5ec-69ecb10f9db6}; !- Outlet Port

OS:Connection,
  {15097b17-504f-4241-9a92-e9139b387ae4}, !- Handle
  {858f92aa-7f0e-469b-a56f-0376e04063c8}, !- Name
  {428a6436-23fa-4679-9e17-aad7fe27dcb5}, !- Source Object
  3,                                      !- Outlet Port
  {8a22d077-93e0-4f54-af82-ecf9415300f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2aac19b0-eced-4ade-8334-5c221e7253da}, !- Handle
  {5c843377-da12-41b1-8f43-a5e04ce83c57}, !- Name
  {8a22d077-93e0-4f54-af82-ecf9415300f1}, !- Source Object
  6,                                      !- Outlet Port
  {7e4a5361-d977-4c81-bd9e-fbe58928915c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06282bcd-59c9-4dcd-a5ec-69ecb10f9db6}, !- Handle
  {05337a93-0875-46db-a1bf-4773ea2246d4}, !- Name
  {7e4a5361-d977-4c81-bd9e-fbe58928915c}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1eba3994-2f0f-4452-b0cd-bef7bd0f6f80}, !- Handle
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Name
  {b0e6044c-b332-4bcb-9143-2151d322bb31}, !- Inlet Port
  {81ff4e1a-70cc-46f4-b9a6-a25bb8074662}; !- Outlet Port

OS:Connection,
  {b0e6044c-b332-4bcb-9143-2151d322bb31}, !- Handle
  {9637bd8f-b371-46ef-9000-ba09a27eb035}, !- Name
  {8a22d077-93e0-4f54-af82-ecf9415300f1}, !- Source Object
  8,                                      !- Outlet Port
  {1eba3994-2f0f-4452-b0cd-bef7bd0f6f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ff4e1a-70cc-46f4-b9a6-a25bb8074662}, !- Handle
  {ced76ad1-8a04-4d76-8297-c386283fa066}, !- Name
  {1eba3994-2f0f-4452-b0cd-bef7bd0f6f80}, !- Source Object
  3,                                      !- Outlet Port
  {224f7e7c-ff7a-46a3-b6fb-b9bf7e8b9d80}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {25d4ca5a-a34e-4124-b6ae-8e14cf3226f7}, !- Handle
  Controller Water Coil 3,                !- Name
  {8a22d077-93e0-4f54-af82-ecf9415300f1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  3.83802990112911e-05,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Table:MultiVariableLookup,
  {e4ad96be-72bc-466d-b190-19edfd0f48f7}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-2 1,       !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.78414,                                !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.21791,                                !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16301,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.916875,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.41138,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.884805,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.690413,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.08116;                                !- Data 27

OS:Curve:Biquadratic,
  {e6483049-8c1d-4a9b-b8d4-8d2906651755}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 3,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {c028e5c2-e25d-4f9d-aab0-3fa86aaf4a28}, !- Handle
  BaseSys5 CoilClg-3,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  7151.90124673379,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  4.07562734093845,                       !- Rated High Speed COP {W/W}
  0.268732065579955,                      !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {ca3adbec-f774-4bc9-ac84-d6e509826d53}, !- Air Inlet Node Name
  {801d37c3-5b20-4266-9a24-2de7ea1489ac}, !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {62b5a797-3f88-4947-9496-cef277c89a5b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c082a3e-710e-4399-96c8-e95cf10d79c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {788c5265-612f-4563-87e7-9b99bcf4999c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  3575.9506233669,                        !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  4.07562734093845,                       !- Rated Low Speed COP {W/W}
  0.134366032789978,                      !- Rated Low Speed Air Flow Rate {m3/s}
  {e6483049-8c1d-4a9b-b8d4-8d2906651755}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e4ad96be-72bc-466d-b190-19edfd0f48f7}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {7a5f439f-9f87-4544-b102-02bcea84a248}, !- Handle
  BaseSys5 CoilClg-3 Outlet Node,         !- Name
  {801d37c3-5b20-4266-9a24-2de7ea1489ac}, !- Inlet Port
  {1cd7bd3c-80e2-4ce3-bfa1-1e6366228bfd}; !- Outlet Port

OS:Connection,
  {801d37c3-5b20-4266-9a24-2de7ea1489ac}, !- Handle
  {3e39d31d-5a0a-4c7a-a7e2-90175361a9df}, !- Name
  {c028e5c2-e25d-4f9d-aab0-3fa86aaf4a28}, !- Source Object
  9,                                      !- Outlet Port
  {7a5f439f-9f87-4544-b102-02bcea84a248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd7bd3c-80e2-4ce3-bfa1-1e6366228bfd}, !- Handle
  {97c34a67-f9d3-4047-8bb1-d6cdd7bb27ce}, !- Name
  {7a5f439f-9f87-4544-b102-02bcea84a248}, !- Source Object
  3,                                      !- Outlet Port
  {8a22d077-93e0-4f54-af82-ecf9415300f1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1d3fc997-54a2-43c3-a57f-d7387c9816cc}, !- Handle
  BaseSys5 OACtrl-3,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {96e32ebb-53d2-458f-8e49-9e67f615f138}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1ef2922c-66b5-46fb-8013-a22dfaded4d1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1ef2922c-66b5-46fb-8013-a22dfaded4d1}, !- Handle
  BaseSys5 OACtrl-3 Mech Vent Controller, !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {78bbe9d9-da18-4f22-b4d3-ee80458c400d}, !- Handle
  BaseSys5 OACtrl-3 OA System,            !- Name
  {1d3fc997-54a2-43c3-a57f-d7387c9816cc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {099f3e6a-c4cd-4d44-a6ae-172a88cf8ef6}, !- Mixed Air Node Name
  {e1abbf27-e8b2-4e4b-9e68-9d1920991a5c}, !- Outdoor Air Stream Node Name
  {73c87508-347d-4196-a4c2-d4e733cc1c27}, !- Relief Air Stream Node Name
  {753e8230-4a4d-4c5d-b5de-b2323824b787}; !- Return Air Stream Node Name

OS:Node,
  {4b0d5628-6a9c-465d-b551-879720feb590}, !- Handle
  BaseSys5 OACtrl-3 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {e1abbf27-e8b2-4e4b-9e68-9d1920991a5c}; !- Outlet Port

OS:Connection,
  {e1abbf27-e8b2-4e4b-9e68-9d1920991a5c}, !- Handle
  {c3f01794-77d2-4253-93a7-0e4bcdf140bb}, !- Name
  {4b0d5628-6a9c-465d-b551-879720feb590}, !- Source Object
  3,                                      !- Outlet Port
  {78bbe9d9-da18-4f22-b4d3-ee80458c400d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d3d9e1e1-fca1-432a-97ca-f86bf40153f2}, !- Handle
  BaseSys5 OACtrl-3 OA System Relief Node, !- Name
  {73c87508-347d-4196-a4c2-d4e733cc1c27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73c87508-347d-4196-a4c2-d4e733cc1c27}, !- Handle
  {09c76794-0e71-4725-80b7-df8b59b914f4}, !- Name
  {78bbe9d9-da18-4f22-b4d3-ee80458c400d}, !- Source Object
  7,                                      !- Outlet Port
  {d3d9e1e1-fca1-432a-97ca-f86bf40153f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {190a3012-be08-4aee-a182-c417d0ead64c}, !- Handle
  BaseSys5 OACtrl-3 OA System Mixed Air Node, !- Name
  {099f3e6a-c4cd-4d44-a6ae-172a88cf8ef6}, !- Inlet Port
  {ca3adbec-f774-4bc9-ac84-d6e509826d53}; !- Outlet Port

OS:Connection,
  {753e8230-4a4d-4c5d-b5de-b2323824b787}, !- Handle
  {158f710e-981f-47dd-a859-d4c08d4f836b}, !- Name
  {2c3f48e9-0b25-4647-b0c8-74112c4ce045}, !- Source Object
  3,                                      !- Outlet Port
  {78bbe9d9-da18-4f22-b4d3-ee80458c400d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {099f3e6a-c4cd-4d44-a6ae-172a88cf8ef6}, !- Handle
  {8f159937-41d6-4859-995e-585f10bb8969}, !- Name
  {78bbe9d9-da18-4f22-b4d3-ee80458c400d}, !- Source Object
  5,                                      !- Outlet Port
  {190a3012-be08-4aee-a182-c417d0ead64c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca3adbec-f774-4bc9-ac84-d6e509826d53}, !- Handle
  {5225ac65-9ecb-4211-b94c-8922642e9bf2}, !- Name
  {190a3012-be08-4aee-a182-c417d0ead64c}, !- Source Object
  3,                                      !- Outlet Port
  {c028e5c2-e25d-4f9d-aab0-3fa86aaf4a28}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Year,
  {96e32ebb-53d2-458f-8e49-9e67f615f138}, !- Handle
  BaseSys5 OACtrl-3 Schedule,             !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {66269bef-1803-4650-a116-527683a89984}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {66269bef-1803-4650-a116-527683a89984}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {89faa3b3-f8e6-4789-9f24-03ee5a30e7ed}, !- Sunday Schedule:Day Name
  {7c984aef-537e-4c6d-bc04-1bec8679cbd9}, !- Monday Schedule:Day Name
  {86fdb1b2-13c6-4947-9937-7d0a7b2b2919}, !- Tuesday Schedule:Day Name
  {9cc146f5-8fa2-4185-9125-99ed7fccb6a5}, !- Wednesday Schedule:Day Name
  {e40baeea-17b7-4ee9-9eb3-54ed6259022c}, !- Thursday Schedule:Day Name
  {fd132cf1-3cee-4be9-b605-893448290324}, !- Friday Schedule:Day Name
  {a828a726-8d7c-4b26-a03c-5c46b4a8c702}, !- Saturday Schedule:Day Name
  {aa993226-cc44-4b3f-9bcf-aa551912ff22}, !- Holiday Schedule:Day Name
  {32222b58-b0b6-48f6-8995-f3da8194ca4e}, !- SummerDesignDay Schedule:Day Name
  {3d5f6c82-96ae-4e6e-af27-1a777a8bee4b}, !- WinterDesignDay Schedule:Day Name
  {c407bc45-90d1-4324-8d66-93b4af304d7c}, !- CustomDay1 Schedule:Day Name
  {88e7753f-8bcd-41d4-bcf8-c85cc55be5bf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {89faa3b3-f8e6-4789-9f24-03ee5a30e7ed}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Sunday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7c984aef-537e-4c6d-bc04-1bec8679cbd9}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Monday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {86fdb1b2-13c6-4947-9937-7d0a7b2b2919}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Tuesday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9cc146f5-8fa2-4185-9125-99ed7fccb6a5}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Wednesday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e40baeea-17b7-4ee9-9eb3-54ed6259022c}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Thursday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fd132cf1-3cee-4be9-b605-893448290324}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Friday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a828a726-8d7c-4b26-a03c-5c46b4a8c702}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Saturday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {aa993226-cc44-4b3f-9bcf-aa551912ff22}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Holiday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {32222b58-b0b6-48f6-8995-f3da8194ca4e}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Summer, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3d5f6c82-96ae-4e6e-af27-1a777a8bee4b}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Winter, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c407bc45-90d1-4324-8d66-93b4af304d7c}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Custom 1, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {88e7753f-8bcd-41d4-bcf8-c85cc55be5bf}, !- Handle
  BaseSys5 OACtrl-3 Schedule Week 1 Custom 2, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:SetpointManager:Warmest,
  {76cb38dc-fbd3-4e74-a31b-a28cf269e01b}, !- Handle
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  14.4444444444445,                       !- Minimum Setpoint Temperature {C}
  17.2222222222223,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {5d9e801f-192a-4c01-a3b7-69070566edf6}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {6bf5bc5c-581c-4c60-b1fc-1188193d45a3}, !- Handle
  BaseAirSys5-4,                          !- Name
  ,                                       !- Controller List Name
  {d65ae4c9-0fc5-404a-bb04-a072d1f8fc8b}, !- Availability Schedule
  {bf53adcb-4f4c-4e88-a03d-d89da3821c5b}, !- Availability Manager List Name
  0.396970568741146,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a3780103-9c28-472b-9f7e-f3f4c9e5b869}, !- Supply Side Inlet Node Name
  {bf30548a-0e73-4327-9404-67c20ea65784}, !- Demand Side Outlet Node Name
  {3db67c97-769d-4480-bbe9-0801b6272539}, !- Demand Side Inlet Node A
  {4a2ded1f-63ac-452a-b01c-d7d19244132a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b3e6a6a5-cc63-4dfc-9c18-11ef8a00595d}, !- Demand Mixer Name
  {d6dbc5ec-0bc2-4e9c-86d2-d6d577a1f095}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {82552479-4dea-4b93-bb53-9becf785d04e}, !- Handle
  BaseAirSys5-4 Supply Side (Return Air) Inlet Node, !- Name
  {a3780103-9c28-472b-9f7e-f3f4c9e5b869}, !- Inlet Port
  {dd12fb12-243d-4085-be19-dc38b20aa135}; !- Outlet Port

OS:Node,
  {415fc9f3-ab83-4c4d-ace5-db2ddb9671f3}, !- Handle
  BaseSys5 SupFan-4 Outlet Node,          !- Name
  {fdc30f3e-6c3e-4daa-abf4-b1ef9f40c3ec}, !- Inlet Port
  {4a2ded1f-63ac-452a-b01c-d7d19244132a}; !- Outlet Port

OS:Connection,
  {a3780103-9c28-472b-9f7e-f3f4c9e5b869}, !- Handle
  {55984362-62c7-4fdd-a148-63c048660018}, !- Name
  {6bf5bc5c-581c-4c60-b1fc-1188193d45a3}, !- Source Object
  9,                                      !- Outlet Port
  {82552479-4dea-4b93-bb53-9becf785d04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2ded1f-63ac-452a-b01c-d7d19244132a}, !- Handle
  {62032395-d09e-400f-8c2a-7638a202e78a}, !- Name
  {415fc9f3-ab83-4c4d-ace5-db2ddb9671f3}, !- Source Object
  3,                                      !- Outlet Port
  {6bf5bc5c-581c-4c60-b1fc-1188193d45a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {21afce14-a3b9-4716-ba4e-63eefa1fa716}, !- Handle
  BaseAirSys5-4 Demand Side (Supply Air) Inlet Node, !- Name
  {3db67c97-769d-4480-bbe9-0801b6272539}, !- Inlet Port
  {506ba55f-22d8-4dce-9feb-a4cbac349b71}; !- Outlet Port

OS:Node,
  {88d4dee2-cc9e-4e1b-91a9-4a0ce2103e69}, !- Handle
  BaseAirSys5-4 Zone Mixer Outlet Node,   !- Name
  {60120322-901a-4212-9ef0-3a2dde2eabf2}, !- Inlet Port
  {bf30548a-0e73-4327-9404-67c20ea65784}; !- Outlet Port

OS:Node,
  {79daf9a7-2521-4f28-9e62-aa2763841537}, !- Handle
  BaseVAVBox TrmlUnit-24 Outlet Node,     !- Name
  {92283721-e779-48a0-83c0-4e645bc12424}, !- Inlet Port
  {1c328b9c-8c91-41f3-8560-6ac340772225}; !- Outlet Port

OS:Connection,
  {3db67c97-769d-4480-bbe9-0801b6272539}, !- Handle
  {375117a4-e5cf-4ba8-91da-ce75c2495a1c}, !- Name
  {6bf5bc5c-581c-4c60-b1fc-1188193d45a3}, !- Source Object
  11,                                     !- Outlet Port
  {21afce14-a3b9-4716-ba4e-63eefa1fa716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf30548a-0e73-4327-9404-67c20ea65784}, !- Handle
  {ca18e173-350a-48e2-9c61-962910a41aaa}, !- Name
  {88d4dee2-cc9e-4e1b-91a9-4a0ce2103e69}, !- Source Object
  3,                                      !- Outlet Port
  {6bf5bc5c-581c-4c60-b1fc-1188193d45a3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d6dbc5ec-0bc2-4e9c-86d2-d6d577a1f095}, !- Handle
  BaseAirSys5-4 Zone Splitter,            !- Name
  {506ba55f-22d8-4dce-9feb-a4cbac349b71}, !- Inlet Node Name
  {72027c0b-bfbf-4ef7-89e5-adc6eabfedec}, !- Outlet Node Name 1
  {2ce526c4-0740-457c-b1be-96c7785796c0}, !- Outlet Node Name 2
  {7fb51928-9d97-4c82-9f7b-4d186dd44cd6}, !- Outlet Node Name 3
  {0ee9f10e-dbbd-43f2-804f-660d48d77f20}, !- Outlet Node Name 4
  {4c28f0d1-3009-48b9-92a7-a863c4791f86}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {b3e6a6a5-cc63-4dfc-9c18-11ef8a00595d}, !- Handle
  BaseAirSys5-4 Zone Mixer,               !- Name
  {60120322-901a-4212-9ef0-3a2dde2eabf2}, !- Outlet Node Name
  {471010fb-d2f2-4f31-9e05-e36b32025797}, !- Inlet Node Name 1
  {196182d5-4423-4f00-89d4-d3dace082132}, !- Inlet Node Name 2
  {c87bb501-acdf-4c6f-8133-6010114bfa5b}, !- Inlet Node Name 3
  {7413d9ba-f0e3-4402-86ed-ef94640e5a10}, !- Inlet Node Name 4
  {69ccb390-cb72-4081-9691-022dc125251a}; !- Inlet Node Name 5

OS:Connection,
  {506ba55f-22d8-4dce-9feb-a4cbac349b71}, !- Handle
  {70658734-9ba6-440b-8e3e-32cb50c8656b}, !- Name
  {21afce14-a3b9-4716-ba4e-63eefa1fa716}, !- Source Object
  3,                                      !- Outlet Port
  {d6dbc5ec-0bc2-4e9c-86d2-d6d577a1f095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60120322-901a-4212-9ef0-3a2dde2eabf2}, !- Handle
  {2d84646d-be6d-4d29-a71b-001d0786595c}, !- Name
  {b3e6a6a5-cc63-4dfc-9c18-11ef8a00595d}, !- Source Object
  2,                                      !- Outlet Port
  {88d4dee2-cc9e-4e1b-91a9-4a0ce2103e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {14c0c479-084d-4493-a222-7c506db0d033}, !- Handle
  {6bf5bc5c-581c-4c60-b1fc-1188193d45a3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.518121,                               !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.4444444444445,                       !- Central Cooling Design Supply Air Temperature {C}
  17.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bf53adcb-4f4c-4e88-a03d-d89da3821c5b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {5e5b850f-3cfd-4081-bb06-54aa68802a4f}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {5e5b850f-3cfd-4081-bb06-54aa68802a4f}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {b8f6f28c-fbfe-4031-8337-2a72fad6e6dc}, !- Control Zone or Zone List Name
  {4e4b1f13-d14f-4d97-a108-2dc05bd86601}, !- Cooling Control Zone or Zone List Name
  {c65fd85b-29d7-4a8e-b838-c2811d7d2a6f}, !- Heating Control Zone or Zone List Name
  {a3dc191b-fd52-4ad9-adca-0199bea922bb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b8f6f28c-fbfe-4031-8337-2a72fad6e6dc}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {4e4b1f13-d14f-4d97-a108-2dc05bd86601}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c65fd85b-29d7-4a8e-b838-c2811d7d2a6f}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a3dc191b-fd52-4ad9-adca-0199bea922bb}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {d73c5815-c77f-453d-a3c9-27e2f15675ef}, !- Handle
  BaseSys5 SupFan-4,                      !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  1178.138188331,                         !- Pressure Rise {Pa}
  0.396970568741146,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.151009495348147,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {95804254-da6f-4da2-aa53-837f40235fd9}, !- Air Inlet Node Name
  {fdc30f3e-6c3e-4daa-abf4-b1ef9f40c3ec}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {fdc30f3e-6c3e-4daa-abf4-b1ef9f40c3ec}, !- Handle
  {20fec713-5ce7-43f7-9805-109131c44f1c}, !- Name
  {d73c5815-c77f-453d-a3c9-27e2f15675ef}, !- Source Object
  17,                                     !- Outlet Port
  {415fc9f3-ab83-4c4d-ace5-db2ddb9671f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {26147930-8d6b-4ef4-9a1a-365f371aa712}, !- Handle
  BaseSys5 CoilHtg-4,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c37e9b10-50fe-4ec3-9489-1dae8c4f37e9}, !- Water Inlet Node Name
  {2d1c898b-4064-411a-96b2-c04be0129971}, !- Water Outlet Node Name
  {7ae2de71-8f28-4429-83fe-224d535abcfc}, !- Air Inlet Node Name
  {b8eaa142-e376-4685-a6c9-50e83732187d}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3993.12263820355,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {700b2bc1-9c30-429a-8b46-5fb0a3e21541}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 4, !- Name
  {da524130-25e2-4ac9-8cd3-dab3986217a6}, !- Inlet Port
  {c37e9b10-50fe-4ec3-9489-1dae8c4f37e9}; !- Outlet Port

OS:Connection,
  {da524130-25e2-4ac9-8cd3-dab3986217a6}, !- Handle
  {516cad2b-1b50-4917-9981-0f796fa71b04}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  6,                                      !- Outlet Port
  {700b2bc1-9c30-429a-8b46-5fb0a3e21541}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34c65dd7-a810-4164-ae2c-af2327be6e39}, !- Handle
  BaseSys5 CoilHtg-4 Water Outlet Node,   !- Name
  {2d1c898b-4064-411a-96b2-c04be0129971}, !- Inlet Port
  {18c74262-2c44-43ff-bdec-2e7ef8c9c0be}; !- Outlet Port

OS:Connection,
  {c37e9b10-50fe-4ec3-9489-1dae8c4f37e9}, !- Handle
  {4a548e98-9fac-4f34-86c9-58a20b3333e8}, !- Name
  {700b2bc1-9c30-429a-8b46-5fb0a3e21541}, !- Source Object
  3,                                      !- Outlet Port
  {26147930-8d6b-4ef4-9a1a-365f371aa712}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2d1c898b-4064-411a-96b2-c04be0129971}, !- Handle
  {6c5b5fac-55b5-4ba8-8d01-57e3b7867000}, !- Name
  {26147930-8d6b-4ef4-9a1a-365f371aa712}, !- Source Object
  6,                                      !- Outlet Port
  {34c65dd7-a810-4164-ae2c-af2327be6e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c74262-2c44-43ff-bdec-2e7ef8c9c0be}, !- Handle
  {712dbb04-4472-448e-b55a-e4cc629a650b}, !- Name
  {34c65dd7-a810-4164-ae2c-af2327be6e39}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2cc5294e-6854-4e21-bd5c-53cfdb077f76}, !- Handle
  BaseSys5 CoilHtg-4 Air Outlet Node,     !- Name
  {b8eaa142-e376-4685-a6c9-50e83732187d}, !- Inlet Port
  {95804254-da6f-4da2-aa53-837f40235fd9}; !- Outlet Port

OS:Connection,
  {b8eaa142-e376-4685-a6c9-50e83732187d}, !- Handle
  {5b2d798c-ee32-4afa-904e-501e95a979d2}, !- Name
  {26147930-8d6b-4ef4-9a1a-365f371aa712}, !- Source Object
  8,                                      !- Outlet Port
  {2cc5294e-6854-4e21-bd5c-53cfdb077f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95804254-da6f-4da2-aa53-837f40235fd9}, !- Handle
  {27c44f38-ece3-414f-ac8c-2dffc523f574}, !- Name
  {2cc5294e-6854-4e21-bd5c-53cfdb077f76}, !- Source Object
  3,                                      !- Outlet Port
  {d73c5815-c77f-453d-a3c9-27e2f15675ef}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dc5e8f8e-057f-4916-b95f-21e531c7c0e1}, !- Handle
  Controller Water Coil 4,                !- Name
  {26147930-8d6b-4ef4-9a1a-365f371aa712}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  5.3735202966256e-05,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Table:MultiVariableLookup,
  {83fa7e92-d7c9-4b99-a1a4-42ab3ba47aa6}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-3 1,       !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.78414,                                !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.21791,                                !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16301,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.916875,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.41138,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.884805,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.690413,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.08116;                                !- Data 27

OS:Curve:Biquadratic,
  {dfd14d23-62f3-4594-bf42-669657b32632}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 4,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {53cb6b41-4ca3-4e47-bda5-9164509b30a3}, !- Handle
  BaseSys5 CoilClg-4,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  10457.7136111694,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  4.07562734093845,                       !- Rated High Speed COP {W/W}
  0.396970568741146,                      !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {1ee06f25-2980-4c9e-af09-caa404a9b88c}, !- Air Inlet Node Name
  {ce6158ed-131a-47f7-94fa-29ad10ad93d4}, !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {62b5a797-3f88-4947-9496-cef277c89a5b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b66d7f4-cf16-4d9f-85f5-579318d497f6}, !- Energy Input Ratio Function of Temperature Curve Name
  {788c5265-612f-4563-87e7-9b99bcf4999c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  5228.85680558472,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  4.07562734093845,                       !- Rated Low Speed COP {W/W}
  0.198485284370573,                      !- Rated Low Speed Air Flow Rate {m3/s}
  {dfd14d23-62f3-4594-bf42-669657b32632}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {83fa7e92-d7c9-4b99-a1a4-42ab3ba47aa6}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {4d9f0a19-827f-48fe-ab8a-0d4b3c37706e}, !- Handle
  BaseSys5 CoilClg-4 Outlet Node,         !- Name
  {ce6158ed-131a-47f7-94fa-29ad10ad93d4}, !- Inlet Port
  {7ae2de71-8f28-4429-83fe-224d535abcfc}; !- Outlet Port

OS:Connection,
  {ce6158ed-131a-47f7-94fa-29ad10ad93d4}, !- Handle
  {e87ed623-bd2d-482d-afbf-7329021c5756}, !- Name
  {53cb6b41-4ca3-4e47-bda5-9164509b30a3}, !- Source Object
  9,                                      !- Outlet Port
  {4d9f0a19-827f-48fe-ab8a-0d4b3c37706e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae2de71-8f28-4429-83fe-224d535abcfc}, !- Handle
  {65e921ee-78ae-4f86-843c-fb47a7944f9b}, !- Name
  {4d9f0a19-827f-48fe-ab8a-0d4b3c37706e}, !- Source Object
  3,                                      !- Outlet Port
  {26147930-8d6b-4ef4-9a1a-365f371aa712}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {39ed6095-cecc-464e-ad53-7328f98e17b7}, !- Handle
  BaseSys5 OACtrl-4,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1fd49eb2-70c6-48f7-8209-7bb68793a0cc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {bebdb3b7-7ac4-498e-a056-fc6fa41ba6b4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a0614235-1224-4421-b2af-a7aab67e7586}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a0614235-1224-4421-b2af-a7aab67e7586}, !- Handle
  BaseSys5 OACtrl-4 Mech Vent Controller, !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ffd1df2c-f9d3-473c-9476-a38f66416b94}, !- Handle
  BaseSys5 OACtrl-4 OA System,            !- Name
  {39ed6095-cecc-464e-ad53-7328f98e17b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {36a0b393-20cc-4dc6-b939-67a447106a04}, !- Mixed Air Node Name
  {e9f7b1a4-4d0d-4001-b57f-6107e0bf35c8}, !- Outdoor Air Stream Node Name
  {2d751e16-6b36-438e-937e-83a9bf4a6050}, !- Relief Air Stream Node Name
  {dd12fb12-243d-4085-be19-dc38b20aa135}; !- Return Air Stream Node Name

OS:Node,
  {afe0f409-2530-4fb0-9b2f-c6299164af34}, !- Handle
  BaseSys5 OACtrl-4 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {e9f7b1a4-4d0d-4001-b57f-6107e0bf35c8}; !- Outlet Port

OS:Connection,
  {e9f7b1a4-4d0d-4001-b57f-6107e0bf35c8}, !- Handle
  {13b82122-42bb-4fd3-903c-fc220ccf3d84}, !- Name
  {afe0f409-2530-4fb0-9b2f-c6299164af34}, !- Source Object
  3,                                      !- Outlet Port
  {ffd1df2c-f9d3-473c-9476-a38f66416b94}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b7c309f8-36e6-42f2-81bc-9188e1b6c422}, !- Handle
  BaseSys5 OACtrl-4 OA System Relief Node, !- Name
  {2d751e16-6b36-438e-937e-83a9bf4a6050}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d751e16-6b36-438e-937e-83a9bf4a6050}, !- Handle
  {dc65595a-3c32-457b-a6bc-d45072856d67}, !- Name
  {ffd1df2c-f9d3-473c-9476-a38f66416b94}, !- Source Object
  7,                                      !- Outlet Port
  {b7c309f8-36e6-42f2-81bc-9188e1b6c422}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {670d4cf9-9bb5-4828-93e6-aaf28ecc4b1c}, !- Handle
  BaseSys5 OACtrl-4 OA System Mixed Air Node, !- Name
  {36a0b393-20cc-4dc6-b939-67a447106a04}, !- Inlet Port
  {1ee06f25-2980-4c9e-af09-caa404a9b88c}; !- Outlet Port

OS:Connection,
  {dd12fb12-243d-4085-be19-dc38b20aa135}, !- Handle
  {992471b8-631e-4b31-80c4-d35432e41c02}, !- Name
  {82552479-4dea-4b93-bb53-9becf785d04e}, !- Source Object
  3,                                      !- Outlet Port
  {ffd1df2c-f9d3-473c-9476-a38f66416b94}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {36a0b393-20cc-4dc6-b939-67a447106a04}, !- Handle
  {586d7812-7c49-4763-94cd-6c7bb3d65ae8}, !- Name
  {ffd1df2c-f9d3-473c-9476-a38f66416b94}, !- Source Object
  5,                                      !- Outlet Port
  {670d4cf9-9bb5-4828-93e6-aaf28ecc4b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee06f25-2980-4c9e-af09-caa404a9b88c}, !- Handle
  {60ba13f8-bac0-49d8-b963-6ea65e8eceab}, !- Name
  {670d4cf9-9bb5-4828-93e6-aaf28ecc4b1c}, !- Source Object
  3,                                      !- Outlet Port
  {53cb6b41-4ca3-4e47-bda5-9164509b30a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bebdb3b7-7ac4-498e-a056-fc6fa41ba6b4}, !- Handle
  BaseSys5 OACtrl-4 Max OA Schedule,      !- Name
  {d8051c31-203d-4827-a5c3-ad7de730a1fd}, !- Schedule Type Limits Name
  {a6170df9-32fc-4dc0-b879-e60a7aeae9b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6170df9-32fc-4dc0-b879-e60a7aeae9b6}, !- Handle
  Schedule Day 3,                         !- Name
  {d8051c31-203d-4827-a5c3-ad7de730a1fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {1fd49eb2-70c6-48f7-8209-7bb68793a0cc}, !- Handle
  BaseSys5 OACtrl-4 Schedule,             !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {912264d5-6ba5-4ade-b57f-53c07f8fea99}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {912264d5-6ba5-4ade-b57f-53c07f8fea99}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {5720b35a-42c2-46ed-8f40-e70507dee43b}, !- Sunday Schedule:Day Name
  {ba5fe588-45b0-4e12-abaa-03c58865a989}, !- Monday Schedule:Day Name
  {6de9907e-c1e0-4d6b-bc47-3721a30a6166}, !- Tuesday Schedule:Day Name
  {2d24750c-ea59-4bca-84b9-cfbd4e4614e0}, !- Wednesday Schedule:Day Name
  {0b5721c3-b266-4fb4-877b-bc8c9af97c6d}, !- Thursday Schedule:Day Name
  {6dd9af8d-053a-45d7-8d86-ad962a1a378b}, !- Friday Schedule:Day Name
  {acb1f2c7-c001-4830-bc43-263bd759636d}, !- Saturday Schedule:Day Name
  {1bd97a99-de49-4560-a2a3-125017279615}, !- Holiday Schedule:Day Name
  {b0bf88c5-3c62-4061-9e35-42b3829685d8}, !- SummerDesignDay Schedule:Day Name
  {c24d90ea-7b56-43f1-aa26-20a3c3d33123}, !- WinterDesignDay Schedule:Day Name
  {4812b914-553a-432c-97bd-cf55f63b52ef}, !- CustomDay1 Schedule:Day Name
  {615a9b0d-7f49-4590-921e-c59468fa3e85}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5720b35a-42c2-46ed-8f40-e70507dee43b}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Sunday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ba5fe588-45b0-4e12-abaa-03c58865a989}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Monday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6de9907e-c1e0-4d6b-bc47-3721a30a6166}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Tuesday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2d24750c-ea59-4bca-84b9-cfbd4e4614e0}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Wednesday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0b5721c3-b266-4fb4-877b-bc8c9af97c6d}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Thursday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6dd9af8d-053a-45d7-8d86-ad962a1a378b}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Friday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {acb1f2c7-c001-4830-bc43-263bd759636d}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Saturday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1bd97a99-de49-4560-a2a3-125017279615}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Holiday, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b0bf88c5-3c62-4061-9e35-42b3829685d8}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Summer, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c24d90ea-7b56-43f1-aa26-20a3c3d33123}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Winter, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4812b914-553a-432c-97bd-cf55f63b52ef}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Custom 1, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {615a9b0d-7f49-4590-921e-c59468fa3e85}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Custom 2, !- Name
  {2c88aa7e-2e0e-4454-82d4-ff9b1070a765}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:SetpointManager:Warmest,
  {576a8927-d7c4-419a-8124-3a1d54521ccc}, !- Handle
  Setpoint Manager Warmest 4,             !- Name
  Temperature,                            !- Control Variable
  14.4444444444445,                       !- Minimum Setpoint Temperature {C}
  17.2222222222223,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {415fc9f3-ab83-4c4d-ace5-db2ddb9671f3}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca86512d-d633-4347-bafe-17b0406a0e27}, !- Handle
  CorridorFlr1 Thermal Zone Thermostat,   !- Name
  {d33f3ef9-6d71-4ecd-8419-444c485b5eb8}, !- Heating Setpoint Temperature Schedule Name
  {8dea6861-f99e-412a-ab4f-cf3c8648fc78}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9088bcbc-5489-4f51-b5a5-b91f369085e4}, !- Handle
  CorridorFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {0358fc49-9662-42c9-a20b-b9a0d8a8d2bf}, !- Handle
  BaseVAVBox CoilHtg,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4d5176ef-ab6f-456f-9769-329924539cf8}, !- Water Inlet Node Name
  {d5c15a49-b094-45d4-9484-0e358548915c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  12663.8353989979,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {42969fcc-d11c-4d79-badf-e763f0cc8e69}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 5, !- Name
  {3beaf3aa-b5c3-4ef9-9142-5f0db6a0c632}, !- Inlet Port
  {4d5176ef-ab6f-456f-9769-329924539cf8}; !- Outlet Port

OS:Connection,
  {3beaf3aa-b5c3-4ef9-9142-5f0db6a0c632}, !- Handle
  {cac5f880-ebd6-48d9-a28e-590107a7bcc6}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  7,                                      !- Outlet Port
  {42969fcc-d11c-4d79-badf-e763f0cc8e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ed70ff4-90fd-47e5-8ba4-a370f09459df}, !- Handle
  BaseVAVBox CoilHtg Water Outlet Node,   !- Name
  {d5c15a49-b094-45d4-9484-0e358548915c}, !- Inlet Port
  {f244470a-a6d3-499a-9994-7a4c2479ae34}; !- Outlet Port

OS:Connection,
  {4d5176ef-ab6f-456f-9769-329924539cf8}, !- Handle
  {057b9948-d4cd-4faa-b638-60c9eae58e1f}, !- Name
  {42969fcc-d11c-4d79-badf-e763f0cc8e69}, !- Source Object
  3,                                      !- Outlet Port
  {0358fc49-9662-42c9-a20b-b9a0d8a8d2bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d5c15a49-b094-45d4-9484-0e358548915c}, !- Handle
  {c73be12c-f052-4f01-954c-55072c7f3a31}, !- Name
  {0358fc49-9662-42c9-a20b-b9a0d8a8d2bf}, !- Source Object
  6,                                      !- Outlet Port
  {9ed70ff4-90fd-47e5-8ba4-a370f09459df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f244470a-a6d3-499a-9994-7a4c2479ae34}, !- Handle
  {686c9596-9d6c-49e8-96f5-f16845f2e636}, !- Name
  {9ed70ff4-90fd-47e5-8ba4-a370f09459df}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3cd2436a-ac49-4acf-8c99-322590c99f9c}, !- Handle
  Controller Water Coil 5,                !- Name
  {0358fc49-9662-42c9-a20b-b9a0d8a8d2bf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {66583f33-c929-4518-8892-0338541b514a}, !- Handle
  BaseVAVBox TrmlUnit,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {5718cf19-705a-4c16-ae16-e9902c8f619c}, !- Air Inlet Node Name
  0.468047741476838,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.114685588434816,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0358fc49-9662-42c9-a20b-b9a0d8a8d2bf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c4f9a428-615f-4a30-bdfa-e785731a10ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499999495834077,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0e35f882-1b5c-4301-b06e-0ed937af79be}, !- Handle
  CorridorFlr1 Thermal Zone Return Air Node, !- Name
  {76600508-bfbb-497c-9798-8579af066825}, !- Inlet Port
  {f50db412-04d2-4d38-b23f-c1a7c910161b}; !- Outlet Port

OS:Connection,
  {058ee59a-8eb8-4463-9042-9a59e019bca1}, !- Handle
  {6936bf7c-8b83-4132-82f9-05598066764f}, !- Name
  {d5e43e34-5ce2-4a58-9b55-a0e7f68884cb}, !- Source Object
  3,                                      !- Outlet Port
  {1972a797-a4d5-4966-8a8e-f2a85da986e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76600508-bfbb-497c-9798-8579af066825}, !- Handle
  {82d7fef0-3712-4adc-87e1-d95f0656ad48}, !- Name
  {93381932-c5f8-46ee-8ae9-6cf2da7737bc}, !- Source Object
  3,                                      !- Outlet Port
  {0e35f882-1b5c-4301-b06e-0ed937af79be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50db412-04d2-4d38-b23f-c1a7c910161b}, !- Handle
  {cb14116f-0c28-443a-9cf0-01aa3b74ff8d}, !- Name
  {0e35f882-1b5c-4301-b06e-0ed937af79be}, !- Source Object
  3,                                      !- Outlet Port
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de2dea78-36d1-4b88-b559-b7dd28e9c2f1}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 1, !- Name
  {d533f7f8-58b6-40b6-a939-480685e4df80}, !- Inlet Port
  {5718cf19-705a-4c16-ae16-e9902c8f619c}; !- Outlet Port

OS:Connection,
  {d533f7f8-58b6-40b6-a939-480685e4df80}, !- Handle
  {cc180dda-24b9-4fc8-964f-0a87053110a2}, !- Name
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Source Object
  3,                                      !- Outlet Port
  {de2dea78-36d1-4b88-b559-b7dd28e9c2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5718cf19-705a-4c16-ae16-e9902c8f619c}, !- Handle
  {9af105b0-221c-4930-9454-c4fc9ede27df}, !- Name
  {de2dea78-36d1-4b88-b559-b7dd28e9c2f1}, !- Source Object
  3,                                      !- Outlet Port
  {66583f33-c929-4518-8892-0338541b514a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4f9a428-615f-4a30-bdfa-e785731a10ee}, !- Handle
  {5f4e293b-3ddf-41e6-a0d8-9d9209e9d108}, !- Name
  {66583f33-c929-4518-8892-0338541b514a}, !- Source Object
  12,                                     !- Outlet Port
  {d5e43e34-5ce2-4a58-9b55-a0e7f68884cb}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f86a4d76-05ca-49bb-9d4a-c65658dad933}, !- Handle
  EmployeeLoungeFlr1 Thermal Zone Thermostat, !- Name
  {d33f3ef9-6d71-4ecd-8419-444c485b5eb8}, !- Heating Setpoint Temperature Schedule Name
  {8dea6861-f99e-412a-ab4f-cf3c8648fc78}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d801b67a-13a5-454e-ac9f-f6b313713606}, !- Handle
  EmployeeLoungeFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {07a6aa5a-e837-4146-b10b-bcad8b3890e0}, !- Handle
  BaseVAVBox CoilHtg-2,                   !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c8df3e61-0641-4076-877f-5d0733fa7deb}, !- Water Inlet Node Name
  {f8b235d8-4b27-46d2-b526-f700482afe72}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2472.46477640094,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {59466ac7-64cd-4fc3-9ccc-f48a7e076bd4}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 6, !- Name
  {f77bb5fc-2d02-4c95-b84a-2b4bc6b20d14}, !- Inlet Port
  {c8df3e61-0641-4076-877f-5d0733fa7deb}; !- Outlet Port

OS:Connection,
  {f77bb5fc-2d02-4c95-b84a-2b4bc6b20d14}, !- Handle
  {97d30f3e-efcb-4c6a-bf16-ee821195173b}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  8,                                      !- Outlet Port
  {59466ac7-64cd-4fc3-9ccc-f48a7e076bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {075ac59c-930b-4118-8690-4044dd6da11f}, !- Handle
  BaseVAVBox CoilHtg-2 Water Outlet Node, !- Name
  {f8b235d8-4b27-46d2-b526-f700482afe72}, !- Inlet Port
  {17bf9479-928b-4ce2-948d-093c1a27f8dc}; !- Outlet Port

OS:Connection,
  {c8df3e61-0641-4076-877f-5d0733fa7deb}, !- Handle
  {982432bc-cc0c-41d5-af6b-3ae04a0d2d31}, !- Name
  {59466ac7-64cd-4fc3-9ccc-f48a7e076bd4}, !- Source Object
  3,                                      !- Outlet Port
  {07a6aa5a-e837-4146-b10b-bcad8b3890e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f8b235d8-4b27-46d2-b526-f700482afe72}, !- Handle
  {a98d1d6e-3f6f-41d4-95d0-a0285feee023}, !- Name
  {07a6aa5a-e837-4146-b10b-bcad8b3890e0}, !- Source Object
  6,                                      !- Outlet Port
  {075ac59c-930b-4118-8690-4044dd6da11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17bf9479-928b-4ce2-948d-093c1a27f8dc}, !- Handle
  {8b515ab1-4365-42b3-aa2d-a16ff3239ad7}, !- Name
  {075ac59c-930b-4118-8690-4044dd6da11f}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5383a97a-cbf4-44ca-b937-93242d3280d8}, !- Handle
  Controller Water Coil 6,                !- Name
  {07a6aa5a-e837-4146-b10b-bcad8b3890e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {15a56863-ccd0-414c-ba62-b6535bd45716}, !- Handle
  BaseVAVBox TrmlUnit-2,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {19d495cb-283b-4b55-9caf-8b5da6ddfe99}, !- Air Inlet Node Name
  0.0703989842598144,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.02484803288448,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {07a6aa5a-e837-4146-b10b-bcad8b3890e0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6bc7bc3e-a499-4a50-bb3d-7a8d2a42b29d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {75c7a23e-e72b-4e41-b098-8d17df17868c}, !- Handle
  BaseVAVBox TrmlUnit-2 Outlet Node,      !- Name
  {6bc7bc3e-a499-4a50-bb3d-7a8d2a42b29d}, !- Inlet Port
  {735554dd-52c1-4d3f-90a2-068db5ddfa14}; !- Outlet Port

OS:Node,
  {0a158d0f-211f-482f-87f0-2ac6b53b203a}, !- Handle
  EmployeeLoungeFlr1 Thermal Zone Return Air Node, !- Name
  {b35bffda-1b60-46b5-81f0-9b70edada3e4}, !- Inlet Port
  {62c8b5bb-c837-4b1f-9894-fe0973dd2127}; !- Outlet Port

OS:Connection,
  {735554dd-52c1-4d3f-90a2-068db5ddfa14}, !- Handle
  {a70291b1-765a-4e13-aaf8-759d4cbaf4f5}, !- Name
  {75c7a23e-e72b-4e41-b098-8d17df17868c}, !- Source Object
  3,                                      !- Outlet Port
  {ff4efe6d-a9f5-49b4-b5e4-067d5deae6f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b35bffda-1b60-46b5-81f0-9b70edada3e4}, !- Handle
  {d0dfc178-3011-420a-8f68-d7d95e5489a8}, !- Name
  {a3f8f650-7af7-4b07-b1c5-48a3fccaf25b}, !- Source Object
  3,                                      !- Outlet Port
  {0a158d0f-211f-482f-87f0-2ac6b53b203a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c8b5bb-c837-4b1f-9894-fe0973dd2127}, !- Handle
  {dcd344d1-42a5-4212-9386-78597f26e1fe}, !- Name
  {0a158d0f-211f-482f-87f0-2ac6b53b203a}, !- Source Object
  3,                                      !- Outlet Port
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9186d1c5-68b6-467a-ac8d-dace2af161dc}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 2, !- Name
  {b7825ad9-c147-495b-8903-2812a22925ff}, !- Inlet Port
  {19d495cb-283b-4b55-9caf-8b5da6ddfe99}; !- Outlet Port

OS:Connection,
  {b7825ad9-c147-495b-8903-2812a22925ff}, !- Handle
  {6d544680-57be-4734-8208-cfb5dde0413f}, !- Name
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Source Object
  4,                                      !- Outlet Port
  {9186d1c5-68b6-467a-ac8d-dace2af161dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d495cb-283b-4b55-9caf-8b5da6ddfe99}, !- Handle
  {8d1c7444-c1c3-4896-9b51-d4c8c999a43f}, !- Name
  {9186d1c5-68b6-467a-ac8d-dace2af161dc}, !- Source Object
  3,                                      !- Outlet Port
  {15a56863-ccd0-414c-ba62-b6535bd45716}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bc7bc3e-a499-4a50-bb3d-7a8d2a42b29d}, !- Handle
  {2b39a568-b982-40f3-a986-5f6eebe9b8c6}, !- Name
  {15a56863-ccd0-414c-ba62-b6535bd45716}, !- Source Object
  12,                                     !- Outlet Port
  {75c7a23e-e72b-4e41-b098-8d17df17868c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {75f03d06-97df-41ea-8523-200aca17adf1}, !- Handle
  ExerciseCenterFlr1 Thermal Zone Thermostat, !- Name
  {d33f3ef9-6d71-4ecd-8419-444c485b5eb8}, !- Heating Setpoint Temperature Schedule Name
  {8dea6861-f99e-412a-ab4f-cf3c8648fc78}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {68f9e951-6ead-400d-b6d2-85a9719cd842}, !- Handle
  ExerciseCenterFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {4d4903c1-7d2a-40ff-824c-86b735aa9e76}, !- Handle
  BaseVAVBox CoilHtg-3,                   !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {83d63676-a76d-4b7b-8d56-53355afcac1d}, !- Water Inlet Node Name
  {efd48428-12fe-467b-b052-2cf8f089ac72}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2419.24600076836,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {91b23ad0-3e31-4df9-ade5-ab598db2bdcf}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 7, !- Name
  {10b0fded-225f-4314-bd8e-8fa0c47ef2ba}, !- Inlet Port
  {83d63676-a76d-4b7b-8d56-53355afcac1d}; !- Outlet Port

OS:Connection,
  {10b0fded-225f-4314-bd8e-8fa0c47ef2ba}, !- Handle
  {2879084a-9ee5-468e-993d-2b32e1057c02}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  9,                                      !- Outlet Port
  {91b23ad0-3e31-4df9-ade5-ab598db2bdcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6dc67c01-3e2e-4cc1-82f0-66bb612cf86f}, !- Handle
  BaseVAVBox CoilHtg-3 Water Outlet Node, !- Name
  {efd48428-12fe-467b-b052-2cf8f089ac72}, !- Inlet Port
  {a4d7d0fb-205f-45de-a91a-23eb6b4a4561}; !- Outlet Port

OS:Connection,
  {83d63676-a76d-4b7b-8d56-53355afcac1d}, !- Handle
  {2bc8b54f-1f7e-4d84-a2ea-6453c7c0b447}, !- Name
  {91b23ad0-3e31-4df9-ade5-ab598db2bdcf}, !- Source Object
  3,                                      !- Outlet Port
  {4d4903c1-7d2a-40ff-824c-86b735aa9e76}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {efd48428-12fe-467b-b052-2cf8f089ac72}, !- Handle
  {5e4a36b2-29c9-4f03-92a1-d30335950ef8}, !- Name
  {4d4903c1-7d2a-40ff-824c-86b735aa9e76}, !- Source Object
  6,                                      !- Outlet Port
  {6dc67c01-3e2e-4cc1-82f0-66bb612cf86f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d7d0fb-205f-45de-a91a-23eb6b4a4561}, !- Handle
  {ff9bb40f-78b0-415e-9e23-00b3de635472}, !- Name
  {6dc67c01-3e2e-4cc1-82f0-66bb612cf86f}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f2b3f4fd-6fe5-4661-996f-abea2cdf6ab7}, !- Handle
  Controller Water Coil 7,                !- Name
  {4d4903c1-7d2a-40ff-824c-86b735aa9e76}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6a63e8ca-1aba-4be5-9ecb-da6853e42cf7}, !- Handle
  BaseVAVBox TrmlUnit-3,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {a4370c76-3cf9-47c1-b25d-2c2ac263af1c}, !- Air Inlet Node Name
  0.073003190251392,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.02484803288448,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4d4903c1-7d2a-40ff-824c-86b735aa9e76}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1dcb7edd-a4da-4120-acd6-51b5bee2a805}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {464abab9-fbe8-4935-b02d-4507c87df055}, !- Handle
  BaseVAVBox TrmlUnit-3 Outlet Node,      !- Name
  {1dcb7edd-a4da-4120-acd6-51b5bee2a805}, !- Inlet Port
  {ed9fc4c4-c7ab-475e-997a-6cc12a8b7097}; !- Outlet Port

OS:Node,
  {a941acb8-6da8-454f-aa42-b9ff56e3cf2a}, !- Handle
  ExerciseCenterFlr1 Thermal Zone Return Air Node, !- Name
  {ded9a152-0e0c-4d6e-8e1f-a6592ba29d7c}, !- Inlet Port
  {71fc513c-99f6-4d93-a0a7-ba48d95b453f}; !- Outlet Port

OS:Connection,
  {ed9fc4c4-c7ab-475e-997a-6cc12a8b7097}, !- Handle
  {b63671a1-1fb4-4332-b94e-dcc8f2467268}, !- Name
  {464abab9-fbe8-4935-b02d-4507c87df055}, !- Source Object
  3,                                      !- Outlet Port
  {9c22ef30-5010-4f3d-aa85-6f11df4497c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ded9a152-0e0c-4d6e-8e1f-a6592ba29d7c}, !- Handle
  {85186582-1e0c-4385-9ae9-26cb62c9a17a}, !- Name
  {1fa1115f-7338-4ce0-ac07-05866ddaef6c}, !- Source Object
  3,                                      !- Outlet Port
  {a941acb8-6da8-454f-aa42-b9ff56e3cf2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71fc513c-99f6-4d93-a0a7-ba48d95b453f}, !- Handle
  {1c1f6ce1-e0bb-4273-8ade-795eb15b7623}, !- Name
  {a941acb8-6da8-454f-aa42-b9ff56e3cf2a}, !- Source Object
  3,                                      !- Outlet Port
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {52b8f8b7-3995-488b-b319-708cc79430f0}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 3, !- Name
  {795918dd-80a4-4b23-b1f1-ba083c636f0c}, !- Inlet Port
  {a4370c76-3cf9-47c1-b25d-2c2ac263af1c}; !- Outlet Port

OS:Connection,
  {795918dd-80a4-4b23-b1f1-ba083c636f0c}, !- Handle
  {02dbaaf3-5b87-404e-a901-d626a0a41164}, !- Name
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Source Object
  5,                                      !- Outlet Port
  {52b8f8b7-3995-488b-b319-708cc79430f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4370c76-3cf9-47c1-b25d-2c2ac263af1c}, !- Handle
  {f3372b0b-bb9d-412a-be81-649ca90f94f9}, !- Name
  {52b8f8b7-3995-488b-b319-708cc79430f0}, !- Source Object
  3,                                      !- Outlet Port
  {6a63e8ca-1aba-4be5-9ecb-da6853e42cf7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dcb7edd-a4da-4120-acd6-51b5bee2a805}, !- Handle
  {fd98947f-66e3-47f4-a3d4-b845eaffabb2}, !- Name
  {6a63e8ca-1aba-4be5-9ecb-da6853e42cf7}, !- Source Object
  12,                                     !- Outlet Port
  {464abab9-fbe8-4935-b02d-4507c87df055}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {edfa2821-e9d5-49e7-ab57-01a3411ca9e9}, !- Handle
  FrontLoungeFlr1 Thermal Zone Thermostat, !- Name
  {d33f3ef9-6d71-4ecd-8419-444c485b5eb8}, !- Heating Setpoint Temperature Schedule Name
  {8dea6861-f99e-412a-ab4f-cf3c8648fc78}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {485a6170-08ab-444d-86ef-8d51bc372768}, !- Handle
  FrontLoungeFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.00330356602975795,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {ade1961c-7f82-4872-bff0-f7d8599d7aaf}, !- Handle
  Daylighting Control 1,                  !- Name
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}, !- Space Name
  9.95501184,                             !- Position X-Coordinate {m}
  2.447199576,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  262.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {d9f0f87f-1a07-4191-8959-caed726a1de4}, !- Handle
  Daylighting Control 2,                  !- Name
  {a8a900b8-443e-43e2-a3d9-c0a1717b2974}, !- Space Name
  9.95501184,                             !- Position X-Coordinate {m}
  4.84558848,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  350,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {1f413c27-b707-489a-bc7d-4324c2f94530}, !- Handle
  BaseVAVBox CoilHtg-4,                   !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f0cb982b-d485-489b-9f0a-8755d24aaf2e}, !- Water Inlet Node Name
  {c53b70d7-445e-4028-8d6e-b98de6841d7b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  11646.1754149318,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dee68d83-7d16-405d-b0dd-ecc2bf7d46d9}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 8, !- Name
  {1bdb3d4f-76ef-4f15-9d6d-e83d3cd0995d}, !- Inlet Port
  {f0cb982b-d485-489b-9f0a-8755d24aaf2e}; !- Outlet Port

OS:Connection,
  {1bdb3d4f-76ef-4f15-9d6d-e83d3cd0995d}, !- Handle
  {80adaec8-ebba-41d2-880d-4af567fab9b9}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  10,                                     !- Outlet Port
  {dee68d83-7d16-405d-b0dd-ecc2bf7d46d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce5b8061-54ef-47c1-97a4-d59bef94ad4e}, !- Handle
  BaseVAVBox CoilHtg-4 Water Outlet Node, !- Name
  {c53b70d7-445e-4028-8d6e-b98de6841d7b}, !- Inlet Port
  {5468c227-333b-40a3-a3fa-19a4ee10c6fe}; !- Outlet Port

OS:Connection,
  {f0cb982b-d485-489b-9f0a-8755d24aaf2e}, !- Handle
  {058530ce-b8dd-4488-9613-b556c883ced8}, !- Name
  {dee68d83-7d16-405d-b0dd-ecc2bf7d46d9}, !- Source Object
  3,                                      !- Outlet Port
  {1f413c27-b707-489a-bc7d-4324c2f94530}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c53b70d7-445e-4028-8d6e-b98de6841d7b}, !- Handle
  {e1f557f7-1add-49c0-b0ba-2fd9d1177972}, !- Name
  {1f413c27-b707-489a-bc7d-4324c2f94530}, !- Source Object
  6,                                      !- Outlet Port
  {ce5b8061-54ef-47c1-97a4-d59bef94ad4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5468c227-333b-40a3-a3fa-19a4ee10c6fe}, !- Handle
  {03cd9c79-226d-4746-9fb0-71f13524b0cb}, !- Name
  {ce5b8061-54ef-47c1-97a4-d59bef94ad4e}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {92eda617-e1e3-4f84-8017-c5131473aa19}, !- Handle
  Controller Water Coil 8,                !- Name
  {1f413c27-b707-489a-bc7d-4324c2f94530}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5db59a19-366f-402e-b2d2-655681b2a8b9}, !- Handle
  BaseVAVBox TrmlUnit-4,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {009cd9ef-a61f-4d21-864e-155cac45d52b}, !- Air Inlet Node Name
  1.05170656032461,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.124249603371264,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1f413c27-b707-489a-bc7d-4324c2f94530}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7756efa8-c412-4aaa-9369-85859799be8a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {b968286b-b203-4352-9338-e88b2c17cedd}, !- Handle
  BaseVAVBox TrmlUnit-4 Outlet Node,      !- Name
  {7756efa8-c412-4aaa-9369-85859799be8a}, !- Inlet Port
  {1ceae910-9b95-4170-a85e-0e191448b242}; !- Outlet Port

OS:Node,
  {c8deeb49-5117-4fd4-8134-86942c08b43c}, !- Handle
  FrontLoungeFlr1 Thermal Zone Return Air Node, !- Name
  {f9178ff7-ed12-4363-a1da-cbfa77fd1dc3}, !- Inlet Port
  {cbed328f-49d8-465e-b5fb-c3df0a903887}; !- Outlet Port

OS:Connection,
  {1ceae910-9b95-4170-a85e-0e191448b242}, !- Handle
  {056c2e4e-9aec-4ca6-bb08-04ef86317d55}, !- Name
  {b968286b-b203-4352-9338-e88b2c17cedd}, !- Source Object
  3,                                      !- Outlet Port
  {65987c81-815c-4eed-be2d-19798105fbcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9178ff7-ed12-4363-a1da-cbfa77fd1dc3}, !- Handle
  {a77f38d8-b9e4-4406-aed7-cac7e818a22a}, !- Name
  {0fd36a70-673f-4385-a6b2-c788fcbb1e64}, !- Source Object
  3,                                      !- Outlet Port
  {c8deeb49-5117-4fd4-8134-86942c08b43c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbed328f-49d8-465e-b5fb-c3df0a903887}, !- Handle
  {fed178aa-5987-411a-90b5-f1536a592b23}, !- Name
  {c8deeb49-5117-4fd4-8134-86942c08b43c}, !- Source Object
  3,                                      !- Outlet Port
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c6f48451-11ab-40ab-a203-9abb736ef0aa}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 4, !- Name
  {efde7066-eb18-4f34-951d-06f2fcacd2a0}, !- Inlet Port
  {009cd9ef-a61f-4d21-864e-155cac45d52b}; !- Outlet Port

OS:Connection,
  {efde7066-eb18-4f34-951d-06f2fcacd2a0}, !- Handle
  {c5bb404c-d0ce-4c2e-8f82-b2b55748f75f}, !- Name
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Source Object
  6,                                      !- Outlet Port
  {c6f48451-11ab-40ab-a203-9abb736ef0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009cd9ef-a61f-4d21-864e-155cac45d52b}, !- Handle
  {8da4bc3a-351c-42f6-bcd2-0df29afba318}, !- Name
  {c6f48451-11ab-40ab-a203-9abb736ef0aa}, !- Source Object
  3,                                      !- Outlet Port
  {5db59a19-366f-402e-b2d2-655681b2a8b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7756efa8-c412-4aaa-9369-85859799be8a}, !- Handle
  {a29c137c-038d-432c-8199-1c960cb6eeae}, !- Name
  {5db59a19-366f-402e-b2d2-655681b2a8b9}, !- Source Object
  12,                                     !- Outlet Port
  {b968286b-b203-4352-9338-e88b2c17cedd}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8dc1d94c-9a32-4cff-8616-5c46f5282dc4}, !- Handle
  FrontOfficeFlr1 Thermal Zone Thermostat, !- Name
  {d33f3ef9-6d71-4ecd-8419-444c485b5eb8}, !- Heating Setpoint Temperature Schedule Name
  {8dea6861-f99e-412a-ab4f-cf3c8648fc78}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {da0d667e-2848-45f1-82d0-ef1fff2836ef}, !- Handle
  FrontOfficeFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {ac2dbc98-2420-4960-abb9-5bb4c626d63f}, !- Handle
  Daylighting Control 3,                  !- Name
  {9499f98f-670f-4597-8793-433c43ba2cf9}, !- Space Name
  9.95449368,                             !- Position X-Coordinate {m}
  15.93899784,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {ab47166b-0340-43c7-a277-4af2209ff83e}, !- Handle
  Daylighting Control 4,                  !- Name
  {9499f98f-670f-4597-8793-433c43ba2cf9}, !- Space Name
  9.95449368,                             !- Position X-Coordinate {m}
  13.54061808,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {18f0b1d3-d0dd-48a5-9529-db36c5772e02}, !- Handle
  BaseVAVBox CoilHtg-5,                   !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fdfe6e27-7843-4fff-8356-08484c17a187}, !- Water Inlet Node Name
  {053d0868-db63-438e-8bf2-0c5c6b672c54}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  7721.16249343631,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {94caaf7b-839b-412e-9986-258bcd34ac00}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 9, !- Name
  {61f1d971-35f8-4638-90f0-0a76d21f01cc}, !- Inlet Port
  {fdfe6e27-7843-4fff-8356-08484c17a187}; !- Outlet Port

OS:Connection,
  {61f1d971-35f8-4638-90f0-0a76d21f01cc}, !- Handle
  {bc9f27ca-2a38-4dc0-a4c0-7d22e9a4483a}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  11,                                     !- Outlet Port
  {94caaf7b-839b-412e-9986-258bcd34ac00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65fad7f4-d564-431c-9a69-f3114829ecd5}, !- Handle
  BaseVAVBox CoilHtg-5 Water Outlet Node, !- Name
  {053d0868-db63-438e-8bf2-0c5c6b672c54}, !- Inlet Port
  {5f26b995-2a7b-4e7e-b2a7-1ff34e609d12}; !- Outlet Port

OS:Connection,
  {fdfe6e27-7843-4fff-8356-08484c17a187}, !- Handle
  {067206dd-051b-4adb-ad79-bc1f8b1e0186}, !- Name
  {94caaf7b-839b-412e-9986-258bcd34ac00}, !- Source Object
  3,                                      !- Outlet Port
  {18f0b1d3-d0dd-48a5-9529-db36c5772e02}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {053d0868-db63-438e-8bf2-0c5c6b672c54}, !- Handle
  {56a1d07e-f843-402e-bdf2-69b703587ed1}, !- Name
  {18f0b1d3-d0dd-48a5-9529-db36c5772e02}, !- Source Object
  6,                                      !- Outlet Port
  {65fad7f4-d564-431c-9a69-f3114829ecd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f26b995-2a7b-4e7e-b2a7-1ff34e609d12}, !- Handle
  {7c73603b-bbef-41fb-a60d-ed31fca97145}, !- Name
  {65fad7f4-d564-431c-9a69-f3114829ecd5}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {34727492-76f1-4b87-bef3-fcbc23e60b31}, !- Handle
  Controller Water Coil 9,                !- Name
  {18f0b1d3-d0dd-48a5-9529-db36c5772e02}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {833fa1b6-fe74-4fb0-93be-e816ef6edaff}, !- Handle
  BaseVAVBox TrmlUnit-5,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {ae3d7597-0cba-4a29-8a69-5f867ca92b02}, !- Air Inlet Node Name
  0.419827455362765,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.09939213153792,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {18f0b1d3-d0dd-48a5-9529-db36c5772e02}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fd62f7b4-4cd2-48b0-8427-000feb46dfbf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1a7db4b9-3fa5-481f-b9ed-09cb984c9cc7}, !- Handle
  BaseVAVBox TrmlUnit-5 Outlet Node,      !- Name
  {fd62f7b4-4cd2-48b0-8427-000feb46dfbf}, !- Inlet Port
  {59cfb078-8758-411e-9c3a-c474eb294b4e}; !- Outlet Port

OS:Node,
  {45cfe8e9-992f-4ca2-bca1-cb1f48aad3b6}, !- Handle
  FrontOfficeFlr1 Thermal Zone Return Air Node, !- Name
  {23785418-eef6-4466-9f8e-624a8f18b510}, !- Inlet Port
  {00a3bc55-11a7-48e6-b191-57e446532793}; !- Outlet Port

OS:Connection,
  {59cfb078-8758-411e-9c3a-c474eb294b4e}, !- Handle
  {55b30fa3-2905-40d4-a93e-e5c5c305bff7}, !- Name
  {1a7db4b9-3fa5-481f-b9ed-09cb984c9cc7}, !- Source Object
  3,                                      !- Outlet Port
  {d0429b19-ed6f-49e2-bb22-f5302dbe5e31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23785418-eef6-4466-9f8e-624a8f18b510}, !- Handle
  {85bdb98f-a4da-4682-98f3-77979fabc7e7}, !- Name
  {6942e4c3-54fc-4601-9708-ebba3e1e80f9}, !- Source Object
  3,                                      !- Outlet Port
  {45cfe8e9-992f-4ca2-bca1-cb1f48aad3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a3bc55-11a7-48e6-b191-57e446532793}, !- Handle
  {bcdf69b0-f879-4e3f-bb5c-46e1205c1733}, !- Name
  {45cfe8e9-992f-4ca2-bca1-cb1f48aad3b6}, !- Source Object
  3,                                      !- Outlet Port
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cb6c81e3-c0c0-4479-b4fe-b85e030754d3}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 5, !- Name
  {2d87ce5c-9e8e-47a6-bc1f-3e3e0d6874c0}, !- Inlet Port
  {ae3d7597-0cba-4a29-8a69-5f867ca92b02}; !- Outlet Port

OS:Connection,
  {2d87ce5c-9e8e-47a6-bc1f-3e3e0d6874c0}, !- Handle
  {e83a1d71-e9dd-4c71-a978-89504ed55d91}, !- Name
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Source Object
  7,                                      !- Outlet Port
  {cb6c81e3-c0c0-4479-b4fe-b85e030754d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3d7597-0cba-4a29-8a69-5f867ca92b02}, !- Handle
  {07eb9ca0-8cd0-471c-b424-2f7ad1511096}, !- Name
  {cb6c81e3-c0c0-4479-b4fe-b85e030754d3}, !- Source Object
  3,                                      !- Outlet Port
  {833fa1b6-fe74-4fb0-93be-e816ef6edaff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd62f7b4-4cd2-48b0-8427-000feb46dfbf}, !- Handle
  {a245730c-8778-49ca-9b62-b9f5752c5f89}, !- Name
  {833fa1b6-fe74-4fb0-93be-e816ef6edaff}, !- Source Object
  12,                                     !- Outlet Port
  {1a7db4b9-3fa5-481f-b9ed-09cb984c9cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9947fd16-7e42-43fa-a212-cdd73afca4e9}, !- Handle
  LaundryRoomFlr1 Thermal Zone Thermostat, !- Name
  {d33f3ef9-6d71-4ecd-8419-444c485b5eb8}, !- Heating Setpoint Temperature Schedule Name
  {8dea6861-f99e-412a-ab4f-cf3c8648fc78}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3aae4cca-b373-4acd-9ec6-3eaea63f18a0}, !- Handle
  LaundryRoomFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {95f4f0a1-16f6-475a-af4c-b7574b8efe01}, !- Handle
  Daylighting Control 5,                  !- Name
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Space Name
  30.681168,                              !- Position X-Coordinate {m}
  15.93899784,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {79550b11-f2a2-4008-a225-0cd394703294}, !- Handle
  Daylighting Control 6,                  !- Name
  {7efbfeb8-cd4e-4024-a953-202a143e355a}, !- Space Name
  30.681168,                              !- Position X-Coordinate {m}
  13.54061808,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  400,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {a5df7e72-41e0-44f5-b020-15609ddd89f3}, !- Handle
  BaseVAVBox CoilHtg-6,                   !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b6ccb5e7-f2ec-4986-8d85-654ecc8c63b4}, !- Water Inlet Node Name
  {bd660f1a-b36c-42f8-92ef-ef136e766cf8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  5952.33204941187,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {692004ac-9abb-4298-82b1-d1ac0009d725}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 10, !- Name
  {61e353c8-aa5f-4f23-9438-fc714211eb46}, !- Inlet Port
  {b6ccb5e7-f2ec-4986-8d85-654ecc8c63b4}; !- Outlet Port

OS:Connection,
  {61e353c8-aa5f-4f23-9438-fc714211eb46}, !- Handle
  {61fabdf4-2fb0-4e75-95a9-584dc7cc3ddd}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  12,                                     !- Outlet Port
  {692004ac-9abb-4298-82b1-d1ac0009d725}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73fc813f-669c-4210-8be8-b0541af0c448}, !- Handle
  BaseVAVBox CoilHtg-6 Water Outlet Node, !- Name
  {bd660f1a-b36c-42f8-92ef-ef136e766cf8}, !- Inlet Port
  {5a2884c7-01d3-4d7e-8bd7-49c622cdd267}; !- Outlet Port

OS:Connection,
  {b6ccb5e7-f2ec-4986-8d85-654ecc8c63b4}, !- Handle
  {c0088443-92c2-489d-9e96-b3b8174cbe9e}, !- Name
  {692004ac-9abb-4298-82b1-d1ac0009d725}, !- Source Object
  3,                                      !- Outlet Port
  {a5df7e72-41e0-44f5-b020-15609ddd89f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd660f1a-b36c-42f8-92ef-ef136e766cf8}, !- Handle
  {3492ab36-e6b0-464c-bd59-c6a87ef7d0c1}, !- Name
  {a5df7e72-41e0-44f5-b020-15609ddd89f3}, !- Source Object
  6,                                      !- Outlet Port
  {73fc813f-669c-4210-8be8-b0541af0c448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2884c7-01d3-4d7e-8bd7-49c622cdd267}, !- Handle
  {335acc6e-6f65-45c3-aed5-68fa16bf6229}, !- Name
  {73fc813f-669c-4210-8be8-b0541af0c448}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {01d979dc-d5f4-4ae2-9401-d11772f8982d}, !- Handle
  Controller Water Coil 10,               !- Name
  {a5df7e72-41e0-44f5-b020-15609ddd89f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {93aebd59-1c9a-4c49-8beb-d72e5396a4b3}, !- Handle
  BaseVAVBox TrmlUnit-6,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {3bbe55c8-0f6b-4f95-8f1f-61a19a2f35ec}, !- Air Inlet Node Name
  0.432065052564941,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0745445706008832,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a5df7e72-41e0-44f5-b020-15609ddd89f3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {184dd571-382c-44fd-a284-87b195afb747}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {86aac8bc-655a-4bed-ac8d-bd5252efbcf3}, !- Handle
  BaseVAVBox TrmlUnit-6 Outlet Node,      !- Name
  {184dd571-382c-44fd-a284-87b195afb747}, !- Inlet Port
  {7ff48176-f41a-4310-a930-a60dc3787cf8}; !- Outlet Port

OS:Node,
  {8c84affa-959b-42a4-8f25-62588f1a64c4}, !- Handle
  LaundryRoomFlr1 Thermal Zone Return Air Node, !- Name
  {c458f701-b32f-4baf-9011-698cd1c64316}, !- Inlet Port
  {880fb0fd-47dc-474e-a9bc-6e0e07118030}; !- Outlet Port

OS:Connection,
  {7ff48176-f41a-4310-a930-a60dc3787cf8}, !- Handle
  {9bcd9bc1-5905-4c17-82b9-65ce8c3892a4}, !- Name
  {86aac8bc-655a-4bed-ac8d-bd5252efbcf3}, !- Source Object
  3,                                      !- Outlet Port
  {6adb9e63-1c88-445f-9454-3a3321530f48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c458f701-b32f-4baf-9011-698cd1c64316}, !- Handle
  {16ecc586-440a-4917-8fb0-23ee9cae1cca}, !- Name
  {949aa2ef-759e-4ab7-8599-7dcd2ac63b55}, !- Source Object
  3,                                      !- Outlet Port
  {8c84affa-959b-42a4-8f25-62588f1a64c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {880fb0fd-47dc-474e-a9bc-6e0e07118030}, !- Handle
  {36949f10-48a4-4a39-bb48-21dd2960ab7f}, !- Name
  {8c84affa-959b-42a4-8f25-62588f1a64c4}, !- Source Object
  3,                                      !- Outlet Port
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cb8508e2-6f01-4bd8-b841-5283d1e4006d}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 6, !- Name
  {a18b4643-6a9e-4f77-a577-5f399c72366a}, !- Inlet Port
  {3bbe55c8-0f6b-4f95-8f1f-61a19a2f35ec}; !- Outlet Port

OS:Connection,
  {a18b4643-6a9e-4f77-a577-5f399c72366a}, !- Handle
  {0c40047a-046e-4984-9422-2448ef3a390d}, !- Name
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Source Object
  8,                                      !- Outlet Port
  {cb8508e2-6f01-4bd8-b841-5283d1e4006d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bbe55c8-0f6b-4f95-8f1f-61a19a2f35ec}, !- Handle
  {a0c9d7bd-9d03-42f7-a41a-45d5690b7e5d}, !- Name
  {cb8508e2-6f01-4bd8-b841-5283d1e4006d}, !- Source Object
  3,                                      !- Outlet Port
  {93aebd59-1c9a-4c49-8beb-d72e5396a4b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {184dd571-382c-44fd-a284-87b195afb747}, !- Handle
  {4fe6c06b-3748-43de-8496-b6b8f543d317}, !- Name
  {93aebd59-1c9a-4c49-8beb-d72e5396a4b3}, !- Source Object
  12,                                     !- Outlet Port
  {86aac8bc-655a-4bed-ac8d-bd5252efbcf3}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2c0aa0e1-9540-47fa-8561-713452c4ff2b}, !- Handle
  MechanicalRoomFlr1 Thermal Zone Thermostat, !- Name
  {d33f3ef9-6d71-4ecd-8419-444c485b5eb8}, !- Heating Setpoint Temperature Schedule Name
  {8dea6861-f99e-412a-ab4f-cf3c8648fc78}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {aa0f14bc-fc06-4a1e-b4f4-98bd034b8b23}, !- Handle
  MechanicalRoomFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {967e0a55-4035-4e16-ab58-6d0f85a1547b}, !- Handle
  BaseVAVBox CoilHtg-7,                   !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b41e34da-7502-44b3-bfac-f0ac504e3da6}, !- Water Inlet Node Name
  {30a1c499-4ad2-4e11-b8e8-54940552395e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2345.77015276548,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ded7813-4308-4eca-b12b-db5496d2d7f8}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 11, !- Name
  {8e0de032-e59b-4a55-9784-bad9a1bd2e6e}, !- Inlet Port
  {b41e34da-7502-44b3-bfac-f0ac504e3da6}; !- Outlet Port

OS:Connection,
  {8e0de032-e59b-4a55-9784-bad9a1bd2e6e}, !- Handle
  {f7fa50c4-408d-42af-aa94-0cb38653de5f}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  13,                                     !- Outlet Port
  {8ded7813-4308-4eca-b12b-db5496d2d7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1024275e-4abf-40cb-ab5a-02bf0176f177}, !- Handle
  BaseVAVBox CoilHtg-7 Water Outlet Node, !- Name
  {30a1c499-4ad2-4e11-b8e8-54940552395e}, !- Inlet Port
  {8d15ecf2-789d-40ad-967f-59b719bc89e9}; !- Outlet Port

OS:Connection,
  {b41e34da-7502-44b3-bfac-f0ac504e3da6}, !- Handle
  {b0e4d553-f01e-4365-8cc9-7fb86b5d5a5f}, !- Name
  {8ded7813-4308-4eca-b12b-db5496d2d7f8}, !- Source Object
  3,                                      !- Outlet Port
  {967e0a55-4035-4e16-ab58-6d0f85a1547b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {30a1c499-4ad2-4e11-b8e8-54940552395e}, !- Handle
  {930b4c11-264c-4589-b043-6465f62b59c6}, !- Name
  {967e0a55-4035-4e16-ab58-6d0f85a1547b}, !- Source Object
  6,                                      !- Outlet Port
  {1024275e-4abf-40cb-ab5a-02bf0176f177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d15ecf2-789d-40ad-967f-59b719bc89e9}, !- Handle
  {7e3b7d6f-bf47-4379-955f-8c1eeb987104}, !- Name
  {1024275e-4abf-40cb-ab5a-02bf0176f177}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b026a23f-5d79-45e0-ad40-dc3ab4f852f7}, !- Handle
  Controller Water Coil 11,               !- Name
  {967e0a55-4035-4e16-ab58-6d0f85a1547b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fac91b3e-58fc-4c32-82dd-353a4fdc9bb6}, !- Handle
  BaseVAVBox TrmlUnit-7,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {c37d2e1a-a989-43c3-a054-fb4c6024fa07}, !- Air Inlet Node Name
  0.200428527967949,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0248498734795085,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {967e0a55-4035-4e16-ab58-6d0f85a1547b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9f851e9f-233f-47a4-9df6-1baface1cefe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e5f20da2-fd7b-4a3e-80f7-3da1e6d473c9}, !- Handle
  BaseVAVBox TrmlUnit-7 Outlet Node,      !- Name
  {9f851e9f-233f-47a4-9df6-1baface1cefe}, !- Inlet Port
  {0c685e4f-dd0e-4ade-894d-1a68d15ae2fd}; !- Outlet Port

OS:Node,
  {2d939d83-e3c9-4c18-bfdd-ba62a0befc5d}, !- Handle
  MechanicalRoomFlr1 Thermal Zone Return Air Node, !- Name
  {6d4cf355-ac39-43e9-88c9-7e79ff3ffa96}, !- Inlet Port
  {5d0add6b-079d-4e51-b54c-950beda010be}; !- Outlet Port

OS:Connection,
  {0c685e4f-dd0e-4ade-894d-1a68d15ae2fd}, !- Handle
  {20a4dfa0-e6e1-4a3f-a6dc-ef5f4e370a46}, !- Name
  {e5f20da2-fd7b-4a3e-80f7-3da1e6d473c9}, !- Source Object
  3,                                      !- Outlet Port
  {b5280b8a-0a70-45de-bb1e-8fe9c7ef0a48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d4cf355-ac39-43e9-88c9-7e79ff3ffa96}, !- Handle
  {30e19866-82ee-42e6-a5bd-9e66542e8730}, !- Name
  {0519e045-bc42-4353-a746-83c06782fe62}, !- Source Object
  3,                                      !- Outlet Port
  {2d939d83-e3c9-4c18-bfdd-ba62a0befc5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d0add6b-079d-4e51-b54c-950beda010be}, !- Handle
  {49d798ae-8ac3-4d77-90f5-1044436d3e52}, !- Name
  {2d939d83-e3c9-4c18-bfdd-ba62a0befc5d}, !- Source Object
  3,                                      !- Outlet Port
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {389905fe-a22a-4956-a1a0-3c8f89a75317}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 7, !- Name
  {929b7dc6-df44-4ccb-9004-4b01063d1772}, !- Inlet Port
  {c37d2e1a-a989-43c3-a054-fb4c6024fa07}; !- Outlet Port

OS:Connection,
  {929b7dc6-df44-4ccb-9004-4b01063d1772}, !- Handle
  {fd76b723-056e-4aa7-9515-aba7e9c318e5}, !- Name
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Source Object
  9,                                      !- Outlet Port
  {389905fe-a22a-4956-a1a0-3c8f89a75317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c37d2e1a-a989-43c3-a054-fb4c6024fa07}, !- Handle
  {08a8a9bd-9e76-49de-bbc6-172492d0d2e8}, !- Name
  {389905fe-a22a-4956-a1a0-3c8f89a75317}, !- Source Object
  3,                                      !- Outlet Port
  {fac91b3e-58fc-4c32-82dd-353a4fdc9bb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f851e9f-233f-47a4-9df6-1baface1cefe}, !- Handle
  {e11b1039-f990-4742-81f9-de99d22eaadc}, !- Name
  {fac91b3e-58fc-4c32-82dd-353a4fdc9bb6}, !- Source Object
  12,                                     !- Outlet Port
  {e5f20da2-fd7b-4a3e-80f7-3da1e6d473c9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {cba9ffa5-eee0-4378-b110-eb164b326ad5}, !- Handle
  MeetingRoomFlr1 Thermal Zone Thermostat, !- Name
  {d33f3ef9-6d71-4ecd-8419-444c485b5eb8}, !- Heating Setpoint Temperature Schedule Name
  {8dea6861-f99e-412a-ab4f-cf3c8648fc78}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {264a9348-d562-41d4-9f18-f0e4cad329e0}, !- Handle
  MeetingRoomFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.00330356602975795,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {3a16399e-40ff-4187-9a69-faca4018512d}, !- Handle
  Daylighting Control 7,                  !- Name
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}, !- Space Name
  31.747968,                              !- Position X-Coordinate {m}
  2.447199576,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  262.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {67d2a5f4-460d-4dfa-a02d-c3fc00156574}, !- Handle
  Daylighting Control 8,                  !- Name
  {cad1eec0-e33b-4fdd-a09f-d889b7d4f791}, !- Space Name
  31.747968,                              !- Position X-Coordinate {m}
  4.84558848,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  350,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {5ab0ccf4-f3e7-4da0-93ef-90e2ac142c1d}, !- Handle
  BaseVAVBox CoilHtg-8,                   !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {95781628-9b58-4ee8-ab9c-7c6dc544fc7d}, !- Water Inlet Node Name
  {f97aad0b-867f-4346-966e-517cef5ea784}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  5653.31163651515,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e894a0fd-1e9e-430a-92e3-32fda8e75ce9}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 12, !- Name
  {e9a7a4dc-b8eb-4a8d-9df9-7ab531e9573d}, !- Inlet Port
  {95781628-9b58-4ee8-ab9c-7c6dc544fc7d}; !- Outlet Port

OS:Connection,
  {e9a7a4dc-b8eb-4a8d-9df9-7ab531e9573d}, !- Handle
  {a8d73a2c-c52a-4743-b158-e2c10f018a15}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  14,                                     !- Outlet Port
  {e894a0fd-1e9e-430a-92e3-32fda8e75ce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d24ec3fd-3d9e-4505-bec9-28f58c90db89}, !- Handle
  BaseVAVBox CoilHtg-8 Water Outlet Node, !- Name
  {f97aad0b-867f-4346-966e-517cef5ea784}, !- Inlet Port
  {a9c399ac-ef6d-4eda-b9c7-63ee60604e21}; !- Outlet Port

OS:Connection,
  {95781628-9b58-4ee8-ab9c-7c6dc544fc7d}, !- Handle
  {e1921874-7d77-496a-af36-7fcefea71a60}, !- Name
  {e894a0fd-1e9e-430a-92e3-32fda8e75ce9}, !- Source Object
  3,                                      !- Outlet Port
  {5ab0ccf4-f3e7-4da0-93ef-90e2ac142c1d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f97aad0b-867f-4346-966e-517cef5ea784}, !- Handle
  {6e8a4654-5935-4247-b791-76c792141f8f}, !- Name
  {5ab0ccf4-f3e7-4da0-93ef-90e2ac142c1d}, !- Source Object
  6,                                      !- Outlet Port
  {d24ec3fd-3d9e-4505-bec9-28f58c90db89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c399ac-ef6d-4eda-b9c7-63ee60604e21}, !- Handle
  {bf4b73ff-e6a6-4fb0-9d7c-9da83ae0fe3c}, !- Name
  {d24ec3fd-3d9e-4505-bec9-28f58c90db89}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ff5aa02d-891f-4c38-b16f-85415fa0dd32}, !- Handle
  Controller Water Coil 12,               !- Name
  {5ab0ccf4-f3e7-4da0-93ef-90e2ac142c1d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0069b2f0-a2e8-4c32-92be-f2174f1397e7}, !- Handle
  BaseVAVBox TrmlUnit-8,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {6a923341-28cf-40fa-b325-a8967ee90bb2}, !- Air Inlet Node Name
  0.5098212255168,                        !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.061169108113152,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5ab0ccf4-f3e7-4da0-93ef-90e2ac142c1d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c8074510-0d00-4b28-8b60-baf3a2711b6e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499999074288359,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {64a26217-d9af-4e0a-8ac5-bc84f0ccdfd7}, !- Handle
  BaseVAVBox TrmlUnit-8 Outlet Node,      !- Name
  {c8074510-0d00-4b28-8b60-baf3a2711b6e}, !- Inlet Port
  {60188d1d-6166-47e8-98a4-9a81e9d0cbeb}; !- Outlet Port

OS:Node,
  {d8f1aef2-7c1d-4b8b-82a7-83a4efe9cfbc}, !- Handle
  MeetingRoomFlr1 Thermal Zone Return Air Node, !- Name
  {239c4f6a-1169-4a27-8c9a-e58104d00d6c}, !- Inlet Port
  {e996cd2f-eb22-4b09-b266-b1c52e49fe0c}; !- Outlet Port

OS:Connection,
  {60188d1d-6166-47e8-98a4-9a81e9d0cbeb}, !- Handle
  {2d921d51-726b-4e73-be15-92c40b9475f5}, !- Name
  {64a26217-d9af-4e0a-8ac5-bc84f0ccdfd7}, !- Source Object
  3,                                      !- Outlet Port
  {b96b2e07-b4f3-4bb0-8b5e-57ab3feba202}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {239c4f6a-1169-4a27-8c9a-e58104d00d6c}, !- Handle
  {d32ddb87-4abb-4f44-bd73-905355d65cca}, !- Name
  {ce805d66-5c5f-4f48-90d6-009e1b28122f}, !- Source Object
  3,                                      !- Outlet Port
  {d8f1aef2-7c1d-4b8b-82a7-83a4efe9cfbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e996cd2f-eb22-4b09-b266-b1c52e49fe0c}, !- Handle
  {b007f0c8-00ff-4a43-bbd3-9de74803fbd7}, !- Name
  {d8f1aef2-7c1d-4b8b-82a7-83a4efe9cfbc}, !- Source Object
  3,                                      !- Outlet Port
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d1682fd2-7360-4776-878d-842240389ebb}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 8, !- Name
  {bff76f7f-2e9f-4945-a67f-52fe82fdc9f0}, !- Inlet Port
  {6a923341-28cf-40fa-b325-a8967ee90bb2}; !- Outlet Port

OS:Connection,
  {bff76f7f-2e9f-4945-a67f-52fe82fdc9f0}, !- Handle
  {1bcb2c31-139f-4f80-947a-a6b697108e8a}, !- Name
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Source Object
  10,                                     !- Outlet Port
  {d1682fd2-7360-4776-878d-842240389ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a923341-28cf-40fa-b325-a8967ee90bb2}, !- Handle
  {5b02a372-144d-4824-9760-7311af373b7d}, !- Name
  {d1682fd2-7360-4776-878d-842240389ebb}, !- Source Object
  3,                                      !- Outlet Port
  {0069b2f0-a2e8-4c32-92be-f2174f1397e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8074510-0d00-4b28-8b60-baf3a2711b6e}, !- Handle
  {c83e23f3-3bf6-49a1-91d7-65216b158549}, !- Name
  {0069b2f0-a2e8-4c32-92be-f2174f1397e7}, !- Source Object
  12,                                     !- Outlet Port
  {64a26217-d9af-4e0a-8ac5-bc84f0ccdfd7}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d2c1a5eb-5363-4c81-9dc6-7c0ac11e8758}, !- Handle
  FrontStairsFlr1 Thermal Zone Thermostat, !- Name
  {d33f3ef9-6d71-4ecd-8419-444c485b5eb8}, !- Heating Setpoint Temperature Schedule Name
  {8dea6861-f99e-412a-ab4f-cf3c8648fc78}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3cc2a962-b56d-4f14-8745-5798f07e89de}, !- Handle
  FrontStairsFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {fcaa792f-884f-4d6a-94a0-3130db7aee20}, !- Handle
  BaseVAVBox CoilHtg-9,                   !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {22ad0dc3-fb14-4d02-aeff-81e8595fec14}, !- Water Inlet Node Name
  {87a009ad-80db-4463-b0be-ab48ccf39e34}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2181.11989483203,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {657d4155-83de-4503-a15d-7af89527f285}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 13, !- Name
  {1e574588-97f6-44b2-80c2-0be807edad0a}, !- Inlet Port
  {22ad0dc3-fb14-4d02-aeff-81e8595fec14}; !- Outlet Port

OS:Connection,
  {1e574588-97f6-44b2-80c2-0be807edad0a}, !- Handle
  {b35bfed9-e96a-4c46-9c50-64f1e5bd38e6}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  15,                                     !- Outlet Port
  {657d4155-83de-4503-a15d-7af89527f285}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ab85e09-aa29-4a91-97d9-a65457202183}, !- Handle
  BaseVAVBox CoilHtg-9 Water Outlet Node, !- Name
  {87a009ad-80db-4463-b0be-ab48ccf39e34}, !- Inlet Port
  {fb830584-e5aa-4565-ba9e-7b00a9db3cdf}; !- Outlet Port

OS:Connection,
  {22ad0dc3-fb14-4d02-aeff-81e8595fec14}, !- Handle
  {0f8ef38b-6e17-4489-ade9-c8da7f821238}, !- Name
  {657d4155-83de-4503-a15d-7af89527f285}, !- Source Object
  3,                                      !- Outlet Port
  {fcaa792f-884f-4d6a-94a0-3130db7aee20}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {87a009ad-80db-4463-b0be-ab48ccf39e34}, !- Handle
  {4e0e284f-1596-43b0-99a8-fc3671656e35}, !- Name
  {fcaa792f-884f-4d6a-94a0-3130db7aee20}, !- Source Object
  6,                                      !- Outlet Port
  {8ab85e09-aa29-4a91-97d9-a65457202183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb830584-e5aa-4565-ba9e-7b00a9db3cdf}, !- Handle
  {66f2afbd-a623-4276-8e58-53e6ed96decc}, !- Name
  {8ab85e09-aa29-4a91-97d9-a65457202183}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2e0f121c-614f-4fbd-9526-cd2d5b4fe730}, !- Handle
  Controller Water Coil 13,               !- Name
  {fcaa792f-884f-4d6a-94a0-3130db7aee20}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1a70d50d-0353-4553-9a52-c32f50c3da97}, !- Handle
  BaseVAVBox TrmlUnit-9,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {a798ff75-5f72-421e-9de0-954845ffcd4d}, !- Air Inlet Node Name
  0.07519302638784,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.01529109715968,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fcaa792f-884f-4d6a-94a0-3130db7aee20}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a71685cc-91b0-4d7f-a9f9-66f11facc323}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4bee4d2a-727b-4ce4-99bf-89e4a55f4fd6}, !- Handle
  BaseVAVBox TrmlUnit-9 Outlet Node,      !- Name
  {a71685cc-91b0-4d7f-a9f9-66f11facc323}, !- Inlet Port
  {251f0ea0-aa91-4a80-b256-7fac812b526b}; !- Outlet Port

OS:Node,
  {06ac423c-6be7-4d73-bad6-9fac115fdf52}, !- Handle
  FrontStairsFlr1 Thermal Zone Return Air Node, !- Name
  {73b1ce14-0c8f-49de-b840-6e58fff96889}, !- Inlet Port
  {8f26def5-d87d-4a22-9201-8d155acfb594}; !- Outlet Port

OS:Connection,
  {251f0ea0-aa91-4a80-b256-7fac812b526b}, !- Handle
  {bbbca679-9de3-46e7-b90b-697739698894}, !- Name
  {4bee4d2a-727b-4ce4-99bf-89e4a55f4fd6}, !- Source Object
  3,                                      !- Outlet Port
  {a7990b5a-5dfe-451b-9476-88211c55bade}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73b1ce14-0c8f-49de-b840-6e58fff96889}, !- Handle
  {a461ba05-2c7c-401c-9253-812a8eac5b13}, !- Name
  {6af32a1f-998d-4f14-9a0a-ab07a3e98a7f}, !- Source Object
  3,                                      !- Outlet Port
  {06ac423c-6be7-4d73-bad6-9fac115fdf52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f26def5-d87d-4a22-9201-8d155acfb594}, !- Handle
  {81e6d215-1a40-4369-835d-643e2ef2e48c}, !- Name
  {06ac423c-6be7-4d73-bad6-9fac115fdf52}, !- Source Object
  3,                                      !- Outlet Port
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {62bfd1fe-c9f3-47a3-98c7-8b0b2c3dabbe}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 9, !- Name
  {1fa4dac3-0283-4b46-96c7-91a89565082f}, !- Inlet Port
  {a798ff75-5f72-421e-9de0-954845ffcd4d}; !- Outlet Port

OS:Connection,
  {1fa4dac3-0283-4b46-96c7-91a89565082f}, !- Handle
  {9b15d78a-05d4-48f8-a4f0-09aec1efd75e}, !- Name
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Source Object
  11,                                     !- Outlet Port
  {62bfd1fe-c9f3-47a3-98c7-8b0b2c3dabbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a798ff75-5f72-421e-9de0-954845ffcd4d}, !- Handle
  {19d33f0c-a80f-4ae2-8c25-b3d8e6d76f8a}, !- Name
  {62bfd1fe-c9f3-47a3-98c7-8b0b2c3dabbe}, !- Source Object
  3,                                      !- Outlet Port
  {1a70d50d-0353-4553-9a52-c32f50c3da97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a71685cc-91b0-4d7f-a9f9-66f11facc323}, !- Handle
  {4a4e343a-a3db-4316-bd0d-3f0c79dba28f}, !- Name
  {1a70d50d-0353-4553-9a52-c32f50c3da97}, !- Source Object
  12,                                     !- Outlet Port
  {4bee4d2a-727b-4ce4-99bf-89e4a55f4fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b2734858-698a-40fa-8719-d6f0c04afe20}, !- Handle
  FrontStorageFlr1 Thermal Zone Thermostat, !- Name
  {d33f3ef9-6d71-4ecd-8419-444c485b5eb8}, !- Heating Setpoint Temperature Schedule Name
  {8dea6861-f99e-412a-ab4f-cf3c8648fc78}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3e0e0030-9384-49c6-944f-0a3e222acc1a}, !- Handle
  FrontStorageFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {838eaa01-5b4f-4b70-8e21-83a001cc3e67}, !- Handle
  BaseVAVBox CoilHtg-10,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7a2428bc-3021-41a9-b883-faffae5cc949}, !- Water Inlet Node Name
  {a35f2ef2-ece6-48c2-b9e5-b9b58fc6bce2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  1323.21881253828,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2196f9b1-f8c3-4aa4-9f93-627806213009}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 14, !- Name
  {5e2b173b-5f44-449f-bef4-5a17b8f2aed5}, !- Inlet Port
  {7a2428bc-3021-41a9-b883-faffae5cc949}; !- Outlet Port

OS:Connection,
  {5e2b173b-5f44-449f-bef4-5a17b8f2aed5}, !- Handle
  {44381f8b-93ce-4004-a19a-92587e0434c2}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  16,                                     !- Outlet Port
  {2196f9b1-f8c3-4aa4-9f93-627806213009}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab01d155-ffd4-4866-ba95-f8f974ba5d72}, !- Handle
  BaseVAVBox CoilHtg-10 Water Outlet Node, !- Name
  {a35f2ef2-ece6-48c2-b9e5-b9b58fc6bce2}, !- Inlet Port
  {9d879429-4e18-45f9-8a8c-63c81ae0497c}; !- Outlet Port

OS:Connection,
  {7a2428bc-3021-41a9-b883-faffae5cc949}, !- Handle
  {e91bdd32-baf3-429a-8eda-5e0b4421c094}, !- Name
  {2196f9b1-f8c3-4aa4-9f93-627806213009}, !- Source Object
  3,                                      !- Outlet Port
  {838eaa01-5b4f-4b70-8e21-83a001cc3e67}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a35f2ef2-ece6-48c2-b9e5-b9b58fc6bce2}, !- Handle
  {95a80df1-7d23-4d48-b750-0f3a2654ba9f}, !- Name
  {838eaa01-5b4f-4b70-8e21-83a001cc3e67}, !- Source Object
  6,                                      !- Outlet Port
  {ab01d155-ffd4-4866-ba95-f8f974ba5d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d879429-4e18-45f9-8a8c-63c81ae0497c}, !- Handle
  {054b9807-c258-423e-8872-aa1ca0a6dcb2}, !- Name
  {ab01d155-ffd4-4866-ba95-f8f974ba5d72}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {349d4297-70f8-47a9-80b3-8a7986fd4393}, !- Handle
  Controller Water Coil 14,               !- Name
  {838eaa01-5b4f-4b70-8e21-83a001cc3e67}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cfd2c516-9996-4a8d-a582-99cfd42cf217}, !- Handle
  BaseVAVBox TrmlUnit-10,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {546a7dfb-e31f-4aaf-9b96-ba046da869dd}, !- Air Inlet Node Name
  0.0529543909168128,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00955698291954432,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {838eaa01-5b4f-4b70-8e21-83a001cc3e67}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4a358d40-7fa6-4a4c-98f4-9a6d20065b26}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {241325e1-7c35-4807-8b72-0f94065a52d6}, !- Handle
  BaseVAVBox TrmlUnit-10 Outlet Node,     !- Name
  {4a358d40-7fa6-4a4c-98f4-9a6d20065b26}, !- Inlet Port
  {4e4d3cc7-942d-45d5-9328-24aa8ce4676d}; !- Outlet Port

OS:Node,
  {877024eb-5ced-4dea-87f0-b55f5283906d}, !- Handle
  FrontStorageFlr1 Thermal Zone Return Air Node, !- Name
  {f968953b-593a-49a7-b2d9-feeea2b39297}, !- Inlet Port
  {456bce72-4bfd-4ad5-beda-c20c598459bb}; !- Outlet Port

OS:Connection,
  {4e4d3cc7-942d-45d5-9328-24aa8ce4676d}, !- Handle
  {073a08f5-fc1b-4a4d-b13f-3bf5d4348e28}, !- Name
  {241325e1-7c35-4807-8b72-0f94065a52d6}, !- Source Object
  3,                                      !- Outlet Port
  {9c3b661e-7fc3-4112-96bd-295130b43a92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f968953b-593a-49a7-b2d9-feeea2b39297}, !- Handle
  {564f2c1d-e0d2-4d6b-9835-beb1c7e3f7a7}, !- Name
  {8ae88412-aaf6-4d39-86f6-b2c00797515b}, !- Source Object
  3,                                      !- Outlet Port
  {877024eb-5ced-4dea-87f0-b55f5283906d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456bce72-4bfd-4ad5-beda-c20c598459bb}, !- Handle
  {302dffd9-63c6-4251-8852-60a459bfa6fb}, !- Name
  {877024eb-5ced-4dea-87f0-b55f5283906d}, !- Source Object
  3,                                      !- Outlet Port
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2777a380-d5cb-4655-8ebf-828f01df8da0}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 10, !- Name
  {e8af96e0-829f-4345-8d86-9a380610e8a7}, !- Inlet Port
  {546a7dfb-e31f-4aaf-9b96-ba046da869dd}; !- Outlet Port

OS:Connection,
  {e8af96e0-829f-4345-8d86-9a380610e8a7}, !- Handle
  {eac4861e-ea65-4297-b93e-f519a065bc00}, !- Name
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Source Object
  12,                                     !- Outlet Port
  {2777a380-d5cb-4655-8ebf-828f01df8da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546a7dfb-e31f-4aaf-9b96-ba046da869dd}, !- Handle
  {b3a89a51-b067-4ea6-91d0-d30f66d86aa9}, !- Name
  {2777a380-d5cb-4655-8ebf-828f01df8da0}, !- Source Object
  3,                                      !- Outlet Port
  {cfd2c516-9996-4a8d-a582-99cfd42cf217}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a358d40-7fa6-4a4c-98f4-9a6d20065b26}, !- Handle
  {a440ec3a-f4bc-42dc-bdd5-e5b1692313b6}, !- Name
  {cfd2c516-9996-4a8d-a582-99cfd42cf217}, !- Source Object
  12,                                     !- Outlet Port
  {241325e1-7c35-4807-8b72-0f94065a52d6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4336dd84-b994-459e-b7da-46569bbf11e9}, !- Handle
  RearStairsFlr1 Thermal Zone Thermostat, !- Name
  {d33f3ef9-6d71-4ecd-8419-444c485b5eb8}, !- Heating Setpoint Temperature Schedule Name
  {8dea6861-f99e-412a-ab4f-cf3c8648fc78}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {622837ba-83c5-439e-bad4-01acd5b08eee}, !- Handle
  RearStairsFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {d44069ba-371a-417a-9978-86a5c6edb844}, !- Handle
  BaseVAVBox CoilHtg-11,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {08f6bc34-18b5-4b46-b515-bf0d553e19fd}, !- Water Inlet Node Name
  {fb1923e3-2be6-4c6a-aa38-c9e6d60e2af2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2208.83269522751,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6dc645b3-87a4-41fa-940b-c8851922da69}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 15, !- Name
  {3d41bcdb-eab5-408c-8709-8ef2c06f8805}, !- Inlet Port
  {08f6bc34-18b5-4b46-b515-bf0d553e19fd}; !- Outlet Port

OS:Connection,
  {3d41bcdb-eab5-408c-8709-8ef2c06f8805}, !- Handle
  {4d1f0807-b693-4b0b-bb16-b47f39f6cd05}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  17,                                     !- Outlet Port
  {6dc645b3-87a4-41fa-940b-c8851922da69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0682773c-5c30-4886-b8a9-c816eb3e5334}, !- Handle
  BaseVAVBox CoilHtg-11 Water Outlet Node, !- Name
  {fb1923e3-2be6-4c6a-aa38-c9e6d60e2af2}, !- Inlet Port
  {0ba51998-b093-4571-8f54-8c325604daca}; !- Outlet Port

OS:Connection,
  {08f6bc34-18b5-4b46-b515-bf0d553e19fd}, !- Handle
  {b7a7a204-7568-49e0-8041-8989302c0ceb}, !- Name
  {6dc645b3-87a4-41fa-940b-c8851922da69}, !- Source Object
  3,                                      !- Outlet Port
  {d44069ba-371a-417a-9978-86a5c6edb844}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fb1923e3-2be6-4c6a-aa38-c9e6d60e2af2}, !- Handle
  {fa408ae7-6691-4dcf-aa48-81ead8b7fe22}, !- Name
  {d44069ba-371a-417a-9978-86a5c6edb844}, !- Source Object
  6,                                      !- Outlet Port
  {0682773c-5c30-4886-b8a9-c816eb3e5334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba51998-b093-4571-8f54-8c325604daca}, !- Handle
  {f46c2b75-3787-4727-826a-1eac31666ca1}, !- Name
  {0682773c-5c30-4886-b8a9-c816eb3e5334}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e31774a5-8833-4806-9111-23f54f3b1020}, !- Handle
  Controller Water Coil 15,               !- Name
  {d44069ba-371a-417a-9978-86a5c6edb844}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dc20be4a-d778-41fb-8b6a-301a4c713a79}, !- Handle
  BaseVAVBox TrmlUnit-11,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {16958f9e-09a2-45d1-900c-b03901d9851a}, !- Air Inlet Node Name
  0.06675696584064,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152949199339699,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d44069ba-371a-417a-9978-86a5c6edb844}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9a35c60b-3b60-45fe-b5a2-fe5ff6390690}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {34f77152-c1ef-4417-a65f-8ac7913ed009}, !- Handle
  BaseVAVBox TrmlUnit-11 Outlet Node,     !- Name
  {9a35c60b-3b60-45fe-b5a2-fe5ff6390690}, !- Inlet Port
  {489632ea-130a-4dec-8d89-9b6371478370}; !- Outlet Port

OS:Node,
  {1ed4957b-96b8-4f67-9823-3f0909143257}, !- Handle
  RearStairsFlr1 Thermal Zone Return Air Node, !- Name
  {3b951ade-e2a1-4e16-946a-c498b001d288}, !- Inlet Port
  {2568908e-cde4-4c28-94c3-60f03ee7b6f1}; !- Outlet Port

OS:Connection,
  {489632ea-130a-4dec-8d89-9b6371478370}, !- Handle
  {e538ea1e-13e0-4c4a-b7a9-f39e8149c288}, !- Name
  {34f77152-c1ef-4417-a65f-8ac7913ed009}, !- Source Object
  3,                                      !- Outlet Port
  {e199ef91-7c18-4b48-b22b-814c46eadfa3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b951ade-e2a1-4e16-946a-c498b001d288}, !- Handle
  {746d3e5d-9205-4e77-9761-e13e55b6be7b}, !- Name
  {34f9ba80-8700-47cd-91f0-1a210a71db68}, !- Source Object
  3,                                      !- Outlet Port
  {1ed4957b-96b8-4f67-9823-3f0909143257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2568908e-cde4-4c28-94c3-60f03ee7b6f1}, !- Handle
  {17abd3d8-64fe-4184-a1ba-fe88b49d292b}, !- Name
  {1ed4957b-96b8-4f67-9823-3f0909143257}, !- Source Object
  3,                                      !- Outlet Port
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {5315f774-e7b4-4291-9878-8bc30660915b}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 11, !- Name
  {c0e84794-2f05-41e6-bfa5-a6021d298723}, !- Inlet Port
  {16958f9e-09a2-45d1-900c-b03901d9851a}; !- Outlet Port

OS:Connection,
  {c0e84794-2f05-41e6-bfa5-a6021d298723}, !- Handle
  {e2ddc212-4028-4631-a761-377017619ba5}, !- Name
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Source Object
  13,                                     !- Outlet Port
  {5315f774-e7b4-4291-9878-8bc30660915b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16958f9e-09a2-45d1-900c-b03901d9851a}, !- Handle
  {9cd642d6-928b-4cca-b8d1-4f13b794ea40}, !- Name
  {5315f774-e7b4-4291-9878-8bc30660915b}, !- Source Object
  3,                                      !- Outlet Port
  {dc20be4a-d778-41fb-8b6a-301a4c713a79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a35c60b-3b60-45fe-b5a2-fe5ff6390690}, !- Handle
  {3885b2c1-2408-49c4-9486-e2fa6adacf82}, !- Name
  {dc20be4a-d778-41fb-8b6a-301a4c713a79}, !- Source Object
  12,                                     !- Outlet Port
  {34f77152-c1ef-4417-a65f-8ac7913ed009}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d9a734ef-6739-4674-940b-e21649955d8c}, !- Handle
  RearStorageFlr1 Thermal Zone Thermostat, !- Name
  {d33f3ef9-6d71-4ecd-8419-444c485b5eb8}, !- Heating Setpoint Temperature Schedule Name
  {8dea6861-f99e-412a-ab4f-cf3c8648fc78}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {05deadbf-5c53-4d88-9fde-dde25880f95b}, !- Handle
  RearStorageFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {455a6052-02ab-4319-a5bc-ab13fb00ed40}, !- Handle
  BaseVAVBox CoilHtg-12,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5fa40ef3-78d8-4fd4-ab1d-14363c86072e}, !- Water Inlet Node Name
  {0b7c0058-e362-4372-a1a3-0d10340232e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2208.77408101348,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ae6ec7bd-820a-4a3f-82a5-186816817afe}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 16, !- Name
  {d1462535-9563-46da-9521-a1ee0c7ff5e4}, !- Inlet Port
  {5fa40ef3-78d8-4fd4-ab1d-14363c86072e}; !- Outlet Port

OS:Connection,
  {d1462535-9563-46da-9521-a1ee0c7ff5e4}, !- Handle
  {38cd466e-5aa8-436c-afee-84e453d420a0}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  18,                                     !- Outlet Port
  {ae6ec7bd-820a-4a3f-82a5-186816817afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {440fd8af-608a-44cc-b4ef-1d6494a15647}, !- Handle
  BaseVAVBox CoilHtg-12 Water Outlet Node, !- Name
  {0b7c0058-e362-4372-a1a3-0d10340232e4}, !- Inlet Port
  {188cfefa-5f49-41c4-b79a-0d9bdbc7ad5a}; !- Outlet Port

OS:Connection,
  {5fa40ef3-78d8-4fd4-ab1d-14363c86072e}, !- Handle
  {f1e464ca-83eb-4486-805d-2da08c439b21}, !- Name
  {ae6ec7bd-820a-4a3f-82a5-186816817afe}, !- Source Object
  3,                                      !- Outlet Port
  {455a6052-02ab-4319-a5bc-ab13fb00ed40}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0b7c0058-e362-4372-a1a3-0d10340232e4}, !- Handle
  {b3918d0a-352e-4e6f-b423-65685f2e372c}, !- Name
  {455a6052-02ab-4319-a5bc-ab13fb00ed40}, !- Source Object
  6,                                      !- Outlet Port
  {440fd8af-608a-44cc-b4ef-1d6494a15647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {188cfefa-5f49-41c4-b79a-0d9bdbc7ad5a}, !- Handle
  {9b66d068-8eb6-43a2-a5a2-6a3bf39767b9}, !- Name
  {440fd8af-608a-44cc-b4ef-1d6494a15647}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7f601554-acc9-441e-b361-ccff2797b21e}, !- Handle
  Controller Water Coil 16,               !- Name
  {455a6052-02ab-4319-a5bc-ab13fb00ed40}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b28f8227-e5bb-43c9-93b5-b5593ca550d4}, !- Handle
  BaseVAVBox TrmlUnit-12,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {a1a62cfd-e1c4-41f6-a3f3-c1f3bccc1b54}, !- Air Inlet Node Name
  0.0699525219785472,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152960526078336,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {455a6052-02ab-4319-a5bc-ab13fb00ed40}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {17682918-0471-4843-af0a-dd7aa85dceb0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {61aac371-21b3-4620-9fa2-e62eb8f02bba}, !- Handle
  BaseVAVBox TrmlUnit-12 Outlet Node,     !- Name
  {17682918-0471-4843-af0a-dd7aa85dceb0}, !- Inlet Port
  {e6bd8e6d-ab54-43e3-8333-210145b4dfdc}; !- Outlet Port

OS:Node,
  {3ab0e647-7593-4482-9f52-12eba0bb9f31}, !- Handle
  RearStorageFlr1 Thermal Zone Return Air Node, !- Name
  {48eb7043-dd31-458c-be6e-70122a56e3d9}, !- Inlet Port
  {6465e453-27fd-4d11-b6ef-4a1203245bc0}; !- Outlet Port

OS:Connection,
  {e6bd8e6d-ab54-43e3-8333-210145b4dfdc}, !- Handle
  {9a0a6399-b5bc-40f6-b7c3-c3aa4d25914b}, !- Name
  {61aac371-21b3-4620-9fa2-e62eb8f02bba}, !- Source Object
  3,                                      !- Outlet Port
  {f910d373-6ec3-48de-aa15-28a85096dfb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48eb7043-dd31-458c-be6e-70122a56e3d9}, !- Handle
  {f3086dd8-ea2b-4fc8-88f0-abd1e5f616b7}, !- Name
  {7899bedf-0876-4d54-a326-257bdf5c98ff}, !- Source Object
  3,                                      !- Outlet Port
  {3ab0e647-7593-4482-9f52-12eba0bb9f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6465e453-27fd-4d11-b6ef-4a1203245bc0}, !- Handle
  {acc818d5-4e02-45a1-a0ac-855ecc425691}, !- Name
  {3ab0e647-7593-4482-9f52-12eba0bb9f31}, !- Source Object
  3,                                      !- Outlet Port
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {0af1572e-5ede-449a-b6db-728a0291d2a7}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 12, !- Name
  {062d3461-98a1-4e4f-827f-e81c66ec9b9b}, !- Inlet Port
  {a1a62cfd-e1c4-41f6-a3f3-c1f3bccc1b54}; !- Outlet Port

OS:Connection,
  {062d3461-98a1-4e4f-827f-e81c66ec9b9b}, !- Handle
  {4abafb81-6812-4387-b2e2-ec5cd1cbc5e8}, !- Name
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Source Object
  14,                                     !- Outlet Port
  {0af1572e-5ede-449a-b6db-728a0291d2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a62cfd-e1c4-41f6-a3f3-c1f3bccc1b54}, !- Handle
  {5becf2ce-2332-4363-afcb-db708652b3c6}, !- Name
  {0af1572e-5ede-449a-b6db-728a0291d2a7}, !- Source Object
  3,                                      !- Outlet Port
  {b28f8227-e5bb-43c9-93b5-b5593ca550d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17682918-0471-4843-af0a-dd7aa85dceb0}, !- Handle
  {93bab676-a45e-4d88-a893-230a9e06bd72}, !- Name
  {b28f8227-e5bb-43c9-93b5-b5593ca550d4}, !- Source Object
  12,                                     !- Outlet Port
  {61aac371-21b3-4620-9fa2-e62eb8f02bba}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {556acb58-3cb3-429b-a5c0-cdefd2b02b24}, !- Handle
  RestroomFlr1 Thermal Zone Thermostat,   !- Name
  {d33f3ef9-6d71-4ecd-8419-444c485b5eb8}, !- Heating Setpoint Temperature Schedule Name
  {8dea6861-f99e-412a-ab4f-cf3c8648fc78}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1dd62a49-079c-4960-891b-1dc0a0e3b0ef}, !- Handle
  RestroomFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {dbec1967-0ff9-4f3f-b3bc-cc5b6fce5baf}, !- Handle
  BaseVAVBox CoilHtg-13,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e5d87ee8-fadb-4bb1-9e13-095b6dde389f}, !- Water Inlet Node Name
  {21d7f17a-dbc4-4002-a774-388276f690f4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2340.79087528326,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {13437a46-7b54-4401-8063-56cee42ee99d}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 17, !- Name
  {ee97025b-d97f-48da-afc7-765386645d21}, !- Inlet Port
  {e5d87ee8-fadb-4bb1-9e13-095b6dde389f}; !- Outlet Port

OS:Connection,
  {ee97025b-d97f-48da-afc7-765386645d21}, !- Handle
  {080f684c-569d-48ee-9f70-1b099f6f6239}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  19,                                     !- Outlet Port
  {13437a46-7b54-4401-8063-56cee42ee99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5da0f08-f30f-4e8e-8fa3-49c8aaf86daf}, !- Handle
  BaseVAVBox CoilHtg-13 Water Outlet Node, !- Name
  {21d7f17a-dbc4-4002-a774-388276f690f4}, !- Inlet Port
  {12ce2267-edef-4ff2-bb68-6010f90e2277}; !- Outlet Port

OS:Connection,
  {e5d87ee8-fadb-4bb1-9e13-095b6dde389f}, !- Handle
  {5d10eedf-4dc5-4dca-8a10-f5b781421612}, !- Name
  {13437a46-7b54-4401-8063-56cee42ee99d}, !- Source Object
  3,                                      !- Outlet Port
  {dbec1967-0ff9-4f3f-b3bc-cc5b6fce5baf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {21d7f17a-dbc4-4002-a774-388276f690f4}, !- Handle
  {a84c25d0-0972-485b-87cf-18b1bbed5eb9}, !- Name
  {dbec1967-0ff9-4f3f-b3bc-cc5b6fce5baf}, !- Source Object
  6,                                      !- Outlet Port
  {f5da0f08-f30f-4e8e-8fa3-49c8aaf86daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ce2267-edef-4ff2-bb68-6010f90e2277}, !- Handle
  {a849405c-8be8-428f-a3d3-afb76d9b93f1}, !- Name
  {f5da0f08-f30f-4e8e-8fa3-49c8aaf86daf}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {df6f73a2-34bb-41c6-aaef-5823ac1d85c4}, !- Handle
  Controller Water Coil 17,               !- Name
  {dbec1967-0ff9-4f3f-b3bc-cc5b6fce5baf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {30b8632c-c045-491b-9404-f0d0dfc85912}, !- Handle
  BaseVAVBox TrmlUnit-13,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {b0af9cb3-b261-41da-8955-79bebbf15483}, !- Air Inlet Node Name
  0.110783526974438,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0248498734795085,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dbec1967-0ff9-4f3f-b3bc-cc5b6fce5baf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ed8979ac-912e-4c4a-aa8f-48cd266cb184}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.49999786995659,                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ded6a62c-4505-4a4d-8c8d-3c9c04adf265}, !- Handle
  BaseVAVBox TrmlUnit-13 Outlet Node,     !- Name
  {ed8979ac-912e-4c4a-aa8f-48cd266cb184}, !- Inlet Port
  {f1c52782-5e65-492d-ae96-af770f054e6f}; !- Outlet Port

OS:Node,
  {183a4f42-bd9f-4720-baaa-3257807bb843}, !- Handle
  RestroomFlr1 Thermal Zone Return Air Node, !- Name
  {0478467e-958b-45ef-a68b-768cc4735c7e}, !- Inlet Port
  {f6c6a74a-d983-4fd7-b9e2-1b62120b68bc}; !- Outlet Port

OS:Connection,
  {f1c52782-5e65-492d-ae96-af770f054e6f}, !- Handle
  {cee3f4a3-d14a-4f0b-91e9-810c13c63d20}, !- Name
  {ded6a62c-4505-4a4d-8c8d-3c9c04adf265}, !- Source Object
  3,                                      !- Outlet Port
  {2e7b7b9c-4ab9-460c-82bf-789603ca1b1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0478467e-958b-45ef-a68b-768cc4735c7e}, !- Handle
  {7e7dd15a-b9d0-4e65-b515-0c1e27765512}, !- Name
  {d53a20b7-062c-489b-9116-cc0a5250c1af}, !- Source Object
  3,                                      !- Outlet Port
  {183a4f42-bd9f-4720-baaa-3257807bb843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c6a74a-d983-4fd7-b9e2-1b62120b68bc}, !- Handle
  {979df3d8-2a95-42cf-b293-a1508ce96c96}, !- Name
  {183a4f42-bd9f-4720-baaa-3257807bb843}, !- Source Object
  3,                                      !- Outlet Port
  {b5baba9e-7b2c-4bea-b2a3-65a73e4a47b1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {82f9e846-814f-466f-a0d2-76d1c9814859}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 13, !- Name
  {aae196f2-bc7a-4bac-bf55-a9523f558644}, !- Inlet Port
  {b0af9cb3-b261-41da-8955-79bebbf15483}; !- Outlet Port

OS:Connection,
  {aae196f2-bc7a-4bac-bf55-a9523f558644}, !- Handle
  {7bab494e-8fb2-47ee-a022-882e284e9cc3}, !- Name
  {14ee5275-4c9e-40bc-904f-3edbbd3c5e85}, !- Source Object
  15,                                     !- Outlet Port
  {82f9e846-814f-466f-a0d2-76d1c9814859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0af9cb3-b261-41da-8955-79bebbf15483}, !- Handle
  {dc490ba9-c7f9-4210-9f93-5a8f951161c0}, !- Name
  {82f9e846-814f-466f-a0d2-76d1c9814859}, !- Source Object
  3,                                      !- Outlet Port
  {30b8632c-c045-491b-9404-f0d0dfc85912}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed8979ac-912e-4c4a-aa8f-48cd266cb184}, !- Handle
  {7e268e04-f438-45a2-b74a-a4e19b3899b7}, !- Name
  {30b8632c-c045-491b-9404-f0d0dfc85912}, !- Source Object
  12,                                     !- Outlet Port
  {ded6a62c-4505-4a4d-8c8d-3c9c04adf265}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {67ead3b3-1504-4a9c-be99-828bc46fa63a}, !- Handle
  CorridorFlr2 Thermal Zone Thermostat,   !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ee543270-2476-4201-9d36-799ea0435aaf}, !- Handle
  CorridorFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {c0bc81df-a1d0-402e-9e71-33bbbbb80ffe}, !- Handle
  BaseVAVBox CoilHtg-14,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a0c63dfd-39e4-4cbc-baa8-73a1363c154a}, !- Water Inlet Node Name
  {b07856b3-2411-4c57-8889-6958fe8ceb85}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2624.93793136874,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9a2d8880-0a5c-45b5-a5b7-4f0e2ca47c40}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 18, !- Name
  {1d7bc989-28aa-48c1-b3c3-71494d5868dd}, !- Inlet Port
  {a0c63dfd-39e4-4cbc-baa8-73a1363c154a}; !- Outlet Port

OS:Connection,
  {1d7bc989-28aa-48c1-b3c3-71494d5868dd}, !- Handle
  {634d128f-0319-492a-898d-9d423042ccc4}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  20,                                     !- Outlet Port
  {9a2d8880-0a5c-45b5-a5b7-4f0e2ca47c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0eef3c02-0aad-4e3c-9f50-a6da79410153}, !- Handle
  BaseVAVBox CoilHtg-14 Water Outlet Node, !- Name
  {b07856b3-2411-4c57-8889-6958fe8ceb85}, !- Inlet Port
  {b36a1a3c-2d1d-4007-9727-2ab5421cab6a}; !- Outlet Port

OS:Connection,
  {a0c63dfd-39e4-4cbc-baa8-73a1363c154a}, !- Handle
  {05bbdf5a-8b63-4473-85e7-fecafda15e32}, !- Name
  {9a2d8880-0a5c-45b5-a5b7-4f0e2ca47c40}, !- Source Object
  3,                                      !- Outlet Port
  {c0bc81df-a1d0-402e-9e71-33bbbbb80ffe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b07856b3-2411-4c57-8889-6958fe8ceb85}, !- Handle
  {89a3f2c0-dc99-4a02-90bc-1fee89982a9c}, !- Name
  {c0bc81df-a1d0-402e-9e71-33bbbbb80ffe}, !- Source Object
  6,                                      !- Outlet Port
  {0eef3c02-0aad-4e3c-9f50-a6da79410153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b36a1a3c-2d1d-4007-9727-2ab5421cab6a}, !- Handle
  {e2adc540-42f1-486e-8c92-9fbbadc76777}, !- Name
  {0eef3c02-0aad-4e3c-9f50-a6da79410153}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {60ab29ab-84d8-4e35-8efa-afbd35d1659b}, !- Handle
  Controller Water Coil 18,               !- Name
  {c0bc81df-a1d0-402e-9e71-33bbbbb80ffe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {74fede57-8618-4461-b27e-dd2849d61601}, !- Handle
  BaseVAVBox TrmlUnit-14,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {4d5eed28-5048-4eca-9d6e-f7bc5fe39cc0}, !- Air Inlet Node Name
  0.113120610713165,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0955703011428864,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c0bc81df-a1d0-402e-9e71-33bbbbb80ffe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4d3798f9-9121-4b02-9cc0-22602ec49127}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.844853122170813,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {02fe2484-c1dc-4d17-a096-d6268250ae6c}, !- Handle
  CorridorFlr2 Thermal Zone Return Air Node, !- Name
  {9e999fa4-a6c6-400e-aef5-980211816125}, !- Inlet Port
  {f390482f-8e9c-4aa6-9d13-89ddf9bdb9f8}; !- Outlet Port

OS:Connection,
  {e56a8728-95b8-4d46-b72c-38d3ecfb51b0}, !- Handle
  {f5fa3d87-02c7-45f2-9427-d8c808cdcc8c}, !- Name
  {2470bb7a-a8ee-49f9-be73-e5afada7107c}, !- Source Object
  3,                                      !- Outlet Port
  {3088c44a-89bd-4643-af89-c25b8a38db50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e999fa4-a6c6-400e-aef5-980211816125}, !- Handle
  {c8543ca9-ba85-4ab9-b4d0-c0982d4ff8be}, !- Name
  {c32b2a29-25a1-4193-b899-7e8ba39191c3}, !- Source Object
  3,                                      !- Outlet Port
  {02fe2484-c1dc-4d17-a096-d6268250ae6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f390482f-8e9c-4aa6-9d13-89ddf9bdb9f8}, !- Handle
  {c2e58a1d-f7be-427c-8059-ca36f8a59b36}, !- Name
  {02fe2484-c1dc-4d17-a096-d6268250ae6c}, !- Source Object
  3,                                      !- Outlet Port
  {abf5d262-ef55-48cc-8902-442a9f8ffc14}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e94af3c-e007-45ce-b7c7-ca7261ede291}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 1, !- Name
  {0426ee34-6e4c-4381-baee-f37940c51b31}, !- Inlet Port
  {4d5eed28-5048-4eca-9d6e-f7bc5fe39cc0}; !- Outlet Port

OS:Connection,
  {0426ee34-6e4c-4381-baee-f37940c51b31}, !- Handle
  {536ce553-6ed4-4b27-bb6a-10a9ad467dfa}, !- Name
  {0aa4172f-f2b3-43ec-baba-8694fcf9a05b}, !- Source Object
  3,                                      !- Outlet Port
  {7e94af3c-e007-45ce-b7c7-ca7261ede291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d5eed28-5048-4eca-9d6e-f7bc5fe39cc0}, !- Handle
  {1f48f3bd-4c03-4e0e-89ca-1d6192131c42}, !- Name
  {7e94af3c-e007-45ce-b7c7-ca7261ede291}, !- Source Object
  3,                                      !- Outlet Port
  {74fede57-8618-4461-b27e-dd2849d61601}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d3798f9-9121-4b02-9cc0-22602ec49127}, !- Handle
  {305bfe69-0fb7-4f0f-beca-ab396d06fc51}, !- Name
  {74fede57-8618-4461-b27e-dd2849d61601}, !- Source Object
  12,                                     !- Outlet Port
  {2470bb7a-a8ee-49f9-be73-e5afada7107c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e42d4f49-0e39-4967-9cf9-2f7194803f81}, !- Handle
  FrontStairsFlr2 Thermal Zone Thermostat, !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {dbb06ba2-d300-4b4a-861f-6f889a07073f}, !- Handle
  FrontStairsFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {c6d7b801-75ee-4ec9-bee0-fc8b2c1e8420}, !- Handle
  BaseVAVBox CoilHtg-15,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {58b3416f-2b6b-438b-bcb6-8e23f6e39b4b}, !- Water Inlet Node Name
  {021467c1-0d2e-4405-8cde-0a5a6d6aa16f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  502.282784325365,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9a0e2395-fa54-4f94-9e17-b9a8db60c808}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 19, !- Name
  {ef36ebf3-d4a8-485b-bd15-c3f4121a4f3d}, !- Inlet Port
  {58b3416f-2b6b-438b-bcb6-8e23f6e39b4b}; !- Outlet Port

OS:Connection,
  {ef36ebf3-d4a8-485b-bd15-c3f4121a4f3d}, !- Handle
  {dd3f1743-40aa-4d83-8b01-d0ddfe67d5cd}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  21,                                     !- Outlet Port
  {9a0e2395-fa54-4f94-9e17-b9a8db60c808}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bff4e75-4df3-4643-a14e-e82492bd34b5}, !- Handle
  BaseVAVBox CoilHtg-15 Water Outlet Node, !- Name
  {021467c1-0d2e-4405-8cde-0a5a6d6aa16f}, !- Inlet Port
  {0b46afd5-d3a4-49a3-9cc2-80ee3f1cf394}; !- Outlet Port

OS:Connection,
  {58b3416f-2b6b-438b-bcb6-8e23f6e39b4b}, !- Handle
  {afaec707-98be-4353-b007-7b15054226c0}, !- Name
  {9a0e2395-fa54-4f94-9e17-b9a8db60c808}, !- Source Object
  3,                                      !- Outlet Port
  {c6d7b801-75ee-4ec9-bee0-fc8b2c1e8420}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {021467c1-0d2e-4405-8cde-0a5a6d6aa16f}, !- Handle
  {d56d7b7f-3205-40eb-89f9-e7e100171fe2}, !- Name
  {c6d7b801-75ee-4ec9-bee0-fc8b2c1e8420}, !- Source Object
  6,                                      !- Outlet Port
  {3bff4e75-4df3-4643-a14e-e82492bd34b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b46afd5-d3a4-49a3-9cc2-80ee3f1cf394}, !- Handle
  {1fe69419-6a10-4664-b050-8072babcf7c5}, !- Name
  {3bff4e75-4df3-4643-a14e-e82492bd34b5}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {edd3166f-fa35-46fc-93cd-83b6378825d4}, !- Handle
  Controller Water Coil 19,               !- Name
  {c6d7b801-75ee-4ec9-bee0-fc8b2c1e8420}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4d6002db-67f5-476d-85e1-1fa04bb027d3}, !- Handle
  BaseVAVBox TrmlUnit-15,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {8ad07280-59e7-4c76-9dbd-f6a6fcec451f}, !- Air Inlet Node Name
  0.0403033677543936,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.01529109715968,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c6d7b801-75ee-4ec9-bee0-fc8b2c1e8420}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d5165db7-86f0-4883-a157-8e09c1d5a687}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c373638c-59a7-4d88-860f-d67da287021b}, !- Handle
  BaseVAVBox TrmlUnit-15 Outlet Node,     !- Name
  {d5165db7-86f0-4883-a157-8e09c1d5a687}, !- Inlet Port
  {75536a74-7342-48d4-b77f-1fcf70ab344b}; !- Outlet Port

OS:Node,
  {0037be93-2222-4cbd-ae25-3605967ac2a3}, !- Handle
  FrontStairsFlr2 Thermal Zone Return Air Node, !- Name
  {04fa461c-789a-4adf-981e-f7dca26d8e15}, !- Inlet Port
  {6e6c170f-df1f-415a-9af9-b27727ca043c}; !- Outlet Port

OS:Connection,
  {75536a74-7342-48d4-b77f-1fcf70ab344b}, !- Handle
  {0669365b-6e6b-49e2-a179-024f32848af3}, !- Name
  {c373638c-59a7-4d88-860f-d67da287021b}, !- Source Object
  3,                                      !- Outlet Port
  {e5f371ae-033f-4f62-8ceb-4abdfa020d62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04fa461c-789a-4adf-981e-f7dca26d8e15}, !- Handle
  {3a2ef9ae-fe03-4592-9234-af17f19bd305}, !- Name
  {e3d9b6e7-857c-438c-acaa-a5ebd217a00d}, !- Source Object
  3,                                      !- Outlet Port
  {0037be93-2222-4cbd-ae25-3605967ac2a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e6c170f-df1f-415a-9af9-b27727ca043c}, !- Handle
  {78cecb15-673f-4b14-ab2d-1ded3e3a251e}, !- Name
  {0037be93-2222-4cbd-ae25-3605967ac2a3}, !- Source Object
  3,                                      !- Outlet Port
  {abf5d262-ef55-48cc-8902-442a9f8ffc14}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0bf69d1e-9b61-4834-a7f9-ba3b79b93b2d}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 2, !- Name
  {5b6927e4-56e9-48f2-a220-8ff5fe22b106}, !- Inlet Port
  {8ad07280-59e7-4c76-9dbd-f6a6fcec451f}; !- Outlet Port

OS:Connection,
  {5b6927e4-56e9-48f2-a220-8ff5fe22b106}, !- Handle
  {3b25dcf9-4cfb-48b7-b942-15ae9c0074ba}, !- Name
  {0aa4172f-f2b3-43ec-baba-8694fcf9a05b}, !- Source Object
  4,                                      !- Outlet Port
  {0bf69d1e-9b61-4834-a7f9-ba3b79b93b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad07280-59e7-4c76-9dbd-f6a6fcec451f}, !- Handle
  {7d0e1be8-4159-4d48-a18a-efbf57a19eaa}, !- Name
  {0bf69d1e-9b61-4834-a7f9-ba3b79b93b2d}, !- Source Object
  3,                                      !- Outlet Port
  {4d6002db-67f5-476d-85e1-1fa04bb027d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5165db7-86f0-4883-a157-8e09c1d5a687}, !- Handle
  {8b2cb83a-f4b9-41f1-ba71-2a84ca8f191d}, !- Name
  {4d6002db-67f5-476d-85e1-1fa04bb027d3}, !- Source Object
  12,                                     !- Outlet Port
  {c373638c-59a7-4d88-860f-d67da287021b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {96228146-a7ac-4e81-a35f-0fd13680d3da}, !- Handle
  FrontStorageFlr2 Thermal Zone Thermostat, !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c74d2c67-8b0d-42b1-95b5-10ffa14679af}, !- Handle
  FrontStorageFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {46428d7a-54a5-4221-bb42-f94313199c03}, !- Handle
  BaseVAVBox CoilHtg-16,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f6b8c867-4286-443c-bc83-6739e8439448}, !- Water Inlet Node Name
  {602a83d9-8d79-433c-844f-104d24e9e253}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  247.527825867459,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0675aad9-22d0-4505-8b07-e4e94edc570f}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 20, !- Name
  {1f0a520b-881a-44a7-a095-e2a8ebd36b71}, !- Inlet Port
  {f6b8c867-4286-443c-bc83-6739e8439448}; !- Outlet Port

OS:Connection,
  {1f0a520b-881a-44a7-a095-e2a8ebd36b71}, !- Handle
  {6742ad62-f25d-427a-8f3a-8136978dbacc}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  22,                                     !- Outlet Port
  {0675aad9-22d0-4505-8b07-e4e94edc570f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3281c79b-e47b-4361-8408-f71b80cf611b}, !- Handle
  BaseVAVBox CoilHtg-16 Water Outlet Node, !- Name
  {602a83d9-8d79-433c-844f-104d24e9e253}, !- Inlet Port
  {16011ab0-b733-4e00-b81f-44b0bc1c2f9b}; !- Outlet Port

OS:Connection,
  {f6b8c867-4286-443c-bc83-6739e8439448}, !- Handle
  {09b124aa-698e-4541-9ac3-77a5d97d58a6}, !- Name
  {0675aad9-22d0-4505-8b07-e4e94edc570f}, !- Source Object
  3,                                      !- Outlet Port
  {46428d7a-54a5-4221-bb42-f94313199c03}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {602a83d9-8d79-433c-844f-104d24e9e253}, !- Handle
  {7551adc7-9170-426b-8e91-0b25b7cc7883}, !- Name
  {46428d7a-54a5-4221-bb42-f94313199c03}, !- Source Object
  6,                                      !- Outlet Port
  {3281c79b-e47b-4361-8408-f71b80cf611b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16011ab0-b733-4e00-b81f-44b0bc1c2f9b}, !- Handle
  {dd95cd60-c1d3-41b7-9e05-89b3446e1eae}, !- Name
  {3281c79b-e47b-4361-8408-f71b80cf611b}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b1ce28fb-b89f-427d-b5ef-a69440d44b14}, !- Handle
  Controller Water Coil 20,               !- Name
  {46428d7a-54a5-4221-bb42-f94313199c03}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0d1f60aa-752e-4df4-945e-6cb231446763}, !- Handle
  BaseVAVBox TrmlUnit-16,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {6c2dc11a-daad-43e3-a681-2825b8ab02b5}, !- Air Inlet Node Name
  0.0147186249110784,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00955698291954432,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {46428d7a-54a5-4221-bb42-f94313199c03}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cedacb7d-1df5-46a2-9a38-a2a617207a19}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.649312213422259,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4286f067-12c7-4352-bc43-7bab5bdc8784}, !- Handle
  BaseVAVBox TrmlUnit-16 Outlet Node,     !- Name
  {cedacb7d-1df5-46a2-9a38-a2a617207a19}, !- Inlet Port
  {627cec9f-8f10-45d2-9607-d834d8599ec8}; !- Outlet Port

OS:Node,
  {15960492-23d4-4f00-ba10-8e622548a8d9}, !- Handle
  FrontStorageFlr2 Thermal Zone Return Air Node, !- Name
  {0abc65e9-66b7-4e7a-8249-87a1844c1c36}, !- Inlet Port
  {7ca0e8a0-481e-4adb-9428-9fd258001bb6}; !- Outlet Port

OS:Connection,
  {627cec9f-8f10-45d2-9607-d834d8599ec8}, !- Handle
  {49aae637-858b-4ac2-b3e0-9d9700020011}, !- Name
  {4286f067-12c7-4352-bc43-7bab5bdc8784}, !- Source Object
  3,                                      !- Outlet Port
  {dfe03bbb-94b2-4eb9-a463-3a1fede946fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0abc65e9-66b7-4e7a-8249-87a1844c1c36}, !- Handle
  {8c9f1d5c-20f3-4178-a21b-42421b230071}, !- Name
  {1e0f82f3-36f4-4c81-9f7f-da799eef2713}, !- Source Object
  3,                                      !- Outlet Port
  {15960492-23d4-4f00-ba10-8e622548a8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca0e8a0-481e-4adb-9428-9fd258001bb6}, !- Handle
  {1fd30321-f4b4-4ef0-8886-6a2f50b6e0af}, !- Name
  {15960492-23d4-4f00-ba10-8e622548a8d9}, !- Source Object
  3,                                      !- Outlet Port
  {abf5d262-ef55-48cc-8902-442a9f8ffc14}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ff9efc42-be4c-481e-8e7c-f8327ba54c72}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 3, !- Name
  {b522feb8-4ce5-4a62-a2f5-61551f23e763}, !- Inlet Port
  {6c2dc11a-daad-43e3-a681-2825b8ab02b5}; !- Outlet Port

OS:Connection,
  {b522feb8-4ce5-4a62-a2f5-61551f23e763}, !- Handle
